date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-08-07,1995,11,45,220,196.1,0.87,5,Dry,34,7,5,3,44,93,0.47,103.1,0.53,103.1,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0882,0.00451,0.000176,0.0927,0.00362,1,0.0817,0.174,0.00681,25.4,0,0,0,0,0,0,0
1996-08-08,1995,11,45,221,193.64,0.88,5,Dry,34,7,5,3,44,93,0.48,100.6,0.52,100.6,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0873,0.0043,0.000168,0.0916,0.00358,1,0.0784,0.17,0.00664,25.4,0,0,0,0,0,0,0
1996-08-09,1995,11,45,222,191.17,0.89,5,Dry,34,7,5,3,44,93,0.49,98.17,0.51,98.17,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0864,0.00409,0.00016,0.0905,0.00354,1,0.075,0.166,0.00647,25.4,0,0,0,0,0,0,0
1996-08-10,1995,11,45,223,189.81,0.89,5,Dry,34,7,5,3,44,93,0.49,96.81,0.51,96.81,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0859,0.00398,0.000156,0.0899,0.00351,1,0.0732,0.163,0.00638,25.4,0,0,0,0,0,0,0
1996-08-11,1995,11,46,224,187.89,0.89,5,Dry,34,7,5,3,44,93,0.49,94.89,0.51,94.89,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0853,0.00382,0.000149,0.0891,0.00348,1,0.0706,0.16,0.00624,25.4,0,0,0,0,0,0,0
1996-08-12,1995,11,46,225,185.98,0.9,5,Dry,34,7,5,3,44,93,0.5,92.98,0.5,92.98,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0846,0.00365,0.000143,0.0882,0.00345,1,0.068,0.156,0.00611,25.4,0,0,0,0,0,0,0
1996-08-13,1995,11,46,226,184.06,0.9,5,Dry,34,7,5,3,44,93,0.51,91.06,0.49,91.06,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.0839,0.00349,0.000137,0.0874,0.00342,1,0.0654,0.153,0.00598,25.4,0,0,0,0,0,0,0
1996-08-14,1995,11,46,227,182.15,0.9,5,Dry,34,7,5,3,44,93,0.51,89.15,0.49,89.15,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0832,0.00333,0.00013,0.0866,0.00339,1,0.0629,0.149,0.00584,25.4,0,0,0,0,0,0,0
1996-08-15,1995,11,46,228,180.24,0.91,5,Dry,34,7,5,3,44,93,0.52,87.24,0.48,87.24,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0826,0.00317,0.000124,0.0857,0.00335,1,0.0603,0.146,0.00571,25.4,0,0,0,0,0,0,0
1996-08-16,1995,11,46,229,178.32,0.91,5,Dry,34,7,5,3,44,93,0.52,85.32,0.48,85.32,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0819,0.003,0.000117,0.0849,0.00332,1,0.0577,0.143,0.00558,25.4,0,0,0,0,0,0,0
1996-08-17,1995,11,46,230,176.41,0.91,5,Dry,34,7,5,3,44,93,0.53,83.41,0.47,83.41,0,0,0,0,-3,3,34,7,5,0,47,129,990,964.4,25.6,0.0812,0.00284,0.000111,0.084,0.00329,1,0.0551,0.139,0.00545,25.4,0,0,0,0,0,0,0
1996-08-18,1995,11,47,231,174.49,0.92,5,Dry,34,7,5,3,44,93,0.53,81.49,0.47,81.49,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0805,0.00268,0.000105,0.0832,0.00326,1,0.0525,0.136,0.00531,25.4,0,0,0,0,0,0,0
1996-08-19,1995,11,47,232,173.13,0.92,5,Dry,34,7,5,3,44,93,0.54,80.13,0.46,80.13,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.08,0.00256,0.0001,0.0826,0.00323,1,0.0507,0.133,0.00522,25.4,0,0,0,0,0,0,0
1996-08-20,1995,11,47,233,171.76,0.92,5,Dry,34,7,5,3,44,93,0.54,78.76,0.46,78.76,0,0,0,0,-3,3,34,7,5,0,47,125,990,964.5,25.5,0.0796,0.00244,0.0000957,0.082,0.00321,1,0.0488,0.131,0.00512,25.4,0,0,0,0,0,0,0
1996-08-21,1995,11,47,234,170.39,0.93,5,Dry,34,7,5,3,44,93,0.55,77.39,0.45,77.39,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.0791,0.00233,0.0000912,0.0814,0.00319,1,0.047,0.128,0.00503,25.4,0,0,0,0,0,0,0
1996-08-22,1995,11,47,235,169.03,0.93,5,Dry,34,7,5,3,44,93,0.55,76.03,0.45,76.03,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0786,0.00221,0.0000866,0.0808,0.00316,1,0.0451,0.126,0.00493,25.4,0,0,0,0,0,0,0
1996-08-23,1995,11,47,236,167.66,0.93,5,Dry,34,7,5,3,44,93,0.56,74.66,0.45,74.66,0,0,0,0,-3,3,34,7,5,0,47,121,990,964.5,25.5,0.0781,0.0021,0.0000821,0.0802,0.00314,1,0.0433,0.124,0.00484,25.4,0,0,0,0,0,0,0
1996-08-24,1995,11,47,237,166.29,0.93,5,Dry,34,7,5,3,44,93,0.56,73.29,0.44,73.29,0,0,0,0,-3,3,34,7,5,0,47,119,990,964.5,25.5,0.0776,0.00198,0.0000775,0.0796,0.00312,1,0.0414,0.121,0.00474,25.4,0,0,0,0,0,0,0
1996-08-25,1995,11,48,238,164.92,0.93,5,Dry,34,7,5,3,44,93,0.56,71.92,0.44,71.92,0,0,0,0,-3,3,34,7,5,0,47,118,990,964.5,25.5,0.0771,0.00186,0.000073,0.079,0.00309,1,0.0396,0.119,0.00465,25.4,0,0,0,0,0,0,0
1996-08-26,1995,11,48,239,163.56,0.94,5,Dry,34,7,5,3,44,93,0.57,70.56,0.43,70.56,0,0,0,0,-3,3,34,7,5,0,47,117,990,964.5,25.5,0.0767,0.00175,0.0000685,0.0784,0.00307,1,0.0378,0.116,0.00455,25.4,0,0,0,0,0,0,0
1996-08-27,1995,11,48,240,162.19,0.94,5,Dry,34,7,5,3,44,93,0.57,69.19,0.43,69.19,0,0,0,0,-3,3,34,7,5,0,47,115,990,964.5,25.5,0.0762,0.00163,0.0000639,0.0778,0.00305,1,0.0359,0.114,0.00446,25.4,0,0,0,0,0,0,0
1996-08-28,1995,11,48,241,160.82,0.94,5,Dry,34,7,5,3,44,93,0.58,67.82,0.42,67.82,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0757,0.00151,0.0000593,0.0772,0.00303,1,0.0341,0.111,0.00436,25.4,0,0,0,0,0,0,0
1996-08-29,1995,11,48,242,159.46,0.94,5,Dry,34,7,5,3,44,93,0.58,66.46,0.42,66.46,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.0752,0.0014,0.0000548,0.0766,0.003,1,0.0322,0.109,0.00427,25.4,0,0,0,0,0,0,0
1996-08-30,1995,11,48,243,158.09,0.94,5,Dry,34,7,5,3,44,93,0.59,65.09,0.41,65.09,0,0,0,0,-3,3,34,7,5,0,47,111,990,964.5,25.5,0.0747,0.00128,0.0000503,0.076,0.00298,1,0.0304,0.106,0.00417,25.4,0,0,0,0,0,0,0
1996-08-31,1995,11,48,244,156.72,0.94,5,Dry,34,7,5,3,44,93,0.59,63.72,0.41,63.72,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0743,0.00117,0.0000457,0.0754,0.00296,1,0.0285,0.104,0.00407,25.4,0,0,0,0,0,0,0
1996-09-01,1995,12,49,245,155.35,0.95,5,Dry,30,6,4,2,30,72,0.46,83.35,0.54,83.35,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0791,0.00283,0.000111,0.0819,0.00321,1,0.055,0.137,0.00537,25.4,0.93,0.961,0.894,19.3,18.5,18.5,445
1996-09-02,1995,12,49,246,152.35,0.95,5,Dry,30,6,4,2,30,72,0.47,80.35,0.53,80.35,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.078,0.00258,0.000101,0.0806,0.00316,1,0.051,0.132,0.00516,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
1996-09-03,1995,12,49,247,149.89,0.95,5,Dry,30,6,4,2,30,72,0.48,77.89,0.52,77.89,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0771,0.00237,0.000093,0.0795,0.00312,1,0.0477,0.127,0.00499,25.4,0.936,0.96,0.899,18.1,17.4,17.4,418
1996-09-04,1995,12,49,248,148.52,0.95,5,Dry,30,6,4,2,30,72,0.48,76.52,0.52,76.52,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0767,0.00225,0.0000884,0.0789,0.00309,1,0.0458,0.125,0.00489,25.4,0.938,0.96,0.9,17.9,17.1,17.1,412
1996-09-05,1995,12,49,249,146.6,0.96,5,Dry,30,6,4,2,30,72,0.49,74.6,0.51,74.6,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.076,0.00209,0.000082,0.0781,0.00306,1,0.0432,0.121,0.00476,25.4,0.938,0.96,0.9,17.4,16.7,16.7,401
1996-09-06,1995,12,49,250,144.69,0.96,5,Dry,30,6,4,2,30,72,0.5,72.69,0.5,72.69,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0753,0.00193,0.0000756,0.0772,0.00303,1,0.0406,0.118,0.00462,25.4,0.928,0.96,0.89,16.8,16.1,16.1,387
1996-09-07,1995,12,49,251,142.78,0.96,5,Dry,30,6,4,2,30,72,0.5,70.78,0.5,70.78,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0746,0.00177,0.0000693,0.0764,0.003,1,0.0381,0.114,0.00449,25.4,0.917,0.96,0.881,16.2,15.5,15.5,372
1996-09-08,1995,12,50,252,140.86,0.97,5,Dry,30,6,4,2,30,72,0.51,68.86,0.49,68.86,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.074,0.0016,0.0000629,0.0756,0.00296,1,0.0355,0.111,0.00435,25.4,0.907,0.96,0.87,15.5,14.9,14.9,358
1996-09-09,1995,12,50,253,138.95,0.97,5,Dry,30,6,4,2,30,72,0.52,66.95,0.48,66.95,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0733,0.00144,0.0000565,0.0747,0.00293,1,0.0329,0.108,0.00422,25.4,0.896,0.96,0.86,14.9,14.3,14.3,344
1996-09-10,1995,12,50,254,137.03,0.97,5,Dry,30,6,4,2,30,72,0.53,65.03,0.47,65.03,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0726,0.00128,0.0000501,0.0739,0.0029,1,0.0303,0.104,0.00409,25.4,0.886,0.96,0.85,14.3,13.8,13.8,330
1996-09-11,1995,12,50,255,135.12,0.97,5,Dry,30,6,4,2,30,72,0.53,63.12,0.47,63.12,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0719,0.00112,0.0000437,0.073,0.00286,1,0.0277,0.101,0.00395,25.4,0.875,0.96,0.84,13.8,13.2,13.2,317
1996-09-12,1995,12,50,256,133.75,0.97,5,Dry,30,6,4,2,30,72,0.54,61.75,0.46,61.75,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0714,0.000999,0.0000392,0.0724,0.00284,1,0.0259,0.0983,0.00386,25.4,0,0,0,0,0,0,0
1996-09-13,1995,12,50,257,132.39,0.97,5,Dry,30,6,4,2,30,72,0.54,60.39,0.46,60.39,0,0,0,0,-2,2,30,6,4,0,32,100,990,964.5,25.5,0.071,0.000883,0.0000346,0.0718,0.00282,1,0.024,0.0959,0.00376,25.4,0,0,0,0,0,0,0
1996-09-14,1995,12,50,258,131.02,0.98,5,Dry,30,6,4,2,30,72,0.55,59.02,0.45,59.02,0,0,0,0,-2,2,30,6,4,0,32,99,990,964.5,25.5,0.0708,0.000767,0.0000301,0.0716,0.00281,1,0.0222,0.0938,0.00368,25.4,0,0,0,0,0,0,0
1996-09-15,1995,12,51,259,129.65,0.98,5,Dry,30,6,4,2,30,72,0.56,57.65,0.45,57.65,0,0,0,0,-2,2,30,6,4,0,32,97.7,990,964.5,25.5,0.0708,0.00065,0.0000255,0.0715,0.0028,1,0.0203,0.0918,0.0036,25.4,0,0,0,0,0,0,0
1996-09-16,1995,12,51,260,128.28,0.98,5,Dry,30,6,4,2,30,72,0.56,56.28,0.44,56.28,0,0,0,0,-2,2,30,6,4,0,32,96.3,990,964.5,25.5,0.0708,0.000534,0.0000209,0.0714,0.0028,1,0.0185,0.0898,0.00352,25.4,0,0,0,0,0,0,0
1996-09-17,1995,12,51,261,126.92,0.98,5,Dry,30,6,4,2,30,72,0.57,54.92,0.43,54.92,0,0,0,0,-2,2,30,6,4,0,32,94.9,990,964.5,25.5,0.0708,0.000418,0.0000164,0.0712,0.00279,1,0.0166,0.0879,0.00345,25.4,0,0,0,0,0,0,0
1996-09-18,1995,12,51,262,125.55,0.98,5,Dry,30,6,4,2,30,72,0.57,53.55,0.43,53.55,0,0,0,0,-2,2,30,6,4,0,32,93.5,990,964.5,25.5,0.0708,0.000302,0.0000118,0.0711,0.00279,1,0.0148,0.0859,0.00337,25.4,0,0,0,0,0,0,0
1996-09-19,1995,12,51,263,124.18,0.98,5,Dry,30,6,4,2,30,72,0.58,52.18,0.42,52.18,0,0,0,0,-2,2,30,6,4,0,32,92.2,990,964.5,25.5,0.0708,0.000185,0.00000727,0.071,0.00278,1,0.0129,0.084,0.00329,25.4,0,0,0,0,0,0,0
1996-09-20,1995,12,51,264,123.91,0.98,5,Dry,30,6,4,2,30,72,0.58,51.91,0.42,51.91,0,0,0,0,-2,2,30,6,4,0,32,91.9,990,964.5,25.5,0.0708,0.000162,0.00000637,0.071,0.00278,1,0.0126,0.0836,0.00328,25.4,0,0,0,0,0,0,0
1996-09-21,1995,12,51,265,123.09,0.98,5,Dry,30,6,4,2,30,72,0.58,51.09,0.41,51.09,0,0,0,0,-2,2,30,6,4,0,32,91.1,990,964.5,25.5,0.0708,0.0000927,0.00000363,0.0709,0.00278,1,0.0115,0.0824,0.00323,25.4,0,0,0,0,0,0,0
1996-09-22,1995,12,52,266,121.17,0.98,5,Dry,30,6,4,2,30,72,0.59,49.17,0.41,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-23,1995,12,52,267,120.9,0.98,5,Dry,30,6,4,2,30,72,0.6,48.9,0.4,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-24,1995,12,52,268,120.08,0.98,5,Dry,30,6,4,2,30,72,0.6,48.08,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-25,1995,12,52,269,119.26,0.98,5,Dry,30,6,4,2,30,72,0.6,47.26,0.4,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-26,1995,12,52,270,118.44,0.98,5,Dry,30,6,4,2,30,72,0.61,46.44,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-27,1995,12,52,271,117.62,0.98,5,Dry,30,6,4,2,30,72,0.61,45.62,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-28,1995,12,52,272,116.8,0.99,5,Dry,30,6,4,2,30,72,0.62,44.8,0.38,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-29,1995,12,53,273,115.98,0.99,5,Dry,30,6,4,2,30,72,0.62,43.98,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-30,1995,12,53,274,115.16,0.99,5,Dry,30,6,4,2,30,72,0.63,43.16,0.38,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-01,1996,1,1,275,114.34,0.99,5,Dry,24,4,2,2,20,52,0.46,62.34,0.55,62.34,0,0,0,0,-2,2,24,4,2,0,22,92.3,990,964.5,25.5,0.0708,0.00105,0.0000411,0.0719,0.00282,1,0.0267,0.0985,0.00386,25.4,0,0,0,0,0,0,0
1996-10-02,1996,1,1,276,113.52,0.99,5,Dry,24,4,2,2,20,52,0.46,61.52,0.54,61.52,0,0,0,0,-2,2,24,4,2,0,22,91.5,990,964.5,25.5,0.0708,0.000979,0.0000384,0.0718,0.00282,1,0.0256,0.0974,0.00382,25.4,0,0,0,0,0,0,0
1996-10-03,1996,1,1,277,112.7,0.99,5,Dry,24,4,2,2,20,52,0.46,60.7,0.54,60.7,0,0,0,0,-2,2,24,4,2,0,22,90.7,990,964.5,25.5,0.0708,0.00091,0.0000357,0.0717,0.00281,1,0.0244,0.0962,0.00377,25.4,0,0,0,0,0,0,0
1996-10-04,1996,1,1,278,111.88,0.99,5,Dry,24,4,2,2,20,52,0.47,59.88,0.54,59.88,0,0,0,0,-2,2,24,4,2,0,22,89.9,990,964.5,25.5,0.0708,0.00084,0.0000329,0.0717,0.00281,1,0.0233,0.095,0.00373,25.4,0,0,0,0,0,0,0
1996-10-05,1996,1,1,279,111.06,0.99,5,Dry,24,4,2,2,20,52,0.47,59.06,0.53,59.06,0,0,0,0,-2,2,24,4,2,0,22,89.1,990,964.5,25.5,0.0708,0.00077,0.0000302,0.0716,0.00281,1,0.0222,0.0938,0.00368,25.4,0,0,0,0,0,0,0
1996-10-06,1996,1,1,280,110.24,0.99,5,Dry,24,4,2,2,20,52,0.47,58.24,0.53,58.24,0,0,0,0,-2,2,24,4,2,0,22,88.2,990,964.5,25.5,0.0708,0.0007,0.0000275,0.0715,0.0028,1,0.0211,0.0926,0.00363,25.4,0,0,0,0,0,0,0
1996-10-07,1996,1,1,281,109.42,0.99,5,Dry,24,4,2,2,20,52,0.47,57.42,0.53,57.42,0,0,0,0,-2,2,24,4,2,0,22,87.4,990,964.5,25.5,0.0708,0.000631,0.0000247,0.0715,0.0028,1,0.02,0.0915,0.00359,25.4,0,0,0,0,0,0,0
1996-10-08,1996,1,2,282,108.6,0.99,5,Dry,24,4,2,2,20,52,0.48,56.6,0.52,56.6,0,0,0,0,-2,2,24,4,2,0,22,86.6,990,964.5,25.5,0.0708,0.000561,0.000022,0.0714,0.0028,1,0.0189,0.0903,0.00354,25.4,0,0,0,0,0,0,0
1996-10-09,1996,1,2,283,107.78,0.99,5,Dry,24,4,2,2,20,52,0.48,55.78,0.52,55.78,0,0,0,0,-2,2,24,4,2,0,22,85.8,990,964.5,25.5,0.0708,0.000491,0.0000193,0.0713,0.0028,1,0.0178,0.0891,0.00349,25.4,0,0,0,0,0,0,0
1996-10-10,1996,1,2,284,106.96,0.99,5,Dry,24,4,2,2,20,52,0.49,54.96,0.51,54.96,0,0,0,0,-2,2,24,4,2,0,22,85,990,964.5,25.5,0.0708,0.000422,0.0000165,0.0712,0.00279,1,0.0167,0.0879,0.00345,25.4,0,0,0,0,0,0,0
1996-10-11,1996,1,2,285,106.14,0.99,5,Dry,24,4,2,2,20,52,0.49,54.14,0.51,54.14,0,0,0,0,-2,2,24,4,2,0,22,84.1,990,964.5,25.5,0.0708,0.000352,0.0000138,0.0712,0.00279,1,0.0156,0.0868,0.0034,25.4,0,0,0,0,0,0,0
1996-10-12,1996,1,2,286,105.31,0.99,5,Dry,24,4,2,2,20,52,0.49,53.31,0.51,53.31,0,0,0,0,-2,2,24,4,2,0,22,83.3,990,964.5,25.5,0.0708,0.000281,0.000011,0.0711,0.00279,1,0.0145,0.0856,0.00336,25.4,0,0,0,0,0,0,0
1996-10-13,1996,1,2,287,105.04,0.99,5,Dry,24,4,2,2,20,52,0.49,53.04,0.51,53.04,0,0,0,0,-2,2,24,4,2,0,22,83,990,964.5,25.5,0.0708,0.000258,0.0000101,0.0711,0.00279,1,0.0141,0.0852,0.00334,25.4,0,0,0,0,0,0,0
1996-10-14,1996,1,2,288,104.77,0.99,5,Dry,24,4,2,2,20,52,0.5,52.77,0.5,52.77,0,0,0,0,-2,2,24,4,2,0,22,82.8,990,964.5,25.5,0.0708,0.000235,0.00000923,0.0711,0.00279,1,0.0137,0.0848,0.00333,25.4,0,0,0,0,0,0,0
1996-10-15,1996,1,3,289,104.49,0.99,5,Dry,24,4,2,2,20,52,0.5,52.49,0.5,52.49,0,0,0,0,-2,2,24,4,2,0,22,82.5,990,964.5,25.5,0.0708,0.000212,0.0000083,0.071,0.00279,1,0.0134,0.0844,0.00331,25.4,0,0,0,0,0,0,0
1996-10-16,1996,1,3,290,103.67,0.99,5,Dry,24,4,2,2,20,52,0.5,51.67,0.5,51.67,0,0,0,0,-2,2,24,4,2,0,22,81.7,990,964.5,25.5,0.0708,0.000142,0.00000557,0.071,0.00278,1,0.0123,0.0832,0.00326,25.4,0,0,0,0,0,0,0
1996-10-17,1996,1,3,291,102.85,0.99,5,Dry,24,4,2,2,20,52,0.51,50.85,0.49,50.85,0,0,0,0,-2,2,24,4,2,0,22,80.8,990,964.5,25.5,0.0708,0.0000723,0.00000283,0.0709,0.00278,1,0.0111,0.082,0.00322,25.4,0,0,0,0,0,0,0
1996-10-18,1996,1,3,292,102.03,0.99,5,Dry,24,4,2,2,20,52,0.51,50.03,0.49,50.03,0,0,0,0,-2,2,24,4,2,0,22,80,990,964.5,25.5,0.0708,0.00000255,1e-7,0.0708,0.00278,1,0.01,0.0809,0.00317,25.4,0,0,0,0,0,0,0
1996-10-19,1996,1,3,293,101.21,0.99,5,Dry,24,4,2,2,20,52,0.51,49.21,0.49,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-20,1996,1,3,294,100.39,0.99,5,Dry,24,4,2,2,20,52,0.52,48.39,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-21,1996,1,3,295,99.57,0.99,5,Dry,24,4,2,2,20,52,0.52,47.57,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-22,1996,1,4,296,100.39,0.99,5,Dry,24,4,2,2,20,52,0.52,48.39,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-23,1996,1,4,297,99.57,0.99,5,Dry,24,4,2,2,20,52,0.52,47.57,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-24,1996,1,4,298,100.39,0.99,5,Dry,24,4,2,2,20,52,0.52,48.39,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-25,1996,1,4,299,100.67,0.99,5,Dry,24,4,2,2,20,52,0.52,48.67,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-26,1996,1,4,300,99.85,0.99,5,Dry,24,4,2,2,20,52,0.52,47.85,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-27,1996,1,4,301,99.57,0.99,5,Dry,24,4,2,2,20,52,0.52,47.57,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-28,1996,1,4,302,98.75,0.99,5,Dry,24,4,2,2,20,52,0.53,46.75,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-29,1996,1,5,303,99.03,0.99,5,Dry,24,4,2,2,20,52,0.53,47.03,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-30,1996,1,5,304,99.3,0.99,5,Dry,24,4,2,2,20,52,0.52,47.3,0.48,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-31,1996,1,5,305,98.48,0.99,5,Dry,24,4,2,2,20,52,0.53,46.48,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-01,1996,2,5,306,99.3,0.99,5,Dry,23,4,2,2,19,50,0.5,49.3,0.5,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-02,1996,2,5,307,101.21,0.99,5,Dry,23,4,2,2,19,50,0.49,51.21,0.51,51.21,0,0,0,0,-2,2,23,4,2,0,21,80.2,990,964.5,25.5,0.0708,0.000103,0.00000403,0.0709,0.00278,1,0.0116,0.0826,0.00324,25.4,0,0,0,0,0,0,0
1996-11-03,1996,2,5,308,103.13,0.99,5,Dry,23,4,2,2,19,50,0.48,53.13,0.52,53.13,0,0,0,0,-2,2,23,4,2,0,21,82.1,990,964.5,25.5,0.0708,0.000266,0.0000104,0.0711,0.00279,1,0.0142,0.0853,0.00335,25.4,0,0,0,0,0,0,0
1996-11-04,1996,2,5,309,105.04,0.99,5,Dry,23,4,2,2,19,50,0.48,55.04,0.52,55.04,0,0,0,0,-2,2,23,4,2,0,21,84,990,964.5,25.5,0.0708,0.000428,0.0000168,0.0713,0.00279,1,0.0168,0.0881,0.00345,25.4,0,0,0,0,0,0,0
1996-11-05,1996,2,6,310,106.96,0.99,5,Dry,23,4,2,2,19,50,0.47,56.96,0.53,56.96,0,0,0,0,-2,2,23,4,2,0,21,86,990,964.5,25.5,0.0708,0.000592,0.0000232,0.0714,0.0028,1,0.0194,0.0908,0.00356,25.4,0,0,0,0,0,0,0
1996-11-06,1996,2,6,311,107.23,0.99,5,Dry,23,4,2,2,19,50,0.47,57.23,0.53,57.23,0,0,0,0,-2,2,23,4,2,0,21,86.2,990,964.5,25.5,0.0708,0.000615,0.0000241,0.0714,0.0028,1,0.0198,0.0912,0.00358,25.4,0,0,0,0,0,0,0
1996-11-07,1996,2,6,312,108.05,0.99,5,Dry,23,4,2,2,19,50,0.46,58.05,0.54,58.05,0,0,0,0,-2,2,23,4,2,0,21,87,990,964.5,25.5,0.0708,0.000684,0.0000268,0.0715,0.0028,1,0.0209,0.0924,0.00362,25.4,0,0,0,0,0,0,0
1996-11-08,1996,2,6,313,109.42,0.99,5,Dry,23,4,2,2,19,50,0.46,59.42,0.54,59.42,0,0,0,0,-2,2,23,4,2,0,21,88.4,990,964.5,25.5,0.0708,0.000801,0.0000314,0.0716,0.00281,1,0.0227,0.0943,0.0037,25.4,0,0,0,0,0,0,0
1996-11-09,1996,2,6,314,110.78,0.99,5,Dry,23,4,2,2,19,50,0.45,60.78,0.55,60.78,0,0,0,0,-2,2,23,4,2,0,21,89.8,990,964.5,25.5,0.0708,0.000916,0.0000359,0.0717,0.00281,1,0.0246,0.0963,0.00378,25.4,0,0,0,0,0,0,0
1996-11-10,1996,2,6,315,112.15,0.99,5,Dry,23,4,2,2,19,50,0.45,62.15,0.55,62.15,0,0,0,0,-2,2,23,4,2,0,21,91.2,990,964.5,25.5,0.0708,0.00103,0.0000405,0.0719,0.00282,1,0.0264,0.0983,0.00385,25.4,0,0,0,0,0,0,0
1996-11-11,1996,2,6,316,116.8,0.99,5,Dry,23,4,2,2,19,50,0.43,66.8,0.57,66.8,0,0,0,0,-2,2,23,4,2,0,21,95.8,990,964.5,25.5,0.0708,0.00143,0.000056,0.0723,0.00283,1,0.0327,0.105,0.00411,25.4,0.896,0.96,0.86,14.9,14.3,14.3,343
1996-11-12,1996,2,7,317,119.26,0.98,5,Dry,23,4,2,2,19,50,0.42,69.26,0.58,69.26,0,0,0,0,-2,2,23,4,2,0,21,98.3,990,964.5,25.5,0.0708,0.00164,0.0000642,0.0725,0.00284,1,0.036,0.108,0.00425,25.4,0.909,0.96,0.873,15.7,15.1,15.1,361
1996-11-13,1996,2,7,318,118.99,0.98,5,Dry,23,4,2,2,19,50,0.42,68.99,0.58,68.99,0,0,0,0,-2,2,23,4,2,0,21,98,990,964.5,25.5,0.0708,0.00161,0.0000633,0.0724,0.00284,1,0.0356,0.108,0.00424,25.4,0.908,0.96,0.871,15.6,15,15,359
1996-11-14,1996,2,7,319,118.17,0.98,5,Dry,23,4,2,2,19,50,0.42,68.17,0.58,68.17,0,0,0,0,-2,2,23,4,2,0,21,97.2,990,964.5,25.5,0.0708,0.00154,0.0000606,0.0724,0.00284,1,0.0345,0.107,0.00419,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
1996-11-15,1996,2,7,320,120.63,0.98,5,Dry,23,4,2,2,19,50,0.41,70.63,0.59,70.63,0,0,0,0,-2,2,23,4,2,0,21,99.6,990,964.5,25.5,0.0708,0.00175,0.0000688,0.0726,0.00285,1,0.0379,0.11,0.00433,25.4,0.917,0.96,0.88,16.1,15.5,15.5,371
1996-11-16,1996,2,7,321,124.73,0.98,5,Dry,23,4,2,2,19,50,0.4,74.73,0.6,74.73,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0721,0.0021,0.0000824,0.0742,0.00291,1,0.0434,0.118,0.00461,25.4,0.939,0.96,0.902,17.5,16.8,16.8,402
1996-11-17,1996,2,7,322,128.83,0.98,5,Dry,23,4,2,2,19,50,0.39,78.83,0.61,78.83,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0736,0.00245,0.0000961,0.076,0.00298,1,0.0489,0.125,0.0049,25.4,0.935,0.96,0.898,18.3,17.6,17.6,423
1996-11-18,1996,2,7,323,131.29,0.97,5,Dry,23,4,2,2,19,50,0.38,81.29,0.62,81.29,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0745,0.00266,0.000104,0.0771,0.00302,1,0.0522,0.129,0.00507,25.4,0.932,0.961,0.895,18.8,18.1,18.1,435
1996-11-19,1996,2,8,324,134.3,0.97,5,Dry,23,4,2,2,19,50,0.37,84.3,0.63,84.3,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0755,0.00292,0.000114,0.0784,0.00308,1,0.0563,0.135,0.00528,25.4,0.928,0.962,0.893,19.5,18.7,18.7,449
1996-11-20,1996,2,8,325,135.67,0.97,5,Dry,23,4,2,2,19,50,0.37,85.67,0.63,85.67,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.076,0.00303,0.000119,0.079,0.0031,1,0.0582,0.137,0.00538,25.4,0.926,0.962,0.892,19.7,19,19,456
1996-11-21,1996,2,8,326,134.3,0.97,5,Dry,23,4,2,2,19,50,0.37,84.3,0.63,84.3,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0755,0.00292,0.000114,0.0784,0.00308,1,0.0563,0.135,0.00528,25.4,0.928,0.962,0.893,19.5,18.7,18.7,449
1996-11-22,1996,2,8,327,132.93,0.97,5,Dry,23,4,2,2,19,50,0.38,82.93,0.62,82.93,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.075,0.0028,0.00011,0.0778,0.00305,1,0.0545,0.132,0.00519,25.4,0.93,0.961,0.894,19.2,18.4,18.4,443
1996-11-23,1996,2,8,328,131.56,0.97,5,Dry,23,4,2,2,19,50,0.38,81.56,0.62,81.56,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0746,0.00268,0.000105,0.0772,0.00303,1,0.0526,0.13,0.00509,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
1996-11-24,1996,2,8,329,134.57,0.97,5,Dry,23,4,2,2,19,50,0.37,84.57,0.63,84.57,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0756,0.00294,0.000115,0.0786,0.00308,1,0.0567,0.135,0.0053,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
1996-11-25,1996,2,8,330,137.03,0.97,5,Dry,23,4,2,2,19,50,0.36,87.03,0.64,87.03,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0765,0.00315,0.000123,0.0796,0.00312,1,0.06,0.14,0.00548,25.4,0.925,0.963,0.891,20,19.3,19.3,463
1996-11-26,1996,2,9,331,140.04,0.97,5,Dry,23,4,2,2,19,50,0.36,90.04,0.64,90.04,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0775,0.0034,0.000133,0.0809,0.00317,1,0.0641,0.145,0.00569,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
1996-11-27,1996,2,9,332,145.24,0.96,5,Dry,23,4,2,2,19,50,0.34,95.24,0.66,95.24,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0794,0.00385,0.000151,0.0832,0.00326,1,0.0711,0.154,0.00605,25.3,0.916,0.967,0.885,21.7,21,21,503
1996-11-28,1996,2,9,333,147.7,0.96,5,Dry,23,4,2,2,19,50,0.34,97.7,0.66,97.7,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0802,0.00405,0.000159,0.0843,0.00331,1,0.0744,0.159,0.00622,25.3,0.913,0.968,0.884,22.2,21.5,21.5,515
1996-11-29,1996,2,9,334,146.88,0.96,5,Dry,23,4,2,2,19,50,0.34,96.88,0.66,96.88,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.08,0.00398,0.000156,0.0839,0.00329,1,0.0733,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,511
1996-11-30,1996,2,9,335,145.51,0.96,5,Dry,23,4,2,2,19,50,0.34,95.51,0.66,95.51,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0795,0.00387,0.000152,0.0833,0.00327,1,0.0714,0.155,0.00607,25.3,0.915,0.967,0.885,21.7,21,21,504
1996-12-01,1996,3,9,336,145.24,0.96,5,Dry,26,4,3,2,24,59,0.41,86.24,0.59,86.24,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0776,0.00308,0.000121,0.0807,0.00316,1,0.0589,0.14,0.00548,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
1996-12-02,1996,3,9,337,146.06,0.96,5,Dry,26,4,3,2,24,59,0.4,87.06,0.6,87.06,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0779,0.00315,0.000124,0.0811,0.00318,1,0.06,0.141,0.00553,25.4,0.925,0.963,0.89,20,19.3,19.3,463
1996-12-03,1996,3,10,338,147.97,0.95,5,Dry,26,4,3,2,24,59,0.4,88.97,0.6,88.97,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0786,0.00331,0.00013,0.0819,0.00321,1,0.0626,0.145,0.00567,25.4,0.922,0.964,0.889,20.4,19.7,19.7,472
1996-12-04,1996,3,10,339,150.98,0.95,5,Dry,26,4,3,2,24,59,0.39,91.98,0.61,91.98,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0796,0.00357,0.00014,0.0832,0.00326,1,0.0667,0.15,0.00588,25.4,0.919,0.965,0.887,21,20.3,20.3,487
1996-12-05,1996,3,10,340,151.8,0.95,5,Dry,26,4,3,2,24,59,0.39,92.8,0.61,92.8,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0799,0.00364,0.000143,0.0836,0.00328,1,0.0678,0.151,0.00593,25.4,0.918,0.966,0.887,21.2,20.5,20.5,491
1996-12-06,1996,3,10,341,149.89,0.95,5,Dry,26,4,3,2,24,59,0.39,90.89,0.61,90.89,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0793,0.00348,0.000136,0.0827,0.00324,1,0.0652,0.148,0.0058,25.4,0.92,0.965,0.888,20.8,20.1,20.1,481
1996-12-07,1996,3,10,342,148.52,0.95,5,Dry,26,4,3,2,24,59,0.4,89.52,0.6,89.52,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0788,0.00336,0.000132,0.0821,0.00322,1,0.0634,0.145,0.00571,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
1996-12-08,1996,3,10,343,148.24,0.95,5,Dry,26,4,3,2,24,59,0.4,89.24,0.6,89.24,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0787,0.00334,0.000131,0.082,0.00322,1,0.063,0.145,0.00569,25.4,0.922,0.964,0.889,20.5,19.7,19.7,473
1996-12-09,1996,3,10,344,150.16,0.95,5,Dry,26,4,3,2,24,59,0.39,91.16,0.61,91.16,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0794,0.0035,0.000137,0.0828,0.00325,1,0.0656,0.148,0.00582,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
1996-12-10,1996,3,11,345,152.07,0.95,5,Dry,26,4,3,2,24,59,0.39,93.07,0.61,93.07,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.08,0.00366,0.000144,0.0837,0.00328,1,0.0681,0.152,0.00595,25.4,0.918,0.966,0.886,21.2,20.5,20.5,492
1996-12-11,1996,3,11,346,155.08,0.95,5,Dry,26,4,3,2,24,59,0.38,96.08,0.62,96.08,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0811,0.00392,0.000154,0.085,0.00333,1,0.0722,0.157,0.00616,25.4,0.915,0.967,0.885,21.9,21.1,21.1,507
1996-12-12,1996,3,11,347,156.45,0.94,5,Dry,26,4,3,2,24,59,0.38,97.45,0.62,97.45,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0816,0.00403,0.000158,0.0856,0.00336,1,0.0741,0.16,0.00626,25.4,0.913,0.968,0.884,22.1,21.4,21.4,514
1996-12-13,1996,3,11,348,154.53,0.95,5,Dry,26,4,3,2,24,59,0.38,95.53,0.62,95.53,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0809,0.00387,0.000152,0.0848,0.00332,1,0.0715,0.156,0.00612,25.4,0.915,0.967,0.885,21.7,21,21,505
1996-12-14,1996,3,11,349,153.17,0.95,5,Dry,26,4,3,2,24,59,0.39,94.17,0.61,94.17,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0804,0.00375,0.000147,0.0842,0.0033,1,0.0696,0.154,0.00603,25.4,0.917,0.966,0.886,21.5,20.7,20.7,498
1996-12-15,1996,3,11,350,155.08,0.95,5,Dry,26,4,3,2,24,59,0.38,96.08,0.62,96.08,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0811,0.00392,0.000154,0.085,0.00333,1,0.0722,0.157,0.00616,25.4,0.915,0.967,0.885,21.9,21.1,21.1,507
1996-12-16,1996,3,11,351,156.99,0.94,5,Dry,26,4,3,2,24,59,0.38,97.99,0.62,97.99,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0818,0.00408,0.00016,0.0858,0.00336,1,0.0748,0.161,0.0063,25.4,0.913,0.968,0.884,22.2,21.5,21.5,517
1996-12-17,1996,3,12,352,155.08,0.95,5,Dry,26,4,3,2,24,59,0.38,96.08,0.62,96.08,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0811,0.00392,0.000154,0.085,0.00333,1,0.0722,0.157,0.00616,25.4,0.915,0.967,0.885,21.9,21.1,21.1,507
1996-12-18,1996,3,12,353,153.17,0.95,5,Dry,26,4,3,2,24,59,0.39,94.17,0.61,94.17,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0804,0.00375,0.000147,0.0842,0.0033,1,0.0696,0.154,0.00603,25.4,0.917,0.966,0.886,21.5,20.7,20.7,498
1996-12-19,1996,3,12,354,155.08,0.95,5,Dry,26,4,3,2,24,59,0.38,96.08,0.62,96.08,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0811,0.00392,0.000154,0.085,0.00333,1,0.0722,0.157,0.00616,25.4,0.915,0.967,0.885,21.9,21.1,21.1,507
1996-12-20,1996,3,12,355,159.18,0.94,5,Dry,26,4,3,2,24,59,0.37,100.2,0.63,100.2,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0825,0.00427,0.000167,0.0868,0.0034,1,0.0777,0.165,0.00645,25.4,0.911,0.969,0.883,22.7,22,22,528
1996-12-21,1996,3,12,356,163.28,0.94,5,Dry,26,4,3,2,24,59,0.36,104.3,0.64,104.3,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.084,0.00461,0.000181,0.0886,0.00347,1,0.0833,0.172,0.00673,25.4,0.914,0.97,0.886,23.7,23,23,552
1996-12-22,1996,3,12,357,166.29,0.93,5,Dry,26,4,3,2,24,59,0.35,107.3,0.65,107.3,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.085,0.00487,0.000191,0.0899,0.00352,1,0.0873,0.177,0.00694,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
1996-12-23,1996,3,12,358,169.3,0.93,5,Dry,26,4,3,2,24,59,0.35,110.3,0.65,110.3,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00513,0.000201,0.0912,0.00357,1,0.0914,0.183,0.00715,25.4,0.918,0.97,0.891,25.2,24.4,24.4,586
1996-12-24,1996,3,13,359,173.4,0.92,5,Dry,26,4,3,2,24,59,0.34,114.4,0.66,114.4,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0876,0.00547,0.000214,0.093,0.00364,1,0.0969,0.19,0.00744,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1996-12-25,1996,3,13,360,174.77,0.92,5,Dry,26,4,3,2,24,59,0.34,115.8,0.66,115.8,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.088,0.00559,0.000219,0.0936,0.00366,1,0.0988,0.192,0.00753,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
1996-12-26,1996,3,13,361,173.95,0.92,5,Dry,26,4,3,2,24,59,0.34,115,0.66,115,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0877,0.00552,0.000216,0.0933,0.00365,1,0.0977,0.191,0.00747,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
1996-12-27,1996,3,13,362,174.22,0.92,5,Dry,26,4,3,2,24,59,0.34,115.2,0.66,115.2,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0878,0.00554,0.000217,0.0934,0.00366,1,0.098,0.191,0.00749,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
1996-12-28,1996,3,13,363,177.23,0.91,5,Dry,26,4,3,2,24,59,0.33,118.2,0.67,118.2,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0889,0.0058,0.000227,0.0947,0.00371,1,0.102,0.197,0.0077,25.4,0.924,0.97,0.896,27.2,26.3,26.3,632
1996-12-29,1996,3,13,364,180.24,0.91,5,Dry,26,4,3,2,24,59,0.33,121.2,0.67,121.2,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.09,0.00606,0.000237,0.096,0.00376,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
1996-12-30,1996,3,13,365,182.15,0.9,5,Dry,26,4,3,2,24,59,0.32,123.2,0.68,123.2,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.00622,0.000243,0.0969,0.00379,1,0.109,0.206,0.00804,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
1996-12-31,1996,3,14,366,184.06,0.9,5,Dry,26,4,3,2,24,59,0.32,125.1,0.68,125.1,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0913,0.00638,0.00025,0.0977,0.00382,1,0.111,0.209,0.00818,25.4,0.928,0.97,0.901,28.9,28,28,672
1997-01-01,1996,4,14,1,183.79,0.9,5,Dry,29,5,4,2,33,73,0.4,110.8,0.6,110.8,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.088,0.00517,0.000202,0.0932,0.00365,1,0.0921,0.185,0.00725,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
1997-01-02,1996,4,14,2,183.52,0.9,5,Dry,29,5,4,2,33,73,0.4,110.5,0.6,110.5,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0879,0.00514,0.000201,0.0931,0.00364,1,0.0917,0.185,0.00723,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
1997-01-03,1996,4,14,3,184.34,0.9,5,Dry,29,5,4,2,33,73,0.4,111.3,0.6,111.3,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0882,0.00521,0.000204,0.0935,0.00365,1,0.0928,0.186,0.00728,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1997-01-04,1996,4,14,4,186.25,0.9,5,Dry,29,5,4,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0889,0.00538,0.00021,0.0943,0.00369,1,0.0954,0.19,0.00742,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
1997-01-05,1996,4,14,5,188.71,0.89,5,Dry,29,5,4,2,33,73,0.39,115.7,0.61,115.7,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000218,0.0954,0.00373,1,0.0987,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
1997-01-06,1996,4,14,6,189.53,0.89,5,Dry,29,5,4,2,33,73,0.39,116.5,0.61,116.5,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0901,0.00566,0.000221,0.0957,0.00374,1,0.0998,0.196,0.00764,25.4,0.922,0.97,0.895,26.8,26,26,623
1997-01-07,1996,4,15,7,190.35,0.89,5,Dry,29,5,4,2,33,73,0.38,117.3,0.62,117.3,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0904,0.00572,0.000224,0.0961,0.00376,1,0.101,0.197,0.0077,25.4,0.923,0.97,0.895,27,26.2,26.2,628
1997-01-08,1996,4,15,8,190.63,0.89,5,Dry,29,5,4,2,33,73,0.38,117.6,0.62,117.6,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0905,0.00575,0.000225,0.0962,0.00376,1,0.101,0.198,0.00772,25.4,0.923,0.97,0.895,27,26.2,26.2,629
1997-01-09,1996,4,15,9,192.54,0.88,5,Dry,29,5,4,2,33,73,0.38,119.5,0.62,119.5,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0911,0.00591,0.000231,0.097,0.00379,1,0.104,0.201,0.00785,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
1997-01-10,1996,4,15,10,196.64,0.87,5,Dry,29,5,4,2,33,73,0.37,123.6,0.63,123.6,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0926,0.00626,0.000245,0.0988,0.00386,1,0.109,0.208,0.00814,25.4,0.927,0.97,0.9,28.5,27.7,27.7,665
1997-01-11,1996,4,15,11,200.74,0.86,5,Dry,29,5,4,2,33,73,0.36,127.7,0.64,127.7,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.094,0.00661,0.000258,0.101,0.00393,1,0.115,0.216,0.00842,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
1997-01-12,1996,4,15,12,204.85,0.85,5,Dry,29,5,4,2,33,73,0.36,131.8,0.64,131.8,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0955,0.00696,0.000272,0.102,0.00401,1,0.12,0.223,0.00872,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
1997-01-13,1996,4,15,13,208.95,0.84,5,Dry,29,5,4,2,33,73,0.35,135.9,0.65,135.9,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0969,0.00731,0.000286,0.104,0.00408,1,0.126,0.23,0.00901,25.3,0.933,0.97,0.905,31.5,30.5,30.5,733
1997-01-14,1996,4,16,14,213.05,0.83,5,Dry,29,5,4,2,33,73,0.34,140.1,0.66,140.1,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0984,0.00765,0.0003,0.106,0.00415,1,0.132,0.238,0.00931,25.3,0.935,0.97,0.907,32.5,31.5,31.5,756
1997-01-15,1996,4,16,15,218.24,0.81,5,Dry,29,5,4,2,33,73,0.33,145.2,0.67,145.2,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.0081,0.000318,0.108,0.00425,1,0.139,0.247,0.00968,25.2,0.937,0.97,0.909,33.7,32.7,32.7,784
1997-01-16,1996,4,16,16,222.89,0.8,5,Dry,29,5,4,2,33,73,0.33,149.9,0.67,149.9,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00849,0.000333,0.11,0.00433,1,0.145,0.255,0.01,25.2,0.939,0.97,0.911,34.8,33.7,33.7,810
1997-01-17,1996,4,16,17,227.54,0.79,5,Dry,29,5,4,2,33,73,0.32,154.5,0.68,154.5,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.103,0.00889,0.000349,0.112,0.00442,1,0.151,0.263,0.0104,25.2,0.94,0.97,0.912,35.9,34.8,34.8,835
1997-01-18,1996,4,16,18,232.19,0.77,5,Dry,29,5,4,2,33,73,0.31,159.2,0.69,159.2,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00928,0.000365,0.114,0.0045,1,0.157,0.272,0.0107,25.1,0.942,0.97,0.913,37,35.8,35.8,860
1997-01-19,1996,4,16,19,238.48,0.75,5,Dry,29,5,4,2,33,73,0.31,165.5,0.69,165.5,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00982,0.000387,0.117,0.00462,1,0.166,0.283,0.0112,25.1,0.944,0.973,0.918,38.4,37.4,37.4,897
1997-01-20,1996,4,16,20,244.22,0.73,5,Dry,29,5,4,2,33,73,0.3,171.2,0.7,171.2,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000407,0.12,0.00472,1,0.174,0.293,0.0116,25,0.946,0.976,0.922,39.8,38.8,38.8,931
1997-01-21,1996,4,17,21,251.6,0.71,5,Dry,29,5,4,2,33,73,0.29,178.6,0.71,178.6,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.0109,0.000432,0.123,0.00486,1,0.184,0.307,0.0121,25,0.948,0.979,0.928,41.5,40.6,40.6,975
1997-01-22,1996,4,17,22,257.35,0.7,5,Dry,29,5,4,2,33,73,0.28,184.3,0.72,184.3,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000452,0.125,0.00496,1,0.191,0.317,0.0125,25,0.95,0.98,0.931,42.8,42,42,1010
1997-01-23,1996,4,17,23,264.18,0.68,5,Dry,29,5,4,2,33,73,0.28,191.2,0.72,191.2,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000475,0.128,0.00509,1,0.201,0.329,0.013,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
1997-01-24,1996,4,17,24,273.21,0.67,5,Dry,29,5,4,2,33,73,0.27,200.2,0.73,200.2,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000507,0.132,0.00525,1,0.213,0.345,0.0137,24.9,0.955,0.98,0.936,46.6,45.7,45.7,1100
1997-01-25,1996,4,17,25,283.87,0.65,5,Dry,29,5,4,2,33,73,0.26,210.9,0.74,210.9,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000543,0.137,0.00545,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49.1,48.1,48.1,1150
1997-01-26,1996,4,17,26,292.89,0.64,5,Dry,29,5,4,2,33,73,0.25,219.9,0.75,219.9,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0144,0.000575,0.141,0.00561,1,0.239,0.38,0.0151,24.7,0.958,0.98,0.939,51.1,48.2,48.2,1160
1997-01-27,1996,4,17,27,300.82,0.62,5,Dry,29,5,4,2,33,73,0.24,227.8,0.76,227.8,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000602,0.144,0.00576,2,0.0963,0.241,0.00959,24.9,0.922,0.97,0.895,25.6,24.8,49.7,1190
1997-01-28,1996,4,18,28,310.94,0.61,5,Dry,29,5,4,2,33,73,0.23,237.9,0.77,237.9,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000638,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.8,26,51.9,1250
1997-01-29,1996,4,18,29,325.43,0.59,5,Dry,29,5,4,2,33,73,0.22,252.4,0.78,252.4,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0181,0.000727,0.156,0.00625,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.4,27.6,55.2,1320
1997-01-30,1996,4,18,30,342.66,0.57,5,Dry,29,5,4,2,33,73,0.21,269.7,0.79,269.7,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0263,0.00106,0.17,0.00685,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.4,58.9,1410
1997-01-31,1996,4,18,31,360.43,0.56,5,Dry,29,5,4,2,33,73,0.2,287.4,0.8,287.4,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0347,0.0014,0.185,0.00746,2,0.137,0.322,0.013,24.5,0.937,0.97,0.909,32.3,31.4,62.7,1510
1997-02-01,1996,5,18,32,383.13,0.53,5,Dry,31,6,4,3,41,85,0.22,298.1,0.78,298.1,0,0,0,0,-3,3,31,6,4,0,44,339,990,965.3,24.7,0.155,0.0397,0.00161,0.195,0.0079,2,0.144,0.339,0.0137,24.3,0.94,0.97,0.912,33.5,32.4,64.9,1560
1997-02-02,1996,5,18,33,404.18,0.52,5,Dry,31,6,4,3,41,85,0.21,319.2,0.79,319.2,0,0,0,0,-3,3,31,6,4,0,44,360,990,965.4,24.6,0.163,0.0497,0.00202,0.212,0.00864,2,0.158,0.37,0.0151,24.2,0.943,0.97,0.915,35.7,34.7,69.4,1660
1997-02-03,1996,5,18,34,427.97,0.5,5,Dry,31,6,4,3,41,85,0.2,343,0.8,343,0,0,0,0,-3,3,31,6,4,0,44,384,990,965.5,24.5,0.171,0.0609,0.00249,0.232,0.00948,2,0.174,0.406,0.0166,24.1,0.947,0.972,0.921,38.3,37.3,74.6,1790
1997-02-04,1996,5,19,35,454.49,0.48,5,Dry,31,6,4,3,41,85,0.19,369.5,0.81,369.5,0,0,0,0,-3,3,31,6,4,0,44,410,990,965.6,24.4,0.18,0.0734,0.00301,0.254,0.0104,2,0.192,0.446,0.0183,23.9,0.951,0.979,0.931,41.2,40.3,80.6,1940
1997-02-05,1996,5,19,36,481.02,0.46,5,Dry,31,6,4,3,41,85,0.18,396,0.82,396,0,0,0,0,-3,3,31,6,4,0,44,437,990,965.8,24.2,0.19,0.0859,0.00355,0.276,0.0114,2,0.21,0.486,0.02,23.7,0.954,0.98,0.935,44,43.1,86.3,2070
1997-02-06,1996,5,19,37,508.09,0.44,5,Dry,31,6,4,3,41,85,0.17,423.1,0.83,423.1,0,0,0,0,-3,3,31,6,4,0,44,464,990,965.9,24.1,0.199,0.0987,0.00409,0.298,0.0124,2,0.228,0.526,0.0218,23.6,0.957,0.98,0.937,46.8,45.9,91.7,2200
1997-02-07,1996,5,19,38,532.42,0.43,5,Dry,31,6,4,3,41,85,0.16,447.4,0.84,447.4,0,0,0,0,-3,3,31,6,4,0,44,488,990,966,24,0.208,0.11,0.00459,0.318,0.0133,2,0.245,0.563,0.0234,23.4,0.958,0.98,0.939,49.3,48.2,96.4,2310
1997-02-08,1996,5,19,39,555.12,0.41,5,Dry,31,6,4,3,41,85,0.15,470.1,0.85,470.1,0,0,0,0,-3,3,31,6,4,0,44,511,990,966.1,23.9,0.217,0.121,0.00506,0.338,0.0141,2,0.26,0.598,0.025,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
1997-02-09,1996,5,19,40,576.72,0.4,5,Dry,31,6,4,3,41,85,0.15,491.7,0.85,491.7,0,0,0,0,-3,3,31,6,4,0,44,533,990,966.2,23.8,0.229,0.131,0.00551,0.36,0.0151,3,0.164,0.524,0.022,23.3,0.945,0.97,0.917,35.4,34.3,103,2470
1997-02-10,1996,5,19,41,596.68,0.39,5,Dry,31,6,4,3,41,85,0.14,511.7,0.86,511.7,0,0,0,0,-3,3,31,6,4,0,44,553,990,966.3,23.7,0.241,0.143,0.00602,0.383,0.0162,3,0.173,0.556,0.0235,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
1997-02-11,1996,5,20,42,615.55,0.38,5,Dry,31,6,4,3,41,85,0.14,530.5,0.86,530.5,0,0,0,0,-3,3,31,6,4,0,44,572,990,966.4,23.6,0.251,0.155,0.00657,0.407,0.0172,3,0.181,0.588,0.0249,23,0.949,0.972,0.922,37.9,36.9,111,2650
1997-02-12,1996,5,20,43,633.32,0.38,5,Dry,31,6,4,3,41,85,0.13,548.3,0.87,548.3,0,0,0,0,-3,3,31,6,4,0,44,589,990,966.4,23.6,0.261,0.167,0.0071,0.429,0.0182,3,0.189,0.618,0.0262,22.9,0.951,0.974,0.926,39.1,38.1,114,2740
1997-02-13,1996,5,20,44,652.74,0.37,5,Dry,31,6,4,3,41,85,0.13,567.7,0.87,567.7,0,0,0,0,-3,3,31,6,4,0,44,609,990,966.5,23.5,0.272,0.18,0.00767,0.453,0.0193,3,0.198,0.651,0.0277,22.8,0.952,0.977,0.93,40.4,39.4,118,2840
1997-02-14,1996,5,20,45,671.6,0.36,5,Dry,31,6,4,3,41,85,0.13,586.6,0.87,586.6,0,0,0,0,-3,3,31,6,4,0,44,628,990,966.6,23.4,0.283,0.193,0.00824,0.476,0.0203,3,0.206,0.682,0.0291,22.7,0.953,0.979,0.934,41.6,40.7,122,2930
1997-02-15,1996,5,20,46,691.02,0.35,5,Dry,31,6,4,3,41,85,0.12,606,0.88,606,0,0,0,0,-3,3,31,6,4,0,44,647,990,966.7,23.3,0.294,0.206,0.00882,0.5,0.0214,3,0.215,0.715,0.0307,22.6,0.955,0.98,0.936,42.8,41.9,126,3020
1997-02-16,1996,5,20,47,707.7,0.34,5,Dry,31,6,4,3,41,85,0.12,622.7,0.88,622.7,0,0,0,0,-3,3,31,6,4,0,44,664,990,966.7,23.3,0.304,0.217,0.00932,0.521,0.0224,3,0.223,0.743,0.0319,22.5,0.955,0.98,0.936,43.8,42.9,129,3090
1997-02-17,1996,5,20,48,721.64,0.34,5,Dry,31,6,4,3,41,85,0.12,636.6,0.88,636.6,0,0,0,0,-3,3,31,6,4,0,44,678,990,966.8,23.2,0.312,0.226,0.00975,0.538,0.0232,3,0.229,0.767,0.033,22.4,0.956,0.98,0.937,44.7,43.8,131,3150
1997-02-18,1996,5,21,49,732.85,0.33,5,Dry,31,6,4,3,41,85,0.12,647.9,0.88,647.9,0,0,0,0,-3,3,31,6,4,0,44,689,990,966.8,23.2,0.318,0.234,0.0101,0.552,0.0238,3,0.234,0.786,0.0339,22.4,0.956,0.98,0.937,45.3,44.4,133,3200
1997-02-19,1996,5,21,50,746.8,0.33,5,Dry,31,6,4,3,41,85,0.11,661.8,0.89,661.8,0,0,0,0,-3,3,31,6,4,0,44,703,990,966.9,23.1,0.326,0.243,0.0105,0.569,0.0246,3,0.24,0.809,0.035,22.3,0.957,0.98,0.938,46.2,45.2,136,3260
1997-02-20,1996,5,21,51,764.03,0.32,5,Dry,31,6,4,3,41,85,0.11,679,0.89,679,0,0,0,0,-3,3,31,6,4,0,44,720,990,967,23,0.336,0.255,0.011,0.59,0.0256,3,0.248,0.838,0.0364,22.2,0.957,0.98,0.938,47.2,46.2,139,3330
1997-02-21,1996,5,21,52,773.72,0.32,5,Dry,31,6,4,3,41,85,0.11,688.7,0.89,688.7,0,0,0,0,-3,3,31,6,4,0,44,730,990,967,23,0.341,0.261,0.0113,0.602,0.0262,3,0.252,0.855,0.0372,22.2,0.957,0.98,0.938,47.7,46.8,140,3370
1997-02-22,1996,5,21,53,782.41,0.31,5,Dry,31,6,4,3,41,85,0.11,697.4,0.89,697.4,0,0,0,0,-3,3,31,6,4,0,44,738,990,967,23,0.346,0.267,0.0116,0.613,0.0267,3,0.256,0.869,0.0378,22.1,0.957,0.98,0.938,48.2,47.3,142,3400
1997-02-23,1996,5,21,54,792.59,0.31,5,Dry,31,6,4,3,41,85,0.11,707.6,0.89,707.6,0,0,0,0,-3,3,31,6,4,0,44,749,990,967.1,22.9,0.352,0.274,0.0119,0.626,0.0273,3,0.261,0.887,0.0387,22,0.957,0.98,0.938,48.8,47.8,143,3440
1997-02-24,1996,5,21,55,807.18,0.3,5,Dry,31,6,4,3,41,85,0.1,722.2,0.9,722.2,0,0,0,0,-3,3,31,6,4,0,44,763,990,967.1,22.9,0.36,0.283,0.0124,0.644,0.0281,3,0.267,0.911,0.0398,22,0.957,0.98,0.938,49.6,48.2,145,3470
1997-02-25,1996,5,22,56,823.06,0.29,5,Dry,31,6,4,3,41,85,0.1,738.1,0.9,738.1,0,0,0,0,-3,3,31,6,4,0,44,779,990,967.2,22.8,0.369,0.294,0.0129,0.663,0.0291,3,0.275,0.938,0.0411,21.9,0.957,0.98,0.938,50.5,48.2,145,3470
1997-02-26,1996,5,22,57,839.99,0.28,5,Dry,31,6,4,3,41,85,0.1,755,0.9,755,0,0,0,0,-3,3,31,6,4,0,44,796,990,967.3,22.7,0.384,0.304,0.0134,0.688,0.0303,3,0.281,0.969,0.0426,21.8,0.957,0.98,0.938,51.4,48.2,145,3470
1997-02-27,1996,5,22,58,857.81,0.28,5,Dry,31,6,4,3,41,85,0.099,772.8,0.9,772.8,0,0,0,0,-3,3,31,6,4,0,44,814,990,967.3,22.7,0.4,0.313,0.0138,0.713,0.0315,3,0.286,0.999,0.0441,21.7,0.956,0.98,0.937,52.3,48.2,145,3470
1997-02-28,1996,5,22,59,876.42,0.27,5,Dry,31,6,4,3,41,85,0.097,791.4,0.9,791.4,0,0,0,0,-3,3,31,6,4,0,44,832,990,967.4,22.6,0.417,0.322,0.0143,0.739,0.0327,4,0.21,0.949,0.042,21.6,0.953,0.976,0.93,40,39.1,156,3750
1997-03-01,1996,6,22,60,895.74,0.27,4,Mod_Dry,41,8,7,6,67,129,0.14,766.7,0.86,766.7,0,0,0,0,-6,6,41,8,7,0,73,823,990,967.5,22.5,0.408,0.31,0.0138,0.718,0.0319,3,0.284,1,0.0445,21.5,0.956,0.98,0.937,51.6,48.2,145,3470
1997-03-02,1996,6,22,61,915.71,0.26,4,Mod_Dry,41,8,7,6,67,129,0.14,786.7,0.86,786.7,0,0,0,0,-6,6,41,8,7,0,73,843,990,967.6,22.4,0.426,0.32,0.0143,0.746,0.0333,4,0.208,0.954,0.0425,21.5,0.953,0.975,0.929,39.5,38.5,154,3690
1997-03-03,1996,6,22,62,936.27,0.26,4,Mod_Dry,41,8,7,6,67,129,0.14,807.3,0.86,807.3,0,0,0,0,-6,6,41,8,7,0,73,863,990,967.6,22.4,0.445,0.33,0.0147,0.775,0.0347,4,0.215,0.99,0.0443,21.4,0.953,0.977,0.931,40.3,39.4,158,3780
1997-03-04,1996,6,23,63,957.38,0.25,4,Mod_Dry,41,8,7,6,67,129,0.14,828.4,0.86,828.4,0,0,0,0,-6,6,41,8,7,0,73,884,990,967.7,22.3,0.465,0.34,0.0153,0.804,0.0361,4,0.222,1.03,0.0461,21.2,0.954,0.979,0.933,41.2,40.3,161,3870
1997-03-05,1996,6,23,64,974.15,0.25,4,Mod_Dry,41,8,7,6,67,129,0.13,845.1,0.87,845.1,0,0,0,0,-6,6,41,8,7,0,73,901,990,967.8,22.2,0.48,0.348,0.0157,0.828,0.0373,4,0.228,1.06,0.0475,21.1,0.954,0.98,0.935,41.8,41,164,3930
1997-03-06,1996,6,23,65,986.32,0.24,4,Mod_Dry,41,8,7,6,67,129,0.13,857.3,0.87,857.3,0,0,0,0,-6,6,41,8,7,0,73,913,990,967.8,22.2,0.491,0.354,0.016,0.845,0.0381,4,0.232,1.08,0.0486,21.1,0.955,0.98,0.935,42.3,41.4,166,3980
1997-03-07,1996,6,23,66,993.69,0.24,4,Mod_Dry,41,8,7,6,67,129,0.13,864.7,0.87,864.7,0,0,0,0,-6,6,41,8,7,0,73,921,990,967.9,22.1,0.498,0.358,0.0162,0.855,0.0387,4,0.234,1.09,0.0492,21,0.955,0.98,0.936,42.6,41.7,167,4010
1997-03-08,1996,6,23,67,996.16,0.24,4,Mod_Dry,41,8,7,6,67,129,0.13,867.2,0.87,867.2,0,0,0,0,-6,6,41,8,7,0,73,923,990,967.9,22.1,0.5,0.359,0.0162,0.859,0.0388,4,0.235,1.09,0.0495,21,0.955,0.98,0.936,42.7,41.8,167,4010
1997-03-09,1996,6,23,68,993.69,0.24,4,Mod_Dry,41,8,7,6,67,129,0.13,864.7,0.87,864.7,0,0,0,0,-6,6,41,8,7,0,73,921,990,967.9,22.1,0.498,0.358,0.0162,0.855,0.0387,4,0.234,1.09,0.0492,21,0.955,0.98,0.936,42.6,41.7,167,4010
1997-03-10,1996,6,23,69,986.32,0.24,4,Mod_Dry,41,8,7,6,67,129,0.13,857.3,0.87,857.3,0,0,0,0,-6,6,41,8,7,0,73,913,990,967.8,22.2,0.491,0.354,0.016,0.845,0.0381,4,0.232,1.08,0.0486,21.1,0.955,0.98,0.935,42.3,41.4,166,3980
1997-03-11,1996,6,24,70,979,0.24,4,Mod_Dry,41,8,7,6,67,129,0.13,850,0.87,850,0,0,0,0,-6,6,41,8,7,0,73,906,990,967.8,22.2,0.484,0.35,0.0158,0.835,0.0376,4,0.229,1.06,0.048,21.1,0.954,0.98,0.935,42,41.2,165,3950
1997-03-12,1996,6,24,71,976.57,0.25,4,Mod_Dry,41,8,7,6,67,129,0.13,847.6,0.87,847.6,0,0,0,0,-6,6,41,8,7,0,73,904,990,967.8,22.2,0.482,0.349,0.0157,0.831,0.0375,4,0.229,1.06,0.0478,21.1,0.954,0.98,0.935,41.9,41.1,164,3940
1997-03-13,1996,6,24,72,974.15,0.25,4,Mod_Dry,41,8,7,6,67,129,0.13,845.1,0.87,845.1,0,0,0,0,-6,6,41,8,7,0,73,901,990,967.8,22.2,0.48,0.348,0.0157,0.828,0.0373,4,0.228,1.06,0.0475,21.1,0.954,0.98,0.935,41.8,41,164,3930
1997-03-14,1996,6,24,73,966.93,0.25,4,Mod_Dry,41,8,7,6,67,129,0.13,837.9,0.87,837.9,0,0,0,0,-6,6,41,8,7,0,73,894,990,967.8,22.2,0.473,0.345,0.0155,0.818,0.0368,4,0.225,1.04,0.0469,21.2,0.954,0.979,0.934,41.5,40.7,163,3900
1997-03-15,1996,6,24,74,959.75,0.25,4,Mod_Dry,41,8,7,6,67,129,0.13,830.8,0.87,830.8,0,0,0,0,-6,6,41,8,7,0,73,887,990,967.7,22.3,0.467,0.341,0.0153,0.808,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.934,41.3,40.4,161,3880
1997-03-16,1996,6,24,75,952.64,0.25,4,Mod_Dry,41,8,7,6,67,129,0.14,823.6,0.86,823.6,0,0,0,0,-6,6,41,8,7,0,73,880,990,967.7,22.3,0.46,0.338,0.0151,0.798,0.0358,4,0.22,1.02,0.0457,21.3,0.954,0.978,0.933,41,40.1,160,3850
1997-03-17,1996,6,24,76,945.58,0.25,4,Mod_Dry,41,8,7,6,67,129,0.14,816.6,0.86,816.6,0,0,0,0,-6,6,41,8,7,0,73,873,990,967.7,22.3,0.454,0.334,0.015,0.788,0.0353,4,0.218,1.01,0.0451,21.3,0.954,0.978,0.932,40.7,39.8,159,3820
1997-03-18,1996,6,25,77,938.59,0.25,4,Mod_Dry,41,8,7,6,67,129,0.14,809.6,0.86,809.6,0,0,0,0,-6,6,41,8,7,0,73,866,990,967.7,22.3,0.447,0.331,0.0148,0.778,0.0348,4,0.216,0.994,0.0445,21.4,0.954,0.977,0.931,40.4,39.5,158,3790
