date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-03-19,1996,6,25,78,931.65,0.26,4,Mod_Dry,41,8,7,6,67,129,0.14,802.6,0.86,802.6,0,0,0,0,-6,6,41,8,7,0,73,859,990,967.6,22.4,0.441,0.327,0.0146,0.768,0.0343,4,0.213,0.982,0.0439,21.4,0.953,0.976,0.931,40.1,39.2,157,3760
1997-03-20,1996,6,25,79,929.35,0.26,4,Mod_Dry,41,8,7,6,67,129,0.14,800.4,0.86,800.4,0,0,0,0,-6,6,41,8,7,0,73,856,990,967.6,22.4,0.439,0.326,0.0146,0.765,0.0342,4,0.213,0.978,0.0437,21.4,0.953,0.976,0.931,40,39.1,156,3750
1997-03-21,1996,6,25,80,927.06,0.26,5,Dry,36,8,6,4,53,107,0.12,820.1,0.89,820.1,0,0,0,0,-4,4,36,8,6,0,57,870,990,967.6,22.4,0.451,0.336,0.015,0.787,0.0352,4,0.219,1.01,0.045,21.4,0.954,0.978,0.933,41,40.1,160,3850
1997-03-22,1996,6,25,81,920.23,0.26,5,Dry,36,8,6,4,53,107,0.12,813.2,0.88,813.2,0,0,0,0,-4,4,36,8,6,0,57,863,990,967.6,22.4,0.445,0.333,0.0148,0.778,0.0347,4,0.217,0.995,0.0444,21.4,0.954,0.978,0.932,40.7,39.8,159,3820
1997-03-23,1996,6,25,82,917.96,0.26,5,Dry,36,8,6,4,53,107,0.12,811,0.88,811,0,0,0,0,-4,4,36,8,6,0,57,861,990,967.6,22.4,0.443,0.332,0.0148,0.775,0.0345,4,0.216,0.991,0.0442,21.4,0.954,0.977,0.932,40.6,39.7,159,3810
1997-03-24,1996,6,25,83,915.71,0.26,5,Dry,36,8,6,4,53,107,0.12,808.7,0.88,808.7,0,0,0,0,-4,4,36,8,6,0,57,859,990,967.6,22.4,0.441,0.33,0.0147,0.771,0.0344,4,0.215,0.987,0.044,21.5,0.954,0.977,0.932,40.6,39.6,159,3800
1997-03-25,1996,6,26,84,913.46,0.26,5,Dry,36,8,6,4,53,107,0.12,806.5,0.88,806.5,0,0,0,0,-4,4,36,8,6,0,57,856,990,967.6,22.4,0.439,0.329,0.0147,0.768,0.0342,4,0.215,0.983,0.0438,21.5,0.954,0.977,0.932,40.5,39.5,158,3800
1997-03-26,1996,6,26,85,911.22,0.26,5,Dry,36,8,6,4,53,107,0.12,804.2,0.88,804.2,0,0,0,0,-4,4,36,8,6,0,57,854,990,967.5,22.5,0.437,0.328,0.0146,0.765,0.0341,4,0.214,0.979,0.0436,21.5,0.953,0.977,0.931,40.4,39.4,158,3790
1997-03-27,1996,6,26,86,913.46,0.26,5,Dry,36,8,6,4,53,107,0.12,806.5,0.88,806.5,0,0,0,0,-4,4,36,8,6,0,57,856,990,967.6,22.4,0.439,0.329,0.0147,0.768,0.0342,4,0.215,0.983,0.0438,21.5,0.954,0.977,0.932,40.5,39.5,158,3800
1997-03-28,1996,6,26,87,920.23,0.26,5,Dry,36,8,6,4,53,107,0.12,813.2,0.88,813.2,0,0,0,0,-4,4,36,8,6,0,57,863,990,967.6,22.4,0.445,0.333,0.0148,0.778,0.0347,4,0.217,0.995,0.0444,21.4,0.954,0.978,0.932,40.7,39.8,159,3820
1997-03-29,1996,6,26,88,931.65,0.26,5,Dry,36,8,6,4,53,107,0.12,824.6,0.89,824.6,0,0,0,0,-4,4,36,8,6,0,57,875,990,967.6,22.4,0.456,0.338,0.0151,0.794,0.0355,4,0.221,1.01,0.0453,21.4,0.954,0.979,0.934,41.2,40.3,161,3870
1997-03-30,1996,6,26,89,947.93,0.25,5,Dry,36,8,6,4,53,107,0.11,840.9,0.89,840.9,0,0,0,0,-4,4,36,8,6,0,57,891,990,967.7,22.3,0.471,0.346,0.0155,0.817,0.0366,4,0.226,1.04,0.0467,21.3,0.954,0.98,0.935,41.8,41,164,3940
1997-03-31,1996,6,26,90,964.53,0.25,5,Dry,36,8,6,4,53,107,0.11,857.5,0.89,857.5,0,0,0,0,-4,4,36,8,6,0,57,908,990,967.8,22.2,0.486,0.354,0.0159,0.84,0.0378,4,0.232,1.07,0.0482,21.2,0.955,0.98,0.936,42.5,41.6,167,4000
1997-04-01,1996,7,27,91,986.32,0.24,5,Dry,40,10,8,5,62,125,0.13,861.3,0.87,861.3,0,0,0,0,-5,5,40,10,8,0,67,919,990,967.8,22.2,0.496,0.356,0.0161,0.852,0.0385,4,0.233,1.09,0.049,21.1,0.955,0.98,0.936,42.5,41.6,167,4000
1997-04-02,1996,7,27,92,1013.6,0.24,5,Dry,40,10,8,5,62,125,0.12,888.6,0.88,888.6,0,0,0,0,-5,5,40,10,8,0,67,947,990,967.9,22.1,0.521,0.369,0.0167,0.891,0.0404,4,0.242,1.13,0.0514,20.9,0.955,0.98,0.936,43.5,42.7,171,4100
1997-04-03,1996,7,27,93,1041.5,0.23,5,Dry,40,10,8,5,62,125,0.12,916.5,0.88,916.5,0,0,0,0,-5,5,40,10,8,0,67,975,990,968,22,0.547,0.383,0.0174,0.93,0.0423,4,0.252,1.18,0.0538,20.8,0.955,0.98,0.936,44.6,43.7,175,4200
1997-04-04,1996,7,27,94,1075.4,0.23,5,Dry,40,10,8,5,62,125,0.12,950.4,0.88,950.4,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.578,0.399,0.0182,0.977,0.0447,4,0.263,1.24,0.0567,20.6,0.956,0.98,0.936,45.9,45,180,4320
1997-04-05,1996,7,27,95,1115.4,0.22,5,Dry,40,10,8,5,62,125,0.11,990.4,0.89,990.4,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.623,0.418,0.0192,1.04,0.0479,4,0.277,1.32,0.0606,20.4,0.956,0.98,0.937,47.4,46.4,186,4460
1997-04-06,1996,7,27,96,1156.5,0.21,5,Dry,40,10,8,5,62,125,0.11,1031,0.89,1031,0,0,0,0,-5,5,40,10,8,0,67,1090,990,968.4,21.6,0.683,0.494,0.0229,1.18,0.0545,4,0.286,1.46,0.0677,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
1997-04-07,1996,7,27,97,1198.5,0.2,5,Dry,40,10,8,5,62,125,0.1,1073,0.9,1073,0,0,0,0,-5,5,40,10,8,0,67,1130,990,968.5,21.5,0.745,0.588,0.0274,1.33,0.0621,4,0.295,1.63,0.0758,19.8,0.955,0.98,0.936,49.9,48.2,193,4630
1997-04-08,1996,7,28,98,1247.2,0.2,5,Dry,40,10,8,5,62,125,0.1,1122,0.9,1100,22,5,1,1,-4,19,45,11,9,1,81,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
1997-04-09,1996,7,28,99,1302.9,0.19,5,Dry,40,10,8,5,62,125,0.096,1178,0.9,1100,78,18,2,2,-3,59,58,12,10,2,121,1180,990,968.9,21.1,0.816,0.648,0.0306,1.46,0.0692,4,0.3,1.76,0.0834,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1997-04-10,1996,7,28,100,1366,0.18,5,Dry,40,10,8,5,62,125,0.091,1241,0.91,1100,141,32,4,4,-1,102,72,14,12,4,164,1200,990,969.1,20.9,0.842,0.648,0.0309,1.49,0.0711,4,0.3,1.79,0.0855,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
1997-04-11,1996,7,28,101,1405.8,0.18,4,Mod_Dry,45,11,10,10,72,148,0.1,1258,0.9,1100,158,36,5,5,-5,117,81,16,15,5,189,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.953,0.98,0.933,48.8,47.9,191,4590
1997-04-12,1996,7,28,102,1433.7,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1286,0.9,1100,186,42,6,6,-4,136,87,17,16,6,208,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1997-04-13,1996,7,28,103,1461.8,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1314,0.9,1100,214,48,6,7,-4,157,93,17,17,6,229,1230,990,969.4,20.6,0.885,0.648,0.0314,1.53,0.0743,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1997-04-14,1996,7,28,104,1496.6,0.16,4,Mod_Dry,45,11,10,10,72,148,0.099,1349,0.9,1100,249,55,7,8,-3,182,100,18,18,7,254,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,47.9,47,188,4510
1997-04-15,1996,7,29,105,1531.7,0.15,4,Mod_Dry,45,11,10,10,72,148,0.097,1384,0.9,1100,284,55,7,9,-1,214,100,18,19,9,286,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0764,4,0.3,1.86,0.0911,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
1997-04-16,1996,7,29,106,1567.1,0.15,4,Mod_Dry,45,11,10,10,72,148,0.094,1419,0.91,1100,319,55,7,10,0,247,100,18,20,10,319,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
1997-04-17,1996,7,29,107,1602.9,0.15,4,Mod_Dry,45,11,10,10,72,148,0.092,1455,0.91,1100,355,55,7,11,1,281,100,18,21,11,353,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
1997-04-18,1996,7,29,108,1639,0.14,4,Mod_Dry,45,11,10,10,72,148,0.09,1491,0.91,1100,391,55,7,12,2,315,100,18,22,12,387,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
1997-04-19,1996,7,29,109,1668.8,0.14,4,Mod_Dry,45,11,10,10,72,148,0.089,1521,0.91,1100,421,55,7,13,3,343,100,18,23,13,415,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
1997-04-20,1996,7,29,110,1692.1,0.14,4,Mod_Dry,45,11,10,10,72,148,0.087,1544,0.91,1100,444,55,7,14,3,365,100,18,24,13,437,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
1997-04-21,1996,7,29,111,1708.9,0.13,4,Mod_Dry,45,11,10,10,72,148,0.087,1561,0.91,1100,461,55,7,14,4,381,100,18,24,14,453,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
1997-04-22,1996,7,30,112,1719,0.13,4,Mod_Dry,45,11,10,10,72,148,0.086,1571,0.91,1100,471,55,7,14,4,391,100,18,24,14,463,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
1997-04-23,1996,7,30,113,1715.6,0.13,4,Mod_Dry,45,11,10,10,72,148,0.086,1568,0.91,1100,468,55,7,14,4,388,100,18,24,14,460,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
1997-04-24,1996,7,30,114,1705.5,0.13,4,Mod_Dry,45,11,10,10,72,148,0.087,1558,0.91,1100,458,55,7,14,4,378,100,18,24,14,450,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
1997-04-25,1996,7,30,115,1695.5,0.14,4,Mod_Dry,45,11,10,10,72,148,0.087,1547,0.91,1100,447,55,7,14,3,368,100,18,24,13,440,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
1997-04-26,1996,7,30,116,1678.8,0.14,4,Mod_Dry,45,11,10,10,72,148,0.088,1531,0.91,1100,431,55,7,13,3,353,100,18,23,13,425,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
1997-04-27,1996,7,30,117,1662.2,0.14,4,Mod_Dry,45,11,10,10,72,148,0.089,1514,0.91,1100,414,55,7,13,2,337,100,18,23,12,409,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
1997-04-28,1996,7,30,118,1639,0.14,4,Mod_Dry,45,11,10,10,72,148,0.09,1491,0.91,1100,391,55,7,12,2,315,100,18,22,12,387,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
1997-04-29,1996,7,31,119,1616,0.14,4,Mod_Dry,45,11,10,10,72,148,0.092,1468,0.91,1100,368,55,7,11,1,294,100,18,21,11,366,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4410
1997-04-30,1996,7,31,120,1593.1,0.15,4,Mod_Dry,45,11,10,10,72,148,0.093,1445,0.91,1100,345,55,7,11,0,272,100,18,21,10,344,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
1997-05-01,1996,8,31,121,1563.9,0.15,4,Mod_Dry,47,10,10,10,115,192,0.12,1372,0.88,1100,272,53,8,8,-2,205,100,18,18,8,320,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
1997-05-02,1996,8,31,122,1534.9,0.15,4,Mod_Dry,47,10,10,10,115,192,0.13,1343,0.88,1100,243,53,7,7,-3,179,100,17,17,7,294,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
1997-05-03,1996,8,31,123,1506.1,0.16,4,Mod_Dry,47,10,10,10,115,192,0.13,1314,0.87,1100,214,48,6,7,-4,157,95,16,17,6,272,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,47.9,47,188,4510
1997-05-04,1996,8,31,124,1477.6,0.16,4,Mod_Dry,47,10,10,10,115,192,0.13,1286,0.87,1100,186,42,6,6,-4,136,89,16,16,6,251,1220,990,969.4,20.6,0.876,0.648,0.0315,1.52,0.074,4,0.3,1.82,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1997-05-05,1996,8,31,125,1449.3,0.17,4,Mod_Dry,47,10,10,10,115,192,0.13,1257,0.87,1100,157,35,5,5,-5,117,82,15,15,5,232,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1997-05-06,1996,8,32,126,1421.3,0.17,4,Mod_Dry,47,10,10,10,115,192,0.14,1229,0.86,1100,129,29,4,4,-6,98,76,14,14,4,213,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.7,47.8,191,4580
1997-05-07,1996,8,32,127,1393.5,0.18,4,Mod_Dry,47,10,10,10,115,192,0.14,1202,0.86,1100,102,23,3,3,-7,80,70,13,13,3,195,1200,990,969.1,20.9,0.839,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
1997-05-08,1996,8,32,128,1347.8,0.18,4,Mod_Dry,47,10,10,10,115,192,0.14,1156,0.86,1100,56,13,2,2,-8,47,60,12,12,2,162,1180,990,969,21,0.822,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0842,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1997-05-09,1996,8,32,129,1297,0.19,4,Mod_Dry,47,10,10,10,115,192,0.15,1105,0.85,1100,5,1,0,0,-10,14,48,10,10,0,129,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1997-05-10,1996,8,32,130,1253,0.2,4,Mod_Dry,47,10,10,10,115,192,0.15,1061,0.85,1061,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.74,0.56,0.0263,1.3,0.061,4,0.292,1.59,0.0747,19.7,0.954,0.98,0.935,48.9,48,192,4600
1997-05-11,1996,8,32,131,1215.5,0.2,4,Mod_Dry,47,10,10,10,115,192,0.16,1024,0.84,1024,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.685,0.476,0.0222,1.16,0.0542,4,0.285,1.45,0.0675,20,0.955,0.98,0.936,47.9,46.9,188,4500
1997-05-12,1996,8,32,132,1178.8,0.21,4,Mod_Dry,47,10,10,10,115,192,0.16,986.8,0.84,986.8,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.631,0.417,0.0193,1.05,0.0486,4,0.276,1.32,0.0614,20.2,0.955,0.98,0.936,46.7,45.8,183,4400
1997-05-13,1996,8,33,133,1142.7,0.21,4,Mod_Dry,47,10,10,10,115,192,0.17,950.7,0.83,950.7,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.3,21.7,0.586,0.399,0.0184,0.986,0.0455,4,0.263,1.25,0.0577,20.4,0.955,0.98,0.936,45.4,44.5,178,4270
1997-05-14,1996,8,33,134,1112.7,0.22,4,Mod_Dry,47,10,10,10,115,192,0.17,920.7,0.83,920.7,0,0,0,0,-10,10,47,10,10,0,125,988,990,968.3,21.7,0.559,0.385,0.0177,0.944,0.0434,4,0.253,1.2,0.055,20.5,0.955,0.98,0.936,44.3,43.4,174,4170
1997-05-15,1996,8,33,135,1083.3,0.22,4,Mod_Dry,47,10,10,10,115,192,0.18,891.3,0.82,891.3,0,0,0,0,-10,10,47,10,10,0,125,958,990,968.2,21.8,0.532,0.37,0.017,0.903,0.0413,4,0.243,1.15,0.0525,20.7,0.955,0.98,0.936,43.2,42.3,169,4060
1997-05-16,1996,8,33,136,1054.4,0.23,4,Mod_Dry,47,10,10,10,115,192,0.18,862.4,0.82,862.4,0,0,0,0,-10,10,47,10,10,0,125,929,990,968.1,21.9,0.506,0.356,0.0163,0.862,0.0393,4,0.234,1.1,0.05,20.8,0.954,0.98,0.935,42,41.2,165,3960
1997-05-17,1996,8,33,137,1031.3,0.23,4,Mod_Dry,47,10,10,10,115,192,0.19,839.3,0.81,839.3,0,0,0,0,-10,10,47,10,10,0,125,906,990,968,22,0.485,0.345,0.0157,0.83,0.0377,4,0.226,1.06,0.048,20.9,0.954,0.978,0.933,41.1,40.2,161,3860
1997-05-18,1996,8,33,138,1008.6,0.24,4,Mod_Dry,47,10,10,10,115,192,0.19,816.6,0.81,816.6,0,0,0,0,-10,10,47,10,10,0,125,884,990,967.9,22.1,0.464,0.334,0.0151,0.798,0.0362,4,0.218,1.02,0.046,21.1,0.953,0.976,0.931,40.2,39.2,157,3770
1997-05-19,1996,8,33,139,986.32,0.24,4,Mod_Dry,47,10,10,10,115,192,0.2,794.3,0.81,794.3,0,0,0,0,-10,10,47,10,10,0,125,861,990,967.8,22.2,0.443,0.323,0.0146,0.767,0.0346,4,0.211,0.977,0.0441,21.2,0.953,0.975,0.928,39.3,38.3,153,3680
1997-05-20,1996,8,34,140,964.53,0.25,4,Mod_Dry,47,10,10,10,115,192,0.2,772.5,0.8,772.5,0,0,0,0,-10,10,47,10,10,0,125,840,990,967.8,22.2,0.423,0.313,0.0141,0.736,0.0331,3,0.286,1.02,0.046,21.2,0.956,0.98,0.937,51.3,48.2,145,3470
1997-05-21,1996,8,34,141,943.24,0.25,5,Dry,42,9,8,6,82,147,0.16,796.2,0.84,796.2,0,0,0,0,-6,6,42,9,8,0,88,855,990,967.7,22.3,0.438,0.324,0.0145,0.762,0.0341,4,0.211,0.973,0.0436,21.4,0.953,0.975,0.93,39.7,38.8,155,3720
1997-05-22,1996,8,34,142,922.5,0.26,5,Dry,42,9,8,6,82,147,0.16,775.5,0.84,775.5,0,0,0,0,-6,6,42,9,8,0,88,835,990,967.6,22.4,0.419,0.314,0.014,0.733,0.0327,3,0.287,1.02,0.0455,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
1997-05-23,1996,8,34,143,906.76,0.26,5,Dry,42,9,8,6,82,147,0.16,759.8,0.84,759.8,0,0,0,0,-6,6,42,9,8,0,88,819,990,967.5,22.5,0.404,0.307,0.0136,0.711,0.0316,3,0.283,0.994,0.0442,21.5,0.957,0.98,0.937,51,48.2,145,3470
1997-05-24,1996,8,34,144,891.39,0.27,5,Dry,42,9,8,6,82,147,0.17,744.4,0.83,744.4,0,0,0,0,-6,6,42,9,8,0,88,803,990,967.5,22.5,0.39,0.298,0.0132,0.689,0.0306,3,0.277,0.966,0.0429,21.6,0.957,0.98,0.938,50.2,48.2,145,3470
1997-05-25,1996,8,34,145,876.42,0.27,5,Dry,42,9,8,6,82,147,0.17,729.4,0.83,729.4,0,0,0,0,-6,6,42,9,8,0,88,788,990,967.4,22.6,0.377,0.288,0.0128,0.665,0.0294,3,0.271,0.936,0.0414,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
1997-05-26,1996,8,34,146,861.88,0.28,5,Dry,42,9,8,6,82,147,0.17,714.9,0.83,714.9,0,0,0,0,-6,6,42,9,8,0,88,774,990,967.3,22.7,0.366,0.279,0.0123,0.645,0.0285,3,0.264,0.909,0.0401,21.7,0.957,0.98,0.938,48.6,47.6,143,3430
1997-05-27,1996,8,35,147,847.8,0.28,5,Dry,42,9,8,6,82,147,0.17,700.8,0.83,700.8,0,0,0,0,-6,6,42,9,8,0,88,760,990,967.3,22.7,0.358,0.269,0.0119,0.627,0.0276,3,0.258,0.885,0.039,21.8,0.957,0.98,0.938,47.8,46.9,141,3380
1997-05-28,1996,8,35,148,834.24,0.29,5,Dry,42,9,8,6,82,147,0.18,687.2,0.82,687.2,0,0,0,0,-6,6,42,9,8,0,88,746,990,967.2,22.8,0.351,0.26,0.0114,0.611,0.0268,3,0.252,0.862,0.0379,21.9,0.957,0.98,0.938,47.1,46.1,138,3320
1997-05-29,1996,8,35,149,821.24,0.29,5,Dry,42,9,8,6,82,147,0.18,674.2,0.82,674.2,0,0,0,0,-6,6,42,9,8,0,88,733,990,967.2,22.8,0.343,0.251,0.011,0.595,0.0261,3,0.246,0.841,0.0368,22,0.957,0.98,0.938,46.3,45.4,136,3270
1997-05-30,1996,8,35,150,808.89,0.3,5,Dry,42,9,8,6,82,147,0.18,661.9,0.82,661.9,0,0,0,0,-6,6,42,9,8,0,88,721,990,967.1,22.9,0.336,0.243,0.0106,0.579,0.0253,3,0.24,0.82,0.0358,22,0.957,0.98,0.937,45.6,44.7,134,3220
1997-05-31,1996,8,35,151,797.29,0.3,5,Dry,42,9,8,6,82,147,0.18,650.3,0.82,650.3,0,0,0,0,-6,6,42,9,8,0,88,709,990,967.1,22.9,0.33,0.235,0.0103,0.565,0.0247,3,0.235,0.8,0.0349,22.1,0.956,0.98,0.937,44.9,44,132,3170
1997-06-01,1996,9,35,152,786.62,0.31,5,Dry,39,9,7,5,59,119,0.15,667.6,0.85,667.6,0,0,0,0,-5,5,39,9,7,0,64,723,990,967,23,0.337,0.247,0.0108,0.584,0.0254,3,0.243,0.827,0.036,22.1,0.957,0.98,0.938,46.2,45.3,136,3260
1997-06-02,1996,9,35,153,777.21,0.32,5,Dry,39,9,7,5,59,119,0.15,658.2,0.85,658.2,0,0,0,0,-5,5,39,9,7,0,64,713,990,967,23,0.332,0.241,0.0105,0.573,0.0249,3,0.239,0.811,0.0353,22.2,0.957,0.98,0.937,45.6,44.7,134,3220
1997-06-03,1996,9,36,154,770.31,0.32,5,Dry,39,9,7,5,59,119,0.15,651.3,0.85,651.3,0,0,0,0,-5,5,39,9,7,0,64,706,990,967,23,0.328,0.236,0.0103,0.564,0.0245,3,0.236,0.8,0.0347,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
1997-06-04,1996,9,36,155,757.46,0.33,5,Dry,39,9,7,5,59,119,0.16,638.5,0.84,638.5,0,0,0,0,-5,5,39,9,7,0,64,693,990,966.9,23.1,0.321,0.227,0.00986,0.548,0.0238,3,0.23,0.778,0.0337,22.3,0.956,0.98,0.937,44.5,43.6,131,3140
1997-06-05,1996,9,36,156,745.16,0.33,5,Dry,39,9,7,5,59,119,0.16,626.2,0.84,626.2,0,0,0,0,-5,5,39,9,7,0,64,681,990,966.9,23.1,0.314,0.219,0.00948,0.533,0.023,3,0.224,0.757,0.0328,22.4,0.955,0.98,0.936,43.7,42.9,129,3090
1997-06-06,1996,9,36,157,733.95,0.33,5,Dry,39,9,7,5,59,119,0.16,615,0.84,615,0,0,0,0,-5,5,39,9,7,0,64,670,990,966.8,23.2,0.307,0.212,0.00914,0.519,0.0224,3,0.219,0.738,0.0319,22.4,0.955,0.98,0.936,43.1,42.2,127,3040
1997-06-07,1996,9,36,158,722.19,0.34,5,Dry,39,9,7,5,59,119,0.17,603.2,0.83,603.2,0,0,0,0,-5,5,39,9,7,0,64,658,990,966.8,23.2,0.301,0.204,0.00879,0.504,0.0217,3,0.214,0.718,0.031,22.5,0.954,0.98,0.935,42.3,41.5,124,2990
1997-06-08,1996,9,36,159,710.43,0.34,5,Dry,39,9,7,5,59,119,0.17,591.4,0.83,591.4,0,0,0,0,-5,5,39,9,7,0,64,646,990,966.7,23.3,0.294,0.196,0.00843,0.49,0.0211,3,0.209,0.699,0.03,22.6,0.954,0.979,0.934,41.6,40.7,122,2930
1997-06-09,1996,9,36,160,700.31,0.35,5,Dry,39,9,7,5,59,119,0.17,581.3,0.83,581.3,0,0,0,0,-5,5,39,9,7,0,64,636,990,966.7,23.3,0.288,0.189,0.00813,0.477,0.0205,3,0.204,0.682,0.0293,22.6,0.953,0.978,0.932,41,40.1,120,2880
1997-06-10,1996,9,37,161,689.65,0.35,5,Dry,39,9,7,5,59,119,0.17,570.6,0.83,570.6,0,0,0,0,-5,5,39,9,7,0,64,626,990,966.7,23.3,0.282,0.182,0.00781,0.464,0.0199,3,0.199,0.664,0.0284,22.7,0.952,0.977,0.93,40.3,39.3,118,2830
1997-06-11,1996,9,37,162,678.99,0.36,5,Dry,39,9,7,5,59,119,0.17,560,0.82,560,0,0,0,0,-5,5,39,9,7,0,64,615,990,966.6,23.4,0.276,0.175,0.00749,0.451,0.0193,3,0.194,0.646,0.0276,22.7,0.951,0.975,0.928,39.6,38.6,116,2780
1997-06-12,1996,9,37,163,668.32,0.36,5,Dry,39,9,7,5,59,119,0.18,549.3,0.82,549.3,0,0,0,0,-5,5,39,9,7,0,64,604,990,966.6,23.4,0.27,0.168,0.00717,0.438,0.0187,3,0.19,0.628,0.0268,22.8,0.951,0.974,0.926,38.9,37.9,114,2730
1997-06-13,1996,9,37,164,658.21,0.36,5,Dry,39,9,7,5,59,119,0.18,539.2,0.82,539.2,0,0,0,0,-5,5,39,9,7,0,64,594,990,966.5,23.5,0.264,0.161,0.00687,0.425,0.0181,3,0.185,0.611,0.026,22.9,0.95,0.972,0.924,38.3,37.2,112,2680
1997-06-14,1996,9,37,165,649.18,0.37,5,Dry,39,9,7,5,59,119,0.18,530.2,0.82,530.2,0,0,0,0,-5,5,39,9,7,0,64,585,990,966.5,23.5,0.259,0.155,0.0066,0.414,0.0176,3,0.181,0.595,0.0253,22.9,0.949,0.971,0.922,37.7,36.6,110,2630
1997-06-15,1996,9,37,166,639.61,0.37,5,Dry,39,9,7,5,59,119,0.19,520.6,0.81,520.6,0,0,0,0,-5,5,39,9,7,0,64,576,990,966.5,23.5,0.254,0.149,0.00632,0.402,0.0171,3,0.177,0.579,0.0246,23,0.948,0.97,0.92,37.1,35.9,108,2590
1997-06-16,1996,9,37,167,630.04,0.38,5,Dry,39,9,7,5,59,119,0.19,511,0.81,511,0,0,0,0,-5,5,39,9,7,0,64,566,990,966.4,23.6,0.248,0.142,0.00604,0.391,0.0166,3,0.172,0.563,0.0239,23,0.947,0.97,0.919,36.4,35.3,106,2540
1997-06-17,1996,9,38,168,621.02,0.38,5,Dry,39,9,7,5,59,119,0.19,502,0.81,502,0,0,0,0,-5,5,39,9,7,0,64,557,990,966.4,23.6,0.243,0.136,0.00577,0.379,0.0161,3,0.168,0.548,0.0232,23.1,0.946,0.97,0.918,35.8,34.8,104,2500
1997-06-18,1996,9,38,169,611.99,0.39,5,Dry,39,9,7,5,59,119,0.19,493,0.81,493,0,0,0,0,-5,5,39,9,7,0,64,548,990,966.3,23.7,0.238,0.132,0.00557,0.37,0.0156,3,0.164,0.534,0.0226,23.1,0.946,0.97,0.917,35.2,34.2,103,2460
1997-06-19,1996,9,38,170,604.06,0.39,5,Dry,39,9,7,5,59,119,0.2,485.1,0.8,485.1,0,0,0,0,-5,5,39,9,7,0,64,540,990,966.3,23.7,0.233,0.128,0.0054,0.361,0.0153,2,0.27,0.631,0.0267,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
1997-06-20,1996,9,38,171,595.59,0.39,5,Dry,39,9,7,5,59,119,0.2,476.6,0.8,476.6,0,0,0,0,-5,5,39,9,7,0,64,532,990,966.3,23.7,0.229,0.124,0.00523,0.353,0.0149,2,0.264,0.617,0.026,23.1,0.956,0.98,0.937,51.6,48.2,96.4,2310
1997-06-21,1996,9,38,172,587.11,0.4,4,Mod_Dry,45,10,9,9,88,161,0.27,426.1,0.73,426.1,0,0,0,0,-9,9,45,10,9,0,97,490,990,966.2,23.8,0.209,0.1,0.00421,0.309,0.013,2,0.23,0.539,0.0227,23.2,0.957,0.98,0.937,46.4,45.5,91,2180
1997-06-22,1996,9,38,173,578.64,0.4,4,Mod_Dry,45,10,9,9,88,161,0.28,417.6,0.72,417.6,0,0,0,0,-9,9,45,10,9,0,97,482,990,966.2,23.8,0.206,0.0961,0.00404,0.302,0.0127,2,0.224,0.526,0.0221,23.3,0.956,0.98,0.937,45.6,44.6,89.3,2140
1997-06-23,1996,9,38,174,570.71,0.41,4,Mod_Dry,45,10,9,9,88,161,0.28,409.7,0.72,409.7,0,0,0,0,-9,9,45,10,9,0,97,474,990,966.2,23.8,0.203,0.0924,0.00388,0.295,0.0124,2,0.219,0.514,0.0216,23.3,0.955,0.98,0.936,44.8,43.9,87.7,2110
1997-06-24,1996,9,39,175,562.78,0.41,4,Mod_Dry,45,10,9,9,88,161,0.29,401.8,0.71,401.8,0,0,0,0,-9,9,45,10,9,0,97,466,990,966.1,23.9,0.2,0.0886,0.00371,0.289,0.0121,2,0.214,0.502,0.021,23.4,0.955,0.98,0.936,44,43.1,86.2,2070
1997-06-25,1996,9,39,176,555.94,0.41,4,Mod_Dry,45,10,9,9,88,161,0.29,394.9,0.71,394.9,0,0,0,0,-9,9,45,10,9,0,97,459,990,966.1,23.9,0.198,0.0854,0.00357,0.283,0.0118,2,0.209,0.492,0.0206,23.4,0.954,0.98,0.935,43.3,42.4,84.8,2030
1997-06-26,1996,9,39,177,548.56,0.42,4,Mod_Dry,45,10,9,9,88,161,0.29,387.6,0.71,387.6,0,0,0,0,-9,9,45,10,9,0,97,452,990,966.1,23.9,0.195,0.0819,0.00342,0.277,0.0116,2,0.204,0.481,0.0201,23.5,0.953,0.98,0.934,42.5,41.6,83.3,2000
1997-06-27,1996,9,39,178,541.17,0.42,4,Mod_Dry,45,10,9,9,88,161,0.3,380.2,0.7,380.2,0,0,0,0,-9,9,45,10,9,0,97,444,990,966,24,0.192,0.0784,0.00327,0.271,0.0113,2,0.199,0.47,0.0196,23.5,0.952,0.98,0.933,41.7,40.9,81.7,1960
1997-06-28,1996,9,39,179,533.79,0.43,4,Mod_Dry,45,10,9,9,88,161,0.3,372.8,0.7,372.8,0,0,0,0,-9,9,45,10,9,0,97,437,990,966,24,0.19,0.075,0.00312,0.265,0.011,2,0.194,0.459,0.0191,23.5,0.951,0.978,0.931,40.9,40,80.1,1920
1997-06-29,1996,9,39,180,526.41,0.43,4,Mod_Dry,45,10,9,9,88,161,0.31,365.4,0.69,365.4,0,0,0,0,-9,9,45,10,9,0,97,429,990,966,24,0.187,0.0715,0.00297,0.259,0.0108,2,0.189,0.448,0.0186,23.6,0.951,0.976,0.928,40.2,39.2,78.4,1880
1997-06-30,1996,9,39,181,519.57,0.43,4,Mod_Dry,45,10,9,9,88,161,0.31,358.6,0.69,358.6,0,0,0,0,-9,9,45,10,9,0,97,423,990,965.9,24.1,0.185,0.0682,0.00284,0.253,0.0105,2,0.185,0.437,0.0182,23.6,0.95,0.975,0.926,39.4,38.5,76.9,1850
1997-07-01,1996,10,40,182,513.83,0.44,4,Mod_Dry,42,9,8,6,70,135,0.26,378.8,0.74,378.8,0,0,0,0,-6,6,42,9,8,0,76,438,990,965.9,24.1,0.19,0.0778,0.00323,0.268,0.0111,2,0.198,0.466,0.0193,23.6,0.952,0.98,0.933,41.8,40.9,81.9,1970
1997-07-02,1996,10,40,183,507.54,0.44,4,Mod_Dry,42,9,8,6,70,135,0.27,372.5,0.73,372.5,0,0,0,0,-6,6,42,9,8,0,76,432,990,965.9,24.1,0.188,0.0748,0.0031,0.263,0.0109,2,0.194,0.457,0.0189,23.7,0.951,0.978,0.931,41.1,40.2,80.5,1930
1997-07-03,1996,10,40,184,501.25,0.45,4,Mod_Dry,42,9,8,6,70,135,0.27,366.3,0.73,366.3,0,0,0,0,-6,6,42,9,8,0,76,425,990,965.9,24.1,0.186,0.0719,0.00298,0.257,0.0107,2,0.19,0.447,0.0185,23.7,0.951,0.977,0.929,40.5,39.5,79.1,1900
1997-07-04,1996,10,40,185,494.96,0.45,4,Mod_Dry,42,9,8,6,70,135,0.27,360,0.73,360,0,0,0,0,-6,6,42,9,8,0,76,419,990,965.8,24.2,0.183,0.0689,0.00285,0.252,0.0104,2,0.185,0.438,0.0181,23.7,0.95,0.976,0.927,39.8,38.8,77.6,1860
1997-07-05,1996,10,40,186,488.67,0.45,4,Mod_Dry,42,9,8,6,70,135,0.28,353.7,0.72,353.7,0,0,0,0,-6,6,42,9,8,0,76,413,990,965.8,24.2,0.181,0.0659,0.00272,0.247,0.0102,2,0.181,0.428,0.0177,23.8,0.949,0.974,0.924,39.1,38.1,76.2,1830
1997-07-06,1996,10,40,187,482.93,0.46,4,Mod_Dry,42,9,8,6,70,135,0.28,347.9,0.72,347.9,0,0,0,0,-6,6,42,9,8,0,76,407,990,965.8,24.2,0.179,0.0632,0.00261,0.242,0.01,2,0.177,0.42,0.0173,23.8,0.948,0.973,0.922,38.5,37.5,74.9,1800
1997-07-07,1996,10,40,188,477.19,0.46,4,Mod_Dry,42,9,8,6,70,135,0.28,342.2,0.72,342.2,0,0,0,0,-6,6,42,9,8,0,76,401,990,965.7,24.3,0.177,0.0605,0.0025,0.238,0.0098,2,0.173,0.411,0.017,23.8,0.947,0.971,0.92,37.9,36.8,73.6,1770
1997-07-08,1996,10,41,189,471.45,0.47,4,Mod_Dry,42,9,8,6,70,135,0.29,336.4,0.71,336.4,0,0,0,0,-6,6,42,9,8,0,76,395,990,965.7,24.3,0.175,0.0578,0.00238,0.233,0.00959,2,0.17,0.403,0.0166,23.9,0.946,0.97,0.918,37.3,36.2,72.3,1740
1997-07-09,1996,10,41,190,466.8,0.47,4,Mod_Dry,42,9,8,6,70,135,0.29,331.8,0.71,331.8,0,0,0,0,-6,6,42,9,8,0,76,391,990,965.7,24.3,0.173,0.0556,0.00229,0.229,0.00943,2,0.166,0.396,0.0163,23.9,0.946,0.97,0.917,36.8,35.7,71.4,1710
1997-07-10,1996,10,41,191,461.6,0.47,4,Mod_Dry,42,9,8,6,70,135,0.29,326.6,0.71,326.6,0,0,0,0,-6,6,42,9,8,0,76,386,990,965.7,24.3,0.172,0.0532,0.00219,0.225,0.00924,2,0.163,0.388,0.0159,23.9,0.945,0.97,0.917,36.2,35.1,70.3,1690
1997-07-11,1996,10,41,192,456.41,0.48,4,Mod_Dry,42,9,8,6,70,135,0.3,321.4,0.7,321.4,0,0,0,0,-6,6,42,9,8,0,76,380,990,965.7,24.3,0.17,0.0507,0.00208,0.22,0.00906,2,0.159,0.38,0.0156,24,0.944,0.97,0.916,35.7,34.6,69.2,1660
1997-07-12,1996,10,41,193,451.21,0.48,4,Mod_Dry,42,9,8,6,70,135,0.3,316.2,0.7,316.2,0,0,0,0,-6,6,42,9,8,0,76,375,990,965.6,24.4,0.168,0.0483,0.00198,0.216,0.00887,2,0.156,0.372,0.0153,24,0.943,0.97,0.915,35.1,34,68.1,1630
1997-07-13,1996,10,41,194,446.02,0.48,4,Mod_Dry,42,9,8,6,70,135,0.3,311,0.7,311,0,0,0,0,-6,6,42,9,8,0,76,370,990,965.6,24.4,0.166,0.0458,0.00188,0.212,0.00869,2,0.152,0.364,0.0149,24,0.943,0.97,0.914,34.5,33.5,67,1610
1997-07-14,1996,10,41,195,440.82,0.49,4,Mod_Dry,42,9,8,6,70,135,0.31,305.8,0.69,305.8,0,0,0,0,-6,6,42,9,8,0,76,365,990,965.6,24.4,0.164,0.0433,0.00178,0.208,0.0085,2,0.149,0.357,0.0146,24.1,0.942,0.97,0.913,34,33,65.9,1580
1997-07-15,1996,10,42,196,435.63,0.49,4,Mod_Dry,42,9,8,6,70,135,0.31,300.6,0.69,300.6,0,0,0,0,-6,6,42,9,8,0,76,360,990,965.6,24.4,0.162,0.0409,0.00167,0.203,0.00832,2,0.145,0.349,0.0143,24.1,0.941,0.97,0.913,33.4,32.4,64.8,1560
1997-07-16,1996,10,42,197,430.98,0.5,4,Mod_Dry,42,9,8,6,70,135,0.31,296,0.69,296,0,0,0,0,-6,6,42,9,8,0,76,355,990,965.5,24.5,0.161,0.0387,0.00158,0.2,0.00816,2,0.142,0.342,0.014,24.1,0.94,0.97,0.912,32.9,31.9,63.8,1530
1997-07-17,1996,10,42,198,426.33,0.5,4,Mod_Dry,42,9,8,6,70,135,0.32,291.3,0.68,291.3,0,0,0,0,-6,6,42,9,8,0,76,350,990,965.5,24.5,0.159,0.0365,0.00149,0.196,0.00799,2,0.139,0.335,0.0137,24.1,0.939,0.97,0.911,32.4,31.4,62.8,1510
1997-07-18,1996,10,42,199,421.68,0.5,4,Mod_Dry,42,9,8,6,70,135,0.32,286.7,0.68,286.7,0,0,0,0,-6,6,42,9,8,0,76,346,990,965.5,24.5,0.158,0.0343,0.0014,0.192,0.00783,2,0.136,0.328,0.0134,24.2,0.938,0.97,0.91,31.9,30.9,61.8,1480
1997-07-19,1996,10,42,200,417.03,0.51,4,Mod_Dry,42,9,8,6,70,135,0.32,282,0.68,282,0,0,0,0,-6,6,42,9,8,0,76,341,990,965.5,24.5,0.156,0.0321,0.00131,0.188,0.00767,2,0.133,0.321,0.0131,24.2,0.937,0.97,0.909,31.4,30.4,60.8,1460
1997-07-20,1996,10,42,201,412.39,0.51,4,Mod_Dry,42,9,8,6,70,135,0.33,277.4,0.67,277.4,0,0,0,0,-6,6,42,9,8,0,76,336,990,965.5,24.5,0.154,0.0299,0.00122,0.184,0.0075,2,0.13,0.314,0.0128,24.2,0.936,0.97,0.908,30.8,29.9,59.8,1440
1997-07-21,1996,10,42,202,407.74,0.51,4,Mod_Dry,42,9,8,6,70,135,0.33,272.7,0.67,272.7,0,0,0,0,-6,6,42,9,8,0,76,332,990,965.4,24.6,0.153,0.0277,0.00113,0.18,0.00734,2,0.127,0.307,0.0125,24.3,0.935,0.97,0.907,30.3,29.4,58.8,1410
1997-07-22,1996,10,43,203,404.18,0.52,4,Mod_Dry,42,9,8,6,70,135,0.33,269.2,0.67,269.2,0,0,0,0,-6,6,42,9,8,0,76,328,990,965.4,24.6,0.151,0.0261,0.00106,0.177,0.00722,2,0.124,0.302,0.0123,24.3,0.934,0.97,0.906,29.9,29,58.1,1390
1997-07-23,1996,10,43,204,400.08,0.52,4,Mod_Dry,42,9,8,6,70,135,0.34,265.1,0.66,265.1,0,0,0,0,-6,6,42,9,8,0,76,324,990,965.4,24.6,0.15,0.0241,0.00098,0.174,0.00707,2,0.121,0.295,0.012,24.3,0.933,0.97,0.905,29.5,28.6,57.2,1370
1997-07-24,1996,10,43,205,395.98,0.52,4,Mod_Dry,42,9,8,6,70,135,0.34,261,0.66,261,0,0,0,0,-6,6,42,9,8,0,76,320,990,965.4,24.6,0.148,0.0222,0.000901,0.171,0.00693,2,0.119,0.289,0.0118,24.3,0.932,0.97,0.904,29,28.2,56.3,1350
1997-07-25,1996,10,43,206,391.88,0.53,4,Mod_Dry,42,9,8,6,70,135,0.34,256.9,0.66,256.9,0,0,0,0,-6,6,42,9,8,0,76,316,990,965.4,24.6,0.147,0.0202,0.000822,0.167,0.00679,2,0.116,0.283,0.0115,24.4,0.931,0.97,0.903,28.6,27.7,55.4,1330
1997-07-26,1996,10,43,207,387.78,0.53,4,Mod_Dry,42,9,8,6,70,135,0.35,252.8,0.65,252.8,0,0,0,0,-6,6,42,9,8,0,76,312,990,965.3,24.7,0.146,0.0183,0.000743,0.164,0.00665,2,0.113,0.277,0.0112,24.4,0.93,0.97,0.902,28.1,27.3,54.5,1310
1997-07-27,1996,10,43,208,383.67,0.53,4,Mod_Dry,42,9,8,6,70,135,0.35,248.7,0.65,248.7,0,0,0,0,-6,6,42,9,8,0,76,308,990,965.3,24.7,0.144,0.0169,0.000684,0.161,0.00652,2,0.11,0.271,0.011,24.4,0.929,0.97,0.901,27.7,26.8,53.7,1290
1997-07-28,1996,10,43,209,379.57,0.54,4,Mod_Dry,42,9,8,6,70,135,0.36,244.6,0.64,244.6,0,0,0,0,-6,6,42,9,8,0,76,304,990,965.3,24.7,0.143,0.0165,0.00067,0.159,0.00645,2,0.108,0.267,0.0108,24.4,0.928,0.97,0.9,27.2,26.4,52.7,1270
1997-07-29,1996,10,44,210,375.47,0.54,4,Mod_Dry,42,9,8,6,70,135,0.36,240.5,0.64,240.5,0,0,0,0,-6,6,42,9,8,0,76,299,990,965.3,24.7,0.141,0.0162,0.000655,0.157,0.00637,2,0.105,0.262,0.0106,24.5,0.926,0.97,0.899,26.7,25.9,51.8,1240
1997-07-30,1996,10,44,211,371.92,0.54,4,Mod_Dry,42,9,8,6,70,135,0.36,236.9,0.64,236.9,0,0,0,0,-6,6,42,9,8,0,76,296,990,965.3,24.7,0.14,0.0159,0.000642,0.156,0.0063,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.898,26.3,25.5,51.1,1230
1997-07-31,1996,10,44,212,368.36,0.55,4,Mod_Dry,42,9,8,6,70,135,0.37,233.4,0.63,233.4,0,0,0,0,-6,6,42,9,8,0,76,292,990,965.2,24.8,0.139,0.0156,0.00063,0.154,0.00623,2,0.1,0.254,0.0103,24.5,0.924,0.97,0.896,25.9,25.1,50.3,1210
1997-08-01,1996,11,44,213,364.81,0.55,4,Mod_Dry,39,7,5,4,60,115,0.32,249.8,0.69,249.8,0,0,0,0,-4,4,39,7,5,0,64,301,990,965.2,24.8,0.142,0.017,0.000685,0.159,0.0064,2,0.111,0.27,0.0109,24.5,0.929,0.97,0.902,27.9,27.1,54.1,1300
1997-08-02,1996,11,44,214,359.61,0.56,4,Mod_Dry,39,7,5,4,60,115,0.32,244.6,0.68,244.6,0,0,0,0,-4,4,39,7,5,0,64,296,990,965.2,24.8,0.14,0.0165,0.000667,0.156,0.00631,2,0.108,0.264,0.0106,24.5,0.928,0.97,0.9,27.3,26.5,53,1270
1997-08-03,1996,11,44,215,354.42,0.56,4,Mod_Dry,39,7,5,4,60,115,0.32,239.4,0.68,239.4,0,0,0,0,-4,4,39,7,5,0,64,290,990,965.2,24.8,0.138,0.0161,0.000648,0.154,0.00621,2,0.104,0.258,0.0104,24.6,0.926,0.97,0.898,26.7,25.9,51.8,1240
1997-08-04,1996,11,44,216,349.77,0.57,4,Mod_Dry,39,7,5,4,60,115,0.33,234.8,0.67,234.8,0,0,0,0,-4,4,39,7,5,0,64,286,990,965.1,24.9,0.136,0.0157,0.000632,0.152,0.00612,2,0.101,0.253,0.0102,24.6,0.925,0.97,0.897,26.2,25.4,50.8,1220
1997-08-05,1996,11,45,217,345.12,0.57,4,Mod_Dry,39,7,5,4,60,115,0.33,230.1,0.67,230.1,0,0,0,0,-4,4,39,7,5,0,64,281,990,965.1,24.9,0.135,0.0153,0.000616,0.15,0.00603,2,0.0978,0.248,0.00997,24.6,0.923,0.97,0.895,25.7,24.9,49.8,1190
1997-08-06,1996,11,45,218,340.47,0.58,4,Mod_Dry,39,7,5,4,60,115,0.34,225.5,0.66,225.5,0,0,0,0,-4,4,39,7,5,0,64,276,990,965.1,24.9,0.133,0.0149,0.000599,0.148,0.00595,1,0.247,0.395,0.0159,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
1997-08-07,1996,11,45,219,336.92,0.58,4,Mod_Dry,39,7,5,4,60,115,0.34,221.9,0.66,221.9,0,0,0,0,-4,4,39,7,5,0,64,273,990,965.1,24.9,0.132,0.0146,0.000587,0.146,0.00588,1,0.242,0.389,0.0156,24.5,0.959,0.98,0.939,51.2,48.2,48.2,1160
1997-08-08,1996,11,45,220,332.81,0.58,4,Mod_Dry,39,7,5,4,60,115,0.35,217.8,0.65,217.8,0,0,0,0,-4,4,39,7,5,0,64,269,990,965.1,24.9,0.13,0.0143,0.000572,0.145,0.0058,1,0.237,0.381,0.0153,24.6,0.958,0.98,0.939,50.2,48.2,48.2,1160
1997-08-09,1996,11,45,221,328.71,0.59,4,Mod_Dry,39,7,5,4,60,115,0.35,213.7,0.65,213.7,0,0,0,0,-4,4,39,7,5,0,64,265,990,965,25,0.129,0.0139,0.000558,0.143,0.00572,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
1997-08-10,1996,11,45,222,324.61,0.59,4,Mod_Dry,39,7,5,4,60,115,0.35,209.6,0.65,209.6,0,0,0,0,-4,4,39,7,5,0,64,261,990,965,25,0.128,0.0136,0.000543,0.141,0.00565,1,0.225,0.367,0.0147,24.6,0.956,0.98,0.937,48.4,47.4,47.4,1140
1997-08-11,1996,11,45,223,320.51,0.6,4,Mod_Dry,39,7,5,4,60,115,0.36,205.5,0.64,205.5,0,0,0,0,-4,4,39,7,5,0,64,257,990,965,25,0.126,0.0132,0.000529,0.139,0.00557,1,0.22,0.359,0.0144,24.6,0.956,0.98,0.937,47.5,46.5,46.5,1120
1997-08-12,1996,11,46,224,316.96,0.6,4,Mod_Dry,39,7,5,4,60,115,0.36,202,0.64,202,0,0,0,0,-4,4,39,7,5,0,64,253,990,965,25,0.125,0.0129,0.000516,0.138,0.00551,1,0.215,0.353,0.0141,24.7,0.955,0.98,0.936,46.7,45.7,45.7,1100
1997-08-13,1996,11,46,225,313.4,0.61,4,Mod_Dry,39,7,5,4,60,115,0.37,198.4,0.63,198.4,0,0,0,0,-4,4,39,7,5,0,64,249,990,965,25,0.124,0.0126,0.000504,0.136,0.00544,1,0.21,0.347,0.0138,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
1997-08-14,1996,11,46,226,309.85,0.61,4,Mod_Dry,39,7,5,4,60,115,0.37,194.8,0.63,194.8,0,0,0,0,-4,4,39,7,5,0,64,246,990,964.9,25.1,0.122,0.0123,0.000491,0.135,0.00537,1,0.206,0.34,0.0136,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
1997-08-15,1996,11,46,227,306.29,0.62,4,Mod_Dry,39,7,5,4,60,115,0.38,191.3,0.63,191.3,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.012,0.000479,0.133,0.00531,1,0.201,0.334,0.0133,24.7,0.952,0.98,0.933,44.2,43.3,43.3,1040
1997-08-16,1996,11,46,228,302.74,0.62,4,Mod_Dry,39,7,5,4,60,115,0.38,187.7,0.62,187.7,0,0,0,0,-4,4,39,7,5,0,64,239,990,964.9,25.1,0.12,0.0117,0.000467,0.131,0.00524,1,0.196,0.327,0.0131,24.8,0.951,0.98,0.932,43.4,42.5,42.5,1020
1997-08-17,1996,11,46,229,300.28,0.63,4,Mod_Dry,39,7,5,4,60,115,0.38,185.3,0.62,185.3,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0115,0.000458,0.13,0.0052,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
1997-08-18,1996,11,46,230,297.27,0.63,4,Mod_Dry,39,7,5,4,60,115,0.39,182.3,0.61,182.3,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000448,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.1,41.2,41.2,990
1997-08-19,1996,11,47,231,294.26,0.63,4,Mod_Dry,39,7,5,4,60,115,0.39,179.3,0.61,179.3,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.011,0.000437,0.128,0.00509,1,0.185,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,972
1997-08-20,1996,11,47,232,291.25,0.64,4,Mod_Dry,39,7,5,4,60,115,0.4,176.3,0.6,176.3,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000427,0.126,0.00503,1,0.18,0.307,0.0122,24.8,0.947,0.977,0.926,40.7,39.7,39.7,954
1997-08-21,1996,11,47,233,288.24,0.64,4,Mod_Dry,39,7,5,4,60,115,0.4,173.2,0.6,173.2,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.115,0.0105,0.000417,0.125,0.00498,1,0.176,0.302,0.012,24.8,0.947,0.976,0.924,40,39,39,936
1997-08-22,1996,11,47,234,285.24,0.65,4,Mod_Dry,39,7,5,4,60,115,0.4,170.2,0.6,170.2,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.114,0.0102,0.000406,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.3,38.2,38.2,918
1997-08-23,1996,11,47,235,282.23,0.65,4,Mod_Dry,39,7,5,4,60,115,0.41,167.2,0.59,167.2,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.113,0.00996,0.000396,0.123,0.00487,1,0.168,0.291,0.0116,24.9,0.945,0.973,0.919,38.5,37.5,37.5,900
1997-08-24,1996,11,47,236,279.22,0.66,4,Mod_Dry,39,7,5,4,60,115,0.41,164.2,0.59,164.2,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.111,0.00971,0.000386,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.8,36.8,882
1997-08-25,1996,11,47,237,276.76,0.66,4,Mod_Dry,39,7,5,4,60,115,0.42,161.8,0.58,161.8,0,0,0,0,-4,4,39,7,5,0,64,213,990,964.8,25.2,0.111,0.0095,0.000377,0.12,0.00477,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,868
1997-08-26,1996,11,48,238,274.3,0.67,4,Mod_Dry,39,7,5,4,60,115,0.42,159.3,0.58,159.3,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.00929,0.000369,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
1997-08-27,1996,11,48,239,271.84,0.67,4,Mod_Dry,39,7,5,4,60,115,0.42,156.8,0.58,156.8,0,0,0,0,-4,4,39,7,5,0,64,208,990,964.8,25.2,0.109,0.00908,0.00036,0.118,0.00468,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,841
1997-08-28,1996,11,48,240,269.38,0.67,4,Mod_Dry,39,7,5,4,60,115,0.43,154.4,0.57,154.4,0,0,0,0,-4,4,39,7,5,0,64,205,990,964.8,25.2,0.108,0.00887,0.000352,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.5,34.5,34.5,827
1997-08-29,1996,11,48,241,266.92,0.68,4,Mod_Dry,39,7,5,4,60,115,0.43,151.9,0.57,151.9,0,0,0,0,-4,4,39,7,5,0,64,203,990,964.8,25.2,0.107,0.00866,0.000343,0.116,0.00459,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,35,33.9,33.9,814
1997-08-30,1996,11,48,242,264.46,0.68,4,Mod_Dry,39,7,5,4,60,115,0.43,149.5,0.56,149.5,0,0,0,0,-4,4,39,7,5,0,64,200,990,964.8,25.2,0.106,0.00845,0.000335,0.115,0.00455,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
1997-08-31,1996,11,48,243,263.09,0.69,4,Mod_Dry,39,7,5,4,60,115,0.44,148.1,0.56,148.1,0,0,0,0,-4,4,39,7,5,0,64,199,990,964.8,25.2,0.106,0.00834,0.00033,0.114,0.00452,1,0.142,0.257,0.0102,25,0.938,0.97,0.91,34.1,33,33,793
1997-09-01,1996,12,48,244,260.08,0.69,4,Mod_Dry,34,6,4,3,44,91,0.35,169.1,0.65,169.1,0,0,0,0,-3,3,34,6,4,0,47,213,990,964.7,25.3,0.111,0.0101,0.000401,0.121,0.00478,1,0.171,0.292,0.0115,25,0.945,0.974,0.921,39.1,38.1,38.1,915
1997-09-02,1996,12,49,245,257.62,0.7,4,Mod_Dry,34,6,4,3,44,91,0.35,166.6,0.65,166.6,0,0,0,0,-3,3,34,6,4,0,47,211,990,964.7,25.3,0.11,0.00991,0.000392,0.12,0.00474,1,0.167,0.287,0.0114,25,0.944,0.973,0.919,38.5,37.5,37.5,900
1997-09-03,1996,12,49,246,254.61,0.71,4,Mod_Dry,34,6,4,3,44,91,0.36,163.6,0.64,163.6,0,0,0,0,-3,3,34,6,4,0,47,208,990,964.7,25.3,0.109,0.00966,0.000382,0.118,0.00469,1,0.163,0.282,0.0111,25,0.943,0.971,0.916,37.8,36.8,36.8,882
1997-09-04,1996,12,49,247,251.6,0.71,4,Mod_Dry,34,6,4,3,44,91,0.36,160.6,0.64,160.6,0,0,0,0,-3,3,34,6,4,0,47,205,990,964.7,25.3,0.108,0.0094,0.000372,0.117,0.00463,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37.1,36,36,864
1997-09-05,1996,12,49,248,248.6,0.72,4,Mod_Dry,34,6,4,3,44,91,0.37,157.6,0.63,157.6,0,0,0,0,-3,3,34,6,4,0,47,202,990,964.7,25.3,0.107,0.00915,0.000361,0.116,0.00458,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,848
1997-09-06,1996,12,49,249,245.59,0.73,4,Mod_Dry,34,6,4,3,44,91,0.37,154.6,0.63,154.6,0,0,0,0,-3,3,34,6,4,0,47,199,990,964.7,25.3,0.106,0.00889,0.000351,0.115,0.00452,1,0.151,0.266,0.0105,25.1,0.94,0.97,0.912,35.7,34.7,34.7,832
1997-09-07,1996,12,49,250,242.58,0.74,4,Mod_Dry,34,6,4,3,44,91,0.38,151.6,0.63,151.6,0,0,0,0,-3,3,34,6,4,0,47,196,990,964.7,25.3,0.105,0.00863,0.000341,0.113,0.00447,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,35,34,34,816
1997-09-08,1996,12,49,251,239.57,0.75,4,Mod_Dry,34,6,4,3,44,91,0.38,148.6,0.62,148.6,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.103,0.00838,0.00033,0.112,0.00441,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,799
1997-09-09,1996,12,50,252,237.11,0.75,4,Mod_Dry,34,6,4,3,44,91,0.38,146.1,0.62,146.1,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.00817,0.000322,0.111,0.00437,1,0.14,0.251,0.00987,25.1,0.937,0.97,0.909,33.7,32.7,32.7,786
1997-09-10,1996,12,50,253,234.65,0.76,4,Mod_Dry,34,6,4,3,44,91,0.39,143.7,0.61,143.7,0,0,0,0,-3,3,34,6,4,0,47,188,990,964.6,25.4,0.102,0.00796,0.000313,0.11,0.00432,1,0.136,0.246,0.00969,25.1,0.936,0.97,0.908,33.2,32.2,32.2,772
1997-09-11,1996,12,50,254,232.19,0.77,4,Mod_Dry,34,6,4,3,44,91,0.39,141.2,0.61,141.2,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00775,0.000305,0.109,0.00428,1,0.133,0.242,0.00952,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
1997-09-12,1996,12,50,255,229.73,0.78,4,Mod_Dry,34,6,4,3,44,91,0.4,138.7,0.6,138.7,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.00754,0.000297,0.108,0.00423,1,0.13,0.237,0.00934,25.2,0.934,0.97,0.906,32,31.1,31.1,745
1997-09-13,1996,12,50,256,227.27,0.79,4,Mod_Dry,34,6,4,3,44,91,0.4,136.3,0.6,136.3,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0992,0.00733,0.000288,0.106,0.00419,1,0.126,0.233,0.00916,25.2,0.933,0.97,0.905,31.4,30.5,30.5,732
1997-09-14,1996,12,50,257,225.9,0.79,4,Mod_Dry,34,6,4,3,44,91,0.4,134.9,0.6,134.9,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0987,0.00722,0.000284,0.106,0.00416,1,0.125,0.231,0.00906,25.2,0.933,0.97,0.905,31.1,30.2,30.2,724
1997-09-15,1996,12,50,258,223.99,0.8,4,Mod_Dry,34,6,4,3,44,91,0.41,133,0.59,133,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.098,0.00705,0.000277,0.105,0.00413,1,0.122,0.227,0.00892,25.2,0.932,0.97,0.904,30.7,29.7,29.7,714
1997-09-16,1996,12,51,259,222.62,0.8,4,Mod_Dry,34,6,4,3,44,91,0.41,131.6,0.59,131.6,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0975,0.00694,0.000272,0.104,0.0041,1,0.12,0.225,0.00882,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
1997-09-17,1996,12,51,260,219.61,0.81,4,Mod_Dry,34,6,4,3,44,91,0.41,128.6,0.59,128.6,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0965,0.00668,0.000262,0.103,0.00405,1,0.116,0.219,0.0086,25.3,0.93,0.97,0.902,29.6,28.7,28.7,690
1997-09-18,1996,12,51,261,218.24,0.81,4,Mod_Dry,34,6,4,3,44,91,0.42,127.2,0.58,127.2,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.096,0.00657,0.000258,0.103,0.00402,1,0.114,0.217,0.00851,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
1997-09-19,1996,12,51,262,216.33,0.82,4,Mod_Dry,34,6,4,3,44,91,0.42,125.3,0.58,125.3,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0953,0.0064,0.000251,0.102,0.00399,1,0.112,0.213,0.00837,25.3,0.929,0.97,0.901,28.9,28,28,672
1997-09-20,1996,12,51,263,214.42,0.82,4,Mod_Dry,34,6,4,3,44,91,0.42,123.4,0.58,123.4,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0946,0.00624,0.000245,0.101,0.00395,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.9,28.4,27.6,27.6,661
1997-09-21,1996,12,51,264,212.5,0.83,4,Mod_Dry,34,6,4,3,44,91,0.43,121.5,0.57,121.5,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0939,0.00608,0.000238,0.1,0.00392,1,0.107,0.207,0.00809,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
1997-09-22,1996,12,51,265,210.59,0.83,4,Mod_Dry,34,6,4,3,44,91,0.43,119.6,0.57,119.6,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0933,0.00592,0.000232,0.0992,0.00388,1,0.104,0.203,0.00795,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
1997-09-23,1996,12,52,266,208.67,0.84,4,Mod_Dry,34,6,4,3,44,91,0.44,117.7,0.56,117.7,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0926,0.00575,0.000225,0.0983,0.00385,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.896,27,26.2,26.2,629
1997-09-24,1996,12,52,267,206.76,0.84,4,Mod_Dry,34,6,4,3,44,91,0.44,115.8,0.56,115.8,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0919,0.00559,0.000219,0.0975,0.00381,1,0.0988,0.196,0.00768,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
1997-09-25,1996,12,52,268,204.85,0.85,4,Mod_Dry,34,6,4,3,44,91,0.44,113.8,0.56,113.8,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0912,0.00543,0.000212,0.0967,0.00378,1,0.0962,0.193,0.00754,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
1997-09-26,1996,12,52,269,202.93,0.85,4,Mod_Dry,34,6,4,3,44,91,0.45,111.9,0.55,111.9,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0906,0.00526,0.000206,0.0958,0.00375,1,0.0936,0.189,0.0074,25.4,0.919,0.97,0.891,25.6,24.8,24.8,596
1997-09-27,1996,12,52,270,201.02,0.86,4,Mod_Dry,34,6,4,3,44,91,0.45,110,0.55,110,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.0899,0.0051,0.000199,0.095,0.00371,1,0.091,0.186,0.00727,25.4,0,0,0,0,0,0,0
1997-09-28,1996,12,52,271,199.1,0.86,4,Mod_Dry,34,6,4,3,44,91,0.46,108.1,0.54,108.1,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.0892,0.00494,0.000193,0.0942,0.00368,1,0.0884,0.183,0.00713,25.4,0,0,0,0,0,0,0
1997-09-29,1996,12,52,272,197.19,0.87,4,Mod_Dry,34,6,4,3,44,91,0.46,106.2,0.54,106.2,0,0,0,0,-3,3,34,6,4,0,47,150,990,964.4,25.6,0.0885,0.00478,0.000187,0.0933,0.00365,1,0.0859,0.179,0.007,25.4,0,0,0,0,0,0,0
1997-09-30,1996,12,53,273,195.28,0.88,4,Mod_Dry,34,6,4,3,44,91,0.47,104.3,0.53,104.3,0,0,0,0,-3,3,34,6,4,0,47,148,990,964.4,25.6,0.0879,0.00461,0.00018,0.0925,0.00361,1,0.0833,0.176,0.00687,25.4,0,0,0,0,0,0,0
1997-10-01,1997,1,1,274,193.91,0.88,4,Mod_Dry,31,4,3,2,33,73,0.38,120.9,0.62,120.9,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0916,0.00603,0.000236,0.0976,0.00382,1,0.106,0.203,0.00795,25.4,0.925,0.97,0.898,27.9,27,27,649
1997-10-02,1997,1,1,275,192.54,0.88,4,Mod_Dry,31,4,3,2,33,73,0.38,119.5,0.62,119.5,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0911,0.00591,0.000231,0.097,0.00379,1,0.104,0.201,0.00785,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
1997-10-03,1997,1,1,276,191.17,0.89,4,Mod_Dry,31,4,3,2,33,73,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00579,0.000227,0.0964,0.00377,1,0.102,0.198,0.00776,25.4,0.924,0.97,0.896,27.2,26.4,26.4,632
1997-10-04,1997,1,1,277,189.81,0.89,4,Mod_Dry,31,4,3,2,33,73,0.39,116.8,0.61,116.8,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0902,0.00568,0.000222,0.0958,0.00375,1,0.1,0.196,0.00766,25.4,0.923,0.97,0.895,26.8,26,26,625
1997-10-05,1997,1,1,278,188.44,0.89,4,Mod_Dry,31,4,3,2,33,73,0.39,115.4,0.61,115.4,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0897,0.00556,0.000217,0.0952,0.00372,1,0.0983,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
1997-10-06,1997,1,1,279,187.07,0.89,4,Mod_Dry,31,4,3,2,33,73,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00545,0.000213,0.0946,0.0037,1,0.0965,0.191,0.00747,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
1997-10-07,1997,1,1,280,185.71,0.9,4,Mod_Dry,31,4,3,2,33,73,0.39,112.7,0.61,112.7,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0887,0.00533,0.000208,0.0941,0.00368,1,0.0947,0.189,0.00738,25.4,0.92,0.97,0.892,25.8,25,25,601
1997-10-08,1997,1,2,281,184.34,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,111.3,0.6,111.3,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.00521,0.000204,0.0935,0.00365,1,0.0928,0.186,0.00728,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1997-10-09,1997,1,2,282,184.06,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,111.1,0.6,111.1,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0881,0.00519,0.000203,0.0933,0.00365,1,0.0924,0.186,0.00727,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
1997-10-10,1997,1,2,283,183.79,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,110.8,0.6,110.8,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.088,0.00517,0.000202,0.0932,0.00365,1,0.0921,0.185,0.00725,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
1997-10-11,1997,1,2,284,182.42,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,109.4,0.6,109.4,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0876,0.00505,0.000198,0.0926,0.00362,1,0.0902,0.183,0.00715,25.4,0.917,0.97,0.89,25,24.2,24.2,582
1997-10-12,1997,1,2,285,182.15,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,109.2,0.6,109.2,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0875,0.00503,0.000197,0.0925,0.00362,1,0.0899,0.182,0.00713,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
1997-10-13,1997,1,2,286,181.88,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,108.9,0.6,108.9,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0874,0.005,0.000196,0.0924,0.00361,1,0.0895,0.182,0.00711,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
1997-10-14,1997,1,2,287,180.51,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,107.5,0.6,107.5,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0869,0.00489,0.000191,0.0918,0.00359,1,0.0876,0.179,0.00702,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
1997-10-15,1997,1,3,288,179.14,0.91,4,Mod_Dry,31,4,3,2,33,73,0.41,106.1,0.59,106.1,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0864,0.00477,0.000187,0.0912,0.00357,1,0.0858,0.177,0.00692,25.4,0.915,0.97,0.888,24.2,23.4,23.4,563
1997-10-16,1997,1,3,289,177.78,0.91,4,Mod_Dry,31,4,3,2,33,73,0.41,104.8,0.59,104.8,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0859,0.00466,0.000182,0.0906,0.00354,1,0.084,0.175,0.00683,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
1997-10-17,1997,1,3,290,176.41,0.91,4,Mod_Dry,31,4,3,2,33,73,0.41,103.4,0.59,103.4,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0854,0.00454,0.000178,0.09,0.00352,1,0.0821,0.172,0.00673,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
1997-10-18,1997,1,3,291,175.04,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,102,0.58,102,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.085,0.00442,0.000173,0.0894,0.0035,1,0.0803,0.17,0.00664,25.4,0.912,0.97,0.885,23.2,22.5,22.5,539
