date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-10-19,1997,1,3,292,173.67,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,100.7,0.58,100.7,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0845,0.00431,0.000169,0.0888,0.00348,1,0.0784,0.167,0.00654,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
1997-10-20,1997,1,3,293,172.31,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,99.31,0.58,99.31,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.084,0.00419,0.000164,0.0882,0.00345,1,0.0766,0.165,0.00645,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
1997-10-21,1997,1,3,294,170.94,0.93,4,Mod_Dry,31,4,3,2,33,73,0.43,97.94,0.57,97.94,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0835,0.00407,0.00016,0.0876,0.00343,1,0.0747,0.162,0.00635,25.4,0.913,0.968,0.884,22.3,21.5,21.5,517
1997-10-22,1997,1,4,295,169.57,0.93,4,Mod_Dry,31,4,3,2,33,73,0.43,96.57,0.57,96.57,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.083,0.00396,0.000155,0.087,0.00341,1,0.0729,0.16,0.00626,25.4,0.915,0.967,0.885,22,21.3,21.3,510
1997-10-23,1997,1,4,296,168.21,0.93,4,Mod_Dry,31,4,3,2,33,73,0.43,95.21,0.57,95.21,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0825,0.00384,0.00015,0.0864,0.00338,1,0.071,0.157,0.00616,25.4,0.916,0.967,0.886,21.7,21,21,504
1997-10-24,1997,1,4,297,166.84,0.93,4,Mod_Dry,31,4,3,2,33,73,0.44,93.84,0.56,93.84,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0821,0.00373,0.000146,0.0858,0.00336,1,0.0692,0.155,0.00607,25.4,0.918,0.966,0.887,21.4,20.7,20.7,497
1997-10-25,1997,1,4,298,165.47,0.93,4,Mod_Dry,31,4,3,2,33,73,0.44,92.47,0.56,92.47,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0816,0.00361,0.000141,0.0852,0.00334,1,0.0673,0.153,0.00597,25.4,0.919,0.966,0.888,21.2,20.4,20.4,490
1997-10-26,1997,1,4,299,164.1,0.94,4,Mod_Dry,31,4,3,2,33,73,0.45,91.1,0.56,91.1,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0811,0.00349,0.000137,0.0846,0.00331,1,0.0655,0.15,0.00588,25.4,0.921,0.965,0.889,20.9,20.2,20.2,484
1997-10-27,1997,1,4,300,162.74,0.94,4,Mod_Dry,31,4,3,2,33,73,0.45,89.74,0.55,89.74,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0806,0.00338,0.000132,0.084,0.00329,1,0.0636,0.148,0.00578,25.4,0.923,0.964,0.89,20.6,19.9,19.9,477
1997-10-28,1997,1,4,301,161.37,0.94,4,Mod_Dry,31,4,3,2,33,73,0.45,88.37,0.55,88.37,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0801,0.00326,0.000128,0.0834,0.00327,1,0.0618,0.145,0.00569,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
1997-10-29,1997,1,5,302,163.28,0.94,4,Mod_Dry,31,4,3,2,33,73,0.45,90.28,0.55,90.28,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0808,0.00342,0.000134,0.0842,0.0033,1,0.0644,0.149,0.00582,25.4,0.922,0.965,0.889,20.7,20,20,480
1997-10-30,1997,1,5,303,164.65,0.93,4,Mod_Dry,31,4,3,2,33,73,0.44,91.65,0.56,91.65,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0813,0.00354,0.000139,0.0848,0.00332,1,0.0662,0.151,0.00592,25.4,0.92,0.965,0.888,21,20.3,20.3,486
1997-10-31,1997,1,5,304,162.74,0.94,4,Mod_Dry,31,4,3,2,33,73,0.45,89.74,0.55,89.74,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0806,0.00338,0.000132,0.084,0.00329,1,0.0636,0.148,0.00578,25.4,0.923,0.964,0.89,20.6,19.9,19.9,477
1997-11-01,1997,2,5,305,162.46,0.94,5,Dry,23,4,2,2,19,50,0.31,112.5,0.69,112.5,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0855,0.00531,0.000208,0.0908,0.00356,1,0.0943,0.185,0.00725,25.3,0.92,0.97,0.892,25.7,24.9,24.9,598
1997-11-02,1997,2,5,306,162.74,0.94,5,Dry,23,4,2,2,19,50,0.31,112.7,0.69,112.7,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00533,0.000209,0.0909,0.00356,1,0.0947,0.186,0.00727,25.3,0.92,0.97,0.892,25.8,25,25,600
1997-11-03,1997,2,5,307,161.92,0.94,5,Dry,23,4,2,2,19,50,0.31,111.9,0.69,111.9,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0853,0.00526,0.000206,0.0905,0.00355,1,0.0936,0.184,0.00721,25.3,0.919,0.97,0.892,25.6,24.8,24.8,595
1997-11-04,1997,2,5,308,162.74,0.94,5,Dry,23,4,2,2,19,50,0.31,112.7,0.69,112.7,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00533,0.000209,0.0909,0.00356,1,0.0947,0.186,0.00727,25.3,0.92,0.97,0.892,25.8,25,25,600
1997-11-05,1997,2,6,309,165.74,0.93,5,Dry,23,4,2,2,19,50,0.3,115.7,0.7,115.7,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0866,0.00559,0.000219,0.0922,0.00361,1,0.0987,0.191,0.00748,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
1997-11-06,1997,2,6,310,168.75,0.93,5,Dry,23,4,2,2,19,50,0.3,118.8,0.7,118.8,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00584,0.000229,0.0935,0.00366,1,0.103,0.196,0.00769,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
1997-11-07,1997,2,6,311,170.12,0.93,5,Dry,23,4,2,2,19,50,0.29,120.1,0.71,120.1,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00596,0.000233,0.0941,0.00369,1,0.105,0.199,0.00778,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
1997-11-08,1997,2,6,312,172.03,0.92,5,Dry,23,4,2,2,19,50,0.29,122,0.71,122,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0888,0.00612,0.00024,0.095,0.00372,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.899,28.1,27.3,27.3,654
1997-11-09,1997,2,6,313,171.76,0.92,5,Dry,23,4,2,2,19,50,0.29,121.8,0.71,121.8,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0887,0.0061,0.000239,0.0948,0.00371,1,0.107,0.202,0.0079,25.3,0.926,0.97,0.898,28,27.2,27.2,652
1997-11-10,1997,2,6,314,171.49,0.92,5,Dry,23,4,2,2,19,50,0.29,121.5,0.71,121.5,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0886,0.00608,0.000238,0.0947,0.00371,1,0.107,0.201,0.00788,25.3,0.926,0.97,0.898,28,27.1,27.1,651
1997-11-11,1997,2,6,315,173.95,0.92,5,Dry,23,4,2,2,19,50,0.29,124,0.71,124,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00629,0.000246,0.0958,0.00375,1,0.11,0.206,0.00805,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
1997-11-12,1997,2,7,316,178.6,0.91,5,Dry,23,4,2,2,19,50,0.28,128.6,0.72,128.6,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.00668,0.000261,0.0978,0.00383,1,0.116,0.214,0.00837,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
1997-11-13,1997,2,7,317,182.15,0.9,5,Dry,23,4,2,2,19,50,0.27,132.2,0.73,132.2,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0924,0.00698,0.000273,0.0994,0.00389,1,0.121,0.22,0.00862,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
1997-11-14,1997,2,7,318,185.16,0.9,5,Dry,23,4,2,2,19,50,0.27,135.2,0.73,135.2,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0935,0.00724,0.000283,0.101,0.00394,1,0.125,0.226,0.00883,25.3,0.933,0.97,0.905,31.3,30.4,30.4,729
1997-11-15,1997,2,7,319,186.53,0.89,5,Dry,23,4,2,2,19,50,0.27,136.5,0.73,136.5,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.094,0.00736,0.000288,0.101,0.00396,1,0.127,0.228,0.00892,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
1997-11-16,1997,2,7,320,187.89,0.89,5,Dry,23,4,2,2,19,50,0.27,137.9,0.73,137.9,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0944,0.00747,0.000292,0.102,0.00398,1,0.129,0.231,0.00901,25.3,0.934,0.97,0.906,32,31,31,745
1997-11-17,1997,2,7,321,188.17,0.89,5,Dry,23,4,2,2,19,50,0.27,138.2,0.73,138.2,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0945,0.00749,0.000293,0.102,0.00399,1,0.129,0.231,0.00903,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
1997-11-18,1997,2,7,322,186.25,0.9,5,Dry,23,4,2,2,19,50,0.27,136.3,0.73,136.3,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0939,0.00733,0.000287,0.101,0.00396,1,0.126,0.228,0.0089,25.3,0.933,0.97,0.905,31.6,30.6,30.6,736
1997-11-19,1997,2,8,323,183.79,0.9,5,Dry,23,4,2,2,19,50,0.27,133.8,0.73,133.8,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.093,0.00712,0.000279,0.1,0.00392,1,0.123,0.223,0.00873,25.3,0.932,0.97,0.904,31,30.1,30.1,721
1997-11-20,1997,2,8,324,182.42,0.9,5,Dry,23,4,2,2,19,50,0.27,132.4,0.73,132.4,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0925,0.00701,0.000274,0.0995,0.00389,1,0.121,0.221,0.00864,25.3,0.931,0.97,0.903,30.7,29.7,29.7,714
1997-11-21,1997,2,8,325,180.51,0.91,5,Dry,23,4,2,2,19,50,0.28,130.5,0.72,130.5,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0918,0.00684,0.000268,0.0987,0.00386,1,0.119,0.217,0.0085,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
1997-11-22,1997,2,8,326,180.78,0.91,5,Dry,23,4,2,2,19,50,0.28,130.8,0.72,130.8,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00687,0.000269,0.0988,0.00386,1,0.119,0.218,0.00852,25.3,0.931,0.97,0.903,30.3,29.3,29.3,704
1997-11-23,1997,2,8,327,181.6,0.9,5,Dry,23,4,2,2,19,50,0.28,131.6,0.72,131.6,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0922,0.00694,0.000271,0.0991,0.00388,1,0.12,0.219,0.00858,25.3,0.931,0.97,0.903,30.5,29.5,29.5,709
1997-11-24,1997,2,8,328,178.6,0.91,5,Dry,23,4,2,2,19,50,0.28,128.6,0.72,128.6,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.00668,0.000261,0.0978,0.00383,1,0.116,0.214,0.00837,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
1997-11-25,1997,2,8,329,179.42,0.91,5,Dry,23,4,2,2,19,50,0.28,129.4,0.72,129.4,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00675,0.000264,0.0982,0.00384,1,0.117,0.215,0.00843,25.3,0.93,0.97,0.902,29.9,29,29,697
1997-11-26,1997,2,9,330,180.24,0.91,5,Dry,23,4,2,2,19,50,0.28,130.2,0.72,130.2,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0917,0.00682,0.000267,0.0986,0.00386,1,0.118,0.217,0.00848,25.3,0.931,0.97,0.903,30.1,29.2,29.2,701
1997-11-27,1997,2,9,331,182.15,0.9,5,Dry,23,4,2,2,19,50,0.27,132.2,0.73,132.2,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0924,0.00698,0.000273,0.0994,0.00389,1,0.121,0.22,0.00862,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
1997-11-28,1997,2,9,332,183.52,0.9,5,Dry,23,4,2,2,19,50,0.27,133.5,0.73,133.5,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0929,0.0071,0.000278,0.1,0.00391,1,0.123,0.223,0.00871,25.3,0.932,0.97,0.904,30.9,30,30,720
1997-11-29,1997,2,9,333,182.7,0.9,5,Dry,23,4,2,2,19,50,0.27,132.7,0.73,132.7,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0926,0.00703,0.000275,0.0996,0.0039,1,0.122,0.221,0.00866,25.3,0.932,0.97,0.904,30.7,29.8,29.8,715
1997-11-30,1997,2,9,334,181.88,0.9,5,Dry,23,4,2,2,19,50,0.28,131.9,0.72,131.9,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0923,0.00696,0.000272,0.0993,0.00388,1,0.121,0.22,0.0086,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
1997-12-01,1997,3,9,335,179.96,0.91,5,Dry,26,4,3,2,24,59,0.33,121,0.67,121,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00603,0.000236,0.0959,0.00375,1,0.106,0.202,0.00789,25.4,0.926,0.97,0.898,27.8,27,27,648
1997-12-02,1997,3,9,336,178.05,0.91,5,Dry,26,4,3,2,24,59,0.33,119,0.67,119,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00587,0.00023,0.0951,0.00372,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.897,27.4,26.5,26.5,637
1997-12-03,1997,3,10,337,178.87,0.91,5,Dry,26,4,3,2,24,59,0.33,119.9,0.67,119.9,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00594,0.000232,0.0954,0.00373,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.6,26.7,26.7,642
1997-12-04,1997,3,10,338,179.69,0.91,5,Dry,26,4,3,2,24,59,0.33,120.7,0.67,120.7,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0898,0.00601,0.000235,0.0958,0.00375,1,0.105,0.201,0.00787,25.4,0.925,0.97,0.898,27.8,26.9,26.9,647
1997-12-05,1997,3,10,339,181.06,0.91,5,Dry,26,4,3,2,24,59,0.33,122.1,0.67,122.1,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0903,0.00613,0.00024,0.0964,0.00377,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
1997-12-06,1997,3,10,340,186.25,0.9,5,Dry,26,4,3,2,24,59,0.32,127.3,0.68,127.3,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0921,0.00657,0.000257,0.0987,0.00386,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
1997-12-07,1997,3,10,341,189.81,0.89,5,Dry,26,4,3,2,24,59,0.31,130.8,0.69,130.8,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0933,0.00687,0.000269,0.1,0.00392,1,0.119,0.219,0.00857,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
1997-12-08,1997,3,10,342,190.63,0.89,5,Dry,26,4,3,2,24,59,0.31,131.6,0.69,131.6,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0936,0.00694,0.000271,0.101,0.00393,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
1997-12-09,1997,3,10,343,189.26,0.89,5,Dry,26,4,3,2,24,59,0.31,130.3,0.69,130.3,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00682,0.000267,0.1,0.00391,1,0.118,0.218,0.00854,25.4,0.931,0.97,0.903,30.1,29.2,29.2,702
1997-12-10,1997,3,11,344,187.35,0.89,5,Dry,26,4,3,2,24,59,0.32,128.3,0.69,128.3,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00666,0.00026,0.0991,0.00388,1,0.116,0.215,0.0084,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
1997-12-11,1997,3,11,345,184.34,0.9,5,Dry,26,4,3,2,24,59,0.32,125.3,0.68,125.3,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0914,0.0064,0.00025,0.0978,0.00383,1,0.112,0.21,0.00819,25.4,0.929,0.97,0.901,28.9,28.1,28.1,674
1997-12-12,1997,3,11,346,182.97,0.9,5,Dry,26,4,3,2,24,59,0.32,124,0.68,124,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0909,0.00629,0.000246,0.0972,0.0038,1,0.11,0.207,0.0081,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
1997-12-13,1997,3,11,347,181.06,0.91,5,Dry,26,4,3,2,24,59,0.33,122.1,0.67,122.1,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0903,0.00613,0.00024,0.0964,0.00377,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
1997-12-14,1997,3,11,348,179.69,0.91,5,Dry,26,4,3,2,24,59,0.33,120.7,0.67,120.7,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0898,0.00601,0.000235,0.0958,0.00375,1,0.105,0.201,0.00787,25.4,0.925,0.97,0.898,27.8,26.9,26.9,647
1997-12-15,1997,3,11,349,178.32,0.91,5,Dry,26,4,3,2,24,59,0.33,119.3,0.67,119.3,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0893,0.00589,0.000231,0.0952,0.00372,1,0.104,0.199,0.00778,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
1997-12-16,1997,3,11,350,176.41,0.91,5,Dry,26,4,3,2,24,59,0.33,117.4,0.67,117.4,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0886,0.00573,0.000224,0.0943,0.00369,1,0.101,0.195,0.00764,25.4,0.923,0.97,0.895,27,26.1,26.1,627
1997-12-17,1997,3,12,351,177.78,0.91,5,Dry,26,4,3,2,24,59,0.33,118.8,0.67,118.8,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0891,0.00585,0.000229,0.0949,0.00372,1,0.103,0.198,0.00774,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
1997-12-18,1997,3,12,352,180.78,0.91,5,Dry,26,4,3,2,24,59,0.33,121.8,0.67,121.8,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0902,0.0061,0.000239,0.0963,0.00377,1,0.107,0.203,0.00795,25.4,0.926,0.97,0.898,28,27.2,27.2,653
1997-12-19,1997,3,12,353,182.15,0.9,5,Dry,26,4,3,2,24,59,0.32,123.2,0.68,123.2,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.00622,0.000243,0.0969,0.00379,1,0.109,0.206,0.00804,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
1997-12-20,1997,3,12,354,185.16,0.9,5,Dry,26,4,3,2,24,59,0.32,126.2,0.68,126.2,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00647,0.000253,0.0982,0.00384,1,0.113,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.3,28.3,679
1997-12-21,1997,3,12,355,184.34,0.9,5,Dry,26,4,3,2,24,59,0.32,125.3,0.68,125.3,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0914,0.0064,0.00025,0.0978,0.00383,1,0.112,0.21,0.00819,25.4,0.929,0.97,0.901,28.9,28.1,28.1,674
1997-12-22,1997,3,12,356,186.25,0.9,5,Dry,26,4,3,2,24,59,0.32,127.3,0.68,127.3,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0921,0.00657,0.000257,0.0987,0.00386,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
1997-12-23,1997,3,12,357,189.26,0.89,5,Dry,26,4,3,2,24,59,0.31,130.3,0.69,130.3,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00682,0.000267,0.1,0.00391,1,0.118,0.218,0.00854,25.4,0.931,0.97,0.903,30.1,29.2,29.2,702
1997-12-24,1997,3,13,358,190.63,0.89,5,Dry,26,4,3,2,24,59,0.31,131.6,0.69,131.6,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0936,0.00694,0.000271,0.101,0.00393,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
1997-12-25,1997,3,13,359,189.81,0.89,5,Dry,26,4,3,2,24,59,0.31,130.8,0.69,130.8,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0933,0.00687,0.000269,0.1,0.00392,1,0.119,0.219,0.00857,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
1997-12-26,1997,3,13,360,191.72,0.88,5,Dry,26,4,3,2,24,59,0.31,132.7,0.69,132.7,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00703,0.000275,0.101,0.00395,1,0.122,0.223,0.00871,25.4,0.932,0.97,0.904,30.7,29.8,29.8,716
1997-12-27,1997,3,13,361,194.18,0.88,5,Dry,26,4,3,2,24,59,0.3,135.2,0.7,135.2,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00724,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.932,0.97,0.905,31.4,30.4,30.4,730
1997-12-28,1997,3,13,362,196.64,0.87,5,Dry,26,4,3,2,24,59,0.3,137.6,0.7,137.6,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00745,0.000291,0.103,0.00403,1,0.128,0.232,0.00905,25.4,0.933,0.97,0.905,32,31,31,744
1997-12-29,1997,3,13,363,198.01,0.87,5,Dry,26,4,3,2,24,59,0.3,139,0.7,139,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00757,0.000296,0.104,0.00406,1,0.13,0.234,0.00914,25.4,0.934,0.97,0.906,32.3,31.3,31.3,752
1997-12-30,1997,3,13,364,197.74,0.87,5,Dry,26,4,3,2,24,59,0.3,138.7,0.7,138.7,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0961,0.00754,0.000295,0.104,0.00405,1,0.13,0.233,0.00912,25.4,0.934,0.97,0.906,32.2,31.3,31.3,750
1997-12-31,1997,3,14,365,195.82,0.87,5,Dry,26,4,3,2,24,59,0.3,136.8,0.7,136.8,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00738,0.000288,0.103,0.00402,1,0.127,0.23,0.00899,25.4,0.933,0.97,0.905,31.8,30.8,30.8,739
1998-01-01,1997,4,14,1,197.74,0.87,5,Dry,29,5,4,2,33,73,0.37,124.7,0.63,124.7,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.093,0.00635,0.000248,0.0993,0.00388,1,0.111,0.21,0.00821,25.4,0.928,0.97,0.9,28.8,28,28,671
1998-01-02,1997,4,14,2,202.93,0.85,5,Dry,29,5,4,2,33,73,0.36,129.9,0.64,129.9,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0948,0.00679,0.000266,0.102,0.00397,1,0.118,0.219,0.00858,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
1998-01-03,1997,4,14,3,207.58,0.84,5,Dry,29,5,4,2,33,73,0.35,134.6,0.65,134.6,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0964,0.00719,0.000281,0.104,0.00406,1,0.124,0.228,0.00891,25.3,0.932,0.97,0.904,31.2,30.2,30.2,726
1998-01-04,1997,4,14,4,212.23,0.83,5,Dry,29,5,4,2,33,73,0.34,139.2,0.66,139.2,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0981,0.00758,0.000297,0.106,0.00414,1,0.13,0.236,0.00925,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
1998-01-05,1997,4,14,5,216.88,0.82,5,Dry,29,5,4,2,33,73,0.34,143.9,0.66,143.9,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0997,0.00798,0.000313,0.108,0.00422,1,0.137,0.244,0.00959,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
1998-01-06,1997,4,14,6,220.43,0.81,5,Dry,29,5,4,2,33,73,0.33,147.4,0.67,147.4,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00828,0.000325,0.109,0.00429,1,0.142,0.251,0.00984,25.2,0.938,0.97,0.91,34.2,33.2,33.2,796
1998-01-07,1997,4,15,7,223.44,0.8,5,Dry,29,5,4,2,33,73,0.33,150.4,0.67,150.4,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00854,0.000335,0.111,0.00434,1,0.146,0.256,0.0101,25.2,0.939,0.97,0.911,34.9,33.9,33.9,813
1998-01-08,1997,4,15,8,226.99,0.79,5,Dry,29,5,4,2,33,73,0.32,154,0.68,154,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00884,0.000347,0.112,0.00441,1,0.15,0.263,0.0103,25.2,0.94,0.97,0.912,35.7,34.7,34.7,832
1998-01-09,1997,4,15,9,230.55,0.78,5,Dry,29,5,4,2,33,73,0.32,157.6,0.68,157.6,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00914,0.00036,0.114,0.00447,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.6,35.5,35.5,851
1998-01-10,1997,4,15,10,231.92,0.77,5,Dry,29,5,4,2,33,73,0.32,158.9,0.69,158.9,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00926,0.000364,0.114,0.0045,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,859
1998-01-11,1997,4,15,11,235.47,0.76,5,Dry,29,5,4,2,33,73,0.31,162.5,0.69,162.5,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00956,0.000377,0.116,0.00456,1,0.162,0.278,0.0109,25.1,0.943,0.971,0.916,37.7,36.6,36.6,879
1998-01-12,1997,4,15,12,241.21,0.74,5,Dry,29,5,4,2,33,73,0.3,168.2,0.7,168.2,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000396,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38,38,913
1998-01-13,1997,4,15,13,248.6,0.72,5,Dry,29,5,4,2,33,73,0.29,175.6,0.71,175.6,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.0048,1,0.18,0.301,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,957
1998-01-14,1997,4,16,14,255.43,0.7,5,Dry,29,5,4,2,33,73,0.29,182.4,0.71,182.4,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0113,0.000445,0.125,0.00493,1,0.189,0.313,0.0124,25,0.949,0.98,0.93,42.4,41.5,41.5,997
1998-01-15,1997,4,16,15,262.27,0.69,5,Dry,29,5,4,2,33,73,0.28,189.3,0.72,189.3,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000469,0.128,0.00505,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1040
1998-01-16,1997,4,16,16,266.92,0.68,5,Dry,29,5,4,2,33,73,0.27,193.9,0.73,193.9,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000485,0.13,0.00514,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
1998-01-17,1997,4,16,17,271.02,0.67,5,Dry,29,5,4,2,33,73,0.27,198,0.73,198,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.000499,0.131,0.00521,1,0.21,0.341,0.0135,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
1998-01-18,1997,4,16,18,277.31,0.66,5,Dry,29,5,4,2,33,73,0.26,204.3,0.74,204.3,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000521,0.134,0.00533,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.6,46.6,46.6,1120
1998-01-19,1997,4,16,19,284.14,0.65,5,Dry,29,5,4,2,33,73,0.26,211.1,0.74,211.1,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000544,0.137,0.00545,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.1,48.1,48.1,1160
1998-01-20,1997,4,16,20,292.62,0.64,5,Dry,29,5,4,2,33,73,0.25,219.6,0.75,219.6,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.126,0.0144,0.000574,0.141,0.00561,1,0.239,0.38,0.0151,24.7,0.958,0.98,0.939,51.1,48.2,48.2,1160
1998-01-21,1997,4,17,21,298.36,0.63,5,Dry,29,5,4,2,33,73,0.24,225.4,0.76,225.4,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000594,0.143,0.00571,1,0.247,0.39,0.0155,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
1998-01-22,1997,4,17,22,304.1,0.62,5,Dry,29,5,4,2,33,73,0.24,231.1,0.76,231.1,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.131,0.0154,0.000614,0.146,0.00582,2,0.0985,0.244,0.00974,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
1998-01-23,1997,4,17,23,311.49,0.61,5,Dry,29,5,4,2,33,73,0.23,238.5,0.77,238.5,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.00064,0.149,0.00596,2,0.103,0.253,0.0101,24.8,0.926,0.97,0.898,26.8,26,52.1,1250
1998-01-24,1997,4,17,24,318.87,0.6,5,Dry,29,5,4,2,33,73,0.23,245.9,0.77,245.9,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0166,0.000666,0.152,0.00609,2,0.108,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.9,53.7,1290
1998-01-25,1997,4,17,25,328.44,0.59,5,Dry,29,5,4,2,33,73,0.22,255.4,0.78,255.4,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0196,0.000784,0.159,0.00636,2,0.115,0.274,0.011,24.7,0.93,0.97,0.903,28.8,27.9,55.8,1340
1998-01-26,1997,4,17,26,339.1,0.58,5,Dry,29,5,4,2,33,73,0.21,266.1,0.79,266.1,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0246,0.000988,0.167,0.00672,2,0.122,0.29,0.0116,24.6,0.933,0.97,0.905,30,29.1,58.1,1390
1998-01-27,1997,4,17,27,349.22,0.57,5,Dry,29,5,4,2,33,73,0.21,276.2,0.79,276.2,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0294,0.00118,0.176,0.00707,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.3,1450
1998-01-28,1997,4,18,28,359.34,0.56,5,Dry,29,5,4,2,33,73,0.2,286.3,0.8,286.3,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.0342,0.00138,0.184,0.00742,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.2,31.3,62.5,1500
1998-01-29,1997,4,18,29,370,0.55,5,Dry,29,5,4,2,33,73,0.2,297,0.8,297,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.3,24.8,0.154,0.0392,0.00158,0.193,0.0078,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.8,1560
1998-01-30,1997,4,18,30,381.76,0.54,5,Dry,29,5,4,2,33,73,0.19,308.8,0.81,308.8,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.0447,0.00181,0.203,0.00821,2,0.151,0.354,0.0143,24.3,0.942,0.97,0.913,34.7,33.7,67.3,1620
1998-01-31,1997,4,18,31,394.61,0.52,5,Dry,29,5,4,2,33,73,0.18,321.6,0.81,321.6,0,0,0,0,-2,2,29,5,4,0,35,360,990,965.4,24.6,0.162,0.0508,0.00206,0.213,0.00866,2,0.16,0.373,0.0151,24.3,0.944,0.97,0.915,36.1,35,70,1680
1998-02-01,1997,5,18,32,405.82,0.51,5,Dry,31,6,4,3,41,85,0.21,320.8,0.79,320.8,0,0,0,0,-3,3,31,6,4,0,44,362,990,965.4,24.6,0.163,0.0504,0.00205,0.214,0.00869,2,0.159,0.373,0.0152,24.2,0.944,0.97,0.915,35.9,34.9,69.7,1670
1998-02-02,1997,5,18,33,415.94,0.51,5,Dry,31,6,4,3,41,85,0.2,330.9,0.8,330.9,0,0,0,0,-3,3,31,6,4,0,44,372,990,965.5,24.5,0.167,0.0552,0.00225,0.222,0.00905,2,0.166,0.388,0.0158,24.1,0.945,0.97,0.917,37,35.9,71.8,1720
1998-02-03,1997,5,18,34,427.7,0.5,5,Dry,31,6,4,3,41,85,0.2,342.7,0.8,342.7,0,0,0,0,-3,3,31,6,4,0,44,384,990,965.5,24.5,0.171,0.0608,0.00248,0.232,0.00947,2,0.174,0.406,0.0166,24.1,0.947,0.972,0.921,38.3,37.3,74.5,1790
1998-02-04,1997,5,19,35,440,0.49,5,Dry,31,6,4,3,41,85,0.19,355,0.81,355,0,0,0,0,-3,3,31,6,4,0,44,396,990,965.6,24.4,0.175,0.0666,0.00273,0.242,0.0099,2,0.182,0.424,0.0174,24,0.949,0.975,0.926,39.6,38.7,77.3,1860
1998-02-05,1997,5,19,36,453.4,0.48,5,Dry,31,6,4,3,41,85,0.19,368.4,0.81,368.4,0,0,0,0,-3,3,31,6,4,0,44,409,990,965.6,24.4,0.18,0.0729,0.00299,0.253,0.0104,2,0.191,0.444,0.0182,23.9,0.951,0.978,0.93,41.1,40.2,80.4,1930
1998-02-06,1997,5,19,37,470.63,0.47,5,Dry,31,6,4,3,41,85,0.18,385.6,0.82,385.6,0,0,0,0,-3,3,31,6,4,0,44,427,990,965.7,24.3,0.186,0.081,0.00334,0.267,0.011,2,0.203,0.47,0.0194,23.8,0.953,0.98,0.934,42.9,42.1,84.1,2020
1998-02-07,1997,5,19,38,488.4,0.45,5,Dry,31,6,4,3,41,85,0.17,403.4,0.83,403.4,0,0,0,0,-3,3,31,6,4,0,44,444,990,965.8,24.2,0.192,0.0894,0.00369,0.282,0.0116,2,0.215,0.497,0.0205,23.7,0.955,0.98,0.936,44.8,43.9,87.8,2110
1998-02-08,1997,5,19,39,506.72,0.44,5,Dry,31,6,4,3,41,85,0.17,421.7,0.83,421.7,0,0,0,0,-3,3,31,6,4,0,44,463,990,965.9,24.1,0.199,0.0981,0.00407,0.297,0.0123,2,0.227,0.524,0.0217,23.6,0.956,0.98,0.937,46.7,45.7,91.5,2200
1998-02-09,1997,5,19,40,525.59,0.43,5,Dry,31,6,4,3,41,85,0.16,440.6,0.84,440.6,0,0,0,0,-3,3,31,6,4,0,44,482,990,966,24,0.205,0.107,0.00445,0.312,0.013,2,0.24,0.552,0.023,23.5,0.958,0.98,0.939,48.6,47.6,95.2,2290
1998-02-10,1997,5,19,41,545.55,0.42,5,Dry,31,6,4,3,41,85,0.16,460.6,0.84,460.6,0,0,0,0,-3,3,31,6,4,0,44,502,990,966.1,23.9,0.213,0.116,0.00486,0.329,0.0137,2,0.253,0.582,0.0243,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
1998-02-11,1997,5,20,42,567.15,0.41,5,Dry,31,6,4,3,41,85,0.15,482.1,0.85,482.1,0,0,0,0,-3,3,31,6,4,0,44,523,990,966.2,23.8,0.224,0.127,0.00531,0.35,0.0147,2,0.268,0.618,0.0259,23.2,0.956,0.98,0.937,52.5,48.2,96.4,2310
1998-02-12,1997,5,20,43,593.13,0.39,5,Dry,31,6,4,3,41,85,0.14,508.1,0.86,508.1,0,0,0,0,-3,3,31,6,4,0,44,549,990,966.3,23.7,0.239,0.14,0.00592,0.379,0.016,3,0.171,0.55,0.0232,23.2,0.947,0.97,0.919,36.5,35.4,106,2550
1998-02-13,1997,5,20,44,621.84,0.38,5,Dry,31,6,4,3,41,85,0.14,536.8,0.86,536.8,0,0,0,0,-3,3,31,6,4,0,44,578,990,966.4,23.6,0.255,0.16,0.00676,0.415,0.0176,3,0.184,0.599,0.0254,23,0.95,0.972,0.924,38.4,37.3,112,2690
1998-02-14,1997,5,20,45,647.81,0.37,5,Dry,31,6,4,3,41,85,0.13,562.8,0.87,562.8,0,0,0,0,-3,3,31,6,4,0,44,604,990,966.5,23.5,0.27,0.177,0.00753,0.447,0.019,3,0.196,0.642,0.0273,22.9,0.952,0.976,0.929,40,39.1,117,2810
1998-02-15,1997,5,20,46,671.6,0.36,5,Dry,31,6,4,3,41,85,0.13,586.6,0.87,586.6,0,0,0,0,-3,3,31,6,4,0,44,628,990,966.6,23.4,0.283,0.193,0.00824,0.476,0.0203,3,0.206,0.682,0.0291,22.7,0.953,0.979,0.934,41.6,40.7,122,2930
1998-02-16,1997,5,20,47,697.58,0.35,5,Dry,31,6,4,3,41,85,0.12,612.6,0.88,612.6,0,0,0,0,-3,3,31,6,4,0,44,654,990,966.7,23.3,0.298,0.21,0.00902,0.508,0.0218,3,0.218,0.726,0.0312,22.6,0.955,0.98,0.936,43.2,42.3,127,3050
1998-02-17,1997,5,20,48,724.65,0.34,5,Dry,31,6,4,3,41,85,0.12,639.6,0.88,639.6,0,0,0,0,-3,3,31,6,4,0,44,681,990,966.8,23.2,0.313,0.228,0.00984,0.542,0.0233,3,0.23,0.772,0.0333,22.4,0.956,0.98,0.937,44.8,43.9,132,3160
1998-02-18,1997,5,21,49,747.35,0.33,5,Dry,31,6,4,3,41,85,0.11,662.4,0.89,662.4,0,0,0,0,-3,3,31,6,4,0,44,703,990,966.9,23.1,0.326,0.243,0.0105,0.57,0.0247,3,0.241,0.81,0.0351,22.3,0.957,0.98,0.938,46.2,45.3,136,3260
1998-02-19,1997,5,21,50,764.57,0.32,5,Dry,31,6,4,3,41,85,0.11,679.6,0.89,679.6,0,0,0,0,-3,3,31,6,4,0,44,721,990,967,23,0.336,0.255,0.0111,0.591,0.0256,3,0.248,0.839,0.0364,22.2,0.957,0.98,0.938,47.2,46.3,139,3330
1998-02-20,1997,5,21,51,773.72,0.32,5,Dry,31,6,4,3,41,85,0.11,688.7,0.89,688.7,0,0,0,0,-3,3,31,6,4,0,44,730,990,967,23,0.341,0.261,0.0113,0.602,0.0262,3,0.252,0.855,0.0372,22.2,0.957,0.98,0.938,47.7,46.8,140,3370
1998-02-21,1997,5,21,52,779.74,0.31,5,Dry,31,6,4,3,41,85,0.11,694.7,0.89,694.7,0,0,0,0,-3,3,31,6,4,0,44,736,990,967,23,0.345,0.265,0.0115,0.61,0.0265,3,0.255,0.865,0.0376,22.1,0.957,0.98,0.938,48.1,47.1,141,3390
1998-02-22,1997,5,21,53,786.62,0.31,5,Dry,31,6,4,3,41,85,0.11,701.6,0.89,701.6,0,0,0,0,-3,3,31,6,4,0,44,743,990,967,23,0.349,0.27,0.0117,0.618,0.0269,3,0.258,0.876,0.0382,22.1,0.957,0.98,0.938,48.5,47.5,142,3420
1998-02-23,1997,5,21,54,791.07,0.31,5,Dry,31,6,4,3,41,85,0.11,706.1,0.89,706.1,0,0,0,0,-3,3,31,6,4,0,44,747,990,967.1,22.9,0.351,0.273,0.0119,0.624,0.0272,3,0.26,0.884,0.0385,22.1,0.957,0.98,0.938,48.7,47.7,143,3440
1998-02-24,1997,5,21,55,792.59,0.31,5,Dry,31,6,4,3,41,85,0.11,707.6,0.89,707.6,0,0,0,0,-3,3,31,6,4,0,44,749,990,967.1,22.9,0.352,0.274,0.0119,0.626,0.0273,3,0.261,0.887,0.0387,22,0.957,0.98,0.938,48.8,47.8,143,3440
1998-02-25,1997,5,22,56,794.14,0.31,5,Dry,31,6,4,3,41,85,0.11,709.1,0.89,709.1,0,0,0,0,-3,3,31,6,4,0,44,750,990,967.1,22.9,0.353,0.275,0.012,0.628,0.0274,3,0.262,0.889,0.0388,22,0.957,0.98,0.938,48.9,47.9,144,3450
1998-02-26,1997,5,22,57,795.7,0.3,5,Dry,31,6,4,3,41,85,0.11,710.7,0.89,710.7,0,0,0,0,-3,3,31,6,4,0,44,752,990,967.1,22.9,0.354,0.276,0.012,0.629,0.0275,3,0.262,0.892,0.0389,22,0.957,0.98,0.938,49,48,144,3460
1998-02-27,1997,5,22,58,797.29,0.3,5,Dry,31,6,4,3,41,85,0.11,712.3,0.89,712.3,0,0,0,0,-3,3,31,6,4,0,44,753,990,967.1,22.9,0.355,0.277,0.0121,0.631,0.0276,3,0.263,0.894,0.039,22,0.957,0.98,0.938,49.1,48.1,144,3460
1998-02-28,1997,5,22,59,798.9,0.3,5,Dry,31,6,4,3,41,85,0.11,713.9,0.89,713.9,0,0,0,0,-3,3,31,6,4,0,44,755,990,967.1,22.9,0.356,0.278,0.0121,0.633,0.0277,3,0.264,0.897,0.0392,22,0.957,0.98,0.938,49.2,48.2,145,3470
1998-03-01,1997,6,22,60,800.52,0.3,4,Mod_Dry,41,8,7,6,67,129,0.16,671.5,0.84,671.5,0,0,0,0,-6,6,41,8,7,0,73,728,990,967.1,22.9,0.34,0.25,0.0109,0.59,0.0257,3,0.245,0.834,0.0364,22.1,0.957,0.98,0.938,46.3,45.4,136,3270
1998-03-02,1997,6,22,61,798.9,0.3,4,Mod_Dry,41,8,7,6,67,129,0.16,669.9,0.84,669.9,0,0,0,0,-6,6,41,8,7,0,73,726,990,967.1,22.9,0.339,0.248,0.0108,0.588,0.0257,3,0.244,0.831,0.0363,22.1,0.957,0.98,0.938,46.3,45.3,136,3260
1998-03-03,1997,6,22,62,800.52,0.3,4,Mod_Dry,41,8,7,6,67,129,0.16,671.5,0.84,671.5,0,0,0,0,-6,6,41,8,7,0,73,728,990,967.1,22.9,0.34,0.25,0.0109,0.59,0.0257,3,0.245,0.834,0.0364,22.1,0.957,0.98,0.938,46.3,45.4,136,3270
1998-03-04,1997,6,23,63,802.16,0.3,4,Mod_Dry,41,8,7,6,67,129,0.16,673.2,0.84,673.2,0,0,0,0,-6,6,41,8,7,0,73,729,990,967.1,22.9,0.341,0.251,0.011,0.592,0.0258,3,0.245,0.837,0.0366,22.1,0.957,0.98,0.938,46.4,45.5,137,3280
1998-03-05,1997,6,23,64,800.52,0.3,4,Mod_Dry,41,8,7,6,67,129,0.16,671.5,0.84,671.5,0,0,0,0,-6,6,41,8,7,0,73,728,990,967.1,22.9,0.34,0.25,0.0109,0.59,0.0257,3,0.245,0.834,0.0364,22.1,0.957,0.98,0.938,46.3,45.4,136,3270
1998-03-06,1997,6,23,65,802.16,0.3,4,Mod_Dry,41,8,7,6,67,129,0.16,673.2,0.84,673.2,0,0,0,0,-6,6,41,8,7,0,73,729,990,967.1,22.9,0.341,0.251,0.011,0.592,0.0258,3,0.245,0.837,0.0366,22.1,0.957,0.98,0.938,46.4,45.5,137,3280
1998-03-07,1997,6,23,66,803.82,0.3,4,Mod_Dry,41,8,7,6,67,129,0.16,674.8,0.84,674.8,0,0,0,0,-6,6,41,8,7,0,73,731,990,967.1,22.9,0.342,0.252,0.011,0.594,0.0259,3,0.246,0.84,0.0367,22,0.957,0.98,0.938,46.5,45.6,137,3280
1998-03-08,1997,6,23,67,805.49,0.3,4,Mod_Dry,41,8,7,6,67,129,0.16,676.5,0.84,676.5,0,0,0,0,-6,6,41,8,7,0,73,732,990,967.1,22.9,0.343,0.253,0.0111,0.596,0.026,3,0.247,0.843,0.0368,22,0.957,0.98,0.938,46.6,45.7,137,3290
1998-03-09,1997,6,23,68,807.18,0.3,4,Mod_Dry,41,8,7,6,67,129,0.16,678.2,0.84,678.2,0,0,0,0,-6,6,41,8,7,0,73,734,990,967.1,22.9,0.344,0.254,0.0111,0.598,0.0261,3,0.248,0.845,0.037,22,0.957,0.98,0.938,46.7,45.8,137,3300
1998-03-10,1997,6,23,69,812.34,0.3,4,Mod_Dry,41,8,7,6,67,129,0.16,683.3,0.84,683.3,0,0,0,0,-6,6,41,8,7,0,73,739,990,967.1,22.9,0.347,0.257,0.0113,0.604,0.0264,3,0.25,0.854,0.0374,22,0.957,0.98,0.938,47,46.1,138,3320
1998-03-11,1997,6,24,70,821.24,0.29,5,Dry,36,8,6,4,53,107,0.13,714.2,0.87,714.2,0,0,0,0,-4,4,36,8,6,0,57,764,990,967.2,22.8,0.361,0.278,0.0122,0.639,0.028,3,0.264,0.903,0.0396,21.9,0.957,0.98,0.938,49,48,144,3450
1998-03-12,1997,6,24,71,834.24,0.29,5,Dry,36,8,6,4,53,107,0.13,727.2,0.87,727.2,0,0,0,0,-4,4,36,8,6,0,57,777,990,967.2,22.8,0.368,0.287,0.0126,0.655,0.0288,3,0.27,0.925,0.0406,21.8,0.957,0.98,0.938,49.7,48.2,145,3470
1998-03-13,1997,6,24,72,847.8,0.28,5,Dry,36,8,6,4,53,107,0.13,740.8,0.87,740.8,0,0,0,0,-4,4,36,8,6,0,57,791,990,967.3,22.7,0.379,0.296,0.013,0.675,0.0297,3,0.276,0.951,0.0419,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
1998-03-14,1997,6,24,73,861.88,0.28,5,Dry,36,8,6,4,53,107,0.12,754.9,0.88,754.9,0,0,0,0,-4,4,36,8,6,0,57,805,990,967.3,22.7,0.392,0.304,0.0134,0.696,0.0307,3,0.281,0.977,0.0431,21.7,0.957,0.98,0.938,51.2,48.2,145,3470
1998-03-15,1997,6,24,74,876.42,0.27,5,Dry,36,8,6,4,53,107,0.12,769.4,0.88,769.4,0,0,0,0,-4,4,36,8,6,0,57,819,990,967.4,22.6,0.405,0.311,0.0138,0.716,0.0317,3,0.285,1,0.0443,21.6,0.956,0.98,0.937,51.9,48.2,145,3470
1998-03-16,1997,6,24,75,895.74,0.27,5,Dry,36,8,6,4,53,107,0.12,788.7,0.88,788.7,0,0,0,0,-4,4,36,8,6,0,57,839,990,967.5,22.5,0.423,0.321,0.0142,0.744,0.033,4,0.209,0.952,0.0423,21.6,0.953,0.975,0.93,39.7,38.8,155,3720
1998-03-17,1997,6,24,76,915.71,0.26,5,Dry,36,8,6,4,53,107,0.12,808.7,0.88,808.7,0,0,0,0,-4,4,36,8,6,0,57,859,990,967.6,22.4,0.441,0.33,0.0147,0.771,0.0344,4,0.215,0.987,0.044,21.5,0.954,0.977,0.932,40.6,39.6,159,3800
1998-03-18,1997,6,25,77,940.91,0.25,5,Dry,36,8,6,4,53,107,0.11,833.9,0.89,833.9,0,0,0,0,-4,4,36,8,6,0,57,884,990,967.7,22.3,0.464,0.343,0.0153,0.807,0.0361,4,0.224,1.03,0.0461,21.3,0.954,0.979,0.934,41.6,40.7,163,3910
1998-03-19,1997,6,25,78,966.93,0.25,5,Dry,36,8,6,4,53,107,0.11,859.9,0.89,859.9,0,0,0,0,-4,4,36,8,6,0,57,910,990,967.8,22.2,0.488,0.355,0.016,0.843,0.0379,4,0.233,1.08,0.0484,21.2,0.955,0.98,0.936,42.6,41.7,167,4010
1998-03-20,1997,6,25,79,993.69,0.24,5,Dry,36,8,6,4,53,107,0.11,886.7,0.89,886.7,0,0,0,0,-4,4,36,8,6,0,57,937,990,967.9,22.1,0.512,0.368,0.0166,0.881,0.0398,4,0.242,1.12,0.0507,21,0.955,0.98,0.936,43.6,42.7,171,4100
1998-03-21,1997,6,25,80,1016.1,0.24,4,Mod_Dry,41,8,7,6,67,129,0.13,887.1,0.87,887.1,0,0,0,0,-6,6,41,8,7,0,73,943,990,968,22,0.518,0.368,0.0167,0.887,0.0402,4,0.242,1.13,0.0512,20.9,0.955,0.98,0.936,43.5,42.6,170,4090
1998-03-22,1997,6,25,81,1039,0.23,4,Mod_Dry,41,8,7,6,67,129,0.12,910,0.88,910,0,0,0,0,-6,6,41,8,7,0,73,966,990,968,22,0.539,0.379,0.0173,0.919,0.0418,4,0.25,1.17,0.0532,20.8,0.955,0.98,0.936,44.4,43.5,174,4170
1998-03-23,1997,6,25,82,1057,0.23,4,Mod_Dry,41,8,7,6,67,129,0.12,928,0.88,928,0,0,0,0,-6,6,41,8,7,0,73,984,990,968.1,21.9,0.556,0.388,0.0177,0.944,0.0431,4,0.256,1.2,0.0547,20.7,0.955,0.98,0.936,45,44.1,177,4240
1998-03-24,1997,6,25,83,1075.4,0.23,4,Mod_Dry,41,8,7,6,67,129,0.12,946.4,0.88,946.4,0,0,0,0,-6,6,41,8,7,0,73,1000,990,968.1,21.9,0.572,0.397,0.0182,0.97,0.0443,4,0.262,1.23,0.0563,20.6,0.956,0.98,0.936,45.7,44.8,179,4300
1998-03-25,1997,6,26,84,1093.9,0.22,4,Mod_Dry,41,8,7,6,67,129,0.12,964.9,0.88,964.9,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.589,0.406,0.0186,0.995,0.0457,4,0.268,1.26,0.058,20.5,0.956,0.98,0.936,46.4,45.5,182,4370
1998-03-26,1997,6,26,85,1112.7,0.22,4,Mod_Dry,41,8,7,6,67,129,0.12,983.7,0.88,983.7,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.61,0.415,0.0191,1.03,0.0471,4,0.274,1.3,0.0598,20.4,0.956,0.98,0.936,47.1,46.2,185,4430
1998-03-27,1997,6,26,86,1137.2,0.21,4,Mod_Dry,41,8,7,6,67,129,0.11,1008,0.89,1008,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.646,0.441,0.0204,1.09,0.0502,4,0.282,1.37,0.0632,20.3,0.956,0.98,0.936,47.9,47,188,4510
1998-03-28,1997,6,26,87,1162,0.21,4,Mod_Dry,41,8,7,6,67,129,0.11,1033,0.89,1033,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.682,0.497,0.023,1.18,0.0546,4,0.287,1.47,0.0679,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
1998-03-29,1997,6,26,88,1187.2,0.21,4,Mod_Dry,41,8,7,6,67,129,0.11,1058,0.89,1058,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.719,0.554,0.0258,1.27,0.0592,4,0.292,1.56,0.0727,19.9,0.955,0.98,0.936,49.4,48.2,193,4630
1998-03-30,1997,6,26,89,1212.7,0.2,4,Mod_Dry,41,8,7,6,67,129,0.11,1084,0.89,1084,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.757,0.611,0.0285,1.37,0.0638,4,0.297,1.66,0.0777,19.8,0.954,0.98,0.935,50.1,48.2,193,4630
1998-03-31,1997,6,26,90,1238.5,0.2,4,Mod_Dry,41,8,7,6,67,129,0.1,1110,0.9,1100,10,2,0,0,-6,14,43,8,7,0,81,1160,990,968.6,21.4,0.783,0.648,0.0304,1.43,0.067,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
1998-04-01,1997,7,27,91,1270.5,0.19,4,Mod_Dry,45,11,10,10,72,148,0.12,1123,0.88,1100,23,5,1,1,-9,25,50,12,11,1,97,1170,990,968.8,21.2,0.805,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
1998-04-02,1997,7,27,92,1308.9,0.19,4,Mod_Dry,45,11,10,10,72,148,0.11,1161,0.89,1100,61,14,2,2,-8,51,59,13,12,2,123,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1998-04-03,1997,7,27,93,1353.9,0.18,4,Mod_Dry,45,11,10,10,72,148,0.11,1206,0.89,1100,106,24,3,3,-7,83,69,14,13,3,155,1200,990,969,21,0.839,0.648,0.0309,1.49,0.0709,4,0.3,1.79,0.0852,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1998-04-04,1997,7,27,94,1393.5,0.18,4,Mod_Dry,45,11,10,10,72,148,0.11,1246,0.89,1100,146,33,4,4,-6,111,78,15,14,4,183,1210,990,969.1,20.9,0.855,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0864,19.1,0.953,0.98,0.934,49,48,192,4610
1998-04-05,1997,7,27,95,1415.1,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1267,0.9,1100,167,38,5,5,-5,124,83,16,15,5,196,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.8,191,4590
1998-04-06,1997,7,27,96,1436.8,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1289,0.9,1100,189,43,6,6,-4,138,88,17,16,6,210,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
1998-04-07,1997,7,27,97,1458.7,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1311,0.9,1100,211,48,6,6,-4,155,93,17,16,6,227,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
1998-04-08,1997,7,28,98,1480.7,0.16,4,Mod_Dry,45,11,10,10,72,148,0.1,1333,0.9,1100,233,53,7,7,-3,169,98,18,17,7,241,1230,990,969.4,20.6,0.9,0.648,0.0315,1.55,0.0752,4,0.3,1.85,0.0898,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
1998-04-09,1997,7,28,99,1502.9,0.16,4,Mod_Dry,45,11,10,10,72,148,0.099,1355,0.9,1100,255,55,7,8,-2,187,100,18,18,8,259,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.6,0.952,0.98,0.933,47.9,46.9,188,4510
1998-04-10,1997,7,28,100,1525.3,0.16,4,Mod_Dry,45,11,10,10,72,148,0.097,1377,0.9,1100,277,55,7,8,-2,209,100,18,18,8,281,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
1998-04-11,1997,7,28,101,1541.3,0.15,4,Mod_Dry,45,11,10,10,72,148,0.096,1393,0.9,1100,293,55,7,9,-1,223,100,18,19,9,295,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
1998-04-12,1997,7,28,102,1557.4,0.15,4,Mod_Dry,45,11,10,10,72,148,0.095,1409,0.91,1100,309,55,7,9,-1,239,100,18,19,9,311,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
1998-04-13,1997,7,28,103,1573.6,0.15,4,Mod_Dry,45,11,10,10,72,148,0.094,1426,0.91,1100,326,55,7,10,0,254,100,18,20,10,326,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
1998-04-14,1997,7,28,104,1583.3,0.15,4,Mod_Dry,45,11,10,10,72,148,0.093,1435,0.91,1100,335,55,7,10,0,263,100,18,20,10,335,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
1998-04-15,1997,7,29,105,1593.1,0.15,4,Mod_Dry,45,11,10,10,72,148,0.093,1445,0.91,1100,345,55,7,11,0,272,100,18,21,10,344,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
1998-04-16,1997,7,29,106,1596.3,0.15,4,Mod_Dry,45,11,10,10,72,148,0.093,1448,0.91,1100,348,55,7,11,0,275,100,18,21,10,347,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
1998-04-17,1997,7,29,107,1599.6,0.15,4,Mod_Dry,45,11,10,10,72,148,0.092,1452,0.91,1100,352,55,7,11,1,278,100,18,21,11,350,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
1998-04-18,1997,7,29,108,1596.3,0.15,4,Mod_Dry,45,11,10,10,72,148,0.093,1448,0.91,1100,348,55,7,11,0,275,100,18,21,10,347,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
1998-04-19,1997,7,29,109,1593.1,0.15,4,Mod_Dry,45,11,10,10,72,148,0.093,1445,0.91,1100,345,55,7,11,0,272,100,18,21,10,344,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
1998-04-20,1997,7,29,110,1583.3,0.15,4,Mod_Dry,45,11,10,10,72,148,0.093,1435,0.91,1100,335,55,7,10,0,263,100,18,20,10,335,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
1998-04-21,1997,7,29,111,1573.6,0.15,4,Mod_Dry,45,11,10,10,72,148,0.094,1426,0.91,1100,326,55,7,10,0,254,100,18,20,10,326,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
1998-04-22,1997,7,30,112,1557.4,0.15,4,Mod_Dry,45,11,10,10,72,148,0.095,1409,0.91,1100,309,55,7,9,-1,239,100,18,19,9,311,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
1998-04-23,1997,7,30,113,1541.3,0.15,4,Mod_Dry,45,11,10,10,72,148,0.096,1393,0.9,1100,293,55,7,9,-1,223,100,18,19,9,295,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
1998-04-24,1997,7,30,114,1518.9,0.16,4,Mod_Dry,45,11,10,10,72,148,0.097,1371,0.9,1100,271,55,7,8,-2,203,100,18,18,8,275,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
1998-04-25,1997,7,30,115,1496.6,0.16,4,Mod_Dry,45,11,10,10,72,148,0.099,1349,0.9,1100,249,55,7,8,-3,182,100,18,18,7,254,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,47.9,47,188,4510
1998-04-26,1997,7,30,116,1474.4,0.16,4,Mod_Dry,45,11,10,10,72,148,0.1,1326,0.9,1100,226,51,7,7,-3,164,96,18,17,7,236,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1998-04-27,1997,7,30,117,1452.4,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1304,0.9,1100,204,46,6,6,-4,150,91,17,16,6,222,1220,990,969.3,20.7,0.88,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1998-04-28,1997,7,30,118,1430.6,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1283,0.9,1100,183,41,5,6,-5,136,86,16,16,5,208,1220,990,969.3,20.7,0.871,0.648,0.0312,1.52,0.0733,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
1998-04-29,1997,7,31,119,1408.9,0.18,4,Mod_Dry,45,11,10,10,72,148,0.1,1261,0.9,1100,161,36,5,5,-5,120,81,16,15,5,192,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.8,47.8,191,4590
1998-04-30,1997,7,31,120,1381.3,0.18,4,Mod_Dry,45,11,10,10,72,148,0.11,1233,0.89,1100,133,30,4,4,-6,101,75,15,14,4,173,1200,990,969.1,20.9,0.851,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
1998-05-01,1997,8,31,121,1335.8,0.19,4,Mod_Dry,47,10,10,10,115,192,0.14,1144,0.86,1100,44,10,1,1,-9,41,57,11,11,1,156,1180,990,969,21,0.814,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1998-05-02,1997,8,31,122,1297,0.19,4,Mod_Dry,47,10,10,10,115,192,0.15,1105,0.85,1100,5,1,0,0,-10,14,48,10,10,0,129,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1998-05-03,1997,8,31,123,1264.7,0.19,4,Mod_Dry,47,10,10,10,115,192,0.15,1073,0.85,1073,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.757,0.586,0.0276,1.34,0.0631,4,0.295,1.64,0.077,19.6,0.954,0.98,0.935,49.3,48.2,193,4630
1998-05-04,1997,8,31,124,1232.8,0.2,4,Mod_Dry,47,10,10,10,115,192,0.16,1041,0.84,1041,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.71,0.515,0.0241,1.22,0.0573,4,0.288,1.51,0.0708,19.9,0.955,0.98,0.936,48.4,47.4,190,4550
1998-05-05,1997,8,31,125,1201.3,0.2,4,Mod_Dry,47,10,10,10,115,192,0.16,1009,0.84,1009,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.664,0.444,0.0207,1.11,0.0516,4,0.282,1.39,0.0647,20.1,0.955,0.98,0.936,47.5,46.5,186,4460
1998-05-06,1997,8,32,126,1170.4,0.21,4,Mod_Dry,47,10,10,10,115,192,0.16,978.4,0.84,978.4,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.618,0.413,0.0191,1.03,0.0478,4,0.273,1.3,0.0605,20.3,0.955,0.98,0.936,46.4,45.5,182,4370
1998-05-07,1997,8,32,127,1139.9,0.21,4,Mod_Dry,47,10,10,10,115,192,0.17,947.9,0.83,947.9,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.584,0.398,0.0184,0.982,0.0453,4,0.262,1.24,0.0574,20.4,0.955,0.98,0.936,45.3,44.4,178,4260
1998-05-08,1997,8,32,128,1110,0.22,4,Mod_Dry,47,10,10,10,115,192,0.17,918,0.83,918,0,0,0,0,-10,10,47,10,10,0,125,985,990,968.2,21.8,0.557,0.383,0.0176,0.94,0.0432,4,0.252,1.19,0.0548,20.6,0.955,0.98,0.936,44.2,43.3,173,4160
1998-05-09,1997,8,32,129,1085.9,0.22,4,Mod_Dry,47,10,10,10,115,192,0.18,893.9,0.82,893.9,0,0,0,0,-10,10,47,10,10,0,125,961,990,968.2,21.8,0.535,0.372,0.017,0.906,0.0415,4,0.244,1.15,0.0527,20.7,0.955,0.98,0.936,43.3,42.4,170,4070
1998-05-10,1997,8,32,130,1062.3,0.23,4,Mod_Dry,47,10,10,10,115,192,0.18,870.3,0.82,870.3,0,0,0,0,-10,10,47,10,10,0,125,937,990,968.1,21.9,0.513,0.36,0.0164,0.873,0.0399,4,0.236,1.11,0.0506,20.8,0.955,0.98,0.935,42.4,41.5,166,3980
1998-05-11,1997,8,32,131,1039,0.23,5,Dry,42,9,8,6,82,147,0.14,892,0.86,892,0,0,0,0,-6,6,42,9,8,0,88,951,990,968,22,0.525,0.371,0.0169,0.896,0.0408,4,0.244,1.14,0.0519,20.8,0.955,0.98,0.936,43.5,42.7,171,4100
1998-05-12,1997,8,32,132,1016.1,0.24,5,Dry,42,9,8,6,82,147,0.14,869.1,0.85,869.1,0,0,0,0,-6,6,42,9,8,0,88,928,990,968,22,0.505,0.36,0.0163,0.864,0.0392,4,0.236,1.1,0.0499,20.9,0.955,0.98,0.936,42.6,41.8,167,4010
1998-05-13,1997,8,33,133,993.69,0.24,5,Dry,42,9,8,6,82,147,0.15,846.7,0.85,846.7,0,0,0,0,-6,6,42,9,8,0,88,906,990,967.9,22.1,0.484,0.349,0.0158,0.833,0.0376,4,0.228,1.06,0.048,21.1,0.954,0.98,0.935,41.7,40.9,164,3920
1998-05-14,1997,8,33,134,971.74,0.25,5,Dry,42,9,8,6,82,147,0.15,824.7,0.85,824.7,0,0,0,0,-6,6,42,9,8,0,88,884,990,967.8,22.2,0.464,0.338,0.0152,0.802,0.0361,4,0.221,1.02,0.0461,21.2,0.954,0.978,0.933,40.9,40,160,3840
1998-05-15,1997,8,33,135,950.28,0.25,5,Dry,42,9,8,6,82,147,0.15,803.3,0.84,803.3,0,0,0,0,-6,6,42,9,8,0,88,862,990,967.7,22.3,0.444,0.328,0.0147,0.772,0.0346,4,0.214,0.986,0.0442,21.3,0.953,0.976,0.93,40,39.1,156,3750
1998-05-16,1997,8,33,136,929.35,0.26,5,Dry,42,9,8,6,82,147,0.16,782.4,0.84,782.4,0,0,0,0,-6,6,42,9,8,0,88,841,990,967.6,22.4,0.425,0.318,0.0142,0.743,0.0332,3,0.289,1.03,0.0461,21.4,0.956,0.98,0.937,52.2,48.2,145,3470
1998-05-17,1997,8,33,137,913.46,0.26,5,Dry,42,9,8,6,82,147,0.16,766.5,0.84,766.5,0,0,0,0,-6,6,42,9,8,0,88,825,990,967.6,22.4,0.411,0.31,0.0138,0.721,0.0321,3,0.284,1,0.0448,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
1998-05-18,1997,8,33,138,897.93,0.27,5,Dry,42,9,8,6,82,147,0.16,750.9,0.84,750.9,0,0,0,0,-6,6,42,9,8,0,88,810,990,967.5,22.5,0.396,0.302,0.0134,0.699,0.031,3,0.28,0.979,0.0435,21.5,0.957,0.98,0.938,50.6,48.2,145,3470
1998-05-19,1997,8,33,139,882.79,0.27,5,Dry,42,9,8,6,82,147,0.17,735.8,0.83,735.8,0,0,0,0,-6,6,42,9,8,0,88,795,990,967.4,22.6,0.383,0.293,0.013,0.675,0.0299,3,0.274,0.949,0.042,21.6,0.957,0.98,0.938,49.8,48.2,145,3470
1998-05-20,1997,8,34,140,868.06,0.27,5,Dry,42,9,8,6,82,147,0.17,721.1,0.83,721.1,0,0,0,0,-6,6,42,9,8,0,88,780,990,967.4,22.6,0.37,0.283,0.0125,0.652,0.0288,3,0.267,0.919,0.0406,21.7,0.957,0.98,0.938,49,48,144,3450
1998-05-21,1997,8,34,141,853.78,0.28,5,Dry,42,9,8,6,82,147,0.17,706.8,0.83,706.8,0,0,0,0,-6,6,42,9,8,0,88,766,990,967.3,22.7,0.362,0.273,0.012,0.635,0.028,3,0.261,0.895,0.0395,21.8,0.957,0.98,0.938,48.2,47.2,142,3400
1998-05-22,1997,8,34,142,839.99,0.28,5,Dry,42,9,8,6,82,147,0.17,693,0.82,693,0,0,0,0,-6,6,42,9,8,0,88,752,990,967.3,22.7,0.354,0.264,0.0116,0.618,0.0272,3,0.254,0.872,0.0384,21.9,0.957,0.98,0.938,47.4,46.5,139,3340
