date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1998-05-23,1997,8,34,143,826.74,0.29,5,Dry,42,9,8,6,82,147,0.18,679.7,0.82,679.7,0,0,0,0,-6,6,42,9,8,0,88,739,990,967.2,22.8,0.346,0.255,0.0112,0.601,0.0264,3,0.248,0.85,0.0373,21.9,0.957,0.98,0.938,46.7,45.7,137,3290
1998-05-24,1997,8,34,144,814.09,0.3,5,Dry,42,9,8,6,82,147,0.18,667.1,0.82,667.1,0,0,0,0,-6,6,42,9,8,0,88,726,990,967.2,22.8,0.339,0.247,0.0108,0.586,0.0256,3,0.243,0.828,0.0363,22,0.957,0.98,0.938,45.9,45,135,3240
1998-05-25,1997,8,34,145,802.16,0.3,5,Dry,42,9,8,6,82,147,0.18,655.2,0.82,655.2,0,0,0,0,-6,6,42,9,8,0,88,714,990,967.1,22.9,0.332,0.239,0.0104,0.571,0.0249,3,0.237,0.808,0.0353,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
1998-05-26,1997,8,34,146,791.07,0.31,5,Dry,42,9,8,6,82,147,0.19,644.1,0.81,644.1,0,0,0,0,-6,6,42,9,8,0,88,703,990,967.1,22.9,0.326,0.231,0.0101,0.557,0.0243,3,0.232,0.79,0.0344,22.1,0.956,0.98,0.937,44.6,43.7,131,3140
1998-05-27,1997,8,35,147,781.06,0.31,5,Dry,42,9,8,6,82,147,0.19,634.1,0.81,634.1,0,0,0,0,-6,6,42,9,8,0,88,693,990,967,23,0.32,0.225,0.00977,0.545,0.0237,3,0.228,0.773,0.0336,22.2,0.956,0.98,0.936,44,43.1,129,3100
1998-05-28,1997,8,35,148,772.67,0.32,5,Dry,42,9,8,6,82,147,0.19,625.7,0.81,625.7,0,0,0,0,-6,6,42,9,8,0,88,685,990,967,23,0.316,0.219,0.00952,0.535,0.0232,3,0.224,0.759,0.033,22.3,0.955,0.98,0.936,43.5,42.6,128,3070
1998-05-29,1997,8,35,149,762.66,0.32,5,Dry,42,9,8,6,82,147,0.19,615.7,0.81,615.7,0,0,0,0,-6,6,42,9,8,0,88,675,990,967,23,0.31,0.212,0.00921,0.522,0.0227,3,0.22,0.742,0.0322,22.3,0.955,0.98,0.936,42.9,42,126,3020
1998-05-30,1997,8,35,150,749.26,0.33,5,Dry,42,9,8,6,82,147,0.2,602.3,0.8,602.3,0,0,0,0,-6,6,42,9,8,0,88,661,990,966.9,23.1,0.302,0.203,0.0088,0.506,0.0219,3,0.214,0.719,0.0311,22.4,0.954,0.98,0.935,42.1,41.2,124,2970
1998-05-31,1997,8,35,151,736.96,0.33,5,Dry,42,9,8,6,82,147,0.2,590,0.8,590,0,0,0,0,-6,6,42,9,8,0,88,649,990,966.8,23.2,0.295,0.195,0.00843,0.49,0.0212,3,0.208,0.698,0.0302,22.5,0.954,0.979,0.933,41.3,40.4,121,2910
1998-06-01,1997,9,35,152,724.1,0.34,5,Dry,39,9,7,5,59,119,0.16,605.1,0.84,605.1,0,0,0,0,-5,5,39,9,7,0,64,660,990,966.8,23.2,0.302,0.205,0.00884,0.507,0.0218,3,0.215,0.722,0.0311,22.5,0.955,0.98,0.935,42.5,41.6,125,3000
1998-06-02,1997,9,35,153,712.89,0.34,5,Dry,39,9,7,5,59,119,0.17,593.9,0.83,593.9,0,0,0,0,-5,5,39,9,7,0,64,649,990,966.8,23.2,0.295,0.198,0.0085,0.493,0.0212,3,0.21,0.703,0.0302,22.5,0.954,0.98,0.935,41.8,40.9,123,2950
1998-06-03,1997,9,36,154,701.14,0.35,5,Dry,39,9,7,5,59,119,0.17,582.1,0.83,582.1,0,0,0,0,-5,5,39,9,7,0,64,637,990,966.7,23.3,0.289,0.19,0.00815,0.478,0.0205,3,0.204,0.683,0.0293,22.6,0.953,0.978,0.932,41,40.1,120,2890
1998-06-04,1997,9,36,155,689.38,0.35,5,Dry,39,9,7,5,59,119,0.17,570.4,0.83,570.4,0,0,0,0,-5,5,39,9,7,0,64,625,990,966.7,23.3,0.282,0.182,0.0078,0.464,0.0199,3,0.199,0.663,0.0284,22.7,0.952,0.977,0.93,40.3,39.3,118,2830
1998-06-05,1997,9,36,156,678.17,0.36,5,Dry,39,9,7,5,59,119,0.17,559.2,0.82,559.2,0,0,0,0,-5,5,39,9,7,0,64,614,990,966.6,23.4,0.276,0.175,0.00746,0.45,0.0192,3,0.194,0.644,0.0275,22.7,0.951,0.975,0.928,39.6,38.6,116,2780
1998-06-06,1997,9,36,157,668.05,0.36,5,Dry,39,9,7,5,59,119,0.18,549,0.82,549,0,0,0,0,-5,5,39,9,7,0,64,604,990,966.6,23.4,0.27,0.168,0.00716,0.438,0.0187,3,0.19,0.627,0.0268,22.8,0.951,0.974,0.926,38.9,37.9,114,2730
1998-06-07,1997,9,36,158,657.39,0.37,5,Dry,39,9,7,5,59,119,0.18,538.4,0.82,538.4,0,0,0,0,-5,5,39,9,7,0,64,593,990,966.5,23.5,0.264,0.161,0.00684,0.424,0.0181,3,0.185,0.609,0.026,22.9,0.95,0.972,0.923,38.2,37.2,111,2680
1998-06-08,1997,9,36,159,646.72,0.37,5,Dry,39,9,7,5,59,119,0.18,527.7,0.82,527.7,0,0,0,0,-5,5,39,9,7,0,64,583,990,966.5,23.5,0.258,0.154,0.00653,0.411,0.0175,3,0.18,0.591,0.0251,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
1998-06-09,1997,9,36,160,636.6,0.37,5,Dry,39,9,7,5,59,119,0.19,517.6,0.81,517.6,0,0,0,0,-5,5,39,9,7,0,64,573,990,966.4,23.6,0.252,0.147,0.00623,0.399,0.0169,3,0.175,0.574,0.0244,23,0.948,0.97,0.92,36.9,35.8,107,2570
1998-06-10,1997,9,37,161,627.58,0.38,5,Dry,39,9,7,5,59,119,0.19,508.6,0.81,508.6,0,0,0,0,-5,5,39,9,7,0,64,564,990,966.4,23.6,0.247,0.141,0.00597,0.388,0.0164,3,0.171,0.559,0.0237,23,0.947,0.97,0.919,36.3,35.2,106,2530
1998-06-11,1997,9,37,162,618.01,0.38,5,Dry,39,9,7,5,59,119,0.19,499,0.81,499,0,0,0,0,-5,5,39,9,7,0,64,554,990,966.4,23.6,0.241,0.135,0.00569,0.376,0.0159,3,0.167,0.543,0.023,23.1,0.946,0.97,0.918,35.6,34.6,104,2490
1998-06-12,1997,9,37,163,608.44,0.39,5,Dry,39,9,7,5,59,119,0.2,489.4,0.8,489.4,0,0,0,0,-5,5,39,9,7,0,64,544,990,966.3,23.7,0.236,0.13,0.00549,0.366,0.0155,3,0.163,0.529,0.0223,23.1,0.945,0.97,0.917,35,33.9,102,2440
1998-06-13,1997,9,37,164,598.87,0.39,5,Dry,39,9,7,5,59,119,0.2,479.9,0.8,479.9,0,0,0,0,-5,5,39,9,7,0,64,535,990,966.3,23.7,0.23,0.125,0.00529,0.356,0.015,2,0.266,0.622,0.0263,23.1,0.956,0.98,0.937,51.9,48.2,96.4,2310
1998-06-14,1997,9,37,165,589.85,0.4,5,Dry,39,9,7,5,59,119,0.2,470.9,0.8,470.9,0,0,0,0,-5,5,39,9,7,0,64,526,990,966.3,23.7,0.225,0.121,0.00511,0.347,0.0146,2,0.26,0.607,0.0256,23.1,0.957,0.98,0.938,51.1,48.2,96.4,2310
1998-06-15,1997,9,37,166,581.92,0.4,5,Dry,39,9,7,5,59,119,0.2,462.9,0.8,462.9,0,0,0,0,-5,5,39,9,7,0,64,518,990,966.2,23.8,0.221,0.117,0.00494,0.338,0.0142,2,0.255,0.593,0.0249,23.2,0.957,0.98,0.938,50.4,48.2,96.4,2310
1998-06-16,1997,9,37,167,573.44,0.4,5,Dry,39,9,7,5,59,119,0.21,454.4,0.79,454.4,0,0,0,0,-5,5,39,9,7,0,64,509,990,966.2,23.8,0.216,0.113,0.00476,0.33,0.0138,2,0.249,0.579,0.0243,23.2,0.958,0.98,0.939,49.6,48.2,96.4,2310
1998-06-17,1997,9,38,168,564.96,0.41,5,Dry,39,9,7,5,59,119,0.21,446,0.79,446,0,0,0,0,-5,5,39,9,7,0,64,501,990,966.1,23.9,0.212,0.109,0.00459,0.322,0.0135,2,0.244,0.565,0.0237,23.3,0.958,0.98,0.939,48.8,47.8,95.6,2300
1998-06-18,1997,9,38,169,556.49,0.41,5,Dry,39,9,7,5,59,119,0.21,437.5,0.79,437.5,0,0,0,0,-5,5,39,9,7,0,64,492,990,966.1,23.9,0.209,0.105,0.00441,0.315,0.0132,2,0.238,0.553,0.0231,23.3,0.957,0.98,0.938,47.9,47,94,2260
1998-06-19,1997,9,38,170,548.56,0.42,5,Dry,39,9,7,5,59,119,0.22,429.6,0.78,429.6,0,0,0,0,-5,5,39,9,7,0,64,485,990,966.1,23.9,0.207,0.102,0.00425,0.308,0.0129,2,0.232,0.541,0.0226,23.4,0.957,0.98,0.938,47.1,46.2,92.4,2220
1998-06-20,1997,9,38,171,540.63,0.42,5,Dry,39,9,7,5,59,119,0.22,421.6,0.78,421.6,0,0,0,0,-5,5,39,9,7,0,64,477,990,966,24,0.204,0.098,0.00409,0.302,0.0126,2,0.227,0.529,0.0221,23.4,0.956,0.98,0.937,46.3,45.4,90.8,2180
1998-06-21,1997,9,38,172,533.79,0.43,5,Dry,39,9,7,5,59,119,0.22,414.8,0.78,414.8,0,0,0,0,-5,5,39,9,7,0,64,470,990,966,24,0.201,0.0948,0.00395,0.296,0.0123,2,0.222,0.519,0.0216,23.5,0.956,0.98,0.937,45.6,44.7,89.5,2150
1998-06-22,1997,9,38,173,526.41,0.43,5,Dry,39,9,7,5,59,119,0.23,407.4,0.77,407.4,0,0,0,0,-5,5,39,9,7,0,64,462,990,966,24,0.199,0.0913,0.0038,0.29,0.0121,2,0.218,0.508,0.0211,23.5,0.955,0.98,0.936,44.9,44,88,2110
1998-06-23,1997,9,38,174,519.03,0.44,5,Dry,39,9,7,5,59,119,0.23,400,0.77,400,0,0,0,0,-5,5,39,9,7,0,64,455,990,965.9,24.1,0.196,0.0878,0.00365,0.284,0.0118,2,0.213,0.496,0.0206,23.6,0.955,0.98,0.936,44.1,43.3,86.5,2080
1998-06-24,1997,9,39,175,511.64,0.44,5,Dry,39,9,7,5,59,119,0.23,392.6,0.77,392.6,0,0,0,0,-5,5,39,9,7,0,64,448,990,965.9,24.1,0.194,0.0843,0.0035,0.278,0.0115,2,0.208,0.485,0.0201,23.6,0.954,0.98,0.935,43.4,42.5,85,2040
1998-06-25,1997,9,39,176,504.81,0.44,5,Dry,39,9,7,5,59,119,0.24,385.8,0.76,385.8,0,0,0,0,-5,5,39,9,7,0,64,441,990,965.9,24.1,0.191,0.0811,0.00336,0.272,0.0113,2,0.203,0.475,0.0197,23.7,0.953,0.98,0.934,42.7,41.8,83.6,2010
1998-06-26,1997,9,39,177,497.97,0.45,5,Dry,39,9,7,5,59,119,0.24,379,0.76,379,0,0,0,0,-5,5,39,9,7,0,64,434,990,965.8,24.2,0.189,0.0779,0.00322,0.267,0.011,2,0.198,0.465,0.0192,23.7,0.952,0.98,0.933,41.9,41.1,82.2,1970
1998-06-27,1997,9,39,178,492.23,0.45,5,Dry,39,9,7,5,59,119,0.24,373.2,0.76,373.2,0,0,0,0,-5,5,39,9,7,0,64,428,990,965.8,24.2,0.187,0.0752,0.00311,0.262,0.0108,2,0.194,0.456,0.0189,23.7,0.952,0.979,0.931,41.3,40.4,80.9,1940
1998-06-28,1997,9,39,179,485.94,0.46,5,Dry,39,9,7,5,59,119,0.24,366.9,0.76,366.9,0,0,0,0,-5,5,39,9,7,0,64,422,990,965.8,24.2,0.184,0.0722,0.00298,0.257,0.0106,2,0.19,0.447,0.0185,23.8,0.951,0.977,0.929,40.7,39.7,79.5,1910
1998-06-29,1997,9,39,180,479.65,0.46,5,Dry,39,9,7,5,59,119,0.25,360.6,0.75,360.6,0,0,0,0,-5,5,39,9,7,0,64,416,990,965.8,24.2,0.182,0.0692,0.00286,0.251,0.0104,2,0.186,0.437,0.018,23.8,0.95,0.976,0.927,40,39,78.1,1870
1998-06-30,1997,9,39,181,473.36,0.47,5,Dry,39,9,7,5,59,119,0.25,354.4,0.75,354.4,0,0,0,0,-5,5,39,9,7,0,64,409,990,965.7,24.3,0.18,0.0663,0.00273,0.246,0.0101,2,0.182,0.428,0.0176,23.8,0.949,0.975,0.925,39.3,38.3,76.6,1840
1998-07-01,1997,10,40,182,467.07,0.47,4,Mod_Dry,42,9,8,6,70,135,0.29,332.1,0.71,332.1,0,0,0,0,-6,6,42,9,8,0,76,391,990,965.7,24.3,0.174,0.0557,0.00229,0.229,0.00944,2,0.167,0.396,0.0163,23.9,0.946,0.97,0.917,36.8,35.7,71.4,1710
1998-07-02,1997,10,40,183,461.33,0.47,4,Mod_Dry,42,9,8,6,70,135,0.29,326.3,0.71,326.3,0,0,0,0,-6,6,42,9,8,0,76,385,990,965.7,24.3,0.172,0.053,0.00218,0.225,0.00923,2,0.163,0.387,0.0159,23.9,0.945,0.97,0.917,36.2,35.1,70.2,1690
1998-07-03,1997,10,40,184,455.59,0.48,4,Mod_Dry,42,9,8,6,70,135,0.3,320.6,0.7,320.6,0,0,0,0,-6,6,42,9,8,0,76,380,990,965.7,24.3,0.17,0.0503,0.00207,0.22,0.00903,2,0.159,0.379,0.0156,24,0.944,0.97,0.916,35.6,34.5,69,1660
1998-07-04,1997,10,40,185,449.85,0.48,4,Mod_Dry,42,9,8,6,70,135,0.3,314.9,0.7,314.9,0,0,0,0,-6,6,42,9,8,0,76,374,990,965.6,24.4,0.167,0.0476,0.00195,0.215,0.00882,2,0.155,0.37,0.0152,24,0.943,0.97,0.915,35,33.9,67.8,1630
1998-07-05,1997,10,40,186,445.2,0.49,4,Mod_Dry,42,9,8,6,70,135,0.3,310.2,0.7,310.2,0,0,0,0,-6,6,42,9,8,0,76,369,990,965.6,24.4,0.166,0.0454,0.00186,0.211,0.00866,2,0.152,0.363,0.0149,24,0.942,0.97,0.914,34.5,33.4,66.8,1600
1998-07-06,1997,10,40,187,440,0.49,4,Mod_Dry,42,9,8,6,70,135,0.31,305,0.69,305,0,0,0,0,-6,6,42,9,8,0,76,364,990,965.6,24.4,0.164,0.043,0.00176,0.207,0.00847,2,0.148,0.355,0.0146,24.1,0.942,0.97,0.913,33.9,32.9,65.7,1580
1998-07-07,1997,10,40,188,434.81,0.49,4,Mod_Dry,42,9,8,6,70,135,0.31,299.8,0.69,299.8,0,0,0,0,-6,6,42,9,8,0,76,359,990,965.6,24.4,0.162,0.0405,0.00166,0.203,0.00829,2,0.145,0.348,0.0142,24.1,0.941,0.97,0.912,33.3,32.3,64.6,1550
1998-07-08,1997,10,41,189,429.61,0.5,4,Mod_Dry,42,9,8,6,70,135,0.31,294.6,0.69,294.6,0,0,0,0,-6,6,42,9,8,0,76,354,990,965.5,24.5,0.16,0.0381,0.00156,0.198,0.00811,2,0.141,0.34,0.0139,24.1,0.94,0.97,0.911,32.7,31.8,63.5,1520
1998-07-09,1997,10,41,190,424.42,0.5,4,Mod_Dry,42,9,8,6,70,135,0.32,289.4,0.68,289.4,0,0,0,0,-6,6,42,9,8,0,76,348,990,965.5,24.5,0.158,0.0356,0.00145,0.194,0.00793,2,0.138,0.332,0.0136,24.2,0.938,0.97,0.91,32.2,31.2,62.4,1500
1998-07-10,1997,10,41,191,419.22,0.5,4,Mod_Dry,42,9,8,6,70,135,0.32,284.2,0.68,284.2,0,0,0,0,-6,6,42,9,8,0,76,343,990,965.5,24.5,0.157,0.0332,0.00135,0.19,0.00774,2,0.134,0.324,0.0132,24.2,0.937,0.97,0.909,31.6,30.6,61.3,1470
1998-07-11,1997,10,41,192,414.03,0.51,4,Mod_Dry,42,9,8,6,70,135,0.33,279,0.67,279,0,0,0,0,-6,6,42,9,8,0,76,338,990,965.5,24.5,0.155,0.0307,0.00125,0.186,0.00756,2,0.131,0.316,0.0129,24.2,0.936,0.97,0.908,31,30.1,60.2,1440
1998-07-12,1997,10,41,193,409.38,0.51,4,Mod_Dry,42,9,8,6,70,135,0.33,274.4,0.67,274.4,0,0,0,0,-6,6,42,9,8,0,76,333,990,965.4,24.6,0.153,0.0285,0.00116,0.182,0.0074,2,0.128,0.309,0.0126,24.2,0.935,0.97,0.907,30.5,29.6,59.2,1420
1998-07-13,1997,10,41,194,404.73,0.52,4,Mod_Dry,42,9,8,6,70,135,0.33,269.7,0.67,269.7,0,0,0,0,-6,6,42,9,8,0,76,329,990,965.4,24.6,0.152,0.0263,0.00107,0.178,0.00724,2,0.125,0.302,0.0123,24.3,0.934,0.97,0.906,30,29.1,58.2,1400
1998-07-14,1997,10,41,195,400.08,0.52,4,Mod_Dry,42,9,8,6,70,135,0.34,265.1,0.66,265.1,0,0,0,0,-6,6,42,9,8,0,76,324,990,965.4,24.6,0.15,0.0241,0.00098,0.174,0.00707,2,0.121,0.295,0.012,24.3,0.933,0.97,0.905,29.5,28.6,57.2,1370
1998-07-15,1997,10,42,196,395.43,0.52,4,Mod_Dry,42,9,8,6,70,135,0.34,260.4,0.66,260.4,0,0,0,0,-6,6,42,9,8,0,76,319,990,965.4,24.6,0.148,0.0219,0.00089,0.17,0.00691,2,0.118,0.288,0.0117,24.3,0.932,0.97,0.904,29,28.1,56.2,1350
1998-07-16,1997,10,42,197,391.88,0.53,4,Mod_Dry,42,9,8,6,70,135,0.34,256.9,0.66,256.9,0,0,0,0,-6,6,42,9,8,0,76,316,990,965.4,24.6,0.147,0.0202,0.000822,0.167,0.00679,2,0.116,0.283,0.0115,24.4,0.931,0.97,0.903,28.6,27.7,55.4,1330
1998-07-17,1997,10,42,198,387.78,0.53,4,Mod_Dry,42,9,8,6,70,135,0.35,252.8,0.65,252.8,0,0,0,0,-6,6,42,9,8,0,76,312,990,965.3,24.7,0.146,0.0183,0.000743,0.164,0.00665,2,0.113,0.277,0.0112,24.4,0.93,0.97,0.902,28.1,27.3,54.5,1310
1998-07-18,1997,10,42,199,383.67,0.53,4,Mod_Dry,42,9,8,6,70,135,0.35,248.7,0.65,248.7,0,0,0,0,-6,6,42,9,8,0,76,308,990,965.3,24.7,0.144,0.0169,0.000684,0.161,0.00652,2,0.11,0.271,0.011,24.4,0.929,0.97,0.901,27.7,26.8,53.7,1290
1998-07-19,1997,10,42,200,379.57,0.54,4,Mod_Dry,42,9,8,6,70,135,0.36,244.6,0.64,244.6,0,0,0,0,-6,6,42,9,8,0,76,304,990,965.3,24.7,0.143,0.0165,0.00067,0.159,0.00645,2,0.108,0.267,0.0108,24.4,0.928,0.97,0.9,27.2,26.4,52.7,1270
1998-07-20,1997,10,42,201,375.47,0.54,4,Mod_Dry,42,9,8,6,70,135,0.36,240.5,0.64,240.5,0,0,0,0,-6,6,42,9,8,0,76,299,990,965.3,24.7,0.141,0.0162,0.000655,0.157,0.00637,2,0.105,0.262,0.0106,24.5,0.926,0.97,0.899,26.7,25.9,51.8,1240
1998-07-21,1997,10,42,202,371.37,0.55,4,Mod_Dry,42,9,8,6,70,135,0.36,236.4,0.64,236.4,0,0,0,0,-6,6,42,9,8,0,76,295,990,965.3,24.7,0.14,0.0158,0.00064,0.156,0.00629,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.897,26.3,25.5,50.9,1220
1998-07-22,1997,10,43,203,367.27,0.55,4,Mod_Dry,42,9,8,6,70,135,0.37,232.3,0.63,232.3,0,0,0,0,-6,6,42,9,8,0,76,291,990,965.2,24.8,0.138,0.0155,0.000626,0.154,0.00621,2,0.0993,0.253,0.0102,24.5,0.924,0.97,0.896,25.8,25,50,1200
1998-07-23,1997,10,43,204,363.17,0.55,4,Mod_Dry,42,9,8,6,70,135,0.37,228.2,0.63,228.2,0,0,0,0,-6,6,42,9,8,0,76,287,990,965.2,24.8,0.137,0.0151,0.000611,0.152,0.00613,1,0.251,0.403,0.0162,24.4,0.958,0.98,0.939,52.3,48.2,48.2,1160
1998-07-24,1997,10,43,205,359.61,0.56,4,Mod_Dry,42,9,8,6,70,135,0.38,224.6,0.63,224.6,0,0,0,0,-6,6,42,9,8,0,76,284,990,965.2,24.8,0.136,0.0148,0.000598,0.15,0.00607,1,0.246,0.396,0.016,24.4,0.959,0.98,0.94,51.5,48.2,48.2,1160
1998-07-25,1997,10,43,206,356.06,0.56,4,Mod_Dry,42,9,8,6,70,135,0.38,221.1,0.62,221.1,0,0,0,0,-6,6,42,9,8,0,76,280,990,965.2,24.8,0.134,0.0145,0.000586,0.149,0.006,1,0.241,0.39,0.0157,24.4,0.958,0.98,0.939,50.8,48.2,48.2,1160
1998-07-26,1997,10,43,207,352.5,0.56,4,Mod_Dry,42,9,8,6,70,135,0.38,217.5,0.62,217.5,0,0,0,0,-6,6,42,9,8,0,76,277,990,965.2,24.8,0.133,0.0142,0.000573,0.147,0.00593,1,0.236,0.383,0.0154,24.5,0.958,0.98,0.939,50,48.2,48.2,1160
1998-07-27,1997,10,43,208,348.95,0.57,4,Mod_Dry,42,9,8,6,70,135,0.39,213.9,0.61,213.9,0,0,0,0,-6,6,42,9,8,0,76,273,990,965.1,24.9,0.132,0.0139,0.000561,0.146,0.00587,1,0.231,0.377,0.0152,24.5,0.957,0.98,0.938,49.2,48.2,48.2,1160
1998-07-28,1997,10,43,209,345.39,0.57,4,Mod_Dry,42,9,8,6,70,135,0.39,210.4,0.61,210.4,0,0,0,0,-6,6,42,9,8,0,76,269,990,965.1,24.9,0.131,0.0136,0.000548,0.144,0.0058,1,0.227,0.371,0.0149,24.5,0.957,0.98,0.937,48.4,47.4,47.4,1140
1998-07-29,1997,10,44,210,341.84,0.57,4,Mod_Dry,42,9,8,6,70,135,0.4,206.8,0.6,206.8,0,0,0,0,-6,6,42,9,8,0,76,266,990,965.1,24.9,0.129,0.0133,0.000536,0.143,0.00573,1,0.222,0.364,0.0146,24.5,0.956,0.98,0.937,47.6,46.6,46.6,1120
1998-07-30,1997,10,44,211,338.28,0.58,4,Mod_Dry,42,9,8,6,70,135,0.4,203.3,0.6,203.3,0,0,0,0,-6,6,42,9,8,0,76,262,990,965.1,24.9,0.128,0.013,0.000523,0.141,0.00567,1,0.217,0.358,0.0144,24.6,0.955,0.98,0.936,46.8,45.8,45.8,1100
1998-07-31,1997,10,44,212,334.73,0.58,4,Mod_Dry,42,9,8,6,70,135,0.4,199.7,0.6,199.7,0,0,0,0,-6,6,42,9,8,0,76,259,990,965.1,24.9,0.127,0.0127,0.000511,0.14,0.0056,1,0.212,0.352,0.0141,24.6,0.955,0.98,0.936,46,45,45,1080
1998-08-01,1997,11,44,213,331.17,0.59,4,Mod_Dry,39,7,5,4,60,115,0.35,216.2,0.65,216.2,0,0,0,0,-4,4,39,7,5,0,64,267,990,965.1,24.9,0.13,0.0141,0.000566,0.144,0.00577,1,0.234,0.378,0.0152,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
1998-08-02,1997,11,44,214,327.62,0.59,4,Mod_Dry,39,7,5,4,60,115,0.35,212.6,0.65,212.6,0,0,0,0,-4,4,39,7,5,0,64,264,990,965,25,0.129,0.0138,0.000554,0.142,0.0057,1,0.23,0.372,0.0149,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1150
1998-08-03,1997,11,44,215,323.52,0.6,4,Mod_Dry,39,7,5,4,60,115,0.35,208.5,0.65,208.5,0,0,0,0,-4,4,39,7,5,0,64,260,990,965,25,0.127,0.0135,0.000539,0.141,0.00563,1,0.224,0.365,0.0146,24.6,0.956,0.98,0.937,48.1,47.2,47.2,1130
1998-08-04,1997,11,44,216,319.96,0.6,4,Mod_Dry,39,7,5,4,60,115,0.36,205,0.64,205,0,0,0,0,-4,4,39,7,5,0,64,256,990,965,25,0.126,0.0132,0.000527,0.139,0.00556,1,0.219,0.358,0.0143,24.6,0.956,0.98,0.937,47.3,46.4,46.4,1110
1998-08-05,1997,11,45,217,316.41,0.6,4,Mod_Dry,39,7,5,4,60,115,0.36,201.4,0.64,201.4,0,0,0,0,-4,4,39,7,5,0,64,252,990,965,25,0.125,0.0129,0.000514,0.137,0.0055,1,0.214,0.352,0.0141,24.7,0.955,0.98,0.936,46.5,45.6,45.6,1090
1998-08-06,1997,11,45,218,312.85,0.61,4,Mod_Dry,39,7,5,4,60,115,0.37,197.8,0.63,197.8,0,0,0,0,-4,4,39,7,5,0,64,249,990,965,25,0.123,0.0126,0.000502,0.136,0.00543,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1080
1998-08-07,1997,11,45,219,309.3,0.61,4,Mod_Dry,39,7,5,4,60,115,0.37,194.3,0.63,194.3,0,0,0,0,-4,4,39,7,5,0,64,245,990,964.9,25.1,0.122,0.0123,0.00049,0.134,0.00536,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,44.9,44,44,1060
1998-08-08,1997,11,45,220,306.84,0.62,4,Mod_Dry,39,7,5,4,60,115,0.38,191.8,0.63,191.8,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.0121,0.000481,0.133,0.00532,1,0.201,0.335,0.0134,24.7,0.952,0.98,0.933,44.3,43.4,43.4,1040
1998-08-09,1997,11,45,221,303.83,0.62,4,Mod_Dry,39,7,5,4,60,115,0.38,188.8,0.62,188.8,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0118,0.000471,0.132,0.00526,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.6,42.7,42.7,1030
1998-08-10,1997,11,45,222,300.82,0.62,4,Mod_Dry,39,7,5,4,60,115,0.38,185.8,0.62,185.8,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0115,0.00046,0.131,0.00521,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42,42,1010
1998-08-11,1997,11,45,223,297.81,0.63,4,Mod_Dry,39,7,5,4,60,115,0.39,182.8,0.61,182.8,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00515,1,0.189,0.319,0.0127,24.8,0.95,0.98,0.931,42.2,41.4,41.4,993
1998-08-12,1997,11,46,224,294.81,0.63,4,Mod_Dry,39,7,5,4,60,115,0.39,179.8,0.61,179.8,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.0051,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.6,40.6,975
1998-08-13,1997,11,46,225,291.8,0.64,4,Mod_Dry,39,7,5,4,60,115,0.39,176.8,0.61,176.8,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.000429,0.127,0.00504,1,0.181,0.308,0.0123,24.8,0.948,0.978,0.927,40.8,39.9,39.9,957
1998-08-14,1997,11,46,226,288.79,0.64,4,Mod_Dry,39,7,5,4,60,115,0.4,173.8,0.6,173.8,0,0,0,0,-4,4,39,7,5,0,64,225,990,964.9,25.1,0.115,0.0105,0.000418,0.125,0.00499,1,0.177,0.303,0.012,24.8,0.947,0.976,0.924,40.1,39.1,39.1,939
1998-08-15,1997,11,46,227,285.78,0.65,4,Mod_Dry,39,7,5,4,60,115,0.4,170.8,0.6,170.8,0,0,0,0,-4,4,39,7,5,0,64,222,990,964.8,25.2,0.114,0.0103,0.000408,0.124,0.00493,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,921
1998-08-16,1997,11,46,228,283.32,0.65,4,Mod_Dry,39,7,5,4,60,115,0.41,168.3,0.59,168.3,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00489,1,0.17,0.293,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,906
1998-08-17,1997,11,46,229,280.86,0.65,4,Mod_Dry,39,7,5,4,60,115,0.41,165.9,0.59,165.9,0,0,0,0,-4,4,39,7,5,0,64,217,990,964.8,25.2,0.112,0.00985,0.000391,0.122,0.00484,1,0.166,0.288,0.0115,24.9,0.944,0.972,0.918,38.2,37.2,37.2,892
1998-08-18,1997,11,46,230,278.4,0.66,4,Mod_Dry,39,7,5,4,60,115,0.41,163.4,0.59,163.4,0,0,0,0,-4,4,39,7,5,0,64,214,990,964.8,25.2,0.111,0.00964,0.000383,0.121,0.0048,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.6,36.6,36.6,877
1998-08-19,1997,11,47,231,275.94,0.66,4,Mod_Dry,39,7,5,4,60,115,0.42,160.9,0.58,160.9,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.11,0.00943,0.000374,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,863
1998-08-20,1997,11,47,232,273.48,0.67,4,Mod_Dry,39,7,5,4,60,115,0.42,158.5,0.58,158.5,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.00922,0.000366,0.119,0.00471,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,850
1998-08-21,1997,11,47,233,271.02,0.67,4,Mod_Dry,39,7,5,4,60,115,0.42,156,0.58,156,0,0,0,0,-4,4,39,7,5,0,64,207,990,964.8,25.2,0.109,0.00901,0.000357,0.118,0.00466,1,0.153,0.271,0.0107,24.9,0.941,0.97,0.913,35.9,34.8,34.8,836
1998-08-22,1997,11,47,234,268.56,0.68,4,Mod_Dry,39,7,5,4,60,115,0.43,153.6,0.57,153.6,0,0,0,0,-4,4,39,7,5,0,64,205,990,964.8,25.2,0.108,0.0088,0.000349,0.117,0.00462,1,0.15,0.266,0.0106,25,0.94,0.97,0.912,35.3,34.3,34.3,823
1998-08-23,1997,11,47,235,266.1,0.68,4,Mod_Dry,39,7,5,4,60,115,0.43,151.1,0.57,151.1,0,0,0,0,-4,4,39,7,5,0,64,202,990,964.8,25.2,0.107,0.00859,0.000341,0.115,0.00457,1,0.146,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.7,33.7,809
1998-08-24,1997,11,47,236,263.64,0.69,4,Mod_Dry,39,7,5,4,60,115,0.44,148.6,0.56,148.6,0,0,0,0,-4,4,39,7,5,0,64,200,990,964.8,25.2,0.106,0.00838,0.000332,0.114,0.00453,1,0.143,0.258,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,796
1998-08-25,1997,11,47,237,261.17,0.69,4,Mod_Dry,39,7,5,4,60,115,0.44,146.2,0.56,146.2,0,0,0,0,-4,4,39,7,5,0,64,197,990,964.7,25.3,0.105,0.00817,0.000324,0.113,0.00449,1,0.14,0.253,0.01,25,0.938,0.97,0.909,33.6,32.6,32.6,782
1998-08-26,1997,11,48,238,258.71,0.7,4,Mod_Dry,39,7,5,4,60,115,0.45,143.7,0.56,143.7,0,0,0,0,-4,4,39,7,5,0,64,195,990,964.7,25.3,0.104,0.00797,0.000315,0.112,0.00444,1,0.137,0.249,0.00984,25,0.937,0.97,0.908,33,32,32,769
1998-08-27,1997,11,48,239,256.25,0.7,4,Mod_Dry,39,7,5,4,60,115,0.45,141.3,0.55,141.3,0,0,0,0,-4,4,39,7,5,0,64,192,990,964.7,25.3,0.103,0.00776,0.000307,0.111,0.0044,1,0.133,0.244,0.00967,25,0.936,0.97,0.907,32.4,31.5,31.5,755
1998-08-28,1997,11,48,240,254.89,0.71,4,Mod_Dry,39,7,5,4,60,115,0.45,139.9,0.55,139.9,0,0,0,0,-4,4,39,7,5,0,64,191,990,964.7,25.3,0.103,0.00764,0.000302,0.111,0.00437,1,0.131,0.242,0.00957,25,0.935,0.97,0.907,32.1,31.2,31.2,748
1998-08-29,1997,11,48,241,252.97,0.71,4,Mod_Dry,39,7,5,4,60,115,0.46,138,0.55,138,0,0,0,0,-4,4,39,7,5,0,64,189,990,964.7,25.3,0.102,0.00748,0.000296,0.11,0.00434,1,0.129,0.238,0.00943,25,0.934,0.97,0.906,31.7,30.7,30.7,737
1998-08-30,1997,11,48,242,251.06,0.72,4,Mod_Dry,39,7,5,4,60,115,0.46,136.1,0.54,136.1,0,0,0,0,-4,4,39,7,5,0,64,187,990,964.7,25.3,0.102,0.00732,0.000289,0.109,0.0043,1,0.126,0.235,0.00929,25.1,0.933,0.97,0.905,31.2,30.3,30.3,727
1998-08-31,1997,11,48,243,249.14,0.72,4,Mod_Dry,39,7,5,4,60,115,0.46,134.1,0.54,134.1,0,0,0,0,-4,4,39,7,5,0,64,185,990,964.7,25.3,0.101,0.00715,0.000283,0.108,0.00427,1,0.124,0.232,0.00915,25.1,0.933,0.97,0.905,30.8,29.8,29.8,716
1998-09-01,1997,12,48,244,246.14,0.73,4,Mod_Dry,34,6,4,3,44,91,0.37,155.1,0.63,155.1,0,0,0,0,-3,3,34,6,4,0,47,199,990,964.7,25.3,0.106,0.00894,0.000353,0.115,0.00453,1,0.152,0.267,0.0105,25.1,0.941,0.97,0.912,35.9,34.8,34.8,835
1998-09-02,1997,12,49,245,242.03,0.74,4,Mod_Dry,34,6,4,3,44,91,0.38,151,0.62,151,0,0,0,0,-3,3,34,6,4,0,47,195,990,964.7,25.3,0.104,0.00859,0.000339,0.113,0.00446,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
1998-09-03,1997,12,49,246,238.48,0.75,4,Mod_Dry,34,6,4,3,44,91,0.38,147.5,0.62,147.5,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00829,0.000327,0.111,0.00439,1,0.142,0.253,0.00997,25.1,0.938,0.97,0.91,34.1,33,33,793
1998-09-04,1997,12,49,247,236.02,0.76,4,Mod_Dry,34,6,4,3,44,91,0.39,145,0.61,145,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.00808,0.000318,0.11,0.00435,1,0.138,0.249,0.00979,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
1998-09-05,1997,12,49,248,233.01,0.77,4,Mod_Dry,34,6,4,3,44,91,0.39,142,0.61,142,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.00782,0.000308,0.109,0.00429,1,0.134,0.243,0.00957,25.2,0.936,0.97,0.908,32.8,31.8,31.8,763
1998-09-06,1997,12,49,249,230,0.78,4,Mod_Dry,34,6,4,3,44,91,0.4,139,0.6,139,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.00757,0.000298,0.108,0.00424,1,0.13,0.238,0.00936,25.2,0.934,0.97,0.906,32.1,31.1,31.1,747
1998-09-07,1997,12,49,250,226.99,0.79,4,Mod_Dry,34,6,4,3,44,91,0.4,136,0.6,136,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0991,0.00731,0.000287,0.106,0.00418,1,0.126,0.232,0.00914,25.2,0.933,0.97,0.905,31.4,30.4,30.4,730
1998-09-08,1997,12,49,251,223.99,0.8,4,Mod_Dry,34,6,4,3,44,91,0.41,133,0.59,133,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.098,0.00705,0.000277,0.105,0.00413,1,0.122,0.227,0.00892,25.2,0.932,0.97,0.904,30.7,29.7,29.7,714
1998-09-09,1997,12,50,252,220.98,0.81,4,Mod_Dry,34,6,4,3,44,91,0.41,130,0.59,130,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0969,0.0068,0.000267,0.104,0.00407,1,0.118,0.222,0.0087,25.3,0.931,0.97,0.903,30,29.1,29.1,697
1998-09-10,1997,12,50,253,218.52,0.81,4,Mod_Dry,34,6,4,3,44,91,0.42,127.5,0.58,127.5,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0961,0.00659,0.000259,0.103,0.00403,1,0.115,0.217,0.00853,25.3,0.93,0.97,0.902,29.4,28.5,28.5,684
1998-09-11,1997,12,50,254,216.06,0.82,5,Dry,30,6,4,2,30,72,0.33,144.1,0.67,144.1,0,0,0,0,-2,2,30,6,4,0,32,184,990,964.5,25.5,0.1,0.008,0.000313,0.108,0.00425,1,0.137,0.245,0.00962,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
1998-09-12,1997,12,50,255,213.6,0.83,5,Dry,30,6,4,2,30,72,0.34,141.6,0.66,141.6,0,0,0,0,-2,2,30,6,4,0,32,182,990,964.5,25.5,0.0996,0.00779,0.000305,0.107,0.00421,1,0.134,0.241,0.00945,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
1998-09-13,1997,12,50,256,211.14,0.83,5,Dry,30,6,4,2,30,72,0.34,139.1,0.66,139.1,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0988,0.00758,0.000297,0.106,0.00416,1,0.13,0.237,0.00927,25.3,0.934,0.97,0.906,32.2,31.3,31.3,751
1998-09-14,1997,12,50,257,209.77,0.83,5,Dry,30,6,4,2,30,72,0.34,137.8,0.66,137.8,0,0,0,0,-2,2,30,6,4,0,32,178,990,964.5,25.5,0.0983,0.00746,0.000292,0.106,0.00414,1,0.128,0.234,0.00917,25.3,0.934,0.97,0.906,31.9,31,31,743
1998-09-15,1997,12,50,258,207.85,0.84,5,Dry,30,6,4,2,30,72,0.35,135.8,0.65,135.8,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.4,25.6,0.0976,0.0073,0.000286,0.105,0.0041,1,0.126,0.231,0.00903,25.3,0.933,0.97,0.905,31.5,30.5,30.5,733
1998-09-16,1997,12,51,259,205.94,0.84,5,Dry,30,6,4,2,30,72,0.35,133.9,0.65,133.9,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.0969,0.00713,0.000279,0.104,0.00407,1,0.123,0.227,0.00889,25.3,0.932,0.97,0.904,31,30.1,30.1,722
1998-09-17,1997,12,51,260,204.03,0.85,5,Dry,30,6,4,2,30,72,0.35,132,0.65,132,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0962,0.00697,0.000273,0.103,0.00404,1,0.121,0.224,0.00876,25.4,0.931,0.97,0.903,30.6,29.7,29.7,712
1998-09-18,1997,12,51,261,202.11,0.86,5,Dry,30,6,4,2,30,72,0.36,130.1,0.64,130.1,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0956,0.00681,0.000266,0.102,0.004,1,0.118,0.221,0.00862,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
1998-09-19,1997,12,51,262,200.2,0.86,5,Dry,30,6,4,2,30,72,0.36,128.2,0.64,128.2,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0949,0.00665,0.00026,0.102,0.00397,1,0.116,0.217,0.00848,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
1998-09-20,1997,12,51,263,198.28,0.87,5,Dry,30,6,4,2,30,72,0.36,126.3,0.64,126.3,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0942,0.00648,0.000253,0.101,0.00393,1,0.113,0.214,0.00835,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
1998-09-21,1997,12,51,264,196.37,0.87,5,Dry,30,6,4,2,30,72,0.37,124.4,0.63,124.4,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0935,0.00632,0.000247,0.0999,0.0039,1,0.11,0.21,0.00822,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
1998-09-22,1997,12,51,265,194.46,0.88,5,Dry,30,6,4,2,30,72,0.37,122.5,0.63,122.5,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0929,0.00616,0.000241,0.099,0.00387,1,0.108,0.207,0.00808,25.4,0.927,0.97,0.899,28.2,27.4,27.4,658
1998-09-23,1997,12,52,266,193.09,0.88,5,Dry,30,6,4,2,30,72,0.37,121.1,0.63,121.1,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0924,0.00604,0.000236,0.0984,0.00385,1,0.106,0.204,0.00799,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
1998-09-24,1997,12,52,267,191.17,0.89,5,Dry,30,6,4,2,30,72,0.38,119.2,0.62,119.2,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0917,0.00588,0.00023,0.0976,0.00381,1,0.103,0.201,0.00786,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
1998-09-25,1997,12,52,268,189.26,0.89,5,Dry,30,6,4,2,30,72,0.38,117.3,0.62,117.3,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.091,0.00572,0.000224,0.0968,0.00378,1,0.101,0.198,0.00772,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
1998-09-26,1997,12,52,269,187.35,0.89,5,Dry,30,6,4,2,30,72,0.38,115.3,0.62,115.3,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0904,0.00555,0.000217,0.0959,0.00375,1,0.0982,0.194,0.00759,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
1998-09-27,1997,12,52,270,185.98,0.9,5,Dry,30,6,4,2,30,72,0.39,114,0.61,114,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0899,0.00544,0.000213,0.0953,0.00373,1,0.0964,0.192,0.0075,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
1998-09-28,1997,12,52,271,185.71,0.9,5,Dry,30,6,4,2,30,72,0.39,113.7,0.61,113.7,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0898,0.00542,0.000212,0.0952,0.00372,1,0.096,0.191,0.00748,25.4,0.92,0.97,0.893,26,25.3,25.3,606
1998-09-29,1997,12,52,272,184.89,0.9,5,Dry,30,6,4,2,30,72,0.39,112.9,0.61,112.9,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0895,0.00535,0.000209,0.0948,0.00371,1,0.0949,0.19,0.00742,25.4,0.92,0.97,0.892,25.8,25.1,25.1,602
1998-09-30,1997,12,53,273,182.97,0.9,5,Dry,30,6,4,2,30,72,0.39,111,0.61,111,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0888,0.00518,0.000203,0.094,0.00368,1,0.0923,0.186,0.00729,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
1998-10-01,1998,1,1,274,181.6,0.9,5,Dry,24,4,2,2,20,52,0.29,129.6,0.71,129.6,0,0,0,0,-2,2,24,4,2,0,22,160,990,964.4,25.6,0.0919,0.00677,0.000265,0.0986,0.00386,1,0.117,0.216,0.00845,25.3,0.93,0.97,0.902,30,29.1,29.1,698
1998-10-02,1998,1,1,275,179.69,0.91,5,Dry,24,4,2,2,20,52,0.29,127.7,0.71,127.7,0,0,0,0,-2,2,24,4,2,0,22,158,990,964.4,25.6,0.0912,0.0066,0.000258,0.0978,0.00383,1,0.115,0.213,0.00832,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
1998-10-03,1998,1,1,276,178.32,0.91,5,Dry,24,4,2,2,20,52,0.29,126.3,0.71,126.3,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0907,0.00649,0.000254,0.0972,0.0038,1,0.113,0.21,0.00823,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
1998-10-04,1998,1,1,277,176.96,0.91,5,Dry,24,4,2,2,20,52,0.29,125,0.71,125,0,0,0,0,-2,2,24,4,2,0,22,155,990,964.4,25.6,0.0902,0.00637,0.000249,0.0966,0.00378,1,0.111,0.208,0.00813,25.3,0.928,0.97,0.901,28.8,28,28,671
1998-10-05,1998,1,1,278,175.04,0.92,5,Dry,24,4,2,2,20,52,0.3,123,0.7,123,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.4,25.6,0.0895,0.00621,0.000243,0.0958,0.00375,1,0.109,0.204,0.008,25.3,0.927,0.97,0.899,28.4,27.5,27.5,660
1998-10-06,1998,1,1,279,173.13,0.92,5,Dry,24,4,2,2,20,52,0.3,121.1,0.7,121.1,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0889,0.00605,0.000237,0.0949,0.00372,1,0.106,0.201,0.00787,25.3,0.926,0.97,0.898,27.9,27,27,649
1998-10-07,1998,1,1,280,171.21,0.92,5,Dry,24,4,2,2,20,52,0.3,119.2,0.7,119.2,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.0882,0.00588,0.00023,0.0941,0.00368,1,0.103,0.198,0.00773,25.3,0.924,0.97,0.897,27.4,26.6,26.6,638
1998-10-08,1998,1,2,281,169.3,0.93,5,Dry,24,4,2,2,20,52,0.31,117.3,0.69,117.3,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0875,0.00572,0.000224,0.0932,0.00365,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
1998-10-09,1998,1,2,282,167.39,0.93,5,Dry,24,4,2,2,20,52,0.31,115.4,0.69,115.4,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0868,0.00556,0.000218,0.0924,0.00362,1,0.0983,0.191,0.00747,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
1998-10-10,1998,1,2,283,166.02,0.93,5,Dry,24,4,2,2,20,52,0.31,114,0.69,114,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0864,0.00544,0.000213,0.0918,0.0036,1,0.0964,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
1998-10-11,1998,1,2,284,164.65,0.93,5,Dry,24,4,2,2,20,52,0.32,112.7,0.68,112.7,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0859,0.00533,0.000209,0.0912,0.00357,1,0.0946,0.186,0.00728,25.3,0.92,0.97,0.892,25.8,25,25,600
1998-10-12,1998,1,2,285,163.28,0.94,5,Dry,24,4,2,2,20,52,0.32,111.3,0.68,111.3,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0854,0.00521,0.000204,0.0906,0.00355,1,0.0927,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
1998-10-13,1998,1,2,286,161.92,0.94,5,Dry,24,4,2,2,20,52,0.32,109.9,0.68,109.9,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0849,0.00509,0.0002,0.09,0.00353,1,0.0909,0.181,0.00709,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
1998-10-14,1998,1,2,287,160.55,0.94,5,Dry,24,4,2,2,20,52,0.32,108.5,0.68,108.5,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0844,0.00498,0.000195,0.0894,0.0035,1,0.089,0.178,0.00699,25.3,0.917,0.97,0.889,24.7,24,24,576
1998-10-15,1998,1,3,288,159.18,0.94,5,Dry,24,4,2,2,20,52,0.33,107.2,0.67,107.2,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0839,0.00486,0.00019,0.0888,0.00348,1,0.0872,0.176,0.0069,25.3,0.916,0.97,0.888,24.4,23.7,23.7,568
1998-10-16,1998,1,3,289,157.81,0.94,5,Dry,24,4,2,2,20,52,0.33,105.8,0.67,105.8,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0835,0.00474,0.000186,0.0882,0.00346,1,0.0853,0.174,0.0068,25.3,0.915,0.97,0.888,24.1,23.3,23.3,560
1998-10-17,1998,1,3,290,156.45,0.94,5,Dry,24,4,2,2,20,52,0.33,104.5,0.67,104.5,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.083,0.00463,0.000181,0.0876,0.00343,1,0.0835,0.171,0.00671,25.3,0.914,0.97,0.887,23.7,23,23,552
1998-10-18,1998,1,3,291,155.08,0.95,5,Dry,24,4,2,2,20,52,0.34,103.1,0.67,103.1,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0825,0.00451,0.000177,0.087,0.00341,1,0.0817,0.169,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
1998-10-19,1998,1,3,292,153.71,0.95,5,Dry,24,4,2,2,20,52,0.34,101.7,0.66,101.7,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.082,0.0044,0.000172,0.0864,0.00339,1,0.0798,0.166,0.00652,25.3,0.912,0.97,0.884,23.1,22.4,22.4,537
1998-10-20,1998,1,3,293,152.35,0.95,5,Dry,24,4,2,2,20,52,0.34,100.3,0.66,100.3,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00428,0.000168,0.0858,0.00336,1,0.078,0.164,0.00642,25.3,0.911,0.969,0.883,22.7,22,22,528
1998-10-21,1998,1,3,294,152.07,0.95,5,Dry,24,4,2,2,20,52,0.34,100.1,0.66,100.1,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0814,0.00426,0.000167,0.0857,0.00336,1,0.0776,0.163,0.0064,25.3,0.911,0.969,0.882,22.7,21.9,21.9,527
1998-10-22,1998,1,4,295,151.25,0.95,5,Dry,24,4,2,2,20,52,0.34,99.25,0.66,99.25,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00419,0.000164,0.0853,0.00335,1,0.0765,0.162,0.00635,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
1998-10-23,1998,1,4,296,149.34,0.95,5,Dry,24,4,2,2,20,52,0.35,97.34,0.65,97.34,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0805,0.00402,0.000158,0.0845,0.00331,1,0.0739,0.158,0.00621,25.3,0.914,0.968,0.884,22.1,21.4,21.4,513
1998-10-24,1998,1,4,297,149.06,0.95,5,Dry,24,4,2,2,20,52,0.35,97.06,0.65,97.06,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.004,0.000157,0.0844,0.00331,1,0.0735,0.158,0.00619,25.3,0.914,0.967,0.884,22,21.3,21.3,512
1998-10-25,1998,1,4,298,148.24,0.95,5,Dry,24,4,2,2,20,52,0.35,96.24,0.65,96.24,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0801,0.00393,0.000154,0.084,0.00329,1,0.0724,0.156,0.00613,25.3,0.915,0.967,0.884,21.9,21.2,21.2,508
1998-10-26,1998,1,4,299,147.42,0.96,5,Dry,24,4,2,2,20,52,0.35,95.42,0.65,95.42,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0798,0.00386,0.000151,0.0837,0.00328,1,0.0713,0.155,0.00608,25.3,0.915,0.967,0.885,21.7,21,21,504
1998-10-27,1998,1,4,300,145.51,0.96,5,Dry,24,4,2,2,20,52,0.36,93.51,0.64,93.51,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0791,0.0037,0.000145,0.0828,0.00325,1,0.0687,0.152,0.00594,25.3,0.917,0.966,0.886,21.3,20.6,20.6,494
1998-10-28,1998,1,4,301,145.24,0.96,5,Dry,24,4,2,2,20,52,0.36,93.24,0.64,93.24,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.079,0.00368,0.000144,0.0827,0.00324,1,0.0684,0.151,0.00592,25.3,0.918,0.966,0.886,21.3,20.5,20.5,493
1998-10-29,1998,1,5,302,144.42,0.96,5,Dry,24,4,2,2,20,52,0.36,92.42,0.64,92.42,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.00361,0.000141,0.0823,0.00323,1,0.0673,0.15,0.00587,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
1998-10-30,1998,1,5,303,143.6,0.96,5,Dry,24,4,2,2,20,52,0.36,91.6,0.64,91.6,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0784,0.00354,0.000139,0.082,0.00322,1,0.0662,0.148,0.00581,25.4,0.92,0.965,0.887,20.9,20.2,20.2,485
1998-10-31,1998,1,5,304,143.32,0.96,5,Dry,24,4,2,2,20,52,0.36,91.32,0.64,91.32,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0783,0.00351,0.000138,0.0819,0.00321,1,0.0658,0.148,0.00579,25.4,0.92,0.965,0.888,20.9,20.2,20.2,484
1998-11-01,1998,2,5,305,142.5,0.96,5,Dry,23,4,2,2,19,50,0.35,92.5,0.65,92.5,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0784,0.00361,0.000142,0.082,0.00322,1,0.0674,0.149,0.00586,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
1998-11-02,1998,2,5,306,143.32,0.96,5,Dry,23,4,2,2,19,50,0.35,93.32,0.65,93.32,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0787,0.00368,0.000144,0.0824,0.00323,1,0.0685,0.151,0.00592,25.3,0.918,0.966,0.886,21.3,20.6,20.6,493
1998-11-03,1998,2,5,307,144.14,0.96,5,Dry,23,4,2,2,19,50,0.35,94.14,0.65,94.14,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.079,0.00375,0.000147,0.0827,0.00324,1,0.0696,0.152,0.00597,25.3,0.917,0.966,0.886,21.5,20.7,20.7,497
1998-11-04,1998,2,5,308,144.96,0.96,5,Dry,23,4,2,2,19,50,0.34,94.96,0.66,94.96,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0793,0.00382,0.00015,0.0831,0.00326,1,0.0707,0.154,0.00603,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
1998-11-05,1998,2,6,309,146.33,0.96,5,Dry,23,4,2,2,19,50,0.34,96.33,0.66,96.33,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0798,0.00394,0.000154,0.0837,0.00328,1,0.0725,0.156,0.00613,25.3,0.915,0.967,0.884,21.9,21.2,21.2,508
1998-11-06,1998,2,6,310,149.34,0.95,5,Dry,23,4,2,2,19,50,0.34,99.34,0.67,99.34,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0808,0.00419,0.000164,0.085,0.00333,1,0.0766,0.162,0.00634,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
1998-11-07,1998,2,6,311,153.99,0.95,5,Dry,23,4,2,2,19,50,0.33,104,0.68,104,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0825,0.00459,0.00018,0.0871,0.00341,1,0.0829,0.17,0.00666,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
1998-11-08,1998,2,6,312,157.54,0.94,5,Dry,23,4,2,2,19,50,0.32,107.5,0.68,107.5,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0837,0.00489,0.000192,0.0886,0.00347,1,0.0877,0.176,0.00691,25.3,0.916,0.97,0.889,24.5,23.8,23.8,570
1998-11-09,1998,2,6,313,156.72,0.94,5,Dry,23,4,2,2,19,50,0.32,106.7,0.68,106.7,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0834,0.00482,0.000189,0.0883,0.00346,1,0.0866,0.175,0.00685,25.3,0.916,0.97,0.888,24.3,23.6,23.6,565
1998-11-10,1998,2,6,314,156.45,0.94,5,Dry,23,4,2,2,19,50,0.32,106.5,0.68,106.5,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.0048,0.000188,0.0881,0.00345,1,0.0862,0.174,0.00683,25.3,0.915,0.97,0.888,24.2,23.5,23.5,564
1998-11-11,1998,2,6,315,159.46,0.94,5,Dry,23,4,2,2,19,50,0.31,109.5,0.69,109.5,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0844,0.00505,0.000198,0.0895,0.00351,1,0.0903,0.18,0.00704,25.3,0.918,0.97,0.89,25,24.2,24.2,581
1998-11-12,1998,2,7,316,163.56,0.94,5,Dry,23,4,2,2,19,50,0.31,113.6,0.69,113.6,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0858,0.0054,0.000212,0.0912,0.00357,1,0.0958,0.187,0.00733,25.3,0.92,0.97,0.893,26,25.2,25.2,605
1998-11-13,1998,2,7,317,164.38,0.94,5,Dry,23,4,2,2,19,50,0.3,114.4,0.7,114.4,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00547,0.000214,0.0916,0.00359,1,0.0969,0.189,0.00738,25.3,0.921,0.97,0.893,26.2,25.4,25.4,609
1998-11-14,1998,2,7,318,164.65,0.93,5,Dry,23,4,2,2,19,50,0.3,114.7,0.7,114.7,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0862,0.0055,0.000215,0.0917,0.00359,1,0.0973,0.189,0.0074,25.3,0.921,0.97,0.894,26.2,25.5,25.5,611
1998-11-15,1998,2,7,319,167.11,0.93,5,Dry,23,4,2,2,19,50,0.3,117.1,0.7,117.1,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0871,0.0057,0.000223,0.0928,0.00363,1,0.101,0.193,0.00757,25.3,0.923,0.97,0.895,26.9,26.1,26.1,625
1998-11-16,1998,2,7,320,171.21,0.92,5,Dry,23,4,2,2,19,50,0.29,121.2,0.71,121.2,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0885,0.00605,0.000237,0.0946,0.0037,1,0.106,0.201,0.00786,25.3,0.926,0.97,0.898,27.9,27.1,27.1,649
1998-11-17,1998,2,7,321,171.49,0.92,5,Dry,23,4,2,2,19,50,0.29,121.5,0.71,121.5,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0886,0.00608,0.000238,0.0947,0.00371,1,0.107,0.201,0.00788,25.3,0.926,0.97,0.898,28,27.1,27.1,651
1998-11-18,1998,2,7,322,170.67,0.93,5,Dry,23,4,2,2,19,50,0.29,120.7,0.71,120.7,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00601,0.000235,0.0944,0.00369,1,0.105,0.2,0.00782,25.3,0.925,0.97,0.898,27.8,26.9,26.9,646
1998-11-19,1998,2,8,323,169.85,0.93,5,Dry,23,4,2,2,19,50,0.29,119.8,0.71,119.8,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0881,0.00594,0.000232,0.094,0.00368,1,0.104,0.198,0.00776,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
1998-11-20,1998,2,8,324,170.12,0.93,5,Dry,23,4,2,2,19,50,0.29,120.1,0.71,120.1,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00596,0.000233,0.0941,0.00369,1,0.105,0.199,0.00778,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
1998-11-21,1998,2,8,325,170.39,0.93,5,Dry,23,4,2,2,19,50,0.29,120.4,0.71,120.4,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0883,0.00598,0.000234,0.0942,0.00369,1,0.105,0.199,0.0078,25.3,0.925,0.97,0.897,27.7,26.9,26.9,644
1998-11-22,1998,2,8,326,170.67,0.93,5,Dry,23,4,2,2,19,50,0.29,120.7,0.71,120.7,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00601,0.000235,0.0944,0.00369,1,0.105,0.2,0.00782,25.3,0.925,0.97,0.898,27.8,26.9,26.9,646
1998-11-23,1998,2,8,327,169.85,0.93,5,Dry,23,4,2,2,19,50,0.29,119.8,0.71,119.8,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0881,0.00594,0.000232,0.094,0.00368,1,0.104,0.198,0.00776,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
1998-11-24,1998,2,8,328,168.48,0.93,5,Dry,23,4,2,2,19,50,0.3,118.5,0.7,118.5,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0876,0.00582,0.000228,0.0934,0.00366,1,0.102,0.196,0.00767,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
1998-11-25,1998,2,8,329,168.75,0.93,5,Dry,23,4,2,2,19,50,0.3,118.8,0.7,118.8,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00584,0.000229,0.0935,0.00366,1,0.103,0.196,0.00769,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
1998-11-26,1998,2,9,330,170.67,0.93,5,Dry,23,4,2,2,19,50,0.29,120.7,0.71,120.7,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00601,0.000235,0.0944,0.00369,1,0.105,0.2,0.00782,25.3,0.925,0.97,0.898,27.8,26.9,26.9,646
1998-11-27,1998,2,9,331,173.13,0.92,5,Dry,23,4,2,2,19,50,0.29,123.1,0.71,123.1,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0892,0.00622,0.000243,0.0954,0.00374,1,0.109,0.204,0.00799,25.3,0.927,0.97,0.899,28.4,27.5,27.5,661
1998-11-28,1998,2,9,332,174.49,0.92,5,Dry,23,4,2,2,19,50,0.29,124.5,0.71,124.5,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0897,0.00633,0.000248,0.096,0.00376,1,0.111,0.207,0.00809,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
1998-11-29,1998,2,9,333,173.67,0.92,5,Dry,23,4,2,2,19,50,0.29,123.7,0.71,123.7,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00626,0.000245,0.0957,0.00375,1,0.109,0.205,0.00803,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
1998-11-30,1998,2,9,334,174.49,0.92,5,Dry,23,4,2,2,19,50,0.29,124.5,0.71,124.5,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0897,0.00633,0.000248,0.096,0.00376,1,0.111,0.207,0.00809,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
1998-12-01,1998,3,9,335,175.86,0.92,5,Dry,26,4,3,2,24,59,0.34,116.9,0.67,116.9,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0884,0.00568,0.000222,0.0941,0.00368,1,0.1,0.194,0.00761,25.4,0.923,0.97,0.895,26.8,26,26,624
1998-12-02,1998,3,9,336,177.23,0.91,5,Dry,26,4,3,2,24,59,0.33,118.2,0.67,118.2,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0889,0.0058,0.000227,0.0947,0.00371,1,0.102,0.197,0.0077,25.4,0.924,0.97,0.896,27.2,26.3,26.3,632
1998-12-03,1998,3,10,337,179.14,0.91,5,Dry,26,4,3,2,24,59,0.33,120.1,0.67,120.1,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00596,0.000233,0.0955,0.00374,1,0.105,0.2,0.00783,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
1998-12-04,1998,3,10,338,181.6,0.9,5,Dry,26,4,3,2,24,59,0.33,122.6,0.68,122.6,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0904,0.00617,0.000241,0.0966,0.00378,1,0.108,0.205,0.008,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
1998-12-05,1998,3,10,339,184.61,0.9,5,Dry,26,4,3,2,24,59,0.32,125.6,0.68,125.6,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0915,0.00643,0.000251,0.0979,0.00383,1,0.112,0.21,0.00821,25.4,0.929,0.97,0.901,29,28.1,28.1,675
1998-12-06,1998,3,10,340,188.17,0.89,5,Dry,26,4,3,2,24,59,0.31,129.2,0.69,129.2,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0928,0.00673,0.000263,0.0995,0.00389,1,0.117,0.216,0.00846,25.4,0.93,0.97,0.902,29.9,29,29,696
1998-12-07,1998,3,10,341,189.53,0.89,5,Dry,26,4,3,2,24,59,0.31,130.5,0.69,130.5,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0932,0.00685,0.000268,0.1,0.00391,1,0.119,0.219,0.00855,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
1998-12-08,1998,3,10,342,190.9,0.89,5,Dry,26,4,3,2,24,59,0.31,131.9,0.69,131.9,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0937,0.00696,0.000272,0.101,0.00394,1,0.121,0.221,0.00865,25.4,0.931,0.97,0.903,30.5,29.6,29.6,711
1998-12-09,1998,3,10,343,192.27,0.88,5,Dry,26,4,3,2,24,59,0.31,133.3,0.69,133.3,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00708,0.000277,0.101,0.00396,1,0.122,0.224,0.00874,25.4,0.932,0.97,0.904,30.9,30,30,719
1998-12-10,1998,3,11,344,193.64,0.88,5,Dry,26,4,3,2,24,59,0.3,134.6,0.69,134.6,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0947,0.00719,0.000281,0.102,0.00398,1,0.124,0.226,0.00884,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
1998-12-11,1998,3,11,345,196.1,0.87,5,Dry,26,4,3,2,24,59,0.3,137.1,0.7,137.1,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.0074,0.000289,0.103,0.00402,1,0.128,0.231,0.00901,25.4,0.933,0.97,0.905,31.8,30.9,30.9,741
1998-12-12,1998,3,11,346,195.82,0.87,5,Dry,26,4,3,2,24,59,0.3,136.8,0.7,136.8,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00738,0.000288,0.103,0.00402,1,0.127,0.23,0.00899,25.4,0.933,0.97,0.905,31.8,30.8,30.8,739
1998-12-13,1998,3,11,347,194.46,0.88,5,Dry,26,4,3,2,24,59,0.3,135.5,0.7,135.5,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.095,0.00726,0.000284,0.102,0.004,1,0.125,0.228,0.0089,25.4,0.933,0.97,0.905,31.4,30.5,30.5,731
1998-12-14,1998,3,11,348,196.37,0.87,5,Dry,26,4,3,2,24,59,0.3,137.4,0.7,137.4,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0957,0.00743,0.00029,0.103,0.00403,1,0.128,0.231,0.00903,25.4,0.933,0.97,0.905,31.9,30.9,30.9,742
1998-12-15,1998,3,11,349,196.64,0.87,5,Dry,26,4,3,2,24,59,0.3,137.6,0.7,137.6,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00745,0.000291,0.103,0.00403,1,0.128,0.232,0.00905,25.4,0.933,0.97,0.905,32,31,31,744
1998-12-16,1998,3,11,350,197.46,0.87,5,Dry,26,4,3,2,24,59,0.3,138.5,0.7,138.5,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.00752,0.000294,0.104,0.00405,1,0.129,0.233,0.0091,25.4,0.934,0.97,0.906,32.2,31.2,31.2,749
1998-12-17,1998,3,12,351,199.38,0.86,5,Dry,26,4,3,2,24,59,0.3,140.4,0.7,140.4,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00768,0.0003,0.104,0.00408,1,0.132,0.236,0.00924,25.4,0.935,0.97,0.907,32.6,31.7,31.7,760
1998-12-18,1998,3,12,352,200.74,0.86,5,Dry,26,4,3,2,24,59,0.29,141.7,0.71,141.7,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0972,0.0078,0.000305,0.105,0.0041,1,0.134,0.239,0.00933,25.4,0.935,0.97,0.907,33,32,32,767
1998-12-19,1998,3,12,353,203.21,0.85,5,Dry,26,4,3,2,24,59,0.29,144.2,0.71,144.2,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0981,0.00801,0.000313,0.106,0.00415,1,0.137,0.243,0.00951,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
1998-12-20,1998,3,12,354,204.03,0.85,5,Dry,26,4,3,2,24,59,0.29,145,0.71,145,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0984,0.00808,0.000316,0.106,0.00416,1,0.138,0.245,0.00957,25.3,0.936,0.97,0.908,33.7,32.7,32.7,785
1998-12-21,1998,3,12,355,203.75,0.85,5,Dry,26,4,3,2,24,59,0.29,144.8,0.71,144.8,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00805,0.000315,0.106,0.00416,1,0.138,0.244,0.00955,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
1998-12-22,1998,3,12,356,206.76,0.84,5,Dry,26,4,3,2,24,59,0.28,147.8,0.71,147.8,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.00831,0.000325,0.108,0.00421,1,0.142,0.25,0.00977,25.3,0.938,0.97,0.909,34.4,33.4,33.4,801
1998-12-23,1998,3,12,357,213.05,0.83,5,Dry,26,4,3,2,24,59,0.28,154.1,0.72,154.1,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00884,0.000347,0.11,0.00433,1,0.15,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,835
