date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1998-12-24,1998,3,13,358,218.79,0.81,5,Dry,26,4,3,2,24,59,0.27,159.8,0.73,159.8,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00933,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,866
1998-12-25,1998,3,13,359,224.53,0.8,5,Dry,26,4,3,2,24,59,0.26,165.5,0.74,165.5,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00982,0.000386,0.115,0.00453,1,0.166,0.281,0.0111,25.2,0.944,0.973,0.918,38.6,37.5,37.5,900
1998-12-26,1998,3,13,360,230.28,0.78,5,Dry,26,4,3,2,24,59,0.26,171.3,0.74,171.3,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,38.9,38.9,935
1998-12-27,1998,3,13,361,236.56,0.76,5,Dry,26,4,3,2,24,59,0.25,177.6,0.75,177.6,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00476,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.928,41.4,40.5,40.5,972
1998-12-28,1998,3,13,362,242.85,0.74,5,Dry,26,4,3,2,24,59,0.24,183.8,0.76,183.8,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000449,0.123,0.00487,1,0.191,0.314,0.0124,25,0.95,0.98,0.931,42.8,42,42,1010
1998-12-29,1998,3,13,363,246.96,0.73,5,Dry,26,4,3,2,24,59,0.24,188,0.76,188,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000463,0.125,0.00495,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.8,42.9,42.9,1030
1998-12-30,1998,3,13,364,251.06,0.72,5,Dry,26,4,3,2,24,59,0.23,192.1,0.77,192.1,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000477,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
1998-12-31,1998,3,14,365,258.44,0.7,5,Dry,26,4,3,2,24,59,0.23,199.4,0.77,199.4,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.118,0.0127,0.000503,0.13,0.00516,1,0.212,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.6,45.6,1090
1999-01-01,1998,4,14,1,265.28,0.68,5,Dry,29,5,4,2,33,73,0.28,192.3,0.72,192.3,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000479,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
1999-01-02,1998,4,14,2,272.11,0.67,5,Dry,29,5,4,2,33,73,0.27,199.1,0.73,199.1,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000503,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
1999-01-03,1998,4,14,3,280.59,0.65,5,Dry,29,5,4,2,33,73,0.26,207.6,0.74,207.6,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000532,0.136,0.00539,1,0.223,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.3,47.3,1140
1999-01-04,1998,4,14,4,286.33,0.65,5,Dry,29,5,4,2,33,73,0.26,213.3,0.74,213.3,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0139,0.000552,0.138,0.00549,1,0.23,0.369,0.0147,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
1999-01-05,1998,4,14,5,293.71,0.63,5,Dry,29,5,4,2,33,73,0.25,220.7,0.75,220.7,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000578,0.141,0.00563,1,0.24,0.382,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
1999-01-06,1998,4,14,6,299.46,0.63,5,Dry,29,5,4,2,33,73,0.24,226.5,0.76,226.5,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000598,0.144,0.00573,1,0.248,0.392,0.0156,24.7,0.959,0.98,0.94,52.6,48.2,48.2,1160
1999-01-07,1998,4,15,7,304.65,0.62,5,Dry,29,5,4,2,33,73,0.24,231.7,0.76,231.7,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0154,0.000616,0.146,0.00583,2,0.0989,0.245,0.00977,24.8,0.923,0.97,0.896,26,25.3,50.5,1210
1999-01-08,1998,4,15,8,312.58,0.61,5,Dry,29,5,4,2,33,73,0.23,239.6,0.77,239.6,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.133,0.0161,0.000644,0.15,0.00598,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,27,26.2,52.3,1260
1999-01-09,1998,4,15,9,322.7,0.6,5,Dry,29,5,4,2,33,73,0.23,249.7,0.77,249.7,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.000679,0.154,0.00617,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.3,54.6,1310
1999-01-10,1998,4,15,10,333.36,0.58,5,Dry,29,5,4,2,33,73,0.22,260.4,0.78,260.4,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0219,0.000878,0.163,0.00653,2,0.118,0.281,0.0113,24.7,0.932,0.97,0.904,29.3,28.4,56.9,1370
1999-01-11,1998,4,15,11,345.12,0.57,5,Dry,29,5,4,2,33,73,0.21,272.1,0.79,272.1,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0274,0.0011,0.172,0.00693,2,0.126,0.299,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.4,1430
1999-01-12,1998,4,15,12,356.33,0.56,5,Dry,29,5,4,2,33,73,0.2,283.3,0.8,283.3,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0327,0.00132,0.182,0.00732,2,0.134,0.315,0.0127,24.5,0.937,0.97,0.908,31.9,30.9,61.9,1480
1999-01-13,1998,4,15,13,368.09,0.55,5,Dry,29,5,4,2,33,73,0.2,295.1,0.8,295.1,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.0383,0.00155,0.191,0.00773,2,0.142,0.333,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1550
1999-01-14,1998,4,16,14,380.39,0.54,5,Dry,29,5,4,2,33,73,0.19,307.4,0.81,307.4,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.0441,0.00179,0.202,0.00816,2,0.15,0.352,0.0142,24.3,0.941,0.97,0.913,34.5,33.5,67,1610
1999-01-15,1998,4,16,15,393.79,0.52,5,Dry,29,5,4,2,33,73,0.18,320.8,0.81,320.8,0,0,0,0,-2,2,29,5,4,0,35,359,990,965.4,24.6,0.162,0.0504,0.00205,0.213,0.00863,2,0.159,0.372,0.0151,24.3,0.944,0.97,0.915,36,34.9,69.9,1680
1999-01-16,1998,4,16,16,407.74,0.51,5,Dry,29,5,4,2,33,73,0.18,334.7,0.82,334.7,0,0,0,0,-2,2,29,5,4,0,35,373,990,965.4,24.6,0.167,0.057,0.00232,0.224,0.00912,2,0.168,0.393,0.016,24.2,0.946,0.971,0.918,37.5,36.4,72.9,1750
1999-01-17,1998,4,16,17,420.59,0.5,5,Dry,29,5,4,2,33,73,0.17,347.6,0.83,347.6,0,0,0,0,-2,2,29,5,4,0,35,386,990,965.5,24.5,0.172,0.0631,0.00257,0.235,0.00958,2,0.177,0.412,0.0168,24.1,0.948,0.974,0.923,38.9,37.9,75.8,1820
1999-01-18,1998,4,16,18,429.61,0.5,5,Dry,29,5,4,2,33,73,0.17,356.6,0.83,356.6,0,0,0,0,-2,2,29,5,4,0,35,395,990,965.5,24.5,0.175,0.0673,0.00275,0.242,0.0099,2,0.183,0.425,0.0174,24,0.949,0.976,0.926,39.9,38.9,77.9,1870
1999-01-19,1998,4,16,19,441.37,0.49,5,Dry,29,5,4,2,33,73,0.17,368.4,0.83,368.4,0,0,0,0,-2,2,29,5,4,0,35,406,990,965.6,24.4,0.179,0.0729,0.00298,0.252,0.0103,2,0.191,0.443,0.0181,24,0.951,0.979,0.93,41.2,40.3,80.6,1930
1999-01-20,1998,4,16,20,453.67,0.48,5,Dry,29,5,4,2,33,73,0.16,380.7,0.84,380.7,0,0,0,0,-2,2,29,5,4,0,35,419,990,965.6,24.4,0.183,0.0787,0.00323,0.262,0.0108,2,0.199,0.461,0.0189,23.9,0.953,0.98,0.933,42.5,41.6,83.3,2000
1999-01-21,1998,4,17,21,464.89,0.47,5,Dry,29,5,4,2,33,73,0.16,391.9,0.84,391.9,0,0,0,0,-2,2,29,5,4,0,35,430,990,965.7,24.3,0.187,0.084,0.00345,0.271,0.0112,2,0.207,0.478,0.0197,23.8,0.954,0.98,0.935,43.7,42.8,85.6,2050
1999-01-22,1998,4,17,22,477.74,0.46,5,Dry,29,5,4,2,33,73,0.15,404.7,0.85,404.7,0,0,0,0,-2,2,29,5,4,0,35,443,990,965.7,24.3,0.192,0.09,0.00371,0.282,0.0116,2,0.216,0.498,0.0205,23.8,0.955,0.98,0.936,45,44.1,88.3,2120
1999-01-23,1998,4,17,23,490.59,0.45,5,Dry,29,5,4,2,33,73,0.15,417.6,0.85,417.6,0,0,0,0,-2,2,29,5,4,0,35,456,990,965.8,24.2,0.196,0.0961,0.00397,0.292,0.0121,2,0.224,0.517,0.0214,23.7,0.956,0.98,0.937,46.4,45.4,90.9,2180
1999-01-24,1998,4,17,24,504.53,0.44,5,Dry,29,5,4,2,33,73,0.14,431.5,0.85,431.5,0,0,0,0,-2,2,29,5,4,0,35,470,990,965.9,24.1,0.201,0.103,0.00426,0.304,0.0126,2,0.234,0.538,0.0223,23.6,0.957,0.98,0.938,47.8,46.8,93.6,2250
1999-01-25,1998,4,17,25,517.93,0.44,5,Dry,29,5,4,2,33,73,0.14,444.9,0.86,444.9,0,0,0,0,-2,2,29,5,4,0,35,483,990,965.9,24.1,0.206,0.109,0.00453,0.315,0.0131,2,0.243,0.558,0.0232,23.5,0.958,0.98,0.939,49.1,48.2,96.3,2310
1999-01-26,1998,4,17,26,532.97,0.43,5,Dry,29,5,4,2,33,73,0.14,460,0.86,460,0,0,0,0,-2,2,29,5,4,0,35,498,990,966,24,0.211,0.116,0.00484,0.327,0.0136,2,0.253,0.58,0.0242,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
1999-01-27,1998,4,17,27,546.37,0.42,5,Dry,29,5,4,2,33,73,0.13,473.4,0.87,473.4,0,0,0,0,-2,2,29,5,4,0,35,511,990,966.1,23.9,0.217,0.122,0.00511,0.34,0.0142,2,0.262,0.602,0.0251,23.3,0.956,0.98,0.937,51.8,48.2,96.4,2310
1999-01-28,1998,4,18,28,560.31,0.41,5,Dry,29,5,4,2,33,73,0.13,487.3,0.87,487.3,0,0,0,0,-2,2,29,5,4,0,35,525,990,966.1,23.9,0.225,0.129,0.0054,0.354,0.0148,3,0.162,0.516,0.0216,23.4,0.945,0.97,0.917,35.2,34.1,102,2460
1999-01-29,1998,4,18,29,575.35,0.4,5,Dry,29,5,4,2,33,73,0.13,502.4,0.87,502.4,0,0,0,0,-2,2,29,5,4,0,35,540,990,966.2,23.8,0.234,0.137,0.00574,0.37,0.0155,3,0.169,0.539,0.0226,23.3,0.946,0.97,0.918,36.2,35.1,105,2530
1999-01-30,1998,4,18,30,592.58,0.39,5,Dry,29,5,4,2,33,73,0.12,519.6,0.88,519.6,0,0,0,0,-2,2,29,5,4,0,35,558,990,966.3,23.7,0.243,0.148,0.00624,0.391,0.0165,3,0.176,0.568,0.0239,23.2,0.948,0.97,0.92,37.3,36.2,109,2610
1999-01-31,1998,4,18,31,612.54,0.39,5,Dry,29,5,4,2,33,73,0.12,539.5,0.88,539.5,0,0,0,0,-2,2,29,5,4,0,35,578,990,966.4,23.6,0.255,0.161,0.00683,0.416,0.0176,3,0.185,0.601,0.0254,23,0.95,0.973,0.924,38.6,37.6,113,2710
1999-02-01,1998,5,18,32,638.52,0.37,4,Mod_Dry,36,6,5,4,54,105,0.16,533.5,0.84,533.5,0,0,0,0,-4,4,36,6,5,0,58,581,990,966.5,23.5,0.256,0.157,0.00668,0.414,0.0176,3,0.183,0.596,0.0253,22.9,0.949,0.972,0.923,38,36.9,111,2660
1999-02-02,1998,5,18,33,668.87,0.36,4,Mod_Dry,36,6,5,4,54,105,0.16,563.9,0.84,563.9,0,0,0,0,-4,4,36,6,5,0,58,611,990,966.6,23.4,0.274,0.178,0.00758,0.451,0.0193,3,0.196,0.648,0.0276,22.8,0.952,0.976,0.929,40,39,117,2810
1999-02-03,1998,5,18,34,702.5,0.35,4,Mod_Dry,36,6,5,4,54,105,0.15,597.5,0.85,597.5,0,0,0,0,-4,4,36,6,5,0,58,645,990,966.7,23.3,0.293,0.2,0.00859,0.493,0.0212,3,0.211,0.704,0.0302,22.6,0.954,0.98,0.935,42.1,41.3,124,2970
1999-02-04,1998,5,19,35,738.87,0.33,4,Mod_Dry,36,6,5,4,54,105,0.14,633.9,0.86,633.9,0,0,0,0,-4,4,36,6,5,0,58,681,990,966.9,23.1,0.313,0.224,0.0097,0.538,0.0232,3,0.228,0.766,0.0331,22.4,0.956,0.98,0.937,44.3,43.4,130,3130
1999-02-05,1998,5,19,36,773.72,0.32,4,Mod_Dry,36,6,5,4,54,105,0.14,668.7,0.86,668.7,0,0,0,0,-4,4,36,6,5,0,58,716,990,967,23,0.333,0.248,0.0108,0.581,0.0253,3,0.243,0.824,0.0358,22.2,0.957,0.98,0.938,46.4,45.5,136,3270
1999-02-06,1998,5,19,37,800.52,0.3,4,Mod_Dry,36,6,5,4,54,105,0.13,695.5,0.87,695.5,0,0,0,0,-4,4,36,6,5,0,58,743,990,967.1,22.9,0.348,0.266,0.0116,0.614,0.0268,3,0.255,0.87,0.038,22,0.957,0.98,0.938,47.9,47,141,3380
1999-02-07,1998,5,19,38,838.06,0.29,4,Mod_Dry,36,6,5,4,54,105,0.13,733.1,0.88,733.1,0,0,0,0,-4,4,36,6,5,0,58,780,990,967.3,22.7,0.37,0.291,0.0128,0.661,0.029,3,0.272,0.933,0.041,21.8,0.957,0.98,0.938,50,48.2,145,3470
1999-02-08,1998,5,19,39,884.93,0.27,4,Mod_Dry,36,6,5,4,54,105,0.12,779.9,0.88,779.9,0,0,0,0,-4,4,36,6,5,0,58,827,990,967.4,22.6,0.412,0.316,0.014,0.728,0.0323,4,0.206,0.934,0.0414,21.6,0.952,0.975,0.928,39.4,38.4,154,3690
1999-02-09,1998,5,19,40,931.65,0.26,4,Mod_Dry,36,6,5,4,54,105,0.11,826.6,0.89,826.6,0,0,0,0,-4,4,36,6,5,0,58,874,990,967.6,22.4,0.455,0.339,0.0152,0.794,0.0355,4,0.221,1.02,0.0454,21.4,0.954,0.979,0.934,41.3,40.4,162,3880
1999-02-10,1998,5,19,41,981.43,0.24,4,Mod_Dry,36,6,5,4,54,105,0.11,876.4,0.89,876.4,0,0,0,0,-4,4,36,6,5,0,58,923,990,967.8,22.2,0.5,0.363,0.0164,0.863,0.0389,4,0.238,1.1,0.0497,21.1,0.955,0.98,0.936,43.2,42.4,170,4070
1999-02-11,1998,5,20,42,1028.8,0.23,3,Normal,43,7,5,4,78,137,0.13,891.8,0.87,891.8,0,0,0,0,-4,4,43,7,5,0,82,947,990,968,22,0.522,0.371,0.0168,0.892,0.0405,4,0.243,1.14,0.0516,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
1999-02-12,1998,5,20,43,1067.5,0.23,3,Normal,43,7,5,4,78,137,0.13,930.5,0.87,930.5,0,0,0,0,-4,4,43,7,5,0,82,985,990,968.1,21.9,0.557,0.389,0.0178,0.946,0.0432,4,0.257,1.2,0.055,20.7,0.955,0.98,0.936,45.1,44.2,177,4240
1999-02-13,1998,5,20,44,1101.9,0.22,3,Normal,43,7,5,4,78,137,0.12,964.9,0.88,964.9,0,0,0,0,-4,4,43,7,5,0,82,1020,990,968.2,21.8,0.589,0.406,0.0186,0.995,0.0457,4,0.268,1.26,0.058,20.5,0.956,0.98,0.936,46.4,45.5,182,4360
1999-02-14,1998,5,20,45,1131.7,0.21,3,Normal,43,7,5,4,78,137,0.12,994.7,0.88,994.7,0,0,0,0,-4,4,43,7,5,0,82,1050,990,968.3,21.7,0.625,0.42,0.0194,1.05,0.0482,4,0.278,1.32,0.061,20.4,0.956,0.98,0.936,47.5,46.5,186,4460
1999-02-15,1998,5,20,46,1156.5,0.21,3,Normal,43,7,5,4,78,137,0.12,1019,0.88,1019,0,0,0,0,-4,4,43,7,5,0,82,1070,990,968.4,21.6,0.661,0.467,0.0216,1.13,0.0522,4,0.284,1.41,0.0653,20.2,0.955,0.98,0.936,48.2,47.3,189,4540
1999-02-16,1998,5,20,47,1176,0.21,3,Normal,43,7,5,4,78,137,0.12,1039,0.88,1039,0,0,0,0,-4,4,43,7,5,0,82,1090,990,968.5,21.5,0.69,0.511,0.0237,1.2,0.0557,4,0.288,1.49,0.0691,20.1,0.955,0.98,0.936,48.8,47.8,191,4590
1999-02-17,1998,5,20,48,1190,0.2,3,Normal,43,7,5,4,78,137,0.12,1053,0.89,1053,0,0,0,0,-4,4,43,7,5,0,82,1110,990,968.5,21.5,0.71,0.542,0.0252,1.25,0.0582,4,0.291,1.54,0.0718,20,0.955,0.98,0.936,49.2,48.2,193,4630
1999-02-18,1998,5,21,49,1204.2,0.2,3,Normal,43,7,5,4,78,137,0.11,1067,0.89,1067,0,0,0,0,-4,4,43,7,5,0,82,1120,990,968.5,21.5,0.731,0.574,0.0268,1.31,0.0608,4,0.293,1.6,0.0745,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
1999-02-19,1998,5,21,50,1218.4,0.2,3,Normal,43,7,5,4,78,137,0.11,1081,0.89,1081,0,0,0,0,-4,4,43,7,5,0,82,1140,990,968.6,21.4,0.752,0.606,0.0283,1.36,0.0634,4,0.296,1.65,0.0773,19.8,0.954,0.98,0.935,50,48.2,193,4630
1999-02-20,1998,5,21,51,1232.8,0.2,3,Normal,43,7,5,4,78,137,0.11,1096,0.89,1096,0,0,0,0,-4,4,43,7,5,0,82,1150,990,968.6,21.4,0.773,0.638,0.0299,1.41,0.066,4,0.299,1.71,0.08,19.7,0.954,0.98,0.935,50.4,48.2,193,4630
1999-02-21,1998,5,21,52,1241.4,0.2,2,Mod_Wet,49,8,7,5,93,162,0.13,1079,0.87,1079,0,0,0,0,-5,5,49,8,7,0,98,1140,990,968.7,21.3,0.762,0.602,0.0282,1.36,0.0639,4,0.296,1.66,0.0778,19.7,0.954,0.98,0.935,49.7,48.2,193,4630
1999-02-22,1998,5,21,53,1250.1,0.2,2,Mod_Wet,49,8,7,5,93,162,0.13,1088,0.87,1088,0,0,0,0,-5,5,49,8,7,0,98,1150,990,968.7,21.3,0.775,0.621,0.0291,1.4,0.0655,4,0.298,1.69,0.0795,19.6,0.954,0.98,0.935,49.9,48.2,193,4630
1999-02-23,1998,5,21,54,1258.8,0.2,2,Mod_Wet,49,8,7,5,93,162,0.13,1097,0.87,1097,0,0,0,0,-5,5,49,8,7,0,98,1160,990,968.7,21.3,0.788,0.641,0.0301,1.43,0.0671,4,0.299,1.73,0.0812,19.6,0.954,0.98,0.935,50.2,48.2,193,4630
1999-02-24,1998,5,21,55,1267.6,0.19,2,Mod_Wet,49,8,7,5,93,162,0.13,1106,0.87,1100,6,1,0,0,-5,10,50,8,7,0,103,1170,990,968.7,21.3,0.794,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1999-02-25,1998,5,22,56,1276.4,0.19,2,Mod_Wet,49,8,7,5,93,162,0.13,1114,0.87,1100,14,3,0,0,-5,16,52,8,7,0,109,1170,990,968.8,21.2,0.797,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0822,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
1999-02-26,1998,5,22,57,1285.2,0.19,2,Mod_Wet,49,8,7,5,93,162,0.13,1123,0.87,1100,23,5,1,1,-4,20,54,9,8,1,113,1170,990,968.8,21.2,0.803,0.648,0.0306,1.45,0.0684,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50,48.2,193,4630
1999-02-27,1998,5,22,58,1294,0.19,2,Mod_Wet,49,8,7,5,93,162,0.13,1132,0.88,1100,32,7,1,1,-4,27,56,9,8,1,120,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1999-02-28,1998,5,22,59,1308.9,0.19,2,Mod_Wet,49,8,7,5,93,162,0.12,1147,0.88,1100,47,11,1,1,-4,38,60,9,8,1,131,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1999-03-01,1998,6,22,60,1323.8,0.19,3,Normal,49,9,9,9,107,183,0.14,1141,0.86,1100,41,9,1,1,-8,38,58,10,10,1,145,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1999-03-02,1998,6,22,61,1344.8,0.18,3,Normal,49,9,9,9,107,183,0.14,1162,0.86,1100,62,14,2,2,-7,51,63,11,11,2,158,1190,990,969,21,0.823,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
1999-03-03,1998,6,22,62,1372.1,0.18,3,Normal,49,9,9,9,107,183,0.13,1189,0.87,1100,89,20,3,3,-6,69,69,12,12,3,176,1190,990,969.1,20.9,0.835,0.648,0.031,1.48,0.0708,4,0.3,1.78,0.0852,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
1999-03-04,1998,6,23,63,1393.5,0.18,3,Normal,49,9,9,9,107,183,0.13,1211,0.87,1100,111,25,3,3,-6,86,74,12,12,3,193,1200,990,969.1,20.9,0.842,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
1999-03-05,1998,6,23,64,1408.9,0.18,3,Normal,49,9,9,9,107,183,0.13,1226,0.87,1100,126,28,4,4,-5,95,77,13,13,4,202,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4590
1999-03-06,1998,6,23,65,1424.4,0.17,3,Normal,49,9,9,9,107,183,0.13,1241,0.87,1100,141,32,4,4,-5,106,81,13,13,4,213,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,19,0.952,0.98,0.933,48.7,47.7,191,4580
1999-03-07,1998,6,23,66,1440,0.17,3,Normal,49,9,9,9,107,183,0.13,1257,0.87,1100,157,35,5,5,-4,116,84,14,14,5,223,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
1999-03-08,1998,6,23,67,1449.3,0.17,3,Normal,49,9,9,9,107,183,0.13,1266,0.87,1100,166,38,5,5,-4,122,87,14,14,5,229,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1999-03-09,1998,6,23,68,1452.4,0.17,3,Normal,49,9,9,9,107,183,0.13,1269,0.87,1100,169,38,5,5,-4,125,87,14,14,5,232,1220,990,969.3,20.7,0.867,0.648,0.0314,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
1999-03-10,1998,6,23,69,1455.6,0.17,3,Normal,49,9,9,9,107,183,0.13,1273,0.87,1100,173,39,5,5,-4,128,88,14,14,5,235,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1999-03-11,1998,6,24,70,1452.4,0.17,3,Normal,49,9,9,9,107,183,0.13,1269,0.87,1100,169,38,5,5,-4,125,87,14,14,5,232,1220,990,969.3,20.7,0.867,0.648,0.0314,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
1999-03-12,1998,6,24,71,1449.3,0.17,3,Normal,49,9,9,9,107,183,0.13,1266,0.87,1100,166,38,5,5,-4,122,87,14,14,5,229,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1999-03-13,1998,6,24,72,1452.4,0.17,3,Normal,49,9,9,9,107,183,0.13,1269,0.87,1100,169,38,5,5,-4,125,87,14,14,5,232,1220,990,969.3,20.7,0.867,0.648,0.0314,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
1999-03-14,1998,6,24,73,1455.6,0.17,3,Normal,49,9,9,9,107,183,0.13,1273,0.87,1100,173,39,5,5,-4,128,88,14,14,5,235,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1999-03-15,1998,6,24,74,1465,0.17,3,Normal,49,9,9,9,107,183,0.13,1282,0.88,1100,182,41,5,6,-4,134,90,14,15,5,241,1220,990,969.4,20.6,0.873,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1999-03-16,1998,6,24,75,1480.7,0.16,3,Normal,49,9,9,9,107,183,0.12,1298,0.88,1100,198,45,6,6,-3,144,94,15,15,6,251,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0888,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
1999-03-17,1998,6,24,76,1496.6,0.16,3,Normal,49,9,9,9,107,183,0.12,1314,0.88,1100,214,48,6,7,-3,156,97,15,16,6,263,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48,47,188,4520
1999-03-18,1998,6,25,77,1518.9,0.16,3,Normal,49,9,9,9,107,183,0.12,1336,0.88,1100,236,51,7,7,-2,173,100,16,16,7,280,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
1999-03-19,1998,6,25,78,1547.7,0.15,3,Normal,49,9,9,9,107,183,0.12,1365,0.88,1100,265,51,8,8,-1,199,100,17,17,8,306,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
1999-03-20,1998,6,25,79,1583.3,0.15,3,Normal,49,9,9,9,107,183,0.12,1400,0.88,1100,300,51,9,9,0,231,100,18,18,9,338,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
1999-03-21,1998,6,25,80,1625.8,0.14,3,Normal,49,9,9,9,107,183,0.11,1443,0.89,1100,343,51,9,10,1,272,100,18,19,10,379,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
1999-03-22,1998,6,25,81,1682.1,0.14,3,Normal,49,9,9,9,107,183,0.11,1499,0.89,1100,399,51,9,12,3,324,100,18,21,12,431,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
1999-03-23,1998,6,25,82,1745.9,0.13,3,Normal,49,9,9,9,107,183,0.1,1563,0.9,1100,463,51,9,14,5,384,100,18,23,14,491,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
1999-03-24,1998,6,25,83,1824.4,0.12,3,Normal,49,9,9,9,107,183,0.1,1641,0.9,1100,541,51,9,16,7,458,100,18,25,16,565,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
1999-03-25,1998,6,26,84,1911.2,0.12,3,Normal,49,9,9,9,107,183,0.096,1728,0.9,1100,628,51,9,16,10,542,100,18,25,19,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
1999-03-26,1998,6,26,85,2006.5,0.11,3,Normal,49,9,9,9,107,183,0.091,1824,0.91,1100,724,51,9,16,13,635,100,18,25,22,742,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
1999-03-27,1998,6,26,86,2103.5,0.098,3,Normal,49,9,9,9,107,183,0.087,1920,0.91,1100,820,51,9,16,16,728,100,18,25,25,835,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
1999-03-28,1998,6,26,87,2202,0.089,3,Normal,49,9,9,9,107,183,0.083,2019,0.92,1100,919,51,9,16,19,824,100,18,25,28,931,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
1999-03-29,1998,6,26,88,2287.1,0.082,3,Normal,49,9,9,9,107,183,0.08,2104,0.92,1100,1000,51,9,16,21,907,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
1999-03-30,1998,6,26,89,2350.7,0.077,3,Normal,49,9,9,9,107,183,0.078,2168,0.92,1100,1070,51,9,16,23,969,100,18,25,32,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
1999-03-31,1998,6,26,90,2407.3,0.072,3,Normal,49,9,9,9,107,183,0.076,2224,0.92,1100,1120,51,9,16,25,1020,100,18,25,34,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
1999-04-01,1998,7,27,91,2456.7,0.068,3,Normal,54,13,14,19,117,217,0.088,2240,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
1999-04-02,1998,7,27,92,2506.4,0.064,3,Normal,54,13,14,19,117,217,0.087,2289,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
1999-04-03,1998,7,27,93,2556.4,0.06,3,Normal,54,13,14,19,117,217,0.085,2339,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
1999-04-04,1998,7,27,94,2606.8,0.056,3,Normal,54,13,14,19,117,217,0.083,2390,0.92,1100,1290,46,5,11,20,1210,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
1999-04-05,1998,7,27,95,2665.2,0.051,3,Normal,54,13,14,19,117,217,0.081,2448,0.92,1100,1350,46,5,11,21,1270,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
1999-04-06,1998,7,27,96,2724.1,0.047,3,Normal,54,13,14,19,117,217,0.08,2507,0.92,1100,1410,46,5,11,23,1320,100,18,25,42,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
1999-04-07,1998,7,27,97,2783.3,0.043,3,Normal,54,13,14,19,117,217,0.078,2566,0.92,1100,1470,46,5,11,25,1380,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
1999-04-08,1998,7,28,98,2835,0.039,3,Normal,54,13,14,19,117,217,0.076,2618,0.92,1100,1520,46,5,11,27,1430,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
1999-04-09,1998,7,28,99,2886.9,0.037,3,Normal,54,13,14,19,117,217,0.075,2670,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.7,147,3520
1999-04-10,1998,7,28,100,2931.1,0.034,3,Normal,54,13,14,19,117,217,0.074,2714,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.3,145,3490
1999-04-11,1998,7,28,101,2967.4,0.033,3,Normal,54,13,14,19,117,217,0.073,2750,0.93,1100,1650,46,5,11,31,1560,100,18,25,50,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
1999-04-12,1998,7,28,102,3003.8,0.031,3,Normal,54,13,14,19,117,217,0.072,2787,0.93,1100,1690,46,5,11,32,1590,100,18,25,51,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
1999-04-13,1998,7,28,103,3032.2,0.03,3,Normal,54,13,14,19,117,217,0.072,2815,0.93,1100,1720,46,5,11,32,1620,100,18,25,51,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3420
1999-04-14,1998,7,28,104,3052.5,0.029,3,Normal,54,13,14,19,117,217,0.071,2836,0.93,1100,1740,46,5,11,33,1640,100,18,25,52,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
1999-04-15,1998,7,29,105,3072.9,0.028,3,Normal,54,13,14,19,117,217,0.071,2856,0.93,1100,1760,46,5,11,34,1660,100,18,25,53,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
1999-04-16,1998,7,29,106,3085.2,0.028,3,Normal,54,13,14,19,117,217,0.07,2868,0.93,1100,1770,46,5,11,34,1670,100,18,25,53,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0967,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
1999-04-17,1998,7,29,107,3089.3,0.028,3,Normal,54,13,14,19,117,217,0.07,2872,0.93,1100,1770,46,5,11,34,1680,100,18,25,53,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
1999-04-18,1998,7,29,108,3085.2,0.028,3,Normal,54,13,14,19,117,217,0.07,2868,0.93,1100,1770,46,5,11,34,1670,100,18,25,53,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0967,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
1999-04-19,1998,7,29,109,3072.9,0.028,3,Normal,54,13,14,19,117,217,0.071,2856,0.93,1100,1760,46,5,11,34,1660,100,18,25,53,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
1999-04-20,1998,7,29,110,3060.7,0.029,3,Normal,54,13,14,19,117,217,0.071,2844,0.93,1100,1740,46,5,11,33,1650,100,18,25,52,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
1999-04-21,1998,7,29,111,3040.3,0.029,3,Normal,54,13,14,19,117,217,0.071,2823,0.93,1100,1720,46,5,11,33,1630,100,18,25,52,1750,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
1999-04-22,1998,7,30,112,3011.9,0.03,3,Normal,54,13,14,19,117,217,0.072,2795,0.93,1100,1700,46,5,11,32,1600,100,18,25,51,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3440
1999-04-23,1998,7,30,113,2983.5,0.032,3,Normal,54,13,14,19,117,217,0.073,2767,0.93,1100,1670,46,5,11,31,1570,100,18,25,50,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3450
1999-04-24,1998,7,30,114,2947.2,0.034,3,Normal,54,13,14,19,117,217,0.074,2730,0.93,1100,1630,46,5,11,30,1540,100,18,25,49,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.3,36.2,145,3480
1999-04-25,1998,7,30,115,2911,0.035,3,Normal,54,13,14,19,117,217,0.074,2694,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
1999-04-26,1998,7,30,116,2874.9,0.037,3,Normal,54,13,14,19,117,217,0.075,2658,0.93,1100,1560,46,5,11,28,1470,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.7,147,3530
1999-04-27,1998,7,30,117,2839,0.039,3,Normal,54,13,14,19,117,217,0.076,2622,0.92,1100,1520,46,5,11,27,1430,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
1999-04-28,1998,7,30,118,2795.2,0.042,3,Normal,54,13,14,19,117,217,0.078,2578,0.92,1100,1480,46,5,11,25,1390,100,18,25,44,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.916,38.4,37.3,149,3580
1999-04-29,1998,7,31,119,2751.7,0.045,3,Normal,54,13,14,19,117,217,0.079,2535,0.92,1100,1440,46,5,11,24,1350,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.6,37.6,150,3610
1999-04-30,1998,7,31,120,2708.3,0.048,3,Normal,54,13,14,19,117,217,0.08,2491,0.92,1100,1390,46,5,11,23,1310,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
1999-05-01,1998,8,31,121,2665.2,0.051,3,Normal,55,13,13,17,178,276,0.1,2389,0.9,1100,1290,45,5,12,22,1210,100,18,25,39,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
1999-05-02,1998,8,31,122,2622.3,0.055,3,Normal,55,13,13,17,178,276,0.1,2346,0.9,1100,1250,45,5,12,20,1160,100,18,25,37,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
1999-05-03,1998,8,31,123,2579.6,0.058,3,Normal,55,13,13,17,178,276,0.11,2304,0.89,1100,1200,45,5,12,19,1120,100,18,25,36,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3720
1999-05-04,1998,8,31,124,2537.2,0.062,3,Normal,55,13,13,17,178,276,0.11,2261,0.89,1100,1160,45,5,12,18,1080,100,18,25,35,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
1999-05-05,1998,8,31,125,2494.9,0.065,3,Normal,55,13,13,17,178,276,0.11,2219,0.89,1100,1120,45,5,12,17,1040,100,18,25,34,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
1999-05-06,1998,8,32,126,2452.9,0.068,3,Normal,55,13,13,17,178,276,0.11,2177,0.89,1100,1080,45,5,12,15,1000,100,18,25,32,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
1999-05-07,1998,8,32,127,2411.1,0.072,3,Normal,55,13,13,17,178,276,0.11,2135,0.89,1100,1040,45,5,12,14,959,100,18,25,31,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
1999-05-08,1998,8,32,128,2369.5,0.075,3,Normal,55,13,13,17,178,276,0.12,2094,0.88,1100,994,45,5,12,13,919,100,18,25,30,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
1999-05-09,1998,8,32,129,2335.7,0.078,3,Normal,55,13,13,17,178,276,0.12,2060,0.88,1100,960,45,5,12,12,886,100,18,25,29,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
1999-05-10,1998,8,32,130,2302,0.081,3,Normal,55,13,13,17,178,276,0.12,2026,0.88,1100,926,45,5,12,11,853,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
1999-05-11,1998,8,32,131,2268.5,0.084,3,Normal,55,13,13,17,178,276,0.12,1993,0.88,1100,893,45,5,12,10,821,100,18,25,27,999,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
1999-05-12,1998,8,32,132,2220.4,0.088,3,Normal,55,13,13,17,178,276,0.12,1944,0.88,1100,844,45,5,12,8,774,100,18,25,25,952,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
1999-05-13,1998,8,33,133,2165.3,0.093,3,Normal,55,13,13,17,178,276,0.13,1889,0.87,1100,789,45,5,12,7,720,100,18,25,24,898,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
1999-05-14,1998,8,33,134,2110.7,0.098,3,Normal,55,13,13,17,178,276,0.13,1835,0.87,1100,735,45,5,12,5,668,100,18,25,22,846,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
1999-05-15,1998,8,33,135,2063.8,0.1,3,Normal,55,13,13,17,178,276,0.13,1788,0.87,1100,688,45,5,12,4,622,100,18,25,21,800,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
1999-05-16,1998,8,33,136,2017.2,0.11,3,Normal,55,13,13,17,178,276,0.14,1741,0.86,1100,641,45,5,12,2,577,100,18,25,19,755,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
1999-05-17,1998,8,33,137,1971,0.11,3,Normal,55,13,13,17,178,276,0.14,1695,0.86,1100,595,45,5,12,1,532,100,18,25,18,710,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
1999-05-18,1998,8,33,138,1925.2,0.11,3,Normal,55,13,13,17,178,276,0.14,1649,0.86,1100,549,45,5,12,-1,488,100,18,25,16,666,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
1999-05-19,1998,8,33,139,1879.8,0.12,3,Normal,55,13,13,17,178,276,0.15,1604,0.85,1100,504,45,5,12,-2,444,100,18,25,15,622,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
1999-05-20,1998,8,34,140,1834.7,0.12,3,Normal,55,13,13,17,178,276,0.15,1559,0.85,1100,459,45,5,12,-3,400,100,18,25,14,578,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
1999-05-21,1998,8,34,141,1790.1,0.13,3,Normal,55,13,13,17,178,276,0.15,1514,0.85,1100,414,45,5,12,-5,357,100,18,25,12,535,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1999-05-22,1998,8,34,142,1752.7,0.13,3,Normal,55,13,13,17,178,276,0.16,1477,0.84,1100,377,45,5,11,-6,322,100,18,24,11,500,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1999-05-23,1998,8,34,143,1715.6,0.13,3,Normal,55,13,13,17,178,276,0.16,1440,0.84,1100,340,45,5,10,-7,287,100,18,23,10,465,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
1999-05-24,1998,8,34,144,1678.8,0.14,3,Normal,55,13,13,17,178,276,0.16,1403,0.84,1100,303,45,5,9,-8,252,100,18,22,9,430,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
1999-05-25,1998,8,34,145,1642.3,0.14,3,Normal,55,13,13,17,178,276,0.17,1366,0.83,1100,266,45,5,8,-9,217,100,18,21,8,395,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.8,183,4390
1999-05-26,1998,8,34,146,1606.2,0.15,3,Normal,55,13,13,17,178,276,0.17,1330,0.83,1100,230,45,5,7,-10,183,100,18,20,7,361,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4420
1999-05-27,1998,8,35,147,1570.3,0.15,3,Normal,55,13,13,17,178,276,0.18,1294,0.82,1100,194,44,5,6,-11,150,99,18,19,6,328,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
1999-05-28,1998,8,35,148,1534.9,0.15,3,Normal,55,13,13,17,178,276,0.18,1259,0.82,1100,159,36,5,5,-12,125,91,18,18,5,303,1230,990,969.6,20.4,0.885,0.648,0.0318,1.53,0.0751,4,0.3,1.83,0.0898,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
1999-05-29,1998,8,35,149,1506.1,0.16,3,Normal,55,13,13,17,178,276,0.18,1230,0.82,1100,130,29,4,4,-13,106,84,17,17,4,284,1220,990,969.5,20.5,0.871,0.648,0.0316,1.52,0.0741,4,0.3,1.82,0.0888,18.7,0.952,0.98,0.933,48,47,188,4510
1999-05-30,1998,8,35,150,1477.6,0.16,3,Normal,55,13,13,17,178,276,0.19,1202,0.81,1100,102,23,3,3,-14,87,78,16,16,3,265,1210,990,969.4,20.6,0.86,0.648,0.0315,1.51,0.0732,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
1999-05-31,1998,8,35,151,1449.3,0.17,3,Normal,55,13,13,17,178,276,0.19,1173,0.81,1100,73,16,2,2,-15,68,71,15,15,2,246,1200,990,969.3,20.7,0.846,0.648,0.0313,1.49,0.0723,4,0.3,1.79,0.0868,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1999-06-01,1998,9,35,152,1421.3,0.17,3,Normal,53,12,12,13,120,210,0.15,1211,0.85,1100,111,25,3,3,-10,90,78,15,15,3,210,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,19,0.952,0.98,0.933,48.7,47.7,191,4580
1999-06-02,1998,9,35,153,1393.5,0.18,3,Normal,53,12,12,13,120,210,0.15,1184,0.85,1100,84,19,3,3,-10,69,72,15,15,3,189,1200,990,969.1,20.9,0.848,0.648,0.0311,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
1999-06-03,1998,9,36,154,1341.8,0.18,3,Normal,53,12,12,13,120,210,0.16,1132,0.84,1100,32,7,1,1,-12,35,60,13,13,1,155,1190,990,969,21,0.825,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1999-06-04,1998,9,36,155,1291.1,0.19,3,Normal,53,12,12,13,120,210,0.16,1081,0.84,1081,0,0,0,0,-13,13,53,12,12,0,133,1160,990,968.8,21.2,0.784,0.605,0.0286,1.39,0.0656,4,0.296,1.69,0.0795,19.5,0.954,0.98,0.935,49.3,48.2,193,4630
1999-06-05,1998,9,36,156,1247.2,0.2,3,Normal,53,12,12,13,120,210,0.17,1037,0.83,1037,0,0,0,0,-13,13,53,12,12,0,133,1110,990,968.7,21.3,0.719,0.507,0.0238,1.23,0.0575,4,0.287,1.51,0.071,19.8,0.955,0.98,0.936,48.1,47.1,189,4520
1999-06-06,1998,9,36,157,1204.2,0.2,3,Normal,53,12,12,13,120,210,0.17,994.2,0.83,994.2,0,0,0,0,-13,13,53,12,12,0,133,1070,990,968.5,21.5,0.656,0.42,0.0196,1.08,0.0502,4,0.278,1.35,0.0631,20.1,0.955,0.98,0.936,46.8,45.9,183,4400
1999-06-07,1998,9,36,158,1167.6,0.21,3,Normal,53,12,12,13,120,210,0.18,957.6,0.82,957.6,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.603,0.402,0.0187,1.01,0.0466,4,0.266,1.27,0.0589,20.3,0.955,0.98,0.936,45.5,44.6,178,4280
1999-06-08,1998,9,36,159,1131.7,0.21,3,Normal,53,12,12,13,120,210,0.19,921.7,0.81,921.7,0,0,0,0,-13,13,53,12,12,0,133,999,990,968.3,21.7,0.569,0.385,0.0178,0.954,0.044,4,0.254,1.21,0.0557,20.5,0.955,0.98,0.936,44.2,43.3,173,4160
1999-06-09,1998,9,36,160,1101.9,0.22,3,Normal,53,12,12,13,120,210,0.19,891.9,0.81,891.9,0,0,0,0,-13,13,53,12,12,0,133,969,990,968.2,21.8,0.542,0.371,0.017,0.913,0.0419,4,0.244,1.16,0.0531,20.6,0.955,0.98,0.936,43.1,42.2,169,4050
1999-06-10,1998,9,37,161,1072.7,0.23,3,Normal,53,12,12,13,120,210,0.2,862.7,0.8,862.7,0,0,0,0,-13,13,53,12,12,0,133,940,990,968.1,21.9,0.515,0.357,0.0163,0.872,0.0399,4,0.234,1.11,0.0505,20.8,0.954,0.98,0.935,41.9,41.1,164,3940
1999-06-11,1998,9,37,162,1049.3,0.23,4,Mod_Dry,45,10,9,9,88,161,0.15,888.3,0.85,888.3,0,0,0,0,-9,9,45,10,9,0,97,952,990,968.1,21.9,0.527,0.369,0.0168,0.896,0.0408,4,0.242,1.14,0.0518,20.8,0.955,0.98,0.936,43.3,42.4,170,4070
1999-06-12,1998,9,37,163,1026.2,0.24,4,Mod_Dry,45,10,9,9,88,161,0.16,865.2,0.84,865.2,0,0,0,0,-9,9,45,10,9,0,97,929,990,968,22,0.506,0.358,0.0162,0.863,0.0392,4,0.235,1.1,0.0499,20.9,0.955,0.98,0.935,42.4,41.5,166,3990
1999-06-13,1998,9,37,164,1003.6,0.24,4,Mod_Dry,45,10,9,9,88,161,0.16,842.6,0.84,842.6,0,0,0,0,-9,9,45,10,9,0,97,907,990,967.9,22.1,0.485,0.347,0.0157,0.832,0.0377,4,0.227,1.06,0.0479,21,0.954,0.979,0.934,41.4,40.6,162,3900
1999-06-14,1998,9,37,165,981.43,0.24,4,Mod_Dry,45,10,9,9,88,161,0.16,820.4,0.84,820.4,0,0,0,0,-9,9,45,10,9,0,97,884,990,967.8,22.2,0.465,0.336,0.0152,0.801,0.0361,4,0.219,1.02,0.046,21.2,0.954,0.977,0.932,40.6,39.7,159,3810
1999-06-15,1998,9,37,166,959.75,0.25,4,Mod_Dry,45,10,9,9,88,161,0.17,798.8,0.83,798.8,0,0,0,0,-9,9,45,10,9,0,97,863,990,967.7,22.3,0.445,0.326,0.0146,0.77,0.0346,4,0.212,0.982,0.0441,21.3,0.953,0.975,0.93,39.7,38.7,155,3720
1999-06-16,1998,9,37,167,943.24,0.25,4,Mod_Dry,45,10,9,9,88,161,0.17,782.2,0.83,782.2,0,0,0,0,-9,9,45,10,9,0,97,846,990,967.7,22.3,0.43,0.318,0.0142,0.747,0.0335,3,0.289,1.04,0.0464,21.3,0.956,0.98,0.937,52.1,48.2,145,3470
1999-06-17,1998,9,38,168,927.06,0.26,4,Mod_Dry,45,10,9,9,88,161,0.17,766.1,0.83,766.1,0,0,0,0,-9,9,45,10,9,0,97,830,990,967.6,22.4,0.415,0.31,0.0138,0.725,0.0324,3,0.284,1.01,0.0451,21.4,0.956,0.98,0.937,51.2,48.2,145,3470
1999-06-18,1998,9,38,169,911.22,0.26,4,Mod_Dry,45,10,9,9,88,161,0.18,750.2,0.82,750.2,0,0,0,0,-9,9,45,10,9,0,97,814,990,967.5,22.5,0.4,0.302,0.0135,0.702,0.0313,3,0.28,0.982,0.0438,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
1999-06-19,1998,9,38,170,895.74,0.27,4,Mod_Dry,45,10,9,9,88,161,0.18,734.7,0.82,734.7,0,0,0,0,-9,9,45,10,9,0,97,799,990,967.5,22.5,0.386,0.292,0.013,0.678,0.0301,3,0.273,0.951,0.0422,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
1999-06-20,1998,9,38,171,880.66,0.27,4,Mod_Dry,45,10,9,9,88,161,0.18,719.7,0.82,719.7,0,0,0,0,-9,9,45,10,9,0,97,784,990,967.4,22.6,0.372,0.282,0.0125,0.654,0.029,3,0.266,0.92,0.0408,21.7,0.957,0.98,0.938,48.7,47.8,143,3440
1999-06-21,1998,9,38,172,865.99,0.28,3,Normal,53,12,12,13,120,210,0.24,656,0.76,656,0,0,0,0,-13,13,53,12,12,0,133,733,990,967.4,22.6,0.343,0.239,0.0106,0.582,0.0257,3,0.238,0.82,0.0362,21.8,0.956,0.98,0.937,44.7,43.8,131,3160
1999-06-22,1998,9,38,173,851.78,0.28,3,Normal,53,12,12,13,120,210,0.25,641.8,0.75,641.8,0,0,0,0,-13,13,53,12,12,0,133,719,990,967.3,22.7,0.335,0.23,0.0101,0.565,0.0249,3,0.231,0.796,0.0351,21.9,0.956,0.98,0.936,43.9,43,129,3100
1999-06-23,1998,9,38,174,838.06,0.29,3,Normal,53,12,12,13,120,210,0.25,628.1,0.75,628.1,0,0,0,0,-13,13,53,12,12,0,133,705,990,967.3,22.7,0.327,0.221,0.0097,0.548,0.0241,3,0.225,0.773,0.034,22,0.955,0.98,0.936,43.1,42.2,127,3040
1999-06-24,1998,9,39,175,824.89,0.29,3,Normal,53,12,12,13,120,210,0.26,614.9,0.74,614.9,0,0,0,0,-13,13,53,12,12,0,133,692,990,967.2,22.8,0.32,0.212,0.00929,0.531,0.0233,3,0.219,0.751,0.0329,22,0.955,0.98,0.936,42.3,41.5,124,2990
1999-06-25,1998,9,39,176,812.34,0.3,3,Normal,53,12,12,13,120,210,0.26,602.3,0.74,602.3,0,0,0,0,-13,13,53,12,12,0,133,679,990,967.1,22.9,0.313,0.203,0.0089,0.516,0.0226,3,0.214,0.729,0.0319,22.1,0.954,0.979,0.935,41.6,40.7,122,2930
1999-06-26,1998,9,39,177,803.82,0.3,3,Normal,53,12,12,13,120,210,0.26,593.8,0.74,593.8,0,0,0,0,-13,13,53,12,12,0,133,671,990,967.1,22.9,0.308,0.198,0.00864,0.505,0.0221,3,0.21,0.715,0.0312,22.2,0.954,0.978,0.933,41,40.1,120,2890
1999-06-27,1998,9,39,178,795.7,0.3,3,Normal,53,12,12,13,120,210,0.26,585.7,0.74,585.7,0,0,0,0,-13,13,53,12,12,0,133,663,990,967.1,22.9,0.303,0.192,0.00839,0.495,0.0216,3,0.206,0.701,0.0306,22.2,0.953,0.977,0.931,40.5,39.6,119,2850
1999-06-28,1998,9,39,179,788.08,0.31,3,Normal,53,12,12,13,120,210,0.27,578.1,0.73,578.1,0,0,0,0,-13,13,53,12,12,0,133,655,990,967.1,22.9,0.299,0.187,0.00816,0.486,0.0212,3,0.203,0.689,0.03,22.3,0.953,0.976,0.93,40.1,39.1,117,2820
1999-06-29,1998,9,39,180,781.06,0.31,3,Normal,53,12,12,13,120,210,0.27,571.1,0.73,571.1,0,0,0,0,-13,13,53,12,12,0,133,648,990,967,23,0.295,0.182,0.00794,0.477,0.0208,3,0.199,0.677,0.0295,22.3,0.952,0.975,0.928,39.6,38.7,116,2780
1999-06-30,1998,9,39,181,774.84,0.32,3,Normal,53,12,12,13,120,210,0.27,564.8,0.73,564.8,0,0,0,0,-13,13,53,12,12,0,133,642,990,967,23,0.291,0.178,0.00775,0.47,0.0204,3,0.197,0.666,0.029,22.3,0.952,0.974,0.927,39.2,38.2,115,2750
1999-07-01,1998,10,40,182,768.67,0.32,3,Normal,50,10,9,9,108,186,0.24,582.7,0.76,582.7,0,0,0,0,-9,9,50,10,9,0,117,652,990,967,23,0.297,0.19,0.00826,0.487,0.0212,3,0.205,0.692,0.03,22.3,0.953,0.977,0.931,40.5,39.6,119,2850
1999-07-02,1998,10,40,183,755.82,0.33,3,Normal,50,10,9,9,108,186,0.25,569.8,0.75,569.8,0,0,0,0,-9,9,50,10,9,0,117,639,990,966.9,23.1,0.29,0.182,0.00787,0.471,0.0204,3,0.199,0.67,0.029,22.4,0.952,0.975,0.929,39.7,38.8,116,2790
1999-07-03,1998,10,40,184,743.52,0.33,3,Normal,50,10,9,9,108,186,0.25,557.5,0.75,557.5,0,0,0,0,-9,9,50,10,9,0,117,627,990,966.9,23.1,0.283,0.173,0.0075,0.456,0.0197,3,0.193,0.649,0.0281,22.5,0.951,0.974,0.926,39,37.9,114,2730
1999-07-04,1998,10,40,185,732.31,0.33,3,Normal,50,10,9,9,108,186,0.25,546.3,0.75,546.3,0,0,0,0,-9,9,50,10,9,0,117,615,990,966.8,23.2,0.276,0.166,0.00716,0.442,0.0191,3,0.188,0.63,0.0272,22.5,0.95,0.972,0.924,38.3,37.2,112,2680
1999-07-05,1998,10,40,186,720.55,0.34,3,Normal,50,10,9,9,108,186,0.26,534.5,0.74,534.5,0,0,0,0,-9,9,50,10,9,0,117,604,990,966.8,23.2,0.27,0.158,0.00681,0.428,0.0184,3,0.183,0.611,0.0263,22.6,0.949,0.971,0.922,37.5,36.4,109,2620
1999-07-06,1998,10,40,187,709.34,0.34,3,Normal,50,10,9,9,108,186,0.26,523.3,0.74,523.3,0,0,0,0,-9,9,50,10,9,0,117,592,990,966.7,23.3,0.263,0.151,0.00647,0.414,0.0178,3,0.178,0.592,0.0254,22.7,0.949,0.97,0.92,36.8,35.7,107,2570
1999-07-07,1998,10,40,188,699.22,0.35,3,Normal,50,10,9,9,108,186,0.27,513.2,0.73,513.2,0,0,0,0,-9,9,50,10,9,0,117,582,990,966.7,23.3,0.257,0.144,0.00617,0.401,0.0172,3,0.173,0.575,0.0247,22.7,0.948,0.97,0.919,36.1,35,105,2520
1999-07-08,1998,10,41,189,688.56,0.35,3,Normal,50,10,9,9,108,186,0.27,502.6,0.73,502.6,0,0,0,0,-9,9,50,10,9,0,117,572,990,966.7,23.3,0.251,0.137,0.00586,0.388,0.0166,3,0.169,0.557,0.0238,22.8,0.946,0.97,0.918,35.4,34.4,103,2470
1999-07-09,1998,10,41,190,677.89,0.36,3,Normal,50,10,9,9,108,186,0.27,491.9,0.73,491.9,0,0,0,0,-9,9,50,10,9,0,117,561,990,966.6,23.4,0.245,0.131,0.00561,0.376,0.0161,2,0.275,0.651,0.0278,22.7,0.956,0.98,0.937,52.4,48.2,96.4,2310
1999-07-10,1998,10,41,191,667.23,0.36,3,Normal,50,10,9,9,108,186,0.28,481.2,0.72,481.2,0,0,0,0,-9,9,50,10,9,0,117,550,990,966.6,23.4,0.239,0.126,0.00538,0.365,0.0156,2,0.267,0.633,0.027,22.8,0.956,0.98,0.937,51.5,48.2,96.4,2310
1999-07-11,1998,10,41,192,657.11,0.37,3,Normal,50,10,9,9,108,186,0.28,471.1,0.72,471.1,0,0,0,0,-9,9,50,10,9,0,117,540,990,966.5,23.5,0.233,0.121,0.00517,0.355,0.0151,2,0.26,0.615,0.0262,22.9,0.957,0.98,0.938,50.5,48.2,96.4,2310
1999-07-12,1998,10,41,193,648.09,0.37,3,Normal,50,10,9,9,108,186,0.29,462.1,0.71,462.1,0,0,0,0,-9,9,50,10,9,0,117,531,990,966.5,23.5,0.228,0.117,0.00498,0.345,0.0147,2,0.254,0.6,0.0255,22.9,0.957,0.98,0.938,49.7,48.2,96.4,2310
1999-07-13,1998,10,41,194,638.52,0.37,3,Normal,50,10,9,9,108,186,0.29,452.5,0.71,452.5,0,0,0,0,-9,9,50,10,9,0,117,522,990,966.5,23.5,0.223,0.113,0.00478,0.335,0.0142,2,0.248,0.583,0.0248,23,0.958,0.98,0.939,48.8,47.8,95.7,2300
1999-07-14,1998,10,41,195,630.04,0.38,3,Normal,50,10,9,9,108,186,0.29,444,0.7,444,0,0,0,0,-9,9,50,10,9,0,117,513,990,966.4,23.6,0.218,0.109,0.00461,0.327,0.0139,2,0.242,0.569,0.0241,23,0.958,0.98,0.939,48,47,94,2260
1999-07-15,1998,10,42,196,623.21,0.38,3,Normal,50,10,9,9,108,186,0.3,437.2,0.7,437.2,0,0,0,0,-9,9,50,10,9,0,117,506,990,966.4,23.6,0.214,0.105,0.00446,0.32,0.0135,2,0.238,0.557,0.0236,23,0.957,0.98,0.938,47.3,46.4,92.7,2230
1999-07-16,1998,10,42,197,615.28,0.38,3,Normal,50,10,9,9,108,186,0.3,429.3,0.7,429.3,0,0,0,0,-9,9,50,10,9,0,117,498,990,966.4,23.6,0.211,0.102,0.0043,0.313,0.0132,2,0.232,0.545,0.0231,23.1,0.957,0.98,0.938,46.5,45.6,91.2,2190
1999-07-17,1998,10,42,198,605.71,0.39,3,Normal,50,10,9,9,108,186,0.31,419.7,0.69,419.7,0,0,0,0,-9,9,50,10,9,0,117,489,990,966.3,23.7,0.208,0.0971,0.0041,0.305,0.0129,2,0.226,0.531,0.0224,23.1,0.956,0.98,0.937,45.5,44.6,89.3,2140
1999-07-18,1998,10,42,199,597.78,0.39,3,Normal,50,10,9,9,108,186,0.31,411.8,0.69,411.8,0,0,0,0,-9,9,50,10,9,0,117,481,990,966.3,23.7,0.205,0.0934,0.00394,0.299,0.0126,2,0.22,0.519,0.0219,23.2,0.956,0.98,0.936,44.7,43.9,87.7,2100
1999-07-19,1998,10,42,200,589.3,0.4,3,Normal,50,10,9,9,108,186,0.32,403.3,0.68,403.3,0,0,0,0,-9,9,50,10,9,0,117,472,990,966.3,23.7,0.202,0.0894,0.00376,0.292,0.0123,2,0.215,0.506,0.0213,23.2,0.955,0.98,0.936,43.9,43,86,2060
1999-07-20,1998,10,42,201,580.82,0.4,3,Normal,50,10,9,9,108,186,0.32,394.8,0.68,394.8,0,0,0,0,-9,9,50,10,9,0,117,464,990,966.2,23.8,0.199,0.0854,0.00359,0.285,0.012,2,0.209,0.494,0.0208,23.3,0.954,0.98,0.935,43,42.2,84.3,2020
1999-07-21,1998,10,42,202,572.89,0.4,2,Mod_Wet,58,11,11,11,136,227,0.4,345.9,0.6,345.9,0,0,0,0,-11,11,58,11,11,0,147,426,990,966.2,23.8,0.186,0.0623,0.00261,0.248,0.0104,2,0.176,0.424,0.0178,23.4,0.948,0.971,0.92,37.6,36.5,73.1,1750
1999-07-22,1998,10,43,203,564.96,0.41,2,Mod_Wet,58,11,11,11,136,227,0.4,338,0.6,338,0,0,0,0,-11,11,58,11,11,0,147,418,990,966.1,23.9,0.183,0.0585,0.00245,0.242,0.0101,2,0.171,0.412,0.0173,23.4,0.947,0.97,0.918,36.8,35.7,71.4,1710
1999-07-23,1998,10,43,204,558.13,0.41,2,Mod_Wet,58,11,11,11,136,227,0.41,331.1,0.59,331.1,0,0,0,0,-11,11,58,11,11,0,147,411,990,966.1,23.9,0.181,0.0553,0.00231,0.236,0.00988,2,0.166,0.402,0.0168,23.5,0.946,0.97,0.917,36.1,35,70,1680
