date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1999-07-24,1998,10,43,205,550.74,0.42,2,Mod_Wet,58,11,11,11,136,227,0.41,323.7,0.59,323.7,0,0,0,0,-11,11,58,11,11,0,147,404,990,966.1,23.9,0.178,0.0518,0.00217,0.23,0.00961,2,0.161,0.391,0.0163,23.5,0.945,0.97,0.916,35.3,34.2,68.5,1640
1999-07-25,1998,10,43,206,543.36,0.42,2,Mod_Wet,58,11,11,11,136,227,0.42,316.4,0.58,316.4,0,0,0,0,-11,11,58,11,11,0,147,396,990,966,24,0.175,0.0483,0.00202,0.224,0.00934,2,0.156,0.38,0.0159,23.6,0.943,0.97,0.915,34.5,33.5,66.9,1610
1999-07-26,1998,10,43,207,535.98,0.42,2,Mod_Wet,58,11,11,11,136,227,0.42,309,0.58,309,0,0,0,0,-11,11,58,11,11,0,147,389,990,966,24,0.173,0.0448,0.00187,0.218,0.00907,2,0.151,0.369,0.0154,23.6,0.942,0.97,0.914,33.7,32.7,65.4,1570
1999-07-27,1998,10,43,208,528.6,0.43,2,Mod_Wet,58,11,11,11,136,227,0.43,301.6,0.57,301.6,0,0,0,0,-11,11,58,11,11,0,147,382,990,966,24,0.17,0.0414,0.00172,0.212,0.00881,2,0.146,0.358,0.0149,23.7,0.941,0.97,0.913,32.9,32,63.9,1530
1999-07-28,1998,10,43,209,521.76,0.43,2,Mod_Wet,58,11,11,11,136,227,0.43,294.8,0.56,294.8,0,0,0,0,-11,11,58,11,11,0,147,375,990,965.9,24.1,0.168,0.0381,0.00159,0.206,0.00856,2,0.141,0.347,0.0144,23.7,0.94,0.97,0.912,32.2,31.2,62.5,1500
1999-07-29,1998,10,44,210,514.92,0.44,2,Mod_Wet,58,11,11,11,136,227,0.44,287.9,0.56,287.9,0,0,0,0,-11,11,58,11,11,0,147,368,990,965.9,24.1,0.165,0.0349,0.00145,0.2,0.00832,2,0.137,0.337,0.014,23.7,0.938,0.97,0.91,31.5,30.5,61,1460
1999-07-30,1998,10,44,211,509.18,0.44,2,Mod_Wet,58,11,11,11,136,227,0.45,282.2,0.55,282.2,0,0,0,0,-11,11,58,11,11,0,147,362,990,965.9,24.1,0.163,0.0322,0.00134,0.196,0.00811,2,0.133,0.329,0.0136,23.8,0.937,0.97,0.909,30.8,29.9,59.8,1440
1999-07-31,1998,10,44,212,502.89,0.45,2,Mod_Wet,58,11,11,11,136,227,0.45,275.9,0.55,275.9,0,0,0,0,-11,11,58,11,11,0,147,356,990,965.9,24.1,0.161,0.0292,0.00121,0.19,0.00789,2,0.129,0.319,0.0132,23.8,0.936,0.97,0.908,30.2,29.2,58.5,1400
1999-08-01,1998,11,44,213,495.51,0.45,2,Mod_Wet,54,9,8,6,107,184,0.37,311.5,0.63,311.5,0,0,0,0,-6,6,54,9,8,0,113,383,990,965.8,24.2,0.171,0.046,0.0019,0.217,0.00896,2,0.153,0.369,0.0153,23.8,0.943,0.97,0.914,34.3,33.2,66.5,1600
1999-08-02,1998,11,44,214,488.67,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,304.7,0.62,304.7,0,0,0,0,-6,6,54,9,8,0,113,376,990,965.8,24.2,0.168,0.0428,0.00177,0.211,0.00872,2,0.148,0.359,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,65.1,1560
1999-08-03,1998,11,44,215,481.29,0.46,2,Mod_Wet,54,9,8,6,107,184,0.38,297.3,0.62,297.3,0,0,0,0,-6,6,54,9,8,0,113,368,990,965.8,24.2,0.166,0.0393,0.00162,0.205,0.00845,2,0.143,0.348,0.0144,23.9,0.94,0.97,0.912,32.7,31.8,63.5,1520
1999-08-04,1998,11,44,216,474.46,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,290.5,0.61,290.5,0,0,0,0,-6,6,54,9,8,0,113,361,990,965.7,24.3,0.163,0.0361,0.00149,0.199,0.00821,2,0.139,0.338,0.0139,23.9,0.939,0.97,0.911,32,31,62.1,1490
1999-08-05,1998,11,45,217,468.71,0.47,2,Mod_Wet,54,9,8,6,107,184,0.39,284.7,0.61,284.7,0,0,0,0,-6,6,54,9,8,0,113,356,990,965.7,24.3,0.161,0.0334,0.00137,0.194,0.00801,2,0.135,0.329,0.0135,24,0.938,0.97,0.91,31.4,30.4,60.9,1460
1999-08-06,1998,11,45,218,462.42,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,278.4,0.6,278.4,0,0,0,0,-6,6,54,9,8,0,113,349,990,965.7,24.3,0.159,0.0304,0.00125,0.189,0.00778,2,0.13,0.32,0.0131,24,0.936,0.97,0.908,30.7,29.8,59.5,1430
1999-08-07,1998,11,45,219,456.14,0.48,2,Mod_Wet,54,9,8,6,107,184,0.4,272.1,0.6,272.1,0,0,0,0,-6,6,54,9,8,0,113,343,990,965.7,24.3,0.157,0.0275,0.00113,0.184,0.00756,2,0.126,0.31,0.0127,24,0.935,0.97,0.907,30,29.1,58.2,1400
1999-08-08,1998,11,45,220,449.85,0.48,2,Mod_Wet,54,9,8,6,107,184,0.41,265.9,0.59,265.9,0,0,0,0,-6,6,54,9,8,0,113,337,990,965.6,24.4,0.154,0.0245,0.001,0.179,0.00734,2,0.122,0.301,0.0123,24.1,0.933,0.97,0.905,29.3,28.4,56.8,1360
1999-08-09,1998,11,45,221,443.56,0.49,2,Mod_Wet,54,9,8,6,107,184,0.41,259.6,0.58,259.6,0,0,0,0,-6,6,54,9,8,0,113,331,990,965.6,24.4,0.152,0.0215,0.000882,0.174,0.00712,2,0.118,0.291,0.0119,24.1,0.932,0.97,0.904,28.6,27.7,55.5,1330
1999-08-10,1998,11,45,222,437.81,0.49,2,Mod_Wet,54,9,8,6,107,184,0.42,253.8,0.58,253.8,0,0,0,0,-6,6,54,9,8,0,113,325,990,965.6,24.4,0.15,0.0188,0.000769,0.169,0.00692,2,0.114,0.283,0.0116,24.1,0.931,0.97,0.903,28,27.1,54.3,1300
1999-08-11,1998,11,45,223,432.07,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,248.1,0.57,248.1,0,0,0,0,-6,6,54,9,8,0,113,319,990,965.5,24.5,0.148,0.0168,0.000688,0.165,0.00675,2,0.11,0.275,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,53,1270
1999-08-12,1998,11,46,224,427.42,0.5,2,Mod_Wet,54,9,8,6,107,184,0.43,243.4,0.57,243.4,0,0,0,0,-6,6,54,9,8,0,113,314,990,965.5,24.5,0.147,0.0164,0.000672,0.163,0.00666,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.8,26,52,1250
1999-08-13,1998,11,46,225,422.23,0.5,2,Mod_Wet,54,9,8,6,107,184,0.44,238.2,0.56,238.2,0,0,0,0,-6,6,54,9,8,0,113,309,990,965.5,24.5,0.145,0.016,0.000653,0.161,0.00656,2,0.103,0.264,0.0108,24.2,0.926,0.97,0.898,26.2,25.4,50.9,1220
1999-08-14,1998,11,46,226,417.03,0.51,2,Mod_Wet,54,9,8,6,107,184,0.44,233,0.56,233,0,0,0,0,-6,6,54,9,8,0,113,304,990,965.5,24.5,0.143,0.0156,0.000634,0.158,0.00646,1,0.257,0.415,0.0169,24.1,0.957,0.98,0.938,52.7,48.2,48.2,1160
1999-08-15,1998,11,46,227,411.84,0.51,2,Mod_Wet,54,9,8,6,107,184,0.45,227.8,0.55,227.8,0,0,0,0,-6,6,54,9,8,0,113,299,990,965.5,24.5,0.141,0.0151,0.000616,0.156,0.00636,1,0.25,0.406,0.0165,24.1,0.958,0.98,0.939,51.7,48.2,48.2,1160
1999-08-16,1998,11,46,228,406.64,0.51,2,Mod_Wet,54,9,8,6,107,184,0.45,222.6,0.55,222.6,0,0,0,0,-6,6,54,9,8,0,113,294,990,965.4,24.6,0.139,0.0147,0.000597,0.154,0.00626,1,0.243,0.397,0.0162,24.2,0.958,0.98,0.939,50.6,48.2,48.2,1160
1999-08-17,1998,11,46,229,401.45,0.52,2,Mod_Wet,54,9,8,6,107,184,0.46,217.4,0.54,217.4,0,0,0,0,-6,6,54,9,8,0,113,288,990,965.4,24.6,0.137,0.0142,0.000579,0.152,0.00616,1,0.236,0.388,0.0158,24.2,0.958,0.98,0.938,49.4,48.2,48.2,1160
1999-08-18,1998,11,46,230,396.8,0.52,2,Mod_Wet,54,9,8,6,107,184,0.46,212.8,0.54,212.8,0,0,0,0,-6,6,54,9,8,0,113,284,990,965.4,24.6,0.136,0.0138,0.000562,0.15,0.00607,1,0.23,0.379,0.0154,24.2,0.957,0.98,0.938,48.4,47.4,47.4,1140
1999-08-19,1998,11,47,231,392.15,0.53,2,Mod_Wet,54,9,8,6,107,184,0.47,208.2,0.53,208.2,0,0,0,0,-6,6,54,9,8,0,113,279,990,965.4,24.6,0.134,0.0134,0.000546,0.147,0.00599,1,0.224,0.371,0.0151,24.3,0.956,0.98,0.937,47.4,46.4,46.4,1110
1999-08-20,1998,11,47,232,387.5,0.53,2,Mod_Wet,54,9,8,6,107,184,0.47,203.5,0.53,203.5,0,0,0,0,-6,6,54,9,8,0,113,275,990,965.3,24.7,0.132,0.013,0.000529,0.145,0.0059,1,0.217,0.363,0.0147,24.3,0.955,0.98,0.936,46.3,45.4,45.4,1090
1999-08-21,1998,11,47,233,382.85,0.53,2,Mod_Wet,54,9,8,6,107,184,0.48,198.8,0.52,198.8,0,0,0,0,-6,6,54,9,8,0,113,270,990,965.3,24.7,0.131,0.0127,0.000513,0.143,0.00581,1,0.211,0.354,0.0144,24.3,0.955,0.98,0.936,45.3,44.4,44.4,1070
1999-08-22,1998,11,47,234,379.3,0.54,2,Mod_Wet,54,9,8,6,107,184,0.48,195.3,0.52,195.3,0,0,0,0,-6,6,54,9,8,0,113,266,990,965.3,24.7,0.13,0.0124,0.0005,0.142,0.00574,1,0.206,0.348,0.0141,24.4,0.954,0.98,0.935,44.5,43.6,43.6,1050
1999-08-23,1998,11,47,235,375.2,0.54,2,Mod_Wet,54,9,8,6,107,184,0.49,191.2,0.51,191.2,0,0,0,0,-6,6,54,9,8,0,113,262,990,965.3,24.7,0.128,0.012,0.000485,0.14,0.00567,1,0.201,0.341,0.0138,24.4,0.952,0.98,0.933,43.5,42.7,42.7,1020
1999-08-24,1998,11,47,236,371.1,0.55,2,Mod_Wet,54,9,8,6,107,184,0.5,187.1,0.5,187.1,0,0,0,0,-6,6,54,9,8,0,113,258,990,965.3,24.7,0.127,0.0117,0.000471,0.138,0.00559,1,0.195,0.333,0.0135,24.4,0.951,0.98,0.932,42.6,41.8,41.8,1000
1999-08-25,1998,11,47,237,366.99,0.55,2,Mod_Wet,54,9,8,6,107,184,0.5,183,0.5,183,0,0,0,0,-6,6,54,9,8,0,113,254,990,965.2,24.8,0.125,0.0113,0.000456,0.136,0.00551,1,0.19,0.326,0.0132,24.4,0.95,0.98,0.931,41.7,40.8,40.8,980
1999-08-26,1998,11,48,238,362.89,0.55,2,Mod_Wet,54,9,8,6,107,184,0.51,178.9,0.49,178.9,0,0,0,0,-6,6,54,9,8,0,113,250,990,965.2,24.8,0.124,0.011,0.000442,0.135,0.00543,1,0.184,0.319,0.0129,24.5,0.949,0.978,0.928,40.7,39.8,39.8,956
1999-08-27,1998,11,48,239,358.79,0.56,2,Mod_Wet,54,9,8,6,107,184,0.51,174.8,0.49,174.8,0,0,0,0,-6,6,54,9,8,0,113,246,990,965.2,24.8,0.122,0.0106,0.000428,0.133,0.00536,1,0.178,0.311,0.0126,24.5,0.948,0.976,0.924,39.8,38.8,38.8,932
1999-08-28,1998,11,48,240,354.69,0.56,2,Mod_Wet,54,9,8,6,107,184,0.52,170.7,0.48,170.7,0,0,0,0,-6,6,54,9,8,0,113,242,990,965.2,24.8,0.121,0.0103,0.000413,0.131,0.00528,1,0.173,0.304,0.0122,24.5,0.946,0.974,0.921,38.8,37.8,37.8,908
1999-08-29,1998,11,48,241,351.14,0.56,2,Mod_Wet,54,9,8,6,107,184,0.52,167.1,0.48,167.1,0,0,0,0,-6,6,54,9,8,0,113,238,990,965.2,24.8,0.12,0.00996,0.000401,0.13,0.00521,1,0.168,0.298,0.012,24.5,0.945,0.972,0.918,38,37,37,887
1999-08-30,1998,11,48,242,347.58,0.57,2,Mod_Wet,54,9,8,6,107,184,0.53,163.6,0.47,163.6,0,0,0,0,-6,6,54,9,8,0,113,235,990,965.1,24.9,0.118,0.00965,0.000388,0.128,0.00515,1,0.163,0.291,0.0117,24.6,0.944,0.97,0.916,37.2,36.1,36.1,866
1999-08-31,1998,11,48,243,344.03,0.57,2,Mod_Wet,54,9,8,6,107,184,0.54,160,0.47,160,0,0,0,0,-6,6,54,9,8,0,113,231,990,965.1,24.9,0.117,0.00935,0.000376,0.126,0.00508,1,0.159,0.285,0.0115,24.6,0.943,0.97,0.915,36.4,35.3,35.3,847
1999-09-01,1998,12,48,244,340.47,0.58,3,Normal,40,6,4,3,65,118,0.35,222.5,0.65,222.5,0,0,0,0,-3,3,40,6,4,0,68,272,990,965.1,24.9,0.132,0.0147,0.000589,0.146,0.00588,1,0.243,0.389,0.0156,24.5,0.959,0.98,0.939,51.3,48.2,48.2,1160
1999-09-02,1998,12,49,245,335.28,0.58,3,Normal,40,6,4,3,65,118,0.35,217.3,0.65,217.3,0,0,0,0,-3,3,40,6,4,0,68,267,990,965.1,24.9,0.13,0.0142,0.00057,0.144,0.00578,1,0.236,0.38,0.0152,24.5,0.958,0.98,0.939,50.1,48.2,48.2,1160
1999-09-03,1998,12,49,246,331.72,0.59,3,Normal,40,6,4,3,65,118,0.36,213.7,0.64,213.7,0,0,0,0,-3,3,40,6,4,0,68,264,990,965.1,24.9,0.129,0.0139,0.000558,0.143,0.00571,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
1999-09-04,1998,12,49,247,327.62,0.59,3,Normal,40,6,4,3,65,118,0.36,209.6,0.64,209.6,0,0,0,0,-3,3,40,6,4,0,68,260,990,965,25,0.127,0.0136,0.000544,0.141,0.00564,1,0.225,0.366,0.0147,24.6,0.956,0.98,0.937,48.4,47.4,47.4,1140
1999-09-05,1998,12,49,248,323.52,0.6,3,Normal,40,6,4,3,65,118,0.36,205.5,0.64,205.5,0,0,0,0,-3,3,40,6,4,0,68,256,990,965,25,0.126,0.0132,0.000529,0.139,0.00556,1,0.22,0.359,0.0144,24.6,0.956,0.98,0.937,47.4,46.5,46.5,1120
1999-09-06,1998,12,49,249,319.42,0.6,3,Normal,40,6,4,3,65,118,0.37,201.4,0.63,201.4,0,0,0,0,-3,3,40,6,4,0,68,251,990,965,25,0.124,0.0129,0.000515,0.137,0.00548,1,0.214,0.352,0.0141,24.7,0.955,0.98,0.936,46.5,45.6,45.6,1090
1999-09-07,1998,12,49,250,315.31,0.61,3,Normal,40,6,4,3,65,118,0.37,197.3,0.63,197.3,0,0,0,0,-3,3,40,6,4,0,68,247,990,965,25,0.123,0.0125,0.0005,0.135,0.00541,1,0.209,0.344,0.0138,24.7,0.954,0.98,0.935,45.6,44.6,44.6,1070
1999-09-08,1998,12,49,251,311.21,0.61,3,Normal,40,6,4,3,65,118,0.38,193.2,0.62,193.2,0,0,0,0,-3,3,40,6,4,0,68,243,990,965,25,0.121,0.0122,0.000486,0.134,0.00533,1,0.203,0.337,0.0135,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
1999-09-09,1998,12,50,252,307.66,0.62,3,Normal,40,6,4,3,65,118,0.38,189.7,0.62,189.7,0,0,0,0,-3,3,40,6,4,0,68,240,990,964.9,25.1,0.12,0.0119,0.000474,0.132,0.00527,1,0.199,0.331,0.0132,24.7,0.952,0.98,0.933,43.8,42.9,42.9,1030
1999-09-10,1998,12,50,253,304.1,0.62,3,Normal,40,6,4,3,65,118,0.39,186.1,0.61,186.1,0,0,0,0,-3,3,40,6,4,0,68,236,990,964.9,25.1,0.119,0.0116,0.000461,0.13,0.0052,1,0.194,0.324,0.0129,24.8,0.951,0.98,0.932,42.9,42.1,42.1,1010
1999-09-11,1998,12,50,254,300.55,0.62,3,Normal,40,6,4,3,65,118,0.39,182.6,0.61,182.6,0,0,0,0,-3,3,40,6,4,0,68,233,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00513,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.1,41.3,41.3,991
1999-09-12,1998,12,50,255,296.99,0.63,3,Normal,40,6,4,3,65,118,0.4,179,0.6,179,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.116,0.011,0.000437,0.127,0.00507,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,970
1999-09-13,1998,12,50,256,294.53,0.63,3,Normal,40,6,4,3,65,118,0.4,176.5,0.6,176.5,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.115,0.0108,0.000428,0.126,0.00502,1,0.181,0.307,0.0122,24.8,0.948,0.978,0.926,40.7,39.8,39.8,955
1999-09-14,1998,12,50,257,291.53,0.64,3,Normal,40,6,4,3,65,118,0.41,173.5,0.59,173.5,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.114,0.0105,0.000418,0.125,0.00497,1,0.177,0.302,0.012,24.8,0.947,0.976,0.924,40,39,39,937
1999-09-15,1998,12,50,258,288.52,0.64,3,Normal,40,6,4,3,65,118,0.41,170.5,0.59,170.5,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.113,0.0102,0.000407,0.124,0.00492,1,0.173,0.296,0.0118,24.8,0.946,0.975,0.922,39.3,38.3,38.3,919
1999-09-16,1998,12,51,259,285.51,0.65,3,Normal,40,6,4,3,65,118,0.41,167.5,0.59,167.5,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.00999,0.000397,0.122,0.00486,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.6,37.6,901
1999-09-17,1998,12,51,260,282.5,0.65,3,Normal,40,6,4,3,65,118,0.42,164.5,0.58,164.5,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00973,0.000387,0.121,0.00481,1,0.165,0.286,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
1999-09-18,1998,12,51,261,279.49,0.66,3,Normal,40,6,4,3,65,118,0.42,161.5,0.58,161.5,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00948,0.000376,0.12,0.00475,1,0.161,0.28,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,866
1999-09-19,1998,12,51,262,276.49,0.66,3,Normal,40,6,4,3,65,118,0.43,158.5,0.57,158.5,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00922,0.000366,0.118,0.0047,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,849
1999-09-20,1998,12,51,263,273.48,0.67,3,Normal,40,6,4,3,65,118,0.43,155.5,0.57,155.5,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00897,0.000356,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.8,34.7,34.7,833
1999-09-21,1998,12,51,264,270.47,0.67,3,Normal,40,6,4,3,65,118,0.44,152.5,0.56,152.5,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00871,0.000345,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,817
1999-09-22,1998,12,51,265,268.01,0.68,3,Normal,40,6,4,3,65,118,0.44,150,0.56,150,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.0085,0.000337,0.115,0.00454,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
1999-09-23,1998,12,52,266,265.55,0.68,3,Normal,40,6,4,3,65,118,0.44,147.6,0.56,147.6,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00829,0.000329,0.114,0.0045,1,0.142,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,790
1999-09-24,1998,12,52,267,263.09,0.69,3,Normal,40,6,4,3,65,118,0.45,145.1,0.55,145.1,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00808,0.00032,0.112,0.00445,1,0.138,0.251,0.00994,25,0.937,0.97,0.909,33.3,32.3,32.3,776
1999-09-25,1998,12,52,268,260.63,0.69,3,Normal,40,6,4,3,65,118,0.45,142.6,0.55,142.6,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00787,0.000312,0.111,0.00441,1,0.135,0.246,0.00976,25,0.936,0.97,0.908,32.8,31.8,31.8,762
1999-09-26,1998,12,52,269,258.17,0.7,3,Normal,40,6,4,3,65,118,0.46,140.2,0.54,140.2,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00766,0.000303,0.11,0.00437,1,0.132,0.242,0.00958,25,0.935,0.97,0.907,32.2,31.2,31.2,749
1999-09-27,1998,12,52,270,255.71,0.7,3,Normal,40,6,4,3,65,118,0.46,137.7,0.54,137.7,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00746,0.000295,0.109,0.00432,1,0.128,0.238,0.0094,25,0.934,0.97,0.906,31.6,30.6,30.6,735
1999-09-28,1998,12,52,271,253.24,0.71,3,Normal,40,6,4,3,65,118,0.47,135.2,0.53,135.2,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00725,0.000287,0.108,0.00428,1,0.125,0.233,0.00922,25.1,0.933,0.97,0.905,31,30.1,30.1,722
1999-09-29,1998,12,52,272,251.88,0.71,3,Normal,40,6,4,3,65,118,0.47,133.9,0.53,133.9,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00713,0.000282,0.108,0.00425,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.904,30.7,29.8,29.8,714
1999-09-30,1998,12,53,273,249.96,0.72,3,Normal,40,6,4,3,65,118,0.47,132,0.53,132,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0998,0.00697,0.000275,0.107,0.00422,1,0.121,0.227,0.00899,25.1,0.932,0.97,0.904,30.2,29.3,29.3,704
1999-10-01,1999,1,1,274,246.96,0.73,3,Normal,37,5,3,2,50,97,0.39,150,0.61,150,0,0,0,0,-2,2,37,5,3,0,52,195,990,964.7,25.3,0.104,0.0085,0.000336,0.113,0.00446,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
1999-10-02,1999,1,1,275,244.49,0.73,3,Normal,37,5,3,2,50,97,0.4,147.5,0.6,147.5,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00829,0.000327,0.112,0.00441,1,0.142,0.253,0.01,25.1,0.938,0.97,0.91,34,33,33,792
1999-10-03,1999,1,1,276,242.03,0.74,3,Normal,37,5,3,2,50,97,0.4,145,0.6,145,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.7,25.3,0.103,0.00808,0.000319,0.111,0.00437,1,0.138,0.249,0.00982,25.1,0.937,0.97,0.909,33.4,32.4,32.4,779
1999-10-04,1999,1,1,277,240.67,0.74,3,Normal,37,5,3,2,50,97,0.4,143.7,0.6,143.7,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00796,0.000314,0.11,0.00434,1,0.136,0.247,0.00972,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
1999-10-05,1999,1,1,278,239.3,0.75,3,Normal,37,5,3,2,50,97,0.41,142.3,0.59,142.3,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.102,0.00785,0.000309,0.109,0.00432,1,0.135,0.244,0.00962,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
1999-10-06,1999,1,1,279,236.84,0.75,3,Normal,37,5,3,2,50,97,0.41,139.8,0.59,139.8,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00764,0.000301,0.108,0.00427,1,0.131,0.24,0.00944,25.1,0.935,0.97,0.907,32.2,31.3,31.3,750
1999-10-07,1999,1,1,280,234.38,0.76,3,Normal,37,5,3,2,50,97,0.41,137.4,0.59,137.4,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0999,0.00743,0.000292,0.107,0.00423,1,0.128,0.235,0.00927,25.2,0.934,0.97,0.906,31.6,30.7,30.7,737
1999-10-08,1999,1,2,281,231.92,0.77,3,Normal,37,5,3,2,50,97,0.42,134.9,0.58,134.9,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.099,0.00722,0.000284,0.106,0.00418,1,0.125,0.231,0.00909,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
1999-10-09,1999,1,2,282,229.46,0.78,3,Normal,37,5,3,2,50,97,0.42,132.5,0.58,132.5,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0982,0.00701,0.000276,0.105,0.00414,1,0.121,0.226,0.00891,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
1999-10-10,1999,1,2,283,226.99,0.79,3,Normal,37,5,3,2,50,97,0.43,130,0.57,130,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0973,0.0068,0.000267,0.104,0.00409,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,29.9,29,29,696
1999-10-11,1999,1,2,284,225.63,0.79,3,Normal,37,5,3,2,50,97,0.43,128.6,0.57,128.6,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0968,0.00668,0.000263,0.103,0.00407,1,0.116,0.22,0.00863,25.2,0.93,0.97,0.902,29.6,28.7,28.7,689
1999-10-12,1999,1,2,285,223.71,0.8,3,Normal,37,5,3,2,50,97,0.43,126.7,0.57,126.7,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0961,0.00652,0.000256,0.103,0.00403,1,0.114,0.216,0.00849,25.2,0.929,0.97,0.901,29.1,28.3,28.3,679
1999-10-13,1999,1,2,286,221.8,0.8,3,Normal,37,5,3,2,50,97,0.44,124.8,0.56,124.8,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0955,0.00636,0.00025,0.102,0.004,1,0.111,0.213,0.00836,25.3,0.928,0.97,0.901,28.7,27.8,27.8,668
1999-10-14,1999,1,2,287,219.89,0.81,3,Normal,37,5,3,2,50,97,0.44,122.9,0.56,122.9,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.0062,0.000243,0.101,0.00396,1,0.108,0.209,0.00822,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
1999-10-15,1999,1,3,288,217.97,0.81,3,Normal,37,5,3,2,50,97,0.45,121,0.56,121,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00603,0.000237,0.1,0.00393,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,26.9,26.9,647
1999-10-16,1999,1,3,289,216.06,0.82,3,Normal,37,5,3,2,50,97,0.45,119.1,0.55,119.1,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0934,0.00587,0.00023,0.0993,0.00389,1,0.103,0.203,0.00794,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
1999-10-17,1999,1,3,290,214.14,0.82,3,Normal,37,5,3,2,50,97,0.45,117.1,0.55,117.1,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00571,0.000224,0.0985,0.00386,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.8,26,26,625
1999-10-18,1999,1,3,291,212.23,0.83,3,Normal,37,5,3,2,50,97,0.46,115.2,0.54,115.2,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00554,0.000217,0.0976,0.00382,1,0.0981,0.196,0.00767,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
1999-10-19,1999,1,3,292,210.31,0.83,3,Normal,37,5,3,2,50,97,0.46,113.3,0.54,113.3,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0914,0.00538,0.000211,0.0968,0.00379,1,0.0955,0.192,0.00753,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
1999-10-20,1999,1,3,293,208.4,0.84,3,Normal,37,5,3,2,50,97,0.47,111.4,0.54,111.4,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.5,25.5,0.0907,0.00522,0.000204,0.0959,0.00376,1,0.0929,0.189,0.00739,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1999-10-21,1999,1,3,294,206.49,0.84,3,Normal,37,5,3,2,50,97,0.47,109.5,0.53,109.5,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0901,0.00506,0.000198,0.0951,0.00372,1,0.0903,0.185,0.00725,25.4,0.917,0.97,0.89,25,24.2,24.2,582
1999-10-22,1999,1,4,295,204.57,0.85,3,Normal,37,5,3,2,50,97,0.47,107.6,0.53,107.6,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0894,0.00489,0.000191,0.0943,0.00369,1,0.0877,0.182,0.00712,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
1999-10-23,1999,1,4,296,202.66,0.85,3,Normal,37,5,3,2,50,97,0.48,105.7,0.52,105.7,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0887,0.00473,0.000185,0.0934,0.00365,1,0.0851,0.179,0.00698,25.4,0,0,0,0,0,0,0
1999-10-24,1999,1,4,297,200.74,0.86,3,Normal,37,5,3,2,50,97,0.48,103.7,0.52,103.7,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.088,0.00457,0.000178,0.0926,0.00362,1,0.0825,0.175,0.00684,25.4,0,0,0,0,0,0,0
1999-10-25,1999,1,4,298,199.38,0.86,3,Normal,37,5,3,2,50,97,0.49,102.4,0.51,102.4,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0875,0.00445,0.000174,0.092,0.00359,1,0.0807,0.173,0.00675,25.4,0,0,0,0,0,0,0
1999-10-26,1999,1,4,299,198.01,0.87,3,Normal,37,5,3,2,50,97,0.49,101,0.51,101,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0871,0.00434,0.000169,0.0914,0.00357,1,0.0789,0.17,0.00665,25.4,0,0,0,0,0,0,0
1999-10-27,1999,1,4,300,196.64,0.87,3,Normal,37,5,3,2,50,97,0.49,99.64,0.51,99.64,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0866,0.00422,0.000165,0.0908,0.00355,1,0.077,0.168,0.00656,25.4,0,0,0,0,0,0,0
1999-10-28,1999,1,4,301,195.28,0.88,3,Normal,37,5,3,2,50,97,0.5,98.28,0.5,98.28,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0861,0.0041,0.00016,0.0902,0.00352,1,0.0752,0.165,0.00646,25.4,0,0,0,0,0,0,0
1999-10-29,1999,1,5,302,193.91,0.88,3,Normal,37,5,3,2,50,97,0.5,96.91,0.5,96.91,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0856,0.00399,0.000156,0.0896,0.0035,1,0.0733,0.163,0.00637,25.4,0,0,0,0,0,0,0
1999-10-30,1999,1,5,303,193.64,0.88,3,Normal,37,5,3,2,50,97,0.5,96.64,0.5,96.64,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0855,0.00396,0.000155,0.0895,0.0035,1,0.073,0.162,0.00635,25.4,0,0,0,0,0,0,0
1999-10-31,1999,1,5,304,191.72,0.88,3,Normal,37,5,3,2,50,97,0.51,94.72,0.49,94.72,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0848,0.0038,0.000149,0.0886,0.00346,1,0.0704,0.159,0.00622,25.4,0,0,0,0,0,0,0
1999-11-01,1999,2,5,305,191.45,0.89,4,Mod_Dry,29,4,2,2,30,67,0.35,124.5,0.65,124.5,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0918,0.00633,0.000247,0.0981,0.00384,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
1999-11-02,1999,2,5,306,193.91,0.88,4,Mod_Dry,29,4,2,2,30,67,0.35,126.9,0.65,126.9,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0927,0.00654,0.000255,0.0992,0.00388,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.3,28.5,28.5,683
1999-11-03,1999,2,5,307,195.28,0.88,4,Mod_Dry,29,4,2,2,30,67,0.34,128.3,0.66,128.3,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0932,0.00665,0.00026,0.0998,0.0039,1,0.116,0.215,0.00842,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
1999-11-04,1999,2,5,308,195,0.88,4,Mod_Dry,29,4,2,2,30,67,0.34,128,0.66,128,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0931,0.00663,0.000259,0.0997,0.0039,1,0.115,0.215,0.0084,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
1999-11-05,1999,2,6,309,194.73,0.88,4,Mod_Dry,29,4,2,2,30,67,0.34,127.7,0.66,127.7,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.093,0.00661,0.000258,0.0996,0.00389,1,0.115,0.215,0.00838,25.4,0.93,0.97,0.902,29.5,28.7,28.7,688
1999-11-06,1999,2,6,310,195.55,0.88,4,Mod_Dry,29,4,2,2,30,67,0.34,128.6,0.66,128.6,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.00668,0.000261,0.0999,0.0039,1,0.116,0.216,0.00844,25.4,0.93,0.97,0.902,29.7,28.9,28.9,692
1999-11-07,1999,2,6,311,196.37,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,129.4,0.66,129.4,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0935,0.00675,0.000264,0.1,0.00392,1,0.117,0.217,0.0085,25.4,0.93,0.97,0.902,29.9,29,29,697
1999-11-08,1999,2,6,312,196.1,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,129.1,0.66,129.1,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0934,0.00672,0.000263,0.1,0.00391,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,29.9,29,29,696
1999-11-09,1999,2,6,313,196.92,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,129.9,0.66,129.9,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0937,0.00679,0.000265,0.101,0.00393,1,0.118,0.218,0.00853,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
1999-11-10,1999,2,6,314,201.02,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,134,0.67,134,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0952,0.00714,0.000279,0.102,0.004,1,0.123,0.226,0.00882,25.4,0.932,0.97,0.904,31.1,30.1,30.1,723
1999-11-11,1999,2,6,315,204.57,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,137.6,0.67,137.6,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0964,0.00744,0.000291,0.104,0.00406,1,0.128,0.232,0.00908,25.3,0.933,0.97,0.905,31.9,31,31,743
1999-11-12,1999,2,7,316,206.49,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,139.5,0.68,139.5,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0971,0.00761,0.000298,0.105,0.0041,1,0.131,0.236,0.00921,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
1999-11-13,1999,2,7,317,205.67,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,138.7,0.67,138.7,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0968,0.00754,0.000295,0.104,0.00408,1,0.13,0.234,0.00916,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
1999-11-14,1999,2,7,318,206.49,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,139.5,0.68,139.5,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0971,0.00761,0.000298,0.105,0.0041,1,0.131,0.236,0.00921,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
1999-11-15,1999,2,7,319,205.67,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,138.7,0.67,138.7,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0968,0.00754,0.000295,0.104,0.00408,1,0.13,0.234,0.00916,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
1999-11-16,1999,2,7,320,204.3,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,137.3,0.67,137.3,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0963,0.00742,0.00029,0.104,0.00406,1,0.128,0.232,0.00906,25.3,0.933,0.97,0.905,31.9,30.9,30.9,741
1999-11-17,1999,2,7,321,202.39,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,135.4,0.67,135.4,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0957,0.00726,0.000284,0.103,0.00402,1,0.125,0.228,0.00892,25.4,0.933,0.97,0.905,31.4,30.5,30.5,731
1999-11-18,1999,2,7,322,201.56,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,134.6,0.67,134.6,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0954,0.00719,0.000281,0.103,0.00401,1,0.124,0.227,0.00886,25.4,0.932,0.97,0.904,31.2,30.3,30.3,726
1999-11-19,1999,2,8,323,200.74,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,133.7,0.67,133.7,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0951,0.00712,0.000278,0.102,0.00399,1,0.123,0.225,0.0088,25.4,0.932,0.97,0.904,31,30.1,30.1,722
1999-11-20,1999,2,8,324,200.47,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,133.5,0.67,133.5,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.095,0.00709,0.000277,0.102,0.00399,1,0.123,0.225,0.00878,25.4,0.932,0.97,0.904,30.9,30,30,720
1999-11-21,1999,2,8,325,199.65,0.86,5,Dry,23,4,2,2,19,50,0.25,149.7,0.75,149.7,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0986,0.00847,0.000331,0.107,0.00418,1,0.145,0.252,0.00983,25.3,0.938,0.97,0.91,34.9,33.9,33.9,813
1999-11-22,1999,2,8,326,197.74,0.87,5,Dry,23,4,2,2,19,50,0.25,147.7,0.75,147.7,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0979,0.00831,0.000325,0.106,0.00415,1,0.142,0.248,0.0097,25.3,0.938,0.97,0.909,34.4,33.4,33.4,802
1999-11-23,1999,2,8,327,196.37,0.87,5,Dry,23,4,2,2,19,50,0.26,146.4,0.74,146.4,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0974,0.00819,0.00032,0.106,0.00413,1,0.14,0.246,0.0096,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
1999-11-24,1999,2,8,328,195.55,0.88,5,Dry,23,4,2,2,19,50,0.26,145.6,0.74,145.6,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0971,0.00812,0.000317,0.105,0.00411,1,0.139,0.244,0.00954,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
1999-11-25,1999,2,8,329,198.56,0.87,5,Dry,23,4,2,2,19,50,0.25,148.6,0.75,148.6,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0982,0.00838,0.000327,0.107,0.00416,1,0.143,0.25,0.00975,25.3,0.938,0.97,0.91,34.6,33.6,33.6,806
1999-11-26,1999,2,9,330,202.66,0.85,5,Dry,23,4,2,2,19,50,0.25,152.7,0.75,152.7,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0996,0.00873,0.000341,0.108,0.00424,1,0.149,0.257,0.01,25.3,0.939,0.97,0.911,35.6,34.5,34.5,829
1999-11-27,1999,2,9,331,204.57,0.85,5,Dry,23,4,2,2,19,50,0.24,154.6,0.76,154.6,0,0,0,0,-2,2,23,4,2,0,21,184,990,964.4,25.6,0.1,0.00889,0.000348,0.109,0.00427,1,0.151,0.26,0.0102,25.3,0.94,0.97,0.912,36.1,35,35,840
1999-11-28,1999,2,9,332,206.49,0.84,5,Dry,23,4,2,2,19,50,0.24,156.5,0.76,156.5,0,0,0,0,-2,2,23,4,2,0,21,185,990,964.4,25.6,0.101,0.00905,0.000354,0.11,0.00431,1,0.154,0.264,0.0103,25.3,0.941,0.97,0.912,36.5,35.4,35.4,850
1999-11-29,1999,2,9,333,208.95,0.84,5,Dry,23,4,2,2,19,50,0.24,158.9,0.76,158.9,0,0,0,0,-2,2,23,4,2,0,21,188,990,964.5,25.5,0.102,0.00926,0.000363,0.111,0.00435,1,0.157,0.268,0.0105,25.3,0.941,0.97,0.913,37.1,36,36,864
1999-11-30,1999,2,9,334,210.86,0.83,5,Dry,23,4,2,2,19,50,0.24,160.9,0.76,160.9,0,0,0,0,-2,2,23,4,2,0,21,190,990,964.5,25.5,0.103,0.00942,0.000369,0.112,0.00438,1,0.16,0.272,0.0106,25.3,0.942,0.971,0.914,37.5,36.4,36.4,875
1999-12-01,1999,3,9,335,210.04,0.83,5,Dry,26,4,3,2,24,59,0.28,151,0.72,151,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00859,0.000336,0.109,0.00427,1,0.146,0.255,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
1999-12-02,1999,3,9,336,209.77,0.83,5,Dry,26,4,3,2,24,59,0.28,150.8,0.72,150.8,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00857,0.000335,0.109,0.00427,1,0.146,0.255,0.00998,25.3,0.939,0.97,0.911,35.1,34,34,817
1999-12-03,1999,3,10,337,208.4,0.84,5,Dry,26,4,3,2,24,59,0.28,149.4,0.72,149.4,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.5,25.5,0.0999,0.00845,0.000331,0.108,0.00424,1,0.144,0.253,0.00988,25.3,0.938,0.97,0.91,34.8,33.7,33.7,810
1999-12-04,1999,3,10,338,208.13,0.84,5,Dry,26,4,3,2,24,59,0.28,149.1,0.72,149.1,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00843,0.00033,0.108,0.00424,1,0.144,0.252,0.00986,25.3,0.938,0.97,0.91,34.7,33.7,33.7,808
1999-12-05,1999,3,10,339,206.21,0.84,5,Dry,26,4,3,2,24,59,0.29,147.2,0.71,147.2,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00826,0.000323,0.107,0.0042,1,0.141,0.249,0.00973,25.3,0.937,0.97,0.909,34.3,33.2,33.2,798
1999-12-06,1999,3,10,340,205.94,0.84,5,Dry,26,4,3,2,24,59,0.29,146.9,0.71,146.9,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.099,0.00824,0.000322,0.107,0.0042,1,0.141,0.248,0.00971,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
1999-12-07,1999,3,10,341,205.12,0.85,5,Dry,26,4,3,2,24,59,0.29,146.1,0.71,146.1,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00817,0.00032,0.107,0.00418,1,0.14,0.247,0.00965,25.3,0.937,0.97,0.909,34,33,33,791
1999-12-08,1999,3,10,342,207.03,0.84,5,Dry,26,4,3,2,24,59,0.28,148,0.71,148,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00833,0.000326,0.108,0.00422,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
1999-12-09,1999,3,10,343,208.95,0.84,5,Dry,26,4,3,2,24,59,0.28,149.9,0.72,149.9,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.0085,0.000333,0.109,0.00425,1,0.145,0.254,0.00992,25.3,0.939,0.97,0.91,34.9,33.9,33.9,813
1999-12-10,1999,3,11,344,209.22,0.84,5,Dry,26,4,3,2,24,59,0.28,150.2,0.72,150.2,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000333,0.109,0.00426,1,0.145,0.254,0.00994,25.3,0.939,0.97,0.91,35,33.9,33.9,814
1999-12-11,1999,3,11,345,213.32,0.83,5,Dry,26,4,3,2,24,59,0.28,154.3,0.72,154.3,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00887,0.000347,0.111,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.9,34.9,836
1999-12-12,1999,3,11,346,215.24,0.82,5,Dry,26,4,3,2,24,59,0.27,156.2,0.73,156.2,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00903,0.000354,0.111,0.00437,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
1999-12-13,1999,3,11,347,214.96,0.82,5,Dry,26,4,3,2,24,59,0.27,156,0.73,156,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00901,0.000353,0.111,0.00436,1,0.153,0.264,0.0104,25.2,0.94,0.97,0.912,36.3,35.2,35.2,845
1999-12-14,1999,3,11,348,216.33,0.82,5,Dry,26,4,3,2,24,59,0.27,157.3,0.73,157.3,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00912,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,853
1999-12-15,1999,3,11,349,219.89,0.81,5,Dry,26,4,3,2,24,59,0.27,160.9,0.73,160.9,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00943,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,873
1999-12-16,1999,3,11,350,221.25,0.81,5,Dry,26,4,3,2,24,59,0.27,162.3,0.73,162.3,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00954,0.000375,0.114,0.00447,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.915,37.8,36.7,36.7,881
1999-12-17,1999,3,12,351,219.34,0.81,5,Dry,26,4,3,2,24,59,0.27,160.3,0.73,160.3,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00938,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,870
1999-12-18,1999,3,12,352,217.42,0.82,5,Dry,26,4,3,2,24,59,0.27,158.4,0.73,158.4,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00922,0.000361,0.112,0.0044,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
1999-12-19,1999,3,12,353,215.51,0.82,5,Dry,26,4,3,2,24,59,0.27,156.5,0.73,156.5,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00905,0.000355,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.4,35.4,848
1999-12-20,1999,3,12,354,217.42,0.82,5,Dry,26,4,3,2,24,59,0.27,158.4,0.73,158.4,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00922,0.000361,0.112,0.0044,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
1999-12-21,1999,3,12,355,220.98,0.81,5,Dry,26,4,3,2,24,59,0.27,162,0.73,162,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00952,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,879
1999-12-22,1999,3,12,356,221.8,0.8,5,Dry,26,4,3,2,24,59,0.27,162.8,0.73,162.8,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00959,0.000376,0.114,0.00448,1,0.162,0.277,0.0109,25.2,0.943,0.972,0.916,37.9,36.8,36.8,884
1999-12-23,1999,3,12,357,218.79,0.81,5,Dry,26,4,3,2,24,59,0.27,159.8,0.73,159.8,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00933,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,866
1999-12-24,1999,3,13,358,219.06,0.81,5,Dry,26,4,3,2,24,59,0.27,160.1,0.73,160.1,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00936,0.000367,0.113,0.00443,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
1999-12-25,1999,3,13,359,220.98,0.81,5,Dry,26,4,3,2,24,59,0.27,162,0.73,162,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00952,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,879
1999-12-26,1999,3,13,360,219.61,0.81,5,Dry,26,4,3,2,24,59,0.27,160.6,0.73,160.6,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.0094,0.000369,0.113,0.00444,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,871
1999-12-27,1999,3,13,361,217.15,0.82,5,Dry,26,4,3,2,24,59,0.27,158.2,0.73,158.2,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00919,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,857
1999-12-28,1999,3,13,362,215.78,0.82,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
1999-12-29,1999,3,13,363,217.15,0.82,5,Dry,26,4,3,2,24,59,0.27,158.2,0.73,158.2,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00919,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,857
1999-12-30,1999,3,13,364,218.52,0.81,5,Dry,26,4,3,2,24,59,0.27,159.5,0.73,159.5,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.103,0.00931,0.000365,0.113,0.00442,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,865
1999-12-31,1999,3,14,365,215.51,0.82,5,Dry,26,4,3,2,24,59,0.27,156.5,0.73,156.5,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00905,0.000355,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.4,35.4,848
2000-01-01,1999,4,14,1,214.14,0.82,5,Dry,29,5,4,2,33,73,0.34,141.1,0.66,141.1,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0988,0.00775,0.000304,0.107,0.00417,1,0.133,0.24,0.00939,25.3,0.935,0.97,0.907,32.7,31.7,31.7,762
2000-01-02,1999,4,14,2,214.96,0.82,5,Dry,29,5,4,2,33,73,0.34,142,0.66,142,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.099,0.00782,0.000306,0.107,0.00419,1,0.134,0.241,0.00945,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2000-01-03,1999,4,14,3,219.06,0.81,5,Dry,29,5,4,2,33,73,0.33,146.1,0.67,146.1,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00817,0.00032,0.109,0.00426,1,0.14,0.248,0.00974,25.2,0.937,0.97,0.909,33.9,32.9,32.9,789
2000-01-04,1999,4,14,4,223.71,0.8,5,Dry,29,5,4,2,33,73,0.33,150.7,0.67,150.7,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00856,0.000336,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35,33.9,33.9,814
2000-01-05,1999,4,14,5,227.27,0.79,5,Dry,29,5,4,2,33,73,0.32,154.3,0.68,154.3,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00886,0.000348,0.112,0.00441,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,834
2000-01-06,1999,4,14,6,231.37,0.77,5,Dry,29,5,4,2,33,73,0.32,158.4,0.68,158.4,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00921,0.000362,0.114,0.00449,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.8,35.7,35.7,856
2000-01-07,1999,4,15,7,235.47,0.76,5,Dry,29,5,4,2,33,73,0.31,162.5,0.69,162.5,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00956,0.000377,0.116,0.00456,1,0.162,0.278,0.0109,25.1,0.943,0.971,0.916,37.7,36.6,36.6,879
2000-01-08,1999,4,15,8,239.57,0.75,5,Dry,29,5,4,2,33,73,0.3,166.6,0.69,166.6,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00991,0.000391,0.118,0.00464,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.7,37.6,37.6,903
2000-01-09,1999,4,15,9,243.13,0.74,5,Dry,29,5,4,2,33,73,0.3,170.1,0.7,170.1,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000403,0.119,0.0047,1,0.172,0.291,0.0115,25,0.945,0.975,0.922,39.5,38.5,38.5,924
2000-01-10,1999,4,15,10,244.49,0.73,5,Dry,29,5,4,2,33,73,0.3,171.5,0.7,171.5,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000408,0.12,0.00473,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.8,38.9,38.9,932
2000-01-11,1999,4,15,11,244.22,0.73,5,Dry,29,5,4,2,33,73,0.3,171.2,0.7,171.2,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000407,0.12,0.00472,1,0.174,0.293,0.0116,25,0.946,0.976,0.922,39.8,38.8,38.8,931
2000-01-12,1999,4,15,12,241.21,0.74,5,Dry,29,5,4,2,33,73,0.3,168.2,0.7,168.2,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000396,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38,38,913
2000-01-13,1999,4,15,13,242.03,0.74,5,Dry,29,5,4,2,33,73,0.3,169,0.7,169,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.00468,1,0.171,0.289,0.0114,25.1,0.945,0.974,0.921,39.2,38.2,38.2,918
2000-01-14,1999,4,16,14,245.59,0.73,5,Dry,29,5,4,2,33,73,0.3,172.6,0.7,172.6,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000411,0.12,0.00475,1,0.175,0.296,0.0117,25,0.946,0.976,0.923,40.1,39.1,39.1,939
2000-01-15,1999,4,16,15,248.05,0.72,5,Dry,29,5,4,2,33,73,0.29,175.1,0.71,175.1,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.00042,0.121,0.00479,1,0.179,0.3,0.0119,25,0.947,0.977,0.925,40.7,39.7,39.7,954
2000-01-16,1999,4,16,16,250.51,0.72,5,Dry,29,5,4,2,33,73,0.29,177.5,0.71,177.5,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0108,0.000428,0.122,0.00484,1,0.182,0.305,0.012,25,0.948,0.979,0.927,41.2,40.3,40.3,968
2000-01-17,1999,4,16,17,254.06,0.71,5,Dry,29,5,4,2,33,73,0.29,181.1,0.71,181.1,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000441,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.2,41.2,989
2000-01-18,1999,4,16,18,258.17,0.7,5,Dry,29,5,4,2,33,73,0.28,185.2,0.72,185.2,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000455,0.126,0.00498,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,43,42.2,42.2,1010
2000-01-19,1999,4,16,19,262.27,0.69,5,Dry,29,5,4,2,33,73,0.28,189.3,0.72,189.3,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000469,0.128,0.00505,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1040
2000-01-20,1999,4,16,20,267.46,0.68,5,Dry,29,5,4,2,33,73,0.27,194.5,0.73,194.5,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.118,0.0123,0.000487,0.13,0.00515,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2000-01-21,1999,4,17,21,272.66,0.67,5,Dry,29,5,4,2,33,73,0.27,199.7,0.73,199.7,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.119,0.0127,0.000505,0.132,0.00524,1,0.212,0.344,0.0137,24.9,0.955,0.98,0.935,46.5,45.5,45.5,1090
2000-01-22,1999,4,17,22,277.85,0.66,5,Dry,29,5,4,2,33,73,0.26,204.8,0.74,204.8,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000523,0.134,0.00534,1,0.219,0.353,0.014,24.8,0.956,0.98,0.936,47.7,46.7,46.7,1120
2000-01-23,1999,4,17,23,281.96,0.65,5,Dry,29,5,4,2,33,73,0.26,209,0.74,209,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000537,0.136,0.00541,1,0.225,0.361,0.0143,24.8,0.956,0.98,0.937,48.6,47.7,47.7,1140
2000-01-24,1999,4,17,24,286.06,0.65,5,Dry,29,5,4,2,33,73,0.26,213.1,0.74,213.1,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0139,0.000551,0.138,0.00549,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2000-01-25,1999,4,17,25,290.71,0.64,5,Dry,29,5,4,2,33,73,0.25,217.7,0.75,217.7,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000567,0.14,0.00557,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2000-01-26,1999,4,17,26,298.09,0.63,5,Dry,29,5,4,2,33,73,0.24,225.1,0.76,225.1,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000593,0.143,0.00571,1,0.246,0.39,0.0155,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
2000-01-27,1999,4,17,27,305.47,0.62,5,Dry,29,5,4,2,33,73,0.24,232.5,0.76,232.5,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000619,0.146,0.00584,2,0.0994,0.246,0.00981,24.8,0.924,0.97,0.896,26.1,25.4,50.7,1220
2000-01-28,1999,4,18,28,313.95,0.61,5,Dry,29,5,4,2,33,73,0.23,240.9,0.77,240.9,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000648,0.15,0.006,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.6,1260
2000-01-29,1999,4,18,29,321.88,0.6,5,Dry,29,5,4,2,33,73,0.23,248.9,0.77,248.9,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000676,0.154,0.00615,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.4,1310
2000-01-30,1999,4,18,30,328.17,0.59,5,Dry,29,5,4,2,33,73,0.22,255.2,0.78,255.2,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0194,0.000779,0.158,0.00635,2,0.115,0.273,0.0109,24.7,0.93,0.97,0.902,28.7,27.9,55.8,1340
2000-01-31,1999,4,18,31,334.46,0.58,5,Dry,29,5,4,2,33,73,0.22,261.5,0.78,261.5,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0224,0.000899,0.164,0.00656,2,0.119,0.283,0.0113,24.6,0.932,0.97,0.904,29.4,28.6,57.1,1370
2000-02-01,1999,5,18,32,343.48,0.57,5,Dry,31,6,4,3,41,85,0.25,258.5,0.75,258.5,0,0,0,0,-3,3,31,6,4,0,44,299,990,965.1,24.9,0.141,0.021,0.000844,0.162,0.00652,2,0.117,0.279,0.0112,24.6,0.931,0.97,0.903,29,28.2,56.3,1350
2000-02-02,1999,5,18,33,350.31,0.57,5,Dry,31,6,4,3,41,85,0.24,265.3,0.76,265.3,0,0,0,0,-3,3,31,6,4,0,44,306,990,965.2,24.8,0.144,0.0242,0.000975,0.168,0.00676,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.8,28.9,57.8,1390
2000-02-03,1999,5,18,34,358.79,0.56,5,Dry,31,6,4,3,41,85,0.24,273.8,0.76,273.8,0,0,0,0,-3,3,31,6,4,0,44,315,990,965.2,24.8,0.147,0.0282,0.00114,0.175,0.00705,2,0.127,0.302,0.0122,24.5,0.935,0.97,0.907,30.7,29.8,59.6,1430
2000-02-04,1999,5,19,35,367.81,0.55,5,Dry,31,6,4,3,41,85,0.23,282.8,0.77,282.8,0,0,0,0,-3,3,31,6,4,0,44,324,990,965.2,24.8,0.15,0.0325,0.00131,0.182,0.00736,2,0.133,0.316,0.0127,24.4,0.937,0.97,0.908,31.7,30.8,61.6,1480
2000-02-05,1999,5,19,36,376.84,0.54,5,Dry,31,6,4,3,41,85,0.23,291.8,0.77,291.8,0,0,0,0,-3,3,31,6,4,0,44,333,990,965.3,24.7,0.153,0.0367,0.00149,0.19,0.00768,2,0.139,0.329,0.0133,24.4,0.939,0.97,0.91,32.8,31.8,63.5,1520
2000-02-06,1999,5,19,37,389.14,0.53,5,Dry,31,6,4,3,41,85,0.22,304.1,0.78,304.1,0,0,0,0,-3,3,31,6,4,0,44,345,990,965.3,24.7,0.157,0.0426,0.00173,0.2,0.00811,2,0.148,0.348,0.0141,24.3,0.941,0.97,0.913,34.1,33.1,66.2,1590
2000-02-07,1999,5,19,38,403.64,0.52,5,Dry,31,6,4,3,41,85,0.21,318.6,0.79,318.6,0,0,0,0,-3,3,31,6,4,0,44,360,990,965.4,24.6,0.162,0.0494,0.00201,0.212,0.00862,2,0.158,0.369,0.015,24.2,0.943,0.97,0.915,35.7,34.6,69.2,1660
2000-02-08,1999,5,19,39,415.94,0.51,5,Dry,31,6,4,3,41,85,0.2,330.9,0.8,330.9,0,0,0,0,-3,3,31,6,4,0,44,372,990,965.5,24.5,0.167,0.0552,0.00225,0.222,0.00905,2,0.166,0.388,0.0158,24.1,0.945,0.97,0.917,37,35.9,71.8,1720
2000-02-09,1999,5,19,40,427.7,0.5,5,Dry,31,6,4,3,41,85,0.2,342.7,0.8,342.7,0,0,0,0,-3,3,31,6,4,0,44,384,990,965.5,24.5,0.171,0.0608,0.00248,0.232,0.00947,2,0.174,0.406,0.0166,24.1,0.947,0.972,0.921,38.3,37.3,74.5,1790
2000-02-10,1999,5,19,41,442.19,0.49,5,Dry,31,6,4,3,41,85,0.19,357.2,0.81,357.2,0,0,0,0,-3,3,31,6,4,0,44,398,990,965.6,24.4,0.176,0.0676,0.00277,0.244,0.00998,2,0.184,0.427,0.0175,24,0.949,0.976,0.926,39.9,38.9,77.8,1870
2000-02-11,1999,5,20,42,457.23,0.48,5,Dry,31,6,4,3,41,85,0.19,372.2,0.81,372.2,0,0,0,0,-3,3,31,6,4,0,44,413,990,965.7,24.3,0.181,0.0747,0.00307,0.256,0.0105,2,0.194,0.45,0.0185,23.9,0.951,0.979,0.932,41.5,40.6,81.3,1950
2000-02-12,1999,5,20,43,471.17,0.47,5,Dry,31,6,4,3,41,85,0.18,386.2,0.82,386.2,0,0,0,0,-3,3,31,6,4,0,44,427,990,965.7,24.3,0.186,0.0813,0.00335,0.268,0.011,2,0.203,0.471,0.0194,23.8,0.953,0.98,0.934,43,42.1,84.2,2020
2000-02-13,1999,5,20,44,485.12,0.46,5,Dry,31,6,4,3,41,85,0.17,400.1,0.82,400.1,0,0,0,0,-3,3,31,6,4,0,44,441,990,965.8,24.2,0.191,0.0879,0.00363,0.279,0.0115,2,0.213,0.492,0.0203,23.7,0.955,0.98,0.936,44.5,43.6,87.1,2090
2000-02-14,1999,5,20,45,498.52,0.45,5,Dry,31,6,4,3,41,85,0.17,413.5,0.83,413.5,0,0,0,0,-3,3,31,6,4,0,44,455,990,965.8,24.2,0.196,0.0942,0.0039,0.29,0.012,2,0.222,0.512,0.0212,23.6,0.956,0.98,0.937,45.8,44.9,89.8,2160
2000-02-15,1999,5,20,46,514.65,0.44,5,Dry,31,6,4,3,41,85,0.17,429.6,0.83,429.6,0,0,0,0,-3,3,31,6,4,0,44,471,990,965.9,24.1,0.202,0.102,0.00423,0.303,0.0126,2,0.233,0.536,0.0223,23.5,0.957,0.98,0.938,47.5,46.5,93.1,2230
2000-02-16,1999,5,20,47,529.69,0.43,5,Dry,31,6,4,3,41,85,0.16,444.7,0.84,444.7,0,0,0,0,-3,3,31,6,4,0,44,486,990,966,24,0.207,0.109,0.00453,0.316,0.0132,2,0.243,0.559,0.0233,23.5,0.958,0.98,0.939,49,48,96,2300
2000-02-17,1999,5,20,48,540.9,0.42,5,Dry,31,6,4,3,41,85,0.16,455.9,0.84,455.9,0,0,0,0,-3,3,31,6,4,0,44,497,990,966,24,0.211,0.114,0.00476,0.325,0.0136,2,0.25,0.575,0.024,23.4,0.958,0.98,0.939,50.1,48.2,96.4,2310
2000-02-18,1999,5,21,49,552.66,0.41,5,Dry,31,6,4,3,41,85,0.15,467.7,0.85,467.7,0,0,0,0,-3,3,31,6,4,0,44,509,990,966.1,23.9,0.216,0.12,0.00501,0.335,0.014,2,0.258,0.593,0.0248,23.3,0.957,0.98,0.938,51.2,48.2,96.4,2310
2000-02-19,1999,5,21,50,564.96,0.41,5,Dry,31,6,4,3,41,85,0.15,480,0.85,480,0,0,0,0,-3,3,31,6,4,0,44,521,990,966.1,23.9,0.223,0.126,0.00526,0.348,0.0146,2,0.266,0.615,0.0258,23.2,0.956,0.98,0.937,52.3,48.2,96.4,2310
2000-02-20,1999,5,21,51,574.53,0.4,5,Dry,31,6,4,3,41,85,0.15,489.5,0.85,489.5,0,0,0,0,-3,3,31,6,4,0,44,531,990,966.2,23.8,0.228,0.13,0.00546,0.358,0.015,3,0.163,0.521,0.0219,23.3,0.945,0.97,0.917,35.2,34.2,103,2460
2000-02-21,1999,5,21,52,584.1,0.4,5,Dry,31,6,4,3,41,85,0.15,499.1,0.85,499.1,0,0,0,0,-3,3,31,6,4,0,44,540,990,966.2,23.8,0.233,0.135,0.00566,0.368,0.0155,3,0.167,0.535,0.0225,23.2,0.946,0.97,0.918,35.9,34.8,104,2510
2000-02-22,1999,5,21,53,595.86,0.39,5,Dry,31,6,4,3,41,85,0.14,510.9,0.86,510.9,0,0,0,0,-3,3,31,6,4,0,44,552,990,966.3,23.7,0.24,0.142,0.006,0.382,0.0161,3,0.172,0.555,0.0234,23.2,0.947,0.97,0.919,36.6,35.5,107,2560
2000-02-23,1999,5,21,54,607.62,0.39,5,Dry,31,6,4,3,41,85,0.14,522.6,0.86,522.6,0,0,0,0,-3,3,31,6,4,0,44,564,990,966.3,23.7,0.247,0.15,0.00634,0.397,0.0168,3,0.178,0.575,0.0243,23.1,0.949,0.97,0.921,37.4,36.3,109,2620
