date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-02-24,1999,5,21,55,615.55,0.38,5,Dry,31,6,4,3,41,85,0.14,530.5,0.86,530.5,0,0,0,0,-3,3,31,6,4,0,44,572,990,966.4,23.6,0.251,0.155,0.00657,0.407,0.0172,3,0.181,0.588,0.0249,23,0.949,0.972,0.922,37.9,36.9,111,2650
2000-02-25,1999,5,22,56,620.74,0.38,5,Dry,31,6,4,3,41,85,0.14,535.7,0.86,535.7,0,0,0,0,-3,3,31,6,4,0,44,577,990,966.4,23.6,0.254,0.159,0.00673,0.413,0.0175,3,0.184,0.597,0.0253,23,0.95,0.972,0.923,38.3,37.2,112,2680
2000-02-26,1999,5,22,57,623.21,0.38,5,Dry,31,6,4,3,41,85,0.14,538.2,0.86,538.2,0,0,0,0,-3,3,31,6,4,0,44,579,990,966.4,23.6,0.256,0.161,0.0068,0.416,0.0176,3,0.185,0.601,0.0255,23,0.95,0.973,0.924,38.4,37.4,112,2690
2000-02-27,1999,5,22,58,625.67,0.38,5,Dry,31,6,4,3,41,85,0.14,540.7,0.86,540.7,0,0,0,0,-3,3,31,6,4,0,44,582,990,966.4,23.6,0.257,0.162,0.00687,0.419,0.0178,3,0.186,0.605,0.0256,23,0.95,0.973,0.924,38.6,37.6,113,2700
2000-02-28,1999,5,22,59,631.96,0.38,5,Dry,31,6,4,3,41,85,0.14,547,0.86,547,0,0,0,0,-3,3,31,6,4,0,44,588,990,966.4,23.6,0.261,0.166,0.00706,0.427,0.0181,3,0.189,0.616,0.0261,23,0.951,0.974,0.926,39,38,114,2740
2000-02-29,1999,5,22,60,638.79,0.37,5,Dry,31,6,4,3,41,85,0.13,553.8,0.87,553.8,0,0,0,0,-3,3,31,6,4,0,44,595,990,966.5,23.5,0.265,0.171,0.00726,0.435,0.0185,3,0.192,0.627,0.0266,22.9,0.951,0.975,0.927,39.5,38.5,115,2770
2000-03-01,1999,6,22,61,646.17,0.37,5,Dry,36,8,6,4,53,107,0.17,539.2,0.83,539.2,0,0,0,0,-4,4,36,8,6,0,57,589,990,966.5,23.5,0.261,0.161,0.00685,0.423,0.018,3,0.185,0.608,0.0258,22.9,0.95,0.972,0.924,38.4,37.3,112,2690
2000-03-02,1999,6,22,62,653.01,0.37,5,Dry,36,8,6,4,53,107,0.16,546,0.84,546,0,0,0,0,-4,4,36,8,6,0,57,596,990,966.5,23.5,0.265,0.166,0.00706,0.431,0.0183,3,0.188,0.619,0.0264,22.9,0.95,0.973,0.925,38.8,37.8,113,2720
2000-03-03,1999,6,23,63,659.85,0.36,5,Dry,36,8,6,4,53,107,0.16,552.9,0.84,552.9,0,0,0,0,-4,4,36,8,6,0,57,603,990,966.5,23.5,0.269,0.17,0.00726,0.439,0.0187,3,0.191,0.631,0.0269,22.8,0.951,0.974,0.927,39.2,38.2,115,2750
2000-03-04,1999,6,23,64,666.68,0.36,5,Dry,36,8,6,4,53,107,0.16,559.7,0.84,559.7,0,0,0,0,-4,4,36,8,6,0,57,610,990,966.6,23.4,0.273,0.175,0.00746,0.448,0.0191,3,0.194,0.642,0.0274,22.8,0.951,0.975,0.928,39.7,38.7,116,2790
2000-03-05,1999,6,23,65,673.52,0.36,5,Dry,36,8,6,4,53,107,0.16,566.5,0.84,566.5,0,0,0,0,-4,4,36,8,6,0,57,617,990,966.6,23.4,0.277,0.179,0.00767,0.456,0.0195,3,0.197,0.654,0.0279,22.8,0.952,0.976,0.929,40.1,39.2,117,2820
2000-03-06,1999,6,23,66,681.99,0.35,5,Dry,36,8,6,4,53,107,0.16,575,0.84,575,0,0,0,0,-4,4,36,8,6,0,57,625,990,966.6,23.4,0.282,0.185,0.00792,0.467,0.02,3,0.201,0.668,0.0286,22.7,0.953,0.977,0.931,40.7,39.7,119,2860
2000-03-07,1999,6,23,67,691.02,0.35,5,Dry,36,8,6,4,53,107,0.15,584,0.84,584,0,0,0,0,-4,4,36,8,6,0,57,634,990,966.7,23.3,0.287,0.191,0.00819,0.478,0.0205,3,0.205,0.683,0.0293,22.7,0.953,0.979,0.933,41.2,40.3,121,2900
2000-03-08,1999,6,23,68,700.04,0.35,5,Dry,36,8,6,4,53,107,0.15,593,0.85,593,0,0,0,0,-4,4,36,8,6,0,57,643,990,966.7,23.3,0.292,0.197,0.00846,0.489,0.021,3,0.209,0.698,0.03,22.6,0.954,0.98,0.935,41.8,41,123,2950
2000-03-09,1999,6,23,69,710.71,0.34,5,Dry,36,8,6,4,53,107,0.15,603.7,0.85,603.7,0,0,0,0,-4,4,36,8,6,0,57,654,990,966.7,23.3,0.298,0.204,0.00878,0.502,0.0216,3,0.214,0.716,0.0308,22.5,0.955,0.98,0.935,42.5,41.6,125,3000
2000-03-10,1999,6,24,70,724.65,0.34,5,Dry,36,8,6,4,53,107,0.15,617.6,0.85,617.6,0,0,0,0,-4,4,36,8,6,0,57,668,990,966.8,23.2,0.306,0.214,0.00921,0.52,0.0224,3,0.22,0.74,0.0319,22.5,0.955,0.98,0.936,43.3,42.4,127,3060
2000-03-11,1999,6,24,71,740.24,0.33,5,Dry,36,8,6,4,53,107,0.14,633.2,0.85,633.2,0,0,0,0,-4,4,36,8,6,0,57,683,990,966.9,23.1,0.315,0.224,0.00968,0.539,0.0233,3,0.227,0.766,0.0331,22.4,0.956,0.98,0.937,44.3,43.4,130,3120
2000-03-12,1999,6,24,72,759.65,0.32,5,Dry,36,8,6,4,53,107,0.14,652.6,0.86,652.6,0,0,0,0,-4,4,36,8,6,0,57,703,990,966.9,23.1,0.326,0.237,0.0103,0.563,0.0244,3,0.236,0.799,0.0346,22.3,0.956,0.98,0.937,45.4,44.5,134,3210
2000-03-13,1999,6,24,73,776,0.32,5,Dry,36,8,6,4,53,107,0.14,669,0.86,669,0,0,0,0,-4,4,36,8,6,0,57,719,990,967,23,0.335,0.248,0.0108,0.583,0.0254,3,0.244,0.827,0.0359,22.2,0.957,0.98,0.938,46.4,45.5,136,3270
2000-03-14,1999,6,24,74,797.29,0.3,5,Dry,36,8,6,4,53,107,0.13,690.3,0.87,690.3,0,0,0,0,-4,4,36,8,6,0,57,740,990,967.1,22.9,0.347,0.262,0.0114,0.609,0.0266,3,0.253,0.862,0.0376,22,0.957,0.98,0.938,47.6,46.7,140,3360
2000-03-15,1999,6,24,75,826.74,0.29,5,Dry,36,8,6,4,53,107,0.13,719.7,0.87,719.7,0,0,0,0,-4,4,36,8,6,0,57,770,990,967.2,22.8,0.364,0.282,0.0124,0.646,0.0283,3,0.266,0.912,0.04,21.9,0.957,0.98,0.938,49.3,48.2,145,3470
2000-03-16,1999,6,24,76,868.06,0.27,5,Dry,36,8,6,4,53,107,0.12,761.1,0.88,761.1,0,0,0,0,-4,4,36,8,6,0,57,811,990,967.4,22.6,0.397,0.307,0.0136,0.705,0.0311,3,0.283,0.988,0.0437,21.6,0.957,0.98,0.937,51.5,48.2,145,3470
2000-03-17,1999,6,25,77,917.96,0.26,5,Dry,36,8,6,4,53,107,0.12,811,0.88,811,0,0,0,0,-4,4,36,8,6,0,57,861,990,967.6,22.4,0.443,0.332,0.0148,0.775,0.0345,4,0.216,0.991,0.0442,21.4,0.954,0.977,0.932,40.6,39.7,159,3810
2000-03-18,1999,6,25,78,976.57,0.25,5,Dry,36,8,6,4,53,107,0.11,869.6,0.89,869.6,0,0,0,0,-4,4,36,8,6,0,57,920,990,967.8,22.2,0.497,0.36,0.0162,0.857,0.0386,4,0.236,1.09,0.0492,21.1,0.955,0.98,0.936,43,42.1,168,4040
2000-03-19,1999,6,25,79,1054.4,0.23,5,Dry,36,8,6,4,53,107,0.1,947.4,0.9,947.4,0,0,0,0,-4,4,36,8,6,0,57,997,990,968.1,21.9,0.568,0.398,0.0181,0.966,0.044,4,0.262,1.23,0.056,20.7,0.956,0.98,0.937,46,45,180,4320
2000-03-20,1999,6,25,80,1153.7,0.21,5,Dry,36,8,6,4,53,107,0.093,1047,0.91,1047,0,0,0,0,-4,4,36,8,6,0,57,1100,990,968.4,21.6,0.694,0.528,0.0244,1.22,0.0565,4,0.289,1.51,0.0699,20.1,0.955,0.98,0.936,49.3,48.2,193,4630
2000-03-21,1999,6,25,81,1276.4,0.19,4,Mod_Dry,41,8,7,6,67,129,0.1,1147,0.9,1100,47,11,1,1,-5,39,52,9,8,1,106,1170,990,968.8,21.2,0.8,0.648,0.0305,1.45,0.0682,4,0.3,1.75,0.0823,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2000-03-22,1999,6,25,82,1405.8,0.18,4,Mod_Dry,41,8,7,6,67,129,0.092,1277,0.91,1100,177,40,5,5,-1,128,81,13,12,5,195,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.9,47.9,192,4600
2000-03-23,1999,6,25,83,1483.9,0.16,4,Mod_Dry,41,8,7,6,67,129,0.087,1355,0.91,1100,255,58,8,8,2,179,99,16,15,8,246,1230,990,969.4,20.6,0.893,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2000-03-24,1999,6,26,84,1576.8,0.15,4,Mod_Dry,41,8,7,6,67,129,0.082,1448,0.92,1100,348,59,10,11,4,264,100,18,18,10,331,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2000-03-25,1999,6,26,85,1678.8,0.14,4,Mod_Dry,41,8,7,6,67,129,0.077,1550,0.92,1100,450,59,10,14,8,359,100,18,21,14,426,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2000-03-26,1999,6,26,86,1797,0.13,4,Mod_Dry,41,8,7,6,67,129,0.072,1668,0.93,1100,568,59,10,17,11,471,100,18,24,17,538,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2000-03-27,1999,6,26,87,1925.2,0.11,4,Mod_Dry,41,8,7,6,67,129,0.067,1796,0.93,1100,696,59,10,18,15,594,100,18,25,21,661,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2000-03-28,1999,6,26,88,2056.6,0.1,4,Mod_Dry,41,8,7,6,67,129,0.063,1928,0.94,1100,828,59,10,18,19,722,100,18,25,25,789,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2000-03-29,1999,6,26,89,2183.6,0.091,4,Mod_Dry,41,8,7,6,67,129,0.059,2055,0.94,1100,955,59,10,18,23,845,100,18,25,29,912,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2000-03-30,1999,6,26,90,2283.4,0.083,4,Mod_Dry,41,8,7,6,67,129,0.057,2154,0.94,1100,1050,59,10,18,26,941,100,18,25,32,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2000-03-31,1999,6,27,91,2354.5,0.076,4,Mod_Dry,41,8,7,6,67,129,0.055,2225,0.94,1100,1130,59,10,18,28,1010,100,18,25,34,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2000-04-01,1999,7,27,92,2418.7,0.071,3,Normal,54,13,14,19,117,217,0.09,2202,0.91,1100,1100,46,5,11,14,1030,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2000-04-02,1999,7,27,93,2475.8,0.066,3,Normal,54,13,14,19,117,217,0.088,2259,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.4,39.5,158,3790
2000-04-03,1999,7,27,94,2533.3,0.062,3,Normal,54,13,14,19,117,217,0.086,2316,0.91,1100,1220,46,5,11,17,1140,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3750
2000-04-04,1999,7,27,95,2583.5,0.058,3,Normal,54,13,14,19,117,217,0.084,2367,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2000-04-05,1999,7,27,96,2626.2,0.054,3,Normal,54,13,14,19,117,217,0.083,2409,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2000-04-06,1999,7,27,97,2661.3,0.052,3,Normal,54,13,14,19,117,217,0.082,2444,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2000-04-07,1999,7,28,98,2688.7,0.049,3,Normal,54,13,14,19,117,217,0.081,2472,0.92,1100,1370,46,5,11,22,1290,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2000-04-08,1999,7,28,99,2716.2,0.047,3,Normal,54,13,14,19,117,217,0.08,2499,0.92,1100,1400,46,5,11,23,1310,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2000-04-09,1999,7,28,100,2735.9,0.046,3,Normal,54,13,14,19,117,217,0.079,2519,0.92,1100,1420,46,5,11,24,1330,100,18,25,43,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2000-04-10,1999,7,28,101,2747.7,0.045,3,Normal,54,13,14,19,117,217,0.079,2531,0.92,1100,1430,46,5,11,24,1350,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
2000-04-11,1999,7,28,102,2759.6,0.044,3,Normal,54,13,14,19,117,217,0.079,2543,0.92,1100,1440,46,5,11,24,1360,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2000-04-12,1999,7,28,103,2763.5,0.044,3,Normal,54,13,14,19,117,217,0.079,2547,0.92,1100,1450,46,5,11,24,1360,100,18,25,43,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2000-04-13,1999,7,28,104,2767.5,0.044,3,Normal,54,13,14,19,117,217,0.078,2550,0.92,1100,1450,46,5,11,25,1360,100,18,25,44,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2000-04-14,1999,7,29,105,2771.4,0.043,3,Normal,54,13,14,19,117,217,0.078,2554,0.92,1100,1450,46,5,11,25,1370,100,18,25,44,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2000-04-15,1999,7,29,106,2767.5,0.044,3,Normal,54,13,14,19,117,217,0.078,2550,0.92,1100,1450,46,5,11,25,1360,100,18,25,44,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2000-04-16,1999,7,29,107,2763.5,0.044,3,Normal,54,13,14,19,117,217,0.079,2547,0.92,1100,1450,46,5,11,24,1360,100,18,25,43,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2000-04-17,1999,7,29,108,2751.7,0.045,3,Normal,54,13,14,19,117,217,0.079,2535,0.92,1100,1440,46,5,11,24,1350,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.6,37.6,150,3610
2000-04-18,1999,7,29,109,2739.8,0.046,3,Normal,54,13,14,19,117,217,0.079,2523,0.92,1100,1420,46,5,11,24,1340,100,18,25,43,1450,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2000-04-19,1999,7,29,110,2720.1,0.047,3,Normal,54,13,14,19,117,217,0.08,2503,0.92,1100,1400,46,5,11,23,1320,100,18,25,42,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.8,37.8,151,3630
2000-04-20,1999,7,29,111,2700.5,0.049,3,Normal,54,13,14,19,117,217,0.08,2483,0.92,1100,1380,46,5,11,22,1300,100,18,25,41,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3640
2000-04-21,1999,7,30,112,2680.9,0.05,3,Normal,54,13,14,19,117,217,0.081,2464,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2000-04-22,1999,7,30,113,2653.5,0.052,3,Normal,54,13,14,19,117,217,0.082,2437,0.92,1100,1340,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2000-04-23,1999,7,30,114,2626.2,0.054,3,Normal,54,13,14,19,117,217,0.083,2409,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2000-04-24,1999,7,30,115,2599,0.057,3,Normal,54,13,14,19,117,217,0.084,2382,0.92,1100,1280,46,5,11,19,1200,100,18,25,38,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.7,155,3710
2000-04-25,1999,7,30,116,2571.9,0.059,3,Normal,54,13,14,19,117,217,0.084,2355,0.92,1100,1260,46,5,11,19,1170,100,18,25,38,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2000-04-26,1999,7,30,117,2544.9,0.061,3,Normal,54,13,14,19,117,217,0.085,2328,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2000-04-27,1999,7,30,118,2510.3,0.064,3,Normal,54,13,14,19,117,217,0.086,2293,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2000-04-28,1999,7,31,119,2475.8,0.066,3,Normal,54,13,14,19,117,217,0.088,2259,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.4,39.5,158,3790
2000-04-29,1999,7,31,120,2441.5,0.069,3,Normal,54,13,14,19,117,217,0.089,2224,0.91,1100,1120,46,5,11,15,1050,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2000-04-30,1999,7,31,121,2407.3,0.072,3,Normal,54,13,14,19,117,217,0.09,2190,0.91,1100,1090,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2000-05-01,1999,8,31,122,2373.3,0.075,3,Normal,55,13,13,17,178,276,0.12,2097,0.88,1100,997,45,5,12,13,922,100,18,25,30,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2000-05-02,1999,8,31,123,2339.5,0.078,3,Normal,55,13,13,17,178,276,0.12,2063,0.88,1100,963,45,5,12,12,889,100,18,25,29,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2000-05-03,1999,8,31,124,2305.8,0.081,3,Normal,55,13,13,17,178,276,0.12,2030,0.88,1100,930,45,5,12,11,857,100,18,25,28,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2000-05-04,1999,8,31,125,2272.3,0.083,3,Normal,55,13,13,17,178,276,0.12,1996,0.88,1100,896,45,5,12,10,824,100,18,25,27,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2000-05-05,1999,8,32,126,2224.1,0.088,3,Normal,55,13,13,17,178,276,0.12,1948,0.88,1100,848,45,5,12,8,778,100,18,25,25,956,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2000-05-06,1999,8,32,127,2176.3,0.092,3,Normal,55,13,13,17,178,276,0.13,1900,0.87,1100,800,45,5,12,7,731,100,18,25,24,909,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2000-05-07,1999,8,32,128,2128.9,0.096,3,Normal,55,13,13,17,178,276,0.13,1853,0.87,1100,753,45,5,12,6,685,100,18,25,23,863,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2000-05-08,1999,8,32,129,2081.8,0.1,3,Normal,55,13,13,17,178,276,0.13,1806,0.87,1100,706,45,5,12,4,640,100,18,25,21,818,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2000-05-09,1999,8,32,130,2035.1,0.11,3,Normal,55,13,13,17,178,276,0.14,1759,0.86,1100,659,45,5,12,3,594,100,18,25,20,772,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2000-05-10,1999,8,32,131,1988.7,0.11,3,Normal,55,13,13,17,178,276,0.14,1713,0.86,1100,613,45,5,12,1,550,100,18,25,18,728,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2000-05-11,1999,8,32,132,1942.8,0.11,3,Normal,55,13,13,17,178,276,0.14,1667,0.86,1100,567,45,5,12,0,505,100,18,25,17,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2000-05-12,1999,8,33,133,1897.2,0.12,3,Normal,55,13,13,17,178,276,0.14,1621,0.85,1100,521,45,5,12,-1,460,100,18,25,16,638,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2000-05-13,1999,8,33,134,1858.9,0.12,3,Normal,55,13,13,17,178,276,0.15,1583,0.85,1100,483,45,5,12,-3,424,100,18,25,14,602,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2000-05-14,1999,8,33,135,1821,0.12,3,Normal,55,13,13,17,178,276,0.15,1545,0.85,1100,445,45,5,12,-4,387,100,18,25,13,565,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2000-05-15,1999,8,33,136,1783.3,0.13,3,Normal,55,13,13,17,178,276,0.15,1507,0.84,1100,407,45,5,12,-5,350,100,18,25,12,528,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2000-05-16,1999,8,33,137,1745.9,0.13,3,Normal,55,13,13,17,178,276,0.16,1470,0.84,1100,370,45,5,11,-6,315,100,18,24,11,493,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.8,44.9,179,4310
2000-05-17,1999,8,33,138,1708.9,0.13,3,Normal,55,13,13,17,178,276,0.16,1433,0.84,1100,333,45,5,10,-7,280,100,18,23,10,458,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2000-05-18,1999,8,33,139,1672.1,0.14,3,Normal,55,13,13,17,178,276,0.17,1396,0.83,1100,296,45,5,9,-8,245,100,18,22,9,423,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2000-05-19,1999,8,34,140,1635.7,0.14,3,Normal,55,13,13,17,178,276,0.17,1360,0.83,1100,260,45,5,8,-9,211,100,18,21,8,389,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2000-05-20,1999,8,34,141,1599.6,0.15,3,Normal,55,13,13,17,178,276,0.17,1324,0.83,1100,224,45,5,7,-10,177,100,18,20,7,355,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2000-05-21,1999,8,34,142,1570.3,0.15,3,Normal,55,13,13,17,178,276,0.18,1294,0.82,1100,194,44,5,6,-11,150,99,18,19,6,328,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2000-05-22,1999,8,34,143,1541.3,0.15,3,Normal,55,13,13,17,178,276,0.18,1265,0.82,1100,165,37,5,5,-12,130,92,18,18,5,308,1230,990,969.6,20.4,0.887,0.648,0.0318,1.54,0.0753,4,0.3,1.84,0.0901,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2000-05-23,1999,8,34,144,1512.5,0.16,3,Normal,55,13,13,17,178,276,0.18,1236,0.82,1100,136,31,4,4,-13,110,86,17,17,4,288,1220,990,969.5,20.5,0.874,0.648,0.0316,1.52,0.0744,4,0.3,1.82,0.089,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2000-05-24,1999,8,34,145,1483.9,0.16,3,Normal,55,13,13,17,178,276,0.19,1208,0.81,1100,108,24,3,3,-14,92,79,16,16,3,270,1210,990,969.4,20.6,0.861,0.648,0.0315,1.51,0.0734,4,0.3,1.81,0.088,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2000-05-25,1999,8,34,146,1455.6,0.17,3,Normal,55,13,13,17,178,276,0.19,1180,0.81,1100,80,18,2,2,-15,73,73,15,15,2,251,1200,990,969.3,20.7,0.849,0.648,0.0314,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2000-05-26,1999,8,35,147,1427.5,0.17,3,Normal,55,13,13,17,178,276,0.19,1152,0.81,1100,52,12,2,2,-15,51,67,15,15,2,229,1200,990,969.3,20.7,0.841,0.648,0.0312,1.49,0.0717,4,0.3,1.79,0.0862,19,0.952,0.98,0.933,48.7,47.7,191,4580
2000-05-27,1999,8,35,148,1399.7,0.18,3,Normal,55,13,13,17,178,276,0.2,1124,0.8,1100,24,5,1,1,-16,33,60,14,14,1,211,1190,990,969.2,20.8,0.827,0.648,0.0311,1.48,0.0708,4,0.3,1.78,0.0852,19.1,0.953,0.98,0.934,49,48,192,4610
2000-05-28,1999,8,35,149,1360,0.18,3,Normal,55,13,13,17,178,276,0.2,1084,0.8,1084,0,0,0,0,-17,17,55,13,13,0,195,1160,990,969,21,0.794,0.612,0.0292,1.41,0.067,4,0.297,1.7,0.0812,19.3,0.953,0.98,0.934,48.8,47.8,191,4590
2000-05-29,1999,8,35,150,1314.8,0.19,3,Normal,55,13,13,17,178,276,0.21,1039,0.79,1039,0,0,0,0,-17,17,55,13,13,0,195,1120,990,968.9,21.1,0.728,0.51,0.0242,1.24,0.0586,4,0.288,1.53,0.0723,19.6,0.954,0.98,0.935,47.6,46.6,187,4480
2000-05-30,1999,8,35,151,1270.5,0.19,3,Normal,55,13,13,17,178,276,0.22,994.5,0.78,994.5,0,0,0,0,-17,17,55,13,13,0,195,1080,990,968.8,21.2,0.663,0.42,0.0198,1.08,0.051,4,0.278,1.36,0.0641,19.9,0.955,0.98,0.936,46.3,45.4,182,4360
2000-05-31,1999,8,35,152,1232.8,0.2,3,Normal,55,13,13,17,178,276,0.22,956.8,0.78,956.8,0,0,0,0,-17,17,55,13,13,0,195,1040,990,968.6,21.4,0.607,0.402,0.0188,1.01,0.0472,4,0.265,1.27,0.0597,20.1,0.955,0.98,0.936,45,44.1,176,4230
2000-06-01,1999,9,35,153,1195.7,0.2,4,Mod_Dry,45,10,9,9,88,161,0.14,1035,0.86,1035,0,0,0,0,-9,9,45,10,9,0,97,1100,990,968.5,21.5,0.697,0.501,0.0233,1.2,0.0557,4,0.287,1.48,0.0691,20,0.955,0.98,0.936,48.5,47.5,190,4560
2000-06-02,1999,9,36,154,1164.8,0.21,4,Mod_Dry,45,10,9,9,88,161,0.14,1004,0.86,1004,0,0,0,0,-9,9,45,10,9,0,97,1070,990,968.4,21.6,0.651,0.432,0.02,1.08,0.0502,4,0.281,1.36,0.0632,20.2,0.955,0.98,0.936,47.5,46.6,186,4470
2000-06-03,1999,9,36,155,1134.4,0.21,4,Mod_Dry,45,10,9,9,88,161,0.14,973.4,0.86,973.4,0,0,0,0,-9,9,45,10,9,0,97,1040,990,968.3,21.7,0.607,0.41,0.0189,1.02,0.0469,4,0.271,1.29,0.0594,20.4,0.955,0.98,0.936,46.5,45.6,182,4370
2000-06-04,1999,9,36,156,1104.6,0.22,4,Mod_Dry,45,10,9,9,88,161,0.15,943.6,0.85,943.6,0,0,0,0,-9,9,45,10,9,0,97,1010,990,968.2,21.8,0.577,0.396,0.0182,0.973,0.0447,4,0.261,1.23,0.0567,20.5,0.955,0.98,0.936,45.4,44.5,178,4270
2000-06-05,1999,9,36,157,1080.6,0.22,4,Mod_Dry,45,10,9,9,88,161,0.15,919.6,0.85,919.6,0,0,0,0,-9,9,45,10,9,0,97,984,990,968.2,21.8,0.555,0.384,0.0176,0.939,0.043,4,0.253,1.19,0.0546,20.7,0.955,0.98,0.936,44.5,43.6,174,4190
2000-06-06,1999,9,36,158,1057,0.23,4,Mod_Dry,45,10,9,9,88,161,0.15,896,0.85,896,0,0,0,0,-9,9,45,10,9,0,97,960,990,968.1,21.9,0.534,0.373,0.017,0.906,0.0414,4,0.245,1.15,0.0525,20.8,0.955,0.98,0.936,43.6,42.7,171,4100
2000-06-07,1999,9,36,159,1033.8,0.23,4,Mod_Dry,45,10,9,9,88,161,0.16,872.9,0.84,872.9,0,0,0,0,-9,9,45,10,9,0,97,937,990,968,22,0.513,0.361,0.0164,0.874,0.0397,4,0.237,1.11,0.0505,20.9,0.955,0.98,0.936,42.7,41.8,167,4010
2000-06-08,1999,9,36,160,1011.1,0.24,4,Mod_Dry,45,10,9,9,88,161,0.16,850.1,0.84,850.1,0,0,0,0,-9,9,45,10,9,0,97,914,990,967.9,22.1,0.492,0.35,0.0159,0.842,0.0382,4,0.229,1.07,0.0486,21,0.954,0.98,0.935,41.8,40.9,164,3930
2000-06-09,1999,9,37,161,988.77,0.24,4,Mod_Dry,45,10,9,9,88,161,0.16,827.8,0.84,827.8,0,0,0,0,-9,9,45,10,9,0,97,892,990,967.9,22.1,0.471,0.34,0.0153,0.811,0.0366,4,0.222,1.03,0.0466,21.1,0.954,0.978,0.933,40.9,40,160,3840
2000-06-10,1999,9,37,162,971.74,0.25,4,Mod_Dry,45,10,9,9,88,161,0.17,810.7,0.83,810.7,0,0,0,0,-9,9,45,10,9,0,97,875,990,967.8,22.2,0.456,0.331,0.0149,0.787,0.0354,4,0.216,1,0.0452,21.2,0.953,0.976,0.931,40.2,39.2,157,3770
2000-06-11,1999,9,37,163,955,0.25,4,Mod_Dry,45,10,9,9,88,161,0.17,794,0.83,794,0,0,0,0,-9,9,45,10,9,0,97,858,990,967.7,22.3,0.44,0.323,0.0145,0.764,0.0343,4,0.21,0.974,0.0437,21.3,0.953,0.975,0.929,39.5,38.5,154,3700
2000-06-12,1999,9,37,164,938.59,0.25,4,Mod_Dry,45,10,9,9,88,161,0.17,777.6,0.83,777.6,0,0,0,0,-9,9,45,10,9,0,97,842,990,967.7,22.3,0.425,0.315,0.0141,0.741,0.0331,3,0.287,1.03,0.046,21.3,0.956,0.98,0.937,51.8,48.2,145,3470
2000-06-13,1999,9,37,165,922.5,0.26,4,Mod_Dry,45,10,9,9,88,161,0.17,761.5,0.82,761.5,0,0,0,0,-9,9,45,10,9,0,97,826,990,967.6,22.4,0.411,0.308,0.0137,0.718,0.032,3,0.283,1,0.0447,21.4,0.957,0.98,0.937,51,48.2,145,3470
2000-06-14,1999,9,37,166,906.76,0.26,4,Mod_Dry,45,10,9,9,88,161,0.18,745.8,0.82,745.8,0,0,0,0,-9,9,45,10,9,0,97,810,990,967.5,22.5,0.396,0.299,0.0133,0.695,0.0309,3,0.278,0.973,0.0433,21.5,0.957,0.98,0.938,50.1,48.2,145,3470
2000-06-15,1999,9,37,167,891.39,0.27,4,Mod_Dry,45,10,9,9,88,161,0.18,730.4,0.82,730.4,0,0,0,0,-9,9,45,10,9,0,97,794,990,967.5,22.5,0.382,0.289,0.0128,0.671,0.0298,3,0.271,0.942,0.0418,21.6,0.957,0.98,0.938,49.3,48.2,145,3470
2000-06-16,1999,9,38,168,876.42,0.27,4,Mod_Dry,45,10,9,9,88,161,0.18,715.4,0.82,715.4,0,0,0,0,-9,9,45,10,9,0,97,779,990,967.4,22.6,0.369,0.279,0.0123,0.648,0.0287,3,0.264,0.913,0.0404,21.7,0.957,0.98,0.938,48.5,47.5,143,3420
2000-06-17,1999,9,38,169,861.88,0.28,4,Mod_Dry,45,10,9,9,88,161,0.19,700.9,0.81,700.9,0,0,0,0,-9,9,45,10,9,0,97,765,990,967.3,22.7,0.361,0.269,0.0119,0.63,0.0278,3,0.258,0.888,0.0392,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
2000-06-18,1999,9,38,170,851.78,0.28,4,Mod_Dry,45,10,9,9,88,161,0.19,690.8,0.81,690.8,0,0,0,0,-9,9,45,10,9,0,97,755,990,967.3,22.7,0.355,0.262,0.0116,0.618,0.0272,3,0.253,0.871,0.0384,21.8,0.957,0.98,0.938,47.1,46.2,139,3330
2000-06-19,1999,9,38,171,841.92,0.28,4,Mod_Dry,45,10,9,9,88,161,0.19,680.9,0.81,680.9,0,0,0,0,-9,9,45,10,9,0,97,745,990,967.3,22.7,0.35,0.256,0.0113,0.606,0.0266,3,0.249,0.855,0.0376,21.9,0.957,0.98,0.938,46.6,45.7,137,3290
2000-06-20,1999,9,38,172,832.34,0.29,4,Mod_Dry,45,10,9,9,88,161,0.19,671.3,0.81,671.3,0,0,0,0,-9,9,45,10,9,0,97,735,990,967.2,22.8,0.344,0.249,0.011,0.594,0.0261,3,0.245,0.838,0.0368,21.9,0.957,0.98,0.938,46.1,45.1,135,3250
2000-06-21,1999,9,38,173,823.06,0.29,4,Mod_Dry,45,10,9,9,88,161,0.2,662.1,0.8,662.1,0,0,0,0,-9,9,45,10,9,0,97,726,990,967.2,22.8,0.339,0.243,0.0107,0.582,0.0255,3,0.24,0.823,0.0361,22,0.956,0.98,0.937,45.5,44.6,134,3210
2000-06-22,1999,9,38,174,814.09,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,653.1,0.8,653.1,0,0,0,0,-9,9,45,10,9,0,97,717,990,967.2,22.8,0.334,0.237,0.0104,0.571,0.025,3,0.236,0.808,0.0354,22,0.956,0.98,0.937,45,44.1,132,3170
2000-06-23,1999,9,39,175,805.49,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,644.5,0.8,644.5,0,0,0,0,-9,9,45,10,9,0,97,708,990,967.1,22.9,0.329,0.232,0.0101,0.561,0.0245,3,0.233,0.793,0.0347,22.1,0.956,0.98,0.937,44.5,43.6,131,3140
2000-06-24,1999,9,39,176,797.29,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,636.3,0.8,636.3,0,0,0,0,-9,9,45,10,9,0,97,700,990,967.1,22.9,0.324,0.226,0.00987,0.551,0.024,3,0.229,0.779,0.034,22.1,0.956,0.98,0.936,44,43.1,129,3100
2000-06-25,1999,9,39,177,789.56,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,628.6,0.8,628.6,0,0,0,0,-9,9,45,10,9,0,97,693,990,967.1,22.9,0.32,0.221,0.00963,0.541,0.0236,3,0.225,0.766,0.0334,22.2,0.955,0.98,0.936,43.5,42.7,128,3070
2000-06-26,1999,9,39,178,782.41,0.31,4,Mod_Dry,45,10,9,9,88,161,0.21,621.4,0.79,621.4,0,0,0,0,-9,9,45,10,9,0,97,685,990,967,23,0.316,0.216,0.00941,0.532,0.0232,3,0.222,0.754,0.0328,22.2,0.955,0.98,0.936,43.1,42.2,127,3040
2000-06-27,1999,9,39,179,776,0.32,4,Mod_Dry,45,10,9,9,88,161,0.21,615,0.79,615,0,0,0,0,-9,9,45,10,9,0,97,679,990,967,23,0.312,0.212,0.00921,0.524,0.0228,3,0.219,0.743,0.0323,22.3,0.955,0.98,0.936,42.7,41.9,126,3010
2000-06-28,1999,9,39,180,770.04,0.32,4,Mod_Dry,45,10,9,9,88,161,0.21,609,0.79,609,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00903,0.517,0.0225,3,0.217,0.733,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2000-06-29,1999,9,39,181,759.92,0.32,4,Mod_Dry,45,10,9,9,88,161,0.21,598.9,0.79,598.9,0,0,0,0,-9,9,45,10,9,0,97,663,990,966.9,23.1,0.303,0.201,0.00872,0.504,0.0219,3,0.212,0.716,0.0311,22.3,0.954,0.98,0.935,41.7,40.9,123,2940
2000-06-30,1999,9,40,182,748.71,0.33,4,Mod_Dry,45,10,9,9,88,161,0.21,587.7,0.79,587.7,0,0,0,0,-9,9,45,10,9,0,97,652,990,966.9,23.1,0.297,0.194,0.00838,0.49,0.0212,3,0.207,0.697,0.0302,22.4,0.953,0.978,0.933,41,40.2,120,2890
2000-07-01,1999,10,40,183,736.96,0.33,3,Normal,50,10,9,9,108,186,0.25,551,0.75,551,0,0,0,0,-9,9,50,10,9,0,117,620,990,966.8,23.2,0.279,0.169,0.0073,0.448,0.0193,3,0.19,0.638,0.0276,22.5,0.951,0.973,0.925,38.5,37.5,113,2700
2000-07-02,1999,10,40,184,725.2,0.34,3,Normal,50,10,9,9,108,186,0.26,539.2,0.74,539.2,0,0,0,0,-9,9,50,10,9,0,117,608,990,966.8,23.2,0.272,0.161,0.00695,0.433,0.0187,3,0.185,0.618,0.0267,22.6,0.95,0.971,0.923,37.8,36.7,110,2640
2000-07-03,1999,10,40,185,713.44,0.34,3,Normal,50,10,9,9,108,186,0.26,527.4,0.74,527.4,0,0,0,0,-9,9,50,10,9,0,117,596,990,966.8,23.2,0.265,0.153,0.0066,0.419,0.018,3,0.18,0.599,0.0258,22.6,0.949,0.97,0.92,37.1,35.9,108,2590
2000-07-04,1999,10,40,186,702.23,0.35,3,Normal,50,10,9,9,108,186,0.27,516.2,0.73,516.2,0,0,0,0,-9,9,50,10,9,0,117,585,990,966.7,23.3,0.259,0.146,0.00626,0.405,0.0174,3,0.175,0.58,0.0249,22.7,0.948,0.97,0.919,36.3,35.2,106,2540
2000-07-05,1999,10,40,187,692.11,0.35,3,Normal,50,10,9,9,108,186,0.27,506.1,0.73,506.1,0,0,0,0,-9,9,50,10,9,0,117,575,990,966.7,23.3,0.253,0.139,0.00596,0.392,0.0168,3,0.17,0.563,0.0241,22.8,0.947,0.97,0.918,35.7,34.6,104,2490
2000-07-06,1999,10,40,188,681.45,0.35,3,Normal,50,10,9,9,108,186,0.27,495.4,0.73,495.4,0,0,0,0,-9,9,50,10,9,0,117,564,990,966.6,23.4,0.247,0.133,0.00568,0.38,0.0163,3,0.165,0.546,0.0233,22.8,0.946,0.97,0.917,35,33.9,102,2440
2000-07-07,1999,10,41,189,671.33,0.36,3,Normal,50,10,9,9,108,186,0.28,485.3,0.72,485.3,0,0,0,0,-9,9,50,10,9,0,117,554,990,966.6,23.4,0.242,0.128,0.00547,0.37,0.0158,2,0.27,0.64,0.0273,22.8,0.956,0.98,0.937,51.8,48.2,96.4,2310
2000-07-08,1999,10,41,190,662.31,0.36,3,Normal,50,10,9,9,108,186,0.28,476.3,0.72,476.3,0,0,0,0,-9,9,50,10,9,0,117,545,990,966.5,23.5,0.236,0.124,0.00528,0.36,0.0154,2,0.264,0.624,0.0266,22.8,0.957,0.98,0.937,51,48.2,96.4,2310
2000-07-09,1999,10,41,191,652.74,0.37,3,Normal,50,10,9,9,108,186,0.28,466.7,0.71,466.7,0,0,0,0,-9,9,50,10,9,0,117,536,990,966.5,23.5,0.231,0.119,0.00508,0.35,0.0149,2,0.258,0.608,0.0259,22.9,0.957,0.98,0.938,50.1,48.2,96.4,2310
2000-07-10,1999,10,41,192,643.17,0.37,3,Normal,50,10,9,9,108,186,0.29,457.2,0.71,457.2,0,0,0,0,-9,9,50,10,9,0,117,526,990,966.5,23.5,0.226,0.115,0.00488,0.34,0.0145,2,0.251,0.591,0.0251,22.9,0.958,0.98,0.938,49.2,48.2,96.4,2310
2000-07-11,1999,10,41,193,633.6,0.38,3,Normal,50,10,9,9,108,186,0.29,447.6,0.71,447.6,0,0,0,0,-9,9,50,10,9,0,117,517,990,966.4,23.6,0.22,0.11,0.00468,0.33,0.014,2,0.245,0.575,0.0244,23,0.958,0.98,0.939,48.3,47.4,94.7,2270
2000-07-12,1999,10,41,194,624.57,0.38,3,Normal,50,10,9,9,108,186,0.3,438.6,0.7,438.6,0,0,0,0,-9,9,50,10,9,0,117,508,990,966.4,23.6,0.215,0.106,0.00449,0.321,0.0136,2,0.239,0.56,0.0237,23,0.957,0.98,0.938,47.4,46.5,93,2230
2000-07-13,1999,10,41,195,616.64,0.38,3,Normal,50,10,9,9,108,186,0.3,430.6,0.7,430.6,0,0,0,0,-9,9,50,10,9,0,117,500,990,966.4,23.6,0.212,0.102,0.00433,0.314,0.0133,2,0.233,0.547,0.0232,23.1,0.957,0.98,0.938,46.6,45.7,91.4,2190
2000-07-14,1999,10,42,196,608.17,0.39,3,Normal,50,10,9,9,108,186,0.31,422.2,0.69,422.2,0,0,0,0,-9,9,50,10,9,0,117,491,990,966.3,23.7,0.209,0.0983,0.00415,0.307,0.013,2,0.227,0.535,0.0226,23.1,0.956,0.98,0.937,45.8,44.9,89.8,2150
2000-07-15,1999,10,42,197,599.69,0.39,3,Normal,50,10,9,9,108,186,0.31,413.7,0.69,413.7,0,0,0,0,-9,9,50,10,9,0,117,483,990,966.3,23.7,0.206,0.0943,0.00398,0.3,0.0127,2,0.222,0.522,0.022,23.2,0.956,0.98,0.937,44.9,44,88.1,2110
2000-07-16,1999,10,42,198,591.21,0.4,3,Normal,50,10,9,9,108,186,0.32,405.2,0.69,405.2,0,0,0,0,-9,9,50,10,9,0,117,474,990,966.3,23.7,0.203,0.0903,0.0038,0.293,0.0123,2,0.216,0.509,0.0214,23.2,0.955,0.98,0.936,44.1,43.2,86.4,2070
2000-07-17,1999,10,42,199,583.28,0.4,3,Normal,50,10,9,9,108,186,0.32,397.3,0.68,397.3,0,0,0,0,-9,9,50,10,9,0,117,466,990,966.2,23.8,0.2,0.0865,0.00364,0.287,0.0121,2,0.211,0.497,0.0209,23.3,0.954,0.98,0.935,43.3,42.4,84.8,2040
2000-07-18,1999,10,42,200,575.35,0.4,3,Normal,50,10,9,9,108,186,0.32,389.4,0.68,389.4,0,0,0,0,-9,9,50,10,9,0,117,458,990,966.2,23.8,0.197,0.0828,0.00348,0.28,0.0118,2,0.205,0.485,0.0204,23.3,0.954,0.98,0.934,42.5,41.6,83.2,2000
2000-07-19,1999,10,42,201,568.52,0.41,3,Normal,50,10,9,9,108,186,0.33,382.5,0.67,382.5,0,0,0,0,-9,9,50,10,9,0,117,452,990,966.2,23.8,0.195,0.0795,0.00334,0.274,0.0115,2,0.201,0.475,0.0199,23.4,0.953,0.98,0.933,41.8,40.9,81.8,1960
2000-07-20,1999,10,42,202,561.14,0.41,3,Normal,50,10,9,9,108,186,0.33,375.1,0.67,375.1,0,0,0,0,-9,9,50,10,9,0,117,444,990,966.1,23.9,0.192,0.0761,0.00319,0.268,0.0112,2,0.196,0.464,0.0194,23.4,0.952,0.978,0.931,41,40.1,80.2,1920
2000-07-21,1999,10,43,203,553.75,0.41,3,Normal,50,10,9,9,108,186,0.34,367.8,0.66,367.8,0,0,0,0,-9,9,50,10,9,0,117,437,990,966.1,23.9,0.19,0.0726,0.00304,0.262,0.011,2,0.191,0.453,0.0189,23.5,0.951,0.976,0.928,40.2,39.3,78.5,1890
2000-07-22,1999,10,43,204,546.37,0.42,3,Normal,50,10,9,9,108,186,0.34,360.4,0.66,360.4,0,0,0,0,-9,9,50,10,9,0,117,429,990,966.1,23.9,0.187,0.0691,0.00289,0.256,0.0107,2,0.186,0.442,0.0185,23.5,0.95,0.975,0.926,39.4,38.5,76.9,1850
2000-07-23,1999,10,43,205,539.53,0.42,3,Normal,50,10,9,9,108,186,0.34,353.5,0.66,353.5,0,0,0,0,-9,9,50,10,9,0,117,423,990,966,24,0.185,0.0659,0.00275,0.251,0.0105,2,0.181,0.432,0.018,23.5,0.949,0.973,0.924,38.7,37.7,75.4,1810
2000-07-24,1999,10,43,206,532.7,0.43,3,Normal,50,10,9,9,108,186,0.35,346.7,0.65,346.7,0,0,0,0,-9,9,50,10,9,0,117,416,990,966,24,0.182,0.0626,0.00261,0.245,0.0102,2,0.177,0.421,0.0176,23.6,0.948,0.972,0.921,38,36.9,73.9,1770
2000-07-25,1999,10,43,207,525.86,0.43,3,Normal,50,10,9,9,108,186,0.35,339.9,0.65,339.9,0,0,0,0,-9,9,50,10,9,0,117,409,990,966,24,0.18,0.0594,0.00247,0.239,0.00995,2,0.172,0.411,0.0171,23.6,0.947,0.97,0.919,37.3,36.2,72.3,1740
2000-07-26,1999,10,43,208,520.12,0.43,3,Normal,50,10,9,9,108,186,0.36,334.1,0.64,334.1,0,0,0,0,-9,9,50,10,9,0,117,403,990,965.9,24.1,0.178,0.0567,0.00236,0.235,0.00975,2,0.168,0.403,0.0167,23.7,0.946,0.97,0.918,36.7,35.6,71.1,1710
2000-07-27,1999,10,43,209,513.83,0.44,3,Normal,50,10,9,9,108,186,0.36,327.8,0.64,327.8,0,0,0,0,-9,9,50,10,9,0,117,397,990,965.9,24.1,0.176,0.0537,0.00223,0.229,0.00952,2,0.164,0.393,0.0163,23.7,0.945,0.97,0.917,36,34.9,69.8,1680
2000-07-28,1999,10,44,210,507.54,0.44,3,Normal,50,10,9,9,108,186,0.37,321.5,0.63,321.5,0,0,0,0,-9,9,50,10,9,0,117,391,990,965.9,24.1,0.173,0.0508,0.00211,0.224,0.00929,2,0.16,0.384,0.0159,23.7,0.944,0.97,0.916,35.3,34.3,68.5,1650
2000-07-29,1999,10,44,211,501.25,0.45,3,Normal,50,10,9,9,108,186,0.37,315.3,0.63,315.3,0,0,0,0,-9,9,50,10,9,0,117,384,990,965.9,24.1,0.171,0.0478,0.00198,0.219,0.00907,2,0.155,0.374,0.0155,23.8,0.943,0.97,0.915,34.7,33.6,67.2,1610
2000-07-30,1999,10,44,212,494.96,0.45,3,Normal,50,10,9,9,108,186,0.38,309,0.62,309,0,0,0,0,-9,9,50,10,9,0,117,378,990,965.8,24.2,0.169,0.0448,0.00185,0.214,0.00884,2,0.151,0.365,0.0151,23.8,0.942,0.97,0.914,34,33,65.9,1580
2000-07-31,1999,10,44,213,489.22,0.45,3,Normal,50,10,9,9,108,186,0.38,303.2,0.62,303.2,0,0,0,0,-9,9,50,10,9,0,117,372,990,965.8,24.2,0.167,0.0421,0.00174,0.209,0.00864,2,0.147,0.356,0.0147,23.8,0.941,0.97,0.913,33.4,32.4,64.7,1550
2000-08-01,1999,11,44,214,483.48,0.46,2,Mod_Wet,54,9,8,6,107,184,0.38,299.5,0.62,299.5,0,0,0,0,-6,6,54,9,8,0,113,370,990,965.8,24.2,0.166,0.0404,0.00167,0.207,0.00853,2,0.145,0.351,0.0145,23.9,0.941,0.97,0.913,33,32,64,1540
2000-08-02,1999,11,44,215,477.74,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,293.7,0.61,293.7,0,0,0,0,-6,6,54,9,8,0,113,365,990,965.7,24.3,0.164,0.0376,0.00155,0.202,0.00833,2,0.141,0.343,0.0141,23.9,0.94,0.97,0.911,32.4,31.4,62.8,1510
2000-08-03,1999,11,44,216,471.45,0.47,2,Mod_Wet,54,9,8,6,107,184,0.39,287.4,0.61,287.4,0,0,0,0,-6,6,54,9,8,0,113,358,990,965.7,24.3,0.162,0.0347,0.00143,0.197,0.0081,2,0.137,0.333,0.0137,23.9,0.938,0.97,0.91,31.7,30.7,61.4,1470
2000-08-04,1999,11,45,217,465.16,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,281.2,0.6,281.2,0,0,0,0,-6,6,54,9,8,0,113,352,990,965.7,24.3,0.16,0.0317,0.0013,0.192,0.00788,2,0.132,0.324,0.0133,24,0.937,0.97,0.909,31,30,60.1,1440
2000-08-05,1999,11,45,218,459.42,0.48,2,Mod_Wet,54,9,8,6,107,184,0.4,275.4,0.6,275.4,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.029,0.00119,0.187,0.00768,2,0.128,0.315,0.013,24,0.936,0.97,0.908,30.3,29.4,58.9,1410
2000-08-06,1999,11,45,219,453.67,0.48,2,Mod_Wet,54,9,8,6,107,184,0.41,269.7,0.59,269.7,0,0,0,0,-6,6,54,9,8,0,113,341,990,965.6,24.4,0.156,0.0263,0.00108,0.182,0.00747,2,0.125,0.307,0.0126,24.1,0.934,0.97,0.906,29.7,28.8,57.6,1380
2000-08-07,1999,11,45,220,447.93,0.48,2,Mod_Wet,54,9,8,6,107,184,0.41,263.9,0.59,263.9,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0236,0.000967,0.177,0.00727,2,0.121,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.4,1350
2000-08-08,1999,11,45,221,443.28,0.49,2,Mod_Wet,54,9,8,6,107,184,0.41,259.3,0.58,259.3,0,0,0,0,-6,6,54,9,8,0,113,330,990,965.6,24.4,0.152,0.0214,0.000876,0.173,0.00711,2,0.118,0.291,0.0119,24.1,0.932,0.97,0.904,28.6,27.7,55.4,1330
2000-08-09,1999,11,45,222,438.09,0.49,2,Mod_Wet,54,9,8,6,107,184,0.42,254.1,0.58,254.1,0,0,0,0,-6,6,54,9,8,0,113,325,990,965.6,24.4,0.15,0.0189,0.000775,0.169,0.00693,2,0.114,0.283,0.0116,24.1,0.931,0.97,0.903,28,27.2,54.3,1300
2000-08-10,1999,11,45,223,432.89,0.49,2,Mod_Wet,54,9,8,6,107,184,0.42,248.9,0.57,248.9,0,0,0,0,-6,6,54,9,8,0,113,320,990,965.5,24.5,0.148,0.0169,0.000691,0.165,0.00676,2,0.111,0.276,0.0113,24.2,0.93,0.97,0.902,27.4,26.6,53.2,1280
2000-08-11,1999,11,46,224,427.7,0.5,2,Mod_Wet,54,9,8,6,107,184,0.43,243.7,0.57,243.7,0,0,0,0,-6,6,54,9,8,0,113,315,990,965.5,24.5,0.147,0.0165,0.000673,0.163,0.00666,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.8,26,52.1,1250
2000-08-12,1999,11,46,225,422.5,0.5,2,Mod_Wet,54,9,8,6,107,184,0.44,238.5,0.56,238.5,0,0,0,0,-6,6,54,9,8,0,113,310,990,965.5,24.5,0.145,0.016,0.000654,0.161,0.00656,2,0.103,0.264,0.0108,24.2,0.926,0.97,0.898,26.2,25.5,50.9,1220
2000-08-13,1999,11,46,226,417.85,0.51,2,Mod_Wet,54,9,8,6,107,184,0.44,233.8,0.56,233.8,0,0,0,0,-6,6,54,9,8,0,113,305,990,965.5,24.5,0.143,0.0156,0.000637,0.159,0.00647,2,0.1,0.259,0.0106,24.3,0.924,0.97,0.897,25.7,24.9,49.9,1200
2000-08-14,1999,11,46,227,413.21,0.51,2,Mod_Wet,54,9,8,6,107,184,0.45,229.2,0.56,229.2,0,0,0,0,-6,6,54,9,8,0,113,300,990,965.5,24.5,0.141,0.0152,0.000621,0.157,0.00639,1,0.252,0.409,0.0167,24.1,0.958,0.98,0.939,52,48.2,48.2,1160
2000-08-15,1999,11,46,228,408.56,0.51,2,Mod_Wet,54,9,8,6,107,184,0.45,224.6,0.55,224.6,0,0,0,0,-6,6,54,9,8,0,113,296,990,965.4,24.6,0.14,0.0148,0.000604,0.155,0.0063,1,0.246,0.4,0.0163,24.2,0.959,0.98,0.939,51,48.2,48.2,1160
2000-08-16,1999,11,46,229,403.91,0.52,2,Mod_Wet,54,9,8,6,107,184,0.46,219.9,0.54,219.9,0,0,0,0,-6,6,54,9,8,0,113,291,990,965.4,24.6,0.138,0.0144,0.000588,0.153,0.00621,1,0.239,0.392,0.0159,24.2,0.958,0.98,0.939,50,48.2,48.2,1160
2000-08-17,1999,11,46,230,399.26,0.52,2,Mod_Wet,54,9,8,6,107,184,0.46,215.3,0.54,215.3,0,0,0,0,-6,6,54,9,8,0,113,286,990,965.4,24.6,0.137,0.014,0.000571,0.151,0.00612,1,0.233,0.384,0.0156,24.2,0.957,0.98,0.938,48.9,48,48,1150
2000-08-18,1999,11,47,231,395.71,0.52,2,Mod_Wet,54,9,8,6,107,184,0.47,211.7,0.54,211.7,0,0,0,0,-6,6,54,9,8,0,113,283,990,965.4,24.6,0.135,0.0137,0.000558,0.149,0.00605,1,0.228,0.377,0.0153,24.2,0.957,0.98,0.938,48.2,47.2,47.2,1130
2000-08-19,1999,11,47,232,391.6,0.53,2,Mod_Wet,54,9,8,6,107,184,0.47,207.6,0.53,207.6,0,0,0,0,-6,6,54,9,8,0,113,279,990,965.4,24.6,0.134,0.0134,0.000544,0.147,0.00598,1,0.223,0.37,0.015,24.3,0.956,0.98,0.937,47.2,46.3,46.3,1110
2000-08-20,1999,11,47,233,387.5,0.53,2,Mod_Wet,54,9,8,6,107,184,0.47,203.5,0.53,203.5,0,0,0,0,-6,6,54,9,8,0,113,275,990,965.3,24.7,0.132,0.013,0.000529,0.145,0.0059,1,0.217,0.363,0.0147,24.3,0.955,0.98,0.936,46.3,45.4,45.4,1090
2000-08-21,1999,11,47,234,383.4,0.53,3,Normal,47,8,6,5,89,155,0.4,228.4,0.6,228.4,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.138,0.0152,0.000614,0.153,0.00619,1,0.251,0.404,0.0164,24.3,0.958,0.98,0.939,52.1,48.2,48.2,1160
2000-08-22,1999,11,47,235,379.3,0.54,3,Normal,47,8,6,5,89,155,0.41,224.3,0.59,224.3,0,0,0,0,-5,5,47,8,6,0,94,285,990,965.3,24.7,0.136,0.0148,0.0006,0.151,0.00611,1,0.245,0.396,0.016,24.3,0.959,0.98,0.94,51.3,48.2,48.2,1160
2000-08-23,1999,11,47,236,375.2,0.54,3,Normal,47,8,6,5,89,155,0.41,220.2,0.59,220.2,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0145,0.000585,0.149,0.00604,1,0.24,0.389,0.0157,24.3,0.958,0.98,0.939,50.3,48.2,48.2,1160
2000-08-24,1999,11,47,237,371.1,0.55,3,Normal,47,8,6,5,89,155,0.42,216.1,0.58,216.1,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000571,0.147,0.00596,1,0.234,0.382,0.0154,24.4,0.957,0.98,0.938,49.4,48.2,48.2,1160
2000-08-25,1999,11,48,238,367.54,0.55,3,Normal,47,8,6,5,89,155,0.42,212.5,0.58,212.5,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0138,0.000558,0.146,0.00589,1,0.229,0.375,0.0152,24.4,0.957,0.98,0.938,48.6,47.7,47.7,1140
2000-08-26,1999,11,48,239,363.99,0.55,3,Normal,47,8,6,5,89,155,0.43,209,0.57,209,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000545,0.144,0.00582,1,0.225,0.369,0.0149,24.4,0.956,0.98,0.937,47.8,46.9,46.9,1130
2000-08-27,1999,11,48,240,360.43,0.56,3,Normal,47,8,6,5,89,155,0.43,205.4,0.57,205.4,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.13,0.0132,0.000533,0.143,0.00576,1,0.22,0.363,0.0146,24.4,0.956,0.98,0.937,47.1,46.1,46.1,1110
2000-08-28,1999,11,48,241,356.88,0.56,3,Normal,47,8,6,5,89,155,0.43,201.9,0.57,201.9,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.00052,0.141,0.00569,1,0.215,0.356,0.0144,24.5,0.955,0.98,0.936,46.3,45.3,45.3,1090
2000-08-29,1999,11,48,242,353.32,0.56,3,Normal,47,8,6,5,89,155,0.44,198.3,0.56,198.3,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000508,0.14,0.00562,1,0.21,0.35,0.0141,24.5,0.954,0.98,0.935,45.4,44.5,44.5,1070
2000-08-30,1999,11,48,243,349.77,0.57,3,Normal,47,8,6,5,89,155,0.44,194.8,0.56,194.8,0,0,0,0,-5,5,47,8,6,0,94,256,990,965.1,24.9,0.126,0.0123,0.000495,0.138,0.00556,1,0.205,0.344,0.0138,24.5,0.953,0.98,0.934,44.6,43.7,43.7,1050
2000-08-31,1999,11,48,244,346.21,0.57,3,Normal,47,8,6,5,89,155,0.45,191.2,0.55,191.2,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.125,0.012,0.000483,0.137,0.00549,1,0.201,0.337,0.0136,24.5,0.952,0.98,0.933,43.8,42.9,42.9,1030
2000-09-01,1999,12,49,245,342.66,0.57,2,Mod_Wet,46,7,6,4,75,138,0.4,204.7,0.6,204.7,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0131,0.000528,0.142,0.0057,1,0.219,0.361,0.0145,24.5,0.956,0.98,0.937,47,46.1,46.1,1110
2000-09-02,1999,12,49,246,337.46,0.58,2,Mod_Wet,46,7,6,4,75,138,0.41,199.5,0.59,199.5,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.127,0.0127,0.00051,0.139,0.0056,1,0.212,0.351,0.0141,24.6,0.955,0.98,0.936,45.9,44.9,44.9,1080
2000-09-03,1999,12,49,247,332.27,0.59,2,Mod_Wet,46,7,6,4,75,138,0.41,194.3,0.58,194.3,0,0,0,0,-4,4,46,7,6,0,79,253,990,965.1,24.9,0.125,0.0123,0.000492,0.137,0.0055,1,0.205,0.342,0.0137,24.6,0.953,0.98,0.934,44.7,43.8,43.8,1050
2000-09-04,1999,12,49,248,327.07,0.59,2,Mod_Wet,46,7,6,4,75,138,0.42,189.1,0.58,189.1,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000474,0.135,0.0054,1,0.198,0.333,0.0133,24.6,0.952,0.98,0.933,43.5,42.6,42.6,1020
2000-09-05,1999,12,49,249,322.42,0.6,2,Mod_Wet,46,7,6,4,75,138,0.43,184.4,0.57,184.4,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000457,0.133,0.00532,1,0.191,0.324,0.013,24.7,0.95,0.98,0.931,42.4,41.5,41.5,997
2000-09-06,1999,12,49,250,317.78,0.6,2,Mod_Wet,46,7,6,4,75,138,0.43,179.8,0.57,179.8,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.011,0.000441,0.131,0.00523,1,0.185,0.316,0.0126,24.7,0.949,0.979,0.929,41.3,40.4,40.4,970
2000-09-07,1999,12,49,251,314.22,0.61,2,Mod_Wet,46,7,6,4,75,138,0.44,176.2,0.56,176.2,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.119,0.0107,0.000429,0.129,0.00517,1,0.18,0.31,0.0124,24.7,0.948,0.977,0.926,40.5,39.6,39.6,949
2000-09-08,1999,12,50,252,310.12,0.61,2,Mod_Wet,46,7,6,4,75,138,0.45,172.1,0.56,172.1,0,0,0,0,-4,4,46,7,6,0,79,231,990,965,25,0.117,0.0104,0.000414,0.127,0.00509,1,0.175,0.302,0.0121,24.7,0.946,0.975,0.923,39.5,38.5,38.5,925
2000-09-09,1999,12,50,253,306.02,0.62,2,Mod_Wet,46,7,6,4,75,138,0.45,168,0.55,168,0,0,0,0,-4,4,46,7,6,0,79,227,990,964.9,25.1,0.116,0.01,0.0004,0.126,0.00501,1,0.169,0.295,0.0118,24.8,0.945,0.973,0.919,38.6,37.5,37.5,901
2000-09-10,1999,12,50,254,301.92,0.62,2,Mod_Wet,46,7,6,4,75,138,0.46,163.9,0.54,163.9,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00968,0.000386,0.124,0.00494,1,0.164,0.288,0.0115,24.8,0.944,0.971,0.916,37.6,36.5,36.5,877
2000-09-11,1999,12,50,255,297.81,0.63,3,Normal,40,6,4,3,65,118,0.4,179.8,0.6,179.8,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00508,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.6,40.6,975
2000-09-12,1999,12,50,256,294.26,0.63,3,Normal,40,6,4,3,65,118,0.4,176.3,0.6,176.3,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000427,0.126,0.00502,1,0.18,0.307,0.0122,24.8,0.947,0.977,0.926,40.6,39.7,39.7,953
2000-09-13,1999,12,50,257,290.71,0.64,3,Normal,40,6,4,3,65,118,0.41,172.7,0.59,172.7,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0104,0.000415,0.125,0.00496,1,0.176,0.3,0.0119,24.8,0.946,0.976,0.923,39.8,38.8,38.8,932
2000-09-14,1999,12,50,258,287.15,0.64,3,Normal,40,6,4,3,65,118,0.41,169.2,0.59,169.2,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000403,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,911
2000-09-15,1999,12,51,259,284.69,0.65,3,Normal,40,6,4,3,65,118,0.41,166.7,0.59,166.7,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00992,0.000394,0.122,0.00485,1,0.168,0.289,0.0115,24.9,0.944,0.973,0.919,38.4,37.3,37.3,896
2000-09-16,1999,12,51,260,281.68,0.65,3,Normal,40,6,4,3,65,118,0.42,163.7,0.58,163.7,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00966,0.000384,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.944,0.971,0.916,37.7,36.6,36.6,879
2000-09-17,1999,12,51,261,278.67,0.66,3,Normal,40,6,4,3,65,118,0.42,160.7,0.58,160.7,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00941,0.000374,0.119,0.00474,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,861
2000-09-18,1999,12,51,262,276.21,0.66,3,Normal,40,6,4,3,65,118,0.43,158.2,0.57,158.2,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.0092,0.000365,0.118,0.00469,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.914,36.4,35.3,35.3,848
2000-09-19,1999,12,51,263,273.75,0.67,3,Normal,40,6,4,3,65,118,0.43,155.8,0.57,155.8,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00899,0.000357,0.117,0.00465,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.8,34.8,34.8,834
2000-09-20,1999,12,51,264,270.74,0.67,3,Normal,40,6,4,3,65,118,0.44,152.7,0.56,152.7,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00873,0.000346,0.116,0.00459,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,818
2000-09-21,1999,12,51,265,267.74,0.68,3,Normal,40,6,4,3,65,118,0.44,149.7,0.56,149.7,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00848,0.000336,0.115,0.00454,1,0.145,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,802
2000-09-22,1999,12,52,266,264.73,0.68,3,Normal,40,6,4,3,65,118,0.45,146.7,0.55,146.7,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00822,0.000326,0.113,0.00448,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.7,32.7,32.7,785
