date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-09-23,1999,12,52,267,261.72,0.69,3,Normal,40,6,4,3,65,118,0.45,143.7,0.55,143.7,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00797,0.000315,0.112,0.00443,1,0.137,0.248,0.00984,25,0.937,0.97,0.909,33,32,32,768
2000-09-24,1999,12,52,268,258.71,0.7,3,Normal,40,6,4,3,65,118,0.46,140.7,0.54,140.7,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00771,0.000305,0.111,0.00438,1,0.132,0.243,0.00962,25,0.935,0.97,0.907,32.3,31.3,31.3,752
2000-09-25,1999,12,52,269,255.71,0.7,3,Normal,40,6,4,3,65,118,0.46,137.7,0.54,137.7,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00746,0.000295,0.109,0.00432,1,0.128,0.238,0.0094,25,0.934,0.97,0.906,31.6,30.6,30.6,735
2000-09-26,1999,12,52,270,253.24,0.71,3,Normal,40,6,4,3,65,118,0.47,135.2,0.53,135.2,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00725,0.000287,0.108,0.00428,1,0.125,0.233,0.00922,25.1,0.933,0.97,0.905,31,30.1,30.1,722
2000-09-27,1999,12,52,271,250.78,0.72,3,Normal,40,6,4,3,65,118,0.47,132.8,0.53,132.8,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00704,0.000278,0.107,0.00423,1,0.122,0.229,0.00905,25.1,0.932,0.97,0.904,30.4,29.5,29.5,708
2000-09-28,1999,12,52,272,248.32,0.72,3,Normal,40,6,4,3,65,118,0.47,130.3,0.53,130.3,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0992,0.00683,0.00027,0.106,0.00419,1,0.118,0.224,0.00887,25.1,0.931,0.97,0.903,29.8,29,29,695
2000-09-29,1999,12,53,273,245.86,0.73,3,Normal,40,6,4,3,65,118,0.48,127.9,0.52,127.9,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0983,0.00662,0.000261,0.105,0.00414,1,0.115,0.22,0.00869,25.1,0.93,0.97,0.902,29.3,28.4,28.4,682
2000-09-30,1999,12,53,274,243.4,0.73,3,Normal,40,6,4,3,65,118,0.48,125.4,0.52,125.4,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0974,0.00641,0.000253,0.104,0.0041,1,0.112,0.216,0.00851,25.1,0.929,0.97,0.901,28.7,27.8,27.8,668
2000-10-01,2000,1,1,275,240.94,0.74,3,Normal,37,5,3,2,50,97,0.4,143.9,0.6,143.9,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00798,0.000315,0.11,0.00435,1,0.137,0.247,0.00974,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2000-10-02,2000,1,1,276,238.48,0.75,3,Normal,37,5,3,2,50,97,0.41,141.5,0.59,141.5,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00778,0.000307,0.109,0.0043,1,0.133,0.243,0.00956,25.1,0.935,0.97,0.907,32.6,31.6,31.6,759
2000-10-03,2000,1,1,277,236.02,0.76,3,Normal,37,5,3,2,50,97,0.41,139,0.59,139,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00757,0.000298,0.108,0.00426,1,0.13,0.238,0.00938,25.1,0.934,0.97,0.906,32,31.1,31.1,746
2000-10-04,2000,1,1,278,233.56,0.77,3,Normal,37,5,3,2,50,97,0.41,136.6,0.58,136.6,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0996,0.00736,0.00029,0.107,0.00421,1,0.127,0.234,0.00921,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
2000-10-05,2000,1,1,279,232.19,0.77,3,Normal,37,5,3,2,50,97,0.42,135.2,0.58,135.2,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0991,0.00724,0.000285,0.106,0.00419,1,0.125,0.231,0.00911,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2000-10-06,2000,1,1,280,230.28,0.78,3,Normal,37,5,3,2,50,97,0.42,133.3,0.58,133.3,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0985,0.00708,0.000278,0.106,0.00415,1,0.122,0.228,0.00897,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
2000-10-07,2000,1,1,281,228.36,0.78,3,Normal,37,5,3,2,50,97,0.42,131.4,0.57,131.4,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0978,0.00692,0.000272,0.105,0.00412,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2000-10-08,2000,1,2,282,226.45,0.79,3,Normal,37,5,3,2,50,97,0.43,129.4,0.57,129.4,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0971,0.00675,0.000265,0.104,0.00408,1,0.117,0.221,0.00869,25.2,0.93,0.97,0.903,29.8,28.9,28.9,694
2000-10-09,2000,1,2,283,224.53,0.8,3,Normal,37,5,3,2,50,97,0.43,127.5,0.57,127.5,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0964,0.00659,0.000259,0.103,0.00405,1,0.115,0.218,0.00855,25.2,0.93,0.97,0.902,29.3,28.5,28.5,683
2000-10-10,2000,1,2,284,222.62,0.8,3,Normal,37,5,3,2,50,97,0.44,125.6,0.56,125.6,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0957,0.00643,0.000252,0.102,0.00401,1,0.112,0.214,0.00841,25.3,0.929,0.97,0.901,28.9,28,28,673
2000-10-11,2000,1,2,285,220.71,0.81,3,Normal,37,5,3,2,50,97,0.44,123.7,0.56,123.7,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00627,0.000246,0.101,0.00398,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2000-10-12,2000,1,2,286,218.79,0.81,3,Normal,37,5,3,2,50,97,0.44,121.8,0.56,121.8,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.0061,0.000239,0.1,0.00394,1,0.107,0.207,0.00814,25.3,0.926,0.97,0.899,28,27.1,27.1,651
2000-10-13,2000,1,2,287,216.88,0.82,3,Normal,37,5,3,2,50,97,0.45,119.9,0.55,119.9,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00594,0.000233,0.0997,0.00391,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2000-10-14,2000,1,2,288,214.96,0.82,3,Normal,37,5,3,2,50,97,0.45,118,0.55,118,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00578,0.000226,0.0988,0.00387,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27,26.2,26.2,630
2000-10-15,2000,1,3,289,213.05,0.83,3,Normal,37,5,3,2,50,97,0.46,116,0.55,116,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0924,0.00561,0.00022,0.098,0.00384,1,0.0992,0.197,0.00772,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2000-10-16,2000,1,3,290,211.14,0.83,3,Normal,37,5,3,2,50,97,0.46,114.1,0.54,114.1,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00545,0.000214,0.0971,0.0038,1,0.0966,0.194,0.00759,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2000-10-17,2000,1,3,291,209.22,0.84,3,Normal,37,5,3,2,50,97,0.46,112.2,0.54,112.2,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.091,0.00529,0.000207,0.0963,0.00377,1,0.094,0.19,0.00745,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
2000-10-18,2000,1,3,292,207.31,0.84,3,Normal,37,5,3,2,50,97,0.47,110.3,0.53,110.3,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0903,0.00513,0.000201,0.0955,0.00374,1,0.0914,0.187,0.00731,25.4,0.918,0.97,0.89,25.2,24.4,24.4,587
2000-10-19,2000,1,3,293,205.39,0.85,3,Normal,37,5,3,2,50,97,0.47,108.4,0.53,108.4,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0897,0.00496,0.000194,0.0946,0.0037,1,0.0888,0.183,0.00718,25.4,0.917,0.97,0.889,24.7,24,24,576
2000-10-20,2000,1,3,294,204.03,0.85,3,Normal,37,5,3,2,50,97,0.47,107,0.53,107,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0892,0.00485,0.00019,0.094,0.00368,1,0.087,0.181,0.00708,25.4,0.915,0.97,0.888,24.4,23.7,23.7,568
2000-10-21,2000,1,3,295,202.66,0.85,3,Normal,37,5,3,2,50,97,0.48,105.7,0.52,105.7,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0887,0.00473,0.000185,0.0934,0.00365,1,0.0851,0.179,0.00698,25.4,0,0,0,0,0,0,0
2000-10-22,2000,1,4,296,201.29,0.86,3,Normal,37,5,3,2,50,97,0.48,104.3,0.52,104.3,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0882,0.00461,0.00018,0.0928,0.00363,1,0.0833,0.176,0.00688,25.4,0,0,0,0,0,0,0
2000-10-23,2000,1,4,297,199.92,0.86,3,Normal,37,5,3,2,50,97,0.48,102.9,0.52,102.9,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0877,0.0045,0.000176,0.0922,0.0036,1,0.0814,0.174,0.00678,25.4,0,0,0,0,0,0,0
2000-10-24,2000,1,4,298,198.56,0.87,3,Normal,37,5,3,2,50,97,0.49,101.6,0.51,101.6,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0873,0.00438,0.000171,0.0916,0.00358,1,0.0796,0.171,0.00669,25.4,0,0,0,0,0,0,0
2000-10-25,2000,1,4,299,197.19,0.87,3,Normal,37,5,3,2,50,97,0.49,100.2,0.51,100.2,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0868,0.00427,0.000167,0.091,0.00356,1,0.0778,0.169,0.0066,25.4,0,0,0,0,0,0,0
2000-10-26,2000,1,4,300,196.92,0.87,3,Normal,37,5,3,2,50,97,0.49,99.92,0.51,99.92,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0867,0.00424,0.000166,0.0909,0.00355,1,0.0774,0.168,0.00658,25.4,0,0,0,0,0,0,0
2000-10-27,2000,1,4,301,195,0.88,3,Normal,37,5,3,2,50,97,0.5,98,0.5,98,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.086,0.00408,0.000159,0.0901,0.00352,1,0.0748,0.165,0.00644,25.4,0,0,0,0,0,0,0
2000-10-28,2000,1,4,302,194.73,0.88,3,Normal,37,5,3,2,50,97,0.5,97.73,0.5,97.73,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0859,0.00406,0.000159,0.09,0.00352,1,0.0744,0.164,0.00642,25.4,0,0,0,0,0,0,0
2000-10-29,2000,1,5,303,193.91,0.88,3,Normal,37,5,3,2,50,97,0.5,96.91,0.5,96.91,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0856,0.00399,0.000156,0.0896,0.0035,1,0.0733,0.163,0.00637,25.4,0,0,0,0,0,0,0
2000-10-30,2000,1,5,304,191.99,0.88,3,Normal,37,5,3,2,50,97,0.51,94.99,0.49,94.99,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0849,0.00382,0.000149,0.0888,0.00347,1,0.0707,0.159,0.00623,25.4,0,0,0,0,0,0,0
2000-10-31,2000,1,5,305,190.63,0.89,3,Normal,37,5,3,2,50,97,0.51,93.63,0.49,93.63,0,0,0,0,-2,2,37,5,3,0,52,139,990,964.4,25.6,0.0845,0.00371,0.000145,0.0882,0.00345,1,0.0689,0.157,0.00614,25.4,0,0,0,0,0,0,0
2000-11-01,2000,2,5,306,191.45,0.89,4,Mod_Dry,29,4,2,2,30,67,0.35,124.5,0.65,124.5,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0918,0.00633,0.000247,0.0981,0.00384,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
2000-11-02,2000,2,5,307,193.91,0.88,4,Mod_Dry,29,4,2,2,30,67,0.35,126.9,0.65,126.9,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0927,0.00654,0.000255,0.0992,0.00388,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.3,28.5,28.5,683
2000-11-03,2000,2,5,308,196.92,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,129.9,0.66,129.9,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0937,0.00679,0.000265,0.101,0.00393,1,0.118,0.218,0.00853,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
2000-11-04,2000,2,5,309,197.19,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,130.2,0.66,130.2,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0938,0.00682,0.000266,0.101,0.00393,1,0.118,0.219,0.00855,25.4,0.93,0.97,0.903,30.1,29.2,29.2,702
2000-11-05,2000,2,6,310,198.01,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,131,0.66,131,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0941,0.00689,0.000269,0.101,0.00395,1,0.119,0.22,0.00861,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2000-11-06,2000,2,6,311,198.28,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,131.3,0.66,131.3,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0942,0.00691,0.00027,0.101,0.00395,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2000-11-07,2000,2,6,312,200.2,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,133.2,0.67,133.2,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0949,0.00707,0.000276,0.102,0.00398,1,0.122,0.224,0.00876,25.4,0.932,0.97,0.904,30.9,30,30,719
2000-11-08,2000,2,6,313,203.21,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,136.2,0.67,136.2,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.096,0.00733,0.000286,0.103,0.00404,1,0.126,0.23,0.00898,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2000-11-09,2000,2,6,314,204.57,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,137.6,0.67,137.6,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0964,0.00744,0.000291,0.104,0.00406,1,0.128,0.232,0.00908,25.3,0.933,0.97,0.905,31.9,31,31,743
2000-11-10,2000,2,6,315,205.39,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,138.4,0.67,138.4,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0967,0.00751,0.000294,0.104,0.00408,1,0.129,0.234,0.00914,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
2000-11-11,2000,2,6,316,204.57,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,137.6,0.67,137.6,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0964,0.00744,0.000291,0.104,0.00406,1,0.128,0.232,0.00908,25.3,0.933,0.97,0.905,31.9,31,31,743
2000-11-12,2000,2,7,317,205.94,0.84,4,Mod_Dry,29,4,2,2,30,67,0.33,138.9,0.68,138.9,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0969,0.00756,0.000296,0.104,0.00409,1,0.13,0.235,0.00917,25.3,0.934,0.97,0.906,32.2,31.3,31.3,750
2000-11-13,2000,2,7,318,207.31,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,140.3,0.68,140.3,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0974,0.00768,0.0003,0.105,0.00411,1,0.132,0.237,0.00927,25.3,0.935,0.97,0.907,32.6,31.6,31.6,758
2000-11-14,2000,2,7,319,208.13,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,141.1,0.68,141.1,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0977,0.00775,0.000303,0.105,0.00413,1,0.133,0.238,0.00933,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2000-11-15,2000,2,7,320,207.31,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,140.3,0.68,140.3,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0974,0.00768,0.0003,0.105,0.00411,1,0.132,0.237,0.00927,25.3,0.935,0.97,0.907,32.6,31.6,31.6,758
2000-11-16,2000,2,7,321,205.94,0.84,4,Mod_Dry,29,4,2,2,30,67,0.33,138.9,0.68,138.9,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0969,0.00756,0.000296,0.104,0.00409,1,0.13,0.235,0.00917,25.3,0.934,0.97,0.906,32.2,31.3,31.3,750
2000-11-17,2000,2,7,322,204.57,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,137.6,0.67,137.6,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0964,0.00744,0.000291,0.104,0.00406,1,0.128,0.232,0.00908,25.3,0.933,0.97,0.905,31.9,31,31,743
2000-11-18,2000,2,7,323,203.21,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,136.2,0.67,136.2,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.096,0.00733,0.000286,0.103,0.00404,1,0.126,0.23,0.00898,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2000-11-19,2000,2,8,324,201.84,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,134.8,0.67,134.8,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0955,0.00721,0.000282,0.103,0.00401,1,0.125,0.227,0.00888,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
2000-11-20,2000,2,8,325,199.92,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,132.9,0.67,132.9,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0948,0.00705,0.000275,0.102,0.00398,1,0.122,0.224,0.00874,25.4,0.932,0.97,0.904,30.8,29.9,29.9,717
2000-11-21,2000,2,8,326,198.56,0.87,5,Dry,23,4,2,2,19,50,0.25,148.6,0.75,148.6,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0982,0.00838,0.000327,0.107,0.00416,1,0.143,0.25,0.00975,25.3,0.938,0.97,0.91,34.6,33.6,33.6,806
2000-11-22,2000,2,8,327,197.19,0.87,5,Dry,23,4,2,2,19,50,0.25,147.2,0.75,147.2,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0977,0.00826,0.000323,0.106,0.00414,1,0.141,0.247,0.00966,25.3,0.937,0.97,0.909,34.3,33.3,33.3,798
2000-11-23,2000,2,8,328,198.01,0.87,5,Dry,23,4,2,2,19,50,0.25,148,0.75,148,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.098,0.00833,0.000325,0.106,0.00415,1,0.142,0.249,0.00971,25.3,0.938,0.97,0.909,34.5,33.5,33.5,803
2000-11-24,2000,2,8,329,198.28,0.87,5,Dry,23,4,2,2,19,50,0.25,148.3,0.75,148.3,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0981,0.00835,0.000326,0.106,0.00416,1,0.143,0.249,0.00973,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
2000-11-25,2000,2,8,330,197.46,0.87,5,Dry,23,4,2,2,19,50,0.25,147.5,0.75,147.5,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0978,0.00828,0.000324,0.106,0.00415,1,0.142,0.248,0.00968,25.3,0.937,0.97,0.909,34.4,33.3,33.3,800
2000-11-26,2000,2,9,331,199.92,0.86,5,Dry,23,4,2,2,19,50,0.25,149.9,0.75,149.9,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0987,0.00849,0.000332,0.107,0.00419,1,0.145,0.252,0.00985,25.3,0.938,0.97,0.91,35,33.9,33.9,814
2000-11-27,2000,2,9,332,205.67,0.85,5,Dry,23,4,2,2,19,50,0.24,155.7,0.76,155.7,0,0,0,0,-2,2,23,4,2,0,21,185,990,964.4,25.6,0.101,0.00898,0.000351,0.11,0.00429,1,0.153,0.262,0.0103,25.3,0.94,0.97,0.912,36.3,35.2,35.2,846
2000-11-28,2000,2,9,333,208.13,0.84,5,Dry,23,4,2,2,19,50,0.24,158.1,0.76,158.1,0,0,0,0,-2,2,23,4,2,0,21,187,990,964.4,25.6,0.102,0.00919,0.00036,0.111,0.00434,1,0.156,0.267,0.0104,25.3,0.941,0.97,0.913,36.9,35.8,35.8,859
2000-11-29,2000,2,9,334,210.59,0.83,5,Dry,23,4,2,2,19,50,0.24,160.6,0.76,160.6,0,0,0,0,-2,2,23,4,2,0,21,190,990,964.5,25.5,0.102,0.0094,0.000368,0.112,0.00438,1,0.159,0.271,0.0106,25.3,0.942,0.971,0.914,37.5,36.4,36.4,873
2000-11-30,2000,2,9,335,215.24,0.82,5,Dry,23,4,2,2,19,50,0.23,165.2,0.77,165.2,0,0,0,0,-2,2,23,4,2,0,21,194,990,964.5,25.5,0.104,0.0098,0.000384,0.114,0.00446,1,0.166,0.279,0.011,25.2,0.943,0.973,0.918,38.6,37.5,37.5,901
2000-12-01,2000,3,9,336,218.79,0.81,5,Dry,26,4,3,2,24,59,0.27,159.8,0.73,159.8,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00933,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,866
2000-12-02,2000,3,9,337,220.71,0.81,5,Dry,26,4,3,2,24,59,0.27,161.7,0.73,161.7,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.0095,0.000373,0.114,0.00446,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,878
2000-12-03,2000,3,10,338,222.62,0.8,5,Dry,26,4,3,2,24,59,0.27,163.6,0.73,163.6,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00966,0.000379,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37,37,889
2000-12-04,2000,3,10,339,225.08,0.79,5,Dry,26,4,3,2,24,59,0.26,166.1,0.74,166.1,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00987,0.000388,0.116,0.00454,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.918,38.7,37.6,37.6,904
2000-12-05,2000,3,10,340,225.35,0.79,5,Dry,26,4,3,2,24,59,0.26,166.3,0.74,166.3,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00989,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,905
2000-12-06,2000,3,10,341,224.53,0.8,5,Dry,26,4,3,2,24,59,0.26,165.5,0.74,165.5,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00982,0.000386,0.115,0.00453,1,0.166,0.281,0.0111,25.2,0.944,0.973,0.918,38.6,37.5,37.5,900
2000-12-07,2000,3,10,342,225.9,0.79,5,Dry,26,4,3,2,24,59,0.26,166.9,0.74,166.9,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00994,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,908
2000-12-08,2000,3,10,343,229.46,0.78,5,Dry,26,4,3,2,24,59,0.26,170.5,0.74,170.5,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00462,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,930
2000-12-09,2000,3,10,344,233.01,0.77,5,Dry,26,4,3,2,24,59,0.25,174,0.75,174,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.177,0.297,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,951
2000-12-10,2000,3,11,345,235.47,0.76,5,Dry,26,4,3,2,24,59,0.25,176.5,0.75,176.5,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.978,0.927,41.1,40.2,40.2,966
2000-12-11,2000,3,11,346,236.29,0.76,5,Dry,26,4,3,2,24,59,0.25,177.3,0.75,177.3,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.121,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,971
2000-12-12,2000,3,11,347,234.92,0.76,5,Dry,26,4,3,2,24,59,0.25,175.9,0.75,175.9,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000422,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,962
2000-12-13,2000,3,11,348,234.1,0.76,5,Dry,26,4,3,2,24,59,0.25,175.1,0.75,175.1,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.298,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,957
2000-12-14,2000,3,11,349,236.02,0.76,5,Dry,26,4,3,2,24,59,0.25,177,0.75,177,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00475,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.4,40.4,969
2000-12-15,2000,3,11,350,235.2,0.76,5,Dry,26,4,3,2,24,59,0.25,176.2,0.75,176.2,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00473,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41.1,40.2,40.2,964
2000-12-16,2000,3,11,351,237.11,0.75,5,Dry,26,4,3,2,24,59,0.25,178.1,0.75,178.1,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,975
2000-12-17,2000,3,12,352,242.31,0.74,5,Dry,26,4,3,2,24,59,0.24,183.3,0.76,183.3,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000447,0.123,0.00486,1,0.19,0.313,0.0124,25,0.949,0.98,0.93,42.7,41.9,41.9,1000
2000-12-18,2000,3,12,353,247.5,0.72,5,Dry,26,4,3,2,24,59,0.24,188.5,0.76,188.5,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000465,0.125,0.00496,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43.1,43.1,1030
2000-12-19,2000,3,12,354,252.7,0.71,5,Dry,26,4,3,2,24,59,0.23,193.7,0.77,193.7,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000483,0.128,0.00505,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2000-12-20,2000,3,12,355,258.99,0.7,5,Dry,26,4,3,2,24,59,0.23,200,0.77,200,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000505,0.131,0.00517,1,0.212,0.343,0.0136,24.9,0.955,0.98,0.936,46.7,45.7,45.7,1100
2000-12-21,2000,3,12,356,262.54,0.69,5,Dry,26,4,3,2,24,59,0.23,203.5,0.78,203.5,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000517,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.5,46.5,46.5,1120
2000-12-22,2000,3,12,357,267.74,0.68,5,Dry,26,4,3,2,24,59,0.22,208.7,0.78,208.7,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000535,0.134,0.00532,1,0.224,0.359,0.0142,24.9,0.956,0.98,0.937,48.7,47.7,47.7,1150
2000-12-23,2000,3,12,358,273.48,0.67,5,Dry,26,4,3,2,24,59,0.22,214.5,0.78,214.5,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.014,0.000555,0.137,0.00543,1,0.232,0.369,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2000-12-24,2000,3,13,359,279.22,0.66,5,Dry,26,4,3,2,24,59,0.21,220.2,0.79,220.2,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0145,0.000575,0.139,0.00553,1,0.24,0.379,0.0151,24.8,0.958,0.98,0.939,51.3,48.2,48.2,1160
2000-12-25,2000,3,13,360,285.51,0.65,5,Dry,26,4,3,2,24,59,0.21,226.5,0.79,226.5,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.015,0.000596,0.142,0.00565,2,0.0954,0.238,0.00944,24.9,0.922,0.97,0.894,25.5,24.8,49.5,1190
2000-12-26,2000,3,13,361,290.16,0.64,5,Dry,26,4,3,2,24,59,0.2,231.2,0.8,231.2,0,0,0,0,-2,2,26,4,3,0,26,264,990,964.9,25.1,0.129,0.0154,0.000613,0.144,0.00573,2,0.0985,0.243,0.00965,24.9,0.923,0.97,0.896,26.1,25.3,50.5,1210
2000-12-27,2000,3,13,362,296.45,0.63,5,Dry,26,4,3,2,24,59,0.2,237.4,0.8,237.4,0,0,0,0,-2,2,26,4,3,0,26,270,990,964.9,25.1,0.131,0.0159,0.000634,0.147,0.00585,2,0.103,0.25,0.00994,24.9,0.925,0.97,0.897,26.8,26,52,1250
2000-12-28,2000,3,13,363,304.92,0.62,5,Dry,26,4,3,2,24,59,0.19,245.9,0.81,245.9,0,0,0,0,-2,2,26,4,3,0,26,279,990,964.9,25.1,0.134,0.0167,0.000664,0.151,0.00601,2,0.108,0.259,0.0103,24.8,0.928,0.97,0.9,27.8,26.9,53.9,1290
2000-12-29,2000,3,13,364,315.59,0.61,5,Dry,26,4,3,2,24,59,0.19,256.6,0.81,256.6,0,0,0,0,-2,2,26,4,3,0,26,290,990,965,25,0.138,0.0201,0.000804,0.158,0.00631,2,0.116,0.274,0.0109,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2000-12-30,2000,3,13,365,323.52,0.6,5,Dry,26,4,3,2,24,59,0.18,264.5,0.82,264.5,0,0,0,0,-2,2,26,4,3,0,26,298,990,965,25,0.141,0.0239,0.000955,0.164,0.00658,2,0.121,0.285,0.0114,24.7,0.932,0.97,0.904,29.9,29,57.9,1390
2000-12-31,2000,3,14,366,331.45,0.59,5,Dry,26,4,3,2,24,59,0.18,272.4,0.82,272.4,0,0,0,0,-2,2,26,4,3,0,26,305,990,965.1,24.9,0.143,0.0276,0.00111,0.171,0.00685,2,0.126,0.297,0.0119,24.6,0.934,0.97,0.906,30.8,29.8,59.7,1430
2001-01-01,2000,4,14,1,343.21,0.57,5,Dry,29,5,4,2,33,73,0.21,270.2,0.79,270.2,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0265,0.00107,0.171,0.00687,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59,1420
2001-01-02,2000,4,14,2,353.87,0.56,5,Dry,29,5,4,2,33,73,0.21,280.9,0.79,280.9,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0316,0.00127,0.18,0.00723,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.6,30.7,61.3,1470
2001-01-03,2000,4,14,3,363.44,0.55,5,Dry,29,5,4,2,33,73,0.2,290.4,0.8,290.4,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.0361,0.00146,0.188,0.00757,2,0.139,0.326,0.0132,24.5,0.938,0.97,0.91,32.7,31.7,63.4,1520
2001-01-04,2000,4,14,4,374.65,0.54,5,Dry,29,5,4,2,33,73,0.2,301.6,0.81,301.6,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.155,0.0414,0.00167,0.197,0.00796,2,0.146,0.343,0.0139,24.4,0.94,0.97,0.912,33.9,32.9,65.8,1580
2001-01-05,2000,4,14,5,389.69,0.53,5,Dry,29,5,4,2,33,73,0.19,316.7,0.81,316.7,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.3,24.7,0.161,0.0485,0.00197,0.209,0.00849,2,0.156,0.365,0.0148,24.3,0.943,0.97,0.915,35.6,34.5,69,1660
2001-01-06,2000,4,14,6,405.82,0.51,5,Dry,29,5,4,2,33,73,0.18,332.8,0.82,332.8,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.166,0.0561,0.00228,0.222,0.00905,2,0.167,0.39,0.0159,24.2,0.946,0.97,0.917,37.3,36.2,72.4,1740
2001-01-07,2000,4,15,7,421.41,0.5,5,Dry,29,5,4,2,33,73,0.17,348.4,0.83,348.4,0,0,0,0,-2,2,29,5,4,0,35,386,990,965.5,24.5,0.172,0.0634,0.00259,0.235,0.0096,2,0.178,0.413,0.0169,24.1,0.948,0.974,0.923,39,38,76,1820
2001-01-08,2000,4,15,8,434.81,0.49,5,Dry,29,5,4,2,33,73,0.17,361.8,0.83,361.8,0,0,0,0,-2,2,29,5,4,0,35,400,990,965.6,24.4,0.177,0.0698,0.00285,0.246,0.0101,2,0.187,0.433,0.0177,24,0.95,0.977,0.928,40.5,39.5,79.1,1900
2001-01-09,2000,4,15,9,444.92,0.49,5,Dry,29,5,4,2,33,73,0.16,371.9,0.84,371.9,0,0,0,0,-2,2,29,5,4,0,35,410,990,965.6,24.4,0.18,0.0745,0.00306,0.255,0.0104,2,0.194,0.448,0.0184,23.9,0.951,0.979,0.932,41.6,40.7,81.4,1950
2001-01-10,2000,4,15,10,455.59,0.48,5,Dry,29,5,4,2,33,73,0.16,382.6,0.84,382.6,0,0,0,0,-2,2,29,5,4,0,35,421,990,965.7,24.3,0.184,0.0796,0.00327,0.264,0.0108,2,0.201,0.464,0.0191,23.9,0.953,0.98,0.934,42.7,41.8,83.7,2010
2001-01-11,2000,4,15,11,464.61,0.47,5,Dry,29,5,4,2,33,73,0.16,391.6,0.84,391.6,0,0,0,0,-2,2,29,5,4,0,35,430,990,965.7,24.3,0.187,0.0838,0.00345,0.271,0.0111,2,0.207,0.478,0.0197,23.8,0.954,0.98,0.935,43.7,42.8,85.6,2050
2001-01-12,2000,4,15,12,474.18,0.46,5,Dry,29,5,4,2,33,73,0.15,401.2,0.85,401.2,0,0,0,0,-2,2,29,5,4,0,35,439,990,965.7,24.3,0.191,0.0884,0.00364,0.279,0.0115,2,0.213,0.492,0.0203,23.8,0.955,0.98,0.936,44.7,43.8,87.5,2100
2001-01-13,2000,4,15,13,482.66,0.46,5,Dry,29,5,4,2,33,73,0.15,409.7,0.85,409.7,0,0,0,0,-2,2,29,5,4,0,35,448,990,965.8,24.2,0.194,0.0924,0.00381,0.286,0.0118,2,0.219,0.505,0.0208,23.7,0.956,0.98,0.937,45.5,44.6,89.3,2140
2001-01-14,2000,4,16,14,489.49,0.45,5,Dry,29,5,4,2,33,73,0.15,416.5,0.85,416.5,0,0,0,0,-2,2,29,5,4,0,35,454,990,965.8,24.2,0.196,0.0956,0.00395,0.292,0.012,2,0.224,0.515,0.0213,23.7,0.956,0.98,0.937,46.2,45.3,90.6,2180
2001-01-15,2000,4,16,15,496.88,0.45,5,Dry,29,5,4,2,33,73,0.15,423.9,0.85,423.9,0,0,0,0,-2,2,29,5,4,0,35,462,990,965.8,24.2,0.199,0.0991,0.0041,0.298,0.0123,2,0.229,0.526,0.0218,23.6,0.957,0.98,0.937,47,46.1,92.1,2210
2001-01-16,2000,4,16,16,505.9,0.44,5,Dry,29,5,4,2,33,73,0.14,432.9,0.86,432.9,0,0,0,0,-2,2,29,5,4,0,35,471,990,965.9,24.1,0.202,0.103,0.00428,0.305,0.0126,2,0.235,0.54,0.0224,23.6,0.957,0.98,0.938,47.9,47,93.9,2250
2001-01-17,2000,4,16,17,518.75,0.44,5,Dry,29,5,4,2,33,73,0.14,445.8,0.86,445.8,0,0,0,0,-2,2,29,5,4,0,35,484,990,965.9,24.1,0.206,0.109,0.00455,0.316,0.0131,2,0.243,0.559,0.0232,23.5,0.958,0.98,0.939,49.2,48.2,96.4,2310
2001-01-18,2000,4,16,18,529.96,0.43,5,Dry,29,5,4,2,33,73,0.14,457,0.86,457,0,0,0,0,-2,2,29,5,4,0,35,495,990,966,24,0.21,0.115,0.00478,0.325,0.0135,2,0.251,0.576,0.024,23.4,0.958,0.98,0.938,50.3,48.2,96.4,2310
2001-01-19,2000,4,16,19,541.72,0.42,5,Dry,29,5,4,2,33,73,0.14,468.7,0.86,468.7,0,0,0,0,-2,2,29,5,4,0,35,507,990,966,24,0.214,0.12,0.00502,0.335,0.014,2,0.259,0.594,0.0248,23.4,0.957,0.98,0.938,51.4,48.2,96.4,2310
2001-01-20,2000,4,16,20,553.48,0.41,5,Dry,29,5,4,2,33,73,0.13,480.5,0.87,480.5,0,0,0,0,-2,2,29,5,4,0,35,518,990,966.1,23.9,0.221,0.126,0.00526,0.347,0.0145,2,0.267,0.614,0.0257,23.3,0.956,0.98,0.937,52.5,48.2,96.4,2310
2001-01-21,2000,4,17,21,563.6,0.41,4,Mod_Dry,34,5,4,3,45,91,0.16,472.6,0.84,472.6,0,0,0,0,-3,3,34,5,4,0,48,516,990,966.1,23.9,0.22,0.122,0.00512,0.342,0.0143,2,0.262,0.603,0.0253,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
2001-01-22,2000,4,17,22,575.35,0.4,4,Mod_Dry,34,5,4,3,45,91,0.16,484.4,0.84,484.4,0,0,0,0,-3,3,34,5,4,0,48,527,990,966.2,23.8,0.226,0.128,0.00536,0.354,0.0149,2,0.269,0.623,0.0262,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
2001-01-23,2000,4,17,23,583.28,0.4,4,Mod_Dry,34,5,4,3,45,91,0.16,492.3,0.84,492.3,0,0,0,0,-3,3,34,5,4,0,48,535,990,966.2,23.8,0.231,0.131,0.00552,0.362,0.0152,3,0.164,0.526,0.0221,23.2,0.945,0.97,0.917,35.4,34.3,103,2470
2001-01-24,2000,4,17,24,589.57,0.4,4,Mod_Dry,34,5,4,3,45,91,0.15,498.6,0.85,498.6,0,0,0,0,-3,3,34,5,4,0,48,542,990,966.3,23.7,0.234,0.134,0.00566,0.369,0.0155,3,0.167,0.535,0.0225,23.2,0.946,0.97,0.918,35.8,34.7,104,2500
2001-01-25,2000,4,17,25,597.5,0.39,4,Mod_Dry,34,5,4,3,45,91,0.15,506.5,0.85,506.5,0,0,0,0,-3,3,34,5,4,0,48,550,990,966.3,23.7,0.239,0.139,0.00588,0.378,0.0159,3,0.17,0.549,0.0231,23.2,0.947,0.97,0.918,36.3,35.2,106,2540
2001-01-26,2000,4,17,26,607.62,0.39,4,Mod_Dry,34,5,4,3,45,91,0.15,516.6,0.85,516.6,0,0,0,0,-3,3,34,5,4,0,48,560,990,966.3,23.7,0.245,0.146,0.00617,0.391,0.0165,3,0.175,0.566,0.0239,23.1,0.948,0.97,0.919,37,35.9,108,2580
2001-01-27,2000,4,17,27,618.83,0.38,4,Mod_Dry,34,5,4,3,45,91,0.15,527.8,0.85,527.8,0,0,0,0,-3,3,34,5,4,0,48,571,990,966.4,23.6,0.251,0.154,0.0065,0.405,0.0171,3,0.18,0.585,0.0247,23,0.949,0.971,0.922,37.7,36.6,110,2640
2001-01-28,2000,4,18,28,630.04,0.38,4,Mod_Dry,34,5,4,3,45,91,0.14,539,0.86,539,0,0,0,0,-3,3,34,5,4,0,48,582,990,966.4,23.6,0.257,0.161,0.00683,0.418,0.0177,3,0.185,0.603,0.0256,23,0.95,0.973,0.924,38.5,37.4,112,2690
2001-01-29,2000,4,18,29,641.8,0.37,4,Mod_Dry,34,5,4,3,45,91,0.14,550.8,0.86,550.8,0,0,0,0,-3,3,34,5,4,0,48,594,990,966.5,23.5,0.264,0.169,0.00718,0.433,0.0184,3,0.19,0.623,0.0265,22.9,0.951,0.974,0.926,39.2,38.2,115,2750
2001-01-30,2000,4,18,30,654.65,0.37,4,Mod_Dry,34,5,4,3,45,91,0.14,563.6,0.86,563.6,0,0,0,0,-3,3,34,5,4,0,48,607,990,966.5,23.5,0.271,0.178,0.00756,0.449,0.0191,3,0.196,0.645,0.0275,22.8,0.952,0.976,0.929,40,39.1,117,2810
2001-01-31,2000,4,18,31,665.86,0.36,4,Mod_Dry,34,5,4,3,45,91,0.14,574.9,0.86,574.9,0,0,0,0,-3,3,34,5,4,0,48,618,990,966.6,23.4,0.278,0.185,0.00789,0.463,0.0197,3,0.201,0.664,0.0283,22.8,0.953,0.978,0.931,40.8,39.9,120,2870
2001-02-01,2000,5,18,32,677.62,0.36,4,Mod_Dry,36,6,5,4,54,105,0.15,572.6,0.84,572.6,0,0,0,0,-4,4,36,6,5,0,58,620,990,966.6,23.4,0.279,0.184,0.00785,0.462,0.0198,3,0.2,0.662,0.0283,22.7,0.952,0.977,0.931,40.5,39.6,119,2850
2001-02-02,2000,5,18,33,688.83,0.35,4,Mod_Dry,36,6,5,4,54,105,0.15,583.8,0.85,583.8,0,0,0,0,-4,4,36,6,5,0,58,631,990,966.7,23.3,0.285,0.191,0.00818,0.476,0.0204,3,0.205,0.681,0.0292,22.7,0.953,0.979,0.933,41.2,40.4,121,2910
2001-02-03,2000,5,18,34,701.68,0.35,4,Mod_Dry,36,6,5,4,54,105,0.15,596.7,0.85,596.7,0,0,0,0,-4,4,36,6,5,0,58,644,990,966.7,23.3,0.292,0.2,0.00857,0.492,0.0211,3,0.211,0.703,0.0302,22.6,0.954,0.98,0.935,42,41.2,124,2970
2001-02-04,2000,5,19,35,715.08,0.34,4,Mod_Dry,36,6,5,4,54,105,0.15,610.1,0.85,610.1,0,0,0,0,-4,4,36,6,5,0,58,657,990,966.8,23.2,0.3,0.209,0.00897,0.508,0.0219,3,0.217,0.726,0.0312,22.5,0.955,0.98,0.936,42.9,42,126,3030
2001-02-05,2000,5,19,36,729.57,0.34,4,Mod_Dry,36,6,5,4,54,105,0.14,624.6,0.86,624.6,0,0,0,0,-4,4,36,6,5,0,58,672,990,966.8,23.2,0.308,0.218,0.00941,0.526,0.0227,3,0.224,0.75,0.0324,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
2001-02-06,2000,5,19,37,746.25,0.33,4,Mod_Dry,36,6,5,4,54,105,0.14,641.3,0.86,641.3,0,0,0,0,-4,4,36,6,5,0,58,688,990,966.9,23.1,0.318,0.229,0.00992,0.547,0.0237,3,0.231,0.778,0.0337,22.3,0.956,0.98,0.937,44.8,43.9,132,3160
2001-02-07,2000,5,19,38,765.12,0.32,4,Mod_Dry,36,6,5,4,54,105,0.14,660.1,0.86,660.1,0,0,0,0,-4,4,36,6,5,0,58,707,990,967,23,0.328,0.242,0.0105,0.57,0.0248,3,0.24,0.81,0.0352,22.2,0.957,0.98,0.938,45.9,45,135,3240
2001-02-08,2000,5,19,39,778.46,0.32,4,Mod_Dry,36,6,5,4,54,105,0.14,673.5,0.86,673.5,0,0,0,0,-4,4,36,6,5,0,58,720,990,967,23,0.336,0.251,0.0109,0.587,0.0255,3,0.246,0.832,0.0362,22.2,0.957,0.98,0.938,46.7,45.7,137,3290
2001-02-09,2000,5,19,40,794.14,0.31,4,Mod_Dry,36,6,5,4,54,105,0.13,689.1,0.87,689.1,0,0,0,0,-4,4,36,6,5,0,58,736,990,967.1,22.9,0.345,0.261,0.0114,0.606,0.0264,3,0.253,0.859,0.0375,22.1,0.957,0.98,0.938,47.6,46.6,140,3360
2001-02-10,2000,5,19,41,812.34,0.3,4,Mod_Dry,36,6,5,4,54,105,0.13,707.3,0.87,707.3,0,0,0,0,-4,4,36,6,5,0,58,754,990,967.1,22.9,0.355,0.274,0.012,0.629,0.0275,3,0.261,0.89,0.0389,22,0.957,0.98,0.938,48.6,47.6,143,3430
2001-02-11,2000,5,20,42,836.14,0.29,4,Mod_Dry,36,6,5,4,54,105,0.13,731.1,0.87,731.1,0,0,0,0,-4,4,36,6,5,0,58,778,990,967.2,22.8,0.369,0.289,0.0127,0.658,0.0289,3,0.272,0.93,0.0409,21.8,0.957,0.98,0.938,49.9,48.2,145,3470
2001-02-12,2000,5,20,43,865.99,0.28,4,Mod_Dry,36,6,5,4,54,105,0.12,761,0.88,761,0,0,0,0,-4,4,36,6,5,0,58,808,990,967.4,22.6,0.395,0.307,0.0136,0.702,0.031,3,0.283,0.985,0.0435,21.7,0.957,0.98,0.937,51.5,48.2,145,3470
2001-02-13,2000,5,20,44,897.93,0.27,4,Mod_Dry,36,6,5,4,54,105,0.12,792.9,0.88,792.9,0,0,0,0,-4,4,36,6,5,0,58,840,990,967.5,22.5,0.424,0.323,0.0143,0.747,0.0332,4,0.21,0.957,0.0425,21.6,0.953,0.976,0.93,39.9,39,156,3740
2001-02-14,2000,5,20,45,931.65,0.26,4,Mod_Dry,36,6,5,4,54,105,0.11,826.6,0.89,826.6,0,0,0,0,-4,4,36,6,5,0,58,874,990,967.6,22.4,0.455,0.339,0.0152,0.794,0.0355,4,0.221,1.02,0.0454,21.4,0.954,0.979,0.934,41.3,40.4,162,3880
2001-02-15,2000,5,20,46,971.74,0.25,4,Mod_Dry,36,6,5,4,54,105,0.11,866.7,0.89,866.7,0,0,0,0,-4,4,36,6,5,0,58,914,990,967.8,22.2,0.491,0.359,0.0161,0.85,0.0383,4,0.235,1.08,0.0488,21.1,0.955,0.98,0.936,42.9,42,168,4030
2001-02-16,2000,5,20,47,1013.6,0.24,4,Mod_Dry,36,6,5,4,54,105,0.1,908.6,0.9,908.6,0,0,0,0,-4,4,36,6,5,0,58,956,990,967.9,22.1,0.53,0.379,0.0172,0.908,0.0412,4,0.249,1.16,0.0525,20.9,0.956,0.98,0.936,44.5,43.6,174,4190
2001-02-17,2000,5,20,48,1062.3,0.23,4,Mod_Dry,36,6,5,4,54,105,0.099,957.3,0.9,957.3,0,0,0,0,-4,4,36,6,5,0,58,1000,990,968.1,21.9,0.574,0.402,0.0184,0.977,0.0446,4,0.266,1.24,0.0567,20.7,0.956,0.98,0.937,46.3,45.4,182,4360
2001-02-18,2000,5,21,49,1112.7,0.22,4,Mod_Dry,36,6,5,4,54,105,0.094,1008,0.91,1008,0,0,0,0,-4,4,36,6,5,0,58,1050,990,968.3,21.7,0.632,0.44,0.0202,1.07,0.0493,4,0.282,1.35,0.0623,20.4,0.956,0.98,0.937,48.1,47.2,189,4530
2001-02-19,2000,5,21,50,1170.4,0.21,4,Mod_Dry,36,6,5,4,54,105,0.09,1065,0.91,1065,0,0,0,0,-4,4,36,6,5,0,58,1110,990,968.4,21.6,0.717,0.57,0.0264,1.29,0.0597,4,0.293,1.58,0.0733,20,0.955,0.98,0.936,49.9,48.2,193,4630
2001-02-20,2000,5,21,51,1229.9,0.2,4,Mod_Dry,36,6,5,4,54,105,0.085,1125,0.92,1100,25,6,1,1,-3,20,42,7,6,1,74,1160,990,968.6,21.4,0.779,0.648,0.0303,1.43,0.0668,4,0.3,1.73,0.0808,19.7,0.954,0.98,0.935,50.6,48.2,193,4630
2001-02-21,2000,5,21,52,1297,0.19,3,Normal,43,7,5,4,78,137,0.11,1160,0.89,1100,60,14,2,2,-2,44,57,9,7,2,122,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2001-02-22,2000,5,21,53,1366,0.18,3,Normal,43,7,5,4,78,137,0.1,1229,0.9,1100,129,29,4,4,0,92,72,11,9,4,170,1190,990,969.1,20.9,0.833,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2001-02-23,2000,5,21,54,1418.2,0.17,3,Normal,43,7,5,4,78,137,0.097,1281,0.9,1100,181,41,5,6,1,128,84,12,11,5,206,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.8,191,4590
2001-02-24,2000,5,21,55,1465,0.17,3,Normal,43,7,5,4,78,137,0.093,1328,0.91,1100,228,52,7,7,3,159,95,14,12,7,237,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2001-02-25,2000,5,22,56,1518.9,0.16,3,Normal,43,7,5,4,78,137,0.09,1382,0.91,1100,282,57,8,9,4,204,100,15,14,8,282,1230,990,969.5,20.5,0.89,0.648,0.0317,1.54,0.0752,4,0.3,1.84,0.0899,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2001-02-26,2000,5,22,57,1580.1,0.15,3,Normal,43,7,5,4,78,137,0.087,1443,0.91,1100,343,57,10,10,6,260,100,17,15,10,338,1230,990,969.7,20.3,0.898,0.648,0.032,1.55,0.0763,4,0.3,1.85,0.0911,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2001-02-27,2000,5,22,58,1642.3,0.14,3,Normal,43,7,5,4,78,137,0.083,1505,0.92,1100,405,57,11,12,8,317,100,18,17,12,395,1240,990,969.9,20.1,0.906,0.648,0.0323,1.55,0.0775,4,0.3,1.85,0.0924,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2001-02-28,2000,5,22,59,1712.2,0.13,3,Normal,43,7,5,4,78,137,0.08,1575,0.92,1100,475,57,11,14,10,383,100,18,19,14,461,1240,990,970.2,19.8,0.911,0.648,0.0327,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.1,45.2,181,4340
2001-03-01,2000,6,22,60,1776.5,0.13,2,Mod_Wet,59,11,12,13,144,239,0.14,1537,0.86,1100,437,41,7,13,0,376,100,18,25,13,520,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2001-03-02,2000,6,22,61,1834.7,0.12,2,Mod_Wet,59,11,12,13,144,239,0.13,1596,0.87,1100,496,41,7,13,2,433,100,18,25,15,577,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2001-03-03,2000,6,22,62,1886.7,0.12,2,Mod_Wet,59,11,12,13,144,239,0.13,1648,0.87,1100,548,41,7,13,3,484,100,18,25,16,628,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2001-03-04,2000,6,23,63,1939.2,0.11,2,Mod_Wet,59,11,12,13,144,239,0.12,1700,0.88,1100,600,41,7,13,5,534,100,18,25,18,678,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2001-03-05,2000,6,23,64,1985.2,0.11,2,Mod_Wet,59,11,12,13,144,239,0.12,1746,0.88,1100,646,41,7,13,6,579,100,18,25,19,723,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2001-03-06,2000,6,23,65,2038.6,0.1,2,Mod_Wet,59,11,12,13,144,239,0.12,1800,0.88,1100,700,41,7,13,8,631,100,18,25,21,775,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2001-03-07,2000,6,23,66,2092.6,0.099,2,Mod_Wet,59,11,12,13,144,239,0.11,1854,0.89,1100,754,41,7,13,10,683,100,18,25,23,827,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2001-03-08,2000,6,23,67,2154.4,0.094,2,Mod_Wet,59,11,12,13,144,239,0.11,1915,0.89,1100,815,41,7,13,11,743,100,18,25,24,887,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2001-03-09,2000,6,23,68,2216.7,0.088,2,Mod_Wet,59,11,12,13,144,239,0.11,1978,0.89,1100,878,41,7,13,13,804,100,18,25,26,948,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2001-03-10,2000,6,23,69,2272.3,0.083,2,Mod_Wet,59,11,12,13,144,239,0.1,2033,0.9,1100,933,41,7,13,15,857,100,18,25,28,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2001-03-11,2000,6,24,70,2313.3,0.08,3,Normal,49,9,9,9,107,183,0.079,2130,0.92,1100,1030,51,9,16,22,932,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2001-03-12,2000,6,24,71,2354.5,0.076,3,Normal,49,9,9,9,107,183,0.078,2171,0.92,1100,1070,51,9,16,23,972,100,18,25,32,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2001-03-13,2000,6,24,72,2396,0.073,3,Normal,49,9,9,9,107,183,0.076,2213,0.92,1100,1110,51,9,16,24,1010,100,18,25,33,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2001-03-14,2000,6,24,73,2445.3,0.069,3,Normal,49,9,9,9,107,183,0.075,2262,0.93,1100,1160,51,9,16,26,1060,100,18,25,35,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
2001-03-15,2000,6,24,74,2494.9,0.065,3,Normal,49,9,9,9,107,183,0.073,2312,0.93,1100,1210,51,9,16,27,1110,100,18,25,36,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2001-03-16,2000,6,24,75,2544.9,0.061,3,Normal,49,9,9,9,107,183,0.072,2362,0.93,1100,1260,51,9,16,29,1160,100,18,25,38,1260,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2001-03-17,2000,6,24,76,2587.4,0.058,3,Normal,49,9,9,9,107,183,0.071,2404,0.93,1100,1300,51,9,16,30,1200,100,18,25,39,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2001-03-18,2000,6,25,77,2630.1,0.054,3,Normal,49,9,9,9,107,183,0.07,2447,0.93,1100,1350,51,9,16,31,1240,100,18,25,40,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2001-03-19,2000,6,25,78,2673.1,0.051,3,Normal,49,9,9,9,107,183,0.069,2490,0.93,1100,1390,51,9,16,33,1280,100,18,25,42,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.1,153,3660
2001-03-20,2000,6,25,79,2716.2,0.047,3,Normal,49,9,9,9,107,183,0.067,2533,0.93,1100,1430,51,9,16,34,1320,100,18,25,43,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2001-03-21,2000,6,25,80,2759.6,0.044,3,Normal,49,9,9,9,107,183,0.066,2577,0.93,1100,1480,51,9,16,35,1370,100,18,25,44,1470,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2001-03-22,2000,6,25,81,2803.2,0.041,3,Normal,49,9,9,9,107,183,0.065,2620,0.94,1100,1520,51,9,16,37,1410,100,18,25,46,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3580
2001-03-23,2000,6,25,82,2846.9,0.039,3,Normal,49,9,9,9,107,183,0.064,2664,0.94,1100,1560,51,9,16,38,1450,100,18,25,47,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2001-03-24,2000,6,25,83,2882.9,0.037,3,Normal,49,9,9,9,107,183,0.064,2700,0.94,1100,1600,51,9,16,39,1490,100,18,25,48,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2001-03-25,2000,6,26,84,2919,0.035,3,Normal,49,9,9,9,107,183,0.063,2736,0.94,1100,1640,51,9,16,40,1520,100,18,25,49,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2001-03-26,2000,6,26,85,2963.3,0.033,3,Normal,49,9,9,9,107,183,0.062,2780,0.94,1100,1680,51,9,16,41,1560,100,18,25,50,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2001-03-27,2000,6,26,86,3007.8,0.03,3,Normal,49,9,9,9,107,183,0.061,2825,0.94,1100,1730,51,9,16,43,1610,100,18,25,52,1710,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
2001-03-28,2000,6,26,87,3052.5,0.029,3,Normal,49,9,9,9,107,183,0.06,2870,0.94,1100,1770,51,9,16,44,1650,100,18,25,53,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2001-03-29,2000,6,26,88,3097.4,0.027,3,Normal,49,9,9,9,107,183,0.059,2914,0.94,1100,1810,51,9,16,45,1690,100,18,25,54,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.3,141,3380
2001-03-30,2000,6,26,89,3142.5,0.026,3,Normal,49,9,9,9,107,183,0.058,2960,0.94,1100,1860,51,9,16,47,1740,100,18,25,56,1840,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36,35,140,3360
2001-03-31,2000,6,26,90,3179.6,0.025,3,Normal,49,9,9,9,107,183,0.058,2997,0.94,1100,1900,51,9,16,48,1770,100,18,25,57,1880,1240,990,973.9,16.1,0.926,0.648,0.0404,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2001-04-01,2000,7,27,91,3216.7,0.024,3,Normal,54,13,14,19,117,217,0.068,3000,0.93,1100,1900,46,5,11,38,1800,100,18,25,57,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2001-04-02,2000,7,27,92,3254,0.022,3,Normal,54,13,14,19,117,217,0.067,3037,0.93,1100,1940,46,5,11,39,1840,100,18,25,58,1950,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2001-04-03,2000,7,27,93,3291.4,0.021,3,Normal,54,13,14,19,117,217,0.066,3074,0.93,1100,1970,46,5,11,40,1870,100,18,25,59,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0995,4,0.3,1.87,0.118,13.9,0.935,0.97,0.907,35.2,34.1,136,3270
2001-04-04,2000,7,27,94,3320.6,0.02,3,Normal,54,13,14,19,117,217,0.065,3104,0.94,1100,2000,46,5,11,41,1900,100,18,25,60,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2001-04-05,2000,7,27,95,3349.8,0.019,3,Normal,54,13,14,19,117,217,0.065,3133,0.94,1100,2030,46,5,11,42,1930,100,18,25,61,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2001-04-06,2000,7,27,96,3379.2,0.018,3,Normal,54,13,14,19,117,217,0.064,3162,0.94,1100,2060,46,5,11,43,1960,100,18,25,62,2070,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3230
2001-04-07,2000,7,27,97,3408.6,0.017,3,Normal,54,13,14,19,117,217,0.064,3192,0.94,1100,2090,46,5,11,44,1990,100,18,25,63,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2001-04-08,2000,7,28,98,3438,0.016,3,Normal,54,13,14,19,117,217,0.063,3221,0.94,1100,2120,46,5,11,45,2010,100,18,25,64,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2001-04-09,2000,7,28,99,3467.6,0.015,3,Normal,54,13,14,19,117,217,0.063,3251,0.94,1100,2150,46,5,11,46,2040,100,18,25,65,2160,1240,990,974.6,15.4,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2001-04-10,2000,7,28,100,3488.7,0.015,3,Normal,54,13,14,19,117,217,0.062,3272,0.94,1100,2170,46,5,11,46,2060,100,18,25,65,2180,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2001-04-11,2000,7,28,101,3509.9,0.014,2,Mod_Wet,70,14,18,25,168,295,0.084,3215,0.92,1100,2120,30,4,7,38,2040,100,18,25,63,2200,1240,990,974.6,15.4,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,131,3160
2001-04-12,2000,7,28,102,3531.1,0.013,2,Mod_Wet,70,14,18,25,168,295,0.084,3236,0.92,1100,2140,30,4,7,39,2060,100,18,25,64,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.8,131,3140
2001-04-13,2000,7,28,103,3543.9,0.013,2,Mod_Wet,70,14,18,25,168,295,0.083,3249,0.92,1100,2150,30,4,7,39,2070,100,18,25,64,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.904,33.7,32.7,131,3140
2001-04-14,2000,7,28,104,3556.6,0.012,2,Mod_Wet,70,14,18,25,168,295,0.083,3262,0.92,1100,2160,30,4,7,40,2080,100,18,25,65,2250,1240,990,974.7,15.3,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2001-04-15,2000,7,29,105,3560.9,0.012,2,Mod_Wet,70,14,18,25,168,295,0.083,3266,0.92,1100,2170,30,4,7,40,2090,100,18,25,65,2250,1240,990,974.7,15.3,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2001-04-16,2000,7,29,106,3565.1,0.012,2,Mod_Wet,70,14,18,25,168,295,0.083,3270,0.92,1100,2170,30,4,7,40,2090,100,18,25,65,2260,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2001-04-17,2000,7,29,107,3569.4,0.012,2,Mod_Wet,70,14,18,25,168,295,0.083,3274,0.92,1100,2170,30,4,7,40,2090,100,18,25,65,2260,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.5,32.5,130,3120
2001-04-18,2000,7,29,108,3565.1,0.012,2,Mod_Wet,70,14,18,25,168,295,0.083,3270,0.92,1100,2170,30,4,7,40,2090,100,18,25,65,2260,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2001-04-19,2000,7,29,109,3560.9,0.012,2,Mod_Wet,70,14,18,25,168,295,0.083,3266,0.92,1100,2170,30,4,7,40,2090,100,18,25,65,2250,1240,990,974.7,15.3,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2001-04-20,2000,7,29,110,3548.1,0.013,2,Mod_Wet,70,14,18,25,168,295,0.083,3253,0.92,1100,2150,30,4,7,40,2070,100,18,25,65,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.7,32.7,131,3140
2001-04-21,2000,7,29,111,3535.4,0.013,2,Mod_Wet,70,14,18,25,168,295,0.083,3240,0.92,1100,2140,30,4,7,39,2060,100,18,25,64,2230,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.7,32.7,131,3140
2001-04-22,2000,7,30,112,3522.6,0.014,2,Mod_Wet,70,14,18,25,168,295,0.084,3228,0.92,1100,2130,30,4,7,39,2050,100,18,25,64,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.8,32.8,131,3150
2001-04-23,2000,7,30,113,3501.4,0.014,2,Mod_Wet,70,14,18,25,168,295,0.084,3206,0.92,1100,2110,30,4,7,38,2030,100,18,25,63,2200,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,132,3160
2001-04-24,2000,7,30,114,3480.3,0.015,2,Mod_Wet,70,14,18,25,168,295,0.085,3185,0.92,1100,2090,30,4,7,38,2010,100,18,25,63,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34.1,33,132,3170
