date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-04-25,2000,7,30,115,3450.7,0.016,2,Mod_Wet,70,14,18,25,168,295,0.086,3156,0.92,1100,2060,30,4,7,37,1980,100,18,25,62,2150,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2001-04-26,2000,7,30,116,3421.2,0.017,2,Mod_Wet,70,14,18,25,168,295,0.086,3126,0.91,1100,2030,30,4,7,36,1950,100,18,25,61,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.4,133,3200
2001-04-27,2000,7,30,117,3391.8,0.018,2,Mod_Wet,70,14,18,25,168,295,0.087,3097,0.91,1100,2000,30,4,7,35,1920,100,18,25,60,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2001-04-28,2000,7,30,118,3354,0.019,2,Mod_Wet,70,14,18,25,168,295,0.088,3059,0.91,1100,1960,30,4,7,34,1880,100,18,25,59,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2001-04-29,2000,7,31,119,3316.4,0.02,2,Mod_Wet,70,14,18,25,168,295,0.089,3021,0.91,1100,1920,30,4,7,33,1850,100,18,25,58,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2001-04-30,2000,7,31,120,3278.9,0.021,2,Mod_Wet,70,14,18,25,168,295,0.09,2984,0.91,1100,1880,30,4,7,32,1810,100,18,25,57,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2001-05-01,2000,8,31,121,3225,0.023,2,Mod_Wet,65,14,17,23,202,321,0.1,2904,0.9,1100,1800,35,4,8,31,1730,100,18,25,54,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.907,35.5,34.5,138,3310
2001-05-02,2000,8,31,122,3171.3,0.025,2,Mod_Wet,65,14,17,23,202,321,0.1,2850,0.9,1100,1750,35,4,8,30,1670,100,18,25,53,1880,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2001-05-03,2000,8,31,123,3117.9,0.027,2,Mod_Wet,65,14,17,23,202,321,0.1,2797,0.9,1100,1700,35,4,8,28,1620,100,18,25,51,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2001-05-04,2000,8,31,124,3064.8,0.028,2,Mod_Wet,65,14,17,23,202,321,0.1,2744,0.9,1100,1640,35,4,8,26,1570,100,18,25,49,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0964,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3400
2001-05-05,2000,8,31,125,3011.9,0.03,2,Mod_Wet,65,14,17,23,202,321,0.11,2691,0.89,1100,1590,35,4,8,25,1520,100,18,25,48,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3440
2001-05-06,2000,8,32,126,2959.3,0.033,2,Mod_Wet,65,14,17,23,202,321,0.11,2638,0.89,1100,1540,35,4,8,23,1470,100,18,25,46,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.1,145,3470
2001-05-07,2000,8,32,127,2907,0.036,2,Mod_Wet,65,14,17,23,202,321,0.11,2586,0.89,1100,1490,35,4,8,22,1420,100,18,25,45,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2001-05-08,2000,8,32,128,2854.9,0.038,2,Mod_Wet,65,14,17,23,202,321,0.11,2534,0.89,1100,1430,35,4,8,20,1370,100,18,25,43,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2001-05-09,2000,8,32,129,2803.2,0.041,2,Mod_Wet,65,14,17,23,202,321,0.12,2482,0.89,1100,1380,35,4,8,18,1320,100,18,25,41,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3580
2001-05-10,2000,8,32,130,2751.7,0.045,2,Mod_Wet,65,14,17,23,202,321,0.12,2431,0.88,1100,1330,35,4,8,17,1270,100,18,25,40,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.6,37.6,150,3610
2001-05-11,2000,8,32,131,2700.5,0.049,2,Mod_Wet,65,14,17,23,202,321,0.12,2379,0.88,1100,1280,35,4,8,15,1220,100,18,25,38,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3640
2001-05-12,2000,8,32,132,2649.6,0.053,2,Mod_Wet,65,14,17,23,202,321,0.12,2329,0.88,1100,1230,35,4,8,14,1170,100,18,25,37,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2001-05-13,2000,8,33,133,2599,0.057,2,Mod_Wet,65,14,17,23,202,321,0.12,2278,0.88,1100,1180,35,4,8,12,1120,100,18,25,35,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.7,155,3710
2001-05-14,2000,8,33,134,2548.7,0.061,2,Mod_Wet,65,14,17,23,202,321,0.13,2228,0.87,1100,1130,35,4,8,11,1070,100,18,25,34,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2001-05-15,2000,8,33,135,2498.8,0.065,2,Mod_Wet,65,14,17,23,202,321,0.13,2178,0.87,1100,1080,35,4,8,9,1020,100,18,25,32,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2001-05-16,2000,8,33,136,2449.1,0.069,2,Mod_Wet,65,14,17,23,202,321,0.13,2128,0.87,1100,1030,35,4,8,8,973,100,18,25,31,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2001-05-17,2000,8,33,137,2407.3,0.072,2,Mod_Wet,65,14,17,23,202,321,0.13,2086,0.87,1100,986,35,4,8,7,932,100,18,25,30,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2001-05-18,2000,8,33,138,2365.8,0.076,2,Mod_Wet,65,14,17,23,202,321,0.14,2045,0.86,1100,945,35,4,8,5,893,100,18,25,28,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2001-05-19,2000,8,33,139,2324.5,0.079,2,Mod_Wet,65,14,17,23,202,321,0.14,2003,0.86,1100,903,35,4,8,4,852,100,18,25,27,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2001-05-20,2000,8,34,140,2283.4,0.083,2,Mod_Wet,65,14,17,23,202,321,0.14,1962,0.86,1100,862,35,4,8,3,812,100,18,25,26,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2001-05-21,2000,8,34,141,2227.8,0.087,2,Mod_Wet,65,14,17,23,202,321,0.14,1907,0.86,1100,807,35,4,8,1,759,100,18,25,24,961,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42.1,41.2,165,3960
2001-05-22,2000,8,34,142,2165.3,0.093,2,Mod_Wet,65,14,17,23,202,321,0.15,1844,0.85,1100,744,35,4,8,-1,698,100,18,25,22,900,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2001-05-23,2000,8,34,143,2110.7,0.098,2,Mod_Wet,65,14,17,23,202,321,0.15,1790,0.85,1100,690,35,4,8,-2,645,100,18,25,21,847,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2001-05-24,2000,8,34,144,2056.6,0.1,2,Mod_Wet,65,14,17,23,202,321,0.16,1736,0.84,1100,636,35,4,8,-4,593,100,18,25,19,795,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2001-05-25,2000,8,34,145,2002.9,0.11,2,Mod_Wet,65,14,17,23,202,321,0.16,1682,0.84,1100,582,35,4,8,-6,541,100,18,25,17,743,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2001-05-26,2000,8,34,146,1956.9,0.11,2,Mod_Wet,65,14,17,23,202,321,0.16,1636,0.84,1100,536,35,4,8,-7,496,100,18,25,16,698,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2001-05-27,2000,8,35,147,1911.2,0.12,2,Mod_Wet,65,14,17,23,202,321,0.17,1590,0.83,1100,490,35,4,8,-8,451,100,18,25,15,653,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2001-05-28,2000,8,35,148,1865.9,0.12,2,Mod_Wet,65,14,17,23,202,321,0.17,1545,0.83,1100,445,35,4,8,-10,408,100,18,25,13,610,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2001-05-29,2000,8,35,149,1821,0.12,2,Mod_Wet,65,14,17,23,202,321,0.18,1500,0.82,1100,400,35,4,8,-11,364,100,18,25,12,566,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2001-05-30,2000,8,35,150,1776.5,0.13,2,Mod_Wet,65,14,17,23,202,321,0.18,1455,0.82,1100,355,35,4,8,-12,320,100,18,25,11,522,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2001-05-31,2000,8,35,151,1739.2,0.13,2,Mod_Wet,65,14,17,23,202,321,0.18,1418,0.81,1100,318,35,4,8,-13,284,100,18,25,10,486,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2001-06-01,2000,9,35,152,1702.2,0.13,3,Normal,53,12,12,13,120,210,0.12,1492,0.88,1100,392,47,6,12,-1,328,100,18,24,12,448,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.2,181,4340
2001-06-02,2000,9,35,153,1665.5,0.14,3,Normal,53,12,12,13,120,210,0.13,1455,0.87,1100,355,47,6,11,-2,293,100,18,23,11,413,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2001-06-03,2000,9,36,154,1629.1,0.14,3,Normal,53,12,12,13,120,210,0.13,1419,0.87,1100,319,47,6,10,-3,259,100,18,22,10,379,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2001-06-04,2000,9,36,155,1593.1,0.15,3,Normal,53,12,12,13,120,210,0.13,1383,0.87,1100,283,47,6,9,-5,226,100,18,21,8,346,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2001-06-05,2000,9,36,156,1557.4,0.15,3,Normal,53,12,12,13,120,210,0.14,1347,0.86,1100,247,47,6,8,-6,192,100,18,20,7,312,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2001-06-06,2000,9,36,157,1528.5,0.16,3,Normal,53,12,12,13,120,210,0.14,1318,0.86,1100,218,47,6,7,-6,164,100,18,19,7,284,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2001-06-07,2000,9,36,158,1499.8,0.16,3,Normal,53,12,12,13,120,210,0.14,1290,0.86,1100,190,43,6,6,-7,142,96,18,18,6,262,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0753,4,0.3,1.85,0.09,18.7,0.952,0.98,0.933,47.9,47,188,4510
2001-06-08,2000,9,36,159,1471.3,0.16,3,Normal,53,12,12,13,120,210,0.14,1261,0.86,1100,161,36,5,5,-8,123,89,17,17,5,243,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2001-06-09,2000,9,36,160,1443.1,0.17,3,Normal,53,12,12,13,120,210,0.15,1233,0.85,1100,133,30,4,4,-9,104,83,16,16,4,224,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2001-06-10,2000,9,37,161,1415.1,0.17,3,Normal,53,12,12,13,120,210,0.15,1205,0.85,1100,105,24,3,3,-10,85,77,15,15,3,205,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.8,47.8,191,4590
2001-06-11,2000,9,37,162,1387.4,0.18,3,Normal,53,12,12,13,120,210,0.15,1177,0.85,1100,77,17,2,2,-11,67,70,14,14,2,187,1200,990,969.1,20.9,0.842,0.648,0.031,1.49,0.0714,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48.1,192,4610
2001-06-12,2000,9,37,163,1335.8,0.19,3,Normal,53,12,12,13,120,210,0.16,1126,0.84,1100,26,6,1,1,-12,30,59,13,13,1,150,1190,990,969,21,0.823,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2001-06-13,2000,9,37,164,1291.1,0.19,3,Normal,53,12,12,13,120,210,0.16,1081,0.84,1081,0,0,0,0,-13,13,53,12,12,0,133,1160,990,968.8,21.2,0.784,0.605,0.0286,1.39,0.0656,4,0.296,1.69,0.0795,19.5,0.954,0.98,0.935,49.3,48.2,193,4630
2001-06-14,2000,9,37,165,1247.2,0.2,3,Normal,53,12,12,13,120,210,0.17,1037,0.83,1037,0,0,0,0,-13,13,53,12,12,0,133,1110,990,968.7,21.3,0.719,0.507,0.0238,1.23,0.0575,4,0.287,1.51,0.071,19.8,0.955,0.98,0.936,48.1,47.1,189,4520
2001-06-15,2000,9,37,166,1209.8,0.2,3,Normal,53,12,12,13,120,210,0.17,999.9,0.83,999.9,0,0,0,0,-13,13,53,12,12,0,133,1080,990,968.6,21.4,0.665,0.423,0.0197,1.09,0.0507,4,0.28,1.37,0.0638,20.1,0.955,0.98,0.936,47,46.1,184,4420
2001-06-16,2000,9,37,167,1173.2,0.21,3,Normal,53,12,12,13,120,210,0.18,963.2,0.82,963.2,0,0,0,0,-13,13,53,12,12,0,133,1040,990,968.4,21.6,0.611,0.405,0.0188,1.02,0.0471,4,0.268,1.28,0.0595,20.3,0.955,0.98,0.936,45.7,44.8,179,4300
2001-06-17,2000,9,38,168,1142.7,0.21,3,Normal,53,12,12,13,120,210,0.18,932.7,0.82,932.7,0,0,0,0,-13,13,53,12,12,0,133,1010,990,968.3,21.7,0.579,0.39,0.018,0.97,0.0448,4,0.257,1.23,0.0567,20.4,0.955,0.98,0.936,44.6,43.7,175,4200
2001-06-18,2000,9,38,169,1112.7,0.22,3,Normal,53,12,12,13,120,210,0.19,902.7,0.81,902.7,0,0,0,0,-13,13,53,12,12,0,133,980,990,968.3,21.7,0.552,0.376,0.0173,0.928,0.0427,4,0.247,1.17,0.054,20.6,0.955,0.98,0.936,43.5,42.6,170,4090
2001-06-19,2000,9,38,170,1083.3,0.22,3,Normal,53,12,12,13,120,210,0.19,873.3,0.81,873.3,0,0,0,0,-13,13,53,12,12,0,133,950,990,968.2,21.8,0.525,0.362,0.0166,0.886,0.0406,4,0.237,1.12,0.0515,20.7,0.954,0.98,0.935,42.3,41.5,166,3980
2001-06-20,2000,9,38,171,1059.6,0.23,3,Normal,53,12,12,13,120,210,0.2,849.6,0.8,849.6,0,0,0,0,-13,13,53,12,12,0,133,927,990,968.1,21.9,0.503,0.35,0.016,0.853,0.0389,4,0.229,1.08,0.0494,20.8,0.954,0.979,0.934,41.4,40.5,162,3890
2001-06-21,2000,9,38,172,1036.4,0.23,3,Normal,53,12,12,13,120,210,0.2,826.4,0.8,826.4,0,0,0,0,-13,13,53,12,12,0,133,903,990,968,22,0.482,0.339,0.0154,0.821,0.0373,4,0.221,1.04,0.0474,20.9,0.953,0.977,0.932,40.5,39.5,158,3790
2001-06-22,2000,9,38,173,1013.6,0.24,3,Normal,53,12,12,13,120,210,0.21,803.6,0.79,803.6,0,0,0,0,-13,13,53,12,12,0,133,881,990,967.9,22.1,0.461,0.328,0.0149,0.789,0.0358,4,0.214,1,0.0455,21.1,0.953,0.975,0.929,39.5,38.5,154,3700
2001-06-23,2000,9,38,174,991.23,0.24,3,Normal,53,12,12,13,120,210,0.21,781.2,0.79,781.2,0,0,0,0,-13,13,53,12,12,0,133,858,990,967.9,22.1,0.441,0.317,0.0143,0.758,0.0342,3,0.288,1.05,0.0473,21.1,0.956,0.98,0.937,51.5,48.2,145,3470
2001-06-24,2000,9,39,175,969.33,0.25,3,Normal,53,12,12,13,120,210,0.22,759.3,0.78,759.3,0,0,0,0,-13,13,53,12,12,0,133,836,990,967.8,22.2,0.421,0.307,0.0138,0.727,0.0327,3,0.282,1.01,0.0454,21.2,0.957,0.98,0.937,50.4,48.2,145,3470
2001-06-25,2000,9,39,176,952.64,0.25,3,Normal,53,12,12,13,120,210,0.22,742.6,0.78,742.6,0,0,0,0,-13,13,53,12,12,0,133,820,990,967.7,22.3,0.405,0.297,0.0133,0.702,0.0315,3,0.277,0.979,0.0439,21.3,0.957,0.98,0.938,49.5,48.2,145,3470
2001-06-26,2000,9,39,177,936.27,0.26,3,Normal,53,12,12,13,120,210,0.22,726.3,0.78,726.3,0,0,0,0,-13,13,53,12,12,0,133,803,990,967.6,22.4,0.39,0.286,0.0128,0.676,0.0303,3,0.269,0.946,0.0423,21.4,0.957,0.98,0.937,48.6,47.7,143,3430
2001-06-27,2000,9,39,178,920.23,0.26,3,Normal,53,12,12,13,120,210,0.23,710.2,0.77,710.2,0,0,0,0,-13,13,53,12,12,0,133,787,990,967.6,22.4,0.376,0.275,0.0123,0.651,0.029,3,0.262,0.913,0.0407,21.5,0.957,0.98,0.937,47.8,46.8,140,3370
2001-06-28,2000,9,39,179,904.54,0.26,3,Normal,53,12,12,13,120,210,0.23,694.5,0.77,694.5,0,0,0,0,-13,13,53,12,12,0,133,772,990,967.5,22.5,0.365,0.265,0.0118,0.63,0.028,3,0.255,0.885,0.0394,21.6,0.957,0.98,0.937,46.9,46,138,3310
2001-06-29,2000,9,39,180,889.23,0.27,3,Normal,53,12,12,13,120,210,0.24,679.2,0.76,679.2,0,0,0,0,-13,13,53,12,12,0,133,756,990,967.5,22.5,0.356,0.255,0.0113,0.611,0.0271,3,0.248,0.859,0.0381,21.7,0.957,0.98,0.937,46.1,45.1,135,3250
2001-06-30,2000,9,39,181,874.32,0.27,3,Normal,53,12,12,13,120,210,0.24,664.3,0.76,664.3,0,0,0,0,-13,13,53,12,12,0,133,741,990,967.4,22.6,0.348,0.245,0.0108,0.593,0.0262,3,0.241,0.834,0.0369,21.8,0.956,0.98,0.937,45.2,44.3,133,3190
2001-07-01,2000,10,40,182,859.84,0.28,3,Normal,50,10,9,9,108,186,0.22,673.8,0.78,673.8,0,0,0,0,-9,9,50,10,9,0,117,743,990,967.3,22.7,0.349,0.251,0.0111,0.6,0.0265,3,0.246,0.846,0.0373,21.8,0.957,0.98,0.938,46,45.1,135,3240
2001-07-02,2000,10,40,183,845.83,0.28,3,Normal,50,10,9,9,108,186,0.22,659.8,0.78,659.8,0,0,0,0,-9,9,50,10,9,0,117,729,990,967.3,22.7,0.341,0.242,0.0106,0.582,0.0256,3,0.239,0.822,0.0362,21.9,0.956,0.98,0.937,45.2,44.3,133,3190
2001-07-03,2000,10,40,184,832.34,0.29,3,Normal,50,10,9,9,108,186,0.22,646.3,0.78,646.3,0,0,0,0,-9,9,50,10,9,0,117,715,990,967.2,22.8,0.333,0.233,0.0102,0.566,0.0248,3,0.233,0.799,0.0351,22,0.956,0.98,0.937,44.4,43.5,130,3130
2001-07-04,2000,10,40,185,823.06,0.29,3,Normal,50,10,9,9,108,186,0.23,637.1,0.77,637.1,0,0,0,0,-9,9,50,10,9,0,117,706,990,967.2,22.8,0.328,0.227,0.00993,0.554,0.0243,3,0.229,0.784,0.0344,22,0.956,0.98,0.936,43.8,42.9,129,3090
2001-07-05,2000,10,40,186,814.09,0.3,3,Normal,50,10,9,9,108,186,0.23,628.1,0.77,628.1,0,0,0,0,-9,9,50,10,9,0,117,697,990,967.2,22.8,0.323,0.221,0.00966,0.543,0.0238,3,0.225,0.768,0.0336,22.1,0.955,0.98,0.936,43.3,42.4,127,3050
2001-07-06,2000,10,40,187,805.49,0.3,3,Normal,50,10,9,9,108,186,0.23,619.5,0.77,619.5,0,0,0,0,-9,9,50,10,9,0,117,688,990,967.1,22.9,0.318,0.215,0.00939,0.533,0.0233,3,0.221,0.754,0.033,22.1,0.955,0.98,0.936,42.8,41.9,126,3020
2001-07-07,2000,10,40,188,797.29,0.3,3,Normal,50,10,9,9,108,186,0.23,611.3,0.77,611.3,0,0,0,0,-9,9,50,10,9,0,117,680,990,967.1,22.9,0.313,0.209,0.00914,0.522,0.0228,3,0.218,0.74,0.0323,22.2,0.955,0.98,0.935,42.3,41.4,124,2980
2001-07-08,2000,10,41,189,789.56,0.31,3,Normal,50,10,9,9,108,186,0.24,603.6,0.76,603.6,0,0,0,0,-9,9,50,10,9,0,117,673,990,967.1,22.9,0.309,0.204,0.0089,0.513,0.0224,3,0.214,0.727,0.0317,22.2,0.954,0.98,0.935,41.8,41,123,2950
2001-07-09,2000,10,41,190,782.41,0.31,3,Normal,50,10,9,9,108,186,0.24,596.4,0.76,596.4,0,0,0,0,-9,9,50,10,9,0,117,665,990,967,23,0.305,0.199,0.00868,0.504,0.0219,3,0.211,0.715,0.0311,22.3,0.954,0.979,0.934,41.4,40.5,122,2920
2001-07-10,2000,10,41,191,776,0.32,3,Normal,50,10,9,9,108,186,0.24,590,0.76,590,0,0,0,0,-9,9,50,10,9,0,117,659,990,967,23,0.301,0.195,0.00848,0.496,0.0216,3,0.208,0.704,0.0306,22.3,0.953,0.978,0.933,41,40.1,120,2890
2001-07-11,2000,10,41,192,770.04,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,543,0.7,543,0,0,0,0,-11,11,58,11,11,0,147,623,990,967,23,0.281,0.164,0.00711,0.444,0.0193,3,0.187,0.631,0.0274,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2001-07-12,2000,10,41,193,759.92,0.32,2,Mod_Wet,58,11,11,11,136,227,0.3,532.9,0.7,532.9,0,0,0,0,-11,11,58,11,11,0,147,613,990,966.9,23.1,0.275,0.157,0.00681,0.432,0.0187,3,0.182,0.614,0.0266,22.4,0.949,0.97,0.921,37.1,36,108,2590
2001-07-13,2000,10,41,194,748.71,0.33,2,Mod_Wet,58,11,11,11,136,227,0.3,521.7,0.7,521.7,0,0,0,0,-11,11,58,11,11,0,147,602,990,966.9,23.1,0.268,0.15,0.00647,0.418,0.0181,3,0.177,0.595,0.0258,22.5,0.948,0.97,0.92,36.4,35.3,106,2540
2001-07-14,2000,10,41,195,736.96,0.33,2,Mod_Wet,58,11,11,11,136,227,0.31,510,0.69,510,0,0,0,0,-11,11,58,11,11,0,147,590,990,966.8,23.2,0.262,0.142,0.00612,0.403,0.0174,3,0.172,0.575,0.0249,22.6,0.947,0.97,0.919,35.6,34.6,104,2490
2001-07-15,2000,10,42,196,725.2,0.34,2,Mod_Wet,58,11,11,11,136,227,0.31,498.2,0.69,498.2,0,0,0,0,-11,11,58,11,11,0,147,578,990,966.8,23.2,0.255,0.134,0.00578,0.389,0.0168,2,0.279,0.668,0.0288,22.5,0.956,0.98,0.937,52.6,48.2,96.4,2310
2001-07-16,2000,10,42,197,715.08,0.34,2,Mod_Wet,58,11,11,11,136,227,0.32,488.1,0.68,488.1,0,0,0,0,-11,11,58,11,11,0,147,568,990,966.8,23.2,0.249,0.129,0.00557,0.379,0.0163,2,0.272,0.651,0.028,22.6,0.956,0.98,0.937,51.7,48.2,96.4,2310
2001-07-17,2000,10,42,198,704.42,0.34,2,Mod_Wet,58,11,11,11,136,227,0.32,477.4,0.68,477.4,0,0,0,0,-11,11,58,11,11,0,147,557,990,966.7,23.3,0.243,0.124,0.00534,0.368,0.0158,2,0.265,0.632,0.0272,22.6,0.957,0.98,0.938,50.7,48.2,96.4,2310
2001-07-18,2000,10,42,199,693.75,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,466.8,0.67,466.8,0,0,0,0,-11,11,58,11,11,0,147,547,990,966.7,23.3,0.237,0.119,0.00511,0.357,0.0153,2,0.258,0.614,0.0263,22.7,0.957,0.98,0.938,49.7,48.2,96.4,2310
2001-07-19,2000,10,42,200,683.64,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,456.6,0.67,456.6,0,0,0,0,-11,11,58,11,11,0,147,537,990,966.6,23.4,0.231,0.115,0.0049,0.346,0.0148,2,0.251,0.597,0.0255,22.8,0.958,0.98,0.938,48.8,47.8,95.7,2300
2001-07-20,2000,10,42,201,673.52,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,446.5,0.66,446.5,0,0,0,0,-11,11,58,11,11,0,147,527,990,966.6,23.4,0.226,0.11,0.00469,0.335,0.0143,2,0.244,0.579,0.0248,22.8,0.958,0.98,0.939,47.9,46.9,93.8,2250
2001-07-21,2000,10,42,202,664.49,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,437.5,0.66,437.5,0,0,0,0,-11,11,58,11,11,0,147,517,990,966.6,23.4,0.221,0.105,0.0045,0.326,0.0139,2,0.238,0.564,0.0241,22.9,0.957,0.98,0.938,47,46,92.1,2210
2001-07-22,2000,10,43,203,654.92,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,427.9,0.65,427.9,0,0,0,0,-11,11,58,11,11,0,147,508,990,966.5,23.5,0.215,0.101,0.0043,0.316,0.0135,2,0.231,0.547,0.0233,22.9,0.957,0.98,0.937,46,45.1,90.2,2170
2001-07-23,2000,10,43,204,645.35,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,418.4,0.65,418.4,0,0,0,0,-11,11,58,11,11,0,147,498,990,966.5,23.5,0.211,0.0965,0.0041,0.308,0.0131,2,0.225,0.533,0.0227,23,0.956,0.98,0.937,45.1,44.2,88.3,2120
2001-07-24,2000,10,43,205,636.33,0.37,2,Mod_Wet,58,11,11,11,136,227,0.36,409.3,0.64,409.3,0,0,0,0,-11,11,58,11,11,0,147,489,990,966.4,23.6,0.208,0.0922,0.00391,0.3,0.0128,2,0.219,0.519,0.022,23,0.955,0.98,0.936,44.2,43.3,86.6,2080
2001-07-25,2000,10,43,206,628.4,0.38,2,Mod_Wet,58,11,11,11,136,227,0.36,401.4,0.64,401.4,0,0,0,0,-11,11,58,11,11,0,147,481,990,966.4,23.6,0.205,0.0885,0.00375,0.294,0.0125,2,0.213,0.507,0.0215,23.1,0.955,0.98,0.936,43.4,42.5,85,2040
2001-07-26,2000,10,43,207,619.92,0.38,2,Mod_Wet,58,11,11,11,136,227,0.37,392.9,0.63,392.9,0,0,0,0,-11,11,58,11,11,0,147,473,990,966.4,23.6,0.202,0.0845,0.00358,0.287,0.0121,2,0.208,0.495,0.0209,23.1,0.954,0.98,0.935,42.5,41.7,83.3,2000
2001-07-27,2000,10,43,208,611.45,0.39,2,Mod_Wet,58,11,11,11,136,227,0.37,384.4,0.63,384.4,0,0,0,0,-11,11,58,11,11,0,147,464,990,966.3,23.7,0.199,0.0805,0.0034,0.28,0.0118,2,0.202,0.482,0.0204,23.2,0.953,0.98,0.933,41.6,40.8,81.5,1960
2001-07-28,2000,10,43,209,602.97,0.39,2,Mod_Wet,58,11,11,11,136,227,0.38,376,0.62,376,0,0,0,0,-11,11,58,11,11,0,147,456,990,966.3,23.7,0.196,0.0765,0.00323,0.273,0.0115,2,0.196,0.469,0.0198,23.2,0.952,0.978,0.931,40.7,39.8,79.7,1910
2001-07-29,2000,10,44,210,595.04,0.39,2,Mod_Wet,58,11,11,11,136,227,0.38,368,0.62,368,0,0,0,0,-11,11,58,11,11,0,147,448,990,966.3,23.7,0.194,0.0727,0.00307,0.266,0.0112,2,0.191,0.457,0.0193,23.3,0.951,0.976,0.928,39.9,39,77.9,1870
2001-07-30,2000,10,44,211,587.11,0.4,2,Mod_Wet,58,11,11,11,136,227,0.39,360.1,0.61,360.1,0,0,0,0,-11,11,58,11,11,0,147,440,990,966.2,23.8,0.191,0.069,0.0029,0.26,0.0109,2,0.186,0.445,0.0187,23.3,0.95,0.974,0.925,39.1,38.1,76.2,1830
2001-07-31,2000,10,44,212,580.28,0.4,2,Mod_Wet,58,11,11,11,136,227,0.39,353.3,0.61,353.3,0,0,0,0,-11,11,58,11,11,0,147,433,990,966.2,23.8,0.188,0.0657,0.00276,0.254,0.0107,2,0.181,0.435,0.0183,23.4,0.949,0.973,0.923,38.4,37.3,74.7,1790
2001-08-01,2000,11,44,213,571.8,0.4,2,Mod_Wet,54,9,8,6,107,184,0.32,387.8,0.68,387.8,0,0,0,0,-6,6,54,9,8,0,113,459,990,966.2,23.8,0.197,0.082,0.00344,0.279,0.0117,2,0.204,0.484,0.0203,23.3,0.953,0.98,0.934,42.3,41.5,82.9,1990
2001-08-02,2000,11,44,214,562.23,0.41,2,Mod_Wet,54,9,8,6,107,184,0.33,378.2,0.67,378.2,0,0,0,0,-6,6,54,9,8,0,113,449,990,966.1,23.9,0.194,0.0775,0.00325,0.272,0.0114,2,0.198,0.469,0.0197,23.4,0.952,0.979,0.932,41.3,40.5,80.9,1940
2001-08-03,2000,11,44,215,554.3,0.41,2,Mod_Wet,54,9,8,6,107,184,0.33,370.3,0.67,370.3,0,0,0,0,-6,6,54,9,8,0,113,441,990,966.1,23.9,0.191,0.0738,0.00309,0.265,0.0111,2,0.192,0.458,0.0191,23.4,0.951,0.977,0.929,40.5,39.6,79.1,1900
2001-08-04,2000,11,44,216,545.82,0.42,2,Mod_Wet,54,9,8,6,107,184,0.34,361.8,0.66,361.8,0,0,0,0,-6,6,54,9,8,0,113,433,990,966.1,23.9,0.188,0.0698,0.00291,0.258,0.0108,2,0.187,0.445,0.0186,23.5,0.95,0.975,0.927,39.6,38.6,77.3,1850
2001-08-05,2000,11,45,217,537.35,0.42,2,Mod_Wet,54,9,8,6,107,184,0.34,353.4,0.66,353.4,0,0,0,0,-6,6,54,9,8,0,113,424,990,966,24,0.185,0.0658,0.00274,0.251,0.0105,2,0.181,0.432,0.018,23.5,0.949,0.973,0.924,38.7,37.7,75.4,1810
2001-08-06,2000,11,45,218,529.42,0.43,2,Mod_Wet,54,9,8,6,107,184,0.35,345.4,0.65,345.4,0,0,0,0,-6,6,54,9,8,0,113,416,990,966,24,0.182,0.062,0.00258,0.245,0.0102,2,0.176,0.42,0.0175,23.6,0.948,0.971,0.921,37.9,36.8,73.6,1770
2001-08-07,2000,11,45,219,522.58,0.43,2,Mod_Wet,54,9,8,6,107,184,0.35,338.6,0.65,338.6,0,0,0,0,-6,6,54,9,8,0,113,410,990,966,24,0.18,0.0588,0.00245,0.239,0.00993,2,0.171,0.41,0.017,23.6,0.947,0.97,0.918,37.2,36,72.1,1730
2001-08-08,2000,11,45,220,515.2,0.44,2,Mod_Wet,54,9,8,6,107,184,0.36,331.2,0.64,331.2,0,0,0,0,-6,6,54,9,8,0,113,402,990,965.9,24.1,0.177,0.0553,0.0023,0.233,0.00967,2,0.166,0.399,0.0166,23.7,0.946,0.97,0.917,36.4,35.3,70.6,1690
2001-08-09,2000,11,45,221,507.81,0.44,2,Mod_Wet,54,9,8,6,107,184,0.36,323.8,0.64,323.8,0,0,0,0,-6,6,54,9,8,0,113,395,990,965.9,24.1,0.175,0.0518,0.00215,0.227,0.0094,2,0.161,0.388,0.0161,23.7,0.945,0.97,0.916,35.6,34.5,69,1660
2001-08-10,2000,11,45,222,500.43,0.45,2,Mod_Wet,54,9,8,6,107,184,0.37,316.4,0.63,316.4,0,0,0,0,-6,6,54,9,8,0,113,387,990,965.9,24.1,0.172,0.0484,0.002,0.221,0.00914,2,0.156,0.377,0.0156,23.8,0.943,0.97,0.915,34.8,33.8,67.5,1620
2001-08-11,2000,11,45,223,493.6,0.45,2,Mod_Wet,54,9,8,6,107,184,0.37,309.6,0.63,309.6,0,0,0,0,-6,6,54,9,8,0,113,381,990,965.8,24.2,0.17,0.0451,0.00187,0.215,0.00889,2,0.151,0.366,0.0152,23.8,0.942,0.97,0.914,34.1,33,66.1,1590
2001-08-12,2000,11,46,224,487.85,0.46,2,Mod_Wet,54,9,8,6,107,184,0.38,303.9,0.62,303.9,0,0,0,0,-6,6,54,9,8,0,113,375,990,965.8,24.2,0.168,0.0424,0.00175,0.21,0.00869,2,0.148,0.358,0.0148,23.8,0.942,0.97,0.913,33.5,32.4,64.9,1560
2001-08-13,2000,11,46,225,481.56,0.46,2,Mod_Wet,54,9,8,6,107,184,0.38,297.6,0.62,297.6,0,0,0,0,-6,6,54,9,8,0,113,369,990,965.8,24.2,0.166,0.0394,0.00163,0.205,0.00846,2,0.143,0.348,0.0144,23.9,0.94,0.97,0.912,32.8,31.8,63.6,1530
2001-08-14,2000,11,46,226,475.28,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,291.3,0.61,291.3,0,0,0,0,-6,6,54,9,8,0,113,362,990,965.7,24.3,0.163,0.0365,0.0015,0.2,0.00824,2,0.139,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.1,62.2,1490
2001-08-15,2000,11,46,227,468.99,0.47,2,Mod_Wet,54,9,8,6,107,184,0.39,285,0.61,285,0,0,0,0,-6,6,54,9,8,0,113,356,990,965.7,24.3,0.161,0.0335,0.00138,0.195,0.00802,2,0.135,0.33,0.0136,24,0.938,0.97,0.91,31.4,30.5,60.9,1460
2001-08-16,2000,11,46,228,462.7,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,278.7,0.6,278.7,0,0,0,0,-6,6,54,9,8,0,113,350,990,965.7,24.3,0.159,0.0305,0.00126,0.189,0.00779,2,0.131,0.32,0.0132,24,0.936,0.97,0.908,30.7,29.8,59.6,1430
2001-08-17,2000,11,46,229,456.96,0.48,2,Mod_Wet,54,9,8,6,107,184,0.4,273,0.6,273,0,0,0,0,-6,6,54,9,8,0,113,344,990,965.7,24.3,0.157,0.0278,0.00114,0.185,0.00759,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.4,1400
2001-08-18,2000,11,46,230,451.21,0.48,2,Mod_Wet,54,9,8,6,107,184,0.41,267.2,0.59,267.2,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.0251,0.00103,0.18,0.00739,2,0.123,0.303,0.0124,24.1,0.934,0.97,0.906,29.4,28.6,57.1,1370
2001-08-19,2000,11,47,231,445.47,0.48,2,Mod_Wet,54,9,8,6,107,184,0.41,261.5,0.59,261.5,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0224,0.000919,0.175,0.00719,2,0.119,0.294,0.0121,24.1,0.933,0.97,0.905,28.8,28,55.9,1340
2001-08-20,2000,11,47,232,440.82,0.49,2,Mod_Wet,54,9,8,6,107,184,0.42,256.8,0.58,256.8,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0202,0.000828,0.171,0.00702,2,0.116,0.287,0.0118,24.1,0.931,0.97,0.904,28.3,27.5,54.9,1320
2001-08-21,2000,11,47,233,435.63,0.49,2,Mod_Wet,54,9,8,6,107,184,0.42,251.6,0.58,251.6,0,0,0,0,-6,6,54,9,8,0,113,323,990,965.6,24.4,0.149,0.0178,0.000727,0.167,0.00684,2,0.112,0.28,0.0114,24.2,0.93,0.97,0.902,27.7,26.9,53.8,1290
2001-08-22,2000,11,47,234,430.43,0.5,2,Mod_Wet,54,9,8,6,107,184,0.43,246.4,0.57,246.4,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.148,0.0167,0.000683,0.164,0.00671,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.1,26.3,52.7,1260
2001-08-23,2000,11,47,235,425.24,0.5,2,Mod_Wet,54,9,8,6,107,184,0.43,241.2,0.57,241.2,0,0,0,0,-6,6,54,9,8,0,113,312,990,965.5,24.5,0.146,0.0163,0.000664,0.162,0.00662,2,0.105,0.267,0.0109,24.2,0.927,0.97,0.899,26.6,25.8,51.5,1240
2001-08-24,2000,11,47,236,420.04,0.5,2,Mod_Wet,54,9,8,6,107,184,0.44,236,0.56,236,0,0,0,0,-6,6,54,9,8,0,113,307,990,965.5,24.5,0.144,0.0158,0.000645,0.16,0.00652,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.897,26,25.2,50.4,1210
2001-08-25,2000,11,47,237,415.39,0.51,2,Mod_Wet,54,9,8,6,107,184,0.44,231.4,0.56,231.4,0,0,0,0,-6,6,54,9,8,0,113,302,990,965.5,24.5,0.142,0.0154,0.000629,0.158,0.00643,1,0.255,0.413,0.0168,24.1,0.957,0.98,0.938,52.4,48.2,48.2,1160
2001-08-26,2000,11,48,238,410.74,0.51,2,Mod_Wet,54,9,8,6,107,184,0.45,226.7,0.55,226.7,0,0,0,0,-6,6,54,9,8,0,113,298,990,965.4,24.6,0.141,0.015,0.000612,0.156,0.00634,1,0.249,0.404,0.0165,24.1,0.958,0.98,0.939,51.5,48.2,48.2,1160
2001-08-27,2000,11,48,239,407.19,0.51,2,Mod_Wet,54,9,8,6,107,184,0.45,223.2,0.55,223.2,0,0,0,0,-6,6,54,9,8,0,113,294,990,965.4,24.6,0.139,0.0147,0.000599,0.154,0.00627,1,0.244,0.398,0.0162,24.2,0.958,0.98,0.939,50.7,48.2,48.2,1160
2001-08-28,2000,11,48,240,403.64,0.52,2,Mod_Wet,54,9,8,6,107,184,0.46,219.6,0.54,219.6,0,0,0,0,-6,6,54,9,8,0,113,291,990,965.4,24.6,0.138,0.0144,0.000587,0.153,0.0062,1,0.239,0.392,0.0159,24.2,0.958,0.98,0.939,49.9,48.2,48.2,1160
2001-08-29,2000,11,48,241,398.99,0.52,2,Mod_Wet,54,9,8,6,107,184,0.46,215,0.54,215,0,0,0,0,-6,6,54,9,8,0,113,286,990,965.4,24.6,0.136,0.014,0.00057,0.15,0.00612,1,0.233,0.383,0.0156,24.2,0.957,0.98,0.938,48.9,47.9,47.9,1150
2001-08-30,2000,11,48,242,394.34,0.52,2,Mod_Wet,54,9,8,6,107,184,0.47,210.3,0.53,210.3,0,0,0,0,-6,6,54,9,8,0,113,281,990,965.4,24.6,0.135,0.0136,0.000553,0.148,0.00603,1,0.226,0.375,0.0152,24.3,0.957,0.98,0.937,47.9,46.9,46.9,1130
2001-08-31,2000,11,48,243,390.78,0.53,2,Mod_Wet,54,9,8,6,107,184,0.47,206.8,0.53,206.8,0,0,0,0,-6,6,54,9,8,0,113,278,990,965.4,24.6,0.134,0.0133,0.000541,0.147,0.00596,1,0.222,0.369,0.015,24.3,0.956,0.98,0.937,47.1,46.1,46.1,1110
2001-09-01,2000,12,48,244,385.59,0.53,2,Mod_Wet,46,7,6,4,75,138,0.36,247.6,0.64,247.6,0,0,0,0,-4,4,46,7,6,0,79,307,990,965.3,24.7,0.144,0.0168,0.000681,0.161,0.00651,2,0.11,0.27,0.0109,24.4,0.929,0.97,0.901,27.5,26.7,53.4,1280
2001-09-02,2000,12,49,245,379.85,0.54,2,Mod_Wet,46,7,6,4,75,138,0.36,241.8,0.64,241.8,0,0,0,0,-4,4,46,7,6,0,79,301,990,965.3,24.7,0.142,0.0163,0.00066,0.158,0.0064,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.9,26.1,52.1,1250
2001-09-03,2000,12,49,246,375.2,0.54,2,Mod_Wet,46,7,6,4,75,138,0.37,237.2,0.63,237.2,0,0,0,0,-4,4,46,7,6,0,79,296,990,965.3,24.7,0.14,0.0159,0.000644,0.156,0.00631,2,0.103,0.259,0.0105,24.5,0.925,0.97,0.898,26.3,25.5,51.1,1230
2001-09-04,2000,12,49,247,370,0.55,2,Mod_Wet,46,7,6,4,75,138,0.37,232,0.63,232,0,0,0,0,-4,4,46,7,6,0,79,291,990,965.3,24.8,0.138,0.0155,0.000625,0.154,0.00621,2,0.0991,0.253,0.0102,24.5,0.924,0.97,0.896,25.7,25,49.9,1200
2001-09-05,2000,12,49,248,364.81,0.55,2,Mod_Wet,46,7,6,4,75,138,0.38,226.8,0.62,226.8,0,0,0,0,-4,4,46,7,6,0,79,286,990,965.2,24.8,0.136,0.015,0.000607,0.151,0.00611,1,0.249,0.4,0.0161,24.4,0.959,0.98,0.939,52,48.2,48.2,1160
2001-09-06,2000,12,49,249,359.61,0.56,2,Mod_Wet,46,7,6,4,75,138,0.38,221.6,0.62,221.6,0,0,0,0,-4,4,46,7,6,0,79,281,990,965.2,24.8,0.135,0.0146,0.000588,0.149,0.00601,1,0.242,0.391,0.0158,24.4,0.958,0.98,0.939,50.8,48.2,48.2,1160
2001-09-07,2000,12,49,250,354.96,0.56,2,Mod_Wet,46,7,6,4,75,138,0.39,217,0.61,217,0,0,0,0,-4,4,46,7,6,0,79,276,990,965.2,24.8,0.133,0.0142,0.000572,0.147,0.00593,1,0.235,0.383,0.0154,24.4,0.958,0.98,0.938,49.8,48.2,48.2,1160
2001-09-08,2000,12,49,251,350.31,0.57,2,Mod_Wet,46,7,6,4,75,138,0.39,212.3,0.61,212.3,0,0,0,0,-4,4,46,7,6,0,79,271,990,965.2,24.8,0.131,0.0138,0.000555,0.145,0.00584,1,0.229,0.374,0.0151,24.5,0.957,0.98,0.938,48.8,47.8,47.8,1150
2001-09-09,2000,12,50,252,346.76,0.57,2,Mod_Wet,46,7,6,4,75,138,0.4,208.8,0.6,208.8,0,0,0,0,-4,4,46,7,6,0,79,268,990,965.1,24.9,0.13,0.0135,0.000543,0.144,0.00577,1,0.224,0.368,0.0148,24.5,0.956,0.98,0.937,48,47,47,1130
2001-09-10,2000,12,50,253,342.66,0.57,2,Mod_Wet,46,7,6,4,75,138,0.4,204.7,0.6,204.7,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0131,0.000528,0.142,0.0057,1,0.219,0.361,0.0145,24.5,0.956,0.98,0.937,47,46.1,46.1,1110
2001-09-11,2000,12,50,254,338.56,0.58,2,Mod_Wet,46,7,6,4,75,138,0.41,200.6,0.59,200.6,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0128,0.000514,0.14,0.00562,1,0.213,0.353,0.0142,24.6,0.955,0.98,0.936,46.1,45.2,45.2,1080
2001-09-12,2000,12,50,255,334.46,0.58,2,Mod_Wet,46,7,6,4,75,138,0.41,196.5,0.59,196.5,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.126,0.0124,0.000499,0.138,0.00554,1,0.208,0.346,0.0139,24.6,0.954,0.98,0.935,45.2,44.3,44.3,1060
2001-09-13,2000,12,50,256,330.35,0.59,2,Mod_Wet,46,7,6,4,75,138,0.42,192.3,0.58,192.3,0,0,0,0,-4,4,46,7,6,0,79,251,990,965.1,24.9,0.124,0.0121,0.000485,0.136,0.00546,1,0.202,0.339,0.0136,24.6,0.953,0.98,0.933,44.2,43.3,43.3,1040
2001-09-14,2000,12,50,257,326.8,0.59,2,Mod_Wet,46,7,6,4,75,138,0.42,188.8,0.58,188.8,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000473,0.135,0.0054,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.4,42.5,42.5,1020
2001-09-15,2000,12,50,258,323.24,0.6,2,Mod_Wet,46,7,6,4,75,138,0.43,185.2,0.57,185.2,0,0,0,0,-4,4,46,7,6,0,79,244,990,965,25,0.122,0.0115,0.00046,0.133,0.00533,1,0.193,0.326,0.013,24.7,0.95,0.98,0.931,42.6,41.7,41.7,1000
2001-09-16,2000,12,51,259,319.69,0.6,2,Mod_Wet,46,7,6,4,75,138,0.43,181.7,0.57,181.7,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.12,0.0112,0.000448,0.132,0.00527,1,0.188,0.319,0.0128,24.7,0.949,0.98,0.93,41.7,40.9,40.9,982
2001-09-17,2000,12,51,260,317.23,0.6,2,Mod_Wet,46,7,6,4,75,138,0.43,179.2,0.56,179.2,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.12,0.011,0.000439,0.131,0.00522,1,0.184,0.315,0.0126,24.7,0.949,0.979,0.928,41.2,40.3,40.3,967
2001-09-18,2000,12,51,261,314.22,0.61,2,Mod_Wet,46,7,6,4,75,138,0.44,176.2,0.56,176.2,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.119,0.0107,0.000429,0.129,0.00517,1,0.18,0.31,0.0124,24.7,0.948,0.977,0.926,40.5,39.6,39.6,949
2001-09-19,2000,12,51,262,311.21,0.61,2,Mod_Wet,46,7,6,4,75,138,0.44,173.2,0.56,173.2,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.117,0.0105,0.000418,0.128,0.00511,1,0.176,0.304,0.0122,24.7,0.947,0.976,0.924,39.8,38.8,38.8,931
2001-09-20,2000,12,51,263,308.21,0.61,2,Mod_Wet,46,7,6,4,75,138,0.45,170.2,0.55,170.2,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000408,0.127,0.00505,1,0.172,0.299,0.0119,24.8,0.946,0.974,0.921,39.1,38.1,38.1,914
2001-09-21,2000,12,51,264,305.2,0.62,2,Mod_Wet,46,7,6,4,75,138,0.45,167.2,0.55,167.2,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00996,0.000397,0.125,0.005,1,0.168,0.294,0.0117,24.8,0.945,0.973,0.919,38.4,37.3,37.3,896
2001-09-22,2000,12,51,265,302.19,0.62,2,Mod_Wet,46,7,6,4,75,138,0.46,164.2,0.54,164.2,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00971,0.000387,0.124,0.00494,1,0.164,0.288,0.0115,24.8,0.944,0.971,0.917,37.7,36.6,36.6,878
2001-09-23,2000,12,52,266,299.18,0.63,2,Mod_Wet,46,7,6,4,75,138,0.46,161.2,0.54,161.2,0,0,0,0,-4,4,46,7,6,0,79,220,990,964.9,25.1,0.113,0.00945,0.000376,0.123,0.00489,1,0.16,0.283,0.0113,24.8,0.943,0.97,0.915,37,35.9,35.9,861
2001-09-24,2000,12,52,267,296.17,0.63,2,Mod_Wet,46,7,6,4,75,138,0.47,158.2,0.53,158.2,0,0,0,0,-4,4,46,7,6,0,79,217,990,964.9,25.1,0.112,0.00919,0.000366,0.121,0.00483,1,0.156,0.277,0.011,24.8,0.942,0.97,0.914,36.3,35.2,35.2,845
2001-09-25,2000,12,52,268,293.17,0.64,2,Mod_Wet,46,7,6,4,75,138,0.47,155.2,0.53,155.2,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00894,0.000356,0.12,0.00478,1,0.152,0.272,0.0108,24.9,0.941,0.97,0.913,35.6,34.5,34.5,829
2001-09-26,2000,12,52,269,290.16,0.64,2,Mod_Wet,46,7,6,4,75,138,0.48,152.2,0.52,152.2,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00868,0.000345,0.119,0.00472,1,0.148,0.267,0.0106,24.9,0.94,0.97,0.912,34.9,33.8,33.8,812
2001-09-27,2000,12,52,270,287.15,0.64,2,Mod_Wet,46,7,6,4,75,138,0.48,149.2,0.52,149.2,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.00843,0.000335,0.117,0.00467,1,0.144,0.261,0.0104,24.9,0.939,0.97,0.911,34.2,33.2,33.2,796
2001-09-28,2000,12,52,271,284.14,0.65,2,Mod_Wet,46,7,6,4,75,138,0.49,146.1,0.51,146.1,0,0,0,0,-4,4,46,7,6,0,79,205,990,964.8,25.2,0.108,0.00817,0.000325,0.116,0.00461,1,0.14,0.256,0.0102,24.9,0.938,0.97,0.91,33.5,32.5,32.5,779
2001-09-29,2000,12,52,272,281.14,0.65,2,Mod_Wet,46,7,6,4,75,138,0.49,143.1,0.51,143.1,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.00792,0.000314,0.115,0.00456,1,0.136,0.251,0.00995,24.9,0.936,0.97,0.908,32.8,31.8,31.8,763
2001-09-30,2000,12,53,273,278.13,0.66,2,Mod_Wet,46,7,6,4,75,138,0.5,140.1,0.5,140.1,0,0,0,0,-4,4,46,7,6,0,79,199,990,964.8,25.2,0.106,0.00766,0.000304,0.113,0.00451,1,0.132,0.245,0.00973,24.9,0.935,0.97,0.907,32.1,31.1,31.1,746
2001-10-01,2001,1,1,274,275.67,0.66,2,Mod_Wet,41,6,4,3,56,110,0.4,165.7,0.6,165.7,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00983,0.00039,0.122,0.00484,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,892
2001-10-02,2001,1,1,275,275.39,0.66,2,Mod_Wet,41,6,4,3,56,110,0.4,165.4,0.6,165.4,0,0,0,0,-3,3,41,6,4,0,59,216,990,964.8,25.2,0.112,0.00981,0.000389,0.122,0.00483,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37.1,37.1,890
2001-10-03,2001,1,1,276,274.57,0.66,2,Mod_Wet,41,6,4,3,56,110,0.4,164.6,0.6,164.6,0,0,0,0,-3,3,41,6,4,0,59,216,990,964.8,25.2,0.112,0.00974,0.000386,0.121,0.00482,1,0.165,0.286,0.0113,24.9,0.944,0.972,0.917,38,36.9,36.9,885
2001-10-04,2001,1,1,277,271.56,0.67,2,Mod_Wet,41,6,4,3,56,110,0.41,161.6,0.59,161.6,0,0,0,0,-3,3,41,6,4,0,59,213,990,964.8,25.2,0.111,0.00948,0.000376,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,867
2001-10-05,2001,1,1,278,269.1,0.67,2,Mod_Wet,41,6,4,3,56,110,0.41,159.1,0.59,159.1,0,0,0,0,-3,3,41,6,4,0,59,210,990,964.8,25.2,0.11,0.00927,0.000368,0.119,0.00472,1,0.157,0.276,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
2001-10-06,2001,1,1,279,266.64,0.68,2,Mod_Wet,41,6,4,3,56,110,0.41,156.6,0.59,156.6,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00906,0.000359,0.118,0.00467,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.1,35,35,840
2001-10-07,2001,1,1,280,264.18,0.68,2,Mod_Wet,41,6,4,3,56,110,0.42,154.2,0.58,154.2,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00886,0.000351,0.117,0.00463,1,0.151,0.267,0.0106,25,0.941,0.97,0.912,35.5,34.5,34.5,827
2001-10-08,2001,1,2,281,261.72,0.69,2,Mod_Wet,41,6,4,3,56,110,0.42,151.7,0.58,151.7,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00865,0.000342,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,813
2001-10-09,2001,1,2,282,259.26,0.7,2,Mod_Wet,41,6,4,3,56,110,0.42,149.3,0.58,149.3,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00844,0.000334,0.115,0.00454,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.4,33.3,33.3,800
2001-10-10,2001,1,2,283,256.8,0.7,2,Mod_Wet,41,6,4,3,56,110,0.43,146.8,0.57,146.8,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00823,0.000326,0.114,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,786
2001-10-11,2001,1,2,284,254.34,0.71,2,Mod_Wet,41,6,4,3,56,110,0.43,144.3,0.57,144.3,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00802,0.000317,0.112,0.00445,1,0.137,0.25,0.00988,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2001-10-12,2001,1,2,285,251.88,0.71,2,Mod_Wet,41,6,4,3,56,110,0.44,141.9,0.56,141.9,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00781,0.000309,0.111,0.00441,1,0.134,0.245,0.0097,25,0.936,0.97,0.908,32.6,31.6,31.6,759
2001-10-13,2001,1,2,286,249.42,0.72,2,Mod_Wet,41,6,4,3,56,110,0.44,139.4,0.56,139.4,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.0076,0.0003,0.11,0.00436,1,0.131,0.241,0.00953,25.1,0.935,0.97,0.907,32,31.1,31.1,746
2001-10-14,2001,1,2,287,246.96,0.73,2,Mod_Wet,41,6,4,3,56,110,0.45,137,0.56,137,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00739,0.000292,0.109,0.00432,1,0.127,0.237,0.00935,25.1,0.934,0.97,0.906,31.5,30.5,30.5,732
2001-10-15,2001,1,3,288,245.59,0.73,2,Mod_Wet,41,6,4,3,56,110,0.45,135.6,0.55,135.6,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.101,0.00728,0.000287,0.109,0.00429,1,0.126,0.234,0.00925,25.1,0.933,0.97,0.905,31.1,30.2,30.2,725
2001-10-16,2001,1,3,289,243.67,0.73,2,Mod_Wet,41,6,4,3,56,110,0.45,133.7,0.55,133.7,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00711,0.000281,0.108,0.00426,1,0.123,0.231,0.00911,25.1,0.932,0.97,0.904,30.7,29.8,29.8,714
2001-10-17,2001,1,3,290,241.76,0.74,2,Mod_Wet,41,6,4,3,56,110,0.46,131.8,0.55,131.8,0,0,0,0,-3,3,41,6,4,0,59,183,990,964.7,25.3,0.1,0.00695,0.000274,0.107,0.00422,1,0.12,0.227,0.00897,25.1,0.931,0.97,0.904,30.2,29.3,29.3,704
2001-10-18,2001,1,3,291,239.85,0.74,2,Mod_Wet,41,6,4,3,56,110,0.46,129.8,0.54,129.8,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0994,0.00679,0.000268,0.106,0.00419,1,0.118,0.224,0.00883,25.1,0.931,0.97,0.903,29.8,28.9,28.9,694
2001-10-19,2001,1,3,292,241.21,0.74,2,Mod_Wet,41,6,4,3,56,110,0.46,131.2,0.54,131.2,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0998,0.0069,0.000272,0.107,0.00421,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30.1,29.2,29.2,701
2001-10-20,2001,1,3,293,242.58,0.74,2,Mod_Wet,41,6,4,3,56,110,0.45,132.6,0.55,132.6,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.1,0.00702,0.000277,0.107,0.00424,1,0.121,0.229,0.00903,25.1,0.932,0.97,0.904,30.4,29.5,29.5,708
2001-10-21,2001,1,3,294,239.57,0.75,2,Mod_Wet,41,6,4,3,56,110,0.46,129.6,0.54,129.6,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0993,0.00676,0.000267,0.106,0.00418,1,0.117,0.223,0.00881,25.1,0.931,0.97,0.903,29.7,28.8,28.8,692
2001-10-22,2001,1,4,295,238.21,0.75,2,Mod_Wet,41,6,4,3,56,110,0.46,128.2,0.54,128.2,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0988,0.00665,0.000262,0.105,0.00416,1,0.116,0.221,0.00871,25.1,0.93,0.97,0.902,29.4,28.5,28.5,685
2001-10-23,2001,1,4,296,237.93,0.75,2,Mod_Wet,41,6,4,3,56,110,0.46,127.9,0.54,127.9,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0987,0.00662,0.000261,0.105,0.00415,1,0.115,0.221,0.00869,25.2,0.93,0.97,0.902,29.3,28.5,28.5,683
2001-10-24,2001,1,4,297,237.11,0.75,2,Mod_Wet,41,6,4,3,56,110,0.46,127.1,0.54,127.1,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0984,0.00655,0.000258,0.105,0.00414,1,0.114,0.219,0.00863,25.2,0.93,0.97,0.902,29.2,28.3,28.3,679
2001-10-25,2001,1,4,298,235.2,0.76,2,Mod_Wet,41,6,4,3,56,110,0.47,125.2,0.53,125.2,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0977,0.00639,0.000252,0.104,0.0041,1,0.112,0.216,0.00849,25.2,0.929,0.97,0.901,28.7,27.8,27.8,668
2001-10-26,2001,1,4,299,232.74,0.77,2,Mod_Wet,41,6,4,3,56,110,0.47,122.7,0.53,122.7,0,0,0,0,-3,3,41,6,4,0,59,174,990,964.6,25.4,0.0968,0.00618,0.000243,0.103,0.00406,1,0.108,0.211,0.00832,25.2,0.927,0.97,0.899,28.1,27.3,27.3,655
2001-10-27,2001,1,4,300,231.37,0.77,2,Mod_Wet,41,6,4,3,56,110,0.47,121.4,0.53,121.4,0,0,0,0,-3,3,41,6,4,0,59,172,990,964.6,25.4,0.0964,0.00607,0.000239,0.102,0.00403,1,0.106,0.209,0.00822,25.2,0.926,0.97,0.898,27.8,27,27,647
2001-10-28,2001,1,4,301,233.28,0.77,2,Mod_Wet,41,6,4,3,56,110,0.47,123.3,0.53,123.3,0,0,0,0,-3,3,41,6,4,0,59,174,990,964.6,25.4,0.097,0.00623,0.000245,0.103,0.00407,1,0.109,0.212,0.00835,25.2,0.928,0.97,0.9,28.2,27.4,27.4,658
2001-10-29,2001,1,5,302,234.65,0.76,2,Mod_Wet,41,6,4,3,56,110,0.47,124.7,0.53,124.7,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0975,0.00635,0.00025,0.104,0.00409,1,0.111,0.215,0.00845,25.2,0.928,0.97,0.901,28.6,27.7,27.7,665
2001-10-30,2001,1,5,303,233.28,0.77,2,Mod_Wet,41,6,4,3,56,110,0.47,123.3,0.53,123.3,0,0,0,0,-3,3,41,6,4,0,59,174,990,964.6,25.4,0.097,0.00623,0.000245,0.103,0.00407,1,0.109,0.212,0.00835,25.2,0.928,0.97,0.9,28.2,27.4,27.4,658
2001-10-31,2001,1,5,304,230.82,0.78,2,Mod_Wet,41,6,4,3,56,110,0.48,120.8,0.52,120.8,0,0,0,0,-3,3,41,6,4,0,59,172,990,964.6,25.4,0.0962,0.00602,0.000237,0.102,0.00402,1,0.106,0.208,0.00818,25.2,0.926,0.97,0.898,27.7,26.8,26.8,644
2001-11-01,2001,2,5,305,229.46,0.78,3,Normal,36,5,3,2,47,93,0.41,136.5,0.59,136.5,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0992,0.00735,0.000289,0.107,0.00419,1,0.127,0.233,0.00918,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
2001-11-02,2001,2,5,306,229.73,0.78,3,Normal,36,5,3,2,47,93,0.41,136.7,0.59,136.7,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0993,0.00737,0.00029,0.107,0.0042,1,0.127,0.234,0.0092,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2001-11-03,2001,2,5,307,230.55,0.78,3,Normal,36,5,3,2,47,93,0.4,137.6,0.6,137.6,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0996,0.00744,0.000293,0.107,0.00421,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2001-11-04,2001,2,5,308,230.28,0.78,3,Normal,36,5,3,2,47,93,0.4,137.3,0.6,137.3,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0995,0.00742,0.000292,0.107,0.00421,1,0.128,0.235,0.00924,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
2001-11-05,2001,2,6,309,230,0.78,3,Normal,36,5,3,2,47,93,0.4,137,0.6,137,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0994,0.0074,0.000291,0.107,0.0042,1,0.127,0.234,0.00922,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
2001-11-06,2001,2,6,310,231.92,0.77,3,Normal,36,5,3,2,47,93,0.4,138.9,0.6,138.9,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00756,0.000297,0.108,0.00424,1,0.13,0.238,0.00935,25.2,0.934,0.97,0.906,32,31.1,31.1,746
2001-11-07,2001,2,6,311,233.28,0.77,3,Normal,36,5,3,2,47,93,0.4,140.3,0.6,140.3,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.101,0.00767,0.000302,0.108,0.00426,1,0.132,0.24,0.00945,25.2,0.935,0.97,0.907,32.4,31.4,31.4,753
2001-11-08,2001,2,6,312,234.65,0.76,3,Normal,36,5,3,2,47,93,0.4,141.7,0.6,141.7,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00779,0.000307,0.109,0.00429,1,0.134,0.243,0.00955,25.1,0.935,0.97,0.907,32.7,31.7,31.7,761
2001-11-09,2001,2,6,313,236.56,0.76,3,Normal,36,5,3,2,47,93,0.39,143.6,0.61,143.6,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00795,0.000313,0.11,0.00432,1,0.136,0.246,0.00969,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2001-11-10,2001,2,6,314,235.2,0.76,3,Normal,36,5,3,2,47,93,0.4,142.2,0.6,142.2,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00784,0.000309,0.109,0.0043,1,0.134,0.244,0.00959,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2001-11-11,2001,2,6,315,237.11,0.75,3,Normal,36,5,3,2,47,93,0.39,144.1,0.61,144.1,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.008,0.000315,0.11,0.00433,1,0.137,0.247,0.00973,25.1,0.937,0.97,0.908,33.3,32.3,32.3,774
2001-11-12,2001,2,7,316,239.03,0.75,3,Normal,36,5,3,2,47,93,0.39,146,0.61,146,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00816,0.000322,0.111,0.00437,1,0.14,0.25,0.00987,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2001-11-13,2001,2,7,317,240.94,0.74,3,Normal,36,5,3,2,47,93,0.39,147.9,0.61,147.9,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00832,0.000328,0.112,0.0044,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.1,33.1,795
2001-11-14,2001,2,7,318,243.95,0.73,3,Normal,36,5,3,2,47,93,0.38,150.9,0.62,150.9,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00858,0.000339,0.113,0.00446,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
2001-11-15,2001,2,7,319,243.67,0.73,3,Normal,36,5,3,2,47,93,0.38,150.7,0.62,150.7,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00856,0.000338,0.113,0.00445,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,810
2001-11-16,2001,2,7,320,243.4,0.73,3,Normal,36,5,3,2,47,93,0.38,150.4,0.62,150.4,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00853,0.000337,0.113,0.00445,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
2001-11-17,2001,2,7,321,245.86,0.73,3,Normal,36,5,3,2,47,93,0.38,152.9,0.62,152.9,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00874,0.000345,0.114,0.00449,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.3,34.3,822
2001-11-18,2001,2,7,322,247.23,0.73,3,Normal,36,5,3,2,47,93,0.38,154.2,0.62,154.2,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00886,0.00035,0.114,0.00452,1,0.151,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.6,34.6,830
2001-11-19,2001,2,8,323,248.05,0.72,3,Normal,36,5,3,2,47,93,0.38,155.1,0.63,155.1,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00893,0.000353,0.115,0.00453,1,0.152,0.267,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,834
2001-11-20,2001,2,8,324,251.06,0.72,3,Normal,36,5,3,2,47,93,0.37,158.1,0.63,158.1,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00919,0.000363,0.116,0.00459,1,0.156,0.272,0.0107,25,0.942,0.97,0.913,36.5,35.4,35.4,850
