date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-11-21,2001,2,8,325,251.88,0.71,3,Normal,36,5,3,2,47,93,0.37,158.9,0.63,158.9,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00925,0.000366,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,855
2001-11-22,2001,2,8,326,251.6,0.71,3,Normal,36,5,3,2,47,93,0.37,158.6,0.63,158.6,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00923,0.000365,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,853
2001-11-23,2001,2,8,327,254.06,0.71,3,Normal,36,5,3,2,47,93,0.37,161.1,0.63,161.1,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00944,0.000373,0.117,0.00464,1,0.16,0.277,0.011,25,0.943,0.97,0.914,37.2,36.1,36.1,867
2001-11-24,2001,2,8,328,254.34,0.71,3,Normal,36,5,3,2,47,93,0.37,161.3,0.63,161.3,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00946,0.000374,0.117,0.00465,1,0.16,0.278,0.011,25,0.943,0.97,0.915,37.3,36.2,36.2,868
2001-11-25,2001,2,8,329,254.61,0.71,3,Normal,36,5,3,2,47,93,0.36,161.6,0.64,161.6,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00949,0.000375,0.118,0.00465,1,0.161,0.278,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,870
2001-11-26,2001,2,9,330,258.17,0.7,3,Normal,36,5,3,2,47,93,0.36,165.2,0.64,165.2,0,0,0,0,-2,2,36,5,3,0,49,209,990,964.7,25.3,0.109,0.00979,0.000387,0.119,0.00472,1,0.165,0.285,0.0113,25,0.944,0.972,0.918,38.2,37.1,37.1,891
2001-11-27,2001,2,9,331,258.44,0.7,3,Normal,36,5,3,2,47,93,0.36,165.4,0.64,165.4,0,0,0,0,-2,2,36,5,3,0,49,209,990,964.7,25.3,0.109,0.00981,0.000388,0.119,0.00472,1,0.166,0.285,0.0113,25,0.944,0.972,0.918,38.3,37.2,37.2,893
2001-11-28,2001,2,9,332,258.71,0.7,3,Normal,36,5,3,2,47,93,0.36,165.7,0.64,165.7,0,0,0,0,-2,2,36,5,3,0,49,210,990,964.7,25.3,0.11,0.00984,0.000389,0.119,0.00473,1,0.166,0.286,0.0113,25,0.944,0.972,0.918,38.3,37.3,37.3,894
2001-11-29,2001,2,9,333,261.17,0.69,3,Normal,36,5,3,2,47,93,0.36,168.2,0.64,168.2,0,0,0,0,-2,2,36,5,3,0,49,212,990,964.7,25.3,0.11,0.01,0.000398,0.12,0.00477,1,0.17,0.29,0.0115,25,0.945,0.974,0.92,38.9,37.9,37.9,909
2001-11-30,2001,2,9,334,260.9,0.69,3,Normal,36,5,3,2,47,93,0.36,167.9,0.64,167.9,0,0,0,0,-2,2,36,5,3,0,49,212,990,964.7,25.3,0.11,0.01,0.000397,0.12,0.00476,1,0.169,0.29,0.0115,25,0.945,0.974,0.92,38.8,37.8,37.8,907
2001-12-01,2001,3,9,335,258.99,0.7,4,Mod_Dry,31,5,3,2,36,77,0.3,182,0.7,182,0,0,0,0,-2,2,31,5,3,0,38,221,990,964.7,25.3,0.114,0.0112,0.000444,0.125,0.00494,1,0.188,0.313,0.0124,25,0.949,0.98,0.93,42.3,41.4,41.4,994
2001-12-02,2001,3,9,336,258.71,0.7,4,Mod_Dry,31,5,3,2,36,77,0.3,181.7,0.7,181.7,0,0,0,0,-2,2,31,5,3,0,38,221,990,964.7,25.3,0.113,0.0112,0.000443,0.125,0.00493,1,0.188,0.312,0.0124,25,0.949,0.98,0.93,42.2,41.4,41.4,992
2001-12-03,2001,3,10,337,257.35,0.7,4,Mod_Dry,31,5,3,2,36,77,0.3,180.3,0.7,180.3,0,0,0,0,-2,2,31,5,3,0,38,219,990,964.7,25.3,0.113,0.0111,0.000438,0.124,0.00491,1,0.186,0.31,0.0123,25,0.949,0.98,0.93,41.9,41,41,985
2001-12-04,2001,3,10,338,255.98,0.7,4,Mod_Dry,31,5,3,2,36,77,0.3,179,0.7,179,0,0,0,0,-2,2,31,5,3,0,38,218,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00488,1,0.184,0.308,0.0122,25,0.948,0.979,0.929,41.6,40.7,40.7,977
2001-12-05,2001,3,10,339,256.8,0.7,4,Mod_Dry,31,5,3,2,36,77,0.3,179.8,0.7,179.8,0,0,0,0,-2,2,31,5,3,0,38,219,990,964.7,25.3,0.113,0.011,0.000437,0.124,0.0049,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.7,40.9,40.9,982
2001-12-06,2001,3,10,340,258.71,0.7,4,Mod_Dry,31,5,3,2,36,77,0.3,181.7,0.7,181.7,0,0,0,0,-2,2,31,5,3,0,38,221,990,964.7,25.3,0.113,0.0112,0.000443,0.125,0.00493,1,0.188,0.312,0.0124,25,0.949,0.98,0.93,42.2,41.4,41.4,992
2001-12-07,2001,3,10,341,258.99,0.7,4,Mod_Dry,31,5,3,2,36,77,0.3,182,0.7,182,0,0,0,0,-2,2,31,5,3,0,38,221,990,964.7,25.3,0.114,0.0112,0.000444,0.125,0.00494,1,0.188,0.313,0.0124,25,0.949,0.98,0.93,42.3,41.4,41.4,994
2001-12-08,2001,3,10,342,261.99,0.69,4,Mod_Dry,31,5,3,2,36,77,0.29,185,0.71,185,0,0,0,0,-2,2,31,5,3,0,38,224,990,964.7,25.3,0.115,0.0115,0.000454,0.126,0.00499,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,43,42.1,42.1,1010
2001-12-09,2001,3,10,343,262.81,0.69,4,Mod_Dry,31,5,3,2,36,77,0.29,185.8,0.71,185.8,0,0,0,0,-2,2,31,5,3,0,38,225,990,964.8,25.2,0.115,0.0115,0.000457,0.126,0.00501,1,0.193,0.32,0.0127,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1020
2001-12-10,2001,3,11,344,260.9,0.69,4,Mod_Dry,31,5,3,2,36,77,0.29,183.9,0.7,183.9,0,0,0,0,-2,2,31,5,3,0,38,223,990,964.7,25.3,0.114,0.0114,0.000451,0.126,0.00497,1,0.191,0.316,0.0125,24.9,0.95,0.98,0.931,42.7,41.9,41.9,1000
2001-12-11,2001,3,11,345,258.99,0.7,5,Dry,26,4,3,2,24,59,0.23,200,0.77,200,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000505,0.131,0.00517,1,0.212,0.343,0.0136,24.9,0.955,0.98,0.936,46.7,45.7,45.7,1100
2001-12-12,2001,3,11,346,257.07,0.7,5,Dry,26,4,3,2,24,59,0.23,198.1,0.77,198.1,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000498,0.13,0.00513,1,0.21,0.34,0.0134,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2001-12-13,2001,3,11,347,258.99,0.7,5,Dry,26,4,3,2,24,59,0.23,200,0.77,200,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000505,0.131,0.00517,1,0.212,0.343,0.0136,24.9,0.955,0.98,0.936,46.7,45.7,45.7,1100
2001-12-14,2001,3,11,348,260.35,0.69,5,Dry,26,4,3,2,24,59,0.23,201.3,0.77,201.3,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0129,0.000509,0.131,0.00519,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,47,46,46,1100
2001-12-15,2001,3,11,349,262.27,0.69,5,Dry,26,4,3,2,24,59,0.23,203.3,0.78,203.3,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000516,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.4,46.5,46.5,1120
2001-12-16,2001,3,11,350,265.28,0.68,5,Dry,26,4,3,2,24,59,0.22,206.3,0.78,206.3,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000526,0.133,0.00528,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.2,47.2,1130
2001-12-17,2001,3,12,351,267.19,0.68,5,Dry,26,4,3,2,24,59,0.22,208.2,0.78,208.2,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000533,0.134,0.00531,1,0.224,0.358,0.0142,24.9,0.956,0.98,0.937,48.6,47.6,47.6,1140
2001-12-18,2001,3,12,352,269.1,0.67,5,Dry,26,4,3,2,24,59,0.22,210.1,0.78,210.1,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.00054,0.135,0.00535,1,0.226,0.361,0.0143,24.9,0.957,0.98,0.937,49,48,48,1150
2001-12-19,2001,3,12,353,268.28,0.68,5,Dry,26,4,3,2,24,59,0.22,209.3,0.78,209.3,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000537,0.135,0.00533,1,0.225,0.36,0.0143,24.9,0.956,0.98,0.937,48.8,47.8,47.8,1150
2001-12-20,2001,3,12,354,264.73,0.68,5,Dry,26,4,3,2,24,59,0.22,205.7,0.78,205.7,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0132,0.000524,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,48,47,47,1130
2001-12-21,2001,3,12,355,262.27,0.69,5,Dry,26,4,3,2,24,59,0.23,203.3,0.78,203.3,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000516,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.4,46.5,46.5,1120
2001-12-22,2001,3,12,356,259.26,0.7,5,Dry,26,4,3,2,24,59,0.23,200.3,0.77,200.3,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0128,0.000506,0.131,0.00517,1,0.213,0.343,0.0136,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2001-12-23,2001,3,12,357,256.25,0.7,5,Dry,26,4,3,2,24,59,0.23,197.3,0.77,197.3,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000495,0.129,0.00512,1,0.209,0.338,0.0134,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2001-12-24,2001,3,13,358,254.89,0.71,5,Dry,26,4,3,2,24,59,0.23,195.9,0.77,195.9,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000491,0.129,0.00509,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.7,44.8,44.8,1070
2001-12-25,2001,3,13,359,252.97,0.71,5,Dry,26,4,3,2,24,59,0.23,194,0.77,194,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000484,0.128,0.00506,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2001-12-26,2001,3,13,360,251.6,0.71,5,Dry,26,4,3,2,24,59,0.23,192.6,0.77,192.6,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.203,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2001-12-27,2001,3,13,361,251.33,0.71,5,Dry,26,4,3,2,24,59,0.23,192.3,0.77,192.3,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00503,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2001-12-28,2001,3,13,362,252.7,0.71,5,Dry,26,4,3,2,24,59,0.23,193.7,0.77,193.7,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000483,0.128,0.00505,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2001-12-29,2001,3,13,363,254.61,0.71,5,Dry,26,4,3,2,24,59,0.23,195.6,0.77,195.6,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.00049,0.129,0.00509,1,0.207,0.335,0.0133,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2001-12-30,2001,3,13,364,255.98,0.7,5,Dry,26,4,3,2,24,59,0.23,197,0.77,197,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000494,0.129,0.00511,1,0.208,0.338,0.0134,24.9,0.954,0.98,0.935,45.9,45,45,1080
2001-12-31,2001,3,14,365,258.99,0.7,5,Dry,26,4,3,2,24,59,0.23,200,0.77,200,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000505,0.131,0.00517,1,0.212,0.343,0.0136,24.9,0.955,0.98,0.936,46.7,45.7,45.7,1100
2002-01-01,2001,4,14,1,258.17,0.7,5,Dry,29,5,4,2,33,73,0.28,185.2,0.72,185.2,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000455,0.126,0.00498,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,43,42.2,42.2,1010
2002-01-02,2001,4,14,2,257.89,0.7,5,Dry,29,5,4,2,33,73,0.28,184.9,0.72,184.9,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000454,0.126,0.00497,1,0.192,0.318,0.0126,25,0.95,0.98,0.931,43,42.1,42.1,1010
2002-01-03,2001,4,14,3,259.81,0.69,5,Dry,29,5,4,2,33,73,0.28,186.8,0.72,186.8,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.00046,0.127,0.00501,1,0.195,0.321,0.0127,24.9,0.951,0.98,0.932,43.4,42.6,42.6,1020
2002-01-04,2001,4,14,4,261.17,0.69,5,Dry,29,5,4,2,33,73,0.28,188.2,0.72,188.2,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000465,0.127,0.00503,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
2002-01-05,2001,4,14,5,260.35,0.69,5,Dry,29,5,4,2,33,73,0.28,187.3,0.72,187.3,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0117,0.000462,0.127,0.00502,1,0.195,0.322,0.0128,24.9,0.951,0.98,0.932,43.6,42.7,42.7,1020
2002-01-06,2001,4,14,6,259.53,0.7,5,Dry,29,5,4,2,33,73,0.28,186.5,0.72,186.5,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.000459,0.126,0.005,1,0.194,0.321,0.0127,24.9,0.95,0.98,0.931,43.4,42.5,42.5,1020
2002-01-07,2001,4,15,7,258.71,0.7,5,Dry,29,5,4,2,33,73,0.28,185.7,0.72,185.7,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.114,0.0115,0.000457,0.126,0.00499,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1020
2002-01-08,2001,4,15,8,258.99,0.7,5,Dry,29,5,4,2,33,73,0.28,186,0.72,186,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000458,0.126,0.00499,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.2,42.4,42.4,1020
2002-01-09,2001,4,15,9,261.45,0.69,5,Dry,29,5,4,2,33,73,0.28,188.4,0.72,188.4,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0118,0.000466,0.127,0.00504,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
2002-01-10,2001,4,15,10,266.1,0.68,5,Dry,29,5,4,2,33,73,0.27,193.1,0.73,193.1,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000482,0.129,0.00512,1,0.203,0.332,0.0132,24.9,0.953,0.98,0.933,44.9,44,44,1060
2002-01-11,2001,4,15,11,271.29,0.67,5,Dry,29,5,4,2,33,73,0.27,198.3,0.73,198.3,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.0005,0.132,0.00522,1,0.21,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.2,45.2,1090
2002-01-12,2001,4,15,12,274.85,0.66,5,Dry,29,5,4,2,33,73,0.27,201.8,0.73,201.8,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000512,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,47,46,46,1110
2002-01-13,2001,4,15,13,280.04,0.66,5,Dry,29,5,4,2,33,73,0.26,207,0.74,207,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.00053,0.135,0.00538,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.2,47.2,47.2,1130
2002-01-14,2001,4,16,14,281.41,0.65,5,Dry,29,5,4,2,33,73,0.26,208.4,0.74,208.4,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0135,0.000535,0.136,0.0054,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.5,47.5,47.5,1140
2002-01-15,2001,4,16,15,280.59,0.65,5,Dry,29,5,4,2,33,73,0.26,207.6,0.74,207.6,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000532,0.136,0.00539,1,0.223,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.3,47.3,1140
2002-01-16,2001,4,16,16,281.41,0.65,5,Dry,29,5,4,2,33,73,0.26,208.4,0.74,208.4,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0135,0.000535,0.136,0.0054,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.5,47.5,47.5,1140
2002-01-17,2001,4,16,17,281.14,0.65,5,Dry,29,5,4,2,33,73,0.26,208.1,0.74,208.1,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000534,0.136,0.0054,1,0.223,0.359,0.0143,24.8,0.956,0.98,0.937,48.4,47.5,47.5,1140
2002-01-18,2001,4,16,18,282.5,0.65,5,Dry,29,5,4,2,33,73,0.26,209.5,0.74,209.5,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000539,0.136,0.00542,1,0.225,0.362,0.0144,24.8,0.956,0.98,0.937,48.8,47.8,47.8,1150
2002-01-19,2001,4,16,19,287.7,0.64,5,Dry,29,5,4,2,33,73,0.25,214.7,0.75,214.7,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000557,0.139,0.00552,1,0.232,0.371,0.0148,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2002-01-20,2001,4,16,20,292.89,0.64,5,Dry,29,5,4,2,33,73,0.25,219.9,0.75,219.9,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0144,0.000575,0.141,0.00561,1,0.239,0.38,0.0151,24.7,0.958,0.98,0.939,51.1,48.2,48.2,1160
2002-01-21,2001,4,17,21,297.54,0.63,5,Dry,29,5,4,2,33,73,0.24,224.5,0.76,224.5,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0148,0.000591,0.143,0.0057,1,0.246,0.389,0.0155,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
2002-01-22,2001,4,17,22,302.19,0.62,5,Dry,29,5,4,2,33,73,0.24,229.2,0.76,229.2,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000607,0.145,0.00578,2,0.0972,0.242,0.00966,24.8,0.923,0.97,0.895,25.8,25,50,1200
2002-01-23,2001,4,17,23,305.74,0.62,5,Dry,29,5,4,2,33,73,0.24,232.7,0.76,232.7,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0155,0.00062,0.147,0.00585,2,0.0996,0.246,0.00982,24.8,0.924,0.97,0.896,26.2,25.4,50.8,1220
2002-01-24,2001,4,17,24,307.66,0.62,5,Dry,29,5,4,2,33,73,0.24,234.7,0.76,234.7,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000626,0.147,0.00588,2,0.101,0.248,0.00991,24.8,0.924,0.97,0.897,26.4,25.6,51.2,1230
2002-01-25,2001,4,17,25,309.03,0.61,5,Dry,29,5,4,2,33,73,0.24,236,0.76,236,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000631,0.148,0.00591,2,0.102,0.25,0.00997,24.8,0.925,0.97,0.897,26.6,25.8,51.5,1240
2002-01-26,2001,4,17,26,312.58,0.61,5,Dry,29,5,4,2,33,73,0.23,239.6,0.77,239.6,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.133,0.0161,0.000644,0.15,0.00598,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,27,26.2,52.3,1260
2002-01-27,2001,4,17,27,316.68,0.6,5,Dry,29,5,4,2,33,73,0.23,243.7,0.77,243.7,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000658,0.151,0.00605,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
2002-01-28,2001,4,18,28,320.24,0.6,5,Dry,29,5,4,2,33,73,0.23,247.2,0.77,247.2,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0168,0.000671,0.153,0.00612,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.901,27.8,27,54,1300
2002-01-29,2001,4,18,29,323.79,0.59,5,Dry,29,5,4,2,33,73,0.23,250.8,0.78,250.8,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.137,0.0174,0.000695,0.155,0.0062,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.2,27.4,54.8,1320
2002-01-30,2001,4,18,30,326.25,0.59,5,Dry,29,5,4,2,33,73,0.22,253.3,0.78,253.3,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0185,0.000742,0.157,0.00628,2,0.113,0.27,0.0108,24.7,0.93,0.97,0.902,28.5,27.7,55.3,1330
2002-01-31,2001,4,18,31,327.62,0.59,5,Dry,29,5,4,2,33,73,0.22,254.6,0.78,254.6,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0192,0.000768,0.158,0.00633,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.7,27.8,55.6,1340
2002-02-01,2001,5,18,32,330.08,0.59,5,Dry,31,6,4,3,41,85,0.26,245.1,0.74,245.1,0,0,0,0,-3,3,31,6,4,0,44,286,990,965.1,24.9,0.136,0.0166,0.000665,0.153,0.00614,2,0.108,0.261,0.0105,24.7,0.928,0.97,0.9,27.5,26.7,53.4,1280
2002-02-02,2001,5,18,33,336.37,0.58,5,Dry,31,6,4,3,41,85,0.25,251.4,0.75,251.4,0,0,0,0,-3,3,31,6,4,0,44,292,990,965.1,24.9,0.139,0.0176,0.000708,0.156,0.00628,2,0.112,0.269,0.0108,24.6,0.93,0.97,0.902,28.2,27.4,54.8,1320
2002-02-03,2001,5,18,34,341.02,0.58,5,Dry,31,6,4,3,41,85,0.25,256,0.75,256,0,0,0,0,-3,3,31,6,4,0,44,297,990,965.1,24.9,0.14,0.0198,0.000797,0.16,0.00644,2,0.115,0.276,0.0111,24.6,0.931,0.97,0.903,28.8,27.9,55.8,1340
2002-02-04,2001,5,19,35,343.48,0.57,5,Dry,31,6,4,3,41,85,0.25,258.5,0.75,258.5,0,0,0,0,-3,3,31,6,4,0,44,299,990,965.1,24.9,0.141,0.021,0.000844,0.162,0.00652,2,0.117,0.279,0.0112,24.6,0.931,0.97,0.903,29,28.2,56.3,1350
2002-02-05,2001,5,19,36,347.58,0.57,5,Dry,31,6,4,3,41,85,0.24,262.6,0.76,262.6,0,0,0,0,-3,3,31,6,4,0,44,304,990,965.1,24.9,0.143,0.0229,0.000923,0.166,0.00666,2,0.12,0.285,0.0115,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2002-02-06,2001,5,19,37,351.68,0.56,5,Dry,31,6,4,3,41,85,0.24,266.7,0.76,266.7,0,0,0,0,-3,3,31,6,4,0,44,308,990,965.2,24.8,0.144,0.0249,0.001,0.169,0.0068,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30,29.1,58.1,1390
2002-02-07,2001,5,19,38,353.05,0.56,5,Dry,31,6,4,3,41,85,0.24,268.1,0.76,268.1,0,0,0,0,-3,3,31,6,4,0,44,309,990,965.2,24.8,0.145,0.0255,0.00103,0.17,0.00685,2,0.123,0.294,0.0118,24.5,0.933,0.97,0.905,30.1,29.2,58.4,1400
2002-02-08,2001,5,19,39,357.7,0.56,5,Dry,31,6,4,3,41,85,0.24,272.7,0.76,272.7,0,0,0,0,-3,3,31,6,4,0,44,314,990,965.2,24.8,0.146,0.0277,0.00112,0.174,0.00701,2,0.127,0.301,0.0121,24.5,0.934,0.97,0.906,30.6,29.7,59.4,1430
2002-02-09,2001,5,19,40,363.44,0.55,5,Dry,31,6,4,3,41,85,0.23,278.4,0.77,278.4,0,0,0,0,-3,3,31,6,4,0,44,319,990,965.2,24.8,0.148,0.0304,0.00123,0.179,0.00721,2,0.13,0.309,0.0125,24.5,0.936,0.97,0.907,31.3,30.3,60.6,1460
2002-02-10,2001,5,19,41,367.54,0.55,5,Dry,31,6,4,3,41,85,0.23,282.5,0.77,282.5,0,0,0,0,-3,3,31,6,4,0,44,324,990,965.2,24.8,0.15,0.0324,0.00131,0.182,0.00735,2,0.133,0.315,0.0127,24.4,0.936,0.97,0.908,31.7,30.8,61.5,1480
2002-02-11,2001,5,20,42,373.83,0.54,5,Dry,31,6,4,3,41,85,0.23,288.8,0.77,288.8,0,0,0,0,-3,3,31,6,4,0,44,330,990,965.3,24.7,0.152,0.0353,0.00143,0.187,0.00757,2,0.137,0.325,0.0131,24.4,0.938,0.97,0.91,32.4,31.4,62.9,1510
2002-02-12,2001,5,20,43,383.4,0.53,5,Dry,31,6,4,3,41,85,0.22,298.4,0.78,298.4,0,0,0,0,-3,3,31,6,4,0,44,339,990,965.3,24.7,0.155,0.0398,0.00161,0.195,0.00791,2,0.144,0.339,0.0137,24.3,0.94,0.97,0.912,33.5,32.5,65,1560
2002-02-13,2001,5,20,44,392.97,0.53,5,Dry,31,6,4,3,41,85,0.22,308,0.78,308,0,0,0,0,-3,3,31,6,4,0,44,349,990,965.4,24.6,0.159,0.0444,0.0018,0.203,0.00824,2,0.15,0.353,0.0143,24.3,0.942,0.97,0.913,34.5,33.5,67,1610
2002-02-14,2001,5,20,45,402.54,0.52,5,Dry,31,6,4,3,41,85,0.21,317.5,0.79,317.5,0,0,0,0,-3,3,31,6,4,0,44,359,990,965.4,24.6,0.162,0.0489,0.00199,0.211,0.00858,2,0.157,0.368,0.015,24.2,0.943,0.97,0.915,35.6,34.5,69,1660
2002-02-15,2001,5,20,46,413.21,0.51,5,Dry,31,6,4,3,41,85,0.21,328.2,0.79,328.2,0,0,0,0,-3,3,31,6,4,0,44,369,990,965.5,24.5,0.166,0.0539,0.0022,0.22,0.00895,2,0.164,0.384,0.0156,24.2,0.945,0.97,0.917,36.7,35.6,71.3,1710
2002-02-16,2001,5,20,47,424.42,0.5,5,Dry,31,6,4,3,41,85,0.2,339.4,0.8,339.4,0,0,0,0,-3,3,31,6,4,0,44,380,990,965.5,24.5,0.17,0.0592,0.00242,0.229,0.00935,2,0.172,0.401,0.0164,24.1,0.947,0.972,0.92,38,36.9,73.8,1770
2002-02-17,2001,5,20,48,435.63,0.49,5,Dry,31,6,4,3,41,85,0.2,350.6,0.81,350.6,0,0,0,0,-3,3,31,6,4,0,44,392,990,965.6,24.4,0.174,0.0645,0.00264,0.238,0.00975,2,0.179,0.417,0.0171,24,0.948,0.974,0.924,39.2,38.2,76.3,1830
2002-02-18,2001,5,21,49,446.29,0.48,5,Dry,31,6,4,3,41,85,0.19,361.3,0.81,361.3,0,0,0,0,-3,3,31,6,4,0,44,402,990,965.6,24.4,0.178,0.0695,0.00285,0.247,0.0101,2,0.186,0.433,0.0178,24,0.95,0.977,0.928,40.3,39.4,78.8,1890
2002-02-19,2001,5,21,50,456.41,0.48,5,Dry,31,6,4,3,41,85,0.19,371.4,0.81,371.4,0,0,0,0,-3,3,31,6,4,0,44,412,990,965.7,24.3,0.181,0.0743,0.00305,0.255,0.0105,2,0.193,0.449,0.0184,23.9,0.951,0.979,0.931,41.4,40.5,81.1,1950
2002-02-20,2001,5,21,51,467.07,0.47,5,Dry,31,6,4,3,41,85,0.18,382.1,0.82,382.1,0,0,0,0,-3,3,31,6,4,0,44,423,990,965.7,24.3,0.185,0.0793,0.00327,0.264,0.0109,2,0.2,0.465,0.0191,23.8,0.953,0.98,0.934,42.5,41.7,83.4,2000
2002-02-21,2001,5,21,52,475.55,0.46,5,Dry,31,6,4,3,41,85,0.18,390.6,0.82,390.6,0,0,0,0,-3,3,31,6,4,0,44,432,990,965.7,24.3,0.188,0.0833,0.00344,0.271,0.0112,2,0.206,0.477,0.0197,23.8,0.954,0.98,0.935,43.4,42.6,85.1,2040
2002-02-22,2001,5,21,53,484.57,0.46,5,Dry,31,6,4,3,41,85,0.17,399.6,0.82,399.6,0,0,0,0,-3,3,31,6,4,0,44,441,990,965.8,24.2,0.191,0.0876,0.00362,0.279,0.0115,2,0.212,0.491,0.0203,23.7,0.955,0.98,0.936,44.4,43.5,87,2090
2002-02-23,2001,5,21,54,496.88,0.45,5,Dry,31,6,4,3,41,85,0.17,411.9,0.83,411.9,0,0,0,0,-3,3,31,6,4,0,44,453,990,965.8,24.2,0.195,0.0934,0.00387,0.289,0.012,2,0.221,0.509,0.0211,23.7,0.956,0.98,0.937,45.7,44.7,89.5,2150
2002-02-24,2001,5,21,55,508.09,0.44,5,Dry,31,6,4,3,41,85,0.17,423.1,0.83,423.1,0,0,0,0,-3,3,31,6,4,0,44,464,990,965.9,24.1,0.199,0.0987,0.00409,0.298,0.0124,2,0.228,0.526,0.0218,23.6,0.957,0.98,0.937,46.8,45.9,91.7,2200
2002-02-25,2001,5,22,56,517.66,0.44,5,Dry,31,6,4,3,41,85,0.16,432.7,0.84,432.7,0,0,0,0,-3,3,31,6,4,0,44,474,990,965.9,24.1,0.203,0.103,0.00429,0.306,0.0127,2,0.235,0.54,0.0225,23.5,0.957,0.98,0.938,47.8,46.8,93.6,2250
2002-02-26,2001,5,22,57,531.6,0.43,5,Dry,31,6,4,3,41,85,0.16,446.6,0.84,446.6,0,0,0,0,-3,3,31,6,4,0,44,488,990,966,24,0.208,0.11,0.00457,0.317,0.0132,2,0.244,0.561,0.0234,23.4,0.958,0.98,0.939,49.2,48.2,96.4,2310
2002-02-27,2001,5,22,58,547.19,0.42,5,Dry,31,6,4,3,41,85,0.15,462.2,0.84,462.2,0,0,0,0,-3,3,31,6,4,0,44,503,990,966.1,23.9,0.213,0.117,0.00489,0.33,0.0138,2,0.254,0.585,0.0244,23.4,0.957,0.98,0.938,50.7,48.2,96.4,2310
2002-02-28,2001,5,22,59,560.04,0.41,5,Dry,31,6,4,3,41,85,0.15,475,0.85,475,0,0,0,0,-3,3,31,6,4,0,44,516,990,966.1,23.9,0.22,0.123,0.00516,0.343,0.0144,2,0.263,0.606,0.0254,23.3,0.956,0.98,0.937,51.8,48.2,96.4,2310
2002-03-01,2001,6,22,60,570.71,0.41,5,Dry,36,8,6,4,53,107,0.19,463.7,0.81,463.7,0,0,0,0,-4,4,36,8,6,0,57,514,990,966.2,23.8,0.218,0.118,0.00495,0.336,0.0141,2,0.256,0.592,0.0248,23.2,0.957,0.98,0.938,50.6,48.2,96.4,2310
2002-03-02,2001,6,22,61,584.65,0.4,5,Dry,36,8,6,4,53,107,0.18,477.6,0.82,477.6,0,0,0,0,-4,4,36,8,6,0,57,528,990,966.2,23.8,0.226,0.124,0.00524,0.351,0.0148,2,0.265,0.616,0.0259,23.2,0.956,0.98,0.937,51.9,48.2,96.4,2310
2002-03-03,2001,6,22,62,594.77,0.39,5,Dry,36,8,6,4,53,107,0.18,487.8,0.82,487.8,0,0,0,0,-4,4,36,8,6,0,57,538,990,966.3,23.7,0.232,0.129,0.00545,0.361,0.0152,3,0.162,0.523,0.0221,23.2,0.945,0.97,0.917,35,33.9,102,2440
2002-03-04,2001,6,23,63,602.7,0.39,5,Dry,36,8,6,4,53,107,0.18,495.7,0.82,495.7,0,0,0,0,-4,4,36,8,6,0,57,546,990,966.3,23.7,0.237,0.133,0.00561,0.37,0.0156,3,0.166,0.535,0.0226,23.2,0.946,0.97,0.917,35.5,34.4,103,2480
2002-03-05,2001,6,23,64,610.08,0.39,5,Dry,36,8,6,4,53,107,0.17,503.1,0.82,503.1,0,0,0,0,-4,4,36,8,6,0,57,553,990,966.3,23.7,0.241,0.137,0.00579,0.378,0.016,3,0.169,0.547,0.0231,23.1,0.947,0.97,0.918,36,34.9,105,2510
2002-03-06,2001,6,23,65,615.28,0.38,5,Dry,36,8,6,4,53,107,0.17,508.3,0.83,508.3,0,0,0,0,-4,4,36,8,6,0,57,558,990,966.4,23.6,0.244,0.141,0.00594,0.384,0.0163,3,0.171,0.556,0.0235,23.1,0.947,0.97,0.919,36.3,35.2,106,2540
2002-03-07,2001,6,23,66,621.02,0.38,5,Dry,36,8,6,4,53,107,0.17,514,0.83,514,0,0,0,0,-4,4,36,8,6,0,57,564,990,966.4,23.6,0.247,0.144,0.00611,0.391,0.0166,3,0.174,0.565,0.0239,23.1,0.948,0.97,0.919,36.7,35.6,107,2560
2002-03-08,2001,6,23,67,629.49,0.38,5,Dry,36,8,6,4,53,107,0.17,522.5,0.83,522.5,0,0,0,0,-4,4,36,8,6,0,57,572,990,966.4,23.6,0.252,0.15,0.00636,0.402,0.017,3,0.178,0.58,0.0246,23,0.949,0.97,0.92,37.3,36.2,108,2600
2002-03-09,2001,6,23,68,637.97,0.37,5,Dry,36,8,6,4,53,107,0.17,531,0.83,531,0,0,0,0,-4,4,36,8,6,0,57,581,990,966.5,23.5,0.257,0.156,0.00661,0.412,0.0175,3,0.181,0.594,0.0252,23,0.949,0.971,0.922,37.8,36.7,110,2650
2002-03-10,2001,6,23,69,644.81,0.37,5,Dry,36,8,6,4,53,107,0.17,537.8,0.83,537.8,0,0,0,0,-4,4,36,8,6,0,57,588,990,966.5,23.5,0.261,0.16,0.00681,0.421,0.0179,3,0.185,0.605,0.0257,22.9,0.95,0.972,0.923,38.3,37.2,112,2680
2002-03-11,2001,6,24,70,649.46,0.37,5,Dry,36,8,6,4,53,107,0.17,542.5,0.83,542.5,0,0,0,0,-4,4,36,8,6,0,57,592,990,966.5,23.5,0.263,0.163,0.00695,0.427,0.0182,3,0.187,0.613,0.0261,22.9,0.95,0.973,0.924,38.6,37.5,113,2700
2002-03-12,2001,6,24,71,654.65,0.37,5,Dry,36,8,6,4,53,107,0.16,547.6,0.84,547.6,0,0,0,0,-4,4,36,8,6,0,57,598,990,966.5,23.5,0.266,0.167,0.0071,0.433,0.0184,3,0.189,0.622,0.0265,22.9,0.951,0.974,0.925,38.9,37.9,114,2730
2002-03-13,2001,6,24,72,660.39,0.36,5,Dry,36,8,6,4,53,107,0.16,553.4,0.84,553.4,0,0,0,0,-4,4,36,8,6,0,57,603,990,966.5,23.5,0.269,0.171,0.00728,0.44,0.0188,3,0.192,0.632,0.0269,22.8,0.951,0.974,0.927,39.3,38.3,115,2760
2002-03-14,2001,6,24,73,664.49,0.36,5,Dry,36,8,6,4,53,107,0.16,557.5,0.84,557.5,0,0,0,0,-4,4,36,8,6,0,57,607,990,966.6,23.4,0.272,0.173,0.0074,0.445,0.019,3,0.193,0.639,0.0272,22.8,0.951,0.975,0.928,39.5,38.5,116,2780
2002-03-15,2001,6,24,74,665.86,0.36,5,Dry,36,8,6,4,53,107,0.16,558.9,0.84,558.9,0,0,0,0,-4,4,36,8,6,0,57,609,990,966.6,23.4,0.273,0.174,0.00744,0.447,0.0191,3,0.194,0.641,0.0273,22.8,0.951,0.975,0.928,39.6,38.6,116,2780
2002-03-16,2001,6,24,75,666.14,0.36,5,Dry,36,8,6,4,53,107,0.16,559.1,0.84,559.1,0,0,0,0,-4,4,36,8,6,0,57,609,990,966.6,23.4,0.273,0.175,0.00745,0.447,0.0191,3,0.194,0.641,0.0274,22.8,0.951,0.975,0.928,39.6,38.7,116,2780
2002-03-17,2001,6,24,76,666.41,0.36,5,Dry,36,8,6,4,53,107,0.16,559.4,0.84,559.4,0,0,0,0,-4,4,36,8,6,0,57,609,990,966.6,23.4,0.273,0.175,0.00745,0.448,0.0191,3,0.194,0.642,0.0274,22.8,0.951,0.975,0.928,39.7,38.7,116,2780
2002-03-18,2001,6,25,77,669.42,0.36,5,Dry,36,8,6,4,53,107,0.16,562.4,0.84,562.4,0,0,0,0,-4,4,36,8,6,0,57,612,990,966.6,23.4,0.275,0.177,0.00754,0.451,0.0193,3,0.196,0.647,0.0276,22.8,0.952,0.976,0.929,39.8,38.9,117,2800
2002-03-19,2001,6,25,78,671.88,0.36,5,Dry,36,8,6,4,53,107,0.16,564.9,0.84,564.9,0,0,0,0,-4,4,36,8,6,0,57,615,990,966.6,23.4,0.276,0.178,0.00762,0.454,0.0194,3,0.197,0.651,0.0278,22.8,0.952,0.976,0.929,40,39,117,2810
2002-03-20,2001,6,25,79,678.17,0.36,5,Dry,36,8,6,4,53,107,0.16,571.2,0.84,571.2,0,0,0,0,-4,4,36,8,6,0,57,621,990,966.6,23.4,0.28,0.183,0.00781,0.462,0.0198,3,0.2,0.662,0.0283,22.7,0.952,0.977,0.93,40.4,39.5,118,2840
2002-03-21,2001,6,25,80,683.91,0.35,5,Dry,36,8,6,4,53,107,0.16,576.9,0.84,576.9,0,0,0,0,-4,4,36,8,6,0,57,627,990,966.6,23.4,0.283,0.186,0.00798,0.469,0.0201,3,0.202,0.671,0.0287,22.7,0.953,0.978,0.931,40.8,39.9,120,2870
2002-03-22,2001,6,25,81,688.01,0.35,5,Dry,36,8,6,4,53,107,0.16,581,0.84,581,0,0,0,0,-4,4,36,8,6,0,57,631,990,966.7,23.3,0.285,0.189,0.0081,0.474,0.0203,3,0.204,0.678,0.029,22.7,0.953,0.978,0.932,41,40.1,120,2890
2002-03-23,2001,6,25,82,692.11,0.35,5,Dry,36,8,6,4,53,107,0.15,585.1,0.84,585.1,0,0,0,0,-4,4,36,8,6,0,57,635,990,966.7,23.3,0.287,0.192,0.00822,0.479,0.0205,3,0.206,0.685,0.0294,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
2002-03-24,2001,6,25,83,696.21,0.35,5,Dry,36,8,6,4,53,107,0.15,589.2,0.85,589.2,0,0,0,0,-4,4,36,8,6,0,57,639,990,966.7,23.3,0.29,0.195,0.00835,0.484,0.0208,3,0.208,0.692,0.0297,22.6,0.954,0.979,0.934,41.6,40.7,122,2930
2002-03-25,2001,6,26,84,701.41,0.35,5,Dry,36,8,6,4,53,107,0.15,594.4,0.85,594.4,0,0,0,0,-4,4,36,8,6,0,57,644,990,966.7,23.3,0.293,0.198,0.0085,0.491,0.0211,3,0.21,0.701,0.0301,22.6,0.954,0.98,0.935,41.9,41,123,2960
2002-03-26,2001,6,26,85,707.15,0.34,5,Dry,36,8,6,4,53,107,0.15,600.1,0.85,600.1,0,0,0,0,-4,4,36,8,6,0,57,650,990,966.7,23.3,0.296,0.202,0.00868,0.498,0.0214,3,0.213,0.71,0.0305,22.6,0.954,0.98,0.935,42.2,41.4,124,2980
2002-03-27,2001,6,26,86,715.08,0.34,5,Dry,36,8,6,4,53,107,0.15,608.1,0.85,608.1,0,0,0,0,-4,4,36,8,6,0,57,658,990,966.8,23.2,0.301,0.207,0.00892,0.508,0.0218,3,0.216,0.724,0.0311,22.5,0.955,0.98,0.936,42.7,41.9,126,3020
2002-03-28,2001,6,26,87,723.01,0.34,5,Dry,36,8,6,4,53,107,0.15,616,0.85,616,0,0,0,0,-4,4,36,8,6,0,57,666,990,966.8,23.2,0.305,0.212,0.00916,0.518,0.0223,3,0.22,0.737,0.0318,22.5,0.955,0.98,0.936,43.2,42.4,127,3050
2002-03-29,2001,6,26,88,729.3,0.34,5,Dry,36,8,6,4,53,107,0.15,622.3,0.85,622.3,0,0,0,0,-4,4,36,8,6,0,57,672,990,966.8,23.2,0.309,0.217,0.00935,0.525,0.0227,3,0.223,0.748,0.0323,22.4,0.955,0.98,0.936,43.6,42.7,128,3080
2002-03-30,2001,6,26,89,733.4,0.33,5,Dry,36,8,6,4,53,107,0.15,626.4,0.85,626.4,0,0,0,0,-4,4,36,8,6,0,57,676,990,966.8,23.2,0.311,0.219,0.00947,0.53,0.0229,3,0.224,0.755,0.0326,22.4,0.955,0.98,0.936,43.8,43,129,3090
2002-03-31,2001,6,26,90,738.6,0.33,5,Dry,36,8,6,4,53,107,0.14,631.6,0.85,631.6,0,0,0,0,-4,4,36,8,6,0,57,682,990,966.9,23.1,0.314,0.223,0.00963,0.537,0.0232,3,0.227,0.763,0.033,22.4,0.956,0.98,0.936,44.2,43.3,130,3120
2002-04-01,2001,7,27,91,744.34,0.33,5,Dry,40,10,8,5,62,125,0.17,619.3,0.83,619.3,0,0,0,0,-5,5,40,10,8,0,67,677,990,966.9,23.1,0.311,0.215,0.00929,0.526,0.0228,3,0.221,0.747,0.0323,22.4,0.955,0.98,0.936,43.3,42.4,127,3050
2002-04-02,2001,7,27,92,751.17,0.33,5,Dry,40,10,8,5,62,125,0.17,626.2,0.83,626.2,0,0,0,0,-5,5,40,10,8,0,67,684,990,966.9,23.1,0.315,0.219,0.00949,0.535,0.0231,3,0.224,0.759,0.0329,22.3,0.955,0.98,0.936,43.7,42.8,128,3080
2002-04-03,2001,7,27,93,759.1,0.32,5,Dry,40,10,8,5,62,125,0.17,634.1,0.83,634.1,0,0,0,0,-5,5,40,10,8,0,67,692,990,966.9,23.1,0.32,0.225,0.00974,0.544,0.0236,3,0.228,0.772,0.0335,22.3,0.956,0.98,0.937,44.2,43.3,130,3120
2002-04-04,2001,7,27,94,768.67,0.32,5,Dry,40,10,8,5,62,125,0.16,643.7,0.84,643.7,0,0,0,0,-5,5,40,10,8,0,67,702,990,967,23,0.325,0.231,0.01,0.556,0.0242,3,0.232,0.788,0.0342,22.2,0.956,0.98,0.937,44.7,43.8,132,3160
2002-04-05,2001,7,27,95,774.84,0.32,5,Dry,40,10,8,5,62,125,0.16,649.8,0.84,649.8,0,0,0,0,-5,5,40,10,8,0,67,708,990,967,23,0.329,0.235,0.0102,0.564,0.0245,3,0.235,0.799,0.0347,22.2,0.956,0.98,0.937,45.1,44.2,133,3180
2002-04-06,2001,7,27,96,781.06,0.31,5,Dry,40,10,8,5,62,125,0.16,656.1,0.84,656.1,0,0,0,0,-5,5,40,10,8,0,67,714,990,967,23,0.332,0.239,0.0104,0.572,0.0249,3,0.238,0.809,0.0352,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
2002-04-07,2001,7,27,97,791.07,0.31,5,Dry,40,10,8,5,62,125,0.16,666.1,0.84,666.1,0,0,0,0,-5,5,40,10,8,0,67,724,990,967.1,22.9,0.338,0.246,0.0107,0.584,0.0255,3,0.242,0.826,0.036,22.1,0.957,0.98,0.938,46.1,45.1,135,3250
2002-04-08,2001,7,28,98,802.16,0.3,5,Dry,40,10,8,5,62,125,0.16,677.2,0.84,677.2,0,0,0,0,-5,5,40,10,8,0,67,735,990,967.1,22.9,0.344,0.253,0.0111,0.598,0.0261,3,0.247,0.845,0.0369,22,0.957,0.98,0.938,46.7,45.8,137,3300
2002-04-09,2001,7,28,99,817.64,0.29,5,Dry,40,10,8,5,62,125,0.15,692.6,0.85,692.6,0,0,0,0,-5,5,40,10,8,0,67,751,990,967.2,22.8,0.353,0.264,0.0116,0.617,0.027,3,0.254,0.871,0.0382,22,0.957,0.98,0.938,47.6,46.6,140,3360
2002-04-10,2001,7,28,100,841.92,0.28,5,Dry,40,10,8,5,62,125,0.15,716.9,0.85,716.9,0,0,0,0,-5,5,40,10,8,0,67,775,990,967.3,22.7,0.367,0.28,0.0123,0.647,0.0285,3,0.265,0.912,0.0401,21.8,0.957,0.98,0.938,48.9,48,144,3450
2002-04-11,2001,7,28,101,872.22,0.27,5,Dry,40,10,8,5,62,125,0.14,747.2,0.86,747.2,0,0,0,0,-5,5,40,10,8,0,67,805,990,967.4,22.6,0.392,0.3,0.0133,0.692,0.0306,3,0.279,0.971,0.0429,21.6,0.957,0.98,0.938,50.6,48.2,145,3470
2002-04-12,2001,7,28,102,904.54,0.26,5,Dry,40,10,8,5,62,125,0.14,779.5,0.86,779.5,0,0,0,0,-5,5,40,10,8,0,67,838,990,967.5,22.5,0.422,0.316,0.0141,0.738,0.0328,3,0.288,1.03,0.0456,21.5,0.956,0.98,0.937,52.3,48.2,145,3470
2002-04-13,2001,7,28,103,938.59,0.25,5,Dry,40,10,8,5,62,125,0.13,813.6,0.87,813.6,0,0,0,0,-5,5,40,10,8,0,67,872,990,967.7,22.3,0.453,0.333,0.0149,0.786,0.0352,4,0.217,1,0.0449,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
2002-04-14,2001,7,28,104,974.15,0.25,5,Dry,40,10,8,5,62,125,0.13,849.1,0.87,849.1,0,0,0,0,-5,5,40,10,8,0,67,907,990,967.8,22.2,0.485,0.35,0.0158,0.835,0.0376,4,0.229,1.06,0.0479,21.1,0.954,0.98,0.935,42,41.2,165,3950
2002-04-15,2001,7,29,105,1006.1,0.24,5,Dry,40,10,8,5,62,125,0.12,881.1,0.88,881.1,0,0,0,0,-5,5,40,10,8,0,67,939,990,967.9,22.1,0.515,0.365,0.0166,0.88,0.0399,4,0.24,1.12,0.0507,21,0.955,0.98,0.936,43.2,42.4,170,4070
2002-04-16,2001,7,29,106,1039,0.23,5,Dry,40,10,8,5,62,125,0.12,914,0.88,914,0,0,0,0,-5,5,40,10,8,0,67,972,990,968,22,0.545,0.381,0.0174,0.926,0.0421,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.5,43.6,175,4190
2002-04-17,2001,7,29,107,1062.3,0.23,5,Dry,40,10,8,5,62,125,0.12,937.3,0.88,937.3,0,0,0,0,-5,5,40,10,8,0,67,995,990,968.1,21.9,0.566,0.393,0.0179,0.959,0.0438,4,0.259,1.22,0.0556,20.7,0.956,0.98,0.936,45.4,44.5,178,4270
2002-04-18,2001,7,29,108,1075.4,0.23,5,Dry,40,10,8,5,62,125,0.12,950.4,0.88,950.4,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.578,0.399,0.0182,0.977,0.0447,4,0.263,1.24,0.0567,20.6,0.956,0.98,0.936,45.9,45,180,4320
2002-04-19,2001,7,29,109,1078,0.23,5,Dry,40,10,8,5,62,125,0.12,953,0.88,953,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.58,0.4,0.0183,0.981,0.0449,4,0.264,1.24,0.057,20.6,0.956,0.98,0.936,46,45.1,180,4330
2002-04-20,2001,7,29,110,1080.6,0.22,5,Dry,40,10,8,5,62,125,0.12,955.6,0.88,955.6,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.2,21.8,0.583,0.402,0.0184,0.984,0.0451,4,0.265,1.25,0.0572,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
2002-04-21,2001,7,29,111,1078,0.23,5,Dry,40,10,8,5,62,125,0.12,953,0.88,953,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.58,0.4,0.0183,0.981,0.0449,4,0.264,1.24,0.057,20.6,0.956,0.98,0.936,46,45.1,180,4330
2002-04-22,2001,7,30,112,1075.4,0.23,5,Dry,40,10,8,5,62,125,0.12,950.4,0.88,950.4,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.578,0.399,0.0182,0.977,0.0447,4,0.263,1.24,0.0567,20.6,0.956,0.98,0.936,45.9,45,180,4320
2002-04-23,2001,7,30,113,1072.7,0.23,5,Dry,40,10,8,5,62,125,0.12,947.7,0.88,947.7,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.576,0.398,0.0182,0.973,0.0445,4,0.262,1.24,0.0565,20.6,0.956,0.98,0.936,45.8,44.9,180,4310
2002-04-24,2001,7,30,114,1070.1,0.23,5,Dry,40,10,8,5,62,125,0.12,945.1,0.88,945.1,0,0,0,0,-5,5,40,10,8,0,67,1000,990,968.1,21.9,0.573,0.396,0.0181,0.97,0.0443,4,0.261,1.23,0.0563,20.6,0.956,0.98,0.936,45.7,44.8,179,4300
2002-04-25,2001,7,30,115,1067.5,0.23,5,Dry,40,10,8,5,62,125,0.12,942.5,0.88,942.5,0,0,0,0,-5,5,40,10,8,0,67,1000,990,968.1,21.9,0.571,0.395,0.0181,0.966,0.0441,4,0.261,1.23,0.056,20.7,0.956,0.98,0.936,45.6,44.7,179,4290
2002-04-26,2001,7,30,116,1070.1,0.23,5,Dry,40,10,8,5,62,125,0.12,945.1,0.88,945.1,0,0,0,0,-5,5,40,10,8,0,67,1000,990,968.1,21.9,0.573,0.396,0.0181,0.97,0.0443,4,0.261,1.23,0.0563,20.6,0.956,0.98,0.936,45.7,44.8,179,4300
2002-04-27,2001,7,30,117,1072.7,0.23,5,Dry,40,10,8,5,62,125,0.12,947.7,0.88,947.7,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.576,0.398,0.0182,0.973,0.0445,4,0.262,1.24,0.0565,20.6,0.956,0.98,0.936,45.8,44.9,180,4310
2002-04-28,2001,7,30,118,1080.6,0.22,5,Dry,40,10,8,5,62,125,0.12,955.6,0.88,955.6,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.2,21.8,0.583,0.402,0.0184,0.984,0.0451,4,0.265,1.25,0.0572,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
2002-04-29,2001,7,31,119,1093.9,0.22,5,Dry,40,10,8,5,62,125,0.11,968.9,0.89,968.9,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.595,0.408,0.0187,1,0.046,4,0.27,1.27,0.0584,20.5,0.956,0.98,0.936,46.6,45.7,183,4390
2002-04-30,2001,7,31,120,1112.7,0.22,5,Dry,40,10,8,5,62,125,0.11,987.7,0.89,987.7,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.619,0.417,0.0192,1.04,0.0476,4,0.276,1.31,0.0603,20.4,0.956,0.98,0.937,47.3,46.3,185,4450
2002-05-01,2001,8,31,121,1137.2,0.21,5,Dry,42,9,8,6,82,147,0.13,990.2,0.87,990.2,0,0,0,0,-6,6,42,9,8,0,88,1050,990,968.3,21.7,0.624,0.418,0.0193,1.04,0.0481,4,0.277,1.32,0.0609,20.3,0.956,0.98,0.936,47.2,46.3,185,4440
2002-05-02,2001,8,31,122,1167.6,0.21,5,Dry,42,9,8,6,82,147,0.13,1021,0.87,1021,0,0,0,0,-6,6,42,9,8,0,88,1080,990,968.4,21.6,0.669,0.469,0.0218,1.14,0.0527,4,0.284,1.42,0.0659,20.2,0.955,0.98,0.936,48.2,47.2,189,4530
2002-05-03,2001,8,31,123,1198.5,0.2,5,Dry,42,9,8,6,82,147,0.12,1051,0.88,1051,0,0,0,0,-6,6,42,9,8,0,88,1110,990,968.5,21.5,0.714,0.539,0.0251,1.25,0.0583,4,0.29,1.54,0.0718,19.9,0.955,0.98,0.936,49.1,48.1,192,4620
2002-05-04,2001,8,31,124,1224.1,0.2,5,Dry,42,9,8,6,82,147,0.12,1077,0.88,1077,0,0,0,0,-6,6,42,9,8,0,88,1140,990,968.6,21.4,0.751,0.597,0.0279,1.35,0.063,4,0.295,1.64,0.0768,19.8,0.954,0.98,0.935,49.8,48.2,193,4630
2002-05-05,2001,8,31,125,1244.3,0.2,5,Dry,42,9,8,6,82,147,0.12,1097,0.88,1097,0,0,0,0,-6,6,42,9,8,0,88,1160,990,968.7,21.3,0.781,0.642,0.0301,1.42,0.0667,4,0.299,1.72,0.0807,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2002-05-06,2001,8,32,126,1264.7,0.19,5,Dry,42,9,8,6,82,147,0.12,1118,0.88,1100,18,4,1,1,-5,17,46,10,9,1,99,1170,990,968.7,21.3,0.794,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2002-05-07,2001,8,32,127,1273.4,0.19,5,Dry,42,9,8,6,82,147,0.12,1126,0.89,1100,26,6,1,1,-5,23,48,10,9,1,105,1170,990,968.8,21.2,0.797,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2002-05-08,2001,8,32,128,1270.5,0.19,5,Dry,42,9,8,6,82,147,0.12,1124,0.88,1100,24,5,1,1,-5,22,47,10,9,1,104,1170,990,968.8,21.2,0.795,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2002-05-09,2001,8,32,129,1261.7,0.19,5,Dry,42,9,8,6,82,147,0.12,1115,0.88,1100,15,3,0,0,-6,18,45,9,8,0,100,1160,990,968.7,21.3,0.789,0.648,0.0305,1.44,0.0676,4,0.3,1.74,0.0817,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2002-05-10,2001,8,32,130,1247.2,0.2,5,Dry,42,9,8,6,82,147,0.12,1100,0.88,1100,0,0,0,0,-6,6,42,9,8,0,88,1160,990,968.7,21.3,0.785,0.648,0.0304,1.43,0.0672,4,0.3,1.73,0.0813,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2002-05-11,2001,8,32,131,1227,0.2,4,Mod_Dry,47,10,10,10,115,192,0.16,1035,0.84,1035,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.701,0.502,0.0235,1.2,0.0563,4,0.287,1.49,0.0697,19.9,0.955,0.98,0.936,48.2,47.2,189,4540
2002-05-12,2001,8,32,132,1201.3,0.2,4,Mod_Dry,47,10,10,10,115,192,0.16,1009,0.84,1009,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.664,0.444,0.0207,1.11,0.0516,4,0.282,1.39,0.0647,20.1,0.955,0.98,0.936,47.5,46.5,186,4460
2002-05-13,2001,8,33,133,1176,0.21,4,Mod_Dry,47,10,10,10,115,192,0.16,984,0.84,984,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.627,0.415,0.0193,1.04,0.0484,4,0.275,1.32,0.0611,20.2,0.955,0.98,0.936,46.6,45.7,183,4390
2002-05-14,2001,8,33,134,1145.4,0.21,4,Mod_Dry,47,10,10,10,115,192,0.17,953.4,0.83,953.4,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.589,0.4,0.0185,0.989,0.0457,4,0.264,1.25,0.0579,20.4,0.955,0.98,0.936,45.5,44.6,178,4280
2002-05-15,2001,8,33,135,1115.4,0.22,4,Mod_Dry,47,10,10,10,115,192,0.17,923.4,0.83,923.4,0,0,0,0,-10,10,47,10,10,0,125,990,990,968.3,21.7,0.562,0.386,0.0178,0.947,0.0436,4,0.254,1.2,0.0553,20.5,0.955,0.98,0.936,44.4,43.5,174,4180
2002-05-16,2001,8,33,136,1085.9,0.22,4,Mod_Dry,47,10,10,10,115,192,0.18,893.9,0.82,893.9,0,0,0,0,-10,10,47,10,10,0,125,961,990,968.2,21.8,0.535,0.372,0.017,0.906,0.0415,4,0.244,1.15,0.0527,20.7,0.955,0.98,0.936,43.3,42.4,170,4070
2002-05-17,2001,8,33,137,1057,0.23,4,Mod_Dry,47,10,10,10,115,192,0.18,865,0.82,865,0,0,0,0,-10,10,47,10,10,0,125,932,990,968.1,21.9,0.508,0.358,0.0163,0.866,0.0395,4,0.234,1.1,0.0502,20.8,0.954,0.98,0.935,42.1,41.3,165,3960
2002-05-18,2001,8,33,138,1028.8,0.23,4,Mod_Dry,47,10,10,10,115,192,0.19,836.8,0.81,836.8,0,0,0,0,-10,10,47,10,10,0,125,904,990,968,22,0.482,0.344,0.0156,0.826,0.0375,4,0.225,1.05,0.0478,21,0.954,0.978,0.933,41,40.1,160,3850
2002-05-19,2001,8,33,139,1001.1,0.24,4,Mod_Dry,47,10,10,10,115,192,0.19,809.1,0.81,809.1,0,0,0,0,-10,10,47,10,10,0,125,876,990,967.9,22.1,0.457,0.331,0.015,0.788,0.0356,4,0.216,1,0.0454,21.1,0.953,0.976,0.93,39.9,38.9,156,3740
2002-05-20,2001,8,34,140,974.15,0.25,4,Mod_Dry,47,10,10,10,115,192,0.2,782.1,0.8,782.1,0,0,0,0,-10,10,47,10,10,0,125,849,990,967.8,22.2,0.432,0.318,0.0143,0.75,0.0338,3,0.289,1.04,0.0468,21.2,0.956,0.98,0.937,51.8,48.2,145,3470
2002-05-21,2001,8,34,141,947.93,0.25,5,Dry,42,9,8,6,82,147,0.15,800.9,0.84,800.9,0,0,0,0,-6,6,42,9,8,0,88,860,990,967.7,22.3,0.442,0.327,0.0146,0.769,0.0345,4,0.213,0.982,0.044,21.3,0.953,0.976,0.93,39.9,39,156,3740
2002-05-22,2001,8,34,142,922.5,0.26,5,Dry,42,9,8,6,82,147,0.16,775.5,0.84,775.5,0,0,0,0,-6,6,42,9,8,0,88,835,990,967.6,22.4,0.419,0.314,0.014,0.733,0.0327,3,0.287,1.02,0.0455,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
2002-05-23,2001,8,34,143,902.33,0.26,5,Dry,42,9,8,6,82,147,0.16,755.3,0.84,755.3,0,0,0,0,-6,6,42,9,8,0,88,814,990,967.5,22.5,0.4,0.305,0.0135,0.705,0.0313,3,0.281,0.986,0.0439,21.5,0.957,0.98,0.938,50.8,48.2,145,3470
2002-05-24,2001,8,34,144,882.79,0.27,5,Dry,42,9,8,6,82,147,0.17,735.8,0.83,735.8,0,0,0,0,-6,6,42,9,8,0,88,795,990,967.4,22.6,0.383,0.293,0.013,0.675,0.0299,3,0.274,0.949,0.042,21.6,0.957,0.98,0.938,49.8,48.2,145,3470
2002-05-25,2001,8,34,145,863.93,0.28,5,Dry,42,9,8,6,82,147,0.17,716.9,0.83,716.9,0,0,0,0,-6,6,42,9,8,0,88,776,990,967.4,22.6,0.367,0.28,0.0124,0.647,0.0286,3,0.265,0.913,0.0403,21.7,0.957,0.98,0.938,48.7,47.8,143,3440
2002-05-26,2001,8,34,146,845.83,0.28,5,Dry,42,9,8,6,82,147,0.17,698.8,0.83,698.8,0,0,0,0,-6,6,42,9,8,0,88,758,990,967.3,22.7,0.357,0.268,0.0118,0.625,0.0275,3,0.257,0.882,0.0388,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
2002-05-27,2001,8,35,147,828.59,0.29,5,Dry,42,9,8,6,82,147,0.18,681.6,0.82,681.6,0,0,0,0,-6,6,42,9,8,0,88,741,990,967.2,22.8,0.347,0.256,0.0112,0.604,0.0265,3,0.249,0.853,0.0374,21.9,0.957,0.98,0.938,46.8,45.8,137,3300
2002-05-28,2001,8,35,148,812.34,0.3,5,Dry,42,9,8,6,82,147,0.18,665.3,0.82,665.3,0,0,0,0,-6,6,42,9,8,0,88,724,990,967.1,22.9,0.338,0.245,0.0107,0.584,0.0255,3,0.242,0.826,0.0361,22,0.957,0.98,0.938,45.8,44.9,135,3230
2002-05-29,2001,8,35,149,797.29,0.3,5,Dry,42,9,8,6,82,147,0.18,650.3,0.82,650.3,0,0,0,0,-6,6,42,9,8,0,88,709,990,967.1,22.9,0.33,0.235,0.0103,0.565,0.0247,3,0.235,0.8,0.0349,22.1,0.956,0.98,0.937,44.9,44,132,3170
2002-05-30,2001,8,35,150,783.79,0.31,5,Dry,42,9,8,6,82,147,0.19,636.8,0.81,636.8,0,0,0,0,-6,6,42,9,8,0,88,696,990,967,23,0.322,0.226,0.00986,0.548,0.0239,3,0.229,0.777,0.0339,22.2,0.956,0.98,0.937,44.1,43.3,130,3110
2002-05-31,2001,8,35,151,770.59,0.32,5,Dry,42,9,8,6,82,147,0.19,623.6,0.81,623.6,0,0,0,0,-6,6,42,9,8,0,88,683,990,967,23,0.314,0.218,0.00945,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
2002-06-01,2001,9,35,152,759.38,0.32,5,Dry,39,9,7,5,59,119,0.16,640.4,0.84,640.4,0,0,0,0,-5,5,39,9,7,0,64,695,990,966.9,23.1,0.322,0.229,0.00992,0.55,0.0239,3,0.231,0.781,0.0339,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
2002-06-02,2001,9,35,153,743.79,0.33,5,Dry,39,9,7,5,59,119,0.16,624.8,0.84,624.8,0,0,0,0,-5,5,39,9,7,0,64,680,990,966.9,23.1,0.313,0.218,0.00944,0.531,0.023,3,0.224,0.755,0.0326,22.4,0.955,0.98,0.936,43.6,42.8,128,3080
2002-06-03,2001,9,36,154,727.66,0.34,5,Dry,39,9,7,5,59,119,0.16,608.7,0.84,608.7,0,0,0,0,-5,5,39,9,7,0,64,664,990,966.8,23.2,0.304,0.208,0.00895,0.511,0.022,3,0.216,0.728,0.0314,22.5,0.955,0.98,0.936,42.7,41.8,125,3010
2002-06-04,2001,9,36,155,712.07,0.34,5,Dry,39,9,7,5,59,119,0.17,593.1,0.83,593.1,0,0,0,0,-5,5,39,9,7,0,64,648,990,966.7,23.3,0.295,0.197,0.00848,0.492,0.0212,3,0.209,0.701,0.0302,22.6,0.954,0.98,0.934,41.7,40.9,123,2940
2002-06-05,2001,9,36,156,697.58,0.35,5,Dry,39,9,7,5,59,119,0.17,578.6,0.83,578.6,0,0,0,0,-5,5,39,9,7,0,64,634,990,966.7,23.3,0.287,0.187,0.00804,0.474,0.0203,3,0.203,0.677,0.029,22.6,0.953,0.978,0.932,40.8,39.9,120,2870
2002-06-06,2001,9,36,157,682.54,0.35,5,Dry,39,9,7,5,59,119,0.17,563.5,0.83,563.5,0,0,0,0,-5,5,39,9,7,0,64,619,990,966.6,23.4,0.278,0.177,0.00759,0.455,0.0195,3,0.196,0.652,0.0279,22.7,0.952,0.976,0.929,39.8,38.9,117,2800
2002-06-07,2001,9,36,158,669.14,0.36,5,Dry,39,9,7,5,59,119,0.18,550.1,0.82,550.1,0,0,0,0,-5,5,39,9,7,0,64,605,990,966.6,23.4,0.27,0.168,0.00719,0.439,0.0187,3,0.19,0.629,0.0269,22.8,0.951,0.974,0.926,39,38,114,2730
2002-06-08,2001,9,36,159,655.2,0.37,5,Dry,39,9,7,5,59,119,0.18,536.2,0.82,536.2,0,0,0,0,-5,5,39,9,7,0,64,591,990,966.5,23.5,0.262,0.159,0.00678,0.422,0.018,3,0.184,0.605,0.0258,22.9,0.95,0.972,0.923,38.1,37,111,2660
2002-06-09,2001,9,36,160,642.89,0.37,5,Dry,39,9,7,5,59,119,0.18,523.9,0.81,523.9,0,0,0,0,-5,5,39,9,7,0,64,579,990,966.5,23.5,0.255,0.151,0.00642,0.406,0.0173,3,0.178,0.585,0.0249,22.9,0.949,0.97,0.92,37.3,36.2,108,2600
2002-06-10,2001,9,37,161,630.04,0.38,5,Dry,39,9,7,5,59,119,0.19,511,0.81,511,0,0,0,0,-5,5,39,9,7,0,64,566,990,966.4,23.6,0.248,0.142,0.00604,0.391,0.0166,3,0.172,0.563,0.0239,23,0.947,0.97,0.919,36.4,35.3,106,2540
2002-06-11,2001,9,37,162,617.19,0.38,5,Dry,39,9,7,5,59,119,0.19,498.2,0.81,498.2,0,0,0,0,-5,5,39,9,7,0,64,553,990,966.4,23.6,0.241,0.134,0.00568,0.375,0.0159,3,0.167,0.542,0.0229,23.1,0.946,0.97,0.918,35.6,34.5,104,2480
2002-06-12,2001,9,37,163,605.98,0.39,5,Dry,39,9,7,5,59,119,0.2,487,0.8,487,0,0,0,0,-5,5,39,9,7,0,64,542,990,966.3,23.7,0.235,0.129,0.00544,0.363,0.0153,2,0.271,0.635,0.0268,23,0.956,0.98,0.937,52.6,48.2,96.4,2310
2002-06-13,2001,9,37,164,594.22,0.39,5,Dry,39,9,7,5,59,119,0.2,475.2,0.8,475.2,0,0,0,0,-5,5,39,9,7,0,64,530,990,966.3,23.7,0.228,0.123,0.0052,0.351,0.0148,2,0.263,0.614,0.0259,23.1,0.956,0.98,0.937,51.5,48.2,96.4,2310
2002-06-14,2001,9,37,165,583.01,0.4,5,Dry,39,9,7,5,59,119,0.2,464,0.8,464,0,0,0,0,-5,5,39,9,7,0,64,519,990,966.2,23.8,0.221,0.118,0.00496,0.339,0.0143,2,0.256,0.595,0.025,23.2,0.957,0.98,0.938,50.5,48.2,96.4,2310
2002-06-15,2001,9,37,166,572.89,0.4,5,Dry,39,9,7,5,59,119,0.21,453.9,0.79,453.9,0,0,0,0,-5,5,39,9,7,0,64,509,990,966.2,23.8,0.216,0.113,0.00475,0.329,0.0138,2,0.249,0.578,0.0243,23.2,0.958,0.98,0.939,49.6,48.2,96.4,2310
2002-06-16,2001,9,37,167,562.23,0.41,5,Dry,39,9,7,5,59,119,0.21,443.2,0.79,443.2,0,0,0,0,-5,5,39,9,7,0,64,498,990,966.1,23.9,0.211,0.108,0.00453,0.32,0.0134,2,0.242,0.561,0.0235,23.3,0.958,0.98,0.939,48.5,47.5,95.1,2280
2002-06-17,2001,9,38,168,552.11,0.42,5,Dry,39,9,7,5,59,119,0.22,433.1,0.78,433.1,0,0,0,0,-5,5,39,9,7,0,64,488,990,966.1,23.9,0.208,0.103,0.00432,0.311,0.013,2,0.235,0.546,0.0228,23.4,0.957,0.98,0.938,47.5,46.6,93.1,2230
2002-06-18,2001,9,38,169,543.09,0.42,5,Dry,39,9,7,5,59,119,0.22,424.1,0.78,424.1,0,0,0,0,-5,5,39,9,7,0,64,479,990,966,24,0.205,0.0992,0.00414,0.304,0.0127,2,0.229,0.533,0.0222,23.4,0.957,0.98,0.937,46.6,45.7,91.3,2190
2002-06-19,2001,9,38,170,533.52,0.43,5,Dry,39,9,7,5,59,119,0.22,414.5,0.78,414.5,0,0,0,0,-5,5,39,9,7,0,64,470,990,966,24,0.201,0.0947,0.00394,0.296,0.0123,2,0.222,0.518,0.0216,23.5,0.956,0.98,0.937,45.6,44.7,89.4,2150
2002-06-20,2001,9,38,171,523.95,0.43,5,Dry,39,9,7,5,59,119,0.23,404.9,0.77,404.9,0,0,0,0,-5,5,39,9,7,0,64,460,990,966,24,0.198,0.0901,0.00375,0.288,0.012,2,0.216,0.504,0.021,23.5,0.955,0.98,0.936,44.6,43.8,87.5,2100
2002-06-21,2001,9,38,172,514.92,0.44,5,Dry,39,9,7,5,59,119,0.23,395.9,0.77,395.9,0,0,0,0,-5,5,39,9,7,0,64,451,990,965.9,24.1,0.195,0.0859,0.00357,0.281,0.0116,2,0.21,0.49,0.0204,23.6,0.954,0.98,0.935,43.7,42.8,85.7,2060
2002-06-22,2001,9,38,173,506.99,0.44,5,Dry,39,9,7,5,59,119,0.23,388,0.77,388,0,0,0,0,-5,5,39,9,7,0,64,443,990,965.9,24.1,0.192,0.0821,0.00341,0.274,0.0114,2,0.204,0.478,0.0198,23.6,0.953,0.98,0.934,42.9,42,84,2020
2002-06-23,2001,9,38,174,498.52,0.45,5,Dry,39,9,7,5,59,119,0.24,379.5,0.76,379.5,0,0,0,0,-5,5,39,9,7,0,64,435,990,965.8,24.2,0.189,0.0781,0.00323,0.267,0.0111,2,0.199,0.466,0.0193,23.7,0.952,0.98,0.933,42,41.1,82.3,1980
2002-06-24,2001,9,39,175,490.04,0.45,5,Dry,39,9,7,5,59,119,0.24,371,0.76,371,0,0,0,0,-5,5,39,9,7,0,64,426,990,965.8,24.2,0.186,0.0741,0.00306,0.26,0.0107,2,0.193,0.453,0.0187,23.7,0.951,0.978,0.931,41.1,40.2,80.4,1930
2002-06-25,2001,9,39,176,482.11,0.46,5,Dry,39,9,7,5,59,119,0.25,363.1,0.75,363.1,0,0,0,0,-5,5,39,9,7,0,64,418,990,965.8,24.2,0.183,0.0704,0.0029,0.253,0.0105,2,0.188,0.441,0.0182,23.8,0.95,0.977,0.928,40.2,39.3,78.6,1890
2002-06-26,2001,9,39,177,475.28,0.46,5,Dry,39,9,7,5,59,119,0.25,356.3,0.75,356.3,0,0,0,0,-5,5,39,9,7,0,64,411,990,965.7,24.3,0.181,0.0672,0.00277,0.248,0.0102,2,0.183,0.431,0.0178,23.8,0.949,0.975,0.926,39.5,38.5,77.1,1850
2002-06-27,2001,9,39,178,467.89,0.47,5,Dry,39,9,7,5,59,119,0.25,348.9,0.75,348.9,0,0,0,0,-5,5,39,9,7,0,64,404,990,965.7,24.3,0.178,0.0637,0.00262,0.242,0.00995,2,0.178,0.42,0.0173,23.9,0.948,0.973,0.923,38.7,37.7,75.4,1810
