date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2002-06-28,2001,9,39,179,460.51,0.47,5,Dry,39,9,7,5,59,119,0.26,341.5,0.74,341.5,0,0,0,0,-5,5,39,9,7,0,64,397,990,965.7,24.3,0.175,0.0602,0.00247,0.236,0.00969,2,0.173,0.409,0.0168,23.9,0.947,0.972,0.92,37.9,36.9,73.7,1770
2002-06-29,2001,9,39,180,453.13,0.48,5,Dry,39,9,7,5,59,119,0.26,334.1,0.74,334.1,0,0,0,0,-5,5,39,9,7,0,64,389,990,965.6,24.4,0.173,0.0567,0.00233,0.23,0.00942,2,0.168,0.398,0.0163,24,0.946,0.97,0.918,37.1,36,72.1,1730
2002-06-30,2001,9,39,181,446.29,0.48,5,Dry,39,9,7,5,59,119,0.27,327.3,0.73,327.3,0,0,0,0,-5,5,39,9,7,0,64,382,990,965.6,24.4,0.17,0.0535,0.00219,0.224,0.00918,2,0.163,0.387,0.0159,24,0.945,0.97,0.917,36.4,35.3,70.6,1700
2002-07-01,2001,10,40,182,439.46,0.49,5,Dry,37,8,6,4,53,108,0.25,331.5,0.75,331.5,0,0,0,0,-4,4,37,8,6,0,57,382,990,965.6,24.4,0.171,0.0554,0.00227,0.226,0.00925,2,0.166,0.392,0.0161,24,0.946,0.97,0.917,36.9,35.8,71.6,1720
2002-07-02,2001,10,40,183,432.62,0.49,5,Dry,37,8,6,4,53,108,0.25,324.6,0.75,324.6,0,0,0,0,-4,4,37,8,6,0,57,376,990,965.5,24.5,0.168,0.0522,0.00214,0.22,0.00901,2,0.162,0.382,0.0156,24.1,0.944,0.97,0.916,36.2,35.1,70.2,1680
2002-07-03,2001,10,40,184,425.78,0.5,5,Dry,37,8,6,4,53,108,0.25,317.8,0.75,317.8,0,0,0,0,-4,4,37,8,6,0,57,369,990,965.5,24.5,0.166,0.049,0.002,0.215,0.00877,2,0.157,0.372,0.0152,24.1,0.943,0.97,0.915,35.4,34.4,68.8,1650
2002-07-04,2001,10,40,185,420.04,0.5,5,Dry,37,8,6,4,53,108,0.26,312,0.74,312,0,0,0,0,-4,4,37,8,6,0,57,363,990,965.5,24.5,0.164,0.0463,0.00189,0.21,0.00857,2,0.153,0.363,0.0148,24.1,0.942,0.97,0.914,34.8,33.8,67.6,1620
2002-07-05,2001,10,40,186,413.75,0.51,5,Dry,37,8,6,4,53,108,0.26,305.8,0.74,305.8,0,0,0,0,-4,4,37,8,6,0,57,357,990,965.5,24.5,0.161,0.0433,0.00177,0.205,0.00834,2,0.149,0.354,0.0144,24.2,0.941,0.97,0.913,34.1,33.1,66.2,1590
2002-07-06,2001,10,40,187,407.46,0.51,5,Dry,37,8,6,4,53,108,0.27,299.5,0.73,299.5,0,0,0,0,-4,4,37,8,6,0,57,350,990,965.4,24.6,0.159,0.0403,0.00164,0.2,0.00812,2,0.145,0.344,0.014,24.2,0.94,0.97,0.912,33.4,32.4,64.9,1560
2002-07-07,2001,10,40,188,401.17,0.52,5,Dry,37,8,6,4,53,108,0.27,293.2,0.73,293.2,0,0,0,0,-4,4,37,8,6,0,57,344,990,965.4,24.6,0.157,0.0374,0.00152,0.194,0.0079,2,0.14,0.335,0.0136,24.3,0.939,0.97,0.911,32.7,31.8,63.5,1520
2002-07-08,2001,10,41,189,395.43,0.52,5,Dry,37,8,6,4,53,108,0.27,287.4,0.73,287.4,0,0,0,0,-4,4,37,8,6,0,57,338,990,965.4,24.6,0.155,0.0347,0.00141,0.19,0.0077,2,0.137,0.326,0.0132,24.3,0.938,0.97,0.91,32.1,31.1,62.3,1500
2002-07-09,2001,10,41,190,389.69,0.53,5,Dry,37,8,6,4,53,108,0.28,281.7,0.72,281.7,0,0,0,0,-4,4,37,8,6,0,57,333,990,965.3,24.7,0.153,0.032,0.0013,0.185,0.0075,2,0.133,0.318,0.0129,24.3,0.936,0.97,0.908,31.5,30.5,61.1,1470
2002-07-10,2001,10,41,191,385.04,0.53,5,Dry,37,8,6,4,53,108,0.28,277,0.72,277,0,0,0,0,-4,4,37,8,6,0,57,328,990,965.3,24.7,0.151,0.0298,0.00121,0.181,0.00734,2,0.13,0.311,0.0126,24.4,0.935,0.97,0.907,31,30,60.1,1440
2002-07-11,2001,10,41,192,379.85,0.54,5,Dry,37,8,6,4,53,108,0.28,271.9,0.72,271.9,0,0,0,0,-4,4,37,8,6,0,57,323,990,965.3,24.7,0.149,0.0273,0.00111,0.177,0.00716,2,0.126,0.303,0.0123,24.4,0.934,0.97,0.906,30.4,29.5,58.9,1410
2002-07-12,2001,10,41,193,374.65,0.54,5,Dry,37,8,6,4,53,108,0.29,266.6,0.71,266.6,0,0,0,0,-4,4,37,8,6,0,57,318,990,965.3,24.7,0.148,0.0249,0.00101,0.172,0.00698,2,0.122,0.295,0.0119,24.4,0.933,0.97,0.905,29.8,28.9,57.8,1390
2002-07-13,2001,10,41,194,369.46,0.55,5,Dry,37,8,6,4,53,108,0.29,261.5,0.71,261.5,0,0,0,0,-4,4,37,8,6,0,57,312,990,965.2,24.8,0.146,0.0224,0.000905,0.168,0.0068,2,0.119,0.287,0.0116,24.5,0.932,0.97,0.904,29.2,28.4,56.7,1360
2002-07-14,2001,10,41,195,364.26,0.55,5,Dry,37,8,6,4,53,108,0.3,256.3,0.7,256.3,0,0,0,0,-4,4,37,8,6,0,57,307,990,965.2,24.8,0.144,0.02,0.000805,0.164,0.00662,2,0.115,0.279,0.0113,24.5,0.931,0.97,0.903,28.7,27.8,55.6,1330
2002-07-15,2001,10,42,196,359.61,0.56,5,Dry,37,8,6,4,53,108,0.3,251.6,0.7,251.6,0,0,0,0,-4,4,37,8,6,0,57,303,990,965.2,24.8,0.142,0.0178,0.000716,0.16,0.00645,2,0.112,0.272,0.011,24.5,0.93,0.97,0.902,28.1,27.3,54.6,1310
2002-07-16,2001,10,42,197,354.96,0.56,5,Dry,37,8,6,4,53,108,0.3,247,0.7,247,0,0,0,0,-4,4,37,8,6,0,57,298,990,965.2,24.8,0.141,0.0167,0.000674,0.157,0.00634,2,0.109,0.267,0.0107,24.6,0.928,0.97,0.901,27.6,26.8,53.6,1290
2002-07-17,2001,10,42,198,350.31,0.57,5,Dry,37,8,6,4,53,108,0.31,242.3,0.69,242.3,0,0,0,0,-4,4,37,8,6,0,57,293,990,965.2,24.8,0.139,0.0163,0.000658,0.155,0.00625,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27.1,26.3,52.5,1260
2002-07-18,2001,10,42,199,345.67,0.57,5,Dry,37,8,6,4,53,108,0.31,237.7,0.69,237.7,0,0,0,0,-4,4,37,8,6,0,57,289,990,965.1,24.9,0.137,0.016,0.000641,0.153,0.00617,2,0.103,0.256,0.0103,24.6,0.925,0.97,0.898,26.5,25.8,51.5,1240
2002-07-19,2001,10,42,200,342.11,0.57,5,Dry,37,8,6,4,53,108,0.32,234.1,0.68,234.1,0,0,0,0,-4,4,37,8,6,0,57,285,990,965.1,24.9,0.136,0.0156,0.000629,0.152,0.0061,2,0.101,0.252,0.0101,24.6,0.924,0.97,0.897,26.1,25.4,50.7,1220
2002-07-20,2001,10,42,201,338.01,0.58,5,Dry,37,8,6,4,53,108,0.32,230,0.68,230,0,0,0,0,-4,4,37,8,6,0,57,281,990,965.1,24.9,0.135,0.0153,0.000614,0.15,0.00602,2,0.0978,0.248,0.00995,24.7,0.923,0.97,0.895,25.7,24.9,49.8,1200
2002-07-21,2001,10,42,202,333.91,0.58,5,Dry,37,8,6,4,53,108,0.32,225.9,0.68,225.9,0,0,0,0,-4,4,37,8,6,0,57,277,990,965.1,24.9,0.133,0.015,0.0006,0.148,0.00595,1,0.247,0.396,0.0159,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
2002-07-22,2001,10,43,203,329.81,0.59,5,Dry,37,8,6,4,53,108,0.33,221.8,0.67,221.8,0,0,0,0,-4,4,37,8,6,0,57,273,990,965,25,0.132,0.0146,0.000585,0.146,0.00587,1,0.242,0.388,0.0156,24.6,0.959,0.98,0.939,51.2,48.2,48.2,1160
2002-07-23,2001,10,43,204,325.71,0.59,5,Dry,37,8,6,4,53,108,0.33,217.7,0.67,217.7,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.13,0.0143,0.000571,0.145,0.00579,1,0.236,0.381,0.0153,24.6,0.958,0.98,0.939,50.3,48.2,48.2,1160
2002-07-24,2001,10,43,205,321.6,0.6,5,Dry,37,8,6,4,53,108,0.34,213.6,0.66,213.6,0,0,0,0,-4,4,37,8,6,0,57,265,990,965,25,0.129,0.0139,0.000556,0.143,0.00571,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2002-07-25,2001,10,43,206,318.05,0.6,5,Dry,37,8,6,4,53,108,0.34,210.1,0.66,210.1,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000544,0.141,0.00565,1,0.226,0.367,0.0147,24.6,0.957,0.98,0.937,48.6,47.6,47.6,1140
2002-07-26,2001,10,43,207,314.49,0.61,5,Dry,37,8,6,4,53,108,0.34,206.5,0.66,206.5,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0133,0.000531,0.14,0.00558,1,0.221,0.361,0.0144,24.7,0.956,0.98,0.937,47.7,46.8,46.8,1120
2002-07-27,2001,10,43,208,310.94,0.61,5,Dry,37,8,6,4,53,108,0.35,202.9,0.65,202.9,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.000519,0.138,0.00552,1,0.216,0.355,0.0142,24.7,0.955,0.98,0.936,46.9,46,46,1100
2002-07-28,2001,10,43,209,307.39,0.62,5,Dry,37,8,6,4,53,108,0.35,199.4,0.65,199.4,0,0,0,0,-4,4,37,8,6,0,57,250,990,964.9,25.1,0.124,0.0127,0.000507,0.137,0.00545,1,0.212,0.348,0.0139,24.7,0.955,0.98,0.935,46.1,45.2,45.2,1090
2002-07-29,2001,10,44,210,303.83,0.62,5,Dry,37,8,6,4,53,108,0.35,195.8,0.65,195.8,0,0,0,0,-4,4,37,8,6,0,57,247,990,964.9,25.1,0.123,0.0124,0.000494,0.135,0.00538,1,0.207,0.342,0.0136,24.7,0.953,0.98,0.934,45.3,44.4,44.4,1070
2002-07-30,2001,10,44,211,300.28,0.63,5,Dry,37,8,6,4,53,108,0.36,192.3,0.64,192.3,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.0121,0.000482,0.133,0.00532,1,0.202,0.336,0.0134,24.8,0.952,0.98,0.933,44.5,43.6,43.6,1050
2002-07-31,2001,10,44,212,297.81,0.63,5,Dry,37,8,6,4,53,108,0.36,189.8,0.64,189.8,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.121,0.0119,0.000473,0.132,0.00527,1,0.199,0.331,0.0132,24.8,0.952,0.98,0.933,43.9,43,43,1030
2002-08-01,2001,11,44,213,293.71,0.63,5,Dry,34,7,5,3,44,93,0.32,200.7,0.68,200.7,0,0,0,0,-3,3,34,7,5,0,47,247,990,964.9,25.1,0.123,0.0128,0.00051,0.135,0.00539,1,0.213,0.349,0.0139,24.8,0.955,0.98,0.936,46.6,45.6,45.6,1100
2002-08-02,2001,11,44,214,290.16,0.64,5,Dry,34,7,5,3,44,93,0.32,197.2,0.68,197.2,0,0,0,0,-3,3,34,7,5,0,47,243,990,964.9,25.1,0.121,0.0125,0.000498,0.134,0.00532,1,0.209,0.343,0.0136,24.8,0.954,0.98,0.935,45.7,44.8,44.8,1080
2002-08-03,2001,11,44,215,286.6,0.64,5,Dry,34,7,5,3,44,93,0.32,193.6,0.68,193.6,0,0,0,0,-3,3,34,7,5,0,47,240,990,964.8,25.2,0.12,0.0122,0.000485,0.132,0.00526,1,0.204,0.336,0.0134,24.8,0.953,0.98,0.934,44.9,44,44,1060
2002-08-04,2001,11,44,216,283.05,0.65,5,Dry,34,7,5,3,44,93,0.33,190.1,0.67,190.1,0,0,0,0,-3,3,34,7,5,0,47,236,990,964.8,25.2,0.119,0.0119,0.000473,0.131,0.00519,1,0.199,0.33,0.0131,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
2002-08-05,2001,11,45,217,279.49,0.66,5,Dry,34,7,5,3,44,93,0.33,186.5,0.67,186.5,0,0,0,0,-3,3,34,7,5,0,47,232,990,964.8,25.2,0.118,0.0116,0.000461,0.129,0.00513,1,0.194,0.323,0.0128,24.9,0.951,0.98,0.932,43.2,42.4,42.4,1020
2002-08-06,2001,11,45,218,275.94,0.66,5,Dry,34,7,5,3,44,93,0.34,182.9,0.66,182.9,0,0,0,0,-3,3,34,7,5,0,47,229,990,964.8,25.2,0.116,0.0113,0.000448,0.128,0.00507,1,0.189,0.317,0.0126,24.9,0.949,0.98,0.93,42.4,41.5,41.5,997
2002-08-07,2001,11,45,219,273.48,0.67,5,Dry,34,7,5,3,44,93,0.34,180.5,0.66,180.5,0,0,0,0,-3,3,34,7,5,0,47,226,990,964.8,25.2,0.115,0.0111,0.00044,0.127,0.00502,1,0.186,0.313,0.0124,24.9,0.949,0.98,0.93,41.8,41,41,983
2002-08-08,2001,11,45,220,270.47,0.67,5,Dry,34,7,5,3,44,93,0.34,177.5,0.66,177.5,0,0,0,0,-3,3,34,7,5,0,47,223,990,964.8,25.2,0.114,0.0108,0.00043,0.125,0.00497,1,0.182,0.307,0.0122,24.9,0.948,0.978,0.927,41.1,40.2,40.2,965
2002-08-09,2001,11,45,221,267.46,0.68,5,Dry,34,7,5,3,44,93,0.35,174.5,0.65,174.5,0,0,0,0,-3,3,34,7,5,0,47,220,990,964.8,25.2,0.113,0.0106,0.000419,0.124,0.00491,1,0.178,0.302,0.012,24.9,0.947,0.977,0.925,40.4,39.4,39.4,947
2002-08-10,2001,11,45,222,264.46,0.68,5,Dry,34,7,5,3,44,93,0.35,171.5,0.65,171.5,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000409,0.123,0.00486,1,0.174,0.297,0.0117,24.9,0.946,0.975,0.922,39.7,38.7,38.7,929
2002-08-11,2001,11,45,223,261.45,0.69,5,Dry,34,7,5,3,44,93,0.36,168.4,0.64,168.4,0,0,0,0,-3,3,34,7,5,0,47,214,990,964.7,25.3,0.111,0.0101,0.000399,0.121,0.0048,1,0.17,0.291,0.0115,25,0.945,0.974,0.92,39,37.9,37.9,911
2002-08-12,2001,11,46,224,258.44,0.7,5,Dry,34,7,5,3,44,93,0.36,165.4,0.64,165.4,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.00981,0.000388,0.12,0.00475,1,0.166,0.286,0.0113,25,0.944,0.972,0.918,38.3,37.2,37.2,893
2002-08-13,2001,11,46,225,255.43,0.7,5,Dry,34,7,5,3,44,93,0.36,162.4,0.64,162.4,0,0,0,0,-3,3,34,7,5,0,47,208,990,964.7,25.3,0.109,0.00956,0.000378,0.119,0.00469,1,0.162,0.28,0.0111,25,0.943,0.971,0.915,37.6,36.5,36.5,875
2002-08-14,2001,11,46,226,252.42,0.71,5,Dry,34,7,5,3,44,93,0.37,159.4,0.63,159.4,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.0093,0.000368,0.117,0.00464,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.8,35.7,35.7,858
2002-08-15,2001,11,46,227,249.96,0.72,5,Dry,34,7,5,3,44,93,0.37,157,0.63,157,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00909,0.000359,0.116,0.00459,1,0.154,0.271,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,844
2002-08-16,2001,11,46,228,247.5,0.72,5,Dry,34,7,5,3,44,93,0.38,154.5,0.62,154.5,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.106,0.00888,0.000351,0.115,0.00455,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.7,34.6,34.6,831
2002-08-17,2001,11,46,229,245.04,0.73,5,Dry,34,7,5,3,44,93,0.38,152,0.62,152,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00867,0.000342,0.114,0.0045,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,818
2002-08-18,2001,11,46,230,242.58,0.74,5,Dry,34,7,5,3,44,93,0.38,149.6,0.62,149.6,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00846,0.000334,0.113,0.00446,1,0.144,0.257,0.0102,25.1,0.939,0.97,0.911,34.6,33.5,33.5,804
2002-08-19,2001,11,47,231,240.12,0.74,5,Dry,34,7,5,3,44,93,0.39,147.1,0.61,147.1,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00826,0.000326,0.112,0.00441,1,0.141,0.253,0.00998,25.1,0.938,0.97,0.91,34,33,33,791
2002-08-20,2001,11,47,232,238.75,0.75,5,Dry,34,7,5,3,44,93,0.39,145.8,0.61,145.8,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00814,0.000321,0.111,0.00439,1,0.139,0.251,0.00988,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2002-08-21,2001,11,47,233,235.74,0.76,5,Dry,34,7,5,3,44,93,0.4,142.7,0.6,142.7,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00788,0.000311,0.11,0.00433,1,0.135,0.245,0.00966,25.1,0.936,0.97,0.908,32.9,32,32,767
2002-08-22,2001,11,47,234,233.28,0.77,5,Dry,34,7,5,3,44,93,0.4,140.3,0.6,140.3,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00767,0.000302,0.109,0.00429,1,0.132,0.241,0.00948,25.2,0.935,0.97,0.907,32.4,31.4,31.4,753
2002-08-23,2001,11,47,235,230.82,0.78,5,Dry,34,7,5,3,44,93,0.4,137.8,0.6,137.8,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.1,0.00746,0.000294,0.108,0.00424,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2002-08-24,2001,11,47,236,229.46,0.78,5,Dry,34,7,5,3,44,93,0.41,136.5,0.59,136.5,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0999,0.00735,0.000289,0.107,0.00422,1,0.127,0.234,0.0092,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
2002-08-25,2001,11,47,237,227.54,0.79,5,Dry,34,7,5,3,44,93,0.41,134.5,0.59,134.5,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0992,0.00719,0.000283,0.106,0.00418,1,0.124,0.231,0.00906,25.2,0.932,0.97,0.905,31,30.1,30.1,722
2002-08-26,2001,11,48,238,225.63,0.79,5,Dry,34,7,5,3,44,93,0.41,132.6,0.59,132.6,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0986,0.00702,0.000276,0.106,0.00415,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.6,29.6,29.6,711
2002-08-27,2001,11,48,239,223.71,0.8,5,Dry,34,7,5,3,44,93,0.42,130.7,0.58,130.7,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0979,0.00686,0.000269,0.105,0.00411,1,0.119,0.224,0.00879,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2002-08-28,2001,11,48,240,221.8,0.8,5,Dry,34,7,5,3,44,93,0.42,128.8,0.58,128.8,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0972,0.0067,0.000263,0.104,0.00408,1,0.116,0.22,0.00865,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2002-08-29,2001,11,48,241,219.89,0.81,5,Dry,34,7,5,3,44,93,0.42,126.9,0.58,126.9,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0965,0.00654,0.000256,0.103,0.00405,1,0.114,0.217,0.00851,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2002-08-30,2001,11,48,242,217.97,0.81,5,Dry,34,7,5,3,44,93,0.43,125,0.57,125,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0959,0.00637,0.00025,0.102,0.00401,1,0.111,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2002-08-31,2001,11,48,243,216.06,0.82,5,Dry,34,7,5,3,44,93,0.43,123.1,0.57,123.1,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0952,0.00621,0.000243,0.101,0.00398,1,0.109,0.21,0.00824,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2002-09-01,2001,12,48,244,213.05,0.83,5,Dry,30,6,4,2,30,72,0.34,141.1,0.66,141.1,0,0,0,0,-2,2,30,6,4,0,32,181,990,964.5,25.5,0.0994,0.00774,0.000303,0.107,0.0042,1,0.133,0.24,0.00941,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2002-09-02,2001,12,49,245,210.59,0.83,5,Dry,30,6,4,2,30,72,0.34,138.6,0.66,138.6,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0986,0.00753,0.000295,0.106,0.00415,1,0.13,0.236,0.00923,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
2002-09-03,2001,12,49,246,207.58,0.84,5,Dry,30,6,4,2,30,72,0.35,135.6,0.65,135.6,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.4,25.6,0.0975,0.00727,0.000285,0.105,0.0041,1,0.126,0.23,0.00901,25.3,0.933,0.97,0.905,31.4,30.5,30.5,731
2002-09-04,2001,12,49,247,204.57,0.85,5,Dry,30,6,4,2,30,72,0.35,132.6,0.65,132.6,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0964,0.00702,0.000274,0.103,0.00405,1,0.121,0.225,0.0088,25.3,0.931,0.97,0.904,30.7,29.8,29.8,715
2002-09-05,2001,12,49,248,202.11,0.86,5,Dry,30,6,4,2,30,72,0.36,130.1,0.64,130.1,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0956,0.00681,0.000266,0.102,0.004,1,0.118,0.221,0.00862,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
2002-09-06,2001,12,49,249,199.65,0.86,5,Dry,30,6,4,2,30,72,0.36,127.7,0.64,127.7,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0947,0.0066,0.000258,0.101,0.00396,1,0.115,0.216,0.00844,25.4,0.929,0.97,0.902,29.5,28.6,28.6,688
2002-09-07,2001,12,49,250,197.19,0.87,5,Dry,30,6,4,2,30,72,0.36,125.2,0.64,125.2,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0938,0.00639,0.00025,0.1,0.00392,1,0.112,0.212,0.00827,25.4,0.928,0.97,0.901,28.9,28.1,28.1,674
2002-09-08,2001,12,49,251,195.82,0.87,5,Dry,30,6,4,2,30,72,0.37,123.8,0.63,123.8,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0933,0.00627,0.000245,0.0996,0.00389,1,0.11,0.209,0.00818,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
2002-09-09,2001,12,50,252,193.91,0.88,5,Dry,30,6,4,2,30,72,0.37,121.9,0.63,121.9,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0927,0.00611,0.000239,0.0988,0.00386,1,0.107,0.206,0.00805,25.4,0.926,0.97,0.898,28.1,27.3,27.3,654
2002-09-10,2001,12,50,253,190.9,0.89,5,Dry,30,6,4,2,30,72,0.38,118.9,0.62,118.9,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0916,0.00586,0.000229,0.0975,0.00381,1,0.103,0.2,0.00784,25.4,0.924,0.97,0.896,27.3,26.5,26.5,637
2002-09-11,2001,12,50,254,189.53,0.89,5,Dry,30,6,4,2,30,72,0.38,117.5,0.62,117.5,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0911,0.00574,0.000224,0.0969,0.00379,1,0.101,0.198,0.00774,25.4,0.923,0.97,0.895,27,26.2,26.2,629
2002-09-12,2001,12,50,255,187.62,0.89,5,Dry,30,6,4,2,30,72,0.38,115.6,0.62,115.6,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0905,0.00558,0.000218,0.096,0.00375,1,0.0986,0.195,0.00761,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
2002-09-13,2001,12,50,256,185.71,0.9,5,Dry,30,6,4,2,30,72,0.39,113.7,0.61,113.7,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0898,0.00542,0.000212,0.0952,0.00372,1,0.096,0.191,0.00748,25.4,0.92,0.97,0.893,26,25.3,25.3,606
2002-09-14,2001,12,50,257,183.79,0.9,5,Dry,30,6,4,2,30,72,0.39,111.8,0.61,111.8,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0891,0.00525,0.000205,0.0944,0.00369,1,0.0934,0.188,0.00734,25.4,0.919,0.97,0.891,25.6,24.8,24.8,595
2002-09-15,2001,12,50,258,181.88,0.9,5,Dry,30,6,4,2,30,72,0.4,109.9,0.6,109.9,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0884,0.00509,0.000199,0.0935,0.00366,1,0.0908,0.184,0.00721,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2002-09-16,2001,12,51,259,179.96,0.91,5,Dry,30,6,4,2,30,72,0.4,108,0.6,108,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0878,0.00493,0.000193,0.0927,0.00363,1,0.0882,0.181,0.00708,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2002-09-17,2001,12,51,260,178.05,0.91,5,Dry,30,6,4,2,30,72,0.4,106,0.6,106,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0871,0.00476,0.000186,0.0918,0.00359,1,0.0857,0.178,0.00695,25.4,0.915,0.97,0.887,24.1,23.4,23.4,562
2002-09-18,2001,12,51,261,176.14,0.92,5,Dry,30,6,4,2,30,72,0.41,104.1,0.59,104.1,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0864,0.0046,0.00018,0.091,0.00356,1,0.0831,0.174,0.00681,25.4,0.914,0.97,0.886,23.7,23,23,551
2002-09-19,2001,12,51,262,174.22,0.92,5,Dry,30,6,4,2,30,72,0.41,102.2,0.59,102.2,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0857,0.00444,0.000174,0.0902,0.00353,1,0.0805,0.171,0.00668,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
2002-09-20,2001,12,51,263,172.31,0.92,5,Dry,30,6,4,2,30,72,0.42,100.3,0.58,100.3,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0851,0.00428,0.000167,0.0893,0.0035,1,0.0779,0.167,0.00655,25.4,0.911,0.969,0.882,22.7,22,22,529
2002-09-21,2001,12,51,264,170.39,0.93,5,Dry,30,6,4,2,30,72,0.42,98.39,0.58,98.39,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0844,0.00411,0.000161,0.0885,0.00346,1,0.0753,0.164,0.00641,25.4,0.912,0.968,0.883,22.3,21.6,21.6,519
2002-09-22,2001,12,51,265,169.03,0.93,5,Dry,30,6,4,2,30,72,0.43,97.03,0.57,97.03,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0839,0.004,0.000157,0.0879,0.00344,1,0.0735,0.161,0.00632,25.4,0.914,0.967,0.884,22.1,21.4,21.4,513
2002-09-23,2001,12,52,266,167.66,0.93,5,Dry,30,6,4,2,30,72,0.43,95.66,0.57,95.66,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0834,0.00388,0.000152,0.0873,0.00342,1,0.0716,0.159,0.00622,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
2002-09-24,2001,12,52,267,166.29,0.93,5,Dry,30,6,4,2,30,72,0.43,94.29,0.57,94.29,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0829,0.00376,0.000147,0.0867,0.0034,1,0.0698,0.156,0.00613,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
2002-09-25,2001,12,52,268,164.92,0.93,5,Dry,30,6,4,2,30,72,0.44,92.92,0.56,92.92,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0824,0.00365,0.000143,0.0861,0.00337,1,0.0679,0.154,0.00603,25.4,0.919,0.966,0.887,21.2,20.5,20.5,492
2002-09-26,2001,12,52,269,164.65,0.93,5,Dry,30,6,4,2,30,72,0.44,92.65,0.56,92.65,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0823,0.00363,0.000142,0.086,0.00337,1,0.0676,0.154,0.00601,25.4,0.919,0.966,0.888,21.2,20.5,20.5,491
2002-09-27,2001,12,52,270,162.74,0.94,5,Dry,30,6,4,2,30,72,0.44,90.74,0.56,90.74,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0817,0.00346,0.000136,0.0851,0.00334,1,0.065,0.15,0.00588,25.4,0.921,0.965,0.889,20.8,20.1,20.1,482
2002-09-28,2001,12,52,271,161.37,0.94,5,Dry,30,6,4,2,30,72,0.45,89.37,0.55,89.37,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0812,0.00335,0.000131,0.0845,0.00331,1,0.0631,0.148,0.00579,25.4,0.923,0.964,0.89,20.5,19.8,19.8,475
2002-09-29,2001,12,52,272,160,0.94,5,Dry,30,6,4,2,30,72,0.45,88,0.55,88,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0807,0.00323,0.000127,0.0839,0.00329,1,0.0613,0.145,0.00569,25.4,0.925,0.964,0.891,20.2,19.5,19.5,468
2002-09-30,2001,12,53,273,158.64,0.94,5,Dry,30,6,4,2,30,72,0.45,86.64,0.55,86.64,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0802,0.00311,0.000122,0.0833,0.00327,1,0.0595,0.143,0.0056,25.4,0.926,0.963,0.892,20,19.2,19.2,461
2002-10-01,2002,1,1,274,157.27,0.94,5,Dry,24,4,2,2,20,52,0.33,105.3,0.67,105.3,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0833,0.0047,0.000184,0.088,0.00345,1,0.0846,0.173,0.00676,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
2002-10-02,2002,1,1,275,158.09,0.94,5,Dry,24,4,2,2,20,52,0.33,106.1,0.67,106.1,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0836,0.00477,0.000187,0.0883,0.00346,1,0.0857,0.174,0.00682,25.3,0.915,0.97,0.888,24.1,23.4,23.4,562
2002-10-03,2002,1,1,276,158.91,0.94,5,Dry,24,4,2,2,20,52,0.33,106.9,0.67,106.9,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0839,0.00484,0.00019,0.0887,0.00348,1,0.0868,0.176,0.00688,25.3,0.916,0.97,0.888,24.3,23.6,23.6,566
2002-10-04,2002,1,1,277,157.54,0.94,5,Dry,24,4,2,2,20,52,0.33,105.5,0.67,105.5,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00472,0.000185,0.0881,0.00345,1,0.085,0.173,0.00678,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2002-10-05,2002,1,1,278,157.27,0.94,5,Dry,24,4,2,2,20,52,0.33,105.3,0.67,105.3,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0833,0.0047,0.000184,0.088,0.00345,1,0.0846,0.173,0.00676,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
2002-10-06,2002,1,1,279,156.45,0.94,5,Dry,24,4,2,2,20,52,0.33,104.5,0.67,104.5,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.083,0.00463,0.000181,0.0876,0.00343,1,0.0835,0.171,0.00671,25.3,0.914,0.97,0.887,23.7,23,23,552
2002-10-07,2002,1,1,280,154.53,0.95,5,Dry,24,4,2,2,20,52,0.34,102.5,0.66,102.5,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0823,0.00447,0.000175,0.0868,0.0034,1,0.0809,0.168,0.00657,25.3,0.913,0.97,0.885,23.3,22.6,22.6,541
2002-10-08,2002,1,2,281,153.17,0.95,5,Dry,24,4,2,2,20,52,0.34,101.2,0.66,101.2,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00435,0.000171,0.0862,0.00338,1,0.0791,0.165,0.00648,25.3,0.912,0.969,0.884,22.9,22.2,22.2,533
2002-10-09,2002,1,2,282,152.89,0.95,5,Dry,24,4,2,2,20,52,0.34,100.9,0.66,100.9,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0817,0.00433,0.00017,0.0861,0.00337,1,0.0787,0.165,0.00646,25.3,0.912,0.969,0.883,22.9,22.2,22.2,532
2002-10-10,2002,1,2,283,152.07,0.95,5,Dry,24,4,2,2,20,52,0.34,100.1,0.66,100.1,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0814,0.00426,0.000167,0.0857,0.00336,1,0.0776,0.163,0.0064,25.3,0.911,0.969,0.882,22.7,21.9,21.9,527
2002-10-11,2002,1,2,284,150.16,0.95,5,Dry,24,4,2,2,20,52,0.35,98.16,0.65,98.16,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0808,0.00409,0.000161,0.0849,0.00333,1,0.075,0.16,0.00627,25.3,0.913,0.968,0.883,22.3,21.5,21.5,517
2002-10-12,2002,1,2,285,148.79,0.95,5,Dry,24,4,2,2,20,52,0.35,96.79,0.65,96.79,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0803,0.00398,0.000156,0.0843,0.0033,1,0.0732,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,510
2002-10-13,2002,1,2,286,147.42,0.96,5,Dry,24,4,2,2,20,52,0.35,95.42,0.65,95.42,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0798,0.00386,0.000151,0.0837,0.00328,1,0.0713,0.155,0.00608,25.3,0.915,0.967,0.885,21.7,21,21,504
2002-10-14,2002,1,2,287,146.06,0.96,5,Dry,24,4,2,2,20,52,0.36,94.06,0.64,94.06,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0793,0.00375,0.000147,0.0831,0.00326,1,0.0695,0.153,0.00598,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
2002-10-15,2002,1,3,288,144.69,0.96,5,Dry,24,4,2,2,20,52,0.36,92.69,0.64,92.69,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0788,0.00363,0.000142,0.0825,0.00323,1,0.0676,0.15,0.00589,25.3,0.918,0.966,0.887,21.2,20.4,20.4,490
2002-10-16,2002,1,3,289,143.32,0.96,5,Dry,24,4,2,2,20,52,0.36,91.32,0.64,91.32,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0783,0.00351,0.000138,0.0819,0.00321,1,0.0658,0.148,0.00579,25.4,0.92,0.965,0.888,20.9,20.2,20.2,484
2002-10-17,2002,1,3,290,143.05,0.96,5,Dry,24,4,2,2,20,52,0.36,91.05,0.64,91.05,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0783,0.00349,0.000137,0.0817,0.00321,1,0.0654,0.147,0.00577,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2002-10-18,2002,1,3,291,141.14,0.96,5,Dry,24,4,2,2,20,52,0.37,89.14,0.63,89.14,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0776,0.00333,0.00013,0.0809,0.00317,1,0.0628,0.144,0.00564,25.4,0.922,0.964,0.889,20.4,19.7,19.7,473
2002-10-19,2002,1,3,292,140.86,0.97,5,Dry,24,4,2,2,20,52,0.37,88.86,0.63,88.86,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0775,0.0033,0.00013,0.0808,0.00317,1,0.0625,0.143,0.00562,25.4,0.923,0.964,0.889,20.4,19.6,19.6,472
2002-10-20,2002,1,3,293,140.04,0.97,5,Dry,24,4,2,2,20,52,0.37,88.04,0.63,88.04,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0772,0.00323,0.000127,0.0804,0.00315,1,0.0614,0.142,0.00556,25.4,0.924,0.963,0.89,20.2,19.5,19.5,468
2002-10-21,2002,1,3,294,139.22,0.97,5,Dry,24,4,2,2,20,52,0.37,87.22,0.63,87.22,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0769,0.00316,0.000124,0.0801,0.00314,1,0.0602,0.14,0.0055,25.4,0.925,0.963,0.89,20.1,19.3,19.3,464
2002-10-22,2002,1,4,295,138.4,0.97,5,Dry,24,4,2,2,20,52,0.38,86.4,0.62,86.4,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0766,0.00309,0.000121,0.0797,0.00313,1,0.0591,0.139,0.00544,25.4,0.925,0.963,0.891,19.9,19.1,19.1,460
2002-10-23,2002,1,4,296,137.58,0.97,5,Dry,24,4,2,2,20,52,0.38,85.58,0.62,85.58,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0763,0.00302,0.000119,0.0793,0.00311,1,0.058,0.137,0.00539,25.4,0.926,0.962,0.892,19.7,19,19,456
2002-10-24,2002,1,4,297,136.76,0.97,5,Dry,24,4,2,2,20,52,0.38,84.76,0.62,84.76,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00295,0.000116,0.079,0.0031,1,0.0569,0.136,0.00533,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
2002-10-25,2002,1,4,298,135.94,0.97,5,Dry,24,4,2,2,20,52,0.38,83.94,0.62,83.94,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00288,0.000113,0.0786,0.00308,1,0.0558,0.134,0.00527,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
2002-10-26,2002,1,4,299,135.67,0.97,5,Dry,24,4,2,2,20,52,0.38,83.67,0.62,83.67,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0756,0.00286,0.000112,0.0785,0.00308,1,0.0555,0.134,0.00525,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
2002-10-27,2002,1,4,300,135.39,0.97,5,Dry,24,4,2,2,20,52,0.38,83.39,0.62,83.39,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0756,0.00284,0.000111,0.0784,0.00307,1,0.0551,0.133,0.00523,25.4,0.929,0.961,0.893,19.3,18.5,18.5,445
2002-10-28,2002,1,4,301,134.57,0.97,5,Dry,24,4,2,2,20,52,0.39,82.57,0.61,82.57,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0753,0.00277,0.000109,0.078,0.00306,1,0.054,0.132,0.00518,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
2002-10-29,2002,1,5,302,133.75,0.97,5,Dry,24,4,2,2,20,52,0.39,81.75,0.61,81.75,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.0027,0.000106,0.0777,0.00305,1,0.0529,0.131,0.00512,25.4,0.931,0.961,0.895,18.9,18.2,18.2,437
2002-10-30,2002,1,5,303,132.93,0.97,5,Dry,24,4,2,2,20,52,0.39,80.93,0.61,80.93,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0747,0.00263,0.000103,0.0773,0.00303,1,0.0518,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18,18,433
2002-10-31,2002,1,5,304,132.11,0.97,5,Dry,24,4,2,2,20,52,0.39,80.11,0.61,80.11,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0744,0.00256,0.0001,0.077,0.00302,1,0.0506,0.128,0.005,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
2002-11-01,2002,2,5,305,132.39,0.97,5,Dry,23,4,2,2,19,50,0.38,82.39,0.62,82.39,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0748,0.00275,0.000108,0.0776,0.00304,1,0.0537,0.131,0.00515,25.4,0.931,0.961,0.894,19.1,18.3,18.3,440
2002-11-02,2002,2,5,306,134.3,0.97,5,Dry,23,4,2,2,19,50,0.37,84.3,0.63,84.3,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0755,0.00292,0.000114,0.0784,0.00308,1,0.0563,0.135,0.00528,25.4,0.928,0.962,0.893,19.5,18.7,18.7,449
2002-11-03,2002,2,5,307,135.12,0.97,5,Dry,23,4,2,2,19,50,0.37,85.12,0.63,85.12,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0758,0.00299,0.000117,0.0788,0.00309,1,0.0574,0.136,0.00534,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2002-11-04,2002,2,5,308,137.03,0.97,5,Dry,23,4,2,2,19,50,0.36,87.03,0.64,87.03,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0765,0.00315,0.000123,0.0796,0.00312,1,0.06,0.14,0.00548,25.4,0.925,0.963,0.891,20,19.3,19.3,463
2002-11-05,2002,2,6,309,138.95,0.97,5,Dry,23,4,2,2,19,50,0.36,88.95,0.64,88.95,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0772,0.00331,0.00013,0.0805,0.00316,1,0.0626,0.143,0.00561,25.4,0.923,0.964,0.889,20.4,19.7,19.7,472
2002-11-06,2002,2,6,310,141.96,0.96,5,Dry,23,4,2,2,19,50,0.35,91.96,0.65,91.96,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0782,0.00357,0.00014,0.0818,0.00321,1,0.0666,0.148,0.00582,25.4,0.919,0.965,0.887,21,20.3,20.3,487
2002-11-07,2002,2,6,311,143.32,0.96,5,Dry,23,4,2,2,19,50,0.35,93.32,0.65,93.32,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0787,0.00368,0.000144,0.0824,0.00323,1,0.0685,0.151,0.00592,25.3,0.918,0.966,0.886,21.3,20.6,20.6,493
2002-11-08,2002,2,6,312,143.05,0.96,5,Dry,23,4,2,2,19,50,0.35,93.05,0.65,93.05,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0786,0.00366,0.000144,0.0823,0.00323,1,0.0681,0.15,0.0059,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
2002-11-09,2002,2,6,313,142.78,0.96,5,Dry,23,4,2,2,19,50,0.35,92.78,0.65,92.78,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0785,0.00364,0.000143,0.0821,0.00322,1,0.0678,0.15,0.00588,25.4,0.918,0.966,0.887,21.2,20.5,20.5,491
2002-11-10,2002,2,6,314,142.5,0.96,5,Dry,23,4,2,2,19,50,0.35,92.5,0.65,92.5,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0784,0.00361,0.000142,0.082,0.00322,1,0.0674,0.149,0.00586,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
2002-11-11,2002,2,6,315,143.32,0.96,5,Dry,23,4,2,2,19,50,0.35,93.32,0.65,93.32,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0787,0.00368,0.000144,0.0824,0.00323,1,0.0685,0.151,0.00592,25.3,0.918,0.966,0.886,21.3,20.6,20.6,493
2002-11-12,2002,2,7,316,143.05,0.96,5,Dry,23,4,2,2,19,50,0.35,93.05,0.65,93.05,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0786,0.00366,0.000144,0.0823,0.00323,1,0.0681,0.15,0.0059,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
2002-11-13,2002,2,7,317,142.78,0.96,5,Dry,23,4,2,2,19,50,0.35,92.78,0.65,92.78,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0785,0.00364,0.000143,0.0821,0.00322,1,0.0678,0.15,0.00588,25.4,0.918,0.966,0.887,21.2,20.5,20.5,491
2002-11-14,2002,2,7,318,142.5,0.96,5,Dry,23,4,2,2,19,50,0.35,92.5,0.65,92.5,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0784,0.00361,0.000142,0.082,0.00322,1,0.0674,0.149,0.00586,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
2002-11-15,2002,2,7,319,143.32,0.96,5,Dry,23,4,2,2,19,50,0.35,93.32,0.65,93.32,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0787,0.00368,0.000144,0.0824,0.00323,1,0.0685,0.151,0.00592,25.3,0.918,0.966,0.886,21.3,20.6,20.6,493
2002-11-16,2002,2,7,320,143.6,0.96,5,Dry,23,4,2,2,19,50,0.35,93.6,0.65,93.6,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0788,0.00371,0.000145,0.0825,0.00324,1,0.0689,0.151,0.00594,25.3,0.917,0.966,0.886,21.3,20.6,20.6,495
2002-11-17,2002,2,7,321,142.78,0.96,5,Dry,23,4,2,2,19,50,0.35,92.78,0.65,92.78,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0785,0.00364,0.000143,0.0821,0.00322,1,0.0678,0.15,0.00588,25.4,0.918,0.966,0.887,21.2,20.5,20.5,491
2002-11-18,2002,2,7,322,142.5,0.96,5,Dry,23,4,2,2,19,50,0.35,92.5,0.65,92.5,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0784,0.00361,0.000142,0.082,0.00322,1,0.0674,0.149,0.00586,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
2002-11-19,2002,2,8,323,141.14,0.96,5,Dry,23,4,2,2,19,50,0.35,91.14,0.65,91.14,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.0035,0.000137,0.0814,0.00319,1,0.0655,0.147,0.00576,25.4,0.92,0.965,0.888,20.8,20.1,20.1,483
2002-11-20,2002,2,8,324,140.86,0.97,5,Dry,23,4,2,2,19,50,0.35,90.86,0.65,90.86,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0778,0.00347,0.000136,0.0813,0.00319,1,0.0652,0.146,0.00574,25.4,0.92,0.965,0.888,20.8,20.1,20.1,481
2002-11-21,2002,2,8,325,138.95,0.97,5,Dry,23,4,2,2,19,50,0.36,88.95,0.64,88.95,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0772,0.00331,0.00013,0.0805,0.00316,1,0.0626,0.143,0.00561,25.4,0.923,0.964,0.889,20.4,19.7,19.7,472
2002-11-22,2002,2,8,326,137.58,0.97,5,Dry,23,4,2,2,19,50,0.36,87.58,0.64,87.58,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0767,0.00319,0.000125,0.0799,0.00313,1,0.0607,0.141,0.00551,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
2002-11-23,2002,2,8,327,136.21,0.97,5,Dry,23,4,2,2,19,50,0.37,86.21,0.63,86.21,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0762,0.00308,0.000121,0.0793,0.00311,1,0.0589,0.138,0.00542,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
2002-11-24,2002,2,8,328,139.22,0.97,5,Dry,23,4,2,2,19,50,0.36,89.22,0.64,89.22,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0773,0.00333,0.000131,0.0806,0.00316,1,0.0629,0.144,0.00563,25.4,0.922,0.964,0.889,20.5,19.7,19.7,473
2002-11-25,2002,2,8,329,141.68,0.96,5,Dry,23,4,2,2,19,50,0.35,91.68,0.65,91.68,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0781,0.00354,0.000139,0.0817,0.0032,1,0.0663,0.148,0.0058,25.4,0.919,0.965,0.887,21,20.2,20.2,485
2002-11-26,2002,2,9,330,141.41,0.96,5,Dry,23,4,2,2,19,50,0.35,91.41,0.65,91.41,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.00352,0.000138,0.0815,0.0032,1,0.0659,0.147,0.00578,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
2002-11-27,2002,2,9,331,140.59,0.97,5,Dry,23,4,2,2,19,50,0.36,90.59,0.64,90.59,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0777,0.00345,0.000135,0.0812,0.00318,1,0.0648,0.146,0.00572,25.4,0.921,0.965,0.888,20.7,20,20,480
2002-11-28,2002,2,9,332,141.41,0.96,5,Dry,23,4,2,2,19,50,0.35,91.41,0.65,91.41,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.00352,0.000138,0.0815,0.0032,1,0.0659,0.147,0.00578,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
2002-11-29,2002,2,9,333,142.23,0.96,5,Dry,23,4,2,2,19,50,0.35,92.23,0.65,92.23,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0783,0.00359,0.000141,0.0819,0.00321,1,0.067,0.149,0.00584,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2002-11-30,2002,2,9,334,141.96,0.96,5,Dry,23,4,2,2,19,50,0.35,91.96,0.65,91.96,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0782,0.00357,0.00014,0.0818,0.00321,1,0.0666,0.148,0.00582,25.4,0.919,0.965,0.887,21,20.3,20.3,487
2002-12-01,2002,3,9,335,141.68,0.96,5,Dry,26,4,3,2,24,59,0.42,82.68,0.58,82.68,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0764,0.00278,0.000109,0.0791,0.0031,1,0.0541,0.133,0.00523,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
2002-12-02,2002,3,9,336,140.86,0.97,5,Dry,26,4,3,2,24,59,0.42,81.86,0.58,81.86,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0761,0.00271,0.000106,0.0788,0.00309,1,0.053,0.132,0.00517,25.4,0.931,0.961,0.895,19,18.2,18.2,437
2002-12-03,2002,3,10,337,140.04,0.97,5,Dry,26,4,3,2,24,59,0.42,81.04,0.58,81.04,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0758,0.00264,0.000103,0.0784,0.00308,1,0.0519,0.13,0.00511,25.4,0.932,0.96,0.895,18.8,18.1,18.1,433
2002-12-04,2002,3,10,338,139.22,0.97,5,Dry,26,4,3,2,24,59,0.42,80.22,0.58,80.22,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0755,0.00257,0.000101,0.0781,0.00306,1,0.0508,0.129,0.00505,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
2002-12-05,2002,3,10,339,141.14,0.96,5,Dry,26,4,3,2,24,59,0.42,82.14,0.58,82.14,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0762,0.00273,0.000107,0.0789,0.00309,1,0.0534,0.132,0.00519,25.4,0.931,0.961,0.894,19,18.3,18.3,439
2002-12-06,2002,3,10,340,146.33,0.96,5,Dry,26,4,3,2,24,59,0.4,87.33,0.6,87.33,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.078,0.00317,0.000124,0.0812,0.00318,1,0.0604,0.142,0.00555,25.4,0.924,0.963,0.89,20.1,19.3,19.3,464
2002-12-07,2002,3,10,341,150.98,0.95,5,Dry,26,4,3,2,24,59,0.39,91.98,0.61,91.98,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0796,0.00357,0.00014,0.0832,0.00326,1,0.0667,0.15,0.00588,25.4,0.919,0.965,0.887,21,20.3,20.3,487
2002-12-08,2002,3,10,342,155.08,0.95,5,Dry,26,4,3,2,24,59,0.38,96.08,0.62,96.08,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0811,0.00392,0.000154,0.085,0.00333,1,0.0722,0.157,0.00616,25.4,0.915,0.967,0.885,21.9,21.1,21.1,507
2002-12-09,2002,3,10,343,159.18,0.94,5,Dry,26,4,3,2,24,59,0.37,100.2,0.63,100.2,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0825,0.00427,0.000167,0.0868,0.0034,1,0.0777,0.165,0.00645,25.4,0.911,0.969,0.883,22.7,22,22,528
2002-12-10,2002,3,11,344,163.83,0.94,5,Dry,26,4,3,2,24,59,0.36,104.8,0.64,104.8,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0842,0.00466,0.000183,0.0888,0.00348,1,0.084,0.173,0.00677,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
2002-12-11,2002,3,11,345,164.1,0.94,5,Dry,26,4,3,2,24,59,0.36,105.1,0.64,105.1,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0843,0.00468,0.000183,0.089,0.00348,1,0.0844,0.173,0.00679,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
2002-12-12,2002,3,11,346,162.74,0.94,5,Dry,26,4,3,2,24,59,0.36,103.7,0.64,103.7,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0838,0.00457,0.000179,0.0884,0.00346,1,0.0825,0.171,0.0067,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2002-12-13,2002,3,11,347,164.1,0.94,5,Dry,26,4,3,2,24,59,0.36,105.1,0.64,105.1,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0843,0.00468,0.000183,0.089,0.00348,1,0.0844,0.173,0.00679,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
2002-12-14,2002,3,11,348,165.47,0.93,5,Dry,26,4,3,2,24,59,0.36,106.5,0.64,106.5,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0848,0.0048,0.000188,0.0896,0.00351,1,0.0862,0.176,0.00689,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2002-12-15,2002,3,11,349,164.65,0.93,5,Dry,26,4,3,2,24,59,0.36,105.7,0.64,105.7,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0845,0.00473,0.000185,0.0892,0.00349,1,0.0851,0.174,0.00683,25.4,0.915,0.97,0.887,24,23.3,23.3,559
2002-12-16,2002,3,11,350,166.56,0.93,5,Dry,26,4,3,2,24,59,0.35,107.6,0.65,107.6,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0851,0.00489,0.000192,0.09,0.00353,1,0.0877,0.178,0.00696,25.4,0.916,0.97,0.889,24.5,23.8,23.8,570
2002-12-17,2002,3,12,351,169.03,0.93,5,Dry,26,4,3,2,24,59,0.35,110,0.65,110,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.086,0.0051,0.0002,0.0911,0.00357,1,0.091,0.182,0.00713,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2002-12-18,2002,3,12,352,173.13,0.92,5,Dry,26,4,3,2,24,59,0.34,114.1,0.66,114.1,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0875,0.00545,0.000213,0.0929,0.00364,1,0.0966,0.189,0.00742,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2002-12-19,2002,3,12,353,177.23,0.91,5,Dry,26,4,3,2,24,59,0.33,118.2,0.67,118.2,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0889,0.0058,0.000227,0.0947,0.00371,1,0.102,0.197,0.0077,25.4,0.924,0.97,0.896,27.2,26.3,26.3,632
2002-12-20,2002,3,12,354,178.6,0.91,5,Dry,26,4,3,2,24,59,0.33,119.6,0.67,119.6,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00592,0.000231,0.0953,0.00373,1,0.104,0.199,0.0078,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
2002-12-21,2002,3,12,355,178.32,0.91,5,Dry,26,4,3,2,24,59,0.33,119.3,0.67,119.3,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0893,0.00589,0.000231,0.0952,0.00372,1,0.104,0.199,0.00778,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
2002-12-22,2002,3,12,356,180.24,0.91,5,Dry,26,4,3,2,24,59,0.33,121.2,0.67,121.2,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.09,0.00606,0.000237,0.096,0.00376,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2002-12-23,2002,3,12,357,181.6,0.9,5,Dry,26,4,3,2,24,59,0.33,122.6,0.68,122.6,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0904,0.00617,0.000241,0.0966,0.00378,1,0.108,0.205,0.008,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2002-12-24,2002,3,13,358,182.97,0.9,5,Dry,26,4,3,2,24,59,0.32,124,0.68,124,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0909,0.00629,0.000246,0.0972,0.0038,1,0.11,0.207,0.0081,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
2002-12-25,2002,3,13,359,185.43,0.9,5,Dry,26,4,3,2,24,59,0.32,126.4,0.68,126.4,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0918,0.0065,0.000254,0.0983,0.00384,1,0.113,0.211,0.00827,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2002-12-26,2002,3,13,360,188.44,0.89,5,Dry,26,4,3,2,24,59,0.31,129.4,0.69,129.4,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0929,0.00675,0.000264,0.0996,0.00389,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,29.9,29,29,697
2002-12-27,2002,3,13,361,191.45,0.89,5,Dry,26,4,3,2,24,59,0.31,132.4,0.69,132.4,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0939,0.00701,0.000274,0.101,0.00395,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.7,29.8,29.8,714
2002-12-28,2002,3,13,362,194.46,0.88,5,Dry,26,4,3,2,24,59,0.3,135.5,0.7,135.5,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.095,0.00726,0.000284,0.102,0.004,1,0.125,0.228,0.0089,25.4,0.933,0.97,0.905,31.4,30.5,30.5,731
2002-12-29,2002,3,13,363,197.46,0.87,5,Dry,26,4,3,2,24,59,0.3,138.5,0.7,138.5,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.00752,0.000294,0.104,0.00405,1,0.129,0.233,0.0091,25.4,0.934,0.97,0.906,32.2,31.2,31.2,749
2002-12-30,2002,3,13,364,199.92,0.86,5,Dry,26,4,3,2,24,59,0.29,140.9,0.7,140.9,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00773,0.000302,0.105,0.00409,1,0.133,0.237,0.00927,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
2002-12-31,2002,3,14,365,200.2,0.86,5,Dry,26,4,3,2,24,59,0.29,141.2,0.7,141.2,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00775,0.000303,0.105,0.00409,1,0.133,0.238,0.00929,25.4,0.935,0.97,0.907,32.8,31.8,31.8,764
2003-01-01,2002,4,14,1,200.47,0.86,5,Dry,29,5,4,2,33,73,0.36,127.5,0.64,127.5,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0939,0.00658,0.000257,0.101,0.00393,1,0.115,0.215,0.0084,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2003-01-02,2002,4,14,2,200.74,0.86,5,Dry,29,5,4,2,33,73,0.36,127.7,0.64,127.7,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.094,0.00661,0.000258,0.101,0.00393,1,0.115,0.216,0.00842,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
2003-01-03,2002,4,14,3,201.56,0.86,5,Dry,29,5,4,2,33,73,0.36,128.6,0.64,128.6,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0943,0.00668,0.000261,0.101,0.00395,1,0.116,0.217,0.00848,25.4,0.93,0.97,0.902,29.7,28.9,28.9,693
2003-01-04,2002,4,14,4,203.48,0.85,5,Dry,29,5,4,2,33,73,0.36,130.5,0.64,130.5,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.095,0.00684,0.000267,0.102,0.00398,1,0.119,0.22,0.00862,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2003-01-05,2002,4,14,5,201.56,0.86,5,Dry,29,5,4,2,33,73,0.36,128.6,0.64,128.6,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0943,0.00668,0.000261,0.101,0.00395,1,0.116,0.217,0.00848,25.4,0.93,0.97,0.902,29.7,28.9,28.9,693
2003-01-06,2002,4,14,6,203.48,0.85,5,Dry,29,5,4,2,33,73,0.36,130.5,0.64,130.5,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.095,0.00684,0.000267,0.102,0.00398,1,0.119,0.22,0.00862,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2003-01-07,2002,4,15,7,204.85,0.85,5,Dry,29,5,4,2,33,73,0.36,131.8,0.64,131.8,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0955,0.00696,0.000272,0.102,0.00401,1,0.12,0.223,0.00872,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
2003-01-08,2002,4,15,8,205.67,0.85,5,Dry,29,5,4,2,33,73,0.35,132.7,0.65,132.7,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0958,0.00703,0.000275,0.103,0.00402,1,0.122,0.224,0.00878,25.3,0.932,0.97,0.904,30.7,29.8,29.8,715
2003-01-09,2002,4,15,9,205.94,0.84,5,Dry,29,5,4,2,33,73,0.35,132.9,0.65,132.9,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0959,0.00705,0.000276,0.103,0.00403,1,0.122,0.225,0.0088,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
2003-01-10,2002,4,15,10,208.95,0.84,5,Dry,29,5,4,2,33,73,0.35,135.9,0.65,135.9,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0969,0.00731,0.000286,0.104,0.00408,1,0.126,0.23,0.00901,25.3,0.933,0.97,0.905,31.5,30.5,30.5,733
2003-01-11,2002,4,15,11,215.24,0.82,5,Dry,29,5,4,2,33,73,0.34,142.2,0.66,142.2,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0991,0.00784,0.000307,0.107,0.00419,1,0.135,0.242,0.00947,25.3,0.935,0.97,0.907,33,32,32,768
2003-01-12,2002,4,15,12,221.53,0.8,5,Dry,29,5,4,2,33,73,0.33,148.5,0.67,148.5,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.101,0.00838,0.000329,0.11,0.00431,1,0.143,0.253,0.00992,25.2,0.938,0.97,0.91,34.5,33.4,33.4,802
2003-01-13,2002,4,15,13,226.72,0.79,5,Dry,29,5,4,2,33,73,0.32,153.7,0.68,153.7,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00882,0.000347,0.112,0.0044,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.7,34.6,34.6,831
2003-01-14,2002,4,16,14,231.92,0.77,5,Dry,29,5,4,2,33,73,0.32,158.9,0.69,158.9,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00926,0.000364,0.114,0.0045,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,859
2003-01-15,2002,4,16,15,237.11,0.75,5,Dry,29,5,4,2,33,73,0.31,164.1,0.69,164.1,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.0097,0.000382,0.117,0.00459,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38.1,37,37,889
2003-01-16,2002,4,16,16,241.76,0.74,5,Dry,29,5,4,2,33,73,0.3,168.8,0.7,168.8,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000398,0.119,0.00468,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.92,39.2,38.2,38.2,916
2003-01-17,2002,4,16,17,246.96,0.73,5,Dry,29,5,4,2,33,73,0.3,174,0.7,174,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000416,0.121,0.00477,1,0.177,0.298,0.0118,25,0.946,0.977,0.925,40.4,39.5,39.5,947
2003-01-18,2002,4,16,18,256.53,0.7,5,Dry,29,5,4,2,33,73,0.28,183.5,0.71,183.5,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000449,0.125,0.00495,1,0.19,0.315,0.0125,25,0.95,0.98,0.931,42.7,41.8,41.8,1000
2003-01-19,2002,4,16,19,266.64,0.68,5,Dry,29,5,4,2,33,73,0.27,193.6,0.73,193.6,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000484,0.129,0.00513,1,0.204,0.333,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
2003-01-20,2002,4,16,20,273.48,0.67,5,Dry,29,5,4,2,33,73,0.27,200.5,0.73,200.5,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000507,0.132,0.00526,1,0.213,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.7,45.7,1100
2003-01-21,2002,4,17,21,281.41,0.65,5,Dry,29,5,4,2,33,73,0.26,208.4,0.74,208.4,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0135,0.000535,0.136,0.0054,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.5,47.5,47.5,1140
2003-01-22,2002,4,17,22,291.53,0.64,5,Dry,29,5,4,2,33,73,0.25,218.5,0.75,218.5,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0143,0.00057,0.14,0.00559,1,0.238,0.378,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2003-01-23,2002,4,17,23,300.55,0.62,5,Dry,29,5,4,2,33,73,0.24,227.6,0.76,227.6,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000601,0.144,0.00575,2,0.0961,0.24,0.00958,24.9,0.922,0.97,0.895,25.6,24.8,49.6,1190
2003-01-24,2002,4,17,24,309.03,0.61,5,Dry,29,5,4,2,33,73,0.24,236,0.76,236,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000631,0.148,0.00591,2,0.102,0.25,0.00997,24.8,0.925,0.97,0.897,26.6,25.8,51.5,1240
2003-01-25,2002,4,17,25,316.41,0.6,5,Dry,29,5,4,2,33,73,0.23,243.4,0.77,243.4,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000657,0.151,0.00605,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
2003-01-26,2002,4,17,26,323.24,0.6,5,Dry,29,5,4,2,33,73,0.23,250.2,0.77,250.2,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.0171,0.000685,0.154,0.00618,2,0.111,0.266,0.0106,24.7,0.929,0.97,0.901,28.2,27.3,54.7,1310
2003-01-27,2002,4,17,27,331.72,0.59,5,Dry,29,5,4,2,33,73,0.22,258.7,0.78,258.7,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0211,0.000847,0.161,0.00647,2,0.117,0.279,0.0112,24.7,0.931,0.97,0.903,29.1,28.3,56.5,1360
2003-01-28,2002,4,18,28,340.2,0.58,5,Dry,29,5,4,2,33,73,0.21,267.2,0.79,267.2,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0251,0.00101,0.168,0.00676,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.4,1400
