date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-01-29,2002,4,18,29,348.13,0.57,5,Dry,29,5,4,2,33,73,0.21,275.1,0.79,275.1,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0289,0.00116,0.175,0.00704,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,31,30,60.1,1440
2003-01-30,2002,4,18,30,353.87,0.56,5,Dry,29,5,4,2,33,73,0.21,280.9,0.79,280.9,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0316,0.00127,0.18,0.00723,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.6,30.7,61.3,1470
2003-01-31,2002,4,18,31,357.97,0.56,5,Dry,29,5,4,2,33,73,0.2,285,0.8,285,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.15,0.0335,0.00135,0.183,0.00738,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32.1,31.1,62.2,1490
2003-02-01,2002,5,18,32,363.71,0.55,5,Dry,31,6,4,3,41,85,0.23,278.7,0.77,278.7,0,0,0,0,-3,3,31,6,4,0,44,320,990,965.2,24.8,0.148,0.0306,0.00123,0.179,0.00722,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.3,30.4,60.7,1460
2003-02-02,2002,5,18,33,371.64,0.54,5,Dry,31,6,4,3,41,85,0.23,286.6,0.77,286.6,0,0,0,0,-3,3,31,6,4,0,44,328,990,965.3,24.7,0.151,0.0343,0.00139,0.185,0.0075,2,0.136,0.321,0.013,24.4,0.937,0.97,0.909,32.2,31.2,62.4,1500
2003-02-03,2002,5,18,34,376.84,0.54,5,Dry,31,6,4,3,41,85,0.23,291.8,0.77,291.8,0,0,0,0,-3,3,31,6,4,0,44,333,990,965.3,24.7,0.153,0.0367,0.00149,0.19,0.00768,2,0.139,0.329,0.0133,24.4,0.939,0.97,0.91,32.8,31.8,63.5,1520
2003-02-04,2002,5,19,35,378.75,0.54,5,Dry,31,6,4,3,41,85,0.22,293.8,0.78,293.8,0,0,0,0,-3,3,31,6,4,0,44,335,990,965.3,24.7,0.154,0.0377,0.00152,0.191,0.00774,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33,32,64,1530
2003-02-05,2002,5,19,36,380.67,0.54,5,Dry,31,6,4,3,41,85,0.22,295.7,0.78,295.7,0,0,0,0,-3,3,31,6,4,0,44,337,990,965.3,24.7,0.154,0.0386,0.00156,0.193,0.00781,2,0.142,0.335,0.0136,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1540
2003-02-06,2002,5,19,37,385.86,0.53,5,Dry,31,6,4,3,41,85,0.22,300.9,0.78,300.9,0,0,0,0,-3,3,31,6,4,0,44,342,990,965.3,24.7,0.156,0.041,0.00166,0.197,0.00799,2,0.146,0.343,0.0139,24.3,0.94,0.97,0.912,33.8,32.7,65.5,1570
2003-02-07,2002,5,19,38,393.79,0.52,5,Dry,31,6,4,3,41,85,0.22,308.8,0.78,308.8,0,0,0,0,-3,3,31,6,4,0,44,350,990,965.4,24.6,0.159,0.0447,0.00182,0.204,0.00827,2,0.151,0.355,0.0144,24.3,0.942,0.97,0.914,34.6,33.6,67.2,1610
2003-02-08,2002,5,19,39,399.53,0.52,5,Dry,31,6,4,3,41,85,0.21,314.5,0.79,314.5,0,0,0,0,-3,3,31,6,4,0,44,356,990,965.4,24.6,0.161,0.0475,0.00193,0.208,0.00847,2,0.155,0.363,0.0148,24.2,0.943,0.97,0.914,35.2,34.2,68.4,1640
2003-02-09,2002,5,19,40,405.82,0.51,5,Dry,31,6,4,3,41,85,0.21,320.8,0.79,320.8,0,0,0,0,-3,3,31,6,4,0,44,362,990,965.4,24.6,0.163,0.0504,0.00205,0.214,0.00869,2,0.159,0.373,0.0152,24.2,0.944,0.97,0.915,35.9,34.9,69.7,1670
2003-02-10,2002,5,19,41,411.56,0.51,5,Dry,31,6,4,3,41,85,0.21,326.6,0.79,326.6,0,0,0,0,-3,3,31,6,4,0,44,368,990,965.5,24.5,0.165,0.0531,0.00216,0.218,0.0089,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.6,35.5,70.9,1700
2003-02-11,2002,5,20,42,417.31,0.51,5,Dry,31,6,4,3,41,85,0.2,332.3,0.8,332.3,0,0,0,0,-3,3,31,6,4,0,44,373,990,965.5,24.5,0.167,0.0559,0.00228,0.223,0.0091,2,0.167,0.39,0.0159,24.1,0.946,0.97,0.917,37.2,36.1,72.1,1730
2003-02-12,2002,5,20,43,426.33,0.5,5,Dry,31,6,4,3,41,85,0.2,341.3,0.8,341.3,0,0,0,0,-3,3,31,6,4,0,44,382,990,965.5,24.5,0.17,0.0601,0.00246,0.231,0.00942,2,0.173,0.403,0.0165,24.1,0.947,0.972,0.921,38.2,37.1,74.2,1780
2003-02-13,2002,5,20,44,438.09,0.49,5,Dry,31,6,4,3,41,85,0.19,353.1,0.81,353.1,0,0,0,0,-3,3,31,6,4,0,44,394,990,965.6,24.4,0.175,0.0657,0.00269,0.24,0.00984,2,0.181,0.421,0.0172,24,0.949,0.975,0.925,39.4,38.4,76.9,1850
2003-02-14,2002,5,20,45,448.75,0.48,5,Dry,31,6,4,3,41,85,0.19,363.8,0.81,363.8,0,0,0,0,-3,3,31,6,4,0,44,405,990,965.6,24.4,0.178,0.0707,0.0029,0.249,0.0102,2,0.188,0.437,0.0179,23.9,0.95,0.977,0.929,40.6,39.7,79.3,1900
2003-02-15,2002,5,20,46,458.87,0.48,5,Dry,31,6,4,3,41,85,0.18,373.9,0.81,373.9,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0755,0.0031,0.257,0.0106,2,0.195,0.452,0.0186,23.9,0.952,0.98,0.932,41.7,40.8,81.6,1960
2003-02-16,2002,5,20,47,471.72,0.47,5,Dry,31,6,4,3,41,85,0.18,386.7,0.82,386.7,0,0,0,0,-3,3,31,6,4,0,44,428,990,965.7,24.3,0.186,0.0815,0.00336,0.268,0.011,2,0.204,0.472,0.0194,23.8,0.953,0.98,0.934,43,42.2,84.3,2020
2003-02-17,2002,5,20,48,484.57,0.46,5,Dry,31,6,4,3,41,85,0.17,399.6,0.82,399.6,0,0,0,0,-3,3,31,6,4,0,44,441,990,965.8,24.2,0.191,0.0876,0.00362,0.279,0.0115,2,0.212,0.491,0.0203,23.7,0.955,0.98,0.936,44.4,43.5,87,2090
2003-02-18,2002,5,21,49,497.42,0.45,5,Dry,31,6,4,3,41,85,0.17,412.4,0.83,412.4,0,0,0,0,-3,3,31,6,4,0,44,453,990,965.8,24.2,0.196,0.0937,0.00388,0.289,0.012,2,0.221,0.51,0.0211,23.7,0.956,0.98,0.937,45.7,44.8,89.6,2150
2003-02-19,2002,5,21,50,506.99,0.44,5,Dry,31,6,4,3,41,85,0.17,422,0.83,422,0,0,0,0,-3,3,31,6,4,0,44,463,990,965.9,24.1,0.199,0.0982,0.00407,0.297,0.0123,2,0.227,0.524,0.0217,23.6,0.956,0.98,0.937,46.7,45.8,91.5,2200
2003-02-20,2002,5,21,51,515.47,0.44,5,Dry,31,6,4,3,41,85,0.17,430.5,0.83,430.5,0,0,0,0,-3,3,31,6,4,0,44,471,990,965.9,24.1,0.202,0.102,0.00424,0.304,0.0126,2,0.233,0.537,0.0223,23.5,0.957,0.98,0.938,47.6,46.6,93.2,2240
2003-02-21,2002,5,21,52,526.68,0.43,5,Dry,31,6,4,3,41,85,0.16,441.7,0.84,441.7,0,0,0,0,-3,3,31,6,4,0,44,483,990,966,24,0.206,0.107,0.00447,0.313,0.013,2,0.241,0.554,0.0231,23.5,0.958,0.98,0.939,48.7,47.7,95.4,2290
2003-02-22,2002,5,21,53,540.08,0.42,5,Dry,31,6,4,3,41,85,0.16,455.1,0.84,455.1,0,0,0,0,-3,3,31,6,4,0,44,496,990,966,24,0.211,0.114,0.00475,0.324,0.0135,2,0.25,0.574,0.024,23.4,0.958,0.98,0.939,50,48.2,96.4,2310
2003-02-23,2002,5,21,54,552.93,0.41,5,Dry,31,6,4,3,41,85,0.15,467.9,0.85,467.9,0,0,0,0,-3,3,31,6,4,0,44,509,990,966.1,23.9,0.216,0.12,0.00501,0.336,0.014,2,0.258,0.594,0.0248,23.3,0.957,0.98,0.938,51.2,48.2,96.4,2310
2003-02-24,2002,5,21,55,563.6,0.41,5,Dry,31,6,4,3,41,85,0.15,478.6,0.85,478.6,0,0,0,0,-3,3,31,6,4,0,44,520,990,966.1,23.9,0.222,0.125,0.00523,0.347,0.0145,2,0.266,0.612,0.0257,23.3,0.956,0.98,0.937,52.2,48.2,96.4,2310
2003-02-25,2002,5,22,56,574.81,0.4,5,Dry,31,6,4,3,41,85,0.15,489.8,0.85,489.8,0,0,0,0,-3,3,31,6,4,0,44,531,990,966.2,23.8,0.228,0.13,0.00547,0.358,0.015,3,0.163,0.521,0.0219,23.3,0.945,0.97,0.917,35.2,34.2,103,2460
2003-02-26,2002,5,22,57,588.21,0.4,5,Dry,31,6,4,3,41,85,0.14,503.2,0.85,503.2,0,0,0,0,-3,3,31,6,4,0,44,544,990,966.2,23.8,0.236,0.137,0.00577,0.373,0.0157,3,0.169,0.542,0.0228,23.2,0.947,0.97,0.918,36.1,35.1,105,2520
2003-02-27,2002,5,22,58,602.15,0.39,5,Dry,31,6,4,3,41,85,0.14,517.1,0.86,517.1,0,0,0,0,-3,3,31,6,4,0,44,558,990,966.3,23.7,0.244,0.146,0.00618,0.39,0.0165,3,0.175,0.565,0.0239,23.1,0.948,0.97,0.92,37.1,35.9,108,2590
2003-02-28,2002,5,22,59,615,0.38,5,Dry,31,6,4,3,41,85,0.14,530,0.86,530,0,0,0,0,-3,3,31,6,4,0,44,571,990,966.4,23.6,0.251,0.155,0.00656,0.406,0.0172,3,0.181,0.587,0.0248,23.1,0.949,0.972,0.922,37.9,36.8,110,2650
2003-03-01,2002,6,22,60,630.59,0.38,5,Dry,36,8,6,4,53,107,0.17,523.6,0.83,523.6,0,0,0,0,-4,4,36,8,6,0,57,574,990,966.4,23.6,0.252,0.151,0.00639,0.403,0.0171,3,0.178,0.581,0.0247,23,0.949,0.97,0.92,37.3,36.2,109,2610
2003-03-02,2002,6,22,61,649.46,0.37,5,Dry,36,8,6,4,53,107,0.17,542.5,0.83,542.5,0,0,0,0,-4,4,36,8,6,0,57,592,990,966.5,23.5,0.263,0.163,0.00695,0.427,0.0182,3,0.187,0.613,0.0261,22.9,0.95,0.973,0.924,38.6,37.5,113,2700
2003-03-03,2002,6,22,62,667.23,0.36,5,Dry,36,8,6,4,53,107,0.16,560.2,0.84,560.2,0,0,0,0,-4,4,36,8,6,0,57,610,990,966.6,23.4,0.273,0.175,0.00748,0.449,0.0191,3,0.195,0.643,0.0274,22.8,0.951,0.975,0.928,39.7,38.7,116,2790
2003-03-04,2002,6,23,63,685,0.35,5,Dry,36,8,6,4,53,107,0.16,578,0.84,578,0,0,0,0,-4,4,36,8,6,0,57,628,990,966.6,23.4,0.283,0.187,0.00801,0.471,0.0201,3,0.203,0.673,0.0288,22.7,0.953,0.978,0.932,40.8,39.9,120,2880
2003-03-05,2002,6,23,64,703.32,0.35,5,Dry,36,8,6,4,53,107,0.15,596.3,0.85,596.3,0,0,0,0,-4,4,36,8,6,0,57,646,990,966.7,23.3,0.294,0.199,0.00856,0.493,0.0212,3,0.211,0.704,0.0302,22.6,0.954,0.98,0.935,42,41.2,123,2960
2003-03-06,2002,6,23,65,718.91,0.34,5,Dry,36,8,6,4,53,107,0.15,611.9,0.85,611.9,0,0,0,0,-4,4,36,8,6,0,57,662,990,966.8,23.2,0.303,0.21,0.00903,0.512,0.0221,3,0.218,0.73,0.0314,22.5,0.955,0.98,0.936,43,42.1,126,3030
2003-03-07,2002,6,23,66,734.49,0.33,5,Dry,36,8,6,4,53,107,0.15,627.5,0.85,627.5,0,0,0,0,-4,4,36,8,6,0,57,677,990,966.8,23.2,0.312,0.22,0.00951,0.532,0.023,3,0.225,0.757,0.0327,22.4,0.955,0.98,0.936,43.9,43,129,3100
2003-03-08,2002,6,23,67,750.08,0.33,5,Dry,36,8,6,4,53,107,0.14,643.1,0.86,643.1,0,0,0,0,-4,4,36,8,6,0,57,693,990,966.9,23.1,0.32,0.231,0.00998,0.551,0.0239,3,0.232,0.783,0.0339,22.3,0.956,0.98,0.937,44.9,44,132,3160
2003-03-09,2002,6,23,68,766.21,0.32,5,Dry,36,8,6,4,53,107,0.14,659.2,0.86,659.2,0,0,0,0,-4,4,36,8,6,0,57,709,990,967,23,0.33,0.241,0.0105,0.571,0.0248,3,0.239,0.81,0.0352,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2003-03-10,2002,6,23,69,773.72,0.32,5,Dry,36,8,6,4,53,107,0.14,666.7,0.86,666.7,0,0,0,0,-4,4,36,8,6,0,57,717,990,967,23,0.334,0.246,0.0107,0.58,0.0252,3,0.243,0.823,0.0358,22.2,0.957,0.98,0.938,46.3,45.3,136,3260
2003-03-11,2002,6,24,70,779.74,0.31,5,Dry,36,8,6,4,53,107,0.14,672.7,0.86,672.7,0,0,0,0,-4,4,36,8,6,0,57,723,990,967,23,0.337,0.25,0.0109,0.588,0.0256,3,0.245,0.833,0.0362,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
2003-03-12,2002,6,24,71,783.79,0.31,5,Dry,36,8,6,4,53,107,0.14,676.8,0.86,676.8,0,0,0,0,-4,4,36,8,6,0,57,727,990,967,23,0.34,0.253,0.011,0.593,0.0258,3,0.247,0.84,0.0366,22.1,0.957,0.98,0.938,46.9,45.9,138,3310
2003-03-13,2002,6,24,72,791.07,0.31,5,Dry,36,8,6,4,53,107,0.14,684.1,0.86,684.1,0,0,0,0,-4,4,36,8,6,0,57,734,990,967.1,22.9,0.344,0.258,0.0112,0.602,0.0262,3,0.25,0.852,0.0371,22.1,0.957,0.98,0.938,47.3,46.3,139,3330
2003-03-14,2002,6,24,73,795.7,0.3,5,Dry,36,8,6,4,53,107,0.13,688.7,0.87,688.7,0,0,0,0,-4,4,36,8,6,0,57,739,990,967.1,22.9,0.346,0.261,0.0114,0.607,0.0265,3,0.252,0.86,0.0375,22.1,0.957,0.98,0.938,47.5,46.6,140,3350
2003-03-15,2002,6,24,74,800.52,0.3,5,Dry,36,8,6,4,53,107,0.13,693.5,0.87,693.5,0,0,0,0,-4,4,36,8,6,0,57,744,990,967.1,22.9,0.349,0.264,0.0115,0.613,0.0268,3,0.255,0.868,0.0379,22,0.957,0.98,0.938,47.8,46.8,141,3370
2003-03-16,2002,6,24,75,802.16,0.3,5,Dry,36,8,6,4,53,107,0.13,695.2,0.87,695.2,0,0,0,0,-4,4,36,8,6,0,57,745,990,967.1,22.9,0.35,0.265,0.0116,0.615,0.0269,3,0.255,0.871,0.038,22,0.957,0.98,0.938,47.9,46.9,141,3380
2003-03-17,2002,6,24,76,803.82,0.3,5,Dry,36,8,6,4,53,107,0.13,696.8,0.87,696.8,0,0,0,0,-4,4,36,8,6,0,57,747,990,967.1,22.9,0.351,0.266,0.0116,0.617,0.027,3,0.256,0.873,0.0382,22,0.957,0.98,0.938,48,47,141,3390
2003-03-18,2002,6,25,77,805.49,0.3,5,Dry,36,8,6,4,53,107,0.13,698.5,0.87,698.5,0,0,0,0,-4,4,36,8,6,0,57,748,990,967.1,22.9,0.352,0.268,0.0117,0.619,0.0271,3,0.257,0.876,0.0383,22,0.957,0.98,0.938,48.1,47.1,141,3390
2003-03-19,2002,6,25,78,807.18,0.3,5,Dry,36,8,6,4,53,107,0.13,700.2,0.87,700.2,0,0,0,0,-4,4,36,8,6,0,57,750,990,967.1,22.9,0.353,0.269,0.0117,0.622,0.0272,3,0.258,0.879,0.0384,22,0.957,0.98,0.938,48.2,47.2,142,3400
2003-03-20,2002,6,25,79,812.34,0.3,5,Dry,36,8,6,4,53,107,0.13,705.3,0.87,705.3,0,0,0,0,-4,4,36,8,6,0,57,755,990,967.1,22.9,0.356,0.272,0.0119,0.628,0.0275,3,0.26,0.888,0.0389,22,0.957,0.98,0.938,48.5,47.5,142,3420
2003-03-21,2002,6,25,80,817.64,0.29,5,Dry,36,8,6,4,53,107,0.13,710.6,0.87,710.6,0,0,0,0,-4,4,36,8,6,0,57,761,990,967.2,22.8,0.359,0.276,0.0121,0.634,0.0278,3,0.262,0.897,0.0393,21.9,0.957,0.98,0.938,48.8,47.8,143,3440
2003-03-22,2002,6,25,81,819.43,0.29,5,Dry,36,8,6,4,53,107,0.13,712.4,0.87,712.4,0,0,0,0,-4,4,36,8,6,0,57,762,990,967.2,22.8,0.36,0.277,0.0121,0.637,0.0279,3,0.263,0.9,0.0394,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2003-03-23,2002,6,25,82,821.24,0.29,5,Dry,36,8,6,4,53,107,0.13,714.2,0.87,714.2,0,0,0,0,-4,4,36,8,6,0,57,764,990,967.2,22.8,0.361,0.278,0.0122,0.639,0.028,3,0.264,0.903,0.0396,21.9,0.957,0.98,0.938,49,48,144,3450
2003-03-24,2002,6,25,83,826.74,0.29,5,Dry,36,8,6,4,53,107,0.13,719.7,0.87,719.7,0,0,0,0,-4,4,36,8,6,0,57,770,990,967.2,22.8,0.364,0.282,0.0124,0.646,0.0283,3,0.266,0.912,0.04,21.9,0.957,0.98,0.938,49.3,48.2,145,3470
2003-03-25,2002,6,26,84,832.34,0.29,5,Dry,36,8,6,4,53,107,0.13,725.3,0.87,725.3,0,0,0,0,-4,4,36,8,6,0,57,775,990,967.2,22.8,0.367,0.286,0.0125,0.653,0.0287,3,0.269,0.922,0.0405,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
2003-03-26,2002,6,26,85,838.06,0.29,5,Dry,36,8,6,4,53,107,0.13,731.1,0.87,731.1,0,0,0,0,-4,4,36,8,6,0,57,781,990,967.3,22.7,0.37,0.289,0.0127,0.66,0.029,3,0.271,0.931,0.0409,21.8,0.957,0.98,0.938,49.9,48.2,145,3470
2003-03-27,2002,6,26,86,839.99,0.28,5,Dry,36,8,6,4,53,107,0.13,733,0.87,733,0,0,0,0,-4,4,36,8,6,0,57,783,990,967.3,22.7,0.372,0.291,0.0128,0.662,0.0291,3,0.272,0.935,0.0411,21.8,0.957,0.98,0.938,50,48.2,145,3470
2003-03-28,2002,6,26,87,845.83,0.28,5,Dry,36,8,6,4,53,107,0.13,738.8,0.87,738.8,0,0,0,0,-4,4,36,8,6,0,57,789,990,967.3,22.7,0.377,0.295,0.013,0.672,0.0296,3,0.275,0.947,0.0417,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
2003-03-29,2002,6,26,88,855.79,0.28,5,Dry,36,8,6,4,53,107,0.13,748.8,0.88,748.8,0,0,0,0,-4,4,36,8,6,0,57,799,990,967.3,22.7,0.386,0.301,0.0133,0.687,0.0303,3,0.279,0.967,0.0426,21.7,0.957,0.98,0.938,50.9,48.2,145,3470
2003-03-30,2002,6,26,89,865.99,0.28,5,Dry,36,8,6,4,53,107,0.12,759,0.88,759,0,0,0,0,-4,4,36,8,6,0,57,809,990,967.4,22.6,0.396,0.306,0.0135,0.702,0.031,3,0.282,0.984,0.0435,21.7,0.957,0.98,0.937,51.4,48.2,145,3470
2003-03-31,2002,6,26,90,880.66,0.27,5,Dry,36,8,6,4,53,107,0.12,773.7,0.88,773.7,0,0,0,0,-4,4,36,8,6,0,57,824,990,967.4,22.6,0.409,0.313,0.0139,0.722,0.032,3,0.286,1.01,0.0447,21.6,0.956,0.98,0.937,52.2,48.2,145,3470
2003-04-01,2002,7,27,91,891.39,0.27,5,Dry,40,10,8,5,62,125,0.14,766.4,0.86,766.4,0,0,0,0,-5,5,40,10,8,0,67,824,990,967.5,22.5,0.41,0.31,0.0138,0.72,0.0319,3,0.284,1,0.0446,21.5,0.956,0.98,0.937,51.6,48.2,145,3470
2003-04-02,2002,7,27,92,902.33,0.26,5,Dry,40,10,8,5,62,125,0.14,777.3,0.86,777.3,0,0,0,0,-5,5,40,10,8,0,67,835,990,967.5,22.5,0.42,0.315,0.014,0.735,0.0327,3,0.287,1.02,0.0454,21.5,0.956,0.98,0.937,52.2,48.2,145,3470
2003-04-03,2002,7,27,93,913.46,0.26,5,Dry,40,10,8,5,62,125,0.14,788.5,0.86,788.5,0,0,0,0,-5,5,40,10,8,0,67,846,990,967.6,22.4,0.43,0.321,0.0143,0.75,0.0334,4,0.209,0.959,0.0427,21.5,0.953,0.975,0.929,39.6,38.6,154,3700
2003-04-04,2002,7,27,94,924.78,0.26,5,Dry,40,10,8,5,62,125,0.14,799.8,0.86,799.8,0,0,0,0,-5,5,40,10,8,0,67,858,990,967.6,22.4,0.44,0.326,0.0146,0.766,0.0342,4,0.212,0.979,0.0437,21.4,0.953,0.976,0.931,40,39.1,156,3750
2003-04-05,2002,7,27,95,936.27,0.26,5,Dry,40,10,8,5,62,125,0.13,811.3,0.87,811.3,0,0,0,0,-5,5,40,10,8,0,67,869,990,967.6,22.4,0.451,0.332,0.0148,0.782,0.035,4,0.216,0.999,0.0447,21.4,0.954,0.977,0.932,40.5,39.6,158,3800
2003-04-06,2002,7,27,96,947.93,0.25,5,Dry,40,10,8,5,62,125,0.13,822.9,0.87,822.9,0,0,0,0,-5,5,40,10,8,0,67,881,990,967.7,22.3,0.461,0.337,0.0151,0.799,0.0358,4,0.22,1.02,0.0457,21.3,0.954,0.978,0.933,41,40.1,160,3850
2003-04-07,2002,7,27,97,964.53,0.25,5,Dry,40,10,8,5,62,125,0.13,839.5,0.87,839.5,0,0,0,0,-5,5,40,10,8,0,67,898,990,967.8,22.2,0.477,0.345,0.0155,0.822,0.037,4,0.226,1.05,0.0471,21.2,0.954,0.98,0.935,41.6,40.8,163,3910
2003-04-08,2002,7,28,98,991.23,0.24,5,Dry,40,10,8,5,62,125,0.13,866.2,0.87,866.2,0,0,0,0,-5,5,40,10,8,0,67,924,990,967.9,22.1,0.501,0.358,0.0162,0.859,0.0388,4,0.235,1.09,0.0494,21,0.955,0.98,0.936,42.7,41.8,167,4010
2003-04-09,2002,7,28,99,1028.8,0.23,5,Dry,40,10,8,5,62,125,0.12,903.8,0.88,903.8,0,0,0,0,-5,5,40,10,8,0,67,962,990,968,22,0.535,0.376,0.0171,0.912,0.0414,4,0.248,1.16,0.0527,20.9,0.955,0.98,0.936,44.1,43.3,173,4150
2003-04-10,2002,7,28,100,1072.7,0.23,5,Dry,40,10,8,5,62,125,0.12,947.7,0.88,947.7,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.576,0.398,0.0182,0.973,0.0445,4,0.262,1.24,0.0565,20.6,0.956,0.98,0.936,45.8,44.9,180,4310
2003-04-11,2002,7,28,101,1129,0.21,5,Dry,40,10,8,5,62,125,0.11,1004,0.89,1004,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.643,0.432,0.0199,1.07,0.0495,4,0.281,1.36,0.0625,20.3,0.956,0.98,0.936,47.8,46.9,188,4500
2003-04-12,2002,7,28,102,1198.5,0.2,5,Dry,40,10,8,5,62,125,0.1,1073,0.9,1073,0,0,0,0,-5,5,40,10,8,0,67,1130,990,968.5,21.5,0.745,0.588,0.0274,1.33,0.0621,4,0.295,1.63,0.0758,19.8,0.955,0.98,0.936,49.9,48.2,193,4630
2003-04-13,2002,7,28,103,1288.1,0.19,5,Dry,40,10,8,5,62,125,0.097,1163,0.9,1100,63,14,2,2,-3,48,54,12,10,2,110,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.0829,19.4,0.954,0.98,0.935,50,48.2,193,4630
2003-04-14,2002,7,28,104,1393.5,0.18,5,Dry,40,10,8,5,62,125,0.09,1269,0.91,1100,169,38,5,5,0,121,78,15,13,5,183,1210,990,969.1,20.9,0.854,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19.1,0.953,0.98,0.934,49,48,192,4610
2003-04-15,2002,7,29,105,1458.7,0.17,5,Dry,40,10,8,5,62,125,0.086,1334,0.91,1100,234,53,7,7,2,165,93,17,15,7,227,1230,990,969.4,20.6,0.882,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2003-04-16,2002,7,29,106,1538.1,0.15,5,Dry,40,10,8,5,62,125,0.081,1413,0.92,1100,313,60,8,10,4,231,100,18,18,9,293,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0763,4,0.3,1.86,0.091,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2003-04-17,2002,7,29,107,1639,0.14,5,Dry,40,10,8,5,62,125,0.076,1514,0.92,1100,414,60,8,13,7,326,100,18,21,12,388,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2003-04-18,2002,7,29,108,1762.9,0.13,5,Dry,40,10,8,5,62,125,0.071,1638,0.93,1100,538,60,8,16,11,443,100,18,24,16,505,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2003-04-19,2002,7,29,109,1911.2,0.12,5,Dry,40,10,8,5,62,125,0.065,1786,0.94,1100,686,60,8,17,16,585,100,18,25,21,647,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2003-04-20,2002,7,29,110,2071,0.1,5,Dry,40,10,8,5,62,125,0.06,1946,0.94,1100,846,60,8,17,20,741,100,18,25,25,803,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2003-04-21,2002,7,29,111,2235.2,0.087,4,Mod_Dry,45,11,10,10,72,148,0.066,2087,0.93,1100,987,55,7,15,20,890,100,18,25,30,962,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2003-04-22,2002,7,30,112,2350.7,0.077,4,Mod_Dry,45,11,10,10,72,148,0.063,2203,0.94,1100,1100,55,7,15,23,1000,100,18,25,33,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2003-04-23,2002,7,30,113,2452.9,0.068,4,Mod_Dry,45,11,10,10,72,148,0.06,2305,0.94,1100,1210,55,7,15,26,1100,100,18,25,36,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2003-04-24,2002,7,30,114,2548.7,0.061,4,Mod_Dry,45,11,10,10,72,148,0.058,2401,0.94,1100,1300,55,7,15,29,1200,100,18,25,39,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2003-04-25,2002,7,30,115,2630.1,0.054,4,Mod_Dry,45,11,10,10,72,148,0.056,2482,0.94,1100,1380,55,7,15,31,1270,100,18,25,41,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2003-04-26,2002,7,30,116,2696.6,0.049,4,Mod_Dry,45,11,10,10,72,148,0.055,2549,0.94,1100,1450,55,7,15,33,1340,100,18,25,43,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2003-04-27,2002,7,30,117,2747.7,0.045,4,Mod_Dry,45,11,10,10,72,148,0.054,2600,0.95,1100,1500,55,7,15,35,1390,100,18,25,45,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
2003-04-28,2002,7,30,118,2783.3,0.043,4,Mod_Dry,45,11,10,10,72,148,0.053,2635,0.95,1100,1540,55,7,15,36,1420,100,18,25,46,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
2003-04-29,2002,7,31,119,2811.1,0.041,4,Mod_Dry,45,11,10,10,72,148,0.053,2663,0.95,1100,1560,55,7,15,37,1450,100,18,25,47,1520,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2003-04-30,2002,7,31,120,2831,0.039,4,Mod_Dry,45,11,10,10,72,148,0.052,2683,0.95,1100,1580,55,7,15,37,1470,100,18,25,47,1540,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2003-05-01,2002,8,31,121,2835,0.039,3,Normal,55,13,13,17,178,276,0.097,2559,0.9,1100,1460,45,5,12,27,1370,100,18,25,44,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2003-05-02,2002,8,31,122,2831,0.039,3,Normal,55,13,13,17,178,276,0.098,2555,0.9,1100,1460,45,5,12,27,1370,100,18,25,44,1540,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2003-05-03,2002,8,31,123,2819.1,0.04,3,Normal,55,13,13,17,178,276,0.098,2543,0.9,1100,1440,45,5,12,26,1360,100,18,25,43,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,149,3560
2003-05-04,2002,8,31,124,2799.2,0.041,3,Normal,55,13,13,17,178,276,0.099,2523,0.9,1100,1420,45,5,12,26,1340,100,18,25,43,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2003-05-05,2002,8,31,125,2779.4,0.043,3,Normal,55,13,13,17,178,276,0.099,2503,0.9,1100,1400,45,5,12,25,1320,100,18,25,42,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.5,37.4,150,3590
2003-05-06,2002,8,32,126,2751.7,0.045,3,Normal,55,13,13,17,178,276,0.1,2476,0.9,1100,1380,45,5,12,24,1290,100,18,25,41,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.6,37.6,150,3610
2003-05-07,2002,8,32,127,2724.1,0.047,3,Normal,55,13,13,17,178,276,0.1,2448,0.9,1100,1350,45,5,12,23,1260,100,18,25,40,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2003-05-08,2002,8,32,128,2688.7,0.049,3,Normal,55,13,13,17,178,276,0.1,2413,0.9,1100,1310,45,5,12,22,1230,100,18,25,39,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2003-05-09,2002,8,32,129,2653.5,0.052,3,Normal,55,13,13,17,178,276,0.1,2378,0.9,1100,1280,45,5,12,21,1200,100,18,25,38,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2003-05-10,2002,8,32,130,2618.4,0.055,3,Normal,55,13,13,17,178,276,0.1,2342,0.9,1100,1240,45,5,12,20,1160,100,18,25,37,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2003-05-11,2002,8,32,131,2583.5,0.058,2,Mod_Wet,65,14,17,23,202,321,0.12,2263,0.88,1100,1160,35,4,8,12,1100,100,18,25,35,1310,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2003-05-12,2002,8,32,132,2548.7,0.061,2,Mod_Wet,65,14,17,23,202,321,0.13,2228,0.87,1100,1130,35,4,8,11,1070,100,18,25,34,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2003-05-13,2002,8,33,133,2506.4,0.064,2,Mod_Wet,65,14,17,23,202,321,0.13,2185,0.87,1100,1090,35,4,8,10,1030,100,18,25,33,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2003-05-14,2002,8,33,134,2464.3,0.067,2,Mod_Wet,65,14,17,23,202,321,0.13,2143,0.87,1100,1040,35,4,8,8,988,100,18,25,31,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2003-05-15,2002,8,33,135,2422.5,0.071,2,Mod_Wet,65,14,17,23,202,321,0.13,2101,0.87,1100,1000,35,4,8,7,947,100,18,25,30,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2003-05-16,2002,8,33,136,2380.9,0.074,2,Mod_Wet,65,14,17,23,202,321,0.14,2060,0.86,1100,960,35,4,8,6,907,100,18,25,29,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2003-05-17,2002,8,33,137,2339.5,0.078,2,Mod_Wet,65,14,17,23,202,321,0.14,2018,0.86,1100,918,35,4,8,5,866,100,18,25,28,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2003-05-18,2002,8,33,138,2298.3,0.081,2,Mod_Wet,65,14,17,23,202,321,0.14,1977,0.86,1100,877,35,4,8,3,827,100,18,25,26,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2003-05-19,2002,8,33,139,2257.4,0.085,2,Mod_Wet,65,14,17,23,202,321,0.14,1936,0.86,1100,836,35,4,8,2,787,100,18,25,25,989,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2003-05-20,2002,8,34,140,2202,0.089,2,Mod_Wet,65,14,17,23,202,321,0.15,1881,0.85,1100,781,35,4,8,0,734,100,18,25,23,936,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2003-05-21,2002,8,34,141,2147.1,0.094,3,Normal,55,13,13,17,178,276,0.13,1871,0.87,1100,771,45,5,12,6,703,100,18,25,23,881,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2003-05-22,2002,8,34,142,2092.6,0.099,3,Normal,55,13,13,17,178,276,0.13,1817,0.87,1100,717,45,5,12,5,650,100,18,25,22,828,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2003-05-23,2002,8,34,143,2038.6,0.1,3,Normal,55,13,13,17,178,276,0.14,1763,0.86,1100,663,45,5,12,3,598,100,18,25,20,776,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2003-05-24,2002,8,34,144,1992.3,0.11,3,Normal,55,13,13,17,178,276,0.14,1716,0.86,1100,616,45,5,12,1,553,100,18,25,18,731,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2003-05-25,2002,8,34,145,1946.3,0.11,3,Normal,55,13,13,17,178,276,0.14,1670,0.86,1100,570,45,5,12,0,508,100,18,25,17,686,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2003-05-26,2002,8,34,146,1900.7,0.12,3,Normal,55,13,13,17,178,276,0.14,1625,0.85,1100,525,45,5,12,-1,464,100,18,25,16,642,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2003-05-27,2002,8,35,147,1855.5,0.12,3,Normal,55,13,13,17,178,276,0.15,1579,0.85,1100,479,45,5,12,-3,420,100,18,25,14,598,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2003-05-28,2002,8,35,148,1810.7,0.12,3,Normal,55,13,13,17,178,276,0.15,1535,0.85,1100,435,45,5,12,-4,377,100,18,25,13,555,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2003-05-29,2002,8,35,149,1766.3,0.13,3,Normal,55,13,13,17,178,276,0.16,1490,0.84,1100,390,45,5,12,-5,333,100,18,25,12,511,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2003-05-30,2002,8,35,150,1729,0.13,3,Normal,55,13,13,17,178,276,0.16,1453,0.84,1100,353,45,5,11,-6,298,100,18,24,11,476,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2003-05-31,2002,8,35,151,1692.1,0.14,3,Normal,55,13,13,17,178,276,0.16,1416,0.84,1100,316,45,5,10,-8,264,100,18,23,9,442,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
2003-06-01,2002,9,35,152,1655.5,0.14,3,Normal,53,12,12,13,120,210,0.13,1446,0.87,1100,346,47,6,11,-3,285,100,18,23,10,405,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2003-06-02,2002,9,35,153,1619.3,0.14,3,Normal,53,12,12,13,120,210,0.13,1409,0.87,1100,309,47,6,9,-4,251,100,18,21,9,371,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2003-06-03,2002,9,36,154,1583.3,0.15,3,Normal,53,12,12,13,120,210,0.13,1373,0.87,1100,273,47,6,8,-5,217,100,18,20,8,337,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2003-06-04,2002,9,36,155,1547.7,0.15,3,Normal,53,12,12,13,120,210,0.14,1338,0.86,1100,238,47,6,7,-6,184,100,18,19,7,304,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2003-06-05,2002,9,36,156,1518.9,0.16,3,Normal,53,12,12,13,120,210,0.14,1309,0.86,1100,209,47,6,6,-7,157,100,18,18,6,277,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2003-06-06,2002,9,36,157,1490.2,0.16,3,Normal,53,12,12,13,120,210,0.14,1280,0.86,1100,180,41,5,5,-8,137,94,17,17,5,257,1230,990,969.5,20.5,0.887,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0893,18.7,0.952,0.98,0.933,48,47.1,188,4520
2003-06-07,2002,9,36,158,1461.8,0.17,3,Normal,53,12,12,13,120,210,0.14,1252,0.86,1100,152,34,5,5,-8,116,87,17,17,5,236,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2003-06-08,2002,9,36,159,1433.7,0.17,3,Normal,53,12,12,13,120,210,0.15,1224,0.85,1100,124,28,4,4,-9,97,81,16,16,4,217,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2003-06-09,2002,9,36,160,1405.8,0.18,3,Normal,53,12,12,13,120,210,0.15,1196,0.85,1100,96,22,3,3,-10,78,75,15,15,3,198,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.9,47.9,192,4600
2003-06-10,2002,9,37,161,1366,0.18,3,Normal,53,12,12,13,120,210,0.15,1156,0.85,1100,56,13,2,2,-11,50,66,14,14,2,170,1190,990,969.1,20.9,0.836,0.648,0.0309,1.48,0.0709,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2003-06-11,2002,9,37,162,1314.8,0.19,3,Normal,53,12,12,13,120,210,0.16,1105,0.84,1100,5,1,0,0,-13,17,54,12,12,0,137,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.8,48.2,193,4630
2003-06-12,2002,9,37,163,1270.5,0.19,3,Normal,53,12,12,13,120,210,0.17,1061,0.83,1061,0,0,0,0,-13,13,53,12,12,0,133,1140,990,968.8,21.2,0.753,0.559,0.0263,1.31,0.0618,4,0.292,1.6,0.0755,19.6,0.954,0.98,0.935,48.7,47.8,191,4590
2003-06-13,2002,9,37,164,1227,0.2,3,Normal,53,12,12,13,120,210,0.17,1017,0.83,1017,0,0,0,0,-13,13,53,12,12,0,133,1090,990,968.6,21.4,0.69,0.461,0.0216,1.15,0.0538,4,0.283,1.43,0.0671,20,0.955,0.98,0.936,47.5,46.6,186,4470
2003-06-14,2002,9,37,165,1190,0.2,3,Normal,53,12,12,13,120,210,0.18,980,0.82,980,0,0,0,0,-13,13,53,12,12,0,133,1060,990,968.5,21.5,0.635,0.413,0.0192,1.05,0.0488,4,0.273,1.32,0.0615,20.2,0.955,0.98,0.936,46.3,45.4,182,4360
2003-06-15,2002,9,37,166,1153.7,0.21,3,Normal,53,12,12,13,120,210,0.18,943.7,0.82,943.7,0,0,0,0,-13,13,53,12,12,0,133,1020,990,968.4,21.6,0.589,0.396,0.0183,0.985,0.0456,4,0.261,1.25,0.0576,20.4,0.955,0.98,0.936,45,44.1,176,4240
2003-06-16,2002,9,37,167,1123.5,0.22,3,Normal,53,12,12,13,120,210,0.19,913.5,0.81,913.5,0,0,0,0,-13,13,53,12,12,0,133,991,990,968.3,21.7,0.562,0.381,0.0176,0.943,0.0434,4,0.251,1.19,0.055,20.5,0.955,0.98,0.936,43.9,43,172,4130
2003-06-17,2002,9,38,168,1093.9,0.22,3,Normal,53,12,12,13,120,210,0.19,883.9,0.81,883.9,0,0,0,0,-13,13,53,12,12,0,133,961,990,968.2,21.8,0.535,0.367,0.0168,0.901,0.0413,4,0.241,1.14,0.0524,20.7,0.955,0.98,0.936,42.7,41.9,168,4020
2003-06-18,2002,9,38,169,1064.9,0.23,3,Normal,53,12,12,13,120,210,0.2,854.9,0.8,854.9,0,0,0,0,-13,13,53,12,12,0,133,932,990,968.1,21.9,0.508,0.353,0.0161,0.861,0.0393,4,0.231,1.09,0.0499,20.8,0.954,0.979,0.934,41.6,40.7,163,3910
2003-06-19,2002,9,38,170,1041.5,0.23,3,Normal,53,12,12,13,120,210,0.2,831.5,0.8,831.5,0,0,0,0,-13,13,53,12,12,0,133,909,990,968,22,0.487,0.341,0.0155,0.828,0.0377,4,0.223,1.05,0.0478,20.9,0.954,0.977,0.932,40.7,39.8,159,3820
2003-06-20,2002,9,38,171,1018.6,0.24,3,Normal,53,12,12,13,120,210,0.21,808.6,0.79,808.6,0,0,0,0,-13,13,53,12,12,0,133,886,990,968,22,0.466,0.33,0.015,0.796,0.0361,4,0.215,1.01,0.0459,21,0.953,0.975,0.93,39.7,38.8,155,3720
2003-06-21,2002,9,38,172,996.16,0.24,3,Normal,53,12,12,13,120,210,0.21,786.2,0.79,786.2,0,0,0,0,-13,13,53,12,12,0,133,863,990,967.9,22.1,0.445,0.32,0.0144,0.765,0.0346,3,0.29,1.05,0.0477,21.1,0.956,0.98,0.937,51.8,48.2,145,3470
2003-06-22,2002,9,38,173,974.15,0.25,3,Normal,53,12,12,13,120,210,0.22,764.1,0.78,764.1,0,0,0,0,-13,13,53,12,12,0,133,841,990,967.8,22.2,0.425,0.309,0.0139,0.734,0.033,3,0.284,1.02,0.0458,21.2,0.956,0.98,0.937,50.6,48.2,145,3470
2003-06-23,2002,9,38,174,952.64,0.25,3,Normal,53,12,12,13,120,210,0.22,742.6,0.78,742.6,0,0,0,0,-13,13,53,12,12,0,133,820,990,967.7,22.3,0.405,0.297,0.0133,0.702,0.0315,3,0.277,0.979,0.0439,21.3,0.957,0.98,0.938,49.5,48.2,145,3470
2003-06-24,2002,9,39,175,936.27,0.26,3,Normal,53,12,12,13,120,210,0.22,726.3,0.78,726.3,0,0,0,0,-13,13,53,12,12,0,133,803,990,967.6,22.4,0.39,0.286,0.0128,0.676,0.0303,3,0.269,0.946,0.0423,21.4,0.957,0.98,0.937,48.6,47.7,143,3430
2003-06-25,2002,9,39,176,920.23,0.26,3,Normal,53,12,12,13,120,210,0.23,710.2,0.77,710.2,0,0,0,0,-13,13,53,12,12,0,133,787,990,967.6,22.4,0.376,0.275,0.0123,0.651,0.029,3,0.262,0.913,0.0407,21.5,0.957,0.98,0.937,47.8,46.8,140,3370
2003-06-26,2002,9,39,177,904.54,0.26,3,Normal,53,12,12,13,120,210,0.23,694.5,0.77,694.5,0,0,0,0,-13,13,53,12,12,0,133,772,990,967.5,22.5,0.365,0.265,0.0118,0.63,0.028,3,0.255,0.885,0.0394,21.6,0.957,0.98,0.937,46.9,46,138,3310
2003-06-27,2002,9,39,178,889.23,0.27,3,Normal,53,12,12,13,120,210,0.24,679.2,0.76,679.2,0,0,0,0,-13,13,53,12,12,0,133,756,990,967.5,22.5,0.356,0.255,0.0113,0.611,0.0271,3,0.248,0.859,0.0381,21.7,0.957,0.98,0.937,46.1,45.1,135,3250
2003-06-28,2002,9,39,179,874.32,0.27,3,Normal,53,12,12,13,120,210,0.24,664.3,0.76,664.3,0,0,0,0,-13,13,53,12,12,0,133,741,990,967.4,22.6,0.348,0.245,0.0108,0.593,0.0262,3,0.241,0.834,0.0369,21.8,0.956,0.98,0.937,45.2,44.3,133,3190
2003-06-29,2002,9,39,180,859.84,0.28,3,Normal,53,12,12,13,120,210,0.24,649.8,0.76,649.8,0,0,0,0,-13,13,53,12,12,0,133,727,990,967.3,22.7,0.34,0.235,0.0104,0.575,0.0254,3,0.235,0.81,0.0357,21.9,0.956,0.98,0.937,44.4,43.5,130,3130
2003-06-30,2002,9,39,181,845.83,0.28,3,Normal,53,12,12,13,120,210,0.25,635.8,0.75,635.8,0,0,0,0,-13,13,53,12,12,0,133,713,990,967.3,22.7,0.332,0.226,0.00994,0.557,0.0245,3,0.229,0.786,0.0346,21.9,0.955,0.98,0.936,43.5,42.7,128,3070
2003-07-01,2002,10,40,182,832.34,0.29,3,Normal,50,10,9,9,108,186,0.22,646.3,0.78,646.3,0,0,0,0,-9,9,50,10,9,0,117,715,990,967.2,22.8,0.333,0.233,0.0102,0.566,0.0248,3,0.233,0.799,0.0351,22,0.956,0.98,0.937,44.4,43.5,130,3130
2003-07-02,2002,10,40,183,819.43,0.29,3,Normal,50,10,9,9,108,186,0.23,633.4,0.77,633.4,0,0,0,0,-9,9,50,10,9,0,117,702,990,967.2,22.8,0.326,0.224,0.00982,0.55,0.0241,3,0.228,0.777,0.0341,22,0.955,0.98,0.936,43.6,42.7,128,3080
2003-07-03,2002,10,40,184,807.18,0.3,3,Normal,50,10,9,9,108,186,0.23,621.2,0.77,621.2,0,0,0,0,-9,9,50,10,9,0,117,690,990,967.1,22.9,0.319,0.216,0.00944,0.535,0.0234,3,0.222,0.757,0.0331,22.1,0.955,0.98,0.936,42.9,42,126,3030
2003-07-04,2002,10,40,185,795.7,0.3,3,Normal,50,10,9,9,108,186,0.23,609.7,0.77,609.7,0,0,0,0,-9,9,50,10,9,0,117,679,990,967.1,22.9,0.312,0.208,0.00909,0.52,0.0227,3,0.217,0.737,0.0322,22.2,0.955,0.98,0.935,42.2,41.4,124,2980
2003-07-05,2002,10,40,186,788.08,0.31,3,Normal,50,10,9,9,108,186,0.24,602.1,0.76,602.1,0,0,0,0,-9,9,50,10,9,0,117,671,990,967.1,22.9,0.308,0.203,0.00885,0.511,0.0223,3,0.213,0.725,0.0316,22.2,0.954,0.98,0.935,41.7,40.9,123,2940
2003-07-06,2002,10,40,187,781.06,0.31,3,Normal,50,10,9,9,108,186,0.24,595.1,0.76,595.1,0,0,0,0,-9,9,50,10,9,0,117,664,990,967,23,0.304,0.199,0.00864,0.502,0.0219,3,0.21,0.713,0.031,22.3,0.954,0.979,0.934,41.3,40.4,121,2910
2003-07-07,2002,10,40,188,774.84,0.32,3,Normal,50,10,9,9,108,186,0.24,588.8,0.76,588.8,0,0,0,0,-9,9,50,10,9,0,117,658,990,967,23,0.3,0.194,0.00845,0.495,0.0215,3,0.207,0.702,0.0305,22.3,0.953,0.978,0.932,40.9,40,120,2880
2003-07-08,2002,10,41,189,768.67,0.32,3,Normal,50,10,9,9,108,186,0.24,582.7,0.76,582.7,0,0,0,0,-9,9,50,10,9,0,117,652,990,967,23,0.297,0.19,0.00826,0.487,0.0212,3,0.205,0.692,0.03,22.3,0.953,0.977,0.931,40.5,39.6,119,2850
2003-07-09,2002,10,41,190,755.82,0.33,3,Normal,50,10,9,9,108,186,0.25,569.8,0.75,569.8,0,0,0,0,-9,9,50,10,9,0,117,639,990,966.9,23.1,0.29,0.182,0.00787,0.471,0.0204,3,0.199,0.67,0.029,22.4,0.952,0.975,0.929,39.7,38.8,116,2790
2003-07-10,2002,10,41,191,744.61,0.33,3,Normal,50,10,9,9,108,186,0.25,558.6,0.75,558.6,0,0,0,0,-9,9,50,10,9,0,117,628,990,966.9,23.1,0.283,0.174,0.00753,0.457,0.0198,3,0.194,0.651,0.0282,22.5,0.951,0.974,0.926,39,38,114,2740
2003-07-11,2002,10,41,192,732.85,0.33,2,Mod_Wet,58,11,11,11,136,227,0.31,505.9,0.69,505.9,0,0,0,0,-11,11,58,11,11,0,147,586,990,966.8,23.2,0.259,0.139,0.006,0.398,0.0172,3,0.17,0.568,0.0245,22.6,0.947,0.97,0.918,35.4,34.3,103,2470
2003-07-12,2002,10,41,193,721.1,0.34,2,Mod_Wet,58,11,11,11,136,227,0.32,494.1,0.69,494.1,0,0,0,0,-11,11,58,11,11,0,147,574,990,966.8,23.2,0.253,0.132,0.0057,0.385,0.0166,2,0.276,0.661,0.0285,22.6,0.956,0.98,0.937,52.2,48.2,96.4,2310
2003-07-13,2002,10,41,194,709.89,0.34,2,Mod_Wet,58,11,11,11,136,227,0.32,482.9,0.68,482.9,0,0,0,0,-11,11,58,11,11,0,147,563,990,966.7,23.3,0.246,0.127,0.00546,0.373,0.0161,2,0.268,0.642,0.0276,22.6,0.956,0.98,0.937,51.2,48.2,96.4,2310
2003-07-14,2002,10,41,195,699.77,0.35,2,Mod_Wet,58,11,11,11,136,227,0.32,472.8,0.68,472.8,0,0,0,0,-11,11,58,11,11,0,147,553,990,966.7,23.3,0.241,0.122,0.00524,0.363,0.0156,2,0.262,0.624,0.0268,22.7,0.957,0.98,0.938,50.3,48.2,96.4,2310
2003-07-15,2002,10,42,196,689.1,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,462.1,0.67,462.1,0,0,0,0,-11,11,58,11,11,0,147,542,990,966.7,23.3,0.235,0.117,0.00502,0.352,0.0151,2,0.254,0.606,0.026,22.7,0.957,0.98,0.938,49.3,48.2,96.4,2310
2003-07-16,2002,10,42,197,678.44,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,451.4,0.67,451.4,0,0,0,0,-11,11,58,11,11,0,147,531,990,966.6,23.4,0.229,0.112,0.00479,0.341,0.0146,2,0.247,0.588,0.0251,22.8,0.958,0.98,0.939,48.3,47.4,94.7,2270
2003-07-17,2002,10,42,198,668.32,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,441.3,0.66,441.3,0,0,0,0,-11,11,58,11,11,0,147,521,990,966.6,23.4,0.223,0.107,0.00458,0.33,0.0141,2,0.24,0.57,0.0244,22.9,0.957,0.98,0.938,47.4,46.4,92.8,2230
2003-07-18,2002,10,42,199,659.3,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,432.3,0.66,432.3,0,0,0,0,-11,11,58,11,11,0,147,512,990,966.5,23.5,0.218,0.103,0.00439,0.321,0.0137,2,0.234,0.555,0.0237,22.9,0.957,0.98,0.938,46.5,45.5,91.1,2190
2003-07-19,2002,10,42,200,649.73,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,422.7,0.65,422.7,0,0,0,0,-11,11,58,11,11,0,147,503,990,966.5,23.5,0.213,0.0985,0.00419,0.311,0.0133,2,0.228,0.539,0.0229,23,0.956,0.98,0.937,45.5,44.6,89.2,2140
2003-07-20,2002,10,42,201,640.16,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,413.2,0.65,413.2,0,0,0,0,-11,11,58,11,11,0,147,493,990,966.5,23.5,0.21,0.094,0.00399,0.304,0.0129,2,0.221,0.525,0.0223,23,0.956,0.98,0.936,44.6,43.7,87.3,2100
2003-07-21,2002,10,42,202,631.14,0.38,2,Mod_Wet,58,11,11,11,136,227,0.36,404.1,0.64,404.1,0,0,0,0,-11,11,58,11,11,0,147,484,990,966.4,23.6,0.206,0.0898,0.00381,0.296,0.0126,2,0.215,0.511,0.0217,23.1,0.955,0.98,0.936,43.6,42.8,85.6,2050
2003-07-22,2002,10,43,203,622.11,0.38,2,Mod_Wet,58,11,11,11,136,227,0.36,395.1,0.64,395.1,0,0,0,0,-11,11,58,11,11,0,147,475,990,966.4,23.6,0.203,0.0855,0.00362,0.289,0.0122,2,0.209,0.498,0.0211,23.1,0.954,0.98,0.935,42.7,41.9,83.7,2010
2003-07-23,2002,10,43,204,614.18,0.38,2,Mod_Wet,58,11,11,11,136,227,0.37,387.2,0.63,387.2,0,0,0,0,-11,11,58,11,11,0,147,467,990,966.4,23.6,0.2,0.0817,0.00346,0.282,0.0119,2,0.204,0.486,0.0206,23.2,0.953,0.98,0.934,41.9,41.1,82.1,1970
2003-07-24,2002,10,43,205,605.71,0.39,2,Mod_Wet,58,11,11,11,136,227,0.38,378.7,0.63,378.7,0,0,0,0,-11,11,58,11,11,0,147,459,990,966.3,23.7,0.197,0.0778,0.00328,0.275,0.0116,2,0.198,0.473,0.02,23.2,0.952,0.978,0.931,41,40.1,80.3,1930
2003-07-25,2002,10,43,206,597.23,0.39,2,Mod_Wet,58,11,11,11,136,227,0.38,370.2,0.62,370.2,0,0,0,0,-11,11,58,11,11,0,147,450,990,966.3,23.7,0.194,0.0737,0.00311,0.268,0.0113,2,0.192,0.461,0.0194,23.3,0.951,0.976,0.929,40.2,39.2,78.4,1880
2003-07-26,2002,10,43,207,588.75,0.4,2,Mod_Wet,58,11,11,11,136,227,0.39,361.8,0.61,361.8,0,0,0,0,-11,11,58,11,11,0,147,442,990,966.2,23.8,0.191,0.0697,0.00294,0.261,0.011,2,0.187,0.448,0.0189,23.3,0.95,0.974,0.926,39.3,38.3,76.5,1840
2003-07-27,2002,10,43,208,580.82,0.4,2,Mod_Wet,58,11,11,11,136,227,0.39,353.8,0.61,353.8,0,0,0,0,-11,11,58,11,11,0,147,434,990,966.2,23.8,0.189,0.066,0.00277,0.255,0.0107,2,0.181,0.436,0.0183,23.4,0.949,0.973,0.923,38.5,37.4,74.8,1800
2003-07-28,2002,10,43,209,573.99,0.4,2,Mod_Wet,58,11,11,11,136,227,0.4,347,0.6,347,0,0,0,0,-11,11,58,11,11,0,147,427,990,966.2,23.8,0.186,0.0628,0.00264,0.249,0.0105,2,0.177,0.426,0.0179,23.4,0.948,0.971,0.921,37.7,36.6,73.3,1760
2003-07-29,2002,10,44,210,566.6,0.41,2,Mod_Wet,58,11,11,11,136,227,0.4,339.6,0.6,339.6,0,0,0,0,-11,11,58,11,11,0,147,420,990,966.1,23.9,0.184,0.0593,0.00249,0.243,0.0102,2,0.172,0.415,0.0174,23.4,0.947,0.97,0.919,37,35.9,71.7,1720
2003-07-30,2002,10,44,211,559.22,0.41,2,Mod_Wet,58,11,11,11,136,227,0.41,332.2,0.59,332.2,0,0,0,0,-11,11,58,11,11,0,147,412,990,966.1,23.9,0.181,0.0558,0.00234,0.237,0.00992,2,0.167,0.404,0.0169,23.5,0.946,0.97,0.918,36.2,35.1,70.2,1680
2003-07-31,2002,10,44,212,551.84,0.42,2,Mod_Wet,58,11,11,11,136,227,0.41,324.8,0.59,324.8,0,0,0,0,-11,11,58,11,11,0,147,405,990,966.1,23.9,0.178,0.0523,0.00219,0.231,0.00965,2,0.162,0.393,0.0164,23.5,0.945,0.97,0.916,35.4,34.3,68.7,1650
2003-08-01,2002,11,44,213,544.46,0.42,2,Mod_Wet,54,9,8,6,107,184,0.34,360.5,0.66,360.5,0,0,0,0,-6,6,54,9,8,0,113,431,990,966.1,23.9,0.188,0.0691,0.00289,0.257,0.0107,2,0.186,0.443,0.0185,23.5,0.95,0.975,0.926,39.5,38.5,77,1850
2003-08-02,2002,11,44,214,535.98,0.42,2,Mod_Wet,54,9,8,6,107,184,0.34,352,0.66,352,0,0,0,0,-6,6,54,9,8,0,113,423,990,966,24,0.185,0.0651,0.00272,0.25,0.0104,2,0.18,0.43,0.0179,23.6,0.949,0.973,0.923,38.6,37.5,75.1,1800
2003-08-03,2002,11,44,215,528.05,0.43,2,Mod_Wet,54,9,8,6,107,184,0.35,344.1,0.65,344.1,0,0,0,0,-6,6,54,9,8,0,113,415,990,966,24,0.182,0.0614,0.00256,0.243,0.0101,2,0.175,0.418,0.0174,23.6,0.948,0.971,0.92,37.7,36.7,73.3,1760
2003-08-04,2002,11,44,216,521.21,0.43,2,Mod_Wet,54,9,8,6,107,184,0.35,337.2,0.65,337.2,0,0,0,0,-6,6,54,9,8,0,113,408,990,965.9,24.1,0.18,0.0582,0.00242,0.238,0.00988,2,0.17,0.408,0.017,23.6,0.947,0.97,0.918,37,35.9,71.8,1720
2003-08-05,2002,11,45,217,513.83,0.44,2,Mod_Wet,54,9,8,6,107,184,0.36,329.8,0.64,329.8,0,0,0,0,-6,6,54,9,8,0,113,401,990,965.9,24.1,0.177,0.0547,0.00227,0.232,0.00962,2,0.165,0.397,0.0165,23.7,0.945,0.97,0.917,36.2,35.1,70.3,1690
2003-08-06,2002,11,45,218,506.45,0.44,2,Mod_Wet,54,9,8,6,107,184,0.36,322.4,0.64,322.4,0,0,0,0,-6,6,54,9,8,0,113,393,990,965.9,24.1,0.174,0.0512,0.00212,0.226,0.00935,2,0.16,0.386,0.016,23.7,0.944,0.97,0.916,35.4,34.4,68.8,1650
2003-08-07,2002,11,45,219,499.61,0.45,2,Mod_Wet,54,9,8,6,107,184,0.37,315.6,0.63,315.6,0,0,0,0,-6,6,54,9,8,0,113,387,990,965.8,24.2,0.172,0.048,0.00199,0.22,0.00911,2,0.156,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.7,67.3,1620
2003-08-08,2002,11,45,220,492.78,0.45,2,Mod_Wet,54,9,8,6,107,184,0.37,308.8,0.63,308.8,0,0,0,0,-6,6,54,9,8,0,113,380,990,965.8,24.2,0.17,0.0447,0.00185,0.214,0.00886,2,0.151,0.365,0.0151,23.8,0.942,0.97,0.914,34,33,65.9,1580
2003-08-09,2002,11,45,221,487.03,0.46,2,Mod_Wet,54,9,8,6,107,184,0.38,303,0.62,303,0,0,0,0,-6,6,54,9,8,0,113,374,990,965.8,24.2,0.168,0.042,0.00174,0.21,0.00866,2,0.147,0.357,0.0147,23.9,0.941,0.97,0.913,33.4,32.4,64.7,1550
2003-08-10,2002,11,45,222,480.74,0.46,2,Mod_Wet,54,9,8,6,107,184,0.38,296.7,0.62,296.7,0,0,0,0,-6,6,54,9,8,0,113,368,990,965.8,24.2,0.165,0.0391,0.00161,0.204,0.00843,2,0.143,0.347,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.4,1520
2003-08-11,2002,11,45,223,474.46,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,290.5,0.61,290.5,0,0,0,0,-6,6,54,9,8,0,113,361,990,965.7,24.3,0.163,0.0361,0.00149,0.199,0.00821,2,0.139,0.338,0.0139,23.9,0.939,0.97,0.911,32,31,62.1,1490
2003-08-12,2002,11,46,224,468.17,0.47,2,Mod_Wet,54,9,8,6,107,184,0.39,284.2,0.61,284.2,0,0,0,0,-6,6,54,9,8,0,113,355,990,965.7,24.3,0.161,0.0331,0.00136,0.194,0.00799,2,0.134,0.328,0.0135,24,0.938,0.97,0.909,31.3,30.4,60.7,1460
2003-08-13,2002,11,46,225,461.88,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,277.9,0.6,277.9,0,0,0,0,-6,6,54,9,8,0,113,349,990,965.7,24.3,0.159,0.0302,0.00124,0.189,0.00776,2,0.13,0.319,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.4,1430
2003-08-14,2002,11,46,226,456.14,0.48,2,Mod_Wet,54,9,8,6,107,184,0.4,272.1,0.6,272.1,0,0,0,0,-6,6,54,9,8,0,113,343,990,965.7,24.3,0.157,0.0275,0.00113,0.184,0.00756,2,0.126,0.31,0.0127,24,0.935,0.97,0.907,30,29.1,58.2,1400
2003-08-15,2002,11,46,227,450.39,0.48,2,Mod_Wet,54,9,8,6,107,184,0.41,266.4,0.59,266.4,0,0,0,0,-6,6,54,9,8,0,113,337,990,965.6,24.4,0.155,0.0247,0.00101,0.179,0.00736,2,0.122,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57,1370
2003-08-16,2002,11,46,228,445.74,0.48,2,Mod_Wet,54,9,8,6,107,184,0.41,261.7,0.59,261.7,0,0,0,0,-6,6,54,9,8,0,113,333,990,965.6,24.4,0.153,0.0225,0.000924,0.176,0.00719,2,0.119,0.295,0.0121,24.1,0.933,0.97,0.905,28.8,28,56,1340
2003-08-17,2002,11,46,229,440.55,0.49,2,Mod_Wet,54,9,8,6,107,184,0.42,256.6,0.58,256.6,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0201,0.000823,0.171,0.00701,2,0.116,0.287,0.0117,24.1,0.931,0.97,0.903,28.3,27.4,54.9,1320
2003-08-18,2002,11,46,230,435.35,0.49,2,Mod_Wet,54,9,8,6,107,184,0.42,251.3,0.58,251.3,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0176,0.000722,0.167,0.00683,2,0.112,0.279,0.0114,24.2,0.93,0.97,0.902,27.7,26.9,53.7,1290
2003-08-19,2002,11,47,231,430.16,0.5,2,Mod_Wet,54,9,8,6,107,184,0.43,246.2,0.57,246.2,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.147,0.0167,0.000682,0.164,0.00671,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.1,26.3,52.6,1260
2003-08-20,2002,11,47,232,424.96,0.5,2,Mod_Wet,54,9,8,6,107,184,0.43,241,0.57,241,0,0,0,0,-6,6,54,9,8,0,113,312,990,965.5,24.5,0.146,0.0162,0.000663,0.162,0.00661,2,0.105,0.267,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.5,1230
2003-08-21,2002,11,47,233,419.77,0.5,2,Mod_Wet,54,9,8,6,107,184,0.44,235.8,0.56,235.8,0,0,0,0,-6,6,54,9,8,0,113,307,990,965.5,24.5,0.144,0.0158,0.000644,0.16,0.00651,2,0.102,0.261,0.0107,24.2,0.925,0.97,0.897,25.9,25.2,50.3,1210
2003-08-22,2002,11,47,234,415.12,0.51,2,Mod_Wet,54,9,8,6,107,184,0.44,231.1,0.56,231.1,0,0,0,0,-6,6,54,9,8,0,113,302,990,965.5,24.5,0.142,0.0154,0.000628,0.158,0.00642,1,0.255,0.412,0.0168,24.1,0.957,0.98,0.938,52.3,48.2,48.2,1160
2003-08-23,2002,11,47,235,410.47,0.51,2,Mod_Wet,54,9,8,6,107,184,0.45,226.5,0.55,226.5,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.141,0.015,0.000611,0.156,0.00633,1,0.248,0.404,0.0164,24.1,0.958,0.98,0.939,51.4,48.2,48.2,1160
2003-08-24,2002,11,47,236,405.82,0.51,2,Mod_Wet,54,9,8,6,107,184,0.45,221.8,0.55,221.8,0,0,0,0,-6,6,54,9,8,0,113,293,990,965.4,24.6,0.139,0.0146,0.000594,0.153,0.00625,1,0.242,0.395,0.0161,24.2,0.958,0.98,0.939,50.4,48.2,48.2,1160
2003-08-25,2002,11,47,237,401.17,0.52,2,Mod_Wet,54,9,8,6,107,184,0.46,217.2,0.54,217.2,0,0,0,0,-6,6,54,9,8,0,113,288,990,965.4,24.6,0.137,0.0142,0.000578,0.151,0.00616,1,0.236,0.387,0.0157,24.2,0.958,0.98,0.938,49.4,48.2,48.2,1160
2003-08-26,2002,11,48,238,396.53,0.52,2,Mod_Wet,54,9,8,6,107,184,0.46,212.5,0.54,212.5,0,0,0,0,-6,6,54,9,8,0,113,284,990,965.4,24.6,0.136,0.0138,0.000561,0.149,0.00607,1,0.229,0.379,0.0154,24.2,0.957,0.98,0.938,48.3,47.4,47.4,1140
2003-08-27,2002,11,48,239,392.97,0.53,2,Mod_Wet,54,9,8,6,107,184,0.47,209,0.53,209,0,0,0,0,-6,6,54,9,8,0,113,280,990,965.4,24.6,0.134,0.0135,0.000549,0.148,0.006,1,0.225,0.372,0.0151,24.3,0.956,0.98,0.937,47.6,46.6,46.6,1120
2003-08-28,2002,11,48,240,388.87,0.53,2,Mod_Wet,54,9,8,6,107,184,0.47,204.9,0.53,204.9,0,0,0,0,-6,6,54,9,8,0,113,276,990,965.3,24.7,0.133,0.0132,0.000534,0.146,0.00592,1,0.219,0.365,0.0148,24.3,0.956,0.98,0.937,46.6,45.7,45.7,1100
2003-08-29,2002,11,48,241,384.77,0.53,2,Mod_Wet,54,9,8,6,107,184,0.48,200.8,0.52,200.8,0,0,0,0,-6,6,54,9,8,0,113,272,990,965.3,24.7,0.131,0.0128,0.000519,0.144,0.00585,1,0.214,0.358,0.0145,24.3,0.955,0.98,0.936,45.7,44.8,44.8,1080
