date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-08-30,2002,11,48,242,380.67,0.54,2,Mod_Wet,54,9,8,6,107,184,0.48,196.7,0.52,196.7,0,0,0,0,-6,6,54,9,8,0,113,268,990,965.3,24.7,0.13,0.0125,0.000505,0.142,0.00577,1,0.208,0.35,0.0142,24.3,0.954,0.98,0.935,44.8,43.9,43.9,1050
2003-08-31,2002,11,48,243,376.56,0.54,2,Mod_Wet,54,9,8,6,107,184,0.49,192.6,0.51,192.6,0,0,0,0,-6,6,54,9,8,0,113,264,990,965.3,24.7,0.129,0.0121,0.00049,0.141,0.00569,1,0.202,0.343,0.0139,24.4,0.953,0.98,0.934,43.9,43,43,1030
2003-09-01,2002,12,48,244,371.37,0.55,2,Mod_Wet,46,7,6,4,75,138,0.37,233.4,0.63,233.4,0,0,0,0,-4,4,46,7,6,0,79,292,990,965.3,24.7,0.139,0.0156,0.00063,0.154,0.00624,2,0.1,0.254,0.0103,24.5,0.924,0.97,0.896,25.9,25.1,50.2,1210
2003-09-02,2002,12,49,245,366.72,0.55,2,Mod_Wet,46,7,6,4,75,138,0.38,228.7,0.62,228.7,0,0,0,0,-4,4,46,7,6,0,79,288,990,965.2,24.8,0.137,0.0152,0.000613,0.152,0.00615,1,0.251,0.404,0.0163,24.4,0.958,0.98,0.939,52.4,48.2,48.2,1160
2003-09-03,2002,12,49,246,361.53,0.55,2,Mod_Wet,46,7,6,4,75,138,0.38,223.5,0.62,223.5,0,0,0,0,-4,4,46,7,6,0,79,283,990,965.2,24.8,0.135,0.0148,0.000595,0.15,0.00605,1,0.244,0.394,0.0159,24.4,0.959,0.98,0.939,51.3,48.2,48.2,1160
2003-09-04,2002,12,49,247,356.33,0.56,2,Mod_Wet,46,7,6,4,75,138,0.39,218.3,0.61,218.3,0,0,0,0,-4,4,46,7,6,0,79,277,990,965.2,24.8,0.133,0.0143,0.000577,0.148,0.00595,1,0.237,0.385,0.0155,24.4,0.958,0.98,0.939,50.1,48.2,48.2,1160
2003-09-05,2002,12,49,248,351.14,0.56,2,Mod_Wet,46,7,6,4,75,138,0.39,213.1,0.61,213.1,0,0,0,0,-4,4,46,7,6,0,79,272,990,965.2,24.8,0.132,0.0139,0.000558,0.145,0.00585,1,0.23,0.376,0.0151,24.5,0.957,0.98,0.938,48.9,48,48,1150
2003-09-06,2002,12,49,249,346.49,0.57,2,Mod_Wet,46,7,6,4,75,138,0.4,208.5,0.6,208.5,0,0,0,0,-4,4,46,7,6,0,79,267,990,965.1,24.9,0.13,0.0135,0.000542,0.143,0.00577,1,0.224,0.367,0.0148,24.5,0.956,0.98,0.937,47.9,46.9,46.9,1130
2003-09-07,2002,12,49,250,341.84,0.57,2,Mod_Wet,46,7,6,4,75,138,0.4,203.8,0.6,203.8,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000525,0.141,0.00568,1,0.218,0.359,0.0144,24.5,0.955,0.98,0.936,46.9,45.9,45.9,1100
2003-09-08,2002,12,49,251,338.28,0.58,2,Mod_Wet,46,7,6,4,75,138,0.41,200.3,0.59,200.3,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0128,0.000513,0.14,0.00561,1,0.213,0.353,0.0142,24.6,0.955,0.98,0.936,46.1,45.1,45.1,1080
2003-09-09,2002,12,50,252,334.18,0.58,2,Mod_Wet,46,7,6,4,75,138,0.41,196.2,0.59,196.2,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.126,0.0124,0.000498,0.138,0.00554,1,0.207,0.345,0.0139,24.6,0.954,0.98,0.935,45.1,44.2,44.2,1060
2003-09-10,2002,12,50,253,330.08,0.59,2,Mod_Wet,46,7,6,4,75,138,0.42,192.1,0.58,192.1,0,0,0,0,-4,4,46,7,6,0,79,251,990,965.1,24.9,0.124,0.0121,0.000484,0.136,0.00546,1,0.202,0.338,0.0135,24.6,0.952,0.98,0.933,44.2,43.3,43.3,1040
2003-09-11,2002,12,50,254,325.98,0.59,2,Mod_Wet,46,7,6,4,75,138,0.42,188,0.58,188,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0117,0.00047,0.134,0.00538,1,0.196,0.331,0.0132,24.6,0.951,0.98,0.932,43.2,42.3,42.3,1020
2003-09-12,2002,12,50,255,321.88,0.6,2,Mod_Wet,46,7,6,4,75,138,0.43,183.9,0.57,183.9,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000455,0.133,0.00531,1,0.191,0.323,0.0129,24.7,0.95,0.98,0.931,42.3,41.4,41.4,994
2003-09-13,2002,12,50,256,318.32,0.6,2,Mod_Wet,46,7,6,4,75,138,0.43,180.3,0.57,180.3,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.0111,0.000443,0.131,0.00524,1,0.186,0.317,0.0127,24.7,0.949,0.979,0.929,41.4,40.6,40.6,974
2003-09-14,2002,12,50,257,314.77,0.61,2,Mod_Wet,46,7,6,4,75,138,0.44,176.8,0.56,176.8,0,0,0,0,-4,4,46,7,6,0,79,236,990,965,25,0.119,0.0108,0.000431,0.13,0.00518,1,0.181,0.311,0.0124,24.7,0.948,0.977,0.926,40.6,39.7,39.7,953
2003-09-15,2002,12,50,258,311.21,0.61,2,Mod_Wet,46,7,6,4,75,138,0.44,173.2,0.56,173.2,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.117,0.0105,0.000418,0.128,0.00511,1,0.176,0.304,0.0122,24.7,0.947,0.976,0.924,39.8,38.8,38.8,931
2003-09-16,2002,12,51,259,307.66,0.62,2,Mod_Wet,46,7,6,4,75,138,0.45,169.7,0.55,169.7,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000406,0.126,0.00504,1,0.172,0.298,0.0119,24.8,0.946,0.974,0.921,39,37.9,37.9,911
2003-09-17,2002,12,51,260,304.1,0.62,2,Mod_Wet,46,7,6,4,75,138,0.45,166.1,0.55,166.1,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00987,0.000393,0.125,0.00498,1,0.167,0.292,0.0116,24.8,0.944,0.972,0.918,38.1,37.1,37.1,890
2003-09-18,2002,12,51,261,301.64,0.62,2,Mod_Wet,46,7,6,4,75,138,0.46,163.6,0.54,163.6,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00966,0.000385,0.124,0.00493,1,0.163,0.287,0.0114,24.8,0.944,0.971,0.916,37.6,36.5,36.5,875
2003-09-19,2002,12,51,262,298.64,0.63,2,Mod_Wet,46,7,6,4,75,138,0.46,160.6,0.54,160.6,0,0,0,0,-4,4,46,7,6,0,79,220,990,964.9,25.1,0.113,0.0094,0.000375,0.122,0.00488,1,0.159,0.282,0.0112,24.8,0.943,0.97,0.914,36.9,35.8,35.8,858
2003-09-20,2002,12,51,263,295.63,0.63,2,Mod_Wet,46,7,6,4,75,138,0.47,157.6,0.53,157.6,0,0,0,0,-4,4,46,7,6,0,79,217,990,964.9,25.1,0.112,0.00915,0.000364,0.121,0.00482,1,0.155,0.276,0.011,24.8,0.942,0.97,0.914,36.2,35.1,35.1,842
2003-09-21,2002,12,51,264,292.62,0.64,2,Mod_Wet,46,7,6,4,75,138,0.47,154.6,0.53,154.6,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00889,0.000354,0.12,0.00477,1,0.151,0.271,0.0108,24.9,0.941,0.97,0.913,35.5,34.4,34.4,826
2003-09-22,2002,12,51,265,289.61,0.64,2,Mod_Wet,46,7,6,4,75,138,0.48,151.6,0.52,151.6,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00864,0.000344,0.118,0.00471,1,0.147,0.266,0.0106,24.9,0.94,0.97,0.912,34.8,33.7,33.7,809
2003-09-23,2002,12,52,266,286.6,0.64,2,Mod_Wet,46,7,6,4,75,138,0.48,148.6,0.52,148.6,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.00838,0.000333,0.117,0.00466,1,0.143,0.26,0.0103,24.9,0.939,0.97,0.911,34.1,33,33,793
2003-09-24,2002,12,52,267,283.6,0.65,2,Mod_Wet,46,7,6,4,75,138,0.49,145.6,0.51,145.6,0,0,0,0,-4,4,46,7,6,0,79,205,990,964.8,25.2,0.108,0.00813,0.000323,0.116,0.0046,1,0.139,0.255,0.0101,24.9,0.938,0.97,0.909,33.3,32.3,32.3,776
2003-09-25,2002,12,52,268,280.59,0.65,2,Mod_Wet,46,7,6,4,75,138,0.49,142.6,0.51,142.6,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.00787,0.000313,0.115,0.00455,1,0.135,0.25,0.00991,24.9,0.936,0.97,0.908,32.6,31.7,31.7,760
2003-09-26,2002,12,52,269,277.58,0.66,2,Mod_Wet,46,7,6,4,75,138,0.5,139.6,0.5,139.6,0,0,0,0,-4,4,46,7,6,0,79,199,990,964.8,25.2,0.106,0.00761,0.000302,0.113,0.0045,1,0.131,0.244,0.00969,24.9,0.935,0.97,0.907,31.9,31,31,743
2003-09-27,2002,12,52,270,274.57,0.66,2,Mod_Wet,46,7,6,4,75,138,0.5,136.6,0.5,136.6,0,0,0,0,-4,4,46,7,6,0,79,196,990,964.8,25.2,0.105,0.00736,0.000292,0.112,0.00444,1,0.127,0.239,0.00947,25,0.934,0.97,0.906,31.2,30.3,30.3,727
2003-09-28,2002,12,52,271,272.11,0.67,2,Mod_Wet,46,7,6,4,75,138,0.51,134.1,0.49,134.1,0,0,0,0,-4,4,46,7,6,0,79,193,990,964.8,25.2,0.104,0.00715,0.000284,0.111,0.0044,1,0.124,0.234,0.0093,25,0.933,0.97,0.905,30.6,29.7,29.7,713
2003-09-29,2002,12,52,272,269.65,0.67,2,Mod_Wet,46,7,6,4,75,138,0.51,131.7,0.49,131.7,0,0,0,0,-4,4,46,7,6,0,79,191,990,964.8,25.2,0.103,0.00694,0.000275,0.11,0.00435,1,0.12,0.23,0.00912,25,0.932,0.97,0.904,30.1,29.2,29.2,700
2003-09-30,2002,12,53,273,267.19,0.68,2,Mod_Wet,46,7,6,4,75,138,0.52,129.2,0.48,129.2,0,0,0,0,-4,4,46,7,6,0,79,188,990,964.8,25.2,0.102,0.00673,0.000267,0.109,0.00431,1,0.117,0.226,0.00894,25,0.931,0.97,0.903,29.5,28.6,28.6,686
2003-10-01,2003,1,1,274,264.73,0.68,2,Mod_Wet,41,6,4,3,56,110,0.42,154.7,0.58,154.7,0,0,0,0,-3,3,41,6,4,0,59,206,990,964.8,25.2,0.108,0.0089,0.000353,0.117,0.00464,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.6,34.6,830
2003-10-02,2003,1,1,275,262.27,0.69,2,Mod_Wet,41,6,4,3,56,110,0.42,152.3,0.58,152.3,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00869,0.000344,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,816
2003-10-03,2003,1,1,276,259.81,0.69,2,Mod_Wet,41,6,4,3,56,110,0.42,149.8,0.58,149.8,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00848,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
2003-10-04,2003,1,1,277,257.35,0.7,2,Mod_Wet,41,6,4,3,56,110,0.43,147.3,0.57,147.3,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.106,0.00827,0.000327,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2003-10-05,2003,1,1,278,254.89,0.71,2,Mod_Wet,41,6,4,3,56,110,0.43,144.9,0.57,144.9,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00807,0.000319,0.113,0.00446,1,0.138,0.251,0.00992,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2003-10-06,2003,1,1,279,252.42,0.71,2,Mod_Wet,41,6,4,3,56,110,0.44,142.4,0.56,142.4,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00786,0.000311,0.112,0.00441,1,0.135,0.246,0.00974,25,0.936,0.97,0.908,32.7,31.8,31.8,762
2003-10-07,2003,1,1,280,251.06,0.72,2,Mod_Wet,41,6,4,3,56,110,0.44,141.1,0.56,141.1,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00774,0.000306,0.111,0.00439,1,0.133,0.244,0.00965,25.1,0.935,0.97,0.907,32.4,31.4,31.4,755
2003-10-08,2003,1,2,281,249.14,0.72,2,Mod_Wet,41,6,4,3,56,110,0.44,139.1,0.56,139.1,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.00758,0.000299,0.11,0.00436,1,0.13,0.241,0.00951,25.1,0.935,0.97,0.907,32,31,31,744
2003-10-09,2003,1,2,282,247.23,0.73,2,Mod_Wet,41,6,4,3,56,110,0.45,137.2,0.56,137.2,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00741,0.000293,0.109,0.00432,1,0.128,0.237,0.00937,25.1,0.934,0.97,0.906,31.5,30.6,30.6,734
2003-10-10,2003,1,2,283,245.31,0.73,2,Mod_Wet,41,6,4,3,56,110,0.45,135.3,0.55,135.3,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00725,0.000286,0.109,0.00429,1,0.125,0.234,0.00923,25.1,0.933,0.97,0.905,31.1,30.1,30.1,723
2003-10-11,2003,1,2,284,243.4,0.73,3,Normal,37,5,3,2,50,97,0.4,146.4,0.6,146.4,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00819,0.000323,0.111,0.00439,1,0.14,0.251,0.00992,25.1,0.938,0.97,0.909,33.8,32.8,32.8,786
2003-10-12,2003,1,2,285,241.49,0.74,3,Normal,37,5,3,2,50,97,0.4,144.5,0.6,144.5,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00803,0.000317,0.11,0.00436,1,0.138,0.248,0.00978,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2003-10-13,2003,1,2,286,239.57,0.75,3,Normal,37,5,3,2,50,97,0.41,142.6,0.59,142.6,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00787,0.00031,0.11,0.00432,1,0.135,0.245,0.00964,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
2003-10-14,2003,1,2,287,237.66,0.75,3,Normal,37,5,3,2,50,97,0.41,140.7,0.59,140.7,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00771,0.000304,0.109,0.00429,1,0.132,0.241,0.0095,25.1,0.935,0.97,0.907,32.4,31.4,31.4,755
2003-10-15,2003,1,3,288,235.74,0.76,3,Normal,37,5,3,2,50,97,0.41,138.7,0.59,138.7,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00754,0.000297,0.108,0.00425,1,0.13,0.238,0.00936,25.1,0.934,0.97,0.906,32,31,31,744
2003-10-16,2003,1,3,289,233.83,0.76,3,Normal,37,5,3,2,50,97,0.41,136.8,0.58,136.8,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0997,0.00738,0.000291,0.107,0.00422,1,0.127,0.234,0.00923,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2003-10-17,2003,1,3,290,235.2,0.76,3,Normal,37,5,3,2,50,97,0.41,138.2,0.59,138.2,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.0075,0.000295,0.108,0.00424,1,0.129,0.237,0.00933,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
2003-10-18,2003,1,3,291,235.47,0.76,3,Normal,37,5,3,2,50,97,0.41,138.5,0.59,138.5,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00752,0.000296,0.108,0.00425,1,0.129,0.237,0.00934,25.1,0.934,0.97,0.906,31.9,30.9,30.9,743
2003-10-19,2003,1,3,292,233.01,0.77,3,Normal,37,5,3,2,50,97,0.42,136,0.58,136,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0994,0.00731,0.000288,0.107,0.0042,1,0.126,0.233,0.00917,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
2003-10-20,2003,1,3,293,233.83,0.76,3,Normal,37,5,3,2,50,97,0.41,136.8,0.58,136.8,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0997,0.00738,0.000291,0.107,0.00422,1,0.127,0.234,0.00923,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2003-10-21,2003,1,3,294,234.1,0.76,3,Normal,37,5,3,2,50,97,0.41,137.1,0.59,137.1,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0998,0.0074,0.000292,0.107,0.00422,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
2003-10-22,2003,1,4,295,233.28,0.77,3,Normal,37,5,3,2,50,97,0.42,136.3,0.58,136.3,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0995,0.00733,0.000289,0.107,0.00421,1,0.126,0.233,0.00919,25.2,0.933,0.97,0.905,31.4,30.4,30.4,731
2003-10-23,2003,1,4,296,231.37,0.77,3,Normal,37,5,3,2,50,97,0.42,134.4,0.58,134.4,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0988,0.00717,0.000282,0.106,0.00417,1,0.124,0.23,0.00905,25.2,0.932,0.97,0.904,30.9,30,30,720
2003-10-24,2003,1,4,297,228.91,0.78,3,Normal,37,5,3,2,50,97,0.42,131.9,0.58,131.9,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.098,0.00696,0.000274,0.105,0.00413,1,0.121,0.226,0.00887,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2003-10-25,2003,1,4,298,226.45,0.79,3,Normal,37,5,3,2,50,97,0.43,129.4,0.57,129.4,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0971,0.00675,0.000265,0.104,0.00408,1,0.117,0.221,0.00869,25.2,0.93,0.97,0.903,29.8,28.9,28.9,694
2003-10-26,2003,1,4,299,223.99,0.8,3,Normal,37,5,3,2,50,97,0.43,127,0.57,127,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0962,0.00654,0.000257,0.103,0.00404,1,0.114,0.217,0.00851,25.2,0.929,0.97,0.902,29.2,28.3,28.3,680
2003-10-27,2003,1,4,300,221.53,0.8,3,Normal,37,5,3,2,50,97,0.44,124.5,0.56,124.5,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0954,0.00634,0.000249,0.102,0.00399,1,0.111,0.212,0.00834,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2003-10-28,2003,1,4,301,219.06,0.81,3,Normal,37,5,3,2,50,97,0.44,122.1,0.56,122.1,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0945,0.00613,0.00024,0.101,0.00395,1,0.107,0.208,0.00816,25.3,0.927,0.97,0.899,28,27.2,27.2,653
2003-10-29,2003,1,5,302,217.7,0.82,3,Normal,37,5,3,2,50,97,0.45,120.7,0.55,120.7,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.00601,0.000236,0.1,0.00392,1,0.105,0.205,0.00806,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
2003-10-30,2003,1,5,303,215.78,0.82,3,Normal,37,5,3,2,50,97,0.45,118.8,0.55,118.8,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0933,0.00585,0.000229,0.0992,0.00389,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.897,27.2,26.4,26.4,634
2003-10-31,2003,1,5,304,213.87,0.82,3,Normal,37,5,3,2,50,97,0.45,116.9,0.55,116.9,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0927,0.00568,0.000223,0.0983,0.00385,1,0.1,0.199,0.00778,25.3,0.923,0.97,0.895,26.8,26,26,623
2003-11-01,2003,2,5,305,211.96,0.83,3,Normal,36,5,3,2,47,93,0.44,119,0.56,119,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.093,0.00586,0.00023,0.0989,0.00387,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2003-11-02,2003,2,5,306,211.68,0.83,3,Normal,36,5,3,2,47,93,0.44,118.7,0.56,118.7,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0929,0.00584,0.000229,0.0988,0.00387,1,0.103,0.202,0.00789,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2003-11-03,2003,2,5,307,211.41,0.83,3,Normal,36,5,3,2,47,93,0.44,118.4,0.56,118.4,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0929,0.00581,0.000228,0.0987,0.00386,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2003-11-04,2003,2,5,308,213.32,0.83,3,Normal,36,5,3,2,47,93,0.44,120.3,0.56,120.3,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0935,0.00598,0.000234,0.0995,0.0039,1,0.105,0.204,0.00801,25.3,0.925,0.97,0.898,27.6,26.8,26.8,643
2003-11-05,2003,2,6,309,215.78,0.82,3,Normal,36,5,3,2,47,93,0.43,122.8,0.57,122.8,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0944,0.00619,0.000243,0.101,0.00394,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2003-11-06,2003,2,6,310,216.6,0.82,3,Normal,36,5,3,2,47,93,0.43,123.6,0.57,123.6,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0947,0.00626,0.000245,0.101,0.00396,1,0.109,0.21,0.00825,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2003-11-07,2003,2,6,311,216.33,0.82,3,Normal,36,5,3,2,47,93,0.43,123.3,0.57,123.3,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0946,0.00623,0.000244,0.101,0.00395,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.9,28.4,27.5,27.5,660
2003-11-08,2003,2,6,312,215.51,0.82,3,Normal,36,5,3,2,47,93,0.43,122.5,0.57,122.5,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0943,0.00616,0.000242,0.1,0.00394,1,0.108,0.208,0.00817,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2003-11-09,2003,2,6,313,214.69,0.82,3,Normal,36,5,3,2,47,93,0.43,121.7,0.57,121.7,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.094,0.00609,0.000239,0.1,0.00392,1,0.107,0.207,0.00811,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2003-11-10,2003,2,6,314,213.87,0.82,3,Normal,36,5,3,2,47,93,0.43,120.9,0.56,120.9,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0937,0.00602,0.000236,0.0997,0.00391,1,0.106,0.205,0.00805,25.3,0.926,0.97,0.898,27.8,26.9,26.9,647
2003-11-11,2003,2,6,315,213.05,0.83,3,Normal,36,5,3,2,47,93,0.44,120,0.56,120,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0934,0.00595,0.000233,0.0994,0.00389,1,0.105,0.204,0.00799,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2003-11-12,2003,2,7,316,215.51,0.82,3,Normal,36,5,3,2,47,93,0.43,122.5,0.57,122.5,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0943,0.00616,0.000242,0.1,0.00394,1,0.108,0.208,0.00817,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2003-11-13,2003,2,7,317,221.25,0.81,3,Normal,36,5,3,2,47,93,0.42,128.3,0.58,128.3,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0963,0.00665,0.000261,0.103,0.00404,1,0.116,0.219,0.00858,25.3,0.93,0.97,0.902,29.5,28.7,28.7,688
2003-11-14,2003,2,7,318,223.71,0.8,3,Normal,36,5,3,2,47,93,0.42,130.7,0.58,130.7,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0972,0.00686,0.000269,0.104,0.00409,1,0.119,0.223,0.00876,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2003-11-15,2003,2,7,319,221.8,0.8,3,Normal,36,5,3,2,47,93,0.42,128.8,0.58,128.8,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0965,0.0067,0.000263,0.103,0.00405,1,0.116,0.22,0.00862,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2003-11-16,2003,2,7,320,221.53,0.8,3,Normal,36,5,3,2,47,93,0.42,128.5,0.58,128.5,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0964,0.00668,0.000262,0.103,0.00405,1,0.116,0.219,0.0086,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2003-11-17,2003,2,7,321,222.89,0.8,3,Normal,36,5,3,2,47,93,0.42,129.9,0.58,129.9,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0969,0.00679,0.000267,0.104,0.00407,1,0.118,0.222,0.0087,25.2,0.931,0.97,0.903,29.9,29,29,697
2003-11-18,2003,2,7,322,222.07,0.8,3,Normal,36,5,3,2,47,93,0.42,129.1,0.58,129.1,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0966,0.00672,0.000264,0.103,0.00406,1,0.117,0.22,0.00864,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
2003-11-19,2003,2,8,323,219.61,0.81,3,Normal,36,5,3,2,47,93,0.42,126.6,0.58,126.6,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0957,0.00651,0.000256,0.102,0.00401,1,0.113,0.216,0.00846,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2003-11-20,2003,2,8,324,221.53,0.8,3,Normal,36,5,3,2,47,93,0.42,128.5,0.58,128.5,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0964,0.00668,0.000262,0.103,0.00405,1,0.116,0.219,0.0086,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2003-11-21,2003,2,8,325,226.17,0.79,4,Mod_Dry,29,4,2,2,30,67,0.3,159.2,0.7,159.2,0,0,0,0,-2,2,29,4,2,0,32,194,990,964.6,25.4,0.104,0.00928,0.000365,0.113,0.00445,1,0.157,0.271,0.0106,25.2,0.942,0.97,0.913,37,35.9,35.9,861
2003-11-22,2003,2,8,326,227.54,0.79,4,Mod_Dry,29,4,2,2,30,67,0.29,160.5,0.71,160.5,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.0094,0.000369,0.114,0.00448,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,869
2003-11-23,2003,2,8,327,227.81,0.79,4,Mod_Dry,29,4,2,2,30,67,0.29,160.8,0.71,160.8,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00942,0.00037,0.114,0.00448,1,0.16,0.274,0.0108,25.2,0.942,0.97,0.914,37.4,36.3,36.3,871
2003-11-24,2003,2,8,328,230.28,0.78,4,Mod_Dry,29,4,2,2,30,67,0.29,163.3,0.71,163.3,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.106,0.00963,0.000379,0.115,0.00453,1,0.163,0.278,0.0109,25.1,0.943,0.972,0.916,38,36.9,36.9,885
2003-11-25,2003,2,8,329,232.19,0.77,4,Mod_Dry,29,4,2,2,30,67,0.29,165.2,0.71,165.2,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.00979,0.000385,0.116,0.00456,1,0.166,0.281,0.0111,25.1,0.944,0.973,0.918,38.4,37.4,37.4,897
2003-11-26,2003,2,9,330,233.56,0.77,4,Mod_Dry,29,4,2,2,30,67,0.29,166.6,0.71,166.6,0,0,0,0,-2,2,29,4,2,0,32,202,990,964.6,25.4,0.107,0.00991,0.00039,0.117,0.00459,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.919,38.7,37.7,37.7,905
2003-11-27,2003,2,9,331,234.92,0.76,4,Mod_Dry,29,4,2,2,30,67,0.28,167.9,0.71,167.9,0,0,0,0,-2,2,29,4,2,0,32,203,990,964.6,25.4,0.107,0.01,0.000395,0.117,0.00461,1,0.169,0.286,0.0113,25.1,0.944,0.974,0.92,39,38,38,913
2003-11-28,2003,2,9,332,233.01,0.77,4,Mod_Dry,29,4,2,2,30,67,0.29,166,0.71,166,0,0,0,0,-2,2,29,4,2,0,32,201,990,964.6,25.4,0.106,0.00986,0.000388,0.116,0.00458,1,0.167,0.283,0.0111,25.1,0.944,0.973,0.918,38.6,37.6,37.6,901
2003-11-29,2003,2,9,333,233.83,0.76,4,Mod_Dry,29,4,2,2,30,67,0.29,166.8,0.71,166.8,0,0,0,0,-2,2,29,4,2,0,32,202,990,964.6,25.4,0.107,0.00993,0.000391,0.117,0.00459,1,0.168,0.284,0.0112,25.1,0.944,0.973,0.919,38.8,37.8,37.8,906
2003-11-30,2003,2,9,334,233.56,0.77,4,Mod_Dry,29,4,2,2,30,67,0.29,166.6,0.71,166.6,0,0,0,0,-2,2,29,4,2,0,32,202,990,964.6,25.4,0.107,0.00991,0.00039,0.117,0.00459,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.919,38.7,37.7,37.7,905
2003-12-01,2003,3,9,335,233.28,0.77,4,Mod_Dry,31,5,3,2,36,77,0.33,156.3,0.67,156.3,0,0,0,0,-2,2,31,5,3,0,38,195,990,964.6,25.4,0.104,0.00903,0.000356,0.113,0.00447,1,0.153,0.267,0.0105,25.1,0.941,0.97,0.913,36.2,35.2,35.2,844
2003-12-02,2003,3,9,336,236.29,0.76,4,Mod_Dry,31,5,3,2,36,77,0.33,159.3,0.67,159.3,0,0,0,0,-2,2,31,5,3,0,38,198,990,964.6,25.4,0.106,0.00929,0.000366,0.115,0.00452,1,0.158,0.272,0.0107,25.1,0.942,0.97,0.914,36.9,35.8,35.8,860
2003-12-03,2003,3,10,337,236.02,0.76,4,Mod_Dry,31,5,3,2,36,77,0.33,159,0.67,159,0,0,0,0,-2,2,31,5,3,0,38,198,990,964.6,25.4,0.105,0.00927,0.000365,0.115,0.00452,1,0.157,0.272,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,859
2003-12-04,2003,3,10,338,232.46,0.77,4,Mod_Dry,31,5,3,2,36,77,0.33,155.5,0.67,155.5,0,0,0,0,-2,2,31,5,3,0,38,194,990,964.6,25.4,0.104,0.00896,0.000353,0.113,0.00445,1,0.152,0.265,0.0105,25.1,0.941,0.97,0.912,36,35,35,839
2003-12-05,2003,3,10,339,230,0.78,4,Mod_Dry,31,5,3,2,36,77,0.34,153,0.67,153,0,0,0,0,-2,2,31,5,3,0,38,192,990,964.6,25.4,0.103,0.00876,0.000344,0.112,0.00441,1,0.149,0.261,0.0103,25.2,0.94,0.97,0.912,35.5,34.4,34.4,826
2003-12-06,2003,3,10,340,228.09,0.78,4,Mod_Dry,31,5,3,2,36,77,0.34,151.1,0.66,151.1,0,0,0,0,-2,2,31,5,3,0,38,190,990,964.6,25.4,0.103,0.00859,0.000338,0.111,0.00437,1,0.146,0.258,0.0101,25.2,0.939,0.97,0.911,35,34,34,816
2003-12-07,2003,3,10,341,226.17,0.79,4,Mod_Dry,31,5,3,2,36,77,0.34,149.2,0.66,149.2,0,0,0,0,-2,2,31,5,3,0,38,188,990,964.6,25.4,0.102,0.00843,0.000331,0.11,0.00434,1,0.144,0.254,0.00999,25.2,0.938,0.97,0.91,34.6,33.5,33.5,805
2003-12-08,2003,3,10,342,226.45,0.79,4,Mod_Dry,31,5,3,2,36,77,0.34,149.4,0.66,149.4,0,0,0,0,-2,2,31,5,3,0,38,188,990,964.6,25.4,0.102,0.00845,0.000332,0.11,0.00434,1,0.144,0.255,0.01,25.2,0.939,0.97,0.91,34.6,33.6,33.6,807
2003-12-09,2003,3,10,343,230.55,0.78,4,Mod_Dry,31,5,3,2,36,77,0.33,153.6,0.67,153.6,0,0,0,0,-2,2,31,5,3,0,38,193,990,964.6,25.4,0.103,0.0088,0.000346,0.112,0.00442,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.6,34.5,34.5,829
2003-12-10,2003,3,11,344,234.1,0.76,4,Mod_Dry,31,5,3,2,36,77,0.33,157.1,0.67,157.1,0,0,0,0,-2,2,31,5,3,0,38,196,990,964.6,25.4,0.105,0.0091,0.000358,0.114,0.00448,1,0.155,0.268,0.0106,25.1,0.941,0.97,0.913,36.4,35.3,35.3,848
2003-12-11,2003,3,11,345,236.56,0.76,5,Dry,26,4,3,2,24,59,0.25,177.6,0.75,177.6,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00476,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.928,41.4,40.5,40.5,972
2003-12-12,2003,3,11,346,239.57,0.75,5,Dry,26,4,3,2,24,59,0.25,180.6,0.75,180.6,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.186,0.308,0.0122,25.1,0.948,0.98,0.929,42.1,41.2,41.2,990
2003-12-13,2003,3,11,347,242.58,0.74,5,Dry,26,4,3,2,24,59,0.24,183.6,0.76,183.6,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000448,0.123,0.00487,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.8,41.9,41.9,1010
2003-12-14,2003,3,11,348,245.59,0.73,5,Dry,26,4,3,2,24,59,0.24,186.6,0.76,186.6,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000458,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.5,42.6,42.6,1020
2003-12-15,2003,3,11,349,248.05,0.72,5,Dry,26,4,3,2,24,59,0.24,189.1,0.76,189.1,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000467,0.126,0.00497,1,0.198,0.323,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2003-12-16,2003,3,11,350,249.42,0.72,5,Dry,26,4,3,2,24,59,0.24,190.4,0.76,190.4,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000472,0.126,0.00499,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.5,43.5,1040
2003-12-17,2003,3,12,351,251.33,0.71,5,Dry,26,4,3,2,24,59,0.23,192.3,0.77,192.3,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00503,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2003-12-18,2003,3,12,352,251.06,0.72,5,Dry,26,4,3,2,24,59,0.23,192.1,0.77,192.1,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000477,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2003-12-19,2003,3,12,353,250.24,0.72,5,Dry,26,4,3,2,24,59,0.24,191.2,0.76,191.2,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.327,0.0129,25,0.952,0.98,0.933,44.6,43.7,43.7,1050
2003-12-20,2003,3,12,354,252.7,0.71,5,Dry,26,4,3,2,24,59,0.23,193.7,0.77,193.7,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000483,0.128,0.00505,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2003-12-21,2003,3,12,355,252.97,0.71,5,Dry,26,4,3,2,24,59,0.23,194,0.77,194,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000484,0.128,0.00506,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2003-12-22,2003,3,12,356,253.79,0.71,5,Dry,26,4,3,2,24,59,0.23,194.8,0.77,194.8,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000487,0.128,0.00507,1,0.205,0.334,0.0132,25,0.953,0.98,0.934,45.4,44.5,44.5,1070
2003-12-23,2003,3,12,357,256.8,0.7,5,Dry,26,4,3,2,24,59,0.23,197.8,0.77,197.8,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000497,0.13,0.00513,1,0.21,0.339,0.0134,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1090
2003-12-24,2003,3,13,358,259.26,0.7,5,Dry,26,4,3,2,24,59,0.23,200.3,0.77,200.3,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0128,0.000506,0.131,0.00517,1,0.213,0.343,0.0136,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2003-12-25,2003,3,13,359,261.72,0.69,5,Dry,26,4,3,2,24,59,0.23,202.7,0.78,202.7,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000514,0.132,0.00522,1,0.216,0.348,0.0138,24.9,0.955,0.98,0.936,47.3,46.3,46.3,1110
2003-12-26,2003,3,13,360,260.9,0.69,5,Dry,26,4,3,2,24,59,0.23,201.9,0.77,201.9,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.000511,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47.1,46.2,46.2,1110
2003-12-27,2003,3,13,361,261.72,0.69,5,Dry,26,4,3,2,24,59,0.23,202.7,0.78,202.7,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000514,0.132,0.00522,1,0.216,0.348,0.0138,24.9,0.955,0.98,0.936,47.3,46.3,46.3,1110
2003-12-28,2003,3,13,362,263.09,0.69,5,Dry,26,4,3,2,24,59,0.22,204.1,0.78,204.1,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000519,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.6,46.7,46.7,1120
2003-12-29,2003,3,13,363,262.27,0.69,5,Dry,26,4,3,2,24,59,0.23,203.3,0.78,203.3,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000516,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.4,46.5,46.5,1120
2003-12-30,2003,3,13,364,260.35,0.69,5,Dry,26,4,3,2,24,59,0.23,201.3,0.77,201.3,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0129,0.000509,0.131,0.00519,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,47,46,46,1100
2003-12-31,2003,3,14,365,262.27,0.69,5,Dry,26,4,3,2,24,59,0.23,203.3,0.78,203.3,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000516,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.4,46.5,46.5,1120
2004-01-01,2003,4,14,1,265.82,0.68,5,Dry,29,5,4,2,33,73,0.28,192.8,0.72,192.8,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.000481,0.129,0.00512,1,0.203,0.332,0.0132,24.9,0.952,0.98,0.933,44.9,44,44,1050
2004-01-02,2003,4,14,2,269.92,0.67,5,Dry,29,5,4,2,33,73,0.27,196.9,0.73,196.9,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000495,0.131,0.00519,1,0.208,0.339,0.0135,24.9,0.954,0.98,0.935,45.8,44.9,44.9,1080
2004-01-03,2003,4,14,3,271.84,0.67,5,Dry,29,5,4,2,33,73,0.27,198.8,0.73,198.8,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000502,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2004-01-04,2003,4,14,4,271.02,0.67,5,Dry,29,5,4,2,33,73,0.27,198,0.73,198,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.000499,0.131,0.00521,1,0.21,0.341,0.0135,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
2004-01-05,2003,4,14,5,270.2,0.67,5,Dry,29,5,4,2,33,73,0.27,197.2,0.73,197.2,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.119,0.0125,0.000496,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,45.9,45,45,1080
2004-01-06,2003,4,14,6,272.11,0.67,5,Dry,29,5,4,2,33,73,0.27,199.1,0.73,199.1,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000503,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2004-01-07,2003,4,15,7,276.76,0.66,5,Dry,29,5,4,2,33,73,0.26,203.8,0.74,203.8,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000519,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.4,46.5,46.5,1120
2004-01-08,2003,4,15,8,281.96,0.65,5,Dry,29,5,4,2,33,73,0.26,209,0.74,209,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000537,0.136,0.00541,1,0.225,0.361,0.0143,24.8,0.956,0.98,0.937,48.6,47.7,47.7,1140
2004-01-09,2003,4,15,9,286.6,0.64,5,Dry,29,5,4,2,33,73,0.26,213.6,0.74,213.6,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000553,0.138,0.0055,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2004-01-10,2003,4,15,10,292.89,0.64,5,Dry,29,5,4,2,33,73,0.25,219.9,0.75,219.9,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0144,0.000575,0.141,0.00561,1,0.239,0.38,0.0151,24.7,0.958,0.98,0.939,51.1,48.2,48.2,1160
2004-01-11,2003,4,15,11,299.18,0.63,5,Dry,29,5,4,2,33,73,0.24,226.2,0.76,226.2,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000597,0.144,0.00573,1,0.248,0.392,0.0156,24.7,0.959,0.98,0.94,52.6,48.2,48.2,1160
2004-01-12,2003,4,15,12,307.66,0.62,5,Dry,29,5,4,2,33,73,0.24,234.7,0.76,234.7,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000626,0.147,0.00588,2,0.101,0.248,0.00991,24.8,0.924,0.97,0.897,26.4,25.6,51.2,1230
2004-01-13,2003,4,15,13,315.59,0.61,5,Dry,29,5,4,2,33,73,0.23,242.6,0.77,242.6,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000654,0.151,0.00603,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2004-01-14,2003,4,16,14,324.06,0.59,5,Dry,29,5,4,2,33,73,0.23,251.1,0.78,251.1,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0175,0.000701,0.155,0.00621,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.3,27.4,54.9,1320
2004-01-15,2003,4,16,15,330.35,0.59,5,Dry,29,5,4,2,33,73,0.22,257.4,0.78,257.4,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0205,0.00082,0.16,0.00642,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2004-01-16,2003,4,16,16,333.91,0.58,5,Dry,29,5,4,2,33,73,0.22,260.9,0.78,260.9,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0221,0.000888,0.163,0.00655,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
2004-01-17,2003,4,16,17,339.1,0.58,5,Dry,29,5,4,2,33,73,0.21,266.1,0.79,266.1,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0246,0.000988,0.167,0.00672,2,0.122,0.29,0.0116,24.6,0.933,0.97,0.905,30,29.1,58.1,1390
2004-01-18,2003,4,16,18,347.58,0.57,5,Dry,29,5,4,2,33,73,0.21,274.6,0.79,274.6,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0286,0.00115,0.174,0.00702,2,0.128,0.302,0.0122,24.6,0.935,0.97,0.907,30.9,30,60,1440
2004-01-19,2003,4,16,19,357.7,0.56,5,Dry,29,5,4,2,33,73,0.2,284.7,0.8,284.7,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.149,0.0334,0.00135,0.183,0.00737,2,0.135,0.317,0.0128,24.5,0.937,0.97,0.909,32,31.1,62.1,1490
2004-01-20,2003,4,16,20,366.72,0.55,5,Dry,29,5,4,2,33,73,0.2,293.7,0.8,293.7,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0376,0.00152,0.19,0.00768,2,0.141,0.331,0.0134,24.4,0.939,0.97,0.911,33,32,64.1,1540
2004-01-21,2003,4,17,21,376.29,0.54,5,Dry,29,5,4,2,33,73,0.19,303.3,0.81,303.3,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0422,0.00171,0.198,0.00802,2,0.147,0.345,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.2,1590
2004-01-22,2003,4,17,22,385.86,0.53,5,Dry,29,5,4,2,33,73,0.19,312.9,0.81,312.9,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0467,0.00189,0.206,0.00835,2,0.154,0.36,0.0146,24.3,0.942,0.97,0.914,35.1,34.1,68.2,1640
2004-01-23,2003,4,17,23,393.24,0.53,5,Dry,29,5,4,2,33,73,0.19,320.2,0.81,320.2,0,0,0,0,-2,2,29,5,4,0,35,358,990,965.4,24.6,0.162,0.0502,0.00204,0.212,0.00861,2,0.159,0.371,0.0151,24.3,0.943,0.97,0.915,35.9,34.9,69.7,1670
2004-01-24,2003,4,17,24,400.63,0.52,5,Dry,29,5,4,2,33,73,0.18,327.6,0.82,327.6,0,0,0,0,-2,2,29,5,4,0,35,366,990,965.4,24.6,0.165,0.0536,0.00218,0.218,0.00887,2,0.164,0.382,0.0155,24.2,0.945,0.97,0.916,36.8,35.6,71.3,1710
2004-01-25,2003,4,17,25,411.29,0.51,5,Dry,29,5,4,2,33,73,0.18,338.3,0.82,338.3,0,0,0,0,-2,2,29,5,4,0,35,376,990,965.5,24.5,0.168,0.0587,0.00239,0.227,0.00925,2,0.171,0.398,0.0162,24.2,0.946,0.972,0.919,37.9,36.8,73.7,1770
2004-01-26,2003,4,17,26,419.22,0.5,5,Dry,29,5,4,2,33,73,0.17,346.2,0.83,346.2,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0624,0.00255,0.234,0.00953,2,0.176,0.41,0.0167,24.1,0.948,0.973,0.922,38.8,37.7,75.5,1810
2004-01-27,2003,4,17,27,428.79,0.5,5,Dry,29,5,4,2,33,73,0.17,355.8,0.83,355.8,0,0,0,0,-2,2,29,5,4,0,35,394,990,965.5,24.5,0.175,0.0669,0.00274,0.241,0.00987,2,0.183,0.424,0.0173,24,0.949,0.976,0.926,39.8,38.8,77.7,1860
2004-01-28,2003,4,18,28,441.64,0.49,5,Dry,29,5,4,2,33,73,0.17,368.6,0.83,368.6,0,0,0,0,-2,2,29,5,4,0,35,407,990,965.6,24.4,0.179,0.073,0.00299,0.252,0.0103,2,0.191,0.443,0.0182,24,0.951,0.979,0.931,41.2,40.3,80.6,1940
2004-01-29,2003,4,18,29,455.04,0.48,5,Dry,29,5,4,2,33,73,0.16,382,0.84,382,0,0,0,0,-2,2,29,5,4,0,35,420,990,965.6,24.4,0.184,0.0793,0.00326,0.263,0.0108,2,0.2,0.463,0.019,23.9,0.953,0.98,0.934,42.6,41.8,83.6,2010
2004-01-30,2003,4,18,30,468.44,0.47,5,Dry,29,5,4,2,33,73,0.16,395.4,0.84,395.4,0,0,0,0,-2,2,29,5,4,0,35,433,990,965.7,24.3,0.189,0.0856,0.00353,0.274,0.0113,2,0.209,0.484,0.0199,23.8,0.954,0.98,0.935,44.1,43.2,86.4,2070
2004-01-31,2003,4,18,31,483.48,0.46,5,Dry,29,5,4,2,33,73,0.15,410.5,0.85,410.5,0,0,0,0,-2,2,29,5,4,0,35,448,990,965.8,24.2,0.194,0.0927,0.00383,0.287,0.0118,2,0.22,0.506,0.0209,23.7,0.956,0.98,0.937,45.6,44.7,89.4,2150
2004-02-01,2003,5,18,32,499.06,0.45,5,Dry,31,6,4,3,41,85,0.17,414.1,0.83,414.1,0,0,0,0,-3,3,31,6,4,0,44,455,990,965.8,24.2,0.196,0.0944,0.00391,0.291,0.012,2,0.222,0.513,0.0212,23.6,0.956,0.98,0.937,45.9,45,89.9,2160
2004-02-02,2003,5,18,33,514.65,0.44,5,Dry,31,6,4,3,41,85,0.17,429.6,0.83,429.6,0,0,0,0,-3,3,31,6,4,0,44,471,990,965.9,24.1,0.202,0.102,0.00423,0.303,0.0126,2,0.233,0.536,0.0223,23.5,0.957,0.98,0.938,47.5,46.5,93.1,2230
2004-02-03,2003,5,18,34,529.14,0.43,5,Dry,31,6,4,3,41,85,0.16,444.1,0.84,444.1,0,0,0,0,-3,3,31,6,4,0,44,485,990,966,24,0.207,0.109,0.00452,0.315,0.0131,2,0.242,0.558,0.0232,23.5,0.958,0.98,0.939,48.9,48,95.9,2300
2004-02-04,2003,5,19,35,541.45,0.42,5,Dry,31,6,4,3,41,85,0.16,456.4,0.84,456.4,0,0,0,0,-3,3,31,6,4,0,44,497,990,966,24,0.211,0.114,0.00478,0.326,0.0136,2,0.251,0.576,0.024,23.4,0.958,0.98,0.939,50.1,48.2,96.4,2310
2004-02-05,2003,5,19,36,555.39,0.41,5,Dry,31,6,4,3,41,85,0.15,470.4,0.85,470.4,0,0,0,0,-3,3,31,6,4,0,44,511,990,966.1,23.9,0.217,0.121,0.00506,0.338,0.0141,2,0.26,0.598,0.025,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2004-02-06,2003,5,19,37,569.89,0.41,5,Dry,31,6,4,3,41,85,0.15,484.9,0.85,484.9,0,0,0,0,-3,3,31,6,4,0,44,526,990,966.2,23.8,0.225,0.128,0.00536,0.353,0.0148,3,0.161,0.514,0.0216,23.3,0.945,0.97,0.916,34.9,33.9,102,2440
2004-02-07,2003,5,19,38,586.02,0.4,5,Dry,31,6,4,3,41,85,0.14,501,0.85,501,0,0,0,0,-3,3,31,6,4,0,44,542,990,966.2,23.8,0.235,0.136,0.00571,0.37,0.0156,3,0.168,0.538,0.0226,23.2,0.946,0.97,0.918,36,34.9,105,2510
2004-02-08,2003,5,19,39,604.34,0.39,5,Dry,31,6,4,3,41,85,0.14,519.3,0.86,519.3,0,0,0,0,-3,3,31,6,4,0,44,560,990,966.3,23.7,0.245,0.148,0.00625,0.393,0.0166,3,0.176,0.569,0.024,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
2004-02-09,2003,5,19,40,623.21,0.38,5,Dry,31,6,4,3,41,85,0.14,538.2,0.86,538.2,0,0,0,0,-3,3,31,6,4,0,44,579,990,966.4,23.6,0.256,0.161,0.0068,0.416,0.0176,3,0.185,0.601,0.0255,23,0.95,0.973,0.924,38.4,37.4,112,2690
2004-02-10,2003,5,19,41,643.17,0.37,5,Dry,31,6,4,3,41,85,0.13,558.2,0.87,558.2,0,0,0,0,-3,3,31,6,4,0,44,599,990,966.5,23.5,0.267,0.174,0.00739,0.441,0.0187,3,0.194,0.635,0.027,22.9,0.951,0.975,0.928,39.7,38.8,116,2790
2004-02-11,2003,5,20,42,664.22,0.36,5,Dry,31,6,4,3,41,85,0.13,579.2,0.87,579.2,0,0,0,0,-3,3,31,6,4,0,44,620,990,966.6,23.4,0.279,0.188,0.00802,0.467,0.0199,3,0.203,0.67,0.0286,22.8,0.953,0.978,0.932,41.1,40.2,121,2890
2004-02-12,2003,5,20,43,689.1,0.35,5,Dry,31,6,4,3,41,85,0.12,604.1,0.88,604.1,0,0,0,0,-3,3,31,6,4,0,44,645,990,966.7,23.3,0.293,0.205,0.00876,0.498,0.0213,3,0.214,0.712,0.0305,22.6,0.955,0.98,0.936,42.7,41.8,125,3010
2004-02-13,2003,5,20,44,714.53,0.34,5,Dry,31,6,4,3,41,85,0.12,629.5,0.88,629.5,0,0,0,0,-3,3,31,6,4,0,44,671,990,966.8,23.2,0.308,0.222,0.00953,0.529,0.0228,3,0.226,0.755,0.0325,22.5,0.956,0.98,0.936,44.2,43.3,130,3120
2004-02-14,2003,5,20,45,741.06,0.33,5,Dry,31,6,4,3,41,85,0.12,656.1,0.89,656.1,0,0,0,0,-3,3,31,6,4,0,44,697,990,966.9,23.1,0.323,0.239,0.0103,0.562,0.0243,3,0.238,0.8,0.0346,22.3,0.957,0.98,0.937,45.8,44.9,135,3230
2004-02-15,2003,5,20,46,767.58,0.32,5,Dry,31,6,4,3,41,85,0.11,682.6,0.89,682.6,0,0,0,0,-3,3,31,6,4,0,44,724,990,967,23,0.338,0.257,0.0112,0.595,0.0258,3,0.25,0.844,0.0367,22.2,0.957,0.98,0.938,47.4,46.4,139,3340
2004-02-16,2003,5,20,47,782.41,0.31,5,Dry,31,6,4,3,41,85,0.11,697.4,0.89,697.4,0,0,0,0,-3,3,31,6,4,0,44,738,990,967,23,0.346,0.267,0.0116,0.613,0.0267,3,0.256,0.869,0.0378,22.1,0.957,0.98,0.938,48.2,47.3,142,3400
2004-02-17,2003,5,20,48,798.9,0.3,5,Dry,31,6,4,3,41,85,0.11,713.9,0.89,713.9,0,0,0,0,-3,3,31,6,4,0,44,755,990,967.1,22.9,0.356,0.278,0.0121,0.633,0.0277,3,0.264,0.897,0.0392,22,0.957,0.98,0.938,49.2,48.2,145,3470
2004-02-18,2003,5,21,49,817.64,0.29,5,Dry,31,6,4,3,41,85,0.1,732.6,0.9,732.6,0,0,0,0,-3,3,31,6,4,0,44,774,990,967.2,22.8,0.366,0.29,0.0127,0.657,0.0288,3,0.272,0.929,0.0407,21.9,0.957,0.98,0.938,50.2,48.2,145,3470
2004-02-19,2003,5,21,50,834.24,0.29,5,Dry,31,6,4,3,41,85,0.1,749.2,0.9,749.2,0,0,0,0,-3,3,31,6,4,0,44,790,990,967.2,22.8,0.378,0.301,0.0132,0.68,0.0299,3,0.28,0.96,0.0422,21.8,0.957,0.98,0.938,51.1,48.2,145,3470
2004-02-20,2003,5,21,51,851.78,0.28,5,Dry,31,6,4,3,41,85,0.1,766.8,0.9,766.8,0,0,0,0,-3,3,31,6,4,0,44,808,990,967.3,22.7,0.394,0.31,0.0137,0.705,0.031,3,0.284,0.989,0.0436,21.7,0.956,0.98,0.937,52,48.2,145,3470
2004-02-21,2003,5,21,52,870.14,0.27,4,Mod_Dry,36,6,5,4,54,105,0.12,765.1,0.88,765.1,0,0,0,0,-4,4,36,6,5,0,58,812,990,967.4,22.6,0.398,0.309,0.0137,0.708,0.0313,3,0.284,0.992,0.0438,21.6,0.956,0.98,0.937,51.7,48.2,145,3470
2004-02-22,2003,5,21,53,889.23,0.27,4,Mod_Dry,36,6,5,4,54,105,0.12,784.2,0.88,784.2,0,0,0,0,-4,4,36,6,5,0,58,831,990,967.5,22.5,0.416,0.319,0.0141,0.734,0.0326,4,0.207,0.942,0.0418,21.6,0.953,0.975,0.929,39.6,38.6,154,3700
2004-02-23,2003,5,21,54,904.54,0.26,4,Mod_Dry,36,6,5,4,54,105,0.12,799.5,0.88,799.5,0,0,0,0,-4,4,36,6,5,0,58,847,990,967.5,22.5,0.43,0.326,0.0145,0.756,0.0336,4,0.212,0.968,0.0431,21.5,0.953,0.976,0.931,40.2,39.3,157,3770
2004-02-24,2003,5,21,55,915.71,0.26,4,Mod_Dry,36,6,5,4,54,105,0.12,810.7,0.89,810.7,0,0,0,0,-4,4,36,6,5,0,58,858,990,967.6,22.4,0.44,0.331,0.0148,0.771,0.0344,4,0.216,0.988,0.044,21.4,0.954,0.977,0.932,40.7,39.7,159,3820
2004-02-25,2003,5,22,56,927.06,0.26,4,Mod_Dry,36,6,5,4,54,105,0.11,822.1,0.89,822.1,0,0,0,0,-4,4,36,6,5,0,58,869,990,967.6,22.4,0.45,0.337,0.015,0.787,0.0352,4,0.22,1.01,0.045,21.4,0.954,0.978,0.933,41.1,40.2,161,3860
2004-02-26,2003,5,22,57,943.24,0.25,4,Mod_Dry,36,6,5,4,54,105,0.11,838.2,0.89,838.2,0,0,0,0,-4,4,36,6,5,0,58,885,990,967.7,22.3,0.465,0.345,0.0154,0.81,0.0363,4,0.225,1.04,0.0464,21.3,0.954,0.98,0.935,41.8,40.9,164,3930
2004-02-27,2003,5,22,58,959.75,0.25,4,Mod_Dry,36,6,5,4,54,105,0.11,854.8,0.89,854.8,0,0,0,0,-4,4,36,6,5,0,58,902,990,967.7,22.3,0.48,0.353,0.0158,0.833,0.0374,4,0.231,1.06,0.0478,21.2,0.955,0.98,0.936,42.4,41.6,166,3990
2004-02-28,2003,5,22,59,976.57,0.25,4,Mod_Dry,36,6,5,4,54,105,0.11,871.6,0.89,871.6,0,0,0,0,-4,4,36,6,5,0,58,919,990,967.8,22.2,0.496,0.361,0.0163,0.857,0.0386,4,0.237,1.09,0.0493,21.1,0.955,0.98,0.936,43.1,42.2,169,4050
2004-02-29,2003,5,22,60,993.69,0.24,4,Mod_Dry,36,6,5,4,54,105,0.11,888.7,0.89,888.7,0,0,0,0,-4,4,36,6,5,0,58,936,990,967.9,22.1,0.511,0.369,0.0167,0.881,0.0398,4,0.242,1.12,0.0508,21,0.955,0.98,0.936,43.7,42.8,171,4110
2004-03-01,2003,6,22,61,1016.1,0.24,4,Mod_Dry,41,8,7,6,67,129,0.13,887.1,0.87,887.1,0,0,0,0,-6,6,41,8,7,0,73,943,990,968,22,0.518,0.368,0.0167,0.887,0.0402,4,0.242,1.13,0.0512,20.9,0.955,0.98,0.936,43.5,42.6,170,4090
2004-03-02,2003,6,22,62,1039,0.23,4,Mod_Dry,41,8,7,6,67,129,0.12,910,0.88,910,0,0,0,0,-6,6,41,8,7,0,73,966,990,968,22,0.539,0.379,0.0173,0.919,0.0418,4,0.25,1.17,0.0532,20.8,0.955,0.98,0.936,44.4,43.5,174,4170
2004-03-03,2003,6,23,63,1062.3,0.23,4,Mod_Dry,41,8,7,6,67,129,0.12,933.3,0.88,933.3,0,0,0,0,-6,6,41,8,7,0,73,989,990,968.1,21.9,0.56,0.391,0.0178,0.951,0.0434,4,0.257,1.21,0.0552,20.7,0.956,0.98,0.936,45.2,44.3,177,4260
2004-03-04,2003,6,23,64,1091.3,0.22,4,Mod_Dry,41,8,7,6,67,129,0.12,962.3,0.88,962.3,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.587,0.405,0.0186,0.992,0.0455,4,0.267,1.26,0.0577,20.6,0.956,0.98,0.936,46.3,45.4,182,4360
2004-03-05,2003,6,23,65,1126.3,0.22,4,Mod_Dry,41,8,7,6,67,129,0.12,997.3,0.89,997.3,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.63,0.422,0.0194,1.05,0.0485,4,0.279,1.33,0.0613,20.4,0.956,0.98,0.937,47.6,46.6,187,4480
2004-03-06,2003,6,23,66,1167.6,0.21,4,Mod_Dry,41,8,7,6,67,129,0.11,1039,0.89,1039,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.691,0.51,0.0236,1.2,0.0556,4,0.288,1.49,0.069,20.1,0.955,0.98,0.936,48.9,47.9,191,4600
2004-03-07,2003,6,23,67,1209.8,0.2,4,Mod_Dry,41,8,7,6,67,129,0.11,1081,0.89,1081,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.752,0.605,0.0282,1.36,0.0633,4,0.296,1.65,0.0771,19.8,0.955,0.98,0.935,50,48.2,193,4630
2004-03-08,2003,6,23,68,1258.8,0.2,4,Mod_Dry,41,8,7,6,67,129,0.1,1130,0.9,1100,30,7,1,1,-5,26,48,9,8,1,93,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2004-03-09,2003,6,23,69,1308.9,0.19,4,Mod_Dry,41,8,7,6,67,129,0.099,1180,0.9,1100,80,18,2,2,-4,62,59,10,9,2,129,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2004-03-10,2003,6,24,70,1366,0.18,4,Mod_Dry,41,8,7,6,67,129,0.094,1237,0.91,1100,137,31,4,4,-2,100,72,12,11,4,167,1200,990,969.1,20.9,0.838,0.648,0.0309,1.49,0.0709,4,0.3,1.79,0.0852,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2004-03-11,2003,6,24,71,1405.8,0.18,3,Normal,49,9,9,9,107,183,0.13,1223,0.87,1100,123,28,4,4,-5,92,77,13,13,4,199,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2004-03-12,2003,6,24,72,1440,0.17,3,Normal,49,9,9,9,107,183,0.13,1257,0.87,1100,157,35,5,5,-4,116,84,14,14,5,223,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2004-03-13,2003,6,24,73,1474.4,0.16,3,Normal,49,9,9,9,107,183,0.12,1291,0.88,1100,191,43,6,6,-3,139,92,15,15,6,246,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4540
2004-03-14,2003,6,24,74,1515.7,0.16,3,Normal,49,9,9,9,107,183,0.12,1333,0.88,1100,233,51,7,7,-2,170,100,16,16,7,277,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2004-03-15,2003,6,24,75,1563.9,0.15,3,Normal,49,9,9,9,107,183,0.12,1381,0.88,1100,281,51,8,9,-1,214,100,17,18,8,321,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2004-03-16,2003,6,24,76,1612.7,0.14,3,Normal,49,9,9,9,107,183,0.11,1430,0.89,1100,330,51,9,10,1,259,100,18,19,10,366,1240,990,969.8,20.2,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,46.9,46,184,4420
2004-03-17,2003,6,25,77,1675.5,0.14,3,Normal,49,9,9,9,107,183,0.11,1492,0.89,1100,392,51,9,12,3,317,100,18,21,12,424,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2004-03-18,2003,6,25,78,1745.9,0.13,3,Normal,49,9,9,9,107,183,0.1,1563,0.9,1100,463,51,9,14,5,384,100,18,23,14,491,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2004-03-19,2003,6,25,79,1831.3,0.12,3,Normal,49,9,9,9,107,183,0.1,1648,0.9,1100,548,51,9,16,7,465,100,18,25,16,572,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2004-03-20,2003,6,25,80,1932.2,0.11,3,Normal,49,9,9,9,107,183,0.095,1749,0.91,1100,649,51,9,16,10,563,100,18,25,19,670,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2004-03-21,2003,6,25,81,2056.6,0.1,3,Normal,49,9,9,9,107,183,0.089,1874,0.91,1100,774,51,9,16,14,684,100,18,25,23,791,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2004-03-22,2003,6,25,82,2205.7,0.089,3,Normal,49,9,9,9,107,183,0.083,2023,0.92,1100,923,51,9,16,19,828,100,18,25,28,935,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2004-03-23,2003,6,25,83,2343.2,0.077,3,Normal,49,9,9,9,107,183,0.078,2160,0.92,1100,1060,51,9,16,23,961,100,18,25,32,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2004-03-24,2003,6,26,84,2483.4,0.066,3,Normal,49,9,9,9,107,183,0.074,2300,0.93,1100,1200,51,9,16,27,1100,100,18,25,36,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2004-03-25,2003,6,26,85,2634,0.054,3,Normal,49,9,9,9,107,183,0.07,2451,0.93,1100,1350,51,9,16,32,1240,100,18,25,41,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2004-03-26,2003,6,26,86,2795.2,0.042,3,Normal,49,9,9,9,107,183,0.066,2612,0.94,1100,1510,51,9,16,36,1400,100,18,25,45,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.916,38.4,37.3,149,3580
2004-03-27,2003,6,26,87,2967.4,0.033,3,Normal,49,9,9,9,107,183,0.062,2784,0.94,1100,1680,51,9,16,42,1570,100,18,25,51,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2004-03-28,2003,6,26,88,3150.8,0.026,3,Normal,49,9,9,9,107,183,0.058,2968,0.94,1100,1870,51,9,16,47,1750,100,18,25,56,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2004-03-29,2003,6,26,89,3328.9,0.02,3,Normal,49,9,9,9,107,183,0.055,3146,0.94,1100,2050,51,9,16,52,1920,100,18,25,61,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,136,3250
2004-03-30,2003,6,26,90,3484.5,0.015,3,Normal,49,9,9,9,107,183,0.052,3301,0.95,1100,2200,51,9,16,57,2070,100,18,25,66,2180,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2004-03-31,2003,6,27,91,3650.6,0.0098,3,Normal,49,9,9,9,107,183,0.05,3468,0.95,1100,2370,51,9,16,62,2230,100,18,25,71,2340,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.105,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
