date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-04-01,2003,7,27,92,3810.2,0.0079,3,Normal,54,13,14,19,117,217,0.057,3593,0.94,1100,2490,46,5,11,56,2380,100,18,25,75,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.8,0.928,0.97,0.9,32.1,31.2,125,2990
2004-04-02,2003,7,27,93,3945.3,0.0064,3,Normal,54,13,14,19,117,217,0.055,3728,0.94,1100,2630,46,5,11,60,2510,100,18,25,79,2620,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.3,30.4,122,2920
2004-04-03,2003,7,27,94,4064,0.005,3,Normal,54,13,14,19,117,217,0.053,3847,0.95,1100,2750,46,5,11,61,2620,100,18,25,80,2740,1240,990,975.8,14.2,0.926,0.648,0.0456,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.8,119,2860
2004-04-04,2003,7,27,95,4165.9,0.0039,3,Normal,54,13,14,19,117,217,0.052,3949,0.95,1100,2850,46,5,11,61,2730,100,18,25,80,2840,1240,990,976,14,0.926,0.648,0.0462,1.57,0.112,4,0.3,1.87,0.134,12.1,0.921,0.97,0.894,30.2,29.3,117,2810
2004-04-05,2003,7,27,96,4250.6,0.0029,3,Normal,54,13,14,19,117,217,0.051,4034,0.95,1100,2930,46,5,11,61,2810,100,18,25,80,2930,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.7,28.8,115,2770
2004-04-06,2003,7,27,97,4326.8,0.002,3,Normal,54,13,14,19,117,217,0.05,4110,0.95,1100,3010,46,5,11,61,2890,100,18,25,80,3000,1240,990,976.3,13.7,0.926,0.648,0.0472,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.5,114,2730
2004-04-07,2003,7,28,98,4385.3,0.0013,3,Normal,54,13,14,19,117,217,0.05,4168,0.95,1100,3070,46,5,11,61,2950,100,18,25,80,3060,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.2,113,2710
2004-04-08,2003,7,28,99,4425.9,0.00088,3,Normal,54,13,14,19,117,217,0.049,4209,0.95,1100,3110,46,5,11,61,2990,100,18,25,80,3100,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.8,28,112,2690
2004-04-09,2003,7,28,100,4457.5,0.00052,3,Normal,54,13,14,19,117,217,0.049,4241,0.95,1100,3140,46,5,11,61,3020,100,18,25,80,3140,1240,990,976.5,13.5,0.926,0.648,0.0481,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.8,111,2670
2004-04-10,2003,7,28,101,4480.2,0.00026,3,Normal,54,13,14,19,117,217,0.048,4263,0.95,1100,3160,46,5,11,61,3040,100,18,25,80,3160,1240,990,976.6,13.4,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.7,111,2660
2004-04-11,2003,7,28,102,4493.8,0.0001,2,Mod_Wet,70,14,18,25,168,295,0.066,4199,0.93,1100,3100,30,4,7,55,3000,100,18,25,80,3170,1240,990,976.6,13.4,0.926,0.648,0.0483,1.57,0.117,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.5,27.6,111,2650
2004-04-12,2003,7,28,103,4498.3,0.000052,2,Mod_Wet,70,14,18,25,168,295,0.066,4203,0.93,1100,3100,30,4,7,55,3010,100,18,25,80,3180,1240,990,976.6,13.4,0.926,0.648,0.0483,1.57,0.117,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.5,27.6,110,2650
2004-04-13,2003,7,28,104,4502.9,0,2,Mod_Wet,70,14,18,25,168,295,0.066,4208,0.93,1100,3110,30,4,7,55,3010,100,18,25,80,3180,1240,990,976.6,13.4,0.926,0.648,0.0484,1.57,0.117,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.4,27.6,110,2650
2004-04-14,2003,7,29,105,4498.3,0.000052,2,Mod_Wet,70,14,18,25,168,295,0.066,4203,0.93,1100,3100,30,4,7,55,3010,100,18,25,80,3180,1240,990,976.6,13.4,0.926,0.648,0.0483,1.57,0.117,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.5,27.6,110,2650
2004-04-15,2003,7,29,106,4493.8,0.0001,2,Mod_Wet,70,14,18,25,168,295,0.066,4199,0.93,1100,3100,30,4,7,55,3000,100,18,25,80,3170,1240,990,976.6,13.4,0.926,0.648,0.0483,1.57,0.117,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.5,27.6,111,2650
2004-04-16,2003,7,29,107,4480.2,0.00026,2,Mod_Wet,70,14,18,25,168,295,0.066,4185,0.93,1100,3090,30,4,7,55,2990,100,18,25,80,3160,1240,990,976.6,13.4,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.7,111,2660
2004-04-17,2003,7,29,108,4466.6,0.00042,2,Mod_Wet,70,14,18,25,168,295,0.066,4172,0.93,1100,3070,30,4,7,55,2980,100,18,25,80,3140,1240,990,976.5,13.5,0.926,0.648,0.0481,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.8,111,2670
2004-04-18,2003,7,29,109,4443.9,0.00068,2,Mod_Wet,70,14,18,25,168,295,0.066,4149,0.93,1100,3050,30,4,7,55,2950,100,18,25,80,3120,1240,990,976.5,13.5,0.926,0.648,0.048,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.9,112,2680
2004-04-19,2003,7,29,110,4421.4,0.00093,2,Mod_Wet,70,14,18,25,168,295,0.067,4126,0.93,1100,3030,30,4,7,55,2930,100,18,25,80,3100,1240,990,976.5,13.5,0.926,0.648,0.0478,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28,112,2690
2004-04-20,2003,7,29,111,4398.8,0.0012,2,Mod_Wet,70,14,18,25,168,295,0.067,4104,0.93,1100,3000,30,4,7,55,2910,100,18,25,80,3080,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.1,112,2700
2004-04-21,2003,7,30,112,4367.2,0.0016,2,Mod_Wet,70,14,18,25,168,295,0.068,4072,0.93,1100,2970,30,4,7,55,2880,100,18,25,80,3040,1240,990,976.4,13.6,0.926,0.648,0.0475,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.1,28.3,113,2710
2004-04-22,2003,7,30,113,4326.8,0.002,2,Mod_Wet,70,14,18,25,168,295,0.068,4032,0.93,1100,2930,30,4,7,55,2840,100,18,25,80,3000,1240,990,976.3,13.7,0.926,0.648,0.0472,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.5,114,2730
2004-04-23,2003,7,30,114,4286.4,0.0025,2,Mod_Wet,70,14,18,25,168,295,0.069,3991,0.93,1100,2890,30,4,7,55,2800,100,18,25,80,2960,1240,990,976.2,13.8,0.926,0.648,0.047,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2750
2004-04-24,2003,7,30,115,4246.1,0.0029,2,Mod_Wet,70,14,18,25,168,295,0.07,3951,0.93,1100,2850,30,4,7,55,2760,100,18,25,80,2920,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.8,28.9,115,2770
2004-04-25,2003,7,30,116,4197.1,0.0035,2,Mod_Wet,70,14,18,25,168,295,0.07,3902,0.93,1100,2800,30,4,7,55,2710,100,18,25,80,2870,1240,990,976,14,0.926,0.648,0.0464,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30,29.1,116,2790
2004-04-26,2003,7,30,117,4148.1,0.0041,2,Mod_Wet,70,14,18,25,168,295,0.071,3853,0.93,1100,2750,30,4,7,55,2660,100,18,25,80,2830,1240,990,976,14,0.926,0.648,0.0461,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,117,2820
2004-04-27,2003,7,30,118,4090.5,0.0047,2,Mod_Wet,70,14,18,25,168,295,0.072,3796,0.93,1100,2700,30,4,7,55,2600,100,18,25,80,2770,1240,990,975.8,14.2,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.6,119,2850
2004-04-28,2003,7,31,119,4033.2,0.0054,2,Mod_Wet,70,14,18,25,168,295,0.073,3738,0.93,1100,2640,30,4,7,54,2540,100,18,25,79,2710,1240,990,975.7,14.3,0.926,0.648,0.0454,1.57,0.11,4,0.3,1.87,0.131,12.4,0.923,0.97,0.896,30.8,29.9,120,2870
2004-04-29,2003,7,31,120,3976,0.006,2,Mod_Wet,70,14,18,25,168,295,0.074,3681,0.93,1100,2580,30,4,7,52,2490,100,18,25,77,2660,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.11,4,0.3,1.87,0.13,12.5,0.924,0.97,0.897,31.2,30.2,121,2900
2004-04-30,2003,7,31,121,3919,0.0067,2,Mod_Wet,70,14,18,25,168,295,0.075,3624,0.93,1100,2520,30,4,7,51,2430,100,18,25,76,2600,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.6,122,2930
2004-05-01,2003,8,31,122,3853.6,0.0074,2,Mod_Wet,65,14,17,23,202,321,0.083,3533,0.92,1100,2430,35,4,8,50,2340,100,18,25,73,2540,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,30.9,124,2970
2004-05-02,2003,8,31,123,3788.5,0.0082,2,Mod_Wet,65,14,17,23,202,321,0.085,3467,0.92,1100,2370,35,4,8,48,2270,100,18,25,71,2470,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.3,125,3010
2004-05-03,2003,8,31,124,3723.7,0.0089,2,Mod_Wet,65,14,17,23,202,321,0.086,3403,0.91,1100,2300,35,4,8,46,2210,100,18,25,69,2410,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3040
2004-05-04,2003,8,31,125,3659.2,0.0097,2,Mod_Wet,65,14,17,23,202,321,0.088,3338,0.91,1100,2240,35,4,8,44,2150,100,18,25,67,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3080
2004-05-05,2003,8,32,126,3595,0.011,2,Mod_Wet,65,14,17,23,202,321,0.089,3274,0.91,1100,2170,35,4,8,42,2090,100,18,25,65,2290,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2004-05-06,2003,8,32,127,3531.1,0.013,2,Mod_Wet,65,14,17,23,202,321,0.091,3210,0.91,1100,2110,35,4,8,40,2020,100,18,25,63,2230,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.8,131,3140
2004-05-07,2003,8,32,128,3467.6,0.015,2,Mod_Wet,65,14,17,23,202,321,0.093,3147,0.91,1100,2050,35,4,8,38,1960,100,18,25,61,2160,1240,990,974.6,15.4,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2004-05-08,2003,8,32,129,3404.4,0.017,2,Mod_Wet,65,14,17,23,202,321,0.094,3083,0.91,1100,1980,35,4,8,36,1900,100,18,25,59,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
2004-05-09,2003,8,32,130,3341.5,0.019,2,Mod_Wet,65,14,17,23,202,321,0.096,3020,0.9,1100,1920,35,4,8,35,1840,100,18,25,58,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
2004-05-10,2003,8,32,131,3278.9,0.021,2,Mod_Wet,65,14,17,23,202,321,0.098,2958,0.9,1100,1860,35,4,8,33,1780,100,18,25,56,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2004-05-11,2003,8,32,132,3200.2,0.024,2,Mod_Wet,65,14,17,23,202,321,0.1,2879,0.9,1100,1780,35,4,8,30,1700,100,18,25,53,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0983,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2004-05-12,2003,8,33,133,3122,0.027,2,Mod_Wet,65,14,17,23,202,321,0.1,2801,0.9,1100,1700,35,4,8,28,1630,100,18,25,51,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2004-05-13,2003,8,33,134,3044.4,0.029,2,Mod_Wet,65,14,17,23,202,321,0.1,2723,0.9,1100,1620,35,4,8,26,1550,100,18,25,49,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2004-05-14,2003,8,33,135,2967.4,0.033,2,Mod_Wet,65,14,17,23,202,321,0.11,2646,0.89,1100,1550,35,4,8,23,1480,100,18,25,46,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2004-05-15,2003,8,33,136,2890.9,0.036,2,Mod_Wet,65,14,17,23,202,321,0.11,2570,0.89,1100,1470,35,4,8,21,1400,100,18,25,44,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,147,3520
2004-05-16,2003,8,33,137,2823,0.04,2,Mod_Wet,65,14,17,23,202,321,0.11,2502,0.89,1100,1400,35,4,8,19,1340,100,18,25,42,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2004-05-17,2003,8,33,138,2755.6,0.045,2,Mod_Wet,65,14,17,23,202,321,0.12,2435,0.88,1100,1340,35,4,8,17,1270,100,18,25,40,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2004-05-18,2003,8,33,139,2688.7,0.049,2,Mod_Wet,65,14,17,23,202,321,0.12,2368,0.88,1100,1270,35,4,8,15,1210,100,18,25,38,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2004-05-19,2003,8,34,140,2622.3,0.055,2,Mod_Wet,65,14,17,23,202,321,0.12,2301,0.88,1100,1200,35,4,8,13,1140,100,18,25,36,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2004-05-20,2003,8,34,141,2556.4,0.06,2,Mod_Wet,65,14,17,23,202,321,0.13,2235,0.87,1100,1140,35,4,8,11,1080,100,18,25,34,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2004-05-21,2003,8,34,142,2498.8,0.065,2,Mod_Wet,65,14,17,23,202,321,0.13,2178,0.87,1100,1080,35,4,8,9,1020,100,18,25,32,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2004-05-22,2003,8,34,143,2441.5,0.069,2,Mod_Wet,65,14,17,23,202,321,0.13,2120,0.87,1100,1020,35,4,8,8,965,100,18,25,31,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2004-05-23,2003,8,34,144,2384.6,0.074,2,Mod_Wet,65,14,17,23,202,321,0.14,2064,0.86,1100,964,35,4,8,6,911,100,18,25,29,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2004-05-24,2003,8,34,145,2328.2,0.079,2,Mod_Wet,65,14,17,23,202,321,0.14,2007,0.86,1100,907,35,4,8,4,856,100,18,25,27,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2004-05-25,2003,8,34,146,2272.3,0.083,2,Mod_Wet,65,14,17,23,202,321,0.14,1951,0.86,1100,851,35,4,8,3,801,100,18,25,26,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2004-05-26,2003,8,35,147,2202,0.089,2,Mod_Wet,65,14,17,23,202,321,0.15,1881,0.85,1100,781,35,4,8,0,734,100,18,25,23,936,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2004-05-27,2003,8,35,148,2132.5,0.096,2,Mod_Wet,65,14,17,23,202,321,0.15,1812,0.85,1100,712,35,4,8,-2,667,100,18,25,21,869,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2004-05-28,2003,8,35,149,2063.8,0.1,2,Mod_Wet,65,14,17,23,202,321,0.16,1743,0.84,1100,643,35,4,8,-4,600,100,18,25,19,802,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2004-05-29,2003,8,35,150,1995.8,0.11,2,Mod_Wet,65,14,17,23,202,321,0.16,1675,0.84,1100,575,35,4,8,-6,534,100,18,25,17,736,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2004-05-30,2003,8,35,151,1935.7,0.11,2,Mod_Wet,65,14,17,23,202,321,0.17,1615,0.83,1100,515,35,4,8,-8,476,100,18,25,15,678,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2004-05-31,2003,8,35,152,1876.3,0.12,2,Mod_Wet,65,14,17,23,202,321,0.17,1555,0.83,1100,455,35,4,8,-9,417,100,18,25,14,619,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2004-06-01,2003,9,35,153,1817.5,0.12,2,Mod_Wet,62,12,14,16,153,257,0.14,1561,0.86,1100,461,38,6,11,-2,408,100,18,25,14,561,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2004-06-02,2003,9,36,154,1766.3,0.13,2,Mod_Wet,62,12,14,16,153,257,0.15,1509,0.85,1100,409,38,6,11,-4,358,100,18,25,12,511,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2004-06-03,2003,9,36,155,1715.6,0.13,2,Mod_Wet,62,12,14,16,153,257,0.15,1459,0.85,1100,359,38,6,11,-5,309,100,18,25,11,462,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,46,45.1,180,4330
2004-06-04,2003,9,36,156,1665.5,0.14,2,Mod_Wet,62,12,14,16,153,257,0.15,1408,0.85,1100,308,38,6,9,-7,262,100,18,23,9,415,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2004-06-05,2003,9,36,157,1622.5,0.14,2,Mod_Wet,62,12,14,16,153,257,0.16,1366,0.84,1100,266,38,6,8,-8,222,100,18,22,8,375,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2004-06-06,2003,9,36,158,1580.1,0.15,2,Mod_Wet,62,12,14,16,153,257,0.16,1323,0.84,1100,223,38,6,7,-9,181,100,18,21,7,334,1240,990,969.7,20.3,0.916,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2004-06-07,2003,9,36,159,1538.1,0.15,2,Mod_Wet,62,12,14,16,153,257,0.17,1281,0.83,1100,181,38,5,6,-11,143,100,17,20,5,296,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2004-06-08,2003,9,36,160,1496.6,0.16,2,Mod_Wet,62,12,14,16,153,257,0.17,1240,0.83,1100,140,32,4,4,-12,112,94,16,18,4,265,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48,47,188,4520
2004-06-09,2003,9,37,161,1461.8,0.17,2,Mod_Wet,62,12,14,16,153,257,0.18,1205,0.82,1100,105,24,3,3,-13,88,86,15,17,3,241,1220,990,969.4,20.6,0.871,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2004-06-10,2003,9,37,162,1427.5,0.17,2,Mod_Wet,62,12,14,16,153,257,0.18,1171,0.82,1100,71,16,2,2,-14,65,78,14,16,2,218,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2004-06-11,2003,9,37,163,1393.5,0.18,3,Normal,53,12,12,13,120,210,0.15,1184,0.85,1100,84,19,3,3,-10,69,72,15,15,3,189,1200,990,969.1,20.9,0.848,0.648,0.0311,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
2004-06-12,2003,9,37,164,1329.8,0.19,3,Normal,53,12,12,13,120,210,0.16,1120,0.84,1100,20,5,1,1,-12,25,58,13,13,1,145,1180,990,968.9,21.1,0.822,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2004-06-13,2003,9,37,165,1273.4,0.19,3,Normal,53,12,12,13,120,210,0.17,1063,0.83,1063,0,0,0,0,-13,13,53,12,12,0,133,1140,990,968.8,21.2,0.758,0.566,0.0266,1.32,0.0623,4,0.293,1.62,0.0761,19.6,0.954,0.98,0.935,48.8,47.8,191,4590
2004-06-14,2003,9,37,166,1218.4,0.2,3,Normal,53,12,12,13,120,210,0.17,1008,0.83,1008,0,0,0,0,-13,13,53,12,12,0,133,1090,990,968.6,21.4,0.677,0.442,0.0206,1.12,0.0523,4,0.282,1.4,0.0654,20,0.955,0.98,0.936,47.3,46.3,185,4450
2004-06-15,2003,9,37,167,1170.4,0.21,3,Normal,53,12,12,13,120,210,0.18,960.4,0.82,960.4,0,0,0,0,-13,13,53,12,12,0,133,1040,990,968.4,21.6,0.607,0.404,0.0187,1.01,0.0469,4,0.267,1.28,0.0592,20.3,0.955,0.98,0.936,45.6,44.7,179,4290
2004-06-16,2003,9,38,168,1129,0.21,3,Normal,53,12,12,13,120,210,0.19,919,0.81,919,0,0,0,0,-13,13,53,12,12,0,133,996,990,968.3,21.7,0.567,0.384,0.0177,0.95,0.0438,4,0.253,1.2,0.0555,20.5,0.955,0.98,0.936,44.1,43.2,173,4150
2004-06-17,2003,9,38,169,1093.9,0.22,3,Normal,53,12,12,13,120,210,0.19,883.9,0.81,883.9,0,0,0,0,-13,13,53,12,12,0,133,961,990,968.2,21.8,0.535,0.367,0.0168,0.901,0.0413,4,0.241,1.14,0.0524,20.7,0.955,0.98,0.936,42.7,41.9,168,4020
2004-06-18,2003,9,38,170,1059.6,0.23,3,Normal,53,12,12,13,120,210,0.2,849.6,0.8,849.6,0,0,0,0,-13,13,53,12,12,0,133,927,990,968.1,21.9,0.503,0.35,0.016,0.853,0.0389,4,0.229,1.08,0.0494,20.8,0.954,0.979,0.934,41.4,40.5,162,3890
2004-06-19,2003,9,38,171,1026.2,0.24,3,Normal,53,12,12,13,120,210,0.2,816.2,0.8,816.2,0,0,0,0,-13,13,53,12,12,0,133,893,990,968,22,0.473,0.334,0.0152,0.807,0.0366,4,0.218,1.02,0.0465,21,0.953,0.976,0.93,40,39.1,156,3750
2004-06-20,2003,9,38,172,998.63,0.24,3,Normal,53,12,12,13,120,210,0.21,788.6,0.79,788.6,0,0,0,0,-13,13,53,12,12,0,133,866,990,967.9,22.1,0.447,0.321,0.0145,0.768,0.0347,3,0.29,1.06,0.0479,21,0.956,0.98,0.937,51.9,48.2,145,3470
2004-06-21,2003,9,38,173,971.74,0.25,3,Normal,53,12,12,13,120,210,0.22,761.7,0.78,761.7,0,0,0,0,-13,13,53,12,12,0,133,839,990,967.8,22.2,0.423,0.308,0.0139,0.73,0.0329,3,0.283,1.01,0.0456,21.2,0.957,0.98,0.937,50.5,48.2,145,3470
2004-06-22,2003,9,38,174,945.58,0.25,3,Normal,53,12,12,13,120,210,0.22,735.6,0.78,735.6,0,0,0,0,-13,13,53,12,12,0,133,813,990,967.7,22.3,0.399,0.292,0.0131,0.691,0.031,3,0.274,0.965,0.0432,21.4,0.957,0.98,0.937,49.1,48.1,144,3470
2004-06-23,2003,9,39,175,924.78,0.26,3,Normal,53,12,12,13,120,210,0.23,714.8,0.77,714.8,0,0,0,0,-13,13,53,12,12,0,133,792,990,967.6,22.4,0.38,0.278,0.0124,0.658,0.0294,3,0.264,0.922,0.0412,21.5,0.957,0.98,0.937,48,47,141,3390
2004-06-24,2003,9,39,176,904.54,0.26,3,Normal,53,12,12,13,120,210,0.23,694.5,0.77,694.5,0,0,0,0,-13,13,53,12,12,0,133,772,990,967.5,22.5,0.365,0.265,0.0118,0.63,0.028,3,0.255,0.885,0.0394,21.6,0.957,0.98,0.937,46.9,46,138,3310
2004-06-25,2003,9,39,177,884.93,0.27,3,Normal,53,12,12,13,120,210,0.24,674.9,0.76,674.9,0,0,0,0,-13,13,53,12,12,0,133,752,990,967.4,22.6,0.354,0.252,0.0112,0.606,0.0268,3,0.246,0.852,0.0378,21.7,0.957,0.98,0.937,45.8,44.9,135,3230
2004-06-26,2003,9,39,178,865.99,0.28,3,Normal,53,12,12,13,120,210,0.24,656,0.76,656,0,0,0,0,-13,13,53,12,12,0,133,733,990,967.4,22.6,0.343,0.239,0.0106,0.582,0.0257,3,0.238,0.82,0.0362,21.8,0.956,0.98,0.937,44.7,43.8,131,3160
2004-06-27,2003,9,39,179,851.78,0.28,3,Normal,53,12,12,13,120,210,0.25,641.8,0.75,641.8,0,0,0,0,-13,13,53,12,12,0,133,719,990,967.3,22.7,0.335,0.23,0.0101,0.565,0.0249,3,0.231,0.796,0.0351,21.9,0.956,0.98,0.936,43.9,43,129,3100
2004-06-28,2003,9,39,180,838.06,0.29,3,Normal,53,12,12,13,120,210,0.25,628.1,0.75,628.1,0,0,0,0,-13,13,53,12,12,0,133,705,990,967.3,22.7,0.327,0.221,0.0097,0.548,0.0241,3,0.225,0.773,0.034,22,0.955,0.98,0.936,43.1,42.2,127,3040
2004-06-29,2003,9,39,181,824.89,0.29,3,Normal,53,12,12,13,120,210,0.26,614.9,0.74,614.9,0,0,0,0,-13,13,53,12,12,0,133,692,990,967.2,22.8,0.32,0.212,0.00929,0.531,0.0233,3,0.219,0.751,0.0329,22,0.955,0.98,0.936,42.3,41.5,124,2990
2004-06-30,2003,9,40,182,812.34,0.3,3,Normal,53,12,12,13,120,210,0.26,602.3,0.74,602.3,0,0,0,0,-13,13,53,12,12,0,133,679,990,967.1,22.9,0.313,0.203,0.0089,0.516,0.0226,3,0.214,0.729,0.0319,22.1,0.954,0.979,0.935,41.6,40.7,122,2930
2004-07-01,2003,10,40,183,800.52,0.3,3,Normal,50,10,9,9,108,186,0.23,614.5,0.77,614.5,0,0,0,0,-9,9,50,10,9,0,117,684,990,967.1,22.9,0.315,0.211,0.00924,0.526,0.023,3,0.219,0.745,0.0326,22.2,0.955,0.98,0.936,42.5,41.6,125,3000
2004-07-02,2003,10,40,184,789.56,0.31,3,Normal,50,10,9,9,108,186,0.24,603.6,0.76,603.6,0,0,0,0,-9,9,50,10,9,0,117,673,990,967.1,22.9,0.309,0.204,0.0089,0.513,0.0224,3,0.214,0.727,0.0317,22.2,0.954,0.98,0.935,41.8,41,123,2950
2004-07-03,2003,10,40,185,779.74,0.31,3,Normal,50,10,9,9,108,186,0.24,593.7,0.76,593.7,0,0,0,0,-9,9,50,10,9,0,117,663,990,967,23,0.303,0.198,0.0086,0.501,0.0218,3,0.21,0.71,0.0309,22.3,0.954,0.979,0.933,41.2,40.3,121,2900
2004-07-04,2003,10,40,186,771.69,0.32,3,Normal,50,10,9,9,108,186,0.24,585.7,0.76,585.7,0,0,0,0,-9,9,50,10,9,0,117,655,990,967,23,0.299,0.192,0.00835,0.491,0.0213,3,0.206,0.697,0.0303,22.3,0.953,0.978,0.932,40.7,39.8,119,2870
2004-07-05,2003,10,40,187,761.29,0.32,3,Normal,50,10,9,9,108,186,0.24,575.3,0.76,575.3,0,0,0,0,-9,9,50,10,9,0,117,644,990,966.9,23.1,0.293,0.185,0.00804,0.478,0.0207,3,0.201,0.679,0.0295,22.4,0.952,0.976,0.93,40.1,39.1,117,2820
2004-07-06,2003,10,40,188,747.35,0.33,3,Normal,50,10,9,9,108,186,0.25,561.4,0.75,561.4,0,0,0,0,-9,9,50,10,9,0,117,630,990,966.9,23.1,0.285,0.176,0.00761,0.461,0.0199,3,0.195,0.656,0.0284,22.5,0.951,0.974,0.927,39.2,38.2,115,2750
2004-07-07,2003,10,41,189,735.04,0.33,3,Normal,50,10,9,9,108,186,0.25,549,0.75,549,0,0,0,0,-9,9,50,10,9,0,117,618,990,966.8,23.2,0.278,0.168,0.00724,0.446,0.0192,3,0.19,0.635,0.0274,22.5,0.951,0.973,0.925,38.4,37.4,112,2690
2004-07-08,2003,10,41,190,722.19,0.34,3,Normal,50,10,9,9,108,186,0.26,536.2,0.74,536.2,0,0,0,0,-9,9,50,10,9,0,117,605,990,966.8,23.2,0.27,0.159,0.00686,0.43,0.0185,3,0.184,0.613,0.0264,22.6,0.95,0.971,0.922,37.6,36.5,110,2630
2004-07-09,2003,10,41,191,709.89,0.34,3,Normal,50,10,9,9,108,186,0.26,523.9,0.74,523.9,0,0,0,0,-9,9,50,10,9,0,117,593,990,966.7,23.3,0.263,0.151,0.00649,0.414,0.0178,3,0.178,0.593,0.0255,22.7,0.949,0.97,0.92,36.8,35.7,107,2570
2004-07-10,2003,10,41,192,698.67,0.35,3,Normal,50,10,9,9,108,186,0.27,512.7,0.73,512.7,0,0,0,0,-9,9,50,10,9,0,117,582,990,966.7,23.3,0.257,0.143,0.00616,0.401,0.0172,3,0.173,0.574,0.0246,22.7,0.947,0.97,0.919,36.1,35,105,2520
2004-07-11,2003,10,41,193,686.92,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,459.9,0.67,459.9,0,0,0,0,-11,11,58,11,11,0,147,540,990,966.6,23.4,0.233,0.116,0.00497,0.349,0.015,2,0.253,0.602,0.0258,22.7,0.957,0.98,0.938,49.1,48.1,96.3,2310
2004-07-12,2003,10,41,194,675.71,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,448.7,0.66,448.7,0,0,0,0,-11,11,58,11,11,0,147,529,990,966.6,23.4,0.227,0.111,0.00474,0.338,0.0144,2,0.245,0.583,0.0249,22.8,0.958,0.98,0.939,48.1,47.1,94.2,2260
2004-07-13,2003,10,41,195,665.59,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,438.6,0.66,438.6,0,0,0,0,-11,11,58,11,11,0,147,519,990,966.6,23.4,0.221,0.106,0.00452,0.327,0.014,2,0.239,0.566,0.0241,22.9,0.957,0.98,0.938,47.1,46.1,92.3,2210
2004-07-14,2003,10,42,196,654.92,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,427.9,0.65,427.9,0,0,0,0,-11,11,58,11,11,0,147,508,990,966.5,23.5,0.215,0.101,0.0043,0.316,0.0135,2,0.231,0.547,0.0233,22.9,0.957,0.98,0.937,46,45.1,90.2,2170
2004-07-15,2003,10,42,197,644.26,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,417.3,0.65,417.3,0,0,0,0,-11,11,58,11,11,0,147,497,990,966.5,23.5,0.211,0.0959,0.00408,0.307,0.0131,2,0.224,0.531,0.0226,23,0.956,0.98,0.937,45,44.1,88.1,2120
2004-07-16,2003,10,42,198,635.24,0.37,2,Mod_Wet,58,11,11,11,136,227,0.36,408.2,0.64,408.2,0,0,0,0,-11,11,58,11,11,0,147,488,990,966.4,23.6,0.208,0.0917,0.00389,0.3,0.0127,2,0.218,0.518,0.022,23,0.955,0.98,0.936,44.1,43.2,86.4,2070
2004-07-17,2003,10,42,199,625.67,0.38,2,Mod_Wet,58,11,11,11,136,227,0.36,398.7,0.64,398.7,0,0,0,0,-11,11,58,11,11,0,147,479,990,966.4,23.6,0.204,0.0872,0.00369,0.292,0.0124,2,0.212,0.503,0.0213,23.1,0.955,0.98,0.935,43.1,42.2,84.5,2030
2004-07-18,2003,10,42,200,616.1,0.38,2,Mod_Wet,58,11,11,11,136,227,0.37,389.1,0.63,389.1,0,0,0,0,-11,11,58,11,11,0,147,469,990,966.4,23.6,0.201,0.0827,0.0035,0.284,0.012,2,0.205,0.489,0.0207,23.1,0.953,0.98,0.934,42.1,41.3,82.5,1980
2004-07-19,2003,10,42,201,607.07,0.39,2,Mod_Wet,58,11,11,11,136,227,0.37,380.1,0.63,380.1,0,0,0,0,-11,11,58,11,11,0,147,460,990,966.3,23.7,0.198,0.0784,0.00331,0.276,0.0117,2,0.199,0.475,0.0201,23.2,0.952,0.979,0.932,41.2,40.3,80.6,1930
2004-07-20,2003,10,42,202,599.14,0.39,2,Mod_Wet,58,11,11,11,136,227,0.38,372.1,0.62,372.1,0,0,0,0,-11,11,58,11,11,0,147,452,990,966.3,23.7,0.195,0.0747,0.00315,0.27,0.0114,2,0.194,0.463,0.0196,23.2,0.951,0.977,0.929,40.3,39.4,78.8,1890
2004-07-21,2003,10,43,203,590.67,0.4,2,Mod_Wet,58,11,11,11,136,227,0.38,363.7,0.62,363.7,0,0,0,0,-11,11,58,11,11,0,147,444,990,966.3,23.7,0.192,0.0707,0.00298,0.263,0.0111,2,0.188,0.451,0.019,23.3,0.95,0.975,0.926,39.5,38.5,77,1850
2004-07-22,2003,10,43,204,582.19,0.4,2,Mod_Wet,58,11,11,11,136,227,0.39,355.2,0.61,355.2,0,0,0,0,-11,11,58,11,11,0,147,435,990,966.2,23.8,0.189,0.0666,0.0028,0.256,0.0108,2,0.182,0.438,0.0184,23.3,0.949,0.973,0.924,38.6,37.6,75.1,1800
2004-07-23,2003,10,43,205,573.71,0.4,2,Mod_Wet,58,11,11,11,136,227,0.4,346.7,0.6,346.7,0,0,0,0,-11,11,58,11,11,0,147,427,990,966.2,23.8,0.186,0.0626,0.00263,0.249,0.0104,2,0.177,0.425,0.0179,23.4,0.948,0.971,0.921,37.7,36.6,73.2,1760
2004-07-24,2003,10,43,206,565.78,0.41,2,Mod_Wet,58,11,11,11,136,227,0.4,338.8,0.6,338.8,0,0,0,0,-11,11,58,11,11,0,147,419,990,966.1,23.9,0.183,0.0589,0.00247,0.242,0.0102,2,0.171,0.413,0.0173,23.4,0.947,0.97,0.919,36.9,35.8,71.5,1720
2004-07-25,2003,10,43,207,558.95,0.41,2,Mod_Wet,58,11,11,11,136,227,0.41,331.9,0.59,331.9,0,0,0,0,-11,11,58,11,11,0,147,412,990,966.1,23.9,0.181,0.0557,0.00233,0.237,0.00991,2,0.167,0.403,0.0169,23.5,0.946,0.97,0.918,36.2,35.1,70.1,1680
2004-07-26,2003,10,43,208,551.56,0.42,2,Mod_Wet,58,11,11,11,136,227,0.41,324.6,0.59,324.6,0,0,0,0,-11,11,58,11,11,0,147,405,990,966.1,23.9,0.178,0.0522,0.00218,0.231,0.00964,2,0.162,0.392,0.0164,23.5,0.945,0.97,0.916,35.4,34.3,68.6,1650
2004-07-27,2003,10,43,209,544.18,0.42,2,Mod_Wet,58,11,11,11,136,227,0.42,317.2,0.58,317.2,0,0,0,0,-11,11,58,11,11,0,147,397,990,966,24,0.176,0.0487,0.00203,0.224,0.00937,2,0.157,0.381,0.0159,23.6,0.944,0.97,0.915,34.6,33.6,67.1,1610
2004-07-28,2003,10,44,210,536.8,0.42,2,Mod_Wet,58,11,11,11,136,227,0.42,309.8,0.58,309.8,0,0,0,0,-11,11,58,11,11,0,147,390,990,966,24,0.173,0.0452,0.00189,0.218,0.0091,2,0.152,0.37,0.0154,23.6,0.942,0.97,0.914,33.8,32.8,65.6,1570
2004-07-29,2003,10,44,211,529.42,0.43,2,Mod_Wet,58,11,11,11,136,227,0.43,302.4,0.57,302.4,0,0,0,0,-11,11,58,11,11,0,147,382,990,966,24,0.17,0.0417,0.00174,0.212,0.00884,2,0.147,0.359,0.0149,23.7,0.941,0.97,0.913,33,32,64.1,1540
2004-07-30,2003,10,44,212,522.58,0.43,2,Mod_Wet,58,11,11,11,136,227,0.43,295.6,0.57,295.6,0,0,0,0,-11,11,58,11,11,0,147,376,990,966,24,0.168,0.0385,0.0016,0.207,0.00859,2,0.142,0.349,0.0145,23.7,0.94,0.97,0.912,32.3,31.3,62.6,1500
2004-07-31,2003,10,44,213,515.74,0.44,2,Mod_Wet,58,11,11,11,136,227,0.44,288.7,0.56,288.7,0,0,0,0,-11,11,58,11,11,0,147,369,990,965.9,24.1,0.166,0.0353,0.00147,0.201,0.00835,2,0.137,0.338,0.0141,23.7,0.939,0.97,0.91,31.5,30.6,61.2,1470
2004-08-01,2003,11,44,214,508.91,0.44,2,Mod_Wet,54,9,8,6,107,184,0.36,324.9,0.64,324.9,0,0,0,0,-6,6,54,9,8,0,113,396,990,965.9,24.1,0.175,0.0524,0.00217,0.228,0.00944,2,0.162,0.389,0.0162,23.7,0.945,0.97,0.916,35.7,34.6,69.3,1660
2004-08-02,2003,11,44,215,502.07,0.45,2,Mod_Wet,54,9,8,6,107,184,0.37,318.1,0.63,318.1,0,0,0,0,-6,6,54,9,8,0,113,389,990,965.9,24.1,0.173,0.0491,0.00204,0.222,0.0092,2,0.157,0.379,0.0157,23.8,0.944,0.97,0.915,35,33.9,67.8,1630
2004-08-03,2003,11,44,216,494.69,0.45,2,Mod_Wet,54,9,8,6,107,184,0.37,310.7,0.63,310.7,0,0,0,0,-6,6,54,9,8,0,113,382,990,965.8,24.2,0.17,0.0456,0.00189,0.216,0.00893,2,0.152,0.368,0.0152,23.8,0.943,0.97,0.914,34.2,33.2,66.3,1590
2004-08-04,2003,11,45,217,487.31,0.46,2,Mod_Wet,54,9,8,6,107,184,0.38,303.3,0.62,303.3,0,0,0,0,-6,6,54,9,8,0,113,374,990,965.8,24.2,0.168,0.0422,0.00174,0.21,0.00867,2,0.147,0.357,0.0147,23.9,0.941,0.97,0.913,33.4,32.4,64.8,1550
2004-08-05,2003,11,45,218,480.47,0.46,2,Mod_Wet,54,9,8,6,107,184,0.38,296.5,0.62,296.5,0,0,0,0,-6,6,54,9,8,0,113,367,990,965.8,24.2,0.165,0.0389,0.00161,0.204,0.00842,2,0.143,0.347,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.3,1520
2004-08-06,2003,11,45,219,474.73,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,290.7,0.61,290.7,0,0,0,0,-6,6,54,9,8,0,113,362,990,965.7,24.3,0.163,0.0362,0.00149,0.199,0.00822,2,0.139,0.338,0.0139,23.9,0.939,0.97,0.911,32,31.1,62.1,1490
2004-08-07,2003,11,45,220,468.44,0.47,2,Mod_Wet,54,9,8,6,107,184,0.39,284.4,0.61,284.4,0,0,0,0,-6,6,54,9,8,0,113,355,990,965.7,24.3,0.161,0.0333,0.00137,0.194,0.008,2,0.134,0.329,0.0135,24,0.938,0.97,0.909,31.3,30.4,60.8,1460
2004-08-08,2003,11,45,221,462.15,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,278.1,0.6,278.1,0,0,0,0,-6,6,54,9,8,0,113,349,990,965.7,24.3,0.159,0.0303,0.00125,0.189,0.00777,2,0.13,0.319,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.5,1430
2004-08-09,2003,11,45,222,455.86,0.48,2,Mod_Wet,54,9,8,6,107,184,0.4,271.9,0.6,271.9,0,0,0,0,-6,6,54,9,8,0,113,343,990,965.7,24.3,0.157,0.0273,0.00112,0.184,0.00755,2,0.126,0.31,0.0127,24,0.935,0.97,0.907,30,29.1,58.1,1390
2004-08-10,2003,11,45,223,450.12,0.48,2,Mod_Wet,54,9,8,6,107,184,0.41,266.1,0.59,266.1,0,0,0,0,-6,6,54,9,8,0,113,337,990,965.6,24.4,0.155,0.0246,0.00101,0.179,0.00735,2,0.122,0.301,0.0124,24.1,0.934,0.97,0.906,29.3,28.4,56.9,1370
2004-08-11,2003,11,46,224,444.38,0.49,2,Mod_Wet,54,9,8,6,107,184,0.41,260.4,0.59,260.4,0,0,0,0,-6,6,54,9,8,0,113,331,990,965.6,24.4,0.152,0.0219,0.000898,0.174,0.00715,2,0.118,0.293,0.012,24.1,0.932,0.97,0.904,28.7,27.8,55.7,1340
2004-08-12,2003,11,46,225,438.64,0.49,2,Mod_Wet,54,9,8,6,107,184,0.42,254.6,0.58,254.6,0,0,0,0,-6,6,54,9,8,0,113,326,990,965.6,24.4,0.15,0.0192,0.000786,0.17,0.00695,2,0.114,0.284,0.0116,24.1,0.931,0.97,0.903,28.1,27.2,54.4,1310
2004-08-13,2003,11,46,226,433.99,0.49,2,Mod_Wet,54,9,8,6,107,184,0.42,250,0.58,250,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.017,0.000695,0.166,0.00678,2,0.111,0.277,0.0113,24.2,0.93,0.97,0.902,27.6,26.7,53.5,1280
2004-08-14,2003,11,46,227,428.79,0.5,2,Mod_Wet,54,9,8,6,107,184,0.43,244.8,0.57,244.8,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0166,0.000677,0.164,0.00668,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.9,27,26.2,52.3,1260
2004-08-15,2003,11,46,228,423.6,0.5,2,Mod_Wet,54,9,8,6,107,184,0.43,239.6,0.57,239.6,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0161,0.000658,0.161,0.00658,2,0.104,0.265,0.0108,24.2,0.926,0.97,0.899,26.4,25.6,51.2,1230
2004-08-16,2003,11,46,229,418.4,0.5,2,Mod_Wet,54,9,8,6,107,184,0.44,234.4,0.56,234.4,0,0,0,0,-6,6,54,9,8,0,113,305,990,965.5,24.5,0.143,0.0157,0.000639,0.159,0.00648,2,0.101,0.26,0.0106,24.3,0.925,0.97,0.897,25.8,25,50,1200
2004-08-17,2003,11,46,230,413.21,0.51,2,Mod_Wet,54,9,8,6,107,184,0.45,229.2,0.56,229.2,0,0,0,0,-6,6,54,9,8,0,113,300,990,965.5,24.5,0.141,0.0152,0.000621,0.157,0.00639,1,0.252,0.409,0.0167,24.1,0.958,0.98,0.939,52,48.2,48.2,1160
2004-08-18,2003,11,47,231,408.56,0.51,2,Mod_Wet,54,9,8,6,107,184,0.45,224.6,0.55,224.6,0,0,0,0,-6,6,54,9,8,0,113,296,990,965.4,24.6,0.14,0.0148,0.000604,0.155,0.0063,1,0.246,0.4,0.0163,24.2,0.959,0.98,0.939,51,48.2,48.2,1160
2004-08-19,2003,11,47,232,403.91,0.52,2,Mod_Wet,54,9,8,6,107,184,0.46,219.9,0.54,219.9,0,0,0,0,-6,6,54,9,8,0,113,291,990,965.4,24.6,0.138,0.0144,0.000588,0.153,0.00621,1,0.239,0.392,0.0159,24.2,0.958,0.98,0.939,50,48.2,48.2,1160
2004-08-20,2003,11,47,233,399.26,0.52,2,Mod_Wet,54,9,8,6,107,184,0.46,215.3,0.54,215.3,0,0,0,0,-6,6,54,9,8,0,113,286,990,965.4,24.6,0.137,0.014,0.000571,0.151,0.00612,1,0.233,0.384,0.0156,24.2,0.957,0.98,0.938,48.9,48,48,1150
2004-08-21,2003,11,47,234,394.61,0.52,2,Mod_Wet,54,9,8,6,107,184,0.47,210.6,0.53,210.6,0,0,0,0,-6,6,54,9,8,0,113,282,990,965.4,24.6,0.135,0.0137,0.000554,0.149,0.00603,1,0.227,0.375,0.0152,24.3,0.957,0.98,0.937,47.9,47,47,1130
2004-08-22,2003,11,47,235,391.06,0.53,2,Mod_Wet,54,9,8,6,107,184,0.47,207.1,0.53,207.1,0,0,0,0,-6,6,54,9,8,0,113,278,990,965.4,24.6,0.134,0.0134,0.000542,0.147,0.00597,1,0.222,0.369,0.015,24.3,0.956,0.98,0.937,47.1,46.2,46.2,1110
2004-08-23,2003,11,47,236,386.96,0.53,2,Mod_Wet,54,9,8,6,107,184,0.48,203,0.52,203,0,0,0,0,-6,6,54,9,8,0,113,274,990,965.3,24.7,0.132,0.013,0.000527,0.145,0.00589,1,0.216,0.362,0.0147,24.3,0.955,0.98,0.936,46.2,45.3,45.3,1090
2004-08-24,2003,11,47,237,382.85,0.53,2,Mod_Wet,54,9,8,6,107,184,0.48,198.8,0.52,198.8,0,0,0,0,-6,6,54,9,8,0,113,270,990,965.3,24.7,0.131,0.0127,0.000513,0.143,0.00581,1,0.211,0.354,0.0144,24.3,0.955,0.98,0.936,45.3,44.4,44.4,1070
2004-08-25,2003,11,48,238,378.75,0.54,2,Mod_Wet,54,9,8,6,107,184,0.49,194.8,0.51,194.8,0,0,0,0,-6,6,54,9,8,0,113,266,990,965.3,24.7,0.129,0.0123,0.000498,0.142,0.00573,1,0.205,0.347,0.014,24.4,0.953,0.98,0.934,44.4,43.5,43.5,1040
2004-08-26,2003,11,48,239,374.65,0.54,2,Mod_Wet,54,9,8,6,107,184,0.49,190.7,0.51,190.7,0,0,0,0,-6,6,54,9,8,0,113,262,990,965.3,24.7,0.128,0.012,0.000483,0.14,0.00566,1,0.2,0.34,0.0137,24.4,0.952,0.98,0.933,43.4,42.6,42.6,1020
2004-08-27,2003,11,48,240,370.55,0.55,2,Mod_Wet,54,9,8,6,107,184,0.5,186.6,0.5,186.6,0,0,0,0,-6,6,54,9,8,0,113,258,990,965.3,24.7,0.126,0.0116,0.000469,0.138,0.00558,1,0.194,0.332,0.0134,24.4,0.951,0.98,0.932,42.5,41.6,41.6,999
2004-08-28,2003,11,48,241,366.99,0.55,2,Mod_Wet,54,9,8,6,107,184,0.5,183,0.5,183,0,0,0,0,-6,6,54,9,8,0,113,254,990,965.2,24.8,0.125,0.0113,0.000456,0.136,0.00551,1,0.19,0.326,0.0132,24.4,0.95,0.98,0.931,41.7,40.8,40.8,980
2004-08-29,2003,11,48,242,363.44,0.55,2,Mod_Wet,54,9,8,6,107,184,0.51,179.4,0.49,179.4,0,0,0,0,-6,6,54,9,8,0,113,250,990,965.2,24.8,0.124,0.011,0.000444,0.135,0.00544,1,0.185,0.32,0.0129,24.5,0.949,0.978,0.928,40.9,39.9,39.9,959
2004-08-30,2003,11,48,243,359.89,0.56,2,Mod_Wet,54,9,8,6,107,184,0.51,175.9,0.49,175.9,0,0,0,0,-6,6,54,9,8,0,113,247,990,965.2,24.8,0.123,0.0107,0.000431,0.133,0.00538,1,0.18,0.313,0.0126,24.5,0.948,0.976,0.925,40,39.1,39.1,938
2004-08-31,2003,11,48,244,356.33,0.56,2,Mod_Wet,54,9,8,6,107,184,0.52,172.3,0.48,172.3,0,0,0,0,-6,6,54,9,8,0,113,243,990,965.2,24.8,0.121,0.0104,0.000419,0.132,0.00531,1,0.175,0.307,0.0124,24.5,0.947,0.974,0.922,39.2,38.2,38.2,917
2004-09-01,2003,12,49,245,352.78,0.56,2,Mod_Wet,46,7,6,4,75,138,0.39,214.8,0.61,214.8,0,0,0,0,-4,4,46,7,6,0,79,274,990,965.2,24.8,0.132,0.014,0.000564,0.146,0.00589,1,0.232,0.379,0.0152,24.5,0.957,0.98,0.938,49.3,48.2,48.2,1160
2004-09-02,2003,12,49,246,347.58,0.57,2,Mod_Wet,46,7,6,4,75,138,0.4,209.6,0.6,209.6,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.13,0.0136,0.000546,0.144,0.00579,1,0.225,0.369,0.0149,24.5,0.956,0.98,0.937,48.1,47.2,47.2,1130
2004-09-03,2003,12,49,247,342.39,0.57,2,Mod_Wet,46,7,6,4,75,138,0.4,204.4,0.6,204.4,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000527,0.142,0.00569,1,0.218,0.36,0.0145,24.5,0.956,0.98,0.936,47,46,46,1100
2004-09-04,2003,12,49,248,337.19,0.58,2,Mod_Wet,46,7,6,4,75,138,0.41,199.2,0.59,199.2,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.127,0.0127,0.000509,0.139,0.00559,1,0.211,0.351,0.0141,24.6,0.955,0.98,0.935,45.8,44.9,44.9,1080
2004-09-05,2003,12,49,249,332.54,0.58,2,Mod_Wet,46,7,6,4,75,138,0.41,194.5,0.58,194.5,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0123,0.000493,0.137,0.00551,1,0.205,0.342,0.0137,24.6,0.953,0.98,0.934,44.7,43.8,43.8,1050
2004-09-06,2003,12,49,250,327.89,0.59,2,Mod_Wet,46,7,6,4,75,138,0.42,189.9,0.58,189.9,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000476,0.135,0.00542,1,0.199,0.334,0.0134,24.6,0.952,0.98,0.933,43.7,42.8,42.8,1030
2004-09-07,2003,12,49,251,324.34,0.59,2,Mod_Wet,46,7,6,4,75,138,0.42,186.3,0.57,186.3,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0116,0.000464,0.134,0.00535,1,0.194,0.328,0.0131,24.7,0.951,0.98,0.932,42.8,42,42,1010
2004-09-08,2003,12,50,252,320.24,0.6,2,Mod_Wet,46,7,6,4,75,138,0.43,182.2,0.57,182.2,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.121,0.0112,0.00045,0.132,0.00528,1,0.189,0.32,0.0128,24.7,0.949,0.98,0.93,41.9,41,41,985
2004-09-09,2003,12,50,253,316.14,0.6,2,Mod_Wet,46,7,6,4,75,138,0.44,178.1,0.56,178.1,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000435,0.13,0.0052,1,0.183,0.313,0.0125,24.7,0.948,0.978,0.927,40.9,40,40,961
2004-09-10,2003,12,50,254,312.03,0.61,2,Mod_Wet,46,7,6,4,75,138,0.44,174,0.56,174,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0105,0.000421,0.128,0.00512,1,0.177,0.306,0.0122,24.7,0.947,0.976,0.924,40,39,39,936
2004-09-11,2003,12,50,255,307.93,0.61,2,Mod_Wet,46,7,6,4,75,138,0.45,169.9,0.55,169.9,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000407,0.127,0.00505,1,0.172,0.298,0.0119,24.8,0.946,0.974,0.921,39,38,38,912
2004-09-12,2003,12,50,256,304.38,0.62,2,Mod_Wet,46,7,6,4,75,138,0.45,166.4,0.55,166.4,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00989,0.000394,0.125,0.00498,1,0.167,0.292,0.0116,24.8,0.945,0.972,0.918,38.2,37.1,37.1,891
2004-09-13,2003,12,50,257,300.82,0.62,2,Mod_Wet,46,7,6,4,75,138,0.46,162.8,0.54,162.8,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00959,0.000382,0.123,0.00492,1,0.162,0.286,0.0114,24.8,0.943,0.97,0.915,37.4,36.3,36.3,870
2004-09-14,2003,12,50,258,297.27,0.63,2,Mod_Wet,46,7,6,4,75,138,0.46,159.3,0.54,159.3,0,0,0,0,-4,4,46,7,6,0,79,218,990,964.9,25.1,0.113,0.00929,0.00037,0.122,0.00485,1,0.158,0.279,0.0111,24.8,0.942,0.97,0.914,36.5,35.5,35.5,851
2004-09-15,2003,12,51,259,293.71,0.63,2,Mod_Wet,46,7,6,4,75,138,0.47,155.7,0.53,155.7,0,0,0,0,-4,4,46,7,6,0,79,215,990,964.9,25.1,0.111,0.00899,0.000358,0.12,0.00479,1,0.153,0.273,0.0109,24.9,0.941,0.97,0.913,35.7,34.6,34.6,832
2004-09-16,2003,12,51,260,291.25,0.64,2,Mod_Wet,46,7,6,4,75,138,0.47,153.3,0.53,153.3,0,0,0,0,-4,4,46,7,6,0,79,212,990,964.9,25.1,0.11,0.00878,0.000349,0.119,0.00474,1,0.149,0.269,0.0107,24.9,0.94,0.97,0.912,35.1,34.1,34.1,818
2004-09-17,2003,12,51,261,288.24,0.64,2,Mod_Wet,46,7,6,4,75,138,0.48,150.2,0.52,150.2,0,0,0,0,-4,4,46,7,6,0,79,209,990,964.9,25.1,0.109,0.00852,0.000339,0.118,0.00469,1,0.145,0.263,0.0105,24.9,0.939,0.97,0.911,34.4,33.4,33.4,802
2004-09-18,2003,12,51,262,285.24,0.65,2,Mod_Wet,46,7,6,4,75,138,0.48,147.2,0.52,147.2,0,0,0,0,-4,4,46,7,6,0,79,206,990,964.8,25.2,0.108,0.00827,0.000329,0.117,0.00463,1,0.141,0.258,0.0102,24.9,0.938,0.97,0.91,33.7,32.7,32.7,785
2004-09-19,2003,12,51,263,282.23,0.65,2,Mod_Wet,46,7,6,4,75,138,0.49,144.2,0.51,144.2,0,0,0,0,-4,4,46,7,6,0,79,203,990,964.8,25.2,0.107,0.00801,0.000318,0.115,0.00458,1,0.137,0.252,0.01,24.9,0.937,0.97,0.909,33,32,32,769
2004-09-20,2003,12,51,264,279.77,0.66,2,Mod_Wet,46,7,6,4,75,138,0.49,141.8,0.51,141.8,0,0,0,0,-4,4,46,7,6,0,79,201,990,964.8,25.2,0.106,0.0078,0.00031,0.114,0.00453,1,0.134,0.248,0.00985,24.9,0.936,0.97,0.908,32.4,31.5,31.5,755
2004-09-21,2003,12,51,265,277.31,0.66,3,Normal,40,6,4,3,65,118,0.43,159.3,0.57,159.3,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00929,0.000369,0.119,0.00471,1,0.158,0.276,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
2004-09-22,2003,12,52,266,274.3,0.67,3,Normal,40,6,4,3,65,118,0.43,156.3,0.57,156.3,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00904,0.000359,0.117,0.00466,1,0.154,0.271,0.0107,24.9,0.941,0.97,0.913,36,34.9,34.9,837
2004-09-23,2003,12,52,267,271.29,0.67,3,Normal,40,6,4,3,65,118,0.43,153.3,0.56,153.3,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00878,0.000348,0.116,0.0046,1,0.149,0.265,0.0105,24.9,0.94,0.97,0.912,35.3,34.2,34.2,821
2004-09-24,2003,12,52,268,268.28,0.68,3,Normal,40,6,4,3,65,118,0.44,150.3,0.56,150.3,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00852,0.000338,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,805
2004-09-25,2003,12,52,269,265.82,0.68,3,Normal,40,6,4,3,65,118,0.44,147.8,0.56,147.8,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00831,0.000329,0.114,0.0045,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,791
2004-09-26,2003,12,52,270,263.36,0.69,3,Normal,40,6,4,3,65,118,0.45,145.4,0.55,145.4,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00811,0.000321,0.113,0.00446,1,0.139,0.251,0.00995,25,0.937,0.97,0.909,33.4,32.4,32.4,778
2004-09-27,2003,12,52,271,260.9,0.69,3,Normal,40,6,4,3,65,118,0.45,142.9,0.55,142.9,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.0079,0.000313,0.112,0.00442,1,0.135,0.247,0.00978,25,0.936,0.97,0.908,32.8,31.8,31.8,764
2004-09-28,2003,12,52,272,260.63,0.69,3,Normal,40,6,4,3,65,118,0.45,142.6,0.55,142.6,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00787,0.000312,0.111,0.00441,1,0.135,0.246,0.00976,25,0.936,0.97,0.908,32.8,31.8,31.8,762
2004-09-29,2003,12,53,273,260.35,0.69,3,Normal,40,6,4,3,65,118,0.45,142.3,0.55,142.3,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00785,0.000311,0.111,0.00441,1,0.135,0.246,0.00974,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2004-09-30,2003,12,53,274,257.35,0.7,3,Normal,40,6,4,3,65,118,0.46,139.3,0.54,139.3,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00759,0.000301,0.11,0.00435,1,0.131,0.241,0.00952,25,0.935,0.97,0.907,32,31,31,744
2004-10-01,2004,1,1,275,254.89,0.71,3,Normal,37,5,3,2,50,97,0.38,157.9,0.62,157.9,0,0,0,0,-2,2,37,5,3,0,52,203,990,964.7,25.3,0.107,0.00917,0.000363,0.116,0.0046,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.5,35.4,35.4,849
2004-10-02,2004,1,1,276,252.42,0.71,3,Normal,37,5,3,2,50,97,0.38,155.4,0.62,155.4,0,0,0,0,-2,2,37,5,3,0,52,200,990,964.7,25.3,0.106,0.00896,0.000354,0.115,0.00456,1,0.152,0.268,0.0106,25,0.941,0.97,0.913,35.9,34.8,34.8,835
2004-10-03,2004,1,1,277,249.96,0.72,3,Normal,37,5,3,2,50,97,0.39,153,0.61,153,0,0,0,0,-2,2,37,5,3,0,52,198,990,964.7,25.3,0.105,0.00875,0.000346,0.114,0.00451,1,0.149,0.263,0.0104,25,0.94,0.97,0.912,35.3,34.2,34.2,822
2004-10-04,2004,1,1,278,247.5,0.72,3,Normal,37,5,3,2,50,97,0.39,150.5,0.61,150.5,0,0,0,0,-2,2,37,5,3,0,52,196,990,964.7,25.3,0.105,0.00854,0.000337,0.113,0.00447,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
2004-10-05,2004,1,1,279,245.04,0.73,3,Normal,37,5,3,2,50,97,0.4,148,0.6,148,0,0,0,0,-2,2,37,5,3,0,52,193,990,964.7,25.3,0.104,0.00833,0.000329,0.112,0.00442,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.1,33.1,795
2004-10-06,2004,1,1,280,242.58,0.74,3,Normal,37,5,3,2,50,97,0.4,145.6,0.6,145.6,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00812,0.000321,0.111,0.00438,1,0.139,0.25,0.00986,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
2004-10-07,2004,1,1,281,240.12,0.74,3,Normal,37,5,3,2,50,97,0.4,143.1,0.6,143.1,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00792,0.000312,0.11,0.00433,1,0.136,0.246,0.00968,25.1,0.936,0.97,0.908,33,32,32,768
2004-10-08,2004,1,2,282,238.75,0.75,3,Normal,37,5,3,2,50,97,0.41,141.8,0.59,141.8,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.101,0.0078,0.000307,0.109,0.00431,1,0.134,0.243,0.00958,25.1,0.936,0.97,0.907,32.7,31.7,31.7,761
2004-10-09,2004,1,2,283,236.84,0.75,3,Normal,37,5,3,2,50,97,0.41,139.8,0.59,139.8,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00764,0.000301,0.108,0.00427,1,0.131,0.24,0.00944,25.1,0.935,0.97,0.907,32.2,31.3,31.3,750
2004-10-10,2004,1,2,284,234.92,0.76,3,Normal,37,5,3,2,50,97,0.41,137.9,0.59,137.9,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00747,0.000294,0.108,0.00424,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2004-10-11,2004,1,2,285,233.01,0.77,3,Normal,37,5,3,2,50,97,0.42,136,0.58,136,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0994,0.00731,0.000288,0.107,0.0042,1,0.126,0.233,0.00917,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
2004-10-12,2004,1,2,286,231.1,0.77,3,Normal,37,5,3,2,50,97,0.42,134.1,0.58,134.1,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0987,0.00715,0.000281,0.106,0.00417,1,0.124,0.229,0.00903,25.2,0.932,0.97,0.904,30.9,30,30,719
2004-10-13,2004,1,2,287,231.37,0.77,3,Normal,37,5,3,2,50,97,0.42,134.4,0.58,134.4,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0988,0.00717,0.000282,0.106,0.00417,1,0.124,0.23,0.00905,25.2,0.932,0.97,0.904,30.9,30,30,720
2004-10-14,2004,1,2,288,231.64,0.77,3,Normal,37,5,3,2,50,97,0.42,134.6,0.58,134.6,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0989,0.00719,0.000283,0.106,0.00418,1,0.124,0.23,0.00907,25.2,0.933,0.97,0.905,31,30.1,30.1,722
2004-10-15,2004,1,3,289,229.73,0.78,3,Normal,37,5,3,2,50,97,0.42,132.7,0.58,132.7,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0983,0.00703,0.000277,0.105,0.00414,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.6,29.6,29.6,711
2004-10-16,2004,1,3,290,227.81,0.79,3,Normal,37,5,3,2,50,97,0.43,130.8,0.57,130.8,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0976,0.00687,0.00027,0.104,0.00411,1,0.119,0.224,0.00879,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2004-10-17,2004,1,3,291,225.9,0.79,3,Normal,37,5,3,2,50,97,0.43,128.9,0.57,128.9,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0969,0.00671,0.000264,0.104,0.00407,1,0.117,0.22,0.00865,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2004-10-18,2004,1,3,292,223.99,0.8,3,Normal,37,5,3,2,50,97,0.43,127,0.57,127,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0962,0.00654,0.000257,0.103,0.00404,1,0.114,0.217,0.00851,25.2,0.929,0.97,0.902,29.2,28.3,28.3,680
2004-10-19,2004,1,3,293,222.07,0.8,3,Normal,37,5,3,2,50,97,0.44,125.1,0.56,125.1,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0956,0.00638,0.000251,0.102,0.004,1,0.111,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2004-10-20,2004,1,3,294,220.16,0.81,3,Normal,37,5,3,2,50,97,0.44,123.2,0.56,123.2,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0949,0.00622,0.000244,0.101,0.00397,1,0.109,0.21,0.00824,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2004-10-21,2004,1,3,295,218.24,0.81,3,Normal,37,5,3,2,50,97,0.44,121.2,0.56,121.2,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0942,0.00606,0.000238,0.1,0.00393,1,0.106,0.206,0.0081,25.3,0.926,0.97,0.898,27.8,27,27,648
2004-10-22,2004,1,4,296,216.33,0.82,3,Normal,37,5,3,2,50,97,0.45,119.3,0.55,119.3,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.00589,0.000231,0.0994,0.0039,1,0.104,0.203,0.00796,25.3,0.925,0.97,0.897,27.4,26.6,26.6,637
2004-10-23,2004,1,4,297,214.42,0.82,3,Normal,37,5,3,2,50,97,0.45,117.4,0.55,117.4,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0929,0.00573,0.000225,0.0986,0.00386,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.896,26.9,26.1,26.1,627
2004-10-24,2004,1,4,298,212.5,0.83,3,Normal,37,5,3,2,50,97,0.46,115.5,0.54,115.5,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0922,0.00557,0.000218,0.0977,0.00383,1,0.0984,0.196,0.00769,25.3,0.922,0.97,0.894,26.4,25.7,25.7,616
2004-10-25,2004,1,4,299,210.59,0.83,3,Normal,37,5,3,2,50,97,0.46,113.6,0.54,113.6,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.00541,0.000212,0.0969,0.00379,1,0.0958,0.193,0.00755,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2004-10-26,2004,1,4,300,208.67,0.84,3,Normal,37,5,3,2,50,97,0.47,111.7,0.54,111.7,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00524,0.000205,0.0961,0.00376,1,0.0933,0.189,0.00741,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
