date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-10-27,2004,1,4,301,207.85,0.84,3,Normal,37,5,3,2,50,97,0.47,110.8,0.53,110.8,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0905,0.00517,0.000202,0.0957,0.00375,1,0.0921,0.188,0.00735,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2004-10-28,2004,1,4,302,208.67,0.84,3,Normal,37,5,3,2,50,97,0.47,111.7,0.54,111.7,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00524,0.000205,0.0961,0.00376,1,0.0933,0.189,0.00741,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2004-10-29,2004,1,5,303,208.4,0.84,3,Normal,37,5,3,2,50,97,0.47,111.4,0.54,111.4,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.5,25.5,0.0907,0.00522,0.000204,0.0959,0.00376,1,0.0929,0.189,0.00739,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2004-10-30,2004,1,5,304,207.03,0.84,3,Normal,37,5,3,2,50,97,0.47,110,0.53,110,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.0051,0.0002,0.0953,0.00373,1,0.091,0.186,0.00729,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2004-10-31,2004,1,5,305,205.12,0.85,3,Normal,37,5,3,2,50,97,0.47,108.1,0.53,108.1,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0896,0.00494,0.000193,0.0945,0.0037,1,0.0885,0.183,0.00716,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2004-11-01,2004,2,5,306,204.3,0.85,3,Normal,36,5,3,2,47,93,0.46,111.3,0.55,111.3,0,0,0,0,-2,2,36,5,3,0,49,155,990,964.4,25.6,0.0903,0.00521,0.000204,0.0956,0.00374,1,0.0928,0.188,0.00736,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2004-11-02,2004,2,5,307,204.57,0.85,3,Normal,36,5,3,2,47,93,0.46,111.6,0.55,111.6,0,0,0,0,-2,2,36,5,3,0,49,156,990,964.4,25.6,0.0904,0.00523,0.000205,0.0957,0.00374,1,0.0931,0.189,0.00738,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2004-11-03,2004,2,5,308,203.75,0.85,3,Normal,36,5,3,2,47,93,0.46,110.8,0.54,110.8,0,0,0,0,-2,2,36,5,3,0,49,155,990,964.4,25.6,0.0901,0.00516,0.000202,0.0953,0.00373,1,0.092,0.187,0.00732,25.4,0.918,0.97,0.891,25.3,24.6,24.6,589
2004-11-04,2004,2,5,309,203.48,0.85,3,Normal,36,5,3,2,47,93,0.46,110.5,0.54,110.5,0,0,0,0,-2,2,36,5,3,0,49,154,990,964.4,25.6,0.0901,0.00514,0.000201,0.0952,0.00372,1,0.0916,0.187,0.0073,25.4,0.918,0.97,0.89,25.3,24.5,24.5,588
2004-11-05,2004,2,6,310,203.21,0.85,3,Normal,36,5,3,2,47,93,0.46,110.2,0.54,110.2,0,0,0,0,-2,2,36,5,3,0,49,154,990,964.4,25.6,0.09,0.00512,0.0002,0.0951,0.00372,1,0.0913,0.186,0.00729,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2004-11-06,2004,2,6,311,202.93,0.85,3,Normal,36,5,3,2,47,93,0.46,109.9,0.54,109.9,0,0,0,0,-2,2,36,5,3,0,49,154,990,964.4,25.6,0.0899,0.00509,0.000199,0.095,0.00371,1,0.0909,0.186,0.00727,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2004-11-07,2004,2,6,312,202.66,0.85,3,Normal,36,5,3,2,47,93,0.46,109.7,0.54,109.7,0,0,0,0,-2,2,36,5,3,0,49,154,990,964.4,25.6,0.0898,0.00507,0.000198,0.0948,0.00371,1,0.0905,0.185,0.00725,25.4,0.917,0.97,0.89,25.1,24.3,24.3,583
2004-11-08,2004,2,6,313,203.48,0.85,3,Normal,36,5,3,2,47,93,0.46,110.5,0.54,110.5,0,0,0,0,-2,2,36,5,3,0,49,154,990,964.4,25.6,0.0901,0.00514,0.000201,0.0952,0.00372,1,0.0916,0.187,0.0073,25.4,0.918,0.97,0.89,25.3,24.5,24.5,588
2004-11-09,2004,2,6,314,204.3,0.85,3,Normal,36,5,3,2,47,93,0.46,111.3,0.55,111.3,0,0,0,0,-2,2,36,5,3,0,49,155,990,964.4,25.6,0.0903,0.00521,0.000204,0.0956,0.00374,1,0.0928,0.188,0.00736,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2004-11-10,2004,2,6,315,203.48,0.85,3,Normal,36,5,3,2,47,93,0.46,110.5,0.54,110.5,0,0,0,0,-2,2,36,5,3,0,49,154,990,964.4,25.6,0.0901,0.00514,0.000201,0.0952,0.00372,1,0.0916,0.187,0.0073,25.4,0.918,0.97,0.89,25.3,24.5,24.5,588
2004-11-11,2004,2,6,316,202.66,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,135.7,0.67,135.7,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0958,0.00728,0.000285,0.103,0.00403,1,0.126,0.229,0.00894,25.4,0.933,0.97,0.905,31.5,30.5,30.5,732
2004-11-12,2004,2,7,317,201.84,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,134.8,0.67,134.8,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0955,0.00721,0.000282,0.103,0.00401,1,0.125,0.227,0.00888,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
2004-11-13,2004,2,7,318,201.56,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,134.6,0.67,134.6,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0954,0.00719,0.000281,0.103,0.00401,1,0.124,0.227,0.00886,25.4,0.932,0.97,0.904,31.2,30.3,30.3,726
2004-11-14,2004,2,7,319,201.29,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,134.3,0.67,134.3,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0953,0.00716,0.00028,0.102,0.004,1,0.124,0.226,0.00884,25.4,0.932,0.97,0.904,31.1,30.2,30.2,725
2004-11-15,2004,2,7,320,202.11,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,135.1,0.67,135.1,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0956,0.00723,0.000283,0.103,0.00402,1,0.125,0.228,0.0089,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2004-11-16,2004,2,7,321,204.57,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,137.6,0.67,137.6,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0964,0.00744,0.000291,0.104,0.00406,1,0.128,0.232,0.00908,25.3,0.933,0.97,0.905,31.9,31,31,743
2004-11-17,2004,2,7,322,207.58,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,140.6,0.68,140.6,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0975,0.0077,0.000301,0.105,0.00412,1,0.132,0.237,0.00929,25.3,0.935,0.97,0.907,32.6,31.6,31.6,760
2004-11-18,2004,2,7,323,206.76,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,139.8,0.68,139.8,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0972,0.00763,0.000299,0.105,0.0041,1,0.131,0.236,0.00923,25.3,0.934,0.97,0.906,32.4,31.5,31.5,755
2004-11-19,2004,2,8,324,206.49,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,139.5,0.68,139.5,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0971,0.00761,0.000298,0.105,0.0041,1,0.131,0.236,0.00921,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2004-11-20,2004,2,8,325,204.57,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,137.6,0.67,137.6,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0964,0.00744,0.000291,0.104,0.00406,1,0.128,0.232,0.00908,25.3,0.933,0.97,0.905,31.9,31,31,743
2004-11-21,2004,2,8,326,203.21,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,136.2,0.67,136.2,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.096,0.00733,0.000286,0.103,0.00404,1,0.126,0.23,0.00898,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2004-11-22,2004,2,8,327,201.84,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,134.8,0.67,134.8,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0955,0.00721,0.000282,0.103,0.00401,1,0.125,0.227,0.00888,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
2004-11-23,2004,2,8,328,200.47,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,133.5,0.67,133.5,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.095,0.00709,0.000277,0.102,0.00399,1,0.123,0.225,0.00878,25.4,0.932,0.97,0.904,30.9,30,30,720
2004-11-24,2004,2,8,329,203.48,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,136.5,0.67,136.5,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0961,0.00735,0.000287,0.103,0.00404,1,0.127,0.23,0.009,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2004-11-25,2004,2,8,330,209.22,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,142.2,0.68,142.2,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0981,0.00784,0.000307,0.106,0.00415,1,0.134,0.24,0.00941,25.3,0.935,0.97,0.907,33,32,32,769
2004-11-26,2004,2,9,331,210.59,0.83,4,Mod_Dry,29,4,2,2,30,67,0.32,143.6,0.68,143.6,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0986,0.00796,0.000312,0.107,0.00417,1,0.136,0.243,0.00951,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
2004-11-27,2004,2,9,332,209.22,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,142.2,0.68,142.2,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0981,0.00784,0.000307,0.106,0.00415,1,0.134,0.24,0.00941,25.3,0.935,0.97,0.907,33,32,32,769
2004-11-28,2004,2,9,333,207.31,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,140.3,0.68,140.3,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0974,0.00768,0.0003,0.105,0.00411,1,0.132,0.237,0.00927,25.3,0.935,0.97,0.907,32.6,31.6,31.6,758
2004-11-29,2004,2,9,334,205.39,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,138.4,0.67,138.4,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0967,0.00751,0.000294,0.104,0.00408,1,0.129,0.234,0.00914,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
2004-11-30,2004,2,9,335,203.48,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,136.5,0.67,136.5,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0961,0.00735,0.000287,0.103,0.00404,1,0.127,0.23,0.009,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2004-12-01,2004,3,9,336,204.85,0.85,5,Dry,26,4,3,2,24,59,0.29,145.8,0.71,145.8,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00815,0.000319,0.107,0.00418,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
2004-12-02,2004,3,9,337,206.76,0.84,5,Dry,26,4,3,2,24,59,0.28,147.8,0.71,147.8,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.00831,0.000325,0.108,0.00421,1,0.142,0.25,0.00977,25.3,0.938,0.97,0.909,34.4,33.4,33.4,801
2004-12-03,2004,3,10,338,208.67,0.84,5,Dry,26,4,3,2,24,59,0.28,149.7,0.72,149.7,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00847,0.000332,0.108,0.00425,1,0.145,0.253,0.0099,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
2004-12-04,2004,3,10,339,211.68,0.83,5,Dry,26,4,3,2,24,59,0.28,152.7,0.72,152.7,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.5,34.5,828
2004-12-05,2004,3,10,340,214.69,0.82,5,Dry,26,4,3,2,24,59,0.28,155.7,0.72,155.7,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00898,0.000352,0.111,0.00436,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.3,35.2,35.2,844
2004-12-06,2004,3,10,341,219.89,0.81,5,Dry,26,4,3,2,24,59,0.27,160.9,0.73,160.9,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00943,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,873
2004-12-07,2004,3,10,342,223.44,0.8,5,Dry,26,4,3,2,24,59,0.26,164.4,0.74,164.4,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00973,0.000382,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,894
2004-12-08,2004,3,10,343,227.54,0.79,5,Dry,26,4,3,2,24,59,0.26,168.5,0.74,168.5,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,918
2004-12-09,2004,3,10,344,228.36,0.78,5,Dry,26,4,3,2,24,59,0.26,169.4,0.74,169.4,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000399,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.5,38.5,38.5,923
2004-12-10,2004,3,11,345,225.35,0.79,5,Dry,26,4,3,2,24,59,0.26,166.3,0.74,166.3,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00989,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,905
2004-12-11,2004,3,11,346,222.35,0.8,5,Dry,26,4,3,2,24,59,0.27,163.3,0.73,163.3,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00963,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,37,37,887
2004-12-12,2004,3,11,347,222.62,0.8,5,Dry,26,4,3,2,24,59,0.27,163.6,0.73,163.6,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00966,0.000379,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37,37,889
2004-12-13,2004,3,11,348,222.89,0.8,5,Dry,26,4,3,2,24,59,0.27,163.9,0.73,163.9,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00968,0.00038,0.115,0.0045,1,0.164,0.278,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,891
2004-12-14,2004,3,11,349,219.89,0.81,5,Dry,26,4,3,2,24,59,0.27,160.9,0.73,160.9,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00943,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,873
2004-12-15,2004,3,11,350,220.71,0.81,5,Dry,26,4,3,2,24,59,0.27,161.7,0.73,161.7,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.0095,0.000373,0.114,0.00446,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,878
2004-12-16,2004,3,11,351,222.62,0.8,5,Dry,26,4,3,2,24,59,0.27,163.6,0.73,163.6,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00966,0.000379,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37,37,889
2004-12-17,2004,3,12,352,221.8,0.8,5,Dry,26,4,3,2,24,59,0.27,162.8,0.73,162.8,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00959,0.000376,0.114,0.00448,1,0.162,0.277,0.0109,25.2,0.943,0.972,0.916,37.9,36.8,36.8,884
2004-12-18,2004,3,12,353,219.89,0.81,5,Dry,26,4,3,2,24,59,0.27,160.9,0.73,160.9,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00943,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,873
2004-12-19,2004,3,12,354,217.97,0.81,5,Dry,26,4,3,2,24,59,0.27,159,0.73,159,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00926,0.000363,0.113,0.00441,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,862
2004-12-20,2004,3,12,355,218.79,0.81,5,Dry,26,4,3,2,24,59,0.27,159.8,0.73,159.8,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00933,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,866
2004-12-21,2004,3,12,356,219.06,0.81,5,Dry,26,4,3,2,24,59,0.27,160.1,0.73,160.1,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00936,0.000367,0.113,0.00443,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
2004-12-22,2004,3,12,357,222.07,0.8,5,Dry,26,4,3,2,24,59,0.27,163.1,0.73,163.1,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00961,0.000377,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
2004-12-23,2004,3,12,358,225.63,0.79,5,Dry,26,4,3,2,24,59,0.26,166.6,0.74,166.6,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00991,0.00039,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.8,37.8,907
2004-12-24,2004,3,13,359,229.18,0.78,5,Dry,26,4,3,2,24,59,0.26,170.2,0.74,170.2,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000402,0.117,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.6,38.7,38.7,928
2004-12-25,2004,3,13,360,231.64,0.77,5,Dry,26,4,3,2,24,59,0.26,172.6,0.74,172.6,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.00041,0.119,0.00466,1,0.176,0.294,0.0116,25.1,0.946,0.976,0.924,40.2,39.3,39.3,943
2004-12-26,2004,3,13,361,230.82,0.78,5,Dry,26,4,3,2,24,59,0.26,171.8,0.74,171.8,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000407,0.118,0.00465,1,0.174,0.293,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,938
2004-12-27,2004,3,13,362,233.83,0.76,5,Dry,26,4,3,2,24,59,0.25,174.8,0.75,174.8,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000418,0.119,0.0047,1,0.179,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,956
2004-12-28,2004,3,13,363,239.03,0.75,5,Dry,26,4,3,2,24,59,0.25,180,0.75,180,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.307,0.0121,25.1,0.948,0.98,0.929,42,41.1,41.1,987
2004-12-29,2004,3,13,364,242.03,0.74,5,Dry,26,4,3,2,24,59,0.24,183,0.76,183,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000446,0.123,0.00486,1,0.19,0.313,0.0123,25,0.949,0.98,0.93,42.7,41.8,41.8,1000
2004-12-30,2004,3,13,365,243.4,0.73,5,Dry,26,4,3,2,24,59,0.24,184.4,0.76,184.4,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
2004-12-31,2004,3,14,366,245.31,0.73,5,Dry,26,4,3,2,24,59,0.24,186.3,0.76,186.3,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.4,42.6,42.6,1020
2005-01-01,2004,4,14,1,247.23,0.73,5,Dry,29,5,4,2,33,73,0.29,174.2,0.7,174.2,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0106,0.000417,0.121,0.00478,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.5,39.5,949
2005-01-02,2004,4,14,2,252.42,0.71,5,Dry,29,5,4,2,33,73,0.29,179.4,0.71,179.4,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000435,0.123,0.00487,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.8,40.8,980
2005-01-03,2004,4,14,3,254.89,0.71,5,Dry,29,5,4,2,33,73,0.29,181.9,0.71,181.9,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000443,0.124,0.00492,1,0.188,0.312,0.0124,25,0.949,0.98,0.93,42.3,41.4,41.4,994
2005-01-04,2004,4,14,4,256.25,0.7,5,Dry,29,5,4,2,33,73,0.28,183.3,0.71,183.3,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000448,0.125,0.00494,1,0.19,0.315,0.0125,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
2005-01-05,2004,4,14,5,258.71,0.7,5,Dry,29,5,4,2,33,73,0.28,185.7,0.72,185.7,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.114,0.0115,0.000457,0.126,0.00499,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1020
2005-01-06,2004,4,14,6,258.99,0.7,5,Dry,29,5,4,2,33,73,0.28,186,0.72,186,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000458,0.126,0.00499,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.2,42.4,42.4,1020
2005-01-07,2004,4,15,7,259.81,0.69,5,Dry,29,5,4,2,33,73,0.28,186.8,0.72,186.8,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.00046,0.127,0.00501,1,0.195,0.321,0.0127,24.9,0.951,0.98,0.932,43.4,42.6,42.6,1020
2005-01-08,2004,4,15,8,263.36,0.69,5,Dry,29,5,4,2,33,73,0.28,190.4,0.72,190.4,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000473,0.128,0.00507,1,0.199,0.328,0.013,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
2005-01-09,2004,4,15,9,266.92,0.68,5,Dry,29,5,4,2,33,73,0.27,193.9,0.73,193.9,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000485,0.13,0.00514,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
2005-01-10,2004,4,15,10,268.28,0.68,5,Dry,29,5,4,2,33,73,0.27,195.3,0.73,195.3,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.00049,0.13,0.00516,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.4,44.5,44.5,1070
2005-01-11,2004,4,15,11,271.29,0.67,5,Dry,29,5,4,2,33,73,0.27,198.3,0.73,198.3,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.0005,0.132,0.00522,1,0.21,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.2,45.2,1090
2005-01-12,2004,4,15,12,273.75,0.67,5,Dry,29,5,4,2,33,73,0.27,200.8,0.73,200.8,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000508,0.133,0.00526,1,0.214,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2005-01-13,2004,4,15,13,279.49,0.66,5,Dry,29,5,4,2,33,73,0.26,206.5,0.74,206.5,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000528,0.135,0.00537,1,0.221,0.356,0.0142,24.8,0.956,0.98,0.937,48.1,47.1,47.1,1130
2005-01-14,2004,4,16,14,287.42,0.64,5,Dry,29,5,4,2,33,73,0.25,214.4,0.75,214.4,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.014,0.000556,0.139,0.00551,1,0.232,0.371,0.0147,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2005-01-15,2004,4,16,15,295.35,0.63,5,Dry,29,5,4,2,33,73,0.25,222.3,0.75,222.3,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000583,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
2005-01-16,2004,4,16,16,303.28,0.62,5,Dry,29,5,4,2,33,73,0.24,230.3,0.76,230.3,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000611,0.146,0.0058,2,0.0979,0.243,0.00971,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1210
2005-01-17,2004,4,16,17,311.21,0.61,5,Dry,29,5,4,2,33,73,0.23,238.2,0.77,238.2,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000639,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.926,0.97,0.898,26.8,26,52,1250
2005-01-18,2004,4,16,18,319.14,0.6,5,Dry,29,5,4,2,33,73,0.23,246.1,0.77,246.1,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000667,0.152,0.0061,2,0.109,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.9,53.8,1290
2005-01-19,2004,4,16,19,327.62,0.59,5,Dry,29,5,4,2,33,73,0.22,254.6,0.78,254.6,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0192,0.000768,0.158,0.00633,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.7,27.8,55.6,1340
2005-01-20,2004,4,16,20,332.81,0.58,5,Dry,29,5,4,2,33,73,0.22,259.8,0.78,259.8,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0216,0.000867,0.162,0.00651,2,0.118,0.28,0.0112,24.7,0.931,0.97,0.903,29.3,28.4,56.8,1360
2005-01-21,2004,4,17,21,338.01,0.58,5,Dry,29,5,4,2,33,73,0.22,265,0.78,265,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.0241,0.000967,0.167,0.00669,2,0.121,0.288,0.0116,24.6,0.933,0.97,0.905,29.8,28.9,57.9,1390
2005-01-22,2004,4,17,22,344.85,0.57,5,Dry,29,5,4,2,33,73,0.21,271.9,0.79,271.9,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0273,0.0011,0.172,0.00692,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.4,1420
2005-01-23,2004,4,17,23,352.23,0.56,5,Dry,29,5,4,2,33,73,0.21,279.2,0.79,279.2,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0308,0.00124,0.178,0.00718,2,0.131,0.309,0.0125,24.5,0.936,0.97,0.908,31.4,30.5,61,1460
2005-01-24,2004,4,17,24,357.97,0.56,5,Dry,29,5,4,2,33,73,0.2,285,0.8,285,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.15,0.0335,0.00135,0.183,0.00738,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32.1,31.1,62.2,1490
2005-01-25,2004,4,17,25,362.07,0.55,5,Dry,29,5,4,2,33,73,0.2,289.1,0.8,289.1,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0354,0.00143,0.186,0.00752,2,0.138,0.324,0.0131,24.5,0.938,0.97,0.91,32.5,31.5,63.1,1510
2005-01-26,2004,4,17,26,365.63,0.55,5,Dry,29,5,4,2,33,73,0.2,292.6,0.8,292.6,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0371,0.0015,0.189,0.00764,2,0.14,0.329,0.0133,24.4,0.939,0.97,0.91,32.9,31.9,63.9,1530
2005-01-27,2004,4,17,27,369.18,0.55,5,Dry,29,5,4,2,33,73,0.2,296.2,0.8,296.2,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0388,0.00157,0.192,0.00777,2,0.142,0.335,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.6,1550
2005-01-28,2004,4,18,28,373.28,0.54,5,Dry,29,5,4,2,33,73,0.2,300.3,0.8,300.3,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0407,0.00165,0.196,0.00791,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.5,1570
2005-01-29,2004,4,18,29,376.29,0.54,5,Dry,29,5,4,2,33,73,0.19,303.3,0.81,303.3,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0422,0.00171,0.198,0.00802,2,0.147,0.345,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.2,1590
2005-01-30,2004,4,18,30,380.39,0.54,5,Dry,29,5,4,2,33,73,0.19,307.4,0.81,307.4,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.0441,0.00179,0.202,0.00816,2,0.15,0.352,0.0142,24.3,0.941,0.97,0.913,34.5,33.5,67,1610
2005-01-31,2004,4,18,31,387.23,0.53,5,Dry,29,5,4,2,33,73,0.19,314.2,0.81,314.2,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0473,0.00192,0.207,0.0084,2,0.155,0.362,0.0147,24.3,0.943,0.97,0.914,35.3,34.2,68.5,1640
2005-02-01,2004,5,18,32,394.06,0.52,5,Dry,31,6,4,3,41,85,0.22,309.1,0.78,309.1,0,0,0,0,-3,3,31,6,4,0,44,350,990,965.4,24.6,0.159,0.0449,0.00182,0.204,0.00828,2,0.151,0.355,0.0144,24.3,0.942,0.97,0.914,34.6,33.6,67.2,1610
2005-02-02,2004,5,18,33,398.71,0.52,5,Dry,31,6,4,3,41,85,0.21,313.7,0.79,313.7,0,0,0,0,-3,3,31,6,4,0,44,355,990,965.4,24.6,0.161,0.0471,0.00191,0.208,0.00844,2,0.154,0.362,0.0147,24.2,0.943,0.97,0.914,35.2,34.1,68.2,1640
2005-02-03,2004,5,18,34,405,0.52,5,Dry,31,6,4,3,41,85,0.21,320,0.79,320,0,0,0,0,-3,3,31,6,4,0,44,361,990,965.4,24.6,0.163,0.05,0.00204,0.213,0.00867,2,0.159,0.371,0.0151,24.2,0.944,0.97,0.915,35.8,34.8,69.5,1670
2005-02-04,2004,5,19,35,410.74,0.51,5,Dry,31,6,4,3,41,85,0.21,325.7,0.79,325.7,0,0,0,0,-3,3,31,6,4,0,44,367,990,965.4,24.6,0.165,0.0527,0.00215,0.218,0.00887,2,0.162,0.38,0.0155,24.2,0.944,0.97,0.916,36.5,35.4,70.7,1700
2005-02-05,2004,5,19,36,414.3,0.51,5,Dry,31,6,4,3,41,85,0.2,329.3,0.8,329.3,0,0,0,0,-3,3,31,6,4,0,44,370,990,965.5,24.5,0.166,0.0544,0.00222,0.221,0.00899,2,0.165,0.385,0.0157,24.2,0.945,0.97,0.917,36.9,35.7,71.5,1720
2005-02-06,2004,5,19,37,418.95,0.5,5,Dry,31,6,4,3,41,85,0.2,333.9,0.8,333.9,0,0,0,0,-3,3,31,6,4,0,44,375,990,965.5,24.5,0.168,0.0566,0.00231,0.224,0.00916,2,0.168,0.392,0.016,24.1,0.946,0.97,0.918,37.4,36.3,72.5,1740
2005-02-07,2004,5,19,38,423.6,0.5,5,Dry,31,6,4,3,41,85,0.2,338.6,0.8,338.6,0,0,0,0,-3,3,31,6,4,0,44,380,990,965.5,24.5,0.17,0.0588,0.0024,0.228,0.00932,2,0.171,0.399,0.0163,24.1,0.947,0.971,0.919,37.9,36.8,73.6,1770
2005-02-08,2004,5,19,39,429.89,0.5,5,Dry,31,6,4,3,41,85,0.2,344.9,0.8,344.9,0,0,0,0,-3,3,31,6,4,0,44,386,990,965.5,24.5,0.172,0.0618,0.00253,0.234,0.00954,2,0.175,0.409,0.0167,24.1,0.948,0.973,0.922,38.5,37.5,75,1800
2005-02-09,2004,5,19,40,435.63,0.49,5,Dry,31,6,4,3,41,85,0.2,350.6,0.81,350.6,0,0,0,0,-3,3,31,6,4,0,44,392,990,965.6,24.4,0.174,0.0645,0.00264,0.238,0.00975,2,0.179,0.417,0.0171,24,0.948,0.974,0.924,39.2,38.2,76.3,1830
2005-02-10,2004,5,19,41,443.01,0.49,5,Dry,31,6,4,3,41,85,0.19,358,0.81,358,0,0,0,0,-3,3,31,6,4,0,44,399,990,965.6,24.4,0.176,0.068,0.00279,0.244,0.01,2,0.184,0.428,0.0176,24,0.949,0.976,0.927,40,39,78,1870
2005-02-11,2004,5,20,42,449.85,0.48,5,Dry,31,6,4,3,41,85,0.19,364.9,0.81,364.9,0,0,0,0,-3,3,31,6,4,0,44,406,990,965.6,24.4,0.179,0.0712,0.00292,0.25,0.0103,2,0.189,0.439,0.018,23.9,0.95,0.978,0.929,40.7,39.8,79.6,1910
2005-02-12,2004,5,20,43,459.42,0.48,5,Dry,31,6,4,3,41,85,0.18,374.4,0.81,374.4,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0757,0.00311,0.258,0.0106,2,0.195,0.453,0.0186,23.9,0.952,0.98,0.932,41.7,40.9,81.8,1960
2005-02-13,2004,5,20,44,469.53,0.47,5,Dry,31,6,4,3,41,85,0.18,384.5,0.82,384.5,0,0,0,0,-3,3,31,6,4,0,44,426,990,965.7,24.3,0.186,0.0805,0.00331,0.266,0.011,2,0.202,0.468,0.0193,23.8,0.953,0.98,0.934,42.8,41.9,83.9,2010
2005-02-14,2004,5,20,45,478.56,0.46,5,Dry,31,6,4,3,41,85,0.18,393.6,0.82,393.6,0,0,0,0,-3,3,31,6,4,0,44,435,990,965.8,24.2,0.189,0.0848,0.0035,0.274,0.0113,2,0.208,0.482,0.0199,23.8,0.954,0.98,0.935,43.8,42.9,85.8,2060
2005-02-15,2004,5,20,46,490.31,0.45,5,Dry,31,6,4,3,41,85,0.17,405.3,0.83,405.3,0,0,0,0,-3,3,31,6,4,0,44,446,990,965.8,24.2,0.193,0.0903,0.00373,0.283,0.0117,2,0.216,0.499,0.0206,23.7,0.955,0.98,0.936,45,44.1,88.2,2120
2005-02-16,2004,5,20,47,504.26,0.44,5,Dry,31,6,4,3,41,85,0.17,419.3,0.83,419.3,0,0,0,0,-3,3,31,6,4,0,44,460,990,965.9,24.1,0.198,0.0969,0.00402,0.295,0.0122,2,0.226,0.52,0.0216,23.6,0.956,0.98,0.937,46.4,45.5,91,2180
2005-02-17,2004,5,20,48,514.92,0.44,5,Dry,31,6,4,3,41,85,0.17,429.9,0.83,429.9,0,0,0,0,-3,3,31,6,4,0,44,471,990,965.9,24.1,0.202,0.102,0.00423,0.304,0.0126,2,0.233,0.536,0.0223,23.5,0.957,0.98,0.938,47.5,46.6,93.1,2230
2005-02-18,2004,5,21,49,522.85,0.43,5,Dry,31,6,4,3,41,85,0.16,437.9,0.84,437.9,0,0,0,0,-3,3,31,6,4,0,44,479,990,966,24,0.205,0.106,0.00439,0.31,0.0129,2,0.238,0.548,0.0228,23.5,0.957,0.98,0.938,48.3,47.3,94.7,2270
2005-02-19,2004,5,21,50,530.24,0.43,5,Dry,31,6,4,3,41,85,0.16,445.2,0.84,445.2,0,0,0,0,-3,3,31,6,4,0,44,486,990,966,24,0.207,0.109,0.00455,0.316,0.0132,2,0.243,0.559,0.0233,23.5,0.958,0.98,0.939,49.1,48.1,96.1,2310
2005-02-20,2004,5,21,51,534.34,0.43,5,Dry,31,6,4,3,41,85,0.16,449.3,0.84,449.3,0,0,0,0,-3,3,31,6,4,0,44,490,990,966,24,0.209,0.111,0.00463,0.32,0.0133,2,0.246,0.565,0.0236,23.4,0.958,0.98,0.939,49.5,48.2,96.4,2310
2005-02-21,2004,5,21,52,539.53,0.42,5,Dry,31,6,4,3,41,85,0.16,454.5,0.84,454.5,0,0,0,0,-3,3,31,6,4,0,44,496,990,966,24,0.21,0.114,0.00474,0.324,0.0135,2,0.249,0.573,0.0239,23.4,0.958,0.98,0.939,50,48.2,96.4,2310
2005-02-22,2004,5,21,53,546.92,0.42,5,Dry,31,6,4,3,41,85,0.15,461.9,0.84,461.9,0,0,0,0,-3,3,31,6,4,0,44,503,990,966.1,23.9,0.213,0.117,0.00489,0.33,0.0138,2,0.254,0.584,0.0244,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
2005-02-23,2004,5,21,54,549.38,0.42,5,Dry,31,6,4,3,41,85,0.15,464.4,0.84,464.4,0,0,0,0,-3,3,31,6,4,0,44,505,990,966.1,23.9,0.214,0.118,0.00494,0.332,0.0139,2,0.256,0.588,0.0246,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
2005-02-24,2004,5,21,55,550.74,0.42,5,Dry,31,6,4,3,41,85,0.15,465.7,0.85,465.7,0,0,0,0,-3,3,31,6,4,0,44,507,990,966.1,23.9,0.214,0.119,0.00497,0.333,0.0139,2,0.257,0.59,0.0247,23.3,0.957,0.98,0.938,51,48.2,96.4,2310
2005-02-25,2004,5,22,56,551.02,0.42,5,Dry,31,6,4,3,41,85,0.15,466,0.85,466,0,0,0,0,-3,3,31,6,4,0,44,507,990,966.1,23.9,0.215,0.119,0.00497,0.334,0.0139,2,0.257,0.591,0.0247,23.3,0.957,0.98,0.938,51,48.2,96.4,2310
2005-02-26,2004,5,22,57,548.56,0.42,5,Dry,31,6,4,3,41,85,0.15,463.6,0.84,463.6,0,0,0,0,-3,3,31,6,4,0,44,505,990,966.1,23.9,0.214,0.118,0.00492,0.331,0.0138,2,0.255,0.587,0.0245,23.3,0.957,0.98,0.938,50.8,48.2,96.4,2310
2005-02-27,2004,5,22,58,548.28,0.42,5,Dry,31,6,4,3,41,85,0.15,463.3,0.84,463.3,0,0,0,0,-3,3,31,6,4,0,44,504,990,966.1,23.9,0.214,0.118,0.00492,0.331,0.0138,2,0.255,0.586,0.0245,23.3,0.957,0.98,0.938,50.8,48.2,96.4,2310
2005-02-28,2004,5,22,59,547.46,0.42,5,Dry,31,6,4,3,41,85,0.15,462.5,0.84,462.5,0,0,0,0,-3,3,31,6,4,0,44,503,990,966.1,23.9,0.213,0.117,0.0049,0.33,0.0138,2,0.255,0.585,0.0244,23.4,0.957,0.98,0.938,50.7,48.2,96.4,2310
2005-03-01,2004,6,22,60,544.46,0.42,5,Dry,36,8,6,4,53,107,0.2,437.5,0.8,437.5,0,0,0,0,-4,4,36,8,6,0,57,487,990,966.1,23.9,0.208,0.105,0.0044,0.313,0.0131,2,0.238,0.551,0.023,23.4,0.957,0.98,0.938,48.1,47.1,94.2,2260
2005-03-02,2004,6,22,61,540.35,0.42,5,Dry,36,8,6,4,53,107,0.2,433.4,0.8,433.4,0,0,0,0,-4,4,36,8,6,0,57,483,990,966,24,0.206,0.104,0.00432,0.31,0.0129,2,0.235,0.545,0.0227,23.4,0.957,0.98,0.938,47.6,46.7,93.4,2240
2005-03-03,2004,6,22,62,535.71,0.42,5,Dry,36,8,6,4,53,107,0.2,428.7,0.8,428.7,0,0,0,0,-4,4,36,8,6,0,57,479,990,966,24,0.204,0.101,0.00422,0.306,0.0127,2,0.232,0.538,0.0224,23.5,0.957,0.98,0.938,47.2,46.2,92.5,2220
2005-03-04,2004,6,23,63,531.06,0.43,5,Dry,36,8,6,4,53,107,0.2,424.1,0.8,424.1,0,0,0,0,-4,4,36,8,6,0,57,474,990,966,24,0.203,0.0992,0.00413,0.302,0.0126,2,0.229,0.531,0.0221,23.5,0.957,0.98,0.937,46.7,45.8,91.5,2200
2005-03-05,2004,6,23,64,527.5,0.43,5,Dry,36,8,6,4,53,107,0.2,420.5,0.8,420.5,0,0,0,0,-4,4,36,8,6,0,57,471,990,966,24,0.202,0.0975,0.00406,0.299,0.0124,2,0.226,0.525,0.0219,23.5,0.956,0.98,0.937,46.3,45.4,90.8,2180
2005-03-06,2004,6,23,65,523.4,0.43,5,Dry,36,8,6,4,53,107,0.2,416.4,0.8,416.4,0,0,0,0,-4,4,36,8,6,0,57,466,990,966,24,0.2,0.0955,0.00397,0.296,0.0123,2,0.224,0.519,0.0216,23.5,0.956,0.98,0.937,45.9,45,90,2160
2005-03-07,2004,6,23,66,522.58,0.43,5,Dry,36,8,6,4,53,107,0.2,415.6,0.8,415.6,0,0,0,0,-4,4,36,8,6,0,57,466,990,966,24,0.2,0.0952,0.00396,0.295,0.0123,2,0.223,0.518,0.0215,23.5,0.956,0.98,0.937,45.8,44.9,89.8,2160
2005-03-08,2004,6,23,67,525.04,0.43,5,Dry,36,8,6,4,53,107,0.2,418,0.8,418,0,0,0,0,-4,4,36,8,6,0,57,468,990,966,24,0.201,0.0963,0.00401,0.297,0.0124,2,0.225,0.522,0.0217,23.5,0.956,0.98,0.937,46.1,45.2,90.3,2170
2005-03-09,2004,6,23,68,524.22,0.43,5,Dry,36,8,6,4,53,107,0.2,417.2,0.8,417.2,0,0,0,0,-4,4,36,8,6,0,57,467,990,966,24,0.2,0.0959,0.00399,0.296,0.0123,2,0.224,0.52,0.0216,23.5,0.956,0.98,0.937,46,45.1,90.2,2160
2005-03-10,2004,6,23,69,521.21,0.43,5,Dry,36,8,6,4,53,107,0.2,414.2,0.8,414.2,0,0,0,0,-4,4,36,8,6,0,57,464,990,965.9,24.1,0.199,0.0945,0.00393,0.294,0.0122,2,0.222,0.516,0.0214,23.5,0.956,0.98,0.937,45.7,44.8,89.6,2150
2005-03-11,2004,6,24,70,522.03,0.43,5,Dry,36,8,6,4,53,107,0.2,415,0.8,415,0,0,0,0,-4,4,36,8,6,0,57,465,990,965.9,24.1,0.2,0.0949,0.00395,0.295,0.0122,2,0.223,0.517,0.0215,23.5,0.956,0.98,0.937,45.8,44.9,89.7,2150
2005-03-12,2004,6,24,71,521.21,0.43,5,Dry,36,8,6,4,53,107,0.2,414.2,0.8,414.2,0,0,0,0,-4,4,36,8,6,0,57,464,990,965.9,24.1,0.199,0.0945,0.00393,0.294,0.0122,2,0.222,0.516,0.0214,23.5,0.956,0.98,0.937,45.7,44.8,89.6,2150
2005-03-13,2004,6,24,72,520.39,0.43,5,Dry,36,8,6,4,53,107,0.21,413.4,0.79,413.4,0,0,0,0,-4,4,36,8,6,0,57,463,990,965.9,24.1,0.199,0.0941,0.00391,0.293,0.0122,2,0.222,0.515,0.0214,23.5,0.956,0.98,0.937,45.6,44.7,89.4,2150
2005-03-14,2004,6,24,73,521.76,0.43,5,Dry,36,8,6,4,53,107,0.2,414.8,0.8,414.8,0,0,0,0,-4,4,36,8,6,0,57,465,990,965.9,24.1,0.2,0.0948,0.00394,0.294,0.0122,2,0.222,0.517,0.0215,23.5,0.956,0.98,0.937,45.8,44.8,89.7,2150
2005-03-15,2004,6,24,74,521.49,0.43,5,Dry,36,8,6,4,53,107,0.2,414.5,0.8,414.5,0,0,0,0,-4,4,36,8,6,0,57,464,990,965.9,24.1,0.199,0.0946,0.00393,0.294,0.0122,2,0.222,0.516,0.0215,23.5,0.956,0.98,0.937,45.7,44.8,89.6,2150
2005-03-16,2004,6,24,75,520.67,0.43,5,Dry,36,8,6,4,53,107,0.21,413.7,0.79,413.7,0,0,0,0,-4,4,36,8,6,0,57,464,990,965.9,24.1,0.199,0.0943,0.00392,0.293,0.0122,2,0.222,0.515,0.0214,23.5,0.956,0.98,0.937,45.6,44.7,89.5,2150
2005-03-17,2004,6,24,76,520.94,0.43,5,Dry,36,8,6,4,53,107,0.2,413.9,0.8,413.9,0,0,0,0,-4,4,36,8,6,0,57,464,990,965.9,24.1,0.199,0.0944,0.00392,0.294,0.0122,2,0.222,0.516,0.0214,23.5,0.956,0.98,0.937,45.7,44.8,89.5,2150
2005-03-18,2004,6,25,77,519.57,0.43,5,Dry,36,8,6,4,53,107,0.21,412.6,0.79,412.6,0,0,0,0,-4,4,36,8,6,0,57,463,990,965.9,24.1,0.199,0.0937,0.0039,0.293,0.0122,2,0.221,0.514,0.0213,23.5,0.956,0.98,0.937,45.5,44.6,89.2,2140
2005-03-19,2004,6,25,78,517.66,0.44,5,Dry,36,8,6,4,53,107,0.21,410.7,0.79,410.7,0,0,0,0,-4,4,36,8,6,0,57,461,990,965.9,24.1,0.198,0.0928,0.00386,0.291,0.0121,2,0.22,0.511,0.0212,23.6,0.956,0.98,0.937,45.3,44.4,88.9,2130
2005-03-20,2004,6,25,79,518.48,0.44,5,Dry,36,8,6,4,53,107,0.21,411.5,0.79,411.5,0,0,0,0,-4,4,36,8,6,0,57,461,990,965.9,24.1,0.198,0.0932,0.00387,0.292,0.0121,2,0.22,0.512,0.0213,23.6,0.956,0.98,0.937,45.4,44.5,89,2140
2005-03-21,2004,6,25,80,521.49,0.43,5,Dry,36,8,6,4,53,107,0.2,414.5,0.8,414.5,0,0,0,0,-4,4,36,8,6,0,57,464,990,965.9,24.1,0.199,0.0946,0.00393,0.294,0.0122,2,0.222,0.516,0.0215,23.5,0.956,0.98,0.937,45.7,44.8,89.6,2150
2005-03-22,2004,6,25,81,525.04,0.43,5,Dry,36,8,6,4,53,107,0.2,418,0.8,418,0,0,0,0,-4,4,36,8,6,0,57,468,990,966,24,0.201,0.0963,0.00401,0.297,0.0124,2,0.225,0.522,0.0217,23.5,0.956,0.98,0.937,46.1,45.2,90.3,2170
2005-03-23,2004,6,25,82,531.88,0.43,5,Dry,36,8,6,4,53,107,0.2,424.9,0.8,424.9,0,0,0,0,-4,4,36,8,6,0,57,475,990,966,24,0.203,0.0995,0.00415,0.303,0.0126,2,0.229,0.532,0.0222,23.5,0.957,0.98,0.937,46.8,45.8,91.7,2200
2005-03-24,2004,6,25,83,543.64,0.42,5,Dry,36,8,6,4,53,107,0.2,436.6,0.8,436.6,0,0,0,0,-4,4,36,8,6,0,57,487,990,966,24,0.207,0.105,0.00439,0.312,0.013,2,0.237,0.55,0.0229,23.4,0.957,0.98,0.938,48,47,94,2260
2005-03-25,2004,6,26,84,554.85,0.41,5,Dry,36,8,6,4,53,107,0.19,447.9,0.81,447.9,0,0,0,0,-4,4,36,8,6,0,57,498,990,966.1,23.9,0.211,0.11,0.00462,0.322,0.0135,2,0.245,0.566,0.0237,23.3,0.958,0.98,0.939,49.1,48.1,96.2,2310
2005-03-26,2004,6,26,85,568.79,0.41,5,Dry,36,8,6,4,53,107,0.19,461.8,0.81,461.8,0,0,0,0,-4,4,36,8,6,0,57,512,990,966.2,23.8,0.217,0.117,0.00491,0.334,0.014,2,0.254,0.589,0.0247,23.3,0.957,0.98,0.938,50.4,48.2,96.4,2310
2005-03-27,2004,6,26,86,580,0.4,5,Dry,36,8,6,4,53,107,0.18,473,0.82,473,0,0,0,0,-4,4,36,8,6,0,57,523,990,966.2,23.8,0.224,0.122,0.00514,0.346,0.0145,2,0.262,0.608,0.0255,23.2,0.956,0.98,0.937,51.4,48.2,96.4,2310
2005-03-28,2004,6,26,87,593.95,0.39,5,Dry,36,8,6,4,53,107,0.18,486.9,0.82,486.9,0,0,0,0,-4,4,36,8,6,0,57,537,990,966.3,23.7,0.232,0.129,0.00543,0.361,0.0152,3,0.162,0.522,0.022,23.2,0.945,0.97,0.917,34.9,33.9,102,2440
2005-03-29,2004,6,26,88,613.36,0.38,5,Dry,36,8,6,4,53,107,0.17,506.4,0.83,506.4,0,0,0,0,-4,4,36,8,6,0,57,556,990,966.4,23.6,0.243,0.139,0.00589,0.382,0.0162,3,0.17,0.552,0.0234,23.1,0.947,0.97,0.918,36.2,35.1,105,2530
2005-03-30,2004,6,26,89,634.96,0.37,5,Dry,36,8,6,4,53,107,0.17,528,0.83,528,0,0,0,0,-4,4,36,8,6,0,57,578,990,966.4,23.6,0.255,0.154,0.00652,0.409,0.0173,3,0.18,0.589,0.025,23,0.949,0.971,0.921,37.6,36.5,110,2630
2005-03-31,2004,6,26,90,658.75,0.36,5,Dry,36,8,6,4,53,107,0.16,551.8,0.84,551.8,0,0,0,0,-4,4,36,8,6,0,57,602,990,966.5,23.5,0.268,0.17,0.00723,0.438,0.0187,3,0.191,0.629,0.0268,22.8,0.951,0.974,0.926,39.2,38.2,114,2750
2005-04-01,2004,7,27,91,683.09,0.35,5,Dry,40,10,8,5,62,125,0.18,558.1,0.82,558.1,0,0,0,0,-5,5,40,10,8,0,67,616,990,966.6,23.4,0.277,0.174,0.00744,0.45,0.0193,3,0.194,0.644,0.0276,22.7,0.951,0.975,0.927,39.4,38.4,115,2770
2005-04-02,2004,7,27,92,711.25,0.34,5,Dry,40,10,8,5,62,125,0.18,586.3,0.82,586.3,0,0,0,0,-5,5,40,10,8,0,67,644,990,966.7,23.3,0.293,0.193,0.00828,0.485,0.0209,3,0.206,0.692,0.0297,22.6,0.953,0.979,0.933,41.2,40.3,121,2900
2005-04-03,2004,7,27,93,744.89,0.33,5,Dry,40,10,8,5,62,125,0.17,619.9,0.83,619.9,0,0,0,0,-5,5,40,10,8,0,67,678,990,966.9,23.1,0.312,0.215,0.0093,0.527,0.0228,3,0.221,0.748,0.0324,22.4,0.955,0.98,0.936,43.3,42.4,127,3060
2005-04-04,2004,7,27,94,773.72,0.32,5,Dry,40,10,8,5,62,125,0.16,648.7,0.84,648.7,0,0,0,0,-5,5,40,10,8,0,67,707,990,967,23,0.328,0.234,0.0102,0.562,0.0245,3,0.234,0.797,0.0346,22.2,0.956,0.98,0.937,45,44.1,132,3180
2005-04-05,2004,7,27,95,794.14,0.31,5,Dry,40,10,8,5,62,125,0.16,669.1,0.84,669.1,0,0,0,0,-5,5,40,10,8,0,67,727,990,967.1,22.9,0.34,0.248,0.0108,0.588,0.0256,3,0.244,0.831,0.0363,22.1,0.957,0.98,0.938,46.2,45.3,136,3260
2005-04-06,2004,7,27,96,823.06,0.29,5,Dry,40,10,8,5,62,125,0.15,698.1,0.85,698.1,0,0,0,0,-5,5,40,10,8,0,67,756,990,967.2,22.8,0.356,0.267,0.0117,0.623,0.0273,3,0.257,0.88,0.0386,21.9,0.957,0.98,0.938,47.9,46.9,141,3380
2005-04-07,2004,7,27,97,855.79,0.28,5,Dry,40,10,8,5,62,125,0.15,730.8,0.85,730.8,0,0,0,0,-5,5,40,10,8,0,67,789,990,967.3,22.7,0.377,0.289,0.0128,0.666,0.0294,3,0.271,0.938,0.0413,21.7,0.957,0.98,0.938,49.7,48.2,145,3470
2005-04-08,2004,7,28,98,887.07,0.27,5,Dry,40,10,8,5,62,125,0.14,762.1,0.86,762.1,0,0,0,0,-5,5,40,10,8,0,67,820,990,967.4,22.6,0.406,0.308,0.0137,0.714,0.0316,3,0.283,0.997,0.0442,21.6,0.956,0.98,0.937,51.4,48.2,145,3470
2005-04-09,2004,7,28,99,920.23,0.26,5,Dry,40,10,8,5,62,125,0.14,795.2,0.86,795.2,0,0,0,0,-5,5,40,10,8,0,67,853,990,967.6,22.4,0.436,0.324,0.0144,0.76,0.0339,4,0.211,0.971,0.0433,21.4,0.953,0.976,0.93,39.9,38.9,156,3730
2005-04-10,2004,7,28,100,955,0.25,5,Dry,40,10,8,5,62,125,0.13,830,0.87,830,0,0,0,0,-5,5,40,10,8,0,67,888,990,967.7,22.3,0.468,0.341,0.0153,0.809,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.934,41.3,40.4,161,3880
2005-04-11,2004,7,28,101,991.23,0.24,5,Dry,40,10,8,5,62,125,0.13,866.2,0.87,866.2,0,0,0,0,-5,5,40,10,8,0,67,924,990,967.9,22.1,0.501,0.358,0.0162,0.859,0.0388,4,0.235,1.09,0.0494,21,0.955,0.98,0.936,42.7,41.8,167,4010
2005-04-12,2004,7,28,102,1028.8,0.23,5,Dry,40,10,8,5,62,125,0.12,903.8,0.88,903.8,0,0,0,0,-5,5,40,10,8,0,67,962,990,968,22,0.535,0.376,0.0171,0.912,0.0414,4,0.248,1.16,0.0527,20.9,0.955,0.98,0.936,44.1,43.3,173,4150
2005-04-13,2004,7,28,103,1067.5,0.23,5,Dry,40,10,8,5,62,125,0.12,942.5,0.88,942.5,0,0,0,0,-5,5,40,10,8,0,67,1000,990,968.1,21.9,0.571,0.395,0.0181,0.966,0.0441,4,0.261,1.23,0.056,20.7,0.956,0.98,0.936,45.6,44.7,179,4290
2005-04-14,2004,7,28,104,1107.3,0.22,5,Dry,40,10,8,5,62,125,0.11,982.3,0.89,982.3,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.611,0.414,0.019,1.03,0.0471,4,0.274,1.3,0.0597,20.5,0.956,0.98,0.937,47.1,46.2,185,4430
2005-04-15,2004,7,29,105,1153.7,0.21,5,Dry,40,10,8,5,62,125,0.11,1029,0.89,1029,0,0,0,0,-5,5,40,10,8,0,67,1090,990,968.4,21.6,0.679,0.488,0.0226,1.17,0.054,4,0.286,1.45,0.0672,20.2,0.955,0.98,0.936,48.6,47.6,190,4570
2005-04-16,2004,7,29,106,1195.7,0.2,5,Dry,40,10,8,5,62,125,0.1,1071,0.9,1071,0,0,0,0,-5,5,40,10,8,0,67,1130,990,968.5,21.5,0.74,0.582,0.0271,1.32,0.0616,4,0.294,1.62,0.0752,19.9,0.955,0.98,0.936,49.8,48.2,193,4630
2005-04-17,2004,7,29,107,1232.8,0.2,5,Dry,40,10,8,5,62,125,0.1,1108,0.9,1100,8,2,0,0,-5,11,42,10,8,0,73,1160,990,968.6,21.4,0.786,0.648,0.0303,1.43,0.0671,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2005-04-18,2004,7,29,108,1264.7,0.19,5,Dry,40,10,8,5,62,125,0.099,1140,0.9,1100,40,9,1,1,-4,33,49,11,9,1,95,1170,990,968.7,21.3,0.8,0.648,0.0305,1.45,0.0681,4,0.3,1.75,0.0822,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2005-04-19,2004,7,29,109,1291.1,0.19,5,Dry,40,10,8,5,62,125,0.097,1166,0.9,1100,66,15,2,2,-3,50,55,12,10,2,112,1180,990,968.8,21.2,0.811,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.083,19.4,0.954,0.98,0.934,50,48.2,193,4630
2005-04-20,2004,7,29,110,1311.9,0.19,5,Dry,40,10,8,5,62,125,0.095,1187,0.91,1100,87,20,3,3,-2,63,60,13,11,3,125,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2005-04-21,2004,7,29,111,1326.8,0.19,4,Mod_Dry,45,11,10,10,72,148,0.11,1179,0.89,1100,79,18,2,2,-8,65,63,13,12,2,137,1190,990,968.9,21.1,0.827,0.648,0.0308,1.48,0.07,4,0.3,1.78,0.0843,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2005-04-22,2004,7,30,112,1335.8,0.19,4,Mod_Dry,45,11,10,10,72,148,0.11,1188,0.89,1100,88,20,3,3,-7,69,65,14,13,3,141,1190,990,969,21,0.833,0.648,0.0308,1.48,0.0704,4,0.3,1.78,0.0846,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2005-04-23,2004,7,30,113,1338.8,0.19,4,Mod_Dry,45,11,10,10,72,148,0.11,1191,0.89,1100,91,21,3,3,-7,71,66,14,13,3,143,1190,990,969,21,0.835,0.648,0.0308,1.48,0.0705,4,0.3,1.78,0.0848,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2005-04-24,2004,7,30,114,1335.8,0.19,4,Mod_Dry,45,11,10,10,72,148,0.11,1188,0.89,1100,88,20,3,3,-7,69,65,14,13,3,141,1190,990,969,21,0.833,0.648,0.0308,1.48,0.0704,4,0.3,1.78,0.0846,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2005-04-25,2004,7,30,115,1320.8,0.19,4,Mod_Dry,45,11,10,10,72,148,0.11,1173,0.89,1100,73,16,2,2,-8,61,61,13,12,2,133,1190,990,968.9,21.1,0.825,0.648,0.0307,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2005-04-26,2004,7,30,116,1300,0.19,4,Mod_Dry,45,11,10,10,72,148,0.11,1152,0.89,1100,52,12,2,2,-8,44,57,13,12,2,116,1180,990,968.8,21.2,0.819,0.648,0.0306,1.47,0.0693,4,0.3,1.77,0.0835,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2005-04-27,2004,7,30,117,1273.4,0.19,4,Mod_Dry,45,11,10,10,72,148,0.12,1125,0.88,1100,25,6,1,1,-9,26,51,12,11,1,98,1170,990,968.8,21.2,0.807,0.648,0.0305,1.45,0.0685,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2005-04-28,2004,7,30,118,1241.4,0.2,4,Mod_Dry,45,11,10,10,72,148,0.12,1093,0.88,1093,0,0,0,0,-10,10,45,11,10,0,82,1160,990,968.7,21.3,0.786,0.633,0.0297,1.42,0.0665,4,0.299,1.72,0.0805,19.6,0.954,0.98,0.935,50.2,48.2,193,4630
2005-04-29,2004,7,31,119,1209.8,0.2,4,Mod_Dry,45,11,10,10,72,148,0.12,1062,0.88,1062,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.739,0.562,0.0262,1.3,0.0607,4,0.292,1.59,0.0743,19.8,0.955,0.98,0.936,49.3,48.2,193,4630
2005-04-30,2004,7,31,120,1178.8,0.21,4,Mod_Dry,45,11,10,10,72,148,0.13,1031,0.87,1031,0,0,0,0,-10,10,45,11,10,0,82,1100,990,968.5,21.5,0.694,0.492,0.0229,1.19,0.0551,4,0.286,1.47,0.0683,20.1,0.955,0.98,0.936,48.4,47.5,190,4560
2005-05-01,2004,8,31,121,1142.7,0.21,4,Mod_Dry,47,10,10,10,115,192,0.17,950.7,0.83,950.7,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.3,21.7,0.586,0.399,0.0184,0.986,0.0455,4,0.263,1.25,0.0577,20.4,0.955,0.98,0.936,45.4,44.5,178,4270
2005-05-02,2004,8,31,122,1112.7,0.22,4,Mod_Dry,47,10,10,10,115,192,0.17,920.7,0.83,920.7,0,0,0,0,-10,10,47,10,10,0,125,988,990,968.3,21.7,0.559,0.385,0.0177,0.944,0.0434,4,0.253,1.2,0.055,20.5,0.955,0.98,0.936,44.3,43.4,174,4170
2005-05-03,2004,8,31,123,1078,0.23,4,Mod_Dry,47,10,10,10,115,192,0.18,886,0.82,886,0,0,0,0,-10,10,47,10,10,0,125,953,990,968.1,21.9,0.527,0.368,0.0168,0.895,0.041,4,0.242,1.14,0.052,20.7,0.955,0.98,0.936,43,42.1,168,4040
2005-05-04,2004,8,31,124,1049.3,0.23,4,Mod_Dry,47,10,10,10,115,192,0.18,857.3,0.82,857.3,0,0,0,0,-10,10,47,10,10,0,125,924,990,968.1,21.9,0.501,0.354,0.0161,0.855,0.039,4,0.232,1.09,0.0495,20.9,0.954,0.98,0.935,41.8,41,164,3940
2005-05-05,2004,8,31,125,1021.1,0.24,4,Mod_Dry,47,10,10,10,115,192,0.19,829.1,0.81,829.1,0,0,0,0,-10,10,47,10,10,0,125,896,990,968,22,0.475,0.34,0.0154,0.816,0.037,4,0.222,1.04,0.0471,21,0.954,0.978,0.932,40.7,39.8,159,3820
2005-05-06,2004,8,32,126,993.69,0.24,4,Mod_Dry,47,10,10,10,115,192,0.19,801.7,0.81,801.7,0,0,0,0,-10,10,47,10,10,0,125,869,990,967.9,22.1,0.45,0.327,0.0148,0.777,0.0351,4,0.213,0.99,0.0448,21.1,0.953,0.975,0.929,39.6,38.6,154,3710
2005-05-07,2004,8,32,127,966.93,0.25,4,Mod_Dry,47,10,10,10,115,192,0.2,774.9,0.8,774.9,0,0,0,0,-10,10,47,10,10,0,125,842,990,967.8,22.2,0.426,0.314,0.0141,0.74,0.0333,3,0.287,1.03,0.0462,21.2,0.956,0.98,0.937,51.4,48.2,145,3470
2005-05-08,2004,8,32,128,940.91,0.25,4,Mod_Dry,47,10,10,10,115,192,0.2,748.9,0.8,748.9,0,0,0,0,-10,10,47,10,10,0,125,816,990,967.7,22.3,0.402,0.301,0.0135,0.703,0.0315,3,0.28,0.983,0.044,21.4,0.957,0.98,0.938,50,48.2,145,3470
2005-05-09,2004,8,32,129,915.71,0.26,4,Mod_Dry,47,10,10,10,115,192,0.21,723.7,0.79,723.7,0,0,0,0,-10,10,47,10,10,0,125,791,990,967.6,22.4,0.379,0.284,0.0127,0.663,0.0296,3,0.268,0.931,0.0415,21.5,0.957,0.98,0.938,48.7,47.7,143,3430
2005-05-10,2004,8,32,130,891.39,0.27,4,Mod_Dry,47,10,10,10,115,192,0.21,699.4,0.79,699.4,0,0,0,0,-10,10,47,10,10,0,125,766,990,967.5,22.5,0.362,0.268,0.0119,0.63,0.028,3,0.257,0.887,0.0394,21.6,0.957,0.98,0.938,47.3,46.4,139,3340
2005-05-11,2004,8,32,131,872.22,0.27,5,Dry,42,9,8,6,82,147,0.17,725.2,0.83,725.2,0,0,0,0,-6,6,42,9,8,0,88,784,990,967.4,22.6,0.373,0.285,0.0126,0.658,0.0291,3,0.269,0.927,0.041,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
2005-05-12,2004,8,32,132,853.78,0.28,5,Dry,42,9,8,6,82,147,0.17,706.8,0.83,706.8,0,0,0,0,-6,6,42,9,8,0,88,766,990,967.3,22.7,0.362,0.273,0.012,0.635,0.028,3,0.261,0.895,0.0395,21.8,0.957,0.98,0.938,48.2,47.2,142,3400
2005-05-13,2004,8,33,133,836.14,0.29,5,Dry,42,9,8,6,82,147,0.18,689.1,0.82,689.1,0,0,0,0,-6,6,42,9,8,0,88,748,990,967.2,22.8,0.352,0.261,0.0115,0.613,0.0269,3,0.253,0.866,0.038,21.9,0.957,0.98,0.938,47.2,46.2,139,3330
2005-05-14,2004,8,33,134,819.43,0.29,5,Dry,42,9,8,6,82,147,0.18,672.4,0.82,672.4,0,0,0,0,-6,6,42,9,8,0,88,731,990,967.2,22.8,0.342,0.25,0.011,0.592,0.026,3,0.245,0.837,0.0367,22,0.957,0.98,0.938,46.2,45.3,136,3260
2005-05-15,2004,8,33,135,803.82,0.3,5,Dry,42,9,8,6,82,147,0.18,656.8,0.82,656.8,0,0,0,0,-6,6,42,9,8,0,88,716,990,967.1,22.9,0.333,0.24,0.0105,0.573,0.025,3,0.238,0.811,0.0354,22.1,0.956,0.98,0.937,45.3,44.4,133,3200
2005-05-16,2004,8,33,136,789.56,0.31,5,Dry,42,9,8,6,82,147,0.19,642.6,0.81,642.6,0,0,0,0,-6,6,42,9,8,0,88,702,990,967.1,22.9,0.325,0.23,0.01,0.555,0.0242,3,0.232,0.787,0.0343,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
2005-05-17,2004,8,33,137,777.21,0.32,5,Dry,42,9,8,6,82,147,0.19,630.2,0.81,630.2,0,0,0,0,-6,6,42,9,8,0,88,689,990,967,23,0.318,0.222,0.00966,0.54,0.0235,3,0.226,0.766,0.0333,22.2,0.955,0.98,0.936,43.7,42.9,129,3090
2005-05-18,2004,8,33,138,767.03,0.32,5,Dry,42,9,8,6,82,147,0.19,620,0.81,620,0,0,0,0,-6,6,42,9,8,0,88,679,990,967,23,0.312,0.215,0.00934,0.528,0.0229,3,0.222,0.749,0.0325,22.3,0.955,0.98,0.936,43.1,42.3,127,3040
2005-05-19,2004,8,33,139,750.35,0.33,5,Dry,42,9,8,6,82,147,0.2,603.4,0.8,603.4,0,0,0,0,-6,6,42,9,8,0,88,662,990,966.9,23.1,0.303,0.204,0.00883,0.507,0.0219,3,0.214,0.721,0.0312,22.4,0.954,0.98,0.935,42.1,41.3,124,2970
2005-05-20,2004,8,34,140,733.13,0.33,5,Dry,42,9,8,6,82,147,0.2,586.1,0.8,586.1,0,0,0,0,-6,6,42,9,8,0,88,645,990,966.8,23.2,0.293,0.193,0.00831,0.486,0.021,3,0.206,0.692,0.0299,22.5,0.953,0.978,0.933,41.1,40.2,120,2890
2005-05-21,2004,8,34,141,717.54,0.34,5,Dry,42,9,8,6,82,147,0.2,570.5,0.8,570.5,0,0,0,0,-6,6,42,9,8,0,88,630,990,966.8,23.2,0.284,0.182,0.00784,0.466,0.0201,3,0.199,0.666,0.0287,22.6,0.952,0.976,0.929,40.1,39.1,117,2820
2005-05-22,2004,8,34,142,701.41,0.35,5,Dry,42,9,8,6,82,147,0.21,554.4,0.79,554.4,0,0,0,0,-6,6,42,9,8,0,88,613,990,966.7,23.3,0.275,0.171,0.00736,0.446,0.0192,3,0.192,0.638,0.0274,22.7,0.951,0.974,0.926,39,38,114,2740
2005-05-23,2004,8,34,143,686.92,0.35,5,Dry,42,9,8,6,82,147,0.21,539.9,0.79,539.9,0,0,0,0,-6,6,42,9,8,0,88,599,990,966.6,23.4,0.267,0.162,0.00692,0.429,0.0184,3,0.185,0.614,0.0263,22.7,0.95,0.972,0.923,38.1,37.1,111,2670
2005-05-24,2004,8,34,144,671.88,0.36,5,Dry,42,9,8,6,82,147,0.22,524.9,0.78,524.9,0,0,0,0,-6,6,42,9,8,0,88,584,990,966.6,23.4,0.258,0.152,0.00648,0.41,0.0175,3,0.179,0.589,0.0251,22.8,0.949,0.97,0.92,37.2,36,108,2590
2005-05-25,2004,8,34,145,658.48,0.36,5,Dry,42,9,8,6,82,147,0.22,511.5,0.78,511.5,0,0,0,0,-6,6,42,9,8,0,88,570,990,966.5,23.5,0.251,0.143,0.00608,0.393,0.0168,3,0.173,0.566,0.0241,22.9,0.947,0.97,0.919,36.3,35.2,106,2530
2005-05-26,2004,8,34,146,644.53,0.37,5,Dry,42,9,8,6,82,147,0.23,497.5,0.77,497.5,0,0,0,0,-6,6,42,9,8,0,88,557,990,966.5,23.5,0.243,0.134,0.00569,0.377,0.016,3,0.166,0.543,0.0231,23,0.946,0.97,0.918,35.4,34.3,103,2470
2005-05-27,2004,8,35,147,632.23,0.38,5,Dry,42,9,8,6,82,147,0.23,485.2,0.77,485.2,0,0,0,0,-6,6,42,9,8,0,88,544,990,966.4,23.6,0.236,0.128,0.00543,0.364,0.0154,2,0.27,0.634,0.0269,22.9,0.956,0.98,0.937,52.2,48.2,96.4,2310
2005-05-28,2004,8,35,148,619.38,0.38,5,Dry,42,9,8,6,82,147,0.24,472.4,0.76,472.4,0,0,0,0,-6,6,42,9,8,0,88,531,990,966.4,23.6,0.228,0.122,0.00516,0.35,0.0148,2,0.261,0.612,0.0259,23,0.957,0.98,0.938,51,48.2,96.4,2310
2005-05-29,2004,8,35,149,606.53,0.39,5,Dry,42,9,8,6,82,147,0.24,459.5,0.76,459.5,0,0,0,0,-6,6,42,9,8,0,88,519,990,966.3,23.7,0.221,0.116,0.0049,0.337,0.0142,2,0.253,0.59,0.0249,23.1,0.958,0.98,0.938,49.8,48.2,96.4,2310
2005-05-30,2004,8,35,150,595.31,0.39,5,Dry,42,9,8,6,82,147,0.25,448.3,0.75,448.3,0,0,0,0,-6,6,42,9,8,0,88,507,990,966.3,23.7,0.215,0.111,0.00466,0.325,0.0137,2,0.245,0.571,0.0241,23.2,0.958,0.98,0.939,48.8,47.8,95.6,2290
2005-05-31,2004,8,35,151,583.56,0.4,5,Dry,42,9,8,6,82,147,0.25,436.6,0.75,436.6,0,0,0,0,-6,6,42,9,8,0,88,496,990,966.2,23.8,0.21,0.105,0.00442,0.315,0.0133,2,0.237,0.553,0.0232,23.2,0.957,0.98,0.938,47.6,46.6,93.3,2240
2005-06-01,2004,9,35,152,573.44,0.4,5,Dry,39,9,7,5,59,119,0.21,454.4,0.79,454.4,0,0,0,0,-5,5,39,9,7,0,64,509,990,966.2,23.8,0.216,0.113,0.00476,0.33,0.0138,2,0.249,0.579,0.0243,23.2,0.958,0.98,0.939,49.6,48.2,96.4,2310
