date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2005-06-02,2004,9,35,153,562.78,0.41,5,Dry,39,9,7,5,59,119,0.21,443.8,0.79,443.8,0,0,0,0,-5,5,39,9,7,0,64,499,990,966.1,23.9,0.212,0.108,0.00454,0.32,0.0134,2,0.242,0.562,0.0236,23.3,0.958,0.98,0.939,48.6,47.6,95.2,2280
2005-06-03,2004,9,36,154,552.11,0.42,5,Dry,39,9,7,5,59,119,0.22,433.1,0.78,433.1,0,0,0,0,-5,5,39,9,7,0,64,488,990,966.1,23.9,0.208,0.103,0.00432,0.311,0.013,2,0.235,0.546,0.0228,23.4,0.957,0.98,0.938,47.5,46.6,93.1,2230
2005-06-04,2004,9,36,155,543.09,0.42,5,Dry,39,9,7,5,59,119,0.22,424.1,0.78,424.1,0,0,0,0,-5,5,39,9,7,0,64,479,990,966,24,0.205,0.0992,0.00414,0.304,0.0127,2,0.229,0.533,0.0222,23.4,0.957,0.98,0.937,46.6,45.7,91.3,2190
2005-06-05,2004,9,36,156,533.52,0.43,5,Dry,39,9,7,5,59,119,0.22,414.5,0.78,414.5,0,0,0,0,-5,5,39,9,7,0,64,470,990,966,24,0.201,0.0947,0.00394,0.296,0.0123,2,0.222,0.518,0.0216,23.5,0.956,0.98,0.937,45.6,44.7,89.4,2150
2005-06-06,2004,9,36,157,523.95,0.43,5,Dry,39,9,7,5,59,119,0.23,404.9,0.77,404.9,0,0,0,0,-5,5,39,9,7,0,64,460,990,966,24,0.198,0.0901,0.00375,0.288,0.012,2,0.216,0.504,0.021,23.5,0.955,0.98,0.936,44.6,43.8,87.5,2100
2005-06-07,2004,9,36,158,514.92,0.44,5,Dry,39,9,7,5,59,119,0.23,395.9,0.77,395.9,0,0,0,0,-5,5,39,9,7,0,64,451,990,965.9,24.1,0.195,0.0859,0.00357,0.281,0.0116,2,0.21,0.49,0.0204,23.6,0.954,0.98,0.935,43.7,42.8,85.7,2060
2005-06-08,2004,9,36,159,506.99,0.44,5,Dry,39,9,7,5,59,119,0.23,388,0.77,388,0,0,0,0,-5,5,39,9,7,0,64,443,990,965.9,24.1,0.192,0.0821,0.00341,0.274,0.0114,2,0.204,0.478,0.0198,23.6,0.953,0.98,0.934,42.9,42,84,2020
2005-06-09,2004,9,36,160,498.52,0.45,5,Dry,39,9,7,5,59,119,0.24,379.5,0.76,379.5,0,0,0,0,-5,5,39,9,7,0,64,435,990,965.8,24.2,0.189,0.0781,0.00323,0.267,0.0111,2,0.199,0.466,0.0193,23.7,0.952,0.98,0.933,42,41.1,82.3,1980
2005-06-10,2004,9,37,161,490.04,0.45,5,Dry,39,9,7,5,59,119,0.24,371,0.76,371,0,0,0,0,-5,5,39,9,7,0,64,426,990,965.8,24.2,0.186,0.0741,0.00306,0.26,0.0107,2,0.193,0.453,0.0187,23.7,0.951,0.978,0.931,41.1,40.2,80.4,1930
2005-06-11,2004,9,37,162,482.11,0.46,5,Dry,39,9,7,5,59,119,0.25,363.1,0.75,363.1,0,0,0,0,-5,5,39,9,7,0,64,418,990,965.8,24.2,0.183,0.0704,0.0029,0.253,0.0105,2,0.188,0.441,0.0182,23.8,0.95,0.977,0.928,40.2,39.3,78.6,1890
2005-06-12,2004,9,37,163,475.28,0.46,5,Dry,39,9,7,5,59,119,0.25,356.3,0.75,356.3,0,0,0,0,-5,5,39,9,7,0,64,411,990,965.7,24.3,0.181,0.0672,0.00277,0.248,0.0102,2,0.183,0.431,0.0178,23.8,0.949,0.975,0.926,39.5,38.5,77.1,1850
2005-06-13,2004,9,37,164,467.89,0.47,5,Dry,39,9,7,5,59,119,0.25,348.9,0.75,348.9,0,0,0,0,-5,5,39,9,7,0,64,404,990,965.7,24.3,0.178,0.0637,0.00262,0.242,0.00995,2,0.178,0.42,0.0173,23.9,0.948,0.973,0.923,38.7,37.7,75.4,1810
2005-06-14,2004,9,37,165,460.51,0.47,5,Dry,39,9,7,5,59,119,0.26,341.5,0.74,341.5,0,0,0,0,-5,5,39,9,7,0,64,397,990,965.7,24.3,0.175,0.0602,0.00247,0.236,0.00969,2,0.173,0.409,0.0168,23.9,0.947,0.972,0.92,37.9,36.9,73.7,1770
2005-06-15,2004,9,37,166,453.13,0.48,5,Dry,39,9,7,5,59,119,0.26,334.1,0.74,334.1,0,0,0,0,-5,5,39,9,7,0,64,389,990,965.6,24.4,0.173,0.0567,0.00233,0.23,0.00942,2,0.168,0.398,0.0163,24,0.946,0.97,0.918,37.1,36,72.1,1730
2005-06-16,2004,9,37,167,446.29,0.48,5,Dry,39,9,7,5,59,119,0.27,327.3,0.73,327.3,0,0,0,0,-5,5,39,9,7,0,64,382,990,965.6,24.4,0.17,0.0535,0.00219,0.224,0.00918,2,0.163,0.387,0.0159,24,0.945,0.97,0.917,36.4,35.3,70.6,1700
2005-06-17,2004,9,38,168,439.46,0.49,5,Dry,39,9,7,5,59,119,0.27,320.5,0.73,320.5,0,0,0,0,-5,5,39,9,7,0,64,375,990,965.6,24.4,0.168,0.0503,0.00206,0.218,0.00894,2,0.159,0.377,0.0154,24,0.944,0.97,0.916,35.7,34.6,69.2,1660
2005-06-18,2004,9,38,169,433.71,0.49,5,Dry,39,9,7,5,59,119,0.27,314.7,0.73,314.7,0,0,0,0,-5,5,39,9,7,0,64,370,990,965.6,24.4,0.166,0.0475,0.00194,0.214,0.00874,2,0.155,0.368,0.0151,24.1,0.943,0.97,0.915,35,34,68,1630
2005-06-19,2004,9,38,170,427.42,0.5,5,Dry,39,9,7,5,59,119,0.28,308.4,0.72,308.4,0,0,0,0,-5,5,39,9,7,0,64,363,990,965.5,24.5,0.164,0.0446,0.00182,0.208,0.00851,2,0.151,0.359,0.0147,24.1,0.942,0.97,0.914,34.4,33.3,66.7,1600
2005-06-20,2004,9,38,171,421.14,0.5,5,Dry,39,9,7,5,59,119,0.28,302.1,0.72,302.1,0,0,0,0,-5,5,39,9,7,0,64,357,990,965.5,24.5,0.162,0.0416,0.0017,0.203,0.00829,2,0.146,0.35,0.0143,24.2,0.941,0.97,0.913,33.7,32.7,65.3,1570
2005-06-21,2004,9,38,172,414.85,0.51,5,Dry,39,9,7,5,59,119,0.29,295.9,0.71,295.9,0,0,0,0,-5,5,39,9,7,0,64,351,990,965.5,24.5,0.159,0.0386,0.00158,0.198,0.00807,2,0.142,0.34,0.0139,24.2,0.94,0.97,0.911,33,32,64,1540
2005-06-22,2004,9,38,173,409.1,0.51,5,Dry,39,9,7,5,59,119,0.29,290.1,0.71,290.1,0,0,0,0,-5,5,39,9,7,0,64,345,990,965.4,24.6,0.157,0.0359,0.00146,0.193,0.00787,2,0.138,0.332,0.0135,24.2,0.938,0.97,0.91,32.3,31.4,62.7,1510
2005-06-23,2004,9,38,174,403.36,0.52,5,Dry,39,9,7,5,59,119,0.29,284.4,0.7,284.4,0,0,0,0,-5,5,39,9,7,0,64,339,990,965.4,24.6,0.155,0.0332,0.00135,0.189,0.00767,2,0.134,0.323,0.0131,24.3,0.937,0.97,0.909,31.7,30.8,61.5,1480
2005-06-24,2004,9,39,175,398.71,0.52,5,Dry,39,9,7,5,59,119,0.3,279.7,0.7,279.7,0,0,0,0,-5,5,39,9,7,0,64,335,990,965.4,24.6,0.154,0.031,0.00126,0.185,0.00751,2,0.131,0.316,0.0128,24.3,0.936,0.97,0.908,31.2,30.3,60.5,1450
2005-06-25,2004,9,39,176,393.52,0.52,5,Dry,39,9,7,5,59,119,0.3,274.5,0.7,274.5,0,0,0,0,-5,5,39,9,7,0,64,330,990,965.4,24.6,0.152,0.0286,0.00116,0.18,0.00732,2,0.128,0.308,0.0125,24.3,0.935,0.97,0.907,30.6,29.7,59.4,1430
2005-06-26,2004,9,39,177,388.32,0.53,5,Dry,39,9,7,5,59,119,0.31,269.3,0.69,269.3,0,0,0,0,-5,5,39,9,7,0,64,324,990,965.3,24.7,0.15,0.0261,0.00106,0.176,0.00714,2,0.124,0.3,0.0122,24.4,0.934,0.97,0.906,30,29.1,58.3,1400
2005-06-27,2004,9,39,178,383.13,0.53,5,Dry,39,9,7,5,59,119,0.31,264.1,0.69,264.1,0,0,0,0,-5,5,39,9,7,0,64,319,990,965.3,24.7,0.148,0.0237,0.000959,0.172,0.00696,2,0.121,0.293,0.0119,24.4,0.933,0.97,0.905,29.5,28.6,57.2,1370
2005-06-28,2004,9,39,179,377.93,0.54,5,Dry,39,9,7,5,59,119,0.32,258.9,0.69,258.9,0,0,0,0,-5,5,39,9,7,0,64,314,990,965.3,24.7,0.146,0.0212,0.000859,0.168,0.00678,2,0.117,0.285,0.0115,24.4,0.932,0.97,0.904,28.9,28,56,1350
2005-06-29,2004,9,39,180,373.28,0.54,5,Dry,39,9,7,5,59,119,0.32,254.3,0.68,254.3,0,0,0,0,-5,5,39,9,7,0,64,309,990,965.3,24.7,0.145,0.019,0.000769,0.164,0.00662,2,0.114,0.278,0.0112,24.5,0.931,0.97,0.903,28.4,27.5,55,1320
2005-06-30,2004,9,39,181,368.64,0.55,5,Dry,39,9,7,5,59,119,0.32,249.6,0.68,249.6,0,0,0,0,-5,5,39,9,7,0,64,305,990,965.2,24.8,0.143,0.017,0.000685,0.16,0.00646,2,0.111,0.271,0.0109,24.5,0.929,0.97,0.902,27.9,27,54,1300
2005-07-01,2004,10,40,182,363.99,0.55,5,Dry,37,8,6,4,53,108,0.3,256,0.7,256,0,0,0,0,-4,4,37,8,6,0,57,307,990,965.2,24.8,0.144,0.0198,0.0008,0.164,0.00661,2,0.115,0.279,0.0113,24.5,0.931,0.97,0.903,28.6,27.8,55.5,1330
2005-07-02,2004,10,40,183,360.43,0.56,5,Dry,37,8,6,4,53,108,0.3,252.4,0.7,252.4,0,0,0,0,-4,4,37,8,6,0,57,303,990,965.2,24.8,0.143,0.0181,0.000732,0.161,0.00648,2,0.113,0.274,0.011,24.5,0.93,0.97,0.902,28.2,27.4,54.8,1310
2005-07-03,2004,10,40,184,356.33,0.56,5,Dry,37,8,6,4,53,108,0.3,248.3,0.7,248.3,0,0,0,0,-4,4,37,8,6,0,57,299,990,965.2,24.8,0.141,0.0169,0.000679,0.158,0.00637,2,0.11,0.268,0.0108,24.6,0.929,0.97,0.901,27.8,26.9,53.9,1290
2005-07-04,2004,10,40,185,352.23,0.56,5,Dry,37,8,6,4,53,108,0.31,244.2,0.69,244.2,0,0,0,0,-4,4,37,8,6,0,57,295,990,965.2,24.8,0.14,0.0165,0.000665,0.156,0.00629,2,0.107,0.264,0.0106,24.6,0.928,0.97,0.9,27.3,26.5,53,1270
2005-07-05,2004,10,40,186,348.13,0.57,5,Dry,37,8,6,4,53,108,0.31,240.1,0.69,240.1,0,0,0,0,-4,4,37,8,6,0,57,291,990,965.1,24.9,0.138,0.0162,0.00065,0.154,0.00621,2,0.105,0.259,0.0104,24.6,0.926,0.97,0.898,26.8,26,52.1,1250
2005-07-06,2004,10,40,187,344.03,0.57,5,Dry,37,8,6,4,53,108,0.31,236,0.69,236,0,0,0,0,-4,4,37,8,6,0,57,287,990,965.1,24.9,0.137,0.0158,0.000636,0.153,0.00614,2,0.102,0.254,0.0102,24.6,0.925,0.97,0.897,26.4,25.6,51.1,1230
2005-07-07,2004,10,40,188,339.92,0.58,5,Dry,37,8,6,4,53,108,0.32,231.9,0.68,231.9,0,0,0,0,-4,4,37,8,6,0,57,283,990,965.1,24.9,0.135,0.0155,0.000621,0.151,0.00606,2,0.099,0.25,0.01,24.7,0.924,0.97,0.896,25.9,25.1,50.2,1210
2005-07-08,2004,10,41,189,335.82,0.58,5,Dry,37,8,6,4,53,108,0.32,227.8,0.68,227.8,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0151,0.000607,0.149,0.00598,1,0.25,0.399,0.016,24.5,0.959,0.98,0.94,52.5,48.2,48.2,1160
2005-07-09,2004,10,41,190,332.27,0.59,5,Dry,37,8,6,4,53,108,0.33,224.3,0.68,224.3,0,0,0,0,-4,4,37,8,6,0,57,275,990,965.1,24.9,0.133,0.0148,0.000594,0.147,0.00591,1,0.245,0.393,0.0157,24.5,0.959,0.98,0.94,51.8,48.2,48.2,1160
2005-07-10,2004,10,41,191,328.71,0.59,5,Dry,37,8,6,4,53,108,0.33,220.7,0.67,220.7,0,0,0,0,-4,4,37,8,6,0,57,272,990,965,25,0.131,0.0145,0.000581,0.146,0.00585,1,0.24,0.386,0.0155,24.6,0.958,0.98,0.939,51,48.2,48.2,1160
2005-07-11,2004,10,41,192,325.16,0.59,5,Dry,37,8,6,4,53,108,0.33,217.2,0.67,217.2,0,0,0,0,-4,4,37,8,6,0,57,268,990,965,25,0.13,0.0142,0.000569,0.144,0.00578,1,0.236,0.38,0.0152,24.6,0.958,0.98,0.939,50.2,48.2,48.2,1160
2005-07-12,2004,10,41,193,321.6,0.6,5,Dry,37,8,6,4,53,108,0.34,213.6,0.66,213.6,0,0,0,0,-4,4,37,8,6,0,57,265,990,965,25,0.129,0.0139,0.000556,0.143,0.00571,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2005-07-13,2004,10,41,194,318.05,0.6,5,Dry,37,8,6,4,53,108,0.34,210.1,0.66,210.1,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000544,0.141,0.00565,1,0.226,0.367,0.0147,24.6,0.957,0.98,0.937,48.6,47.6,47.6,1140
2005-07-14,2004,10,41,195,314.49,0.61,5,Dry,37,8,6,4,53,108,0.34,206.5,0.66,206.5,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0133,0.000531,0.14,0.00558,1,0.221,0.361,0.0144,24.7,0.956,0.98,0.937,47.7,46.8,46.8,1120
2005-07-15,2004,10,42,196,310.94,0.61,5,Dry,37,8,6,4,53,108,0.35,202.9,0.65,202.9,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.000519,0.138,0.00552,1,0.216,0.355,0.0142,24.7,0.955,0.98,0.936,46.9,46,46,1100
2005-07-16,2004,10,42,197,308.48,0.61,5,Dry,37,8,6,4,53,108,0.35,200.5,0.65,200.5,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0128,0.00051,0.137,0.00547,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.4,45.5,45.5,1090
2005-07-17,2004,10,42,198,305.47,0.62,5,Dry,37,8,6,4,53,108,0.35,197.5,0.65,197.5,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.0005,0.136,0.00541,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1070
2005-07-18,2004,10,42,199,302.46,0.62,5,Dry,37,8,6,4,53,108,0.36,194.5,0.64,194.5,0,0,0,0,-4,4,37,8,6,0,57,245,990,964.9,25.1,0.122,0.0123,0.000489,0.134,0.00536,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
2005-07-19,2004,10,42,200,299.46,0.63,5,Dry,37,8,6,4,53,108,0.36,191.5,0.64,191.5,0,0,0,0,-4,4,37,8,6,0,57,242,990,964.9,25.1,0.121,0.012,0.000479,0.133,0.0053,1,0.201,0.334,0.0133,24.8,0.952,0.98,0.933,44.3,43.4,43.4,1040
2005-07-20,2004,10,42,201,296.45,0.63,5,Dry,37,8,6,4,53,108,0.36,188.4,0.64,188.4,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0118,0.000469,0.132,0.00525,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.6,42.7,42.7,1020
2005-07-21,2004,10,42,202,293.44,0.63,5,Dry,37,8,6,4,53,108,0.37,185.4,0.63,185.4,0,0,0,0,-4,4,37,8,6,0,57,236,990,964.9,25.1,0.119,0.0115,0.000458,0.13,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.9,42,42,1010
2005-07-22,2004,10,43,203,290.43,0.64,5,Dry,37,8,6,4,53,108,0.37,182.4,0.63,182.4,0,0,0,0,-4,4,37,8,6,0,57,233,990,964.9,25.1,0.118,0.0113,0.000448,0.129,0.00514,1,0.189,0.318,0.0126,24.8,0.949,0.98,0.93,42.2,41.3,41.3,992
2005-07-23,2004,10,43,204,287.42,0.64,5,Dry,37,8,6,4,53,108,0.38,179.4,0.62,179.4,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.011,0.000437,0.128,0.00508,1,0.185,0.313,0.0124,24.8,0.948,0.979,0.929,41.4,40.6,40.6,974
2005-07-24,2004,10,43,205,284.42,0.65,5,Dry,37,8,6,4,53,108,0.38,176.4,0.62,176.4,0,0,0,0,-4,4,37,8,6,0,57,227,990,964.8,25.2,0.116,0.0107,0.000427,0.127,0.00503,1,0.181,0.307,0.0122,24.9,0.947,0.978,0.926,40.7,39.8,39.8,956
2005-07-25,2004,10,43,206,281.41,0.65,5,Dry,37,8,6,4,53,108,0.38,173.4,0.62,173.4,0,0,0,0,-4,4,37,8,6,0,57,224,990,964.8,25.2,0.115,0.0105,0.000417,0.125,0.00497,1,0.177,0.302,0.012,24.9,0.947,0.976,0.924,40,39.1,39.1,938
2005-07-26,2004,10,43,207,278.95,0.66,5,Dry,37,8,6,4,53,108,0.39,170.9,0.61,170.9,0,0,0,0,-4,4,37,8,6,0,57,222,990,964.8,25.2,0.114,0.0103,0.000408,0.124,0.00493,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.5,38.5,38.5,923
2005-07-27,2004,10,43,208,276.49,0.66,5,Dry,37,8,6,4,53,108,0.39,168.5,0.61,168.5,0,0,0,0,-4,4,37,8,6,0,57,219,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.9,37.9,37.9,909
2005-07-28,2004,10,43,209,274.03,0.67,5,Dry,37,8,6,4,53,108,0.39,166,0.61,166,0,0,0,0,-4,4,37,8,6,0,57,217,990,964.8,25.2,0.112,0.00986,0.000391,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.2,37.2,894
2005-07-29,2004,10,44,210,271.56,0.67,5,Dry,37,8,6,4,53,108,0.4,163.6,0.6,163.6,0,0,0,0,-4,4,37,8,6,0,57,215,990,964.8,25.2,0.111,0.00965,0.000383,0.121,0.0048,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.7,36.6,36.6,879
2005-07-30,2004,10,44,211,269.1,0.67,5,Dry,37,8,6,4,53,108,0.4,161.1,0.6,161.1,0,0,0,0,-4,4,37,8,6,0,57,212,990,964.8,25.2,0.11,0.00944,0.000374,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,865
2005-07-31,2004,10,44,212,266.64,0.68,5,Dry,37,8,6,4,53,108,0.41,158.6,0.59,158.6,0,0,0,0,-4,4,37,8,6,0,57,210,990,964.8,25.2,0.11,0.00923,0.000366,0.119,0.00471,1,0.157,0.275,0.0109,25,0.942,0.97,0.914,36.6,35.5,35.5,851
2005-08-01,2004,11,44,213,264.18,0.68,5,Dry,34,7,5,3,44,93,0.35,171.2,0.65,171.2,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000408,0.122,0.00485,1,0.174,0.296,0.0117,24.9,0.946,0.975,0.922,39.6,38.6,38.6,927
2005-08-02,2004,11,44,214,260.08,0.69,5,Dry,34,7,5,3,44,93,0.36,167.1,0.64,167.1,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00995,0.000394,0.121,0.00478,1,0.168,0.289,0.0114,25,0.944,0.973,0.919,38.6,37.6,37.6,902
2005-08-03,2004,11,44,215,257.62,0.7,5,Dry,34,7,5,3,44,93,0.36,164.6,0.64,164.6,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.00974,0.000386,0.12,0.00473,1,0.165,0.284,0.0113,25,0.944,0.972,0.917,38.1,37,37,888
2005-08-04,2004,11,44,216,254.61,0.71,5,Dry,34,7,5,3,44,93,0.36,161.6,0.64,161.6,0,0,0,0,-3,3,34,7,5,0,47,208,990,964.7,25.3,0.109,0.00949,0.000375,0.118,0.00468,1,0.161,0.279,0.011,25,0.943,0.97,0.915,37.4,36.2,36.2,870
2005-08-05,2004,11,45,217,251.6,0.71,5,Dry,34,7,5,3,44,93,0.37,158.6,0.63,158.6,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00923,0.000365,0.117,0.00462,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,853
2005-08-06,2004,11,45,218,248.6,0.72,5,Dry,34,7,5,3,44,93,0.37,155.6,0.63,155.6,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.00898,0.000355,0.116,0.00457,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,35.9,34.9,34.9,837
2005-08-07,2004,11,45,219,245.59,0.73,5,Dry,34,7,5,3,44,93,0.38,152.6,0.62,152.6,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00872,0.000344,0.114,0.00451,1,0.148,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.2,34.2,821
2005-08-08,2004,11,45,220,242.58,0.74,5,Dry,34,7,5,3,44,93,0.38,149.6,0.62,149.6,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00846,0.000334,0.113,0.00446,1,0.144,0.257,0.0102,25.1,0.939,0.97,0.911,34.6,33.5,33.5,804
2005-08-09,2004,11,45,221,239.57,0.75,5,Dry,34,7,5,3,44,93,0.39,146.6,0.61,146.6,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.103,0.00821,0.000324,0.112,0.0044,1,0.14,0.252,0.00994,25.1,0.938,0.97,0.909,33.8,32.8,32.8,788
2005-08-10,2004,11,45,222,237.11,0.75,5,Dry,34,7,5,3,44,93,0.39,144.1,0.61,144.1,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.008,0.000315,0.111,0.00436,1,0.137,0.248,0.00976,25.1,0.937,0.97,0.908,33.3,32.3,32.3,774
2005-08-11,2004,11,45,223,234.65,0.76,5,Dry,34,7,5,3,44,93,0.4,141.7,0.6,141.7,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00779,0.000307,0.11,0.00431,1,0.134,0.243,0.00958,25.1,0.935,0.97,0.907,32.7,31.7,31.7,761
2005-08-12,2004,11,46,224,232.19,0.77,5,Dry,34,7,5,3,44,93,0.4,139.2,0.6,139.2,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00758,0.000298,0.108,0.00427,1,0.13,0.239,0.0094,25.2,0.934,0.97,0.906,32.1,31.1,31.1,747
2005-08-13,2004,11,46,225,229.73,0.78,5,Dry,34,7,5,3,44,93,0.41,136.7,0.59,136.7,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00737,0.00029,0.107,0.00422,1,0.127,0.234,0.00922,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2005-08-14,2004,11,46,226,227.27,0.79,5,Dry,34,7,5,3,44,93,0.41,134.3,0.59,134.3,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.0992,0.00716,0.000282,0.106,0.00418,1,0.124,0.23,0.00905,25.2,0.932,0.97,0.904,30.9,30,30,720
2005-08-15,2004,11,46,227,224.81,0.79,5,Dry,34,7,5,3,44,93,0.41,131.8,0.59,131.8,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.5,25.5,0.0983,0.00695,0.000273,0.105,0.00413,1,0.12,0.226,0.00887,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2005-08-16,2004,11,46,228,222.35,0.8,5,Dry,34,7,5,3,44,93,0.42,129.3,0.58,129.3,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0974,0.00674,0.000265,0.104,0.00409,1,0.117,0.221,0.00869,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
2005-08-17,2004,11,46,229,220.98,0.81,5,Dry,34,7,5,3,44,93,0.42,128,0.58,128,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0969,0.00663,0.00026,0.104,0.00407,1,0.115,0.219,0.00859,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2005-08-18,2004,11,46,230,219.06,0.81,5,Dry,34,7,5,3,44,93,0.42,126.1,0.57,126.1,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0963,0.00647,0.000254,0.103,0.00403,1,0.113,0.215,0.00845,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2005-08-19,2004,11,47,231,217.15,0.82,5,Dry,34,7,5,3,44,93,0.43,124.2,0.57,124.2,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0956,0.0063,0.000247,0.102,0.004,1,0.11,0.212,0.00831,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2005-08-20,2004,11,47,232,215.24,0.82,5,Dry,34,7,5,3,44,93,0.43,122.2,0.57,122.2,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0949,0.00614,0.000241,0.101,0.00396,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.1,27.3,27.3,654
2005-08-21,2004,11,47,233,213.32,0.83,5,Dry,34,7,5,3,44,93,0.44,120.3,0.56,120.3,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0942,0.00598,0.000234,0.1,0.00393,1,0.105,0.205,0.00804,25.3,0.925,0.97,0.898,27.6,26.8,26.8,643
2005-08-22,2004,11,47,234,211.41,0.83,5,Dry,34,7,5,3,44,93,0.44,118.4,0.56,118.4,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0936,0.00581,0.000228,0.0994,0.00389,1,0.102,0.202,0.0079,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2005-08-23,2004,11,47,235,209.49,0.84,5,Dry,34,7,5,3,44,93,0.44,116.5,0.56,116.5,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0929,0.00565,0.000221,0.0985,0.00386,1,0.0998,0.198,0.00776,25.3,0.922,0.97,0.895,26.7,25.9,25.9,622
2005-08-24,2004,11,47,236,207.58,0.84,5,Dry,34,7,5,3,44,93,0.45,114.6,0.55,114.6,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0922,0.00549,0.000215,0.0977,0.00382,1,0.0972,0.195,0.00763,25.4,0.921,0.97,0.893,26.2,25.5,25.5,611
2005-08-25,2004,11,47,237,205.67,0.85,5,Dry,34,7,5,3,44,93,0.45,112.7,0.55,112.7,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0915,0.00533,0.000208,0.0969,0.00379,1,0.0946,0.191,0.00749,25.4,0.92,0.97,0.892,25.8,25,25,600
2005-08-26,2004,11,48,238,203.75,0.85,5,Dry,34,7,5,3,44,93,0.46,110.8,0.54,110.8,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.0909,0.00516,0.000202,0.096,0.00375,1,0.092,0.188,0.00735,25.4,0.918,0.97,0.891,25.3,24.6,24.6,589
2005-08-27,2004,11,48,239,201.84,0.86,5,Dry,34,7,5,3,44,93,0.46,108.8,0.54,108.8,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0902,0.005,0.000195,0.0952,0.00372,1,0.0894,0.185,0.00721,25.4,0,0,0,0,0,0,0
2005-08-28,2004,11,48,240,199.92,0.86,5,Dry,34,7,5,3,44,93,0.47,106.9,0.54,106.9,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0895,0.00484,0.000189,0.0943,0.00369,1,0.0868,0.181,0.00708,25.4,0,0,0,0,0,0,0
2005-08-29,2004,11,48,241,198.01,0.87,5,Dry,34,7,5,3,44,93,0.47,105,0.53,105,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0888,0.00468,0.000183,0.0935,0.00365,1,0.0843,0.178,0.00695,25.4,0,0,0,0,0,0,0
2005-08-30,2004,11,48,242,196.1,0.87,5,Dry,34,7,5,3,44,93,0.47,103.1,0.53,103.1,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0882,0.00451,0.000176,0.0927,0.00362,1,0.0817,0.174,0.00681,25.4,0,0,0,0,0,0,0
2005-08-31,2004,11,48,243,194.73,0.88,5,Dry,34,7,5,3,44,93,0.48,101.7,0.52,101.7,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0877,0.0044,0.000172,0.0921,0.0036,1,0.0798,0.172,0.00672,25.4,0,0,0,0,0,0,0
2005-09-01,2004,12,48,244,192.27,0.88,5,Dry,30,6,4,2,30,72,0.37,120.3,0.63,120.3,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0921,0.00597,0.000233,0.0981,0.00383,1,0.105,0.203,0.00793,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2005-09-02,2004,12,49,245,189.81,0.89,5,Dry,30,6,4,2,30,72,0.38,117.8,0.62,117.8,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0912,0.00576,0.000225,0.097,0.00379,1,0.102,0.199,0.00776,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
2005-09-03,2004,12,49,246,186.8,0.89,5,Dry,30,6,4,2,30,72,0.39,114.8,0.61,114.8,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0902,0.00551,0.000215,0.0957,0.00374,1,0.0975,0.193,0.00755,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2005-09-04,2004,12,49,247,183.79,0.9,5,Dry,30,6,4,2,30,72,0.39,111.8,0.61,111.8,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0891,0.00525,0.000205,0.0944,0.00369,1,0.0934,0.188,0.00734,25.4,0.919,0.97,0.891,25.6,24.8,24.8,595
2005-09-05,2004,12,49,248,180.78,0.91,5,Dry,30,6,4,2,30,72,0.4,108.8,0.6,108.8,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.088,0.005,0.000195,0.093,0.00364,1,0.0894,0.182,0.00714,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2005-09-06,2004,12,49,249,178.32,0.91,5,Dry,30,6,4,2,30,72,0.4,106.3,0.6,106.3,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0872,0.00479,0.000187,0.092,0.0036,1,0.086,0.178,0.00696,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2005-09-07,2004,12,49,250,175.86,0.92,5,Dry,30,6,4,2,30,72,0.41,103.9,0.59,103.9,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0863,0.00458,0.000179,0.0909,0.00356,1,0.0827,0.174,0.00679,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
2005-09-08,2004,12,49,251,173.4,0.92,5,Dry,30,6,4,2,30,72,0.41,101.4,0.58,101.4,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0854,0.00437,0.000171,0.0898,0.00352,1,0.0794,0.169,0.00662,25.4,0.912,0.969,0.884,23,22.3,22.3,535
2005-09-09,2004,12,50,252,172.03,0.92,5,Dry,30,6,4,2,30,72,0.42,100,0.58,100,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.085,0.00425,0.000166,0.0892,0.00349,1,0.0775,0.167,0.00653,25.4,0.911,0.969,0.882,22.7,22,22,527
2005-09-10,2004,12,50,253,170.12,0.93,5,Dry,30,6,4,2,30,72,0.42,98.12,0.58,98.12,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0843,0.00409,0.00016,0.0884,0.00346,1,0.075,0.163,0.0064,25.4,0.913,0.968,0.884,22.3,21.6,21.6,518
2005-09-11,2004,12,50,254,168.21,0.93,5,Dry,30,6,4,2,30,72,0.43,96.21,0.57,96.21,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0836,0.00393,0.000154,0.0875,0.00343,1,0.0724,0.16,0.00626,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
2005-09-12,2004,12,50,255,166.29,0.93,5,Dry,30,6,4,2,30,72,0.43,94.29,0.57,94.29,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0829,0.00376,0.000147,0.0867,0.0034,1,0.0698,0.156,0.00613,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
2005-09-13,2004,12,50,256,164.38,0.94,5,Dry,30,6,4,2,30,72,0.44,92.38,0.56,92.38,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0823,0.0036,0.000141,0.0859,0.00336,1,0.0672,0.153,0.006,25.4,0.919,0.965,0.888,21.1,20.4,20.4,490
2005-09-14,2004,12,50,257,162.46,0.94,5,Dry,30,6,4,2,30,72,0.44,90.46,0.56,90.46,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0816,0.00344,0.000135,0.085,0.00333,1,0.0646,0.15,0.00586,25.4,0.922,0.965,0.889,20.7,20,20,480
2005-09-15,2004,12,50,258,160.55,0.94,5,Dry,30,6,4,2,30,72,0.45,88.55,0.55,88.55,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0809,0.00328,0.000128,0.0842,0.0033,1,0.062,0.146,0.00573,25.4,0.924,0.964,0.89,20.4,19.6,19.6,471
2005-09-16,2004,12,51,259,158.64,0.94,5,Dry,30,6,4,2,30,72,0.45,86.64,0.55,86.64,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0802,0.00311,0.000122,0.0833,0.00327,1,0.0595,0.143,0.0056,25.4,0.926,0.963,0.892,20,19.2,19.2,461
2005-09-17,2004,12,51,260,156.72,0.94,5,Dry,30,6,4,2,30,72,0.46,84.72,0.54,84.72,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0795,0.00295,0.000116,0.0825,0.00323,1,0.0569,0.139,0.00546,25.4,0.928,0.962,0.893,19.6,18.8,18.8,452
2005-09-18,2004,12,51,261,154.81,0.95,5,Dry,30,6,4,2,30,72,0.47,82.81,0.54,82.81,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0789,0.00279,0.000109,0.0817,0.0032,1,0.0543,0.136,0.00533,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
2005-09-19,2004,12,51,262,153.44,0.95,5,Dry,30,6,4,2,30,72,0.47,81.44,0.53,81.44,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0784,0.00267,0.000105,0.0811,0.00318,1,0.0524,0.134,0.00523,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
2005-09-20,2004,12,51,263,152.07,0.95,5,Dry,30,6,4,2,30,72,0.47,80.07,0.53,80.07,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0779,0.00256,0.0001,0.0805,0.00315,1,0.0506,0.131,0.00514,25.4,0.934,0.96,0.896,18.6,17.9,17.9,429
2005-09-21,2004,12,51,264,150.71,0.95,5,Dry,30,6,4,2,30,72,0.48,78.71,0.52,78.71,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0774,0.00244,0.0000957,0.0799,0.00313,1,0.0488,0.129,0.00504,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2005-09-22,2004,12,51,265,149.34,0.95,5,Dry,30,6,4,2,30,72,0.48,77.34,0.52,77.34,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0769,0.00232,0.0000911,0.0793,0.00311,1,0.0469,0.126,0.00495,25.4,0.937,0.96,0.899,18,17.3,17.3,415
2005-09-23,2004,12,52,266,147.97,0.95,5,Dry,30,6,4,2,30,72,0.49,75.97,0.51,75.97,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0765,0.00221,0.0000866,0.0787,0.00309,1,0.0451,0.124,0.00485,25.4,0.939,0.96,0.901,17.7,17,17,409
2005-09-24,2004,12,52,267,146.6,0.96,5,Dry,30,6,4,2,30,72,0.49,74.6,0.51,74.6,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.076,0.00209,0.000082,0.0781,0.00306,1,0.0432,0.121,0.00476,25.4,0.938,0.96,0.9,17.4,16.7,16.7,401
2005-09-25,2004,12,52,268,145.24,0.96,5,Dry,30,6,4,2,30,72,0.5,73.24,0.5,73.24,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0755,0.00198,0.0000775,0.0775,0.00304,1,0.0414,0.119,0.00466,25.4,0.931,0.96,0.893,17,16.3,16.3,391
2005-09-26,2004,12,52,269,143.87,0.96,5,Dry,30,6,4,2,30,72,0.5,71.87,0.5,71.87,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.075,0.00186,0.0000729,0.0769,0.00301,1,0.0395,0.116,0.00456,25.4,0.923,0.96,0.886,16.5,15.9,15.9,381
2005-09-27,2004,12,52,270,142.5,0.96,5,Dry,30,6,4,2,30,72,0.51,70.5,0.49,70.5,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0745,0.00174,0.0000683,0.0763,0.00299,1,0.0377,0.114,0.00447,25.4,0.916,0.96,0.879,16.1,15.4,15.4,370
2005-09-28,2004,12,52,271,142.23,0.96,5,Dry,30,6,4,2,30,72,0.51,70.23,0.49,70.23,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0744,0.00172,0.0000674,0.0762,0.00299,1,0.0373,0.113,0.00445,25.4,0.914,0.96,0.878,16,15.3,15.3,368
2005-09-29,2004,12,52,272,141.41,0.96,5,Dry,30,6,4,2,30,72,0.51,69.41,0.49,69.41,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0741,0.00165,0.0000647,0.0758,0.00297,1,0.0362,0.112,0.00439,25.4,0.91,0.96,0.873,15.7,15.1,15.1,362
2005-09-30,2004,12,53,273,140.59,0.97,5,Dry,30,6,4,2,30,72,0.51,68.59,0.49,68.59,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0739,0.00158,0.000062,0.0754,0.00296,1,0.0351,0.111,0.00433,25.4,0.905,0.96,0.869,15.5,14.8,14.8,356
2005-10-01,2005,1,1,274,138.67,0.97,5,Dry,24,4,2,2,20,52,0.38,86.67,0.63,86.67,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0767,0.00312,0.000122,0.0798,0.00313,1,0.0595,0.139,0.00546,25.4,0.925,0.963,0.891,19.9,19.2,19.2,461
2005-10-02,2005,1,1,275,137.31,0.97,5,Dry,24,4,2,2,20,52,0.38,85.31,0.62,85.31,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.003,0.000118,0.0792,0.00311,1,0.0577,0.137,0.00537,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
2005-10-03,2005,1,1,276,135.39,0.97,5,Dry,24,4,2,2,20,52,0.38,83.39,0.62,83.39,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0756,0.00284,0.000111,0.0784,0.00307,1,0.0551,0.133,0.00523,25.4,0.929,0.961,0.893,19.3,18.5,18.5,445
2005-10-04,2005,1,1,277,133.48,0.97,5,Dry,24,4,2,2,20,52,0.39,81.48,0.61,81.48,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0749,0.00268,0.000105,0.0776,0.00304,1,0.0525,0.13,0.0051,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
2005-10-05,2005,1,1,278,131.56,0.97,5,Dry,24,4,2,2,20,52,0.4,79.56,0.6,79.56,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0742,0.00251,0.0000985,0.0767,0.00301,1,0.0499,0.127,0.00497,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
2005-10-06,2005,1,1,279,130.2,0.98,5,Dry,24,4,2,2,20,52,0.4,78.2,0.6,78.2,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0737,0.0024,0.000094,0.0761,0.00298,1,0.0481,0.124,0.00487,25.4,0.936,0.96,0.899,18.2,17.5,17.5,420
2005-10-07,2005,1,1,280,128.83,0.98,5,Dry,24,4,2,2,20,52,0.4,76.83,0.6,76.83,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0732,0.00228,0.0000894,0.0755,0.00296,1,0.0462,0.122,0.00477,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
2005-10-08,2005,1,2,281,127.46,0.98,5,Dry,24,4,2,2,20,52,0.41,75.46,0.59,75.46,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0728,0.00216,0.0000849,0.0749,0.00294,1,0.0444,0.119,0.00468,25.4,0.94,0.96,0.902,17.7,16.9,16.9,407
2005-10-09,2005,1,2,282,126.1,0.98,5,Dry,24,4,2,2,20,52,0.41,74.1,0.59,74.1,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0723,0.00205,0.0000803,0.0743,0.00291,1,0.0425,0.117,0.00458,25.4,0.936,0.96,0.898,17.3,16.6,16.6,398
2005-10-10,2005,1,2,283,124.73,0.98,5,Dry,24,4,2,2,20,52,0.42,72.73,0.58,72.73,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0718,0.00193,0.0000758,0.0737,0.00289,1,0.0407,0.114,0.00449,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
2005-10-11,2005,1,2,284,124.46,0.98,5,Dry,24,4,2,2,20,52,0.42,72.46,0.58,72.46,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0717,0.00191,0.0000749,0.0736,0.00289,1,0.0403,0.114,0.00447,25.4,0.927,0.96,0.89,16.7,16,16,385
2005-10-12,2005,1,2,285,122.54,0.98,5,Dry,24,4,2,2,20,52,0.42,70.54,0.58,70.54,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.071,0.00175,0.0000685,0.0728,0.00285,1,0.0377,0.11,0.00433,25.4,0.916,0.96,0.88,16.1,15.5,15.5,371
2005-10-13,2005,1,2,286,121.17,0.98,5,Dry,24,4,2,2,20,52,0.43,69.17,0.57,69.17,0,0,0,0,-2,2,24,4,2,0,22,99.2,990,964.5,25.5,0.0708,0.00163,0.0000639,0.0725,0.00284,1,0.0359,0.108,0.00425,25.4,0.909,0.96,0.872,15.7,15,15,361
2005-10-14,2005,1,2,287,120.9,0.98,5,Dry,24,4,2,2,20,52,0.43,68.9,0.57,68.9,0,0,0,0,-2,2,24,4,2,0,22,98.9,990,964.5,25.5,0.0708,0.00161,0.000063,0.0724,0.00284,1,0.0355,0.108,0.00423,25.4,0.907,0.96,0.871,15.6,14.9,14.9,359
2005-10-15,2005,1,3,288,120.08,0.98,5,Dry,24,4,2,2,20,52,0.43,68.08,0.57,68.08,0,0,0,0,-2,2,24,4,2,0,22,98.1,990,964.5,25.5,0.0708,0.00154,0.0000603,0.0724,0.00284,1,0.0344,0.107,0.00419,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
2005-10-16,2005,1,3,289,119.26,0.98,5,Dry,24,4,2,2,20,52,0.44,67.26,0.56,67.26,0,0,0,0,-2,2,24,4,2,0,22,97.3,990,964.5,25.5,0.0708,0.00147,0.0000575,0.0723,0.00283,1,0.0333,0.106,0.00414,25.4,0.898,0.96,0.862,15,14.4,14.4,347
2005-10-17,2005,1,3,290,118.44,0.98,5,Dry,24,4,2,2,20,52,0.44,66.44,0.56,66.44,0,0,0,0,-2,2,24,4,2,0,22,96.4,990,964.5,25.5,0.0708,0.0014,0.0000548,0.0722,0.00283,1,0.0322,0.104,0.00409,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
2005-10-18,2005,1,3,291,118.17,0.98,5,Dry,24,4,2,2,20,52,0.44,66.17,0.56,66.17,0,0,0,0,-2,2,24,4,2,0,22,96.2,990,964.5,25.5,0.0708,0.00137,0.0000539,0.0722,0.00283,1,0.0318,0.104,0.00408,25.4,0.892,0.96,0.856,14.7,14.1,14.1,339
2005-10-19,2005,1,3,292,117.35,0.98,5,Dry,24,4,2,2,20,52,0.44,65.35,0.56,65.35,0,0,0,0,-2,2,24,4,2,0,22,95.3,990,964.5,25.5,0.0708,0.0013,0.0000512,0.0721,0.00283,1,0.0307,0.103,0.00403,25.4,0.888,0.96,0.852,14.4,13.9,13.9,333
2005-10-20,2005,1,3,293,116.53,0.99,5,Dry,24,4,2,2,20,52,0.45,64.53,0.55,64.53,0,0,0,0,-2,2,24,4,2,0,22,94.5,990,964.5,25.5,0.0708,0.00124,0.0000484,0.0721,0.00283,1,0.0296,0.102,0.00399,25.4,0.883,0.96,0.848,14.2,13.6,13.6,327
2005-10-21,2005,1,3,294,115.71,0.99,5,Dry,24,4,2,2,20,52,0.45,63.71,0.55,63.71,0,0,0,0,-2,2,24,4,2,0,22,93.7,990,964.5,25.5,0.0708,0.00117,0.0000457,0.072,0.00282,1,0.0285,0.1,0.00394,25.4,0.878,0.96,0.843,13.9,13.4,13.4,321
2005-10-22,2005,1,4,295,114.89,0.99,5,Dry,24,4,2,2,20,52,0.45,62.89,0.55,62.89,0,0,0,0,-2,2,24,4,2,0,22,92.9,990,964.5,25.5,0.0708,0.0011,0.000043,0.0719,0.00282,1,0.0274,0.0993,0.00389,25.4,0,0,0,0,0,0,0
2005-10-23,2005,1,4,296,114.06,0.99,5,Dry,24,4,2,2,20,52,0.46,62.06,0.54,62.06,0,0,0,0,-2,2,24,4,2,0,22,92.1,990,964.5,25.5,0.0708,0.00103,0.0000402,0.0718,0.00282,1,0.0263,0.0981,0.00385,25.4,0,0,0,0,0,0,0
2005-10-24,2005,1,4,297,113.24,0.99,5,Dry,24,4,2,2,20,52,0.46,61.24,0.54,61.24,0,0,0,0,-2,2,24,4,2,0,22,91.2,990,964.5,25.5,0.0708,0.000955,0.0000375,0.0718,0.00281,1,0.0252,0.097,0.0038,25.4,0,0,0,0,0,0,0
2005-10-25,2005,1,4,298,112.42,0.99,5,Dry,24,4,2,2,20,52,0.46,60.42,0.54,60.42,0,0,0,0,-2,2,24,4,2,0,22,90.4,990,964.5,25.5,0.0708,0.000886,0.0000347,0.0717,0.00281,1,0.0241,0.0958,0.00376,25.4,0,0,0,0,0,0,0
2005-10-26,2005,1,4,299,111.6,0.99,5,Dry,24,4,2,2,20,52,0.47,59.6,0.53,59.6,0,0,0,0,-2,2,24,4,2,0,22,89.6,990,964.5,25.5,0.0708,0.000816,0.000032,0.0716,0.00281,1,0.023,0.0946,0.00371,25.4,0,0,0,0,0,0,0
2005-10-27,2005,1,4,300,110.78,0.99,5,Dry,24,4,2,2,20,52,0.47,58.78,0.53,58.78,0,0,0,0,-2,2,24,4,2,0,22,88.8,990,964.5,25.5,0.0708,0.000746,0.0000293,0.0716,0.00281,1,0.0219,0.0934,0.00366,25.4,0,0,0,0,0,0,0
2005-10-28,2005,1,4,301,109.96,0.99,5,Dry,24,4,2,2,20,52,0.47,57.96,0.53,57.96,0,0,0,0,-2,2,24,4,2,0,22,88,990,964.5,25.5,0.0708,0.000677,0.0000265,0.0715,0.0028,1,0.0207,0.0922,0.00362,25.4,0,0,0,0,0,0,0
2005-10-29,2005,1,5,302,109.14,0.99,5,Dry,24,4,2,2,20,52,0.48,57.14,0.52,57.14,0,0,0,0,-2,2,24,4,2,0,22,87.1,990,964.5,25.5,0.0708,0.000607,0.0000238,0.0714,0.0028,1,0.0196,0.0911,0.00357,25.4,0,0,0,0,0,0,0
2005-10-30,2005,1,5,303,108.32,0.99,5,Dry,24,4,2,2,20,52,0.48,56.32,0.52,56.32,0,0,0,0,-2,2,24,4,2,0,22,86.3,990,964.5,25.5,0.0708,0.000537,0.0000211,0.0714,0.0028,1,0.0185,0.0899,0.00353,25.4,0,0,0,0,0,0,0
2005-10-31,2005,1,5,304,108.05,0.99,5,Dry,24,4,2,2,20,52,0.48,56.05,0.52,56.05,0,0,0,0,-2,2,24,4,2,0,22,86,990,964.5,25.5,0.0708,0.000514,0.0000202,0.0713,0.0028,1,0.0182,0.0895,0.00351,25.4,0,0,0,0,0,0,0
2005-11-01,2005,2,5,305,108.32,0.99,5,Dry,23,4,2,2,19,50,0.46,58.32,0.54,58.32,0,0,0,0,-2,2,23,4,2,0,21,87.3,990,964.5,25.5,0.0708,0.000707,0.0000277,0.0715,0.00281,1,0.0212,0.0928,0.00364,25.4,0,0,0,0,0,0,0
2005-11-02,2005,2,5,306,110.78,0.99,5,Dry,23,4,2,2,19,50,0.45,60.78,0.55,60.78,0,0,0,0,-2,2,23,4,2,0,21,89.8,990,964.5,25.5,0.0708,0.000916,0.0000359,0.0717,0.00281,1,0.0246,0.0963,0.00378,25.4,0,0,0,0,0,0,0
2005-11-03,2005,2,5,307,114.34,0.99,5,Dry,23,4,2,2,19,50,0.44,64.34,0.56,64.34,0,0,0,0,-2,2,23,4,2,0,21,93.3,990,964.5,25.5,0.0708,0.00122,0.0000478,0.072,0.00283,1,0.0294,0.101,0.00398,25.4,0.882,0.96,0.847,14.1,13.6,13.6,326
2005-11-04,2005,2,5,308,118.44,0.98,5,Dry,23,4,2,2,19,50,0.42,68.44,0.58,68.44,0,0,0,0,-2,2,23,4,2,0,21,97.4,990,964.5,25.5,0.0708,0.00157,0.0000615,0.0724,0.00284,1,0.0349,0.107,0.00421,25.4,0.905,0.96,0.869,15.4,14.8,14.8,355
2005-11-05,2005,2,6,309,119.81,0.98,5,Dry,23,4,2,2,19,50,0.42,69.81,0.58,69.81,0,0,0,0,-2,2,23,4,2,0,21,98.8,990,964.5,25.5,0.0708,0.00168,0.000066,0.0725,0.00284,1,0.0367,0.109,0.00428,25.4,0.912,0.96,0.876,15.9,15.2,15.2,365
2005-11-06,2005,2,6,310,122.81,0.98,5,Dry,23,4,2,2,19,50,0.41,72.81,0.59,72.81,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0715,0.00194,0.000076,0.0734,0.00288,1,0.0408,0.114,0.00448,25.4,0.929,0.96,0.892,16.8,16.2,16.2,388
2005-11-07,2005,2,6,311,126.37,0.98,5,Dry,23,4,2,2,19,50,0.4,76.37,0.6,76.37,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0727,0.00224,0.0000879,0.075,0.00294,1,0.0456,0.121,0.00473,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
2005-11-08,2005,2,6,312,132.11,0.97,5,Dry,23,4,2,2,19,50,0.38,82.11,0.62,82.11,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0747,0.00273,0.000107,0.0775,0.00304,1,0.0533,0.131,0.00513,25.4,0.931,0.961,0.894,19,18.3,18.3,439
2005-11-09,2005,2,6,313,135.67,0.97,5,Dry,23,4,2,2,19,50,0.37,85.67,0.63,85.67,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.076,0.00303,0.000119,0.079,0.0031,1,0.0582,0.137,0.00538,25.4,0.926,0.962,0.892,19.7,19,19,456
2005-11-10,2005,2,6,314,136.49,0.97,5,Dry,23,4,2,2,19,50,0.37,86.49,0.63,86.49,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0763,0.0031,0.000122,0.0794,0.00311,1,0.0593,0.139,0.00544,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
2005-11-11,2005,2,6,315,138.95,0.97,5,Dry,23,4,2,2,19,50,0.36,88.95,0.64,88.95,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0772,0.00331,0.00013,0.0805,0.00316,1,0.0626,0.143,0.00561,25.4,0.923,0.964,0.889,20.4,19.7,19.7,472
2005-11-12,2005,2,7,316,144.14,0.96,5,Dry,23,4,2,2,19,50,0.35,94.14,0.65,94.14,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.079,0.00375,0.000147,0.0827,0.00324,1,0.0696,0.152,0.00597,25.3,0.917,0.966,0.886,21.5,20.7,20.7,497
2005-11-13,2005,2,7,317,148.24,0.95,5,Dry,23,4,2,2,19,50,0.34,98.24,0.66,98.24,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.0041,0.000161,0.0845,0.00332,1,0.0751,0.16,0.00626,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
2005-11-14,2005,2,7,318,148.52,0.95,5,Dry,23,4,2,2,19,50,0.34,98.52,0.66,98.52,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0805,0.00412,0.000162,0.0847,0.00332,1,0.0755,0.16,0.00628,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
2005-11-15,2005,2,7,319,146.6,0.96,5,Dry,23,4,2,2,19,50,0.34,96.6,0.66,96.6,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0799,0.00396,0.000155,0.0838,0.00329,1,0.0729,0.157,0.00615,25.3,0.914,0.967,0.884,22,21.2,21.2,510
2005-11-16,2005,2,7,320,145.24,0.96,5,Dry,23,4,2,2,19,50,0.34,95.24,0.66,95.24,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0794,0.00385,0.000151,0.0832,0.00326,1,0.0711,0.154,0.00605,25.3,0.916,0.967,0.885,21.7,21,21,503
2005-11-17,2005,2,7,321,146.06,0.96,5,Dry,23,4,2,2,19,50,0.34,96.06,0.66,96.06,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0797,0.00392,0.000154,0.0836,0.00328,1,0.0722,0.156,0.00611,25.3,0.915,0.967,0.885,21.8,21.1,21.1,507
2005-11-18,2005,2,7,322,146.88,0.96,5,Dry,23,4,2,2,19,50,0.34,96.88,0.66,96.88,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.08,0.00398,0.000156,0.0839,0.00329,1,0.0733,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,511
2005-11-19,2005,2,8,323,148.79,0.95,5,Dry,23,4,2,2,19,50,0.34,98.79,0.66,98.79,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0806,0.00415,0.000163,0.0848,0.00332,1,0.0759,0.161,0.0063,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
2005-11-20,2005,2,8,324,151.8,0.95,5,Dry,23,4,2,2,19,50,0.33,101.8,0.67,101.8,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.0044,0.000173,0.0861,0.00338,1,0.0799,0.166,0.00651,25.3,0.912,0.97,0.885,23.1,22.4,22.4,537
2005-11-21,2005,2,8,325,149.89,0.95,5,Dry,23,4,2,2,19,50,0.33,99.89,0.67,99.89,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.081,0.00424,0.000166,0.0853,0.00334,1,0.0774,0.163,0.00638,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
2005-11-22,2005,2,8,326,148.52,0.95,5,Dry,23,4,2,2,19,50,0.34,98.52,0.66,98.52,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0805,0.00412,0.000162,0.0847,0.00332,1,0.0755,0.16,0.00628,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
2005-11-23,2005,2,8,327,146.6,0.96,5,Dry,23,4,2,2,19,50,0.34,96.6,0.66,96.6,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0799,0.00396,0.000155,0.0838,0.00329,1,0.0729,0.157,0.00615,25.3,0.914,0.967,0.884,22,21.2,21.2,510
2005-11-24,2005,2,8,328,147.97,0.95,5,Dry,23,4,2,2,19,50,0.34,97.97,0.66,97.97,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0803,0.00408,0.00016,0.0844,0.00331,1,0.0748,0.159,0.00624,25.3,0.913,0.968,0.884,22.2,21.5,21.5,516
2005-11-25,2005,2,8,329,153.17,0.95,5,Dry,23,4,2,2,19,50,0.33,103.2,0.67,103.2,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0822,0.00452,0.000177,0.0867,0.0034,1,0.0818,0.168,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
2005-11-26,2005,2,9,330,157.27,0.94,5,Dry,23,4,2,2,19,50,0.32,107.3,0.68,107.3,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00487,0.000191,0.0885,0.00347,1,0.0873,0.176,0.00689,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
2005-11-27,2005,2,9,331,161.37,0.94,5,Dry,23,4,2,2,19,50,0.31,111.4,0.69,111.4,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00522,0.000204,0.0903,0.00354,1,0.0928,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2005-11-28,2005,2,9,332,165.47,0.93,5,Dry,23,4,2,2,19,50,0.3,115.5,0.7,115.5,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0865,0.00556,0.000218,0.0921,0.00361,1,0.0984,0.19,0.00746,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2005-11-29,2005,2,9,333,167.39,0.93,5,Dry,23,4,2,2,19,50,0.3,117.4,0.7,117.4,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0872,0.00573,0.000224,0.0929,0.00364,1,0.101,0.194,0.00759,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2005-11-30,2005,2,9,334,169.3,0.93,5,Dry,23,4,2,2,19,50,0.29,119.3,0.7,119.3,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0879,0.00589,0.000231,0.0938,0.00367,1,0.104,0.197,0.00773,25.3,0.924,0.97,0.897,27.4,26.6,26.6,638
2005-12-01,2005,3,9,335,169.57,0.93,5,Dry,26,4,3,2,24,59,0.35,110.6,0.65,110.6,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0862,0.00515,0.000202,0.0914,0.00358,1,0.0918,0.183,0.00717,25.4,0.918,0.97,0.891,25.2,24.5,24.5,588
2005-12-02,2005,3,9,336,168.21,0.93,5,Dry,26,4,3,2,24,59,0.35,109.2,0.65,109.2,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0857,0.00503,0.000197,0.0908,0.00355,1,0.0899,0.181,0.00708,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2005-12-03,2005,3,10,337,168.48,0.93,5,Dry,26,4,3,2,24,59,0.35,109.5,0.65,109.5,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0858,0.00506,0.000198,0.0909,0.00356,1,0.0903,0.181,0.00709,25.4,0.917,0.97,0.89,25,24.2,24.2,581
2005-12-04,2005,3,10,338,172.58,0.92,5,Dry,26,4,3,2,24,59,0.34,113.6,0.66,113.6,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0873,0.0054,0.000212,0.0927,0.00363,1,0.0958,0.189,0.00738,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2005-12-05,2005,3,10,339,175.04,0.92,5,Dry,26,4,3,2,24,59,0.34,116,0.66,116,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0881,0.00561,0.00022,0.0937,0.00367,1,0.0992,0.193,0.00755,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2005-12-06,2005,3,10,340,176.96,0.91,5,Dry,26,4,3,2,24,59,0.33,118,0.67,118,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0888,0.00578,0.000226,0.0946,0.0037,1,0.102,0.196,0.00768,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2005-12-07,2005,3,10,341,175.04,0.92,5,Dry,26,4,3,2,24,59,0.34,116,0.66,116,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0881,0.00561,0.00022,0.0937,0.00367,1,0.0992,0.193,0.00755,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2005-12-08,2005,3,10,342,175.86,0.92,5,Dry,26,4,3,2,24,59,0.34,116.9,0.67,116.9,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0884,0.00568,0.000222,0.0941,0.00368,1,0.1,0.194,0.00761,25.4,0.923,0.97,0.895,26.8,26,26,624
2005-12-09,2005,3,10,343,178.32,0.91,5,Dry,26,4,3,2,24,59,0.33,119.3,0.67,119.3,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0893,0.00589,0.000231,0.0952,0.00372,1,0.104,0.199,0.00778,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
2005-12-10,2005,3,11,344,179.14,0.91,5,Dry,26,4,3,2,24,59,0.33,120.1,0.67,120.1,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00596,0.000233,0.0955,0.00374,1,0.105,0.2,0.00783,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
2005-12-11,2005,3,11,345,176.68,0.91,5,Dry,26,4,3,2,24,59,0.33,117.7,0.67,117.7,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00575,0.000225,0.0945,0.0037,1,0.101,0.196,0.00766,25.4,0.923,0.97,0.896,27,26.2,26.2,629
2005-12-12,2005,3,11,346,177.5,0.91,5,Dry,26,4,3,2,24,59,0.33,118.5,0.67,118.5,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.089,0.00582,0.000228,0.0948,0.00371,1,0.102,0.197,0.00772,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2005-12-13,2005,3,11,347,178.87,0.91,5,Dry,26,4,3,2,24,59,0.33,119.9,0.67,119.9,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00594,0.000232,0.0954,0.00373,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.6,26.7,26.7,642
2005-12-14,2005,3,11,348,178.05,0.91,5,Dry,26,4,3,2,24,59,0.33,119,0.67,119,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00587,0.00023,0.0951,0.00372,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.897,27.4,26.5,26.5,637
2005-12-15,2005,3,11,349,177.78,0.91,5,Dry,26,4,3,2,24,59,0.33,118.8,0.67,118.8,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0891,0.00585,0.000229,0.0949,0.00372,1,0.103,0.198,0.00774,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
2005-12-16,2005,3,11,350,179.14,0.91,5,Dry,26,4,3,2,24,59,0.33,120.1,0.67,120.1,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00596,0.000233,0.0955,0.00374,1,0.105,0.2,0.00783,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
2005-12-17,2005,3,12,351,182.7,0.9,5,Dry,26,4,3,2,24,59,0.32,123.7,0.68,123.7,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0908,0.00626,0.000245,0.0971,0.0038,1,0.109,0.207,0.00808,25.4,0.928,0.97,0.9,28.5,27.7,27.7,664
2005-12-18,2005,3,12,352,186.25,0.9,5,Dry,26,4,3,2,24,59,0.32,127.3,0.68,127.3,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0921,0.00657,0.000257,0.0987,0.00386,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2005-12-19,2005,3,12,353,186.53,0.89,5,Dry,26,4,3,2,24,59,0.32,127.5,0.68,127.5,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0922,0.00659,0.000258,0.0988,0.00386,1,0.115,0.213,0.00835,25.4,0.929,0.97,0.902,29.5,28.6,28.6,686
2005-12-20,2005,3,12,354,187.35,0.89,5,Dry,26,4,3,2,24,59,0.32,128.3,0.69,128.3,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00666,0.00026,0.0991,0.00388,1,0.116,0.215,0.0084,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2005-12-21,2005,3,12,355,191.45,0.89,5,Dry,26,4,3,2,24,59,0.31,132.4,0.69,132.4,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0939,0.00701,0.000274,0.101,0.00395,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.7,29.8,29.8,714
2005-12-22,2005,3,12,356,192.81,0.88,5,Dry,26,4,3,2,24,59,0.31,133.8,0.69,133.8,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00712,0.000278,0.102,0.00397,1,0.123,0.225,0.00878,25.4,0.932,0.97,0.904,31,30.1,30.1,722
2005-12-23,2005,3,12,357,192.54,0.88,5,Dry,26,4,3,2,24,59,0.31,133.5,0.69,133.5,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0943,0.0071,0.000278,0.101,0.00396,1,0.123,0.224,0.00876,25.4,0.932,0.97,0.904,30.9,30,30,721
2005-12-24,2005,3,13,358,189.53,0.89,5,Dry,26,4,3,2,24,59,0.31,130.5,0.69,130.5,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0932,0.00685,0.000268,0.1,0.00391,1,0.119,0.219,0.00855,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2005-12-25,2005,3,13,359,190.35,0.89,5,Dry,26,4,3,2,24,59,0.31,131.3,0.69,131.3,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0935,0.00691,0.00027,0.1,0.00393,1,0.12,0.22,0.00861,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2005-12-26,2005,3,13,360,192.81,0.88,5,Dry,26,4,3,2,24,59,0.31,133.8,0.69,133.8,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00712,0.000278,0.102,0.00397,1,0.123,0.225,0.00878,25.4,0.932,0.97,0.904,31,30.1,30.1,722
2005-12-27,2005,3,13,361,195.82,0.87,5,Dry,26,4,3,2,24,59,0.3,136.8,0.7,136.8,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00738,0.000288,0.103,0.00402,1,0.127,0.23,0.00899,25.4,0.933,0.97,0.905,31.8,30.8,30.8,739
2005-12-28,2005,3,13,362,198.83,0.87,5,Dry,26,4,3,2,24,59,0.3,139.8,0.7,139.8,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0965,0.00764,0.000298,0.104,0.00407,1,0.131,0.235,0.0092,25.4,0.934,0.97,0.906,32.5,31.5,31.5,757
2005-12-29,2005,3,13,363,199.65,0.86,5,Dry,26,4,3,2,24,59,0.3,140.7,0.7,140.7,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.00771,0.000301,0.105,0.00408,1,0.132,0.237,0.00925,25.4,0.935,0.97,0.907,32.7,31.7,31.7,761
2005-12-30,2005,3,13,364,200.47,0.86,5,Dry,26,4,3,2,24,59,0.29,141.5,0.71,141.5,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0971,0.00777,0.000304,0.105,0.0041,1,0.133,0.238,0.00931,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
2005-12-31,2005,3,14,365,203.48,0.85,5,Dry,26,4,3,2,24,59,0.29,144.5,0.71,144.5,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0982,0.00803,0.000314,0.106,0.00415,1,0.138,0.244,0.00953,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2006-01-01,2005,4,14,1,205.39,0.85,5,Dry,29,5,4,2,33,73,0.35,132.4,0.65,132.4,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0957,0.007,0.000274,0.103,0.00402,1,0.121,0.224,0.00876,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
2006-01-02,2005,4,14,2,207.31,0.84,5,Dry,29,5,4,2,33,73,0.35,134.3,0.65,134.3,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0963,0.00717,0.00028,0.104,0.00405,1,0.124,0.227,0.0089,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
2006-01-03,2005,4,14,3,209.22,0.84,5,Dry,29,5,4,2,33,73,0.35,136.2,0.65,136.2,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.097,0.00733,0.000287,0.104,0.00408,1,0.126,0.231,0.00903,25.3,0.933,0.97,0.905,31.6,30.6,30.6,735
