date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-01-04,2005,4,14,4,210.59,0.83,5,Dry,29,5,4,2,33,73,0.35,137.6,0.65,137.6,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0975,0.00745,0.000292,0.105,0.00411,1,0.128,0.233,0.00913,25.3,0.934,0.97,0.906,31.9,30.9,30.9,742
2006-01-05,2005,4,14,5,214.14,0.82,5,Dry,29,5,4,2,33,73,0.34,141.1,0.66,141.1,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0988,0.00775,0.000304,0.107,0.00417,1,0.133,0.24,0.00939,25.3,0.935,0.97,0.907,32.7,31.7,31.7,762
2006-01-06,2005,4,14,6,217.7,0.82,5,Dry,29,5,4,2,33,73,0.34,144.7,0.67,144.7,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00805,0.000316,0.108,0.00424,1,0.138,0.246,0.00965,25.2,0.937,0.97,0.908,33.6,32.5,32.5,781
2006-01-07,2005,4,15,7,221.25,0.81,5,Dry,29,5,4,2,33,73,0.33,148.3,0.67,148.3,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00835,0.000328,0.11,0.0043,1,0.143,0.252,0.0099,25.2,0.938,0.97,0.91,34.4,33.4,33.4,801
2006-01-08,2005,4,15,8,223.71,0.8,5,Dry,29,5,4,2,33,73,0.33,150.7,0.67,150.7,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00856,0.000336,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35,33.9,33.9,814
2006-01-09,2005,4,15,9,227.81,0.79,5,Dry,29,5,4,2,33,73,0.32,154.8,0.68,154.8,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00891,0.00035,0.112,0.00442,1,0.151,0.264,0.0104,25.2,0.94,0.97,0.912,35.9,34.9,34.9,836
2006-01-10,2005,4,15,10,230.28,0.78,5,Dry,29,5,4,2,33,73,0.32,157.3,0.68,157.3,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00912,0.000359,0.114,0.00447,1,0.155,0.268,0.0106,25.1,0.941,0.97,0.913,36.5,35.4,35.4,850
2006-01-11,2005,4,15,11,234.38,0.76,5,Dry,29,5,4,2,33,73,0.31,161.4,0.69,161.4,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00947,0.000373,0.115,0.00454,1,0.16,0.276,0.0109,25.1,0.942,0.971,0.915,37.5,36.4,36.4,873
2006-01-12,2005,4,15,12,239.03,0.75,5,Dry,29,5,4,2,33,73,0.3,166,0.69,166,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00986,0.000389,0.117,0.00463,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.5,37.5,900
2006-01-13,2005,4,15,13,245.31,0.73,5,Dry,29,5,4,2,33,73,0.3,172.3,0.7,172.3,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00474,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,40,39.1,39.1,937
2006-01-14,2005,4,16,14,249.96,0.72,5,Dry,29,5,4,2,33,73,0.29,177,0.71,177,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000427,0.122,0.00483,1,0.181,0.304,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,965
2006-01-15,2005,4,16,15,252.42,0.71,5,Dry,29,5,4,2,33,73,0.29,179.4,0.71,179.4,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000435,0.123,0.00487,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.8,40.8,980
2006-01-16,2005,4,16,16,258.71,0.7,5,Dry,29,5,4,2,33,73,0.28,185.7,0.72,185.7,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.114,0.0115,0.000457,0.126,0.00499,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1020
2006-01-17,2005,4,16,17,268.28,0.68,5,Dry,29,5,4,2,33,73,0.27,195.3,0.73,195.3,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.00049,0.13,0.00516,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.4,44.5,44.5,1070
2006-01-18,2005,4,16,18,277.31,0.66,5,Dry,29,5,4,2,33,73,0.26,204.3,0.74,204.3,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000521,0.134,0.00533,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.6,46.6,46.6,1120
2006-01-19,2005,4,16,19,285.24,0.65,5,Dry,29,5,4,2,33,73,0.26,212.2,0.74,212.2,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000548,0.138,0.00547,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.4,48.2,48.2,1160
2006-01-20,2005,4,16,20,292.62,0.64,5,Dry,29,5,4,2,33,73,0.25,219.6,0.75,219.6,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.126,0.0144,0.000574,0.141,0.00561,1,0.239,0.38,0.0151,24.7,0.958,0.98,0.939,51.1,48.2,48.2,1160
2006-01-21,2005,4,17,21,302.19,0.62,5,Dry,29,5,4,2,33,73,0.24,229.2,0.76,229.2,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000607,0.145,0.00578,2,0.0972,0.242,0.00966,24.8,0.923,0.97,0.895,25.8,25,50,1200
2006-01-22,2005,4,17,22,312.31,0.61,5,Dry,29,5,4,2,33,73,0.23,239.3,0.77,239.3,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000643,0.149,0.00597,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.2,1250
2006-01-23,2005,4,17,23,321.33,0.6,5,Dry,29,5,4,2,33,73,0.23,248.3,0.77,248.3,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.137,0.0169,0.000675,0.153,0.00614,2,0.11,0.264,0.0105,24.7,0.929,0.97,0.901,28,27.1,54.3,1300
2006-01-24,2005,4,17,24,330.35,0.59,5,Dry,29,5,4,2,33,73,0.22,257.4,0.78,257.4,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0205,0.00082,0.16,0.00642,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2006-01-25,2005,4,17,25,341.02,0.58,5,Dry,29,5,4,2,33,73,0.21,268,0.79,268,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.144,0.0255,0.00102,0.169,0.00679,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30.2,29.3,58.5,1400
2006-01-26,2005,4,17,26,352.78,0.56,5,Dry,29,5,4,2,33,73,0.21,279.8,0.79,279.8,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0311,0.00125,0.179,0.0072,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.5,30.5,61.1,1470
2006-01-27,2005,4,17,27,361.8,0.55,5,Dry,29,5,4,2,33,73,0.2,288.8,0.8,288.8,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0353,0.00142,0.186,0.00751,2,0.137,0.324,0.0131,24.5,0.938,0.97,0.91,32.5,31.5,63,1510
2006-01-28,2005,4,18,28,369.73,0.55,5,Dry,29,5,4,2,33,73,0.2,296.7,0.8,296.7,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.2,24.8,0.154,0.0391,0.00158,0.193,0.00779,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.8,1550
2006-01-29,2005,4,18,29,380.39,0.54,5,Dry,29,5,4,2,33,73,0.19,307.4,0.81,307.4,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.0441,0.00179,0.202,0.00816,2,0.15,0.352,0.0142,24.3,0.941,0.97,0.913,34.5,33.5,67,1610
2006-01-30,2005,4,18,30,391.6,0.53,5,Dry,29,5,4,2,33,73,0.19,318.6,0.81,318.6,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.161,0.0494,0.002,0.211,0.00855,2,0.158,0.368,0.0149,24.3,0.943,0.97,0.915,35.8,34.7,69.4,1670
2006-01-31,2005,4,18,31,402.81,0.52,5,Dry,29,5,4,2,33,73,0.18,329.8,0.82,329.8,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.165,0.0547,0.00222,0.22,0.00895,2,0.165,0.385,0.0157,24.2,0.945,0.97,0.917,37,35.9,71.8,1720
2006-02-01,2005,5,18,32,413.48,0.51,5,Dry,31,6,4,3,41,85,0.21,328.5,0.79,328.5,0,0,0,0,-3,3,31,6,4,0,44,369,990,965.5,24.5,0.166,0.054,0.0022,0.22,0.00896,2,0.164,0.384,0.0157,24.2,0.945,0.97,0.917,36.8,35.7,71.3,1710
2006-02-02,2005,5,18,33,421.96,0.5,5,Dry,31,6,4,3,41,85,0.2,337,0.8,337,0,0,0,0,-3,3,31,6,4,0,44,378,990,965.5,24.5,0.169,0.058,0.00237,0.227,0.00926,2,0.17,0.397,0.0162,24.1,0.946,0.971,0.919,37.7,36.6,73.2,1760
2006-02-03,2005,5,18,34,430.98,0.5,5,Dry,31,6,4,3,41,85,0.2,346,0.8,346,0,0,0,0,-3,3,31,6,4,0,44,387,990,965.5,24.5,0.172,0.0623,0.00255,0.234,0.00958,2,0.176,0.41,0.0168,24.1,0.948,0.973,0.922,38.7,37.6,75.3,1810
2006-02-04,2005,5,19,35,442.19,0.49,5,Dry,31,6,4,3,41,85,0.19,357.2,0.81,357.2,0,0,0,0,-3,3,31,6,4,0,44,398,990,965.6,24.4,0.176,0.0676,0.00277,0.244,0.00998,2,0.184,0.427,0.0175,24,0.949,0.976,0.926,39.9,38.9,77.8,1870
2006-02-05,2005,5,19,36,453.4,0.48,5,Dry,31,6,4,3,41,85,0.19,368.4,0.81,368.4,0,0,0,0,-3,3,31,6,4,0,44,409,990,965.6,24.4,0.18,0.0729,0.00299,0.253,0.0104,2,0.191,0.444,0.0182,23.9,0.951,0.978,0.93,41.1,40.2,80.4,1930
2006-02-06,2005,5,19,37,463.52,0.47,5,Dry,31,6,4,3,41,85,0.18,378.5,0.82,378.5,0,0,0,0,-3,3,31,6,4,0,44,420,990,965.7,24.3,0.184,0.0777,0.00319,0.261,0.0107,2,0.198,0.459,0.0189,23.9,0.952,0.98,0.933,42.2,41.3,82.6,1980
2006-02-07,2005,5,19,38,475.28,0.46,5,Dry,31,6,4,3,41,85,0.18,390.3,0.82,390.3,0,0,0,0,-3,3,31,6,4,0,44,431,990,965.7,24.3,0.188,0.0832,0.00343,0.271,0.0112,2,0.206,0.477,0.0197,23.8,0.954,0.98,0.935,43.4,42.5,85.1,2040
2006-02-08,2005,5,19,39,483.21,0.46,5,Dry,31,6,4,3,41,85,0.18,398.2,0.82,398.2,0,0,0,0,-3,3,31,6,4,0,44,439,990,965.8,24.2,0.191,0.087,0.00359,0.277,0.0115,2,0.211,0.489,0.0202,23.7,0.955,0.98,0.936,44.3,43.4,86.7,2080
2006-02-09,2005,5,19,40,491.68,0.45,5,Dry,31,6,4,3,41,85,0.17,406.7,0.83,406.7,0,0,0,0,-3,3,31,6,4,0,44,448,990,965.8,24.2,0.194,0.091,0.00376,0.284,0.0118,2,0.217,0.501,0.0207,23.7,0.955,0.98,0.936,45.1,44.2,88.5,2120
2006-02-10,2005,5,19,41,503.44,0.45,5,Dry,31,6,4,3,41,85,0.17,418.4,0.83,418.4,0,0,0,0,-3,3,31,6,4,0,44,459,990,965.9,24.1,0.198,0.0965,0.004,0.294,0.0122,2,0.225,0.519,0.0215,23.6,0.956,0.98,0.937,46.3,45.4,90.8,2180
2006-02-11,2005,5,20,42,514.65,0.44,5,Dry,31,6,4,3,41,85,0.17,429.6,0.83,429.6,0,0,0,0,-3,3,31,6,4,0,44,471,990,965.9,24.1,0.202,0.102,0.00423,0.303,0.0126,2,0.233,0.536,0.0223,23.5,0.957,0.98,0.938,47.5,46.5,93.1,2230
2006-02-12,2005,5,20,43,527.5,0.43,5,Dry,31,6,4,3,41,85,0.16,442.5,0.84,442.5,0,0,0,0,-3,3,31,6,4,0,44,484,990,966,24,0.206,0.108,0.00449,0.314,0.0131,2,0.241,0.555,0.0231,23.5,0.958,0.98,0.939,48.8,47.8,95.6,2290
2006-02-13,2005,5,20,44,537.62,0.42,5,Dry,31,6,4,3,41,85,0.16,452.6,0.84,452.6,0,0,0,0,-3,3,31,6,4,0,44,494,990,966,24,0.21,0.113,0.0047,0.322,0.0134,2,0.248,0.57,0.0238,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
2006-02-14,2005,5,20,45,548.28,0.42,5,Dry,31,6,4,3,41,85,0.15,463.3,0.84,463.3,0,0,0,0,-3,3,31,6,4,0,44,504,990,966.1,23.9,0.214,0.118,0.00492,0.331,0.0138,2,0.255,0.586,0.0245,23.3,0.957,0.98,0.938,50.8,48.2,96.4,2310
2006-02-15,2005,5,20,46,562.23,0.41,5,Dry,31,6,4,3,41,85,0.15,477.2,0.85,477.2,0,0,0,0,-3,3,31,6,4,0,44,518,990,966.1,23.9,0.221,0.124,0.00521,0.345,0.0145,2,0.265,0.61,0.0256,23.3,0.956,0.98,0.937,52,48.2,96.4,2310
2006-02-16,2005,5,20,47,575.63,0.4,5,Dry,31,6,4,3,41,85,0.15,490.6,0.85,490.6,0,0,0,0,-3,3,31,6,4,0,44,532,990,966.2,23.8,0.229,0.131,0.00548,0.359,0.0151,3,0.163,0.523,0.0219,23.3,0.945,0.97,0.917,35.3,34.2,103,2470
2006-02-17,2005,5,20,48,590.67,0.4,5,Dry,31,6,4,3,41,85,0.14,505.7,0.86,505.7,0,0,0,0,-3,3,31,6,4,0,44,547,990,966.3,23.7,0.237,0.139,0.00585,0.376,0.0158,3,0.17,0.546,0.023,23.2,0.947,0.97,0.918,36.3,35.2,106,2540
2006-02-18,2005,5,21,49,605.16,0.39,5,Dry,31,6,4,3,41,85,0.14,520.2,0.86,520.2,0,0,0,0,-3,3,31,6,4,0,44,561,990,966.3,23.7,0.245,0.148,0.00627,0.394,0.0166,3,0.177,0.57,0.0241,23.1,0.948,0.97,0.92,37.3,36.1,108,2600
2006-02-19,2005,5,21,50,618.56,0.38,5,Dry,31,6,4,3,41,85,0.14,533.6,0.86,533.6,0,0,0,0,-3,3,31,6,4,0,44,575,990,966.4,23.6,0.253,0.157,0.00666,0.41,0.0174,3,0.183,0.593,0.0251,23,0.949,0.972,0.923,38.1,37.1,111,2670
2006-02-20,2005,5,21,51,631.41,0.38,5,Dry,31,6,4,3,41,85,0.14,546.4,0.86,546.4,0,0,0,0,-3,3,31,6,4,0,44,587,990,966.4,23.6,0.26,0.166,0.00704,0.426,0.0181,3,0.188,0.615,0.0261,23,0.95,0.974,0.926,39,38,114,2730
2006-02-21,2005,5,21,52,644.81,0.37,5,Dry,31,6,4,3,41,85,0.13,559.8,0.87,559.8,0,0,0,0,-3,3,31,6,4,0,44,601,990,966.5,23.5,0.268,0.175,0.00744,0.443,0.0188,3,0.194,0.637,0.0271,22.9,0.951,0.976,0.928,39.8,38.9,117,2800
2006-02-22,2005,5,21,53,663.13,0.36,5,Dry,31,6,4,3,41,85,0.13,578.1,0.87,578.1,0,0,0,0,-3,3,31,6,4,0,44,619,990,966.6,23.4,0.278,0.187,0.00798,0.466,0.0199,3,0.203,0.668,0.0285,22.8,0.953,0.978,0.932,41,40.1,120,2890
2006-02-23,2005,5,21,54,681.99,0.35,5,Dry,31,6,4,3,41,85,0.13,597,0.88,597,0,0,0,0,-3,3,31,6,4,0,44,638,990,966.6,23.4,0.289,0.2,0.00855,0.489,0.0209,3,0.211,0.7,0.03,22.7,0.954,0.98,0.935,42.2,41.4,124,2980
2006-02-24,2005,5,21,55,703.6,0.35,5,Dry,31,6,4,3,41,85,0.12,618.6,0.88,618.6,0,0,0,0,-3,3,31,6,4,0,44,660,990,966.7,23.3,0.301,0.214,0.0092,0.516,0.0221,3,0.221,0.736,0.0316,22.5,0.955,0.98,0.936,43.6,42.7,128,3070
2006-02-25,2005,5,22,56,725.2,0.34,5,Dry,31,6,4,3,41,85,0.12,640.2,0.88,640.2,0,0,0,0,-3,3,31,6,4,0,44,681,990,966.8,23.2,0.314,0.229,0.00986,0.542,0.0234,3,0.231,0.773,0.0333,22.4,0.956,0.98,0.937,44.9,44,132,3170
2006-02-26,2005,5,22,57,747.35,0.33,5,Dry,31,6,4,3,41,85,0.11,662.4,0.89,662.4,0,0,0,0,-3,3,31,6,4,0,44,703,990,966.9,23.1,0.326,0.243,0.0105,0.57,0.0247,3,0.241,0.81,0.0351,22.3,0.957,0.98,0.938,46.2,45.3,136,3260
2006-02-27,2005,5,22,58,772.67,0.32,5,Dry,31,6,4,3,41,85,0.11,687.7,0.89,687.7,0,0,0,0,-3,3,31,6,4,0,44,729,990,967,23,0.341,0.26,0.0113,0.601,0.0261,3,0.252,0.853,0.0371,22.2,0.957,0.98,0.938,47.7,46.7,140,3360
2006-02-28,2005,5,22,59,792.59,0.31,5,Dry,31,6,4,3,41,85,0.11,707.6,0.89,707.6,0,0,0,0,-3,3,31,6,4,0,44,749,990,967.1,22.9,0.352,0.274,0.0119,0.626,0.0273,3,0.261,0.887,0.0387,22,0.957,0.98,0.938,48.8,47.8,143,3440
2006-03-01,2005,6,22,60,817.64,0.29,4,Mod_Dry,41,8,7,6,67,129,0.16,688.6,0.84,688.6,0,0,0,0,-6,6,41,8,7,0,73,745,990,967.2,22.8,0.35,0.261,0.0114,0.611,0.0268,3,0.252,0.863,0.0378,22,0.957,0.98,0.938,47.3,46.4,139,3340
2006-03-02,2005,6,22,61,849.78,0.28,4,Mod_Dry,41,8,7,6,67,129,0.15,720.8,0.85,720.8,0,0,0,0,-6,6,41,8,7,0,73,777,990,967.3,22.7,0.368,0.282,0.0124,0.65,0.0287,3,0.267,0.917,0.0404,21.8,0.957,0.98,0.938,49.1,48.1,144,3470
2006-03-03,2005,6,22,62,880.66,0.27,4,Mod_Dry,41,8,7,6,67,129,0.15,751.7,0.85,751.7,0,0,0,0,-6,6,41,8,7,0,73,808,990,967.4,22.6,0.394,0.303,0.0134,0.697,0.0309,3,0.28,0.978,0.0433,21.6,0.957,0.98,0.938,50.8,48.2,145,3470
2006-03-04,2005,6,23,63,917.96,0.26,4,Mod_Dry,41,8,7,6,67,129,0.14,789,0.86,789,0,0,0,0,-6,6,41,8,7,0,73,845,990,967.6,22.4,0.428,0.321,0.0143,0.749,0.0334,4,0.209,0.958,0.0427,21.5,0.953,0.975,0.929,39.6,38.6,154,3700
2006-03-05,2005,6,23,64,957.38,0.25,4,Mod_Dry,41,8,7,6,67,129,0.14,828.4,0.86,828.4,0,0,0,0,-6,6,41,8,7,0,73,884,990,967.7,22.3,0.465,0.34,0.0153,0.804,0.0361,4,0.222,1.03,0.0461,21.2,0.954,0.979,0.933,41.2,40.3,161,3870
2006-03-06,2005,6,23,65,998.63,0.24,4,Mod_Dry,41,8,7,6,67,129,0.13,869.6,0.87,869.6,0,0,0,0,-6,6,41,8,7,0,73,926,990,967.9,22.1,0.502,0.36,0.0163,0.862,0.039,4,0.236,1.1,0.0497,21,0.955,0.98,0.936,42.8,41.9,168,4020
2006-03-07,2005,6,23,66,1041.5,0.23,4,Mod_Dry,41,8,7,6,67,129,0.12,912.5,0.88,912.5,0,0,0,0,-6,6,41,8,7,0,73,969,990,968,22,0.542,0.381,0.0173,0.922,0.042,4,0.25,1.17,0.0534,20.8,0.955,0.98,0.936,44.5,43.6,174,4180
2006-03-08,2005,6,23,67,1085.9,0.22,4,Mod_Dry,41,8,7,6,67,129,0.12,956.9,0.88,956.9,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.582,0.402,0.0184,0.984,0.0451,4,0.265,1.25,0.0572,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
2006-03-09,2005,6,23,68,1131.7,0.21,4,Mod_Dry,41,8,7,6,67,129,0.11,1003,0.89,1003,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.638,0.429,0.0198,1.07,0.0492,4,0.281,1.35,0.0621,20.3,0.956,0.98,0.936,47.8,46.8,187,4500
2006-03-10,2005,6,23,69,1178.8,0.21,4,Mod_Dry,41,8,7,6,67,129,0.11,1050,0.89,1050,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.707,0.535,0.0248,1.24,0.0577,4,0.29,1.53,0.0711,20,0.955,0.98,0.936,49.2,48.2,193,4630
2006-03-11,2005,6,24,70,1227,0.2,4,Mod_Dry,41,8,7,6,67,129,0.1,1098,0.9,1098,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.778,0.644,0.0301,1.42,0.0665,4,0.3,1.72,0.0805,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
2006-03-12,2005,6,24,71,1270.5,0.19,4,Mod_Dry,41,8,7,6,67,129,0.1,1142,0.9,1100,42,9,1,1,-5,36,50,9,8,1,103,1170,990,968.8,21.2,0.797,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2006-03-13,2005,6,24,72,1314.8,0.19,4,Mod_Dry,41,8,7,6,67,129,0.098,1186,0.9,1100,86,19,3,3,-3,64,60,11,10,3,131,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0694,4,0.3,1.77,0.0836,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2006-03-14,2005,6,24,73,1347.8,0.18,4,Mod_Dry,41,8,7,6,67,129,0.096,1219,0.9,1100,119,27,4,4,-2,86,68,12,11,4,153,1190,990,969,21,0.832,0.648,0.0308,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2006-03-15,2005,6,24,74,1375.2,0.18,4,Mod_Dry,41,8,7,6,67,129,0.094,1246,0.91,1100,146,33,4,4,-2,107,74,12,11,4,174,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.2,48.2,193,4620
2006-03-16,2005,6,24,75,1396.6,0.18,4,Mod_Dry,41,8,7,6,67,129,0.092,1268,0.91,1100,168,38,5,5,-1,121,79,13,12,5,188,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,48.9,48,192,4600
2006-03-17,2005,6,24,76,1412,0.17,4,Mod_Dry,41,8,7,6,67,129,0.091,1283,0.91,1100,183,41,5,6,-1,132,82,13,13,5,199,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.8,47.8,191,4590
2006-03-18,2005,6,25,77,1427.5,0.17,4,Mod_Dry,41,8,7,6,67,129,0.09,1299,0.91,1100,199,45,6,6,0,142,86,14,13,6,209,1210,990,969.3,20.7,0.864,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2006-03-19,2005,6,25,78,1443.1,0.17,4,Mod_Dry,41,8,7,6,67,129,0.089,1314,0.91,1100,214,48,6,7,0,153,89,14,14,6,220,1220,990,969.3,20.7,0.87,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2006-03-20,2005,6,25,79,1458.7,0.17,4,Mod_Dry,41,8,7,6,67,129,0.088,1330,0.91,1100,230,52,7,7,1,163,93,15,14,7,230,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
2006-03-21,2005,6,25,80,1474.4,0.16,4,Mod_Dry,41,8,7,6,67,129,0.087,1345,0.91,1100,245,55,7,7,1,175,96,15,14,7,242,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2006-03-22,2005,6,25,81,1496.6,0.16,4,Mod_Dry,41,8,7,6,67,129,0.086,1368,0.91,1100,268,59,8,8,2,191,100,16,15,8,258,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0898,18.7,0.952,0.98,0.933,48,47,188,4510
2006-03-23,2005,6,25,82,1518.9,0.16,4,Mod_Dry,41,8,7,6,67,129,0.085,1390,0.92,1100,290,59,9,9,3,210,100,17,16,9,277,1230,990,969.5,20.5,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2006-03-24,2005,6,25,83,1541.3,0.15,4,Mod_Dry,41,8,7,6,67,129,0.084,1412,0.92,1100,312,59,9,10,3,231,100,17,17,9,298,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2006-03-25,2005,6,26,84,1570.3,0.15,4,Mod_Dry,41,8,7,6,67,129,0.082,1441,0.92,1100,341,59,10,10,4,258,100,18,17,10,325,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0766,4,0.3,1.85,0.0914,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2006-03-26,2005,6,26,85,1599.6,0.15,4,Mod_Dry,41,8,7,6,67,129,0.081,1471,0.92,1100,371,59,10,11,5,286,100,18,18,11,353,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.0919,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2006-03-27,2005,6,26,86,1635.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.079,1507,0.92,1100,407,59,10,12,6,320,100,18,19,12,387,1240,990,969.9,20.1,0.911,0.648,0.0323,1.56,0.0776,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2006-03-28,2005,6,26,87,1672.1,0.14,4,Mod_Dry,41,8,7,6,67,129,0.077,1543,0.92,1100,443,59,10,14,7,353,100,18,21,13,420,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2006-03-29,2005,6,26,88,1702.2,0.13,4,Mod_Dry,41,8,7,6,67,129,0.076,1573,0.92,1100,473,59,10,14,8,382,100,18,21,14,449,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0787,4,0.3,1.86,0.0938,18,0.951,0.98,0.932,46.2,45.3,181,4340
2006-03-30,2005,6,26,89,1732.4,0.13,4,Mod_Dry,41,8,7,6,67,129,0.074,1603,0.93,1100,503,59,10,15,9,410,100,18,22,15,477,1240,990,970.2,19.8,0.919,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,45.9,45,180,4320
2006-03-31,2005,6,26,90,1756.1,0.13,4,Mod_Dry,41,8,7,6,67,129,0.073,1627,0.93,1100,527,59,10,16,10,432,100,18,23,16,499,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2006-04-01,2005,7,27,91,1779.9,0.13,4,Mod_Dry,45,11,10,10,72,148,0.083,1632,0.92,1100,532,55,7,15,6,449,100,18,25,16,521,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2006-04-02,2005,7,27,92,1797,0.13,4,Mod_Dry,45,11,10,10,72,148,0.082,1649,0.92,1100,549,55,7,15,6,466,100,18,25,16,538,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2006-04-03,2005,7,27,93,1807.2,0.12,4,Mod_Dry,45,11,10,10,72,148,0.082,1659,0.92,1100,559,55,7,15,7,475,100,18,25,17,547,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2006-04-04,2005,7,27,94,1817.5,0.12,4,Mod_Dry,45,11,10,10,72,148,0.081,1670,0.92,1100,570,55,7,15,7,486,100,18,25,17,558,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2006-04-05,2005,7,27,95,1827.8,0.12,4,Mod_Dry,45,11,10,10,72,148,0.081,1680,0.92,1100,580,55,7,15,7,496,100,18,25,17,568,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2006-04-06,2005,7,27,96,1838.2,0.12,4,Mod_Dry,45,11,10,10,72,148,0.081,1690,0.92,1100,590,55,7,15,8,505,100,18,25,18,577,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,45,44.1,176,4230
2006-04-07,2005,7,27,97,1841.6,0.12,4,Mod_Dry,45,11,10,10,72,148,0.08,1694,0.92,1100,594,55,7,15,8,509,100,18,25,18,581,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2006-04-08,2005,7,28,98,1852,0.12,4,Mod_Dry,45,11,10,10,72,148,0.08,1704,0.92,1100,604,55,7,15,8,519,100,18,25,18,591,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2006-04-09,2005,7,28,99,1862.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.08,1714,0.92,1100,614,55,7,15,8,529,100,18,25,18,601,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2006-04-10,2005,7,28,100,1872.8,0.12,4,Mod_Dry,45,11,10,10,72,148,0.079,1725,0.92,1100,625,55,7,15,9,539,100,18,25,19,611,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
2006-04-11,2005,7,28,101,1883.2,0.12,4,Mod_Dry,45,11,10,10,72,148,0.079,1735,0.92,1100,635,55,7,15,9,549,100,18,25,19,621,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2006-04-12,2005,7,28,102,1900.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.078,1753,0.92,1100,653,55,7,15,10,566,100,18,25,20,638,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2006-04-13,2005,7,28,103,1911.2,0.12,4,Mod_Dry,45,11,10,10,72,148,0.077,1763,0.92,1100,663,55,7,15,10,576,100,18,25,20,648,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2006-04-14,2005,7,28,104,1921.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.077,1774,0.92,1100,674,55,7,15,10,587,100,18,25,20,659,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2006-04-15,2005,7,29,105,1932.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.077,1784,0.92,1100,684,55,7,15,11,596,100,18,25,21,668,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2006-04-16,2005,7,29,106,1942.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.076,1795,0.92,1100,695,55,7,15,11,607,100,18,25,21,679,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2006-04-17,2005,7,29,107,1953.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.076,1805,0.92,1100,705,55,7,15,11,617,100,18,25,21,689,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2006-04-18,2005,7,29,108,1963.9,0.11,4,Mod_Dry,45,11,10,10,72,148,0.075,1816,0.93,1100,716,55,7,15,11,628,100,18,25,21,700,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.93,43.8,43,172,4130
2006-04-19,2005,7,29,109,1974.5,0.11,4,Mod_Dry,45,11,10,10,72,148,0.075,1827,0.93,1100,727,55,7,15,12,638,100,18,25,22,710,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2006-04-20,2005,7,29,110,1985.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.075,1837,0.93,1100,737,55,7,15,12,648,100,18,25,22,720,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2006-04-21,2005,7,29,111,1988.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.074,1841,0.93,1100,741,55,7,15,12,652,100,18,25,22,724,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2006-04-22,2005,7,30,112,1985.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.075,1837,0.93,1100,737,55,7,15,12,648,100,18,25,22,720,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2006-04-23,2005,7,30,113,1981.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.075,1834,0.93,1100,734,55,7,15,12,645,100,18,25,22,717,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2006-04-24,2005,7,30,114,1971,0.11,4,Mod_Dry,45,11,10,10,72,148,0.075,1823,0.93,1100,723,55,7,15,12,634,100,18,25,22,706,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2006-04-25,2005,7,30,115,1953.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.076,1805,0.92,1100,705,55,7,15,11,617,100,18,25,21,689,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2006-04-26,2005,7,30,116,1935.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.076,1788,0.92,1100,688,55,7,15,11,600,100,18,25,21,672,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2006-04-27,2005,7,30,117,1911.2,0.12,4,Mod_Dry,45,11,10,10,72,148,0.077,1763,0.92,1100,663,55,7,15,10,576,100,18,25,20,648,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2006-04-28,2005,7,30,118,1886.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.078,1739,0.92,1100,639,55,7,15,9,553,100,18,25,19,625,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2006-04-29,2005,7,31,119,1862.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.08,1714,0.92,1100,614,55,7,15,8,529,100,18,25,18,601,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2006-04-30,2005,7,31,120,1838.2,0.12,4,Mod_Dry,45,11,10,10,72,148,0.081,1690,0.92,1100,590,55,7,15,8,505,100,18,25,18,577,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,45,44.1,176,4230
2006-05-01,2005,8,31,121,1814.1,0.12,4,Mod_Dry,47,10,10,10,115,192,0.11,1622,0.89,1100,522,53,8,15,6,440,100,18,25,16,555,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2006-05-02,2005,8,31,122,1783.3,0.13,4,Mod_Dry,47,10,10,10,115,192,0.11,1591,0.89,1100,491,53,8,15,5,410,100,18,25,15,525,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2006-05-03,2005,8,31,123,1752.7,0.13,4,Mod_Dry,47,10,10,10,115,192,0.11,1561,0.89,1100,461,53,8,14,4,382,100,18,24,14,497,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2006-05-04,2005,8,31,124,1722.3,0.13,4,Mod_Dry,47,10,10,10,115,192,0.11,1530,0.89,1100,430,53,8,13,3,353,100,18,23,13,468,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
2006-05-05,2005,8,31,125,1692.1,0.14,4,Mod_Dry,47,10,10,10,115,192,0.11,1500,0.89,1100,400,53,8,12,2,325,100,18,22,12,440,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0787,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.3,181,4350
2006-05-06,2005,8,32,126,1662.2,0.14,4,Mod_Dry,47,10,10,10,115,192,0.12,1470,0.88,1100,370,53,8,11,1,297,100,18,21,11,412,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2006-05-07,2005,8,32,127,1632.4,0.14,4,Mod_Dry,47,10,10,10,115,192,0.12,1440,0.88,1100,340,53,8,10,0,269,100,18,20,10,384,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2006-05-08,2005,8,32,128,1602.9,0.15,4,Mod_Dry,47,10,10,10,115,192,0.12,1411,0.88,1100,311,53,8,9,-1,242,100,18,19,9,357,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4420
2006-05-09,2005,8,32,129,1573.6,0.15,4,Mod_Dry,47,10,10,10,115,192,0.12,1382,0.88,1100,282,53,8,9,-2,214,100,18,19,8,329,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2006-05-10,2005,8,32,130,1544.5,0.15,4,Mod_Dry,47,10,10,10,115,192,0.12,1353,0.88,1100,253,53,8,8,-2,186,100,18,18,8,301,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2006-05-11,2005,8,32,131,1515.7,0.16,4,Mod_Dry,47,10,10,10,115,192,0.13,1324,0.87,1100,224,51,7,7,-3,162,98,17,17,7,277,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2006-05-12,2005,8,32,132,1487.1,0.16,4,Mod_Dry,47,10,10,10,115,192,0.13,1295,0.87,1100,195,44,6,6,-4,143,91,16,16,6,258,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2006-05-13,2005,8,33,133,1458.7,0.17,4,Mod_Dry,47,10,10,10,115,192,0.13,1267,0.87,1100,167,38,5,5,-5,124,85,15,15,5,239,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2006-05-14,2005,8,33,134,1436.8,0.17,4,Mod_Dry,47,10,10,10,115,192,0.13,1245,0.87,1100,145,33,4,4,-6,110,80,14,14,4,225,1210,990,969.3,20.7,0.857,0.648,0.0313,1.5,0.0726,4,0.3,1.8,0.0871,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2006-05-15,2005,8,33,135,1415.1,0.17,4,Mod_Dry,47,10,10,10,115,192,0.14,1223,0.86,1100,123,28,4,4,-6,93,75,14,14,4,208,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.072,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2006-05-16,2005,8,33,136,1393.5,0.18,4,Mod_Dry,47,10,10,10,115,192,0.14,1202,0.86,1100,102,23,3,3,-7,80,70,13,13,3,195,1200,990,969.1,20.9,0.839,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2006-05-17,2005,8,33,137,1347.8,0.18,4,Mod_Dry,47,10,10,10,115,192,0.14,1156,0.86,1100,56,13,2,2,-8,47,60,12,12,2,162,1180,990,969,21,0.822,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0842,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2006-05-18,2005,8,33,138,1302.9,0.19,4,Mod_Dry,47,10,10,10,115,192,0.15,1111,0.85,1100,11,2,0,0,-10,19,49,10,10,0,134,1170,990,968.9,21.1,0.8,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2006-05-19,2005,8,33,139,1264.7,0.19,4,Mod_Dry,47,10,10,10,115,192,0.15,1073,0.85,1073,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.757,0.586,0.0276,1.34,0.0631,4,0.295,1.64,0.077,19.6,0.954,0.98,0.935,49.3,48.2,193,4630
2006-05-20,2005,8,34,140,1227,0.2,4,Mod_Dry,47,10,10,10,115,192,0.16,1035,0.84,1035,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.701,0.502,0.0235,1.2,0.0563,4,0.287,1.49,0.0697,19.9,0.955,0.98,0.936,48.2,47.2,189,4540
2006-05-21,2005,8,34,141,1190,0.2,4,Mod_Dry,47,10,10,10,115,192,0.16,998,0.84,998,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.647,0.422,0.0196,1.07,0.0497,4,0.279,1.35,0.0627,20.2,0.955,0.98,0.936,47.1,46.2,185,4430
2006-05-22,2005,8,34,142,1159.2,0.21,4,Mod_Dry,47,10,10,10,115,192,0.17,967.2,0.83,967.2,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.602,0.407,0.0188,1.01,0.0467,4,0.269,1.28,0.0592,20.3,0.955,0.98,0.936,46,45.1,180,4330
2006-05-23,2005,8,34,143,1129,0.21,4,Mod_Dry,47,10,10,10,115,192,0.17,937,0.83,937,0,0,0,0,-10,10,47,10,10,0,125,1000,990,968.3,21.7,0.574,0.392,0.0181,0.966,0.0445,4,0.259,1.23,0.0565,20.5,0.955,0.98,0.936,44.9,44,176,4230
2006-05-24,2005,8,34,144,1099.3,0.22,4,Mod_Dry,47,10,10,10,115,192,0.17,907.3,0.82,907.3,0,0,0,0,-10,10,47,10,10,0,125,974,990,968.2,21.8,0.547,0.378,0.0174,0.925,0.0424,4,0.249,1.17,0.0539,20.6,0.955,0.98,0.936,43.8,42.9,172,4120
2006-05-25,2005,8,34,145,1075.4,0.23,4,Mod_Dry,47,10,10,10,115,192,0.18,883.4,0.82,883.4,0,0,0,0,-10,10,47,10,10,0,125,950,990,968.1,21.9,0.525,0.367,0.0168,0.891,0.0408,4,0.241,1.13,0.0518,20.7,0.955,0.98,0.936,42.9,42,168,4030
2006-05-26,2005,8,34,146,1051.8,0.23,4,Mod_Dry,47,10,10,10,115,192,0.18,859.9,0.82,859.9,0,0,0,0,-10,10,47,10,10,0,125,927,990,968.1,21.9,0.503,0.355,0.0162,0.859,0.0391,4,0.233,1.09,0.0497,20.8,0.954,0.98,0.935,41.9,41.1,164,3950
2006-05-27,2005,8,35,147,1028.8,0.23,4,Mod_Dry,47,10,10,10,115,192,0.19,836.8,0.81,836.8,0,0,0,0,-10,10,47,10,10,0,125,904,990,968,22,0.482,0.344,0.0156,0.826,0.0375,4,0.225,1.05,0.0478,21,0.954,0.978,0.933,41,40.1,160,3850
2006-05-28,2005,8,35,148,1006.1,0.24,4,Mod_Dry,47,10,10,10,115,192,0.19,814.1,0.81,814.1,0,0,0,0,-10,10,47,10,10,0,125,881,990,967.9,22.1,0.462,0.333,0.0151,0.795,0.036,4,0.217,1.01,0.0458,21.1,0.953,0.976,0.931,40.1,39.1,157,3760
2006-05-29,2005,8,35,149,983.87,0.24,4,Mod_Dry,47,10,10,10,115,192,0.2,791.9,0.81,791.9,0,0,0,0,-10,10,47,10,10,0,125,859,990,967.8,22.2,0.441,0.322,0.0145,0.763,0.0344,4,0.21,0.973,0.0439,21.2,0.953,0.974,0.928,39.2,38.2,153,3670
2006-05-30,2005,8,35,150,966.93,0.25,4,Mod_Dry,47,10,10,10,115,192,0.2,774.9,0.8,774.9,0,0,0,0,-10,10,47,10,10,0,125,842,990,967.8,22.2,0.426,0.314,0.0141,0.74,0.0333,3,0.287,1.03,0.0462,21.2,0.956,0.98,0.937,51.4,48.2,145,3470
2006-05-31,2005,8,35,151,950.28,0.25,4,Mod_Dry,47,10,10,10,115,192,0.2,758.3,0.8,758.3,0,0,0,0,-10,10,47,10,10,0,125,825,990,967.7,22.3,0.41,0.306,0.0137,0.716,0.0321,3,0.282,0.999,0.0448,21.3,0.957,0.98,0.937,50.5,48.2,145,3470
2006-06-01,2005,9,35,152,933.95,0.26,4,Mod_Dry,45,10,9,9,88,161,0.17,773,0.83,773,0,0,0,0,-9,9,45,10,9,0,97,837,990,967.6,22.4,0.421,0.313,0.014,0.734,0.0328,3,0.286,1.02,0.0456,21.3,0.956,0.98,0.937,51.6,48.2,145,3470
2006-06-02,2005,9,35,153,917.96,0.26,4,Mod_Dry,45,10,9,9,88,161,0.17,757,0.82,757,0,0,0,0,-9,9,45,10,9,0,97,821,990,967.6,22.4,0.406,0.305,0.0136,0.712,0.0317,3,0.282,0.994,0.0443,21.4,0.957,0.98,0.937,50.7,48.2,145,3470
2006-06-03,2005,9,36,154,902.33,0.26,4,Mod_Dry,45,10,9,9,88,161,0.18,741.3,0.82,741.3,0,0,0,0,-9,9,45,10,9,0,97,805,990,967.5,22.5,0.392,0.296,0.0132,0.688,0.0306,3,0.276,0.964,0.0429,21.5,0.957,0.98,0.938,49.9,48.2,145,3470
2006-06-04,2005,9,36,155,887.07,0.27,4,Mod_Dry,45,10,9,9,88,161,0.18,726.1,0.82,726.1,0,0,0,0,-9,9,45,10,9,0,97,790,990,967.4,22.6,0.378,0.286,0.0127,0.664,0.0295,3,0.269,0.933,0.0414,21.6,0.957,0.98,0.938,49.1,48.1,144,3460
2006-06-05,2005,9,36,156,872.22,0.27,4,Mod_Dry,45,10,9,9,88,161,0.18,711.2,0.81,711.2,0,0,0,0,-9,9,45,10,9,0,97,775,990,967.4,22.6,0.367,0.276,0.0122,0.643,0.0284,3,0.263,0.906,0.0401,21.7,0.957,0.98,0.938,48.3,47.3,142,3410
2006-06-06,2005,9,36,157,857.81,0.28,4,Mod_Dry,45,10,9,9,88,161,0.19,696.8,0.81,696.8,0,0,0,0,-9,9,45,10,9,0,97,761,990,967.3,22.7,0.359,0.266,0.0118,0.625,0.0276,3,0.256,0.881,0.0389,21.8,0.957,0.98,0.938,47.5,46.5,140,3350
2006-06-07,2005,9,36,158,847.8,0.28,4,Mod_Dry,45,10,9,9,88,161,0.19,686.8,0.81,686.8,0,0,0,0,-9,9,45,10,9,0,97,751,990,967.3,22.7,0.353,0.26,0.0114,0.613,0.027,3,0.252,0.865,0.0381,21.8,0.957,0.98,0.938,46.9,46,138,3310
2006-06-08,2005,9,36,159,838.06,0.29,4,Mod_Dry,45,10,9,9,88,161,0.19,677.1,0.81,677.1,0,0,0,0,-9,9,45,10,9,0,97,741,990,967.3,22.7,0.348,0.253,0.0111,0.601,0.0264,3,0.247,0.848,0.0373,21.9,0.957,0.98,0.938,46.4,45.5,136,3270
2006-06-09,2005,9,36,160,828.59,0.29,4,Mod_Dry,45,10,9,9,88,161,0.19,667.6,0.81,667.6,0,0,0,0,-9,9,45,10,9,0,97,732,990,967.2,22.8,0.342,0.247,0.0108,0.589,0.0259,3,0.243,0.832,0.0365,22,0.957,0.98,0.938,45.8,44.9,135,3230
2006-06-10,2005,9,37,161,819.43,0.29,4,Mod_Dry,45,10,9,9,88,161,0.2,658.4,0.8,658.4,0,0,0,0,-9,9,45,10,9,0,97,722,990,967.2,22.8,0.337,0.241,0.0106,0.578,0.0253,3,0.239,0.817,0.0358,22,0.956,0.98,0.937,45.3,44.4,133,3200
2006-06-11,2005,9,37,162,810.61,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,649.6,0.8,649.6,0,0,0,0,-9,9,45,10,9,0,97,714,990,967.1,22.9,0.332,0.235,0.0103,0.567,0.0248,3,0.235,0.802,0.0351,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2006-06-12,2005,9,37,163,802.16,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,641.2,0.8,641.2,0,0,0,0,-9,9,45,10,9,0,97,705,990,967.1,22.9,0.327,0.229,0.01,0.557,0.0243,3,0.231,0.788,0.0344,22.1,0.956,0.98,0.937,44.3,43.4,130,3120
2006-06-13,2005,9,37,164,794.14,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,633.1,0.8,633.1,0,0,0,0,-9,9,45,10,9,0,97,697,990,967.1,22.9,0.323,0.224,0.00977,0.547,0.0238,3,0.227,0.774,0.0338,22.1,0.955,0.98,0.936,43.8,42.9,129,3090
2006-06-14,2005,9,37,165,786.62,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,625.6,0.8,625.6,0,0,0,0,-9,9,45,10,9,0,97,690,990,967,23,0.318,0.219,0.00954,0.537,0.0234,3,0.224,0.761,0.0332,22.2,0.955,0.98,0.936,43.4,42.5,127,3060
2006-06-15,2005,9,37,166,779.74,0.31,4,Mod_Dry,45,10,9,9,88,161,0.21,618.7,0.79,618.7,0,0,0,0,-9,9,45,10,9,0,97,683,990,967,23,0.315,0.214,0.00933,0.529,0.023,3,0.221,0.75,0.0326,22.2,0.955,0.98,0.936,42.9,42.1,126,3030
2006-06-16,2005,9,37,167,773.72,0.32,4,Mod_Dry,45,10,9,9,88,161,0.21,612.7,0.79,612.7,0,0,0,0,-9,9,45,10,9,0,97,677,990,967,23,0.311,0.21,0.00914,0.521,0.0227,3,0.218,0.74,0.0322,22.3,0.955,0.98,0.936,42.6,41.7,125,3000
2006-06-17,2005,9,38,168,766.21,0.32,4,Mod_Dry,45,10,9,9,88,161,0.21,605.2,0.79,605.2,0,0,0,0,-9,9,45,10,9,0,97,669,990,967,23,0.307,0.205,0.00891,0.512,0.0222,3,0.215,0.727,0.0316,22.3,0.954,0.98,0.935,42.1,41.3,124,2970
2006-06-18,2005,9,38,169,755,0.33,4,Mod_Dry,45,10,9,9,88,161,0.21,594,0.79,594,0,0,0,0,-9,9,45,10,9,0,97,658,990,966.9,23.1,0.3,0.198,0.00857,0.498,0.0216,3,0.21,0.708,0.0307,22.4,0.954,0.979,0.934,41.4,40.6,122,2920
2006-06-19,2005,9,38,170,743.24,0.33,4,Mod_Dry,45,10,9,9,88,161,0.22,582.2,0.78,582.2,0,0,0,0,-9,9,45,10,9,0,97,646,990,966.9,23.1,0.294,0.19,0.00821,0.484,0.0209,3,0.205,0.688,0.0298,22.4,0.953,0.978,0.932,40.7,39.8,119,2860
2006-06-20,2005,9,38,171,731.49,0.33,4,Mod_Dry,45,10,9,9,88,161,0.22,570.5,0.78,570.5,0,0,0,0,-9,9,45,10,9,0,97,634,990,966.8,23.2,0.287,0.182,0.00786,0.469,0.0202,3,0.199,0.668,0.0288,22.5,0.952,0.976,0.929,40,39,117,2810
2006-06-21,2005,9,38,172,720.28,0.34,4,Mod_Dry,45,10,9,9,88,161,0.22,559.3,0.78,559.3,0,0,0,0,-9,9,45,10,9,0,97,623,990,966.8,23.2,0.281,0.175,0.00752,0.455,0.0196,3,0.194,0.65,0.028,22.6,0.951,0.974,0.927,39.3,38.3,115,2750
2006-06-22,2005,9,38,173,710.16,0.34,4,Mod_Dry,45,10,9,9,88,161,0.23,549.2,0.77,549.2,0,0,0,0,-9,9,45,10,9,0,97,613,990,966.7,23.3,0.275,0.168,0.00722,0.443,0.019,3,0.19,0.632,0.0272,22.6,0.951,0.973,0.925,38.6,37.6,113,2710
2006-06-23,2005,9,38,174,699.49,0.35,4,Mod_Dry,45,10,9,9,88,161,0.23,538.5,0.77,538.5,0,0,0,0,-9,9,45,10,9,0,97,602,990,966.7,23.3,0.269,0.161,0.0069,0.43,0.0184,3,0.185,0.614,0.0264,22.7,0.95,0.972,0.923,37.9,36.9,111,2650
2006-06-24,2005,9,39,175,688.83,0.35,4,Mod_Dry,45,10,9,9,88,161,0.23,527.8,0.77,527.8,0,0,0,0,-9,9,45,10,9,0,97,592,990,966.7,23.3,0.263,0.154,0.00658,0.416,0.0178,3,0.18,0.596,0.0256,22.7,0.949,0.97,0.921,37.2,36.1,108,2600
2006-06-25,2005,9,39,176,678.71,0.36,4,Mod_Dry,45,10,9,9,88,161,0.24,517.7,0.76,517.7,0,0,0,0,-9,9,45,10,9,0,97,582,990,966.6,23.4,0.257,0.147,0.00628,0.404,0.0173,3,0.175,0.579,0.0248,22.8,0.948,0.97,0.92,36.6,35.5,106,2560
2006-06-26,2005,9,39,177,669.69,0.36,4,Mod_Dry,45,10,9,9,88,161,0.24,508.7,0.76,508.7,0,0,0,0,-9,9,45,10,9,0,97,573,990,966.6,23.4,0.252,0.141,0.00601,0.393,0.0168,3,0.171,0.564,0.0241,22.9,0.947,0.97,0.919,36,34.9,105,2510
2006-06-27,2005,9,39,178,660.12,0.36,4,Mod_Dry,45,10,9,9,88,161,0.24,499.1,0.76,499.1,0,0,0,0,-9,9,45,10,9,0,97,563,990,966.5,23.5,0.247,0.135,0.00574,0.381,0.0162,3,0.167,0.548,0.0234,22.9,0.946,0.97,0.918,35.4,34.3,103,2470
2006-06-28,2005,9,39,179,650.55,0.37,4,Mod_Dry,45,10,9,9,88,161,0.25,489.6,0.75,489.6,0,0,0,0,-9,9,45,10,9,0,97,554,990,966.5,23.5,0.241,0.13,0.00554,0.371,0.0158,2,0.273,0.644,0.0274,22.9,0.956,0.98,0.937,52.4,48.2,96.4,2310
2006-06-29,2005,9,39,180,640.98,0.37,4,Mod_Dry,45,10,9,9,88,161,0.25,480,0.75,480,0,0,0,0,-9,9,45,10,9,0,97,544,990,966.5,23.5,0.236,0.126,0.00533,0.361,0.0153,2,0.266,0.628,0.0267,22.9,0.956,0.98,0.937,51.6,48.2,96.4,2310
2006-06-30,2005,9,39,181,631.96,0.38,4,Mod_Dry,45,10,9,9,88,161,0.26,471,0.74,471,0,0,0,0,-9,9,45,10,9,0,97,535,990,966.4,23.6,0.231,0.121,0.00515,0.352,0.0149,2,0.26,0.612,0.026,23,0.957,0.98,0.938,50.7,48.2,96.4,2310
2006-07-01,2005,10,40,182,622.93,0.38,4,Mod_Dry,42,9,8,6,70,135,0.22,487.9,0.78,487.9,0,0,0,0,-6,6,42,9,8,0,76,547,990,966.4,23.6,0.237,0.129,0.00548,0.367,0.0155,2,0.272,0.638,0.027,23,0.956,0.98,0.937,52.5,48.2,96.4,2310
2006-07-02,2005,10,40,183,613.91,0.38,4,Mod_Dry,42,9,8,6,70,135,0.22,478.9,0.78,478.9,0,0,0,0,-6,6,42,9,8,0,76,538,990,966.4,23.6,0.232,0.125,0.00529,0.357,0.0151,2,0.266,0.623,0.0263,23,0.956,0.98,0.937,51.7,48.2,96.4,2310
2006-07-03,2005,10,40,184,605.98,0.39,4,Mod_Dry,42,9,8,6,70,135,0.22,471,0.78,471,0,0,0,0,-6,6,42,9,8,0,76,530,990,966.3,23.7,0.228,0.121,0.00512,0.349,0.0147,2,0.26,0.609,0.0257,23.1,0.957,0.98,0.938,51,48.2,96.4,2310
2006-07-04,2005,10,40,185,597.5,0.39,4,Mod_Dry,42,9,8,6,70,135,0.23,462.5,0.77,462.5,0,0,0,0,-6,6,42,9,8,0,76,522,990,966.3,23.7,0.223,0.117,0.00495,0.34,0.0143,2,0.255,0.595,0.0251,23.1,0.957,0.98,0.938,50.2,48.2,96.4,2310
2006-07-05,2005,10,40,186,589.03,0.4,4,Mod_Dry,42,9,8,6,70,135,0.23,454,0.77,454,0,0,0,0,-6,6,42,9,8,0,76,513,990,966.3,23.7,0.218,0.113,0.00477,0.331,0.014,2,0.249,0.58,0.0244,23.2,0.958,0.98,0.939,49.4,48.2,96.4,2310
2006-07-06,2005,10,40,187,580.55,0.4,4,Mod_Dry,42,9,8,6,70,135,0.23,445.6,0.77,445.6,0,0,0,0,-6,6,42,9,8,0,76,505,990,966.2,23.8,0.214,0.109,0.00459,0.323,0.0136,2,0.243,0.566,0.0238,23.2,0.958,0.98,0.939,48.6,47.6,95.2,2290
2006-07-07,2005,10,40,188,572.62,0.4,4,Mod_Dry,42,9,8,6,70,135,0.24,437.6,0.76,437.6,0,0,0,0,-6,6,42,9,8,0,76,497,990,966.2,23.8,0.211,0.106,0.00443,0.316,0.0133,2,0.238,0.554,0.0233,23.3,0.957,0.98,0.938,47.8,46.8,93.7,2250
2006-07-08,2005,10,41,189,565.78,0.41,4,Mod_Dry,42,9,8,6,70,135,0.24,430.8,0.76,430.8,0,0,0,0,-6,6,42,9,8,0,76,490,990,966.1,23.9,0.208,0.102,0.00429,0.311,0.013,2,0.233,0.544,0.0228,23.3,0.957,0.98,0.938,47.1,46.2,92.3,2220
2006-07-09,2005,10,41,190,558.4,0.41,4,Mod_Dry,42,9,8,6,70,135,0.24,423.4,0.76,423.4,0,0,0,0,-6,6,42,9,8,0,76,482,990,966.1,23.9,0.206,0.0988,0.00414,0.305,0.0128,2,0.228,0.533,0.0223,23.4,0.956,0.98,0.937,46.4,45.4,90.9,2180
2006-07-10,2005,10,41,191,551.02,0.42,4,Mod_Dry,42,9,8,6,70,135,0.24,416,0.76,416,0,0,0,0,-6,6,42,9,8,0,76,475,990,966.1,23.9,0.203,0.0954,0.00399,0.299,0.0125,2,0.223,0.522,0.0218,23.4,0.956,0.98,0.937,45.6,44.7,89.4,2150
2006-07-11,2005,10,41,192,543.64,0.42,3,Normal,50,10,9,9,108,186,0.34,357.6,0.66,357.6,0,0,0,0,-9,9,50,10,9,0,117,427,990,966,24,0.186,0.0678,0.00283,0.254,0.0106,2,0.184,0.438,0.0183,23.5,0.95,0.974,0.925,39.2,38.1,76.3,1830
2006-07-12,2005,10,41,193,536.25,0.42,3,Normal,50,10,9,9,108,186,0.35,350.3,0.65,350.3,0,0,0,0,-9,9,50,10,9,0,117,419,990,966,24,0.183,0.0643,0.00268,0.248,0.0103,2,0.179,0.427,0.0178,23.6,0.949,0.973,0.923,38.4,37.3,74.7,1790
2006-07-13,2005,10,41,194,529.42,0.43,3,Normal,50,10,9,9,108,186,0.35,343.4,0.65,343.4,0,0,0,0,-9,9,50,10,9,0,117,412,990,966,24,0.181,0.0611,0.00254,0.242,0.0101,2,0.174,0.416,0.0173,23.6,0.948,0.971,0.92,37.7,36.6,73.1,1760
2006-07-14,2005,10,41,195,522.58,0.43,3,Normal,50,10,9,9,108,186,0.36,336.6,0.64,336.6,0,0,0,0,-9,9,50,10,9,0,117,406,990,966,24,0.179,0.0579,0.00241,0.237,0.00984,2,0.17,0.406,0.0169,23.6,0.947,0.97,0.918,36.9,35.8,71.6,1720
2006-07-15,2005,10,42,196,516.84,0.44,3,Normal,50,10,9,9,108,186,0.36,330.8,0.64,330.8,0,0,0,0,-9,9,50,10,9,0,117,400,990,965.9,24.1,0.177,0.0552,0.00229,0.232,0.00963,2,0.166,0.398,0.0165,23.7,0.946,0.97,0.917,36.3,35.2,70.5,1690
2006-07-16,2005,10,42,197,510.55,0.44,3,Normal,50,10,9,9,108,186,0.36,324.6,0.64,324.6,0,0,0,0,-9,9,50,10,9,0,117,394,990,965.9,24.1,0.174,0.0522,0.00217,0.227,0.0094,2,0.162,0.388,0.0161,23.7,0.945,0.97,0.916,35.7,34.6,69.2,1660
2006-07-17,2005,10,42,198,504.26,0.44,3,Normal,50,10,9,9,108,186,0.37,318.3,0.63,318.3,0,0,0,0,-9,9,50,10,9,0,117,387,990,965.9,24.1,0.172,0.0492,0.00204,0.221,0.00918,2,0.157,0.379,0.0157,23.8,0.944,0.97,0.915,35,33.9,67.9,1630
2006-07-18,2005,10,42,199,497.97,0.45,3,Normal,50,10,9,9,108,186,0.37,312,0.63,312,0,0,0,0,-9,9,50,10,9,0,117,381,990,965.8,24.2,0.17,0.0462,0.00191,0.216,0.00895,2,0.153,0.369,0.0153,23.8,0.943,0.97,0.914,34.3,33.3,66.6,1600
2006-07-19,2005,10,42,200,491.68,0.45,3,Normal,50,10,9,9,108,186,0.38,305.7,0.62,305.7,0,0,0,0,-9,9,50,10,9,0,117,375,990,965.8,24.2,0.168,0.0433,0.00179,0.211,0.00873,2,0.149,0.36,0.0149,23.8,0.942,0.97,0.914,33.6,32.6,65.3,1570
2006-07-20,2005,10,42,201,485.94,0.46,3,Normal,50,10,9,9,108,186,0.38,299.9,0.62,299.9,0,0,0,0,-9,9,50,10,9,0,117,369,990,965.8,24.2,0.166,0.0406,0.00168,0.206,0.00852,2,0.145,0.351,0.0145,23.9,0.941,0.97,0.913,33,32,64.1,1540
2006-07-21,2005,10,42,202,480.2,0.46,3,Normal,50,10,9,9,108,186,0.39,294.2,0.61,294.2,0,0,0,0,-9,9,50,10,9,0,117,363,990,965.8,24.2,0.164,0.0379,0.00156,0.202,0.00832,2,0.141,0.343,0.0141,23.9,0.94,0.97,0.912,32.4,31.4,62.8,1510
2006-07-22,2005,10,43,203,474.46,0.46,3,Normal,50,10,9,9,108,186,0.39,288.5,0.61,288.5,0,0,0,0,-9,9,50,10,9,0,117,357,990,965.7,24.3,0.162,0.0352,0.00145,0.197,0.00811,2,0.137,0.334,0.0138,23.9,0.938,0.97,0.91,31.8,30.8,61.6,1480
2006-07-23,2005,10,43,204,469.81,0.47,3,Normal,50,10,9,9,108,186,0.4,283.8,0.6,283.8,0,0,0,0,-9,9,50,10,9,0,117,353,990,965.7,24.3,0.16,0.033,0.00136,0.193,0.00795,2,0.134,0.327,0.0135,24,0.937,0.97,0.909,31.3,30.3,60.6,1460
2006-07-24,2005,10,43,205,464.61,0.47,3,Normal,50,10,9,9,108,186,0.4,278.6,0.6,278.6,0,0,0,0,-9,9,50,10,9,0,117,348,990,965.7,24.3,0.158,0.0305,0.00125,0.189,0.00776,2,0.131,0.319,0.0131,24,0.936,0.97,0.908,30.7,29.8,59.5,1430
2006-07-25,2005,10,43,206,459.42,0.48,3,Normal,50,10,9,9,108,186,0.41,273.4,0.59,273.4,0,0,0,0,-9,9,50,10,9,0,117,342,990,965.7,24.3,0.156,0.0281,0.00115,0.184,0.00758,2,0.127,0.311,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.4,1400
2006-07-26,2005,10,43,207,454.22,0.48,3,Normal,50,10,9,9,108,186,0.41,268.2,0.59,268.2,0,0,0,0,-9,9,50,10,9,0,117,337,990,965.6,24.4,0.155,0.0256,0.00105,0.18,0.0074,2,0.124,0.304,0.0125,24.1,0.934,0.97,0.906,29.5,28.7,57.3,1380
2006-07-27,2005,10,43,208,449.03,0.48,3,Normal,50,10,9,9,108,186,0.41,263,0.59,263,0,0,0,0,-9,9,50,10,9,0,117,332,990,965.6,24.4,0.153,0.0232,0.00095,0.176,0.00721,2,0.12,0.296,0.0121,24.1,0.933,0.97,0.905,29,28.1,56.2,1350
2006-07-28,2005,10,43,209,443.83,0.49,3,Normal,50,10,9,9,108,186,0.42,257.8,0.58,257.8,0,0,0,0,-9,9,50,10,9,0,117,327,990,965.6,24.4,0.151,0.0207,0.000848,0.172,0.00703,2,0.117,0.288,0.0118,24.1,0.932,0.97,0.904,28.4,27.6,55.1,1320
2006-07-29,2005,10,44,210,438.64,0.49,3,Normal,50,10,9,9,108,186,0.42,252.6,0.58,252.6,0,0,0,0,-9,9,50,10,9,0,117,322,990,965.6,24.4,0.149,0.0182,0.000747,0.167,0.00685,2,0.113,0.28,0.0115,24.1,0.931,0.97,0.903,27.8,27,54,1300
2006-07-30,2005,10,44,211,433.99,0.49,3,Normal,50,10,9,9,108,186,0.43,248,0.57,248,0,0,0,0,-9,9,50,10,9,0,117,317,990,965.6,24.4,0.147,0.0168,0.000688,0.164,0.00672,2,0.11,0.274,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,53,1270
2006-07-31,2005,10,44,212,429.34,0.5,3,Normal,50,10,9,9,108,186,0.43,243.3,0.57,243.3,0,0,0,0,-9,9,50,10,9,0,117,312,990,965.5,24.5,0.146,0.0164,0.000672,0.162,0.00663,2,0.107,0.269,0.011,24.2,0.928,0.97,0.9,26.8,26,52,1250
2006-08-01,2005,11,44,213,424.69,0.5,3,Normal,47,8,6,5,89,155,0.36,269.7,0.64,269.7,0,0,0,0,-5,5,47,8,6,0,94,331,990,965.5,24.5,0.152,0.0263,0.00107,0.179,0.00729,2,0.125,0.303,0.0124,24.2,0.934,0.97,0.906,29.9,29,58,1390
2006-08-02,2005,11,44,214,419.49,0.5,3,Normal,47,8,6,5,89,155,0.37,264.5,0.63,264.5,0,0,0,0,-5,5,47,8,6,0,94,325,990,965.5,24.5,0.15,0.0238,0.000973,0.174,0.00711,2,0.121,0.295,0.012,24.2,0.933,0.97,0.905,29.3,28.4,56.8,1360
2006-08-03,2005,11,44,215,414.3,0.51,3,Normal,47,8,6,5,89,155,0.37,259.3,0.63,259.3,0,0,0,0,-5,5,47,8,6,0,94,320,990,965.5,24.5,0.149,0.0214,0.000872,0.17,0.00693,2,0.118,0.287,0.0117,24.2,0.932,0.97,0.904,28.7,27.9,55.7,1340
2006-08-04,2005,11,44,216,409.1,0.51,3,Normal,47,8,6,5,89,155,0.38,254.1,0.62,254.1,0,0,0,0,-5,5,47,8,6,0,94,315,990,965.4,24.6,0.147,0.0189,0.000771,0.166,0.00675,2,0.114,0.28,0.0114,24.3,0.931,0.97,0.903,28.2,27.3,54.6,1310
2006-08-05,2005,11,45,217,403.91,0.52,3,Normal,47,8,6,5,89,155,0.38,248.9,0.62,248.9,0,0,0,0,-5,5,47,8,6,0,94,310,990,965.4,24.6,0.145,0.0169,0.000688,0.162,0.00658,2,0.111,0.272,0.0111,24.3,0.929,0.97,0.902,27.6,26.8,53.5,1280
