date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-08-06,2005,11,45,218,398.71,0.52,3,Normal,47,8,6,5,89,155,0.39,243.7,0.61,243.7,0,0,0,0,-5,5,47,8,6,0,94,305,990,965.4,24.6,0.143,0.0165,0.000669,0.16,0.00648,2,0.107,0.267,0.0108,24.3,0.928,0.97,0.9,27,26.2,52.3,1260
2006-08-07,2005,11,45,219,394.06,0.52,3,Normal,47,8,6,5,89,155,0.39,239.1,0.61,239.1,0,0,0,0,-5,5,47,8,6,0,94,300,990,965.4,24.6,0.141,0.0161,0.000652,0.158,0.00639,2,0.104,0.261,0.0106,24.4,0.926,0.97,0.898,26.5,25.7,51.3,1230
2006-08-08,2005,11,45,220,389.42,0.53,3,Normal,47,8,6,5,89,155,0.4,234.4,0.6,234.4,0,0,0,0,-5,5,47,8,6,0,94,295,990,965.3,24.7,0.14,0.0157,0.000636,0.155,0.00631,2,0.101,0.256,0.0104,24.4,0.925,0.97,0.897,25.9,25.1,50.3,1210
2006-08-09,2005,11,45,221,384.77,0.53,3,Normal,47,8,6,5,89,155,0.4,229.8,0.6,229.8,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.000619,0.153,0.00622,1,0.253,0.406,0.0165,24.3,0.958,0.98,0.939,52.4,48.2,48.2,1160
2006-08-10,2005,11,45,222,381.21,0.54,3,Normal,47,8,6,5,89,155,0.41,226.2,0.59,226.2,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.015,0.000607,0.152,0.00615,1,0.248,0.4,0.0162,24.3,0.959,0.98,0.939,51.7,48.2,48.2,1160
2006-08-11,2005,11,45,223,377.11,0.54,3,Normal,47,8,6,5,89,155,0.41,222.1,0.59,222.1,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.135,0.0146,0.000592,0.15,0.00607,1,0.242,0.392,0.0159,24.3,0.958,0.98,0.939,50.8,48.2,48.2,1160
2006-08-12,2005,11,46,224,373.01,0.54,3,Normal,47,8,6,5,89,155,0.42,218,0.58,218,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000577,0.148,0.00599,1,0.237,0.385,0.0156,24.3,0.958,0.98,0.939,49.9,48.2,48.2,1160
2006-08-13,2005,11,46,225,368.91,0.55,3,Normal,47,8,6,5,89,155,0.42,213.9,0.58,213.9,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.133,0.0139,0.000563,0.146,0.00592,1,0.231,0.378,0.0153,24.4,0.957,0.98,0.938,48.9,48,48,1150
2006-08-14,2005,11,46,226,364.81,0.55,3,Normal,47,8,6,5,89,155,0.42,209.8,0.57,209.8,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000548,0.145,0.00584,1,0.226,0.37,0.015,24.4,0.956,0.98,0.937,48,47.1,47.1,1130
2006-08-15,2005,11,46,227,360.71,0.56,3,Normal,47,8,6,5,89,155,0.43,205.7,0.57,205.7,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0132,0.000534,0.143,0.00576,1,0.22,0.363,0.0146,24.4,0.956,0.98,0.937,47.1,46.2,46.2,1110
2006-08-16,2005,11,46,228,356.6,0.56,3,Normal,47,8,6,5,89,155,0.43,201.6,0.56,201.6,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.000519,0.141,0.00569,1,0.215,0.356,0.0143,24.5,0.955,0.98,0.936,46.2,45.3,45.3,1090
2006-08-17,2005,11,46,229,353.05,0.56,3,Normal,47,8,6,5,89,155,0.44,198.1,0.56,198.1,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000507,0.14,0.00562,1,0.21,0.349,0.0141,24.5,0.954,0.98,0.935,45.4,44.5,44.5,1070
2006-08-18,2005,11,46,230,349.49,0.57,3,Normal,47,8,6,5,89,155,0.44,194.5,0.56,194.5,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.126,0.0123,0.000494,0.138,0.00555,1,0.205,0.343,0.0138,24.5,0.953,0.98,0.934,44.6,43.7,43.7,1050
2006-08-19,2005,11,47,231,345.94,0.57,3,Normal,47,8,6,5,89,155,0.45,190.9,0.55,190.9,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.124,0.012,0.000482,0.136,0.00549,1,0.2,0.337,0.0135,24.5,0.952,0.98,0.933,43.7,42.9,42.9,1030
2006-08-20,2005,11,47,232,342.39,0.57,3,Normal,47,8,6,5,89,155,0.45,187.4,0.55,187.4,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0117,0.000469,0.135,0.00542,1,0.195,0.33,0.0133,24.6,0.951,0.98,0.932,42.9,42.1,42.1,1010
2006-08-21,2005,11,47,233,338.83,0.58,3,Normal,47,8,6,5,89,155,0.46,183.8,0.54,183.8,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000457,0.133,0.00535,1,0.191,0.324,0.013,24.6,0.95,0.98,0.931,42.1,41.3,41.3,990
2006-08-22,2005,11,47,234,335.28,0.58,3,Normal,47,8,6,5,89,155,0.46,180.3,0.54,180.3,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.121,0.0111,0.000444,0.132,0.00529,1,0.186,0.318,0.0127,24.6,0.949,0.979,0.929,41.3,40.4,40.4,970
2006-08-23,2005,11,47,235,331.72,0.59,3,Normal,47,8,6,5,89,155,0.47,176.7,0.53,176.7,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.119,0.0108,0.000432,0.13,0.00522,1,0.181,0.311,0.0125,24.6,0.948,0.977,0.926,40.5,39.5,39.5,949
2006-08-24,2005,11,47,236,329.26,0.59,3,Normal,47,8,6,5,89,155,0.47,174.3,0.53,174.3,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.119,0.0106,0.000423,0.129,0.00517,1,0.178,0.307,0.0123,24.6,0.947,0.976,0.924,39.9,38.9,38.9,934
2006-08-25,2005,11,47,237,326.25,0.59,3,Normal,47,8,6,5,89,155,0.47,171.3,0.53,171.3,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.117,0.0103,0.000413,0.128,0.00512,1,0.174,0.301,0.0121,24.7,0.946,0.974,0.922,39.2,38.2,38.2,917
2006-08-26,2005,11,48,238,323.24,0.6,3,Normal,47,8,6,5,89,155,0.48,168.2,0.52,168.2,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.0101,0.000402,0.126,0.00506,1,0.17,0.296,0.0119,24.7,0.945,0.973,0.92,38.5,37.5,37.5,899
2006-08-27,2005,11,48,239,320.24,0.6,3,Normal,47,8,6,5,89,155,0.48,165.2,0.52,165.2,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.0098,0.000392,0.125,0.00501,1,0.166,0.291,0.0116,24.7,0.944,0.971,0.917,37.8,36.7,36.7,881
2006-08-28,2005,11,48,240,317.23,0.6,3,Normal,47,8,6,5,89,155,0.49,162.2,0.51,162.2,0,0,0,0,-5,5,47,8,6,0,94,223,990,965,25,0.114,0.00954,0.000381,0.124,0.00495,1,0.162,0.285,0.0114,24.7,0.943,0.97,0.915,37.1,36,36,864
2006-08-29,2005,11,48,241,314.22,0.61,3,Normal,47,8,6,5,89,155,0.49,159.2,0.51,159.2,0,0,0,0,-5,5,47,8,6,0,94,220,990,965,25,0.113,0.00928,0.000371,0.123,0.0049,1,0.157,0.28,0.0112,24.7,0.942,0.97,0.914,36.4,35.3,35.3,848
2006-08-30,2005,11,48,242,311.21,0.61,3,Normal,47,8,6,5,89,155,0.5,156.2,0.5,156.2,0,0,0,0,-5,5,47,8,6,0,94,217,990,965,25,0.112,0.00903,0.00036,0.121,0.00484,1,0.153,0.275,0.011,24.8,0.941,0.97,0.913,35.7,34.7,34.7,832
2006-08-31,2005,11,48,243,308.21,0.61,3,Normal,47,8,6,5,89,155,0.5,153.2,0.5,153.2,0,0,0,0,-5,5,47,8,6,0,94,214,990,964.9,25.1,0.111,0.00877,0.00035,0.12,0.00478,1,0.149,0.269,0.0107,24.8,0.941,0.97,0.912,35,34,34,816
2006-09-01,2005,12,48,244,304.1,0.62,3,Normal,40,6,4,3,65,118,0.39,186.1,0.61,186.1,0,0,0,0,-3,3,40,6,4,0,68,236,990,964.9,25.1,0.119,0.0116,0.000461,0.13,0.0052,1,0.194,0.324,0.0129,24.8,0.951,0.98,0.932,42.9,42.1,42.1,1010
2006-09-02,2005,12,49,245,300.55,0.62,3,Normal,40,6,4,3,65,118,0.39,182.6,0.61,182.6,0,0,0,0,-3,3,40,6,4,0,68,233,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00513,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.1,41.3,41.3,991
2006-09-03,2005,12,49,246,296.45,0.63,3,Normal,40,6,4,3,65,118,0.4,178.4,0.6,178.4,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0109,0.000435,0.127,0.00506,1,0.183,0.31,0.0124,24.8,0.948,0.979,0.928,41.2,40.3,40.3,967
2006-09-04,2005,12,49,247,292.35,0.64,3,Normal,40,6,4,3,65,118,0.4,174.3,0.6,174.3,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0106,0.000421,0.125,0.00499,1,0.178,0.303,0.0121,24.8,0.947,0.976,0.925,40.2,39.2,39.2,942
2006-09-05,2005,12,49,248,288.79,0.64,3,Normal,40,6,4,3,65,118,0.41,170.8,0.59,170.8,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.113,0.0103,0.000408,0.124,0.00492,1,0.173,0.297,0.0118,24.8,0.946,0.975,0.922,39.4,38.4,38.4,921
2006-09-06,2005,12,49,249,285.24,0.65,3,Normal,40,6,4,3,65,118,0.41,167.2,0.59,167.2,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00997,0.000396,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.5,37.5,900
2006-09-07,2005,12,49,250,281.68,0.65,3,Normal,40,6,4,3,65,118,0.42,163.7,0.58,163.7,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00966,0.000384,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.944,0.971,0.916,37.7,36.6,36.6,879
2006-09-08,2005,12,49,251,279.22,0.66,3,Normal,40,6,4,3,65,118,0.42,161.2,0.58,161.2,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00945,0.000375,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,864
2006-09-09,2005,12,50,252,276.21,0.66,3,Normal,40,6,4,3,65,118,0.43,158.2,0.57,158.2,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.0092,0.000365,0.118,0.00469,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.914,36.4,35.3,35.3,848
2006-09-10,2005,12,50,253,273.21,0.67,3,Normal,40,6,4,3,65,118,0.43,155.2,0.57,155.2,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00894,0.000355,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.7,34.6,34.6,831
2006-09-11,2005,12,50,254,270.2,0.67,3,Normal,40,6,4,3,65,118,0.44,152.2,0.56,152.2,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00869,0.000344,0.116,0.00458,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35,34,34,815
2006-09-12,2005,12,50,255,267.19,0.68,3,Normal,40,6,4,3,65,118,0.44,149.2,0.56,149.2,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00843,0.000334,0.114,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
2006-09-13,2005,12,50,256,264.18,0.68,3,Normal,40,6,4,3,65,118,0.45,146.2,0.55,146.2,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00818,0.000324,0.113,0.00447,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.6,32.6,32.6,782
2006-09-14,2005,12,50,257,261.17,0.69,3,Normal,40,6,4,3,65,118,0.45,143.2,0.55,143.2,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00792,0.000314,0.112,0.00442,1,0.136,0.247,0.0098,25,0.936,0.97,0.908,32.9,31.9,31.9,765
2006-09-15,2005,12,50,258,258.17,0.7,3,Normal,40,6,4,3,65,118,0.46,140.2,0.54,140.2,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00766,0.000303,0.11,0.00437,1,0.132,0.242,0.00958,25,0.935,0.97,0.907,32.2,31.2,31.2,749
2006-09-16,2005,12,51,259,255.71,0.7,3,Normal,40,6,4,3,65,118,0.46,137.7,0.54,137.7,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00746,0.000295,0.109,0.00432,1,0.128,0.238,0.0094,25,0.934,0.97,0.906,31.6,30.6,30.6,735
2006-09-17,2005,12,51,260,253.24,0.71,3,Normal,40,6,4,3,65,118,0.47,135.2,0.53,135.2,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00725,0.000287,0.108,0.00428,1,0.125,0.233,0.00922,25.1,0.933,0.97,0.905,31,30.1,30.1,722
2006-09-18,2005,12,51,261,250.78,0.72,3,Normal,40,6,4,3,65,118,0.47,132.8,0.53,132.8,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00704,0.000278,0.107,0.00423,1,0.122,0.229,0.00905,25.1,0.932,0.97,0.904,30.4,29.5,29.5,708
2006-09-19,2005,12,51,262,248.32,0.72,3,Normal,40,6,4,3,65,118,0.47,130.3,0.53,130.3,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0992,0.00683,0.00027,0.106,0.00419,1,0.118,0.224,0.00887,25.1,0.931,0.97,0.903,29.8,29,29,695
2006-09-20,2005,12,51,263,245.86,0.73,3,Normal,40,6,4,3,65,118,0.48,127.9,0.52,127.9,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0983,0.00662,0.000261,0.105,0.00414,1,0.115,0.22,0.00869,25.1,0.93,0.97,0.902,29.3,28.4,28.4,682
2006-09-21,2005,12,51,264,243.4,0.73,3,Normal,40,6,4,3,65,118,0.48,125.4,0.52,125.4,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0974,0.00641,0.000253,0.104,0.0041,1,0.112,0.216,0.00851,25.1,0.929,0.97,0.901,28.7,27.8,27.8,668
2006-09-22,2005,12,51,265,240.94,0.74,3,Normal,40,6,4,3,65,118,0.49,122.9,0.51,122.9,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0966,0.0062,0.000245,0.103,0.00405,1,0.108,0.211,0.00833,25.1,0.927,0.97,0.9,28.1,27.3,27.3,654
2006-09-23,2005,12,52,266,238.48,0.75,3,Normal,40,6,4,3,65,118,0.49,120.5,0.51,120.5,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0957,0.00599,0.000236,0.102,0.00401,1,0.105,0.207,0.00815,25.2,0.926,0.97,0.898,27.5,26.7,26.7,641
2006-09-24,2005,12,52,267,237.11,0.75,3,Normal,40,6,4,3,65,118,0.5,119.1,0.5,119.1,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0952,0.00587,0.000231,0.101,0.00398,1,0.103,0.204,0.00805,25.2,0.925,0.97,0.897,27.2,26.4,26.4,633
2006-09-25,2005,12,52,268,235.2,0.76,3,Normal,40,6,4,3,65,118,0.5,117.2,0.5,117.2,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0945,0.00571,0.000225,0.1,0.00395,1,0.101,0.201,0.00792,25.2,0.924,0.97,0.896,26.7,25.9,25.9,622
2006-09-26,2005,12,52,269,233.28,0.77,3,Normal,40,6,4,3,65,118,0.51,115.3,0.49,115.3,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0939,0.00555,0.000218,0.0994,0.00391,1,0.0981,0.198,0.00778,25.2,0.922,0.97,0.895,26.3,25.5,25.5,612
2006-09-27,2005,12,52,270,231.37,0.77,3,Normal,40,6,4,3,65,118,0.51,113.4,0.49,113.4,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.0932,0.00539,0.000212,0.0986,0.00388,1,0.0955,0.194,0.00764,25.2,0.921,0.97,0.893,25.8,25,25,601
2006-09-28,2005,12,52,271,229.46,0.78,3,Normal,40,6,4,3,65,118,0.51,111.5,0.49,111.5,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0925,0.00522,0.000205,0.0977,0.00384,1,0.093,0.191,0.0075,25.2,0.92,0.97,0.892,25.4,24.6,24.6,590
2006-09-29,2005,12,52,272,228.09,0.78,3,Normal,40,6,4,3,65,118,0.52,110.1,0.48,110.1,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.092,0.00511,0.000201,0.0971,0.00382,1,0.0911,0.188,0.0074,25.2,0.919,0.97,0.891,25,24.3,24.3,583
2006-09-30,2005,12,53,273,226.17,0.79,3,Normal,40,6,4,3,65,118,0.52,108.2,0.48,108.2,0,0,0,0,-3,3,40,6,4,0,68,158,990,964.6,25.4,0.0914,0.00494,0.000194,0.0963,0.00378,1,0.0885,0.185,0.00726,25.3,0.917,0.97,0.89,24.6,23.8,23.8,572
2006-10-01,2006,1,1,274,224.26,0.8,3,Normal,37,5,3,2,50,97,0.43,127.3,0.57,127.3,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00657,0.000258,0.103,0.00404,1,0.114,0.217,0.00853,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
2006-10-02,2006,1,1,275,222.35,0.8,3,Normal,37,5,3,2,50,97,0.44,125.3,0.56,125.3,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.0064,0.000252,0.102,0.00401,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.8,28,28,671
2006-10-03,2006,1,1,276,220.43,0.81,3,Normal,37,5,3,2,50,97,0.44,123.4,0.56,123.4,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.095,0.00624,0.000245,0.101,0.00397,1,0.109,0.21,0.00826,25.3,0.928,0.97,0.9,28.4,27.5,27.5,660
2006-10-04,2006,1,1,277,218.52,0.81,3,Normal,37,5,3,2,50,97,0.44,121.5,0.56,121.5,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00608,0.000239,0.1,0.00394,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2006-10-05,2006,1,1,278,218.79,0.81,3,Normal,37,5,3,2,50,97,0.44,121.8,0.56,121.8,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.0061,0.000239,0.1,0.00394,1,0.107,0.207,0.00814,25.3,0.926,0.97,0.899,28,27.1,27.1,651
2006-10-06,2006,1,1,279,219.61,0.81,3,Normal,37,5,3,2,50,97,0.44,122.6,0.56,122.6,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00617,0.000242,0.101,0.00396,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2006-10-07,2006,1,1,280,217.15,0.82,3,Normal,37,5,3,2,50,97,0.45,120.2,0.55,120.2,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00596,0.000234,0.0998,0.00391,1,0.105,0.204,0.00802,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2006-10-08,2006,1,2,281,214.69,0.82,3,Normal,37,5,3,2,50,97,0.45,117.7,0.55,117.7,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0929,0.00575,0.000226,0.0987,0.00387,1,0.101,0.2,0.00784,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2006-10-09,2006,1,2,282,212.23,0.83,3,Normal,37,5,3,2,50,97,0.46,115.2,0.54,115.2,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00554,0.000217,0.0976,0.00382,1,0.0981,0.196,0.00767,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2006-10-10,2006,1,2,283,210.86,0.83,3,Normal,37,5,3,2,50,97,0.46,113.9,0.54,113.9,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00543,0.000213,0.097,0.0038,1,0.0962,0.193,0.00757,25.3,0.921,0.97,0.893,26.1,25.3,25.3,606
2006-10-11,2006,1,2,284,208.95,0.84,3,Normal,37,5,3,2,50,97,0.46,112,0.54,112,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00527,0.000206,0.0962,0.00377,1,0.0936,0.19,0.00743,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2006-10-12,2006,1,2,285,207.03,0.84,3,Normal,37,5,3,2,50,97,0.47,110,0.53,110,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.0051,0.0002,0.0953,0.00373,1,0.091,0.186,0.00729,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2006-10-13,2006,1,2,286,205.12,0.85,3,Normal,37,5,3,2,50,97,0.47,108.1,0.53,108.1,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0896,0.00494,0.000193,0.0945,0.0037,1,0.0885,0.183,0.00716,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2006-10-14,2006,1,2,287,203.21,0.85,3,Normal,37,5,3,2,50,97,0.48,106.2,0.52,106.2,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0889,0.00478,0.000187,0.0937,0.00366,1,0.0859,0.18,0.00702,25.4,0,0,0,0,0,0,0
2006-10-15,2006,1,3,288,201.29,0.86,3,Normal,37,5,3,2,50,97,0.48,104.3,0.52,104.3,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0882,0.00461,0.00018,0.0928,0.00363,1,0.0833,0.176,0.00688,25.4,0,0,0,0,0,0,0
2006-10-16,2006,1,3,289,199.38,0.86,3,Normal,37,5,3,2,50,97,0.49,102.4,0.51,102.4,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0875,0.00445,0.000174,0.092,0.00359,1,0.0807,0.173,0.00675,25.4,0,0,0,0,0,0,0
2006-10-17,2006,1,3,290,197.46,0.87,3,Normal,37,5,3,2,50,97,0.49,100.5,0.51,100.5,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0869,0.00429,0.000168,0.0912,0.00356,1,0.0781,0.169,0.00661,25.4,0,0,0,0,0,0,0
2006-10-18,2006,1,3,291,197.19,0.87,3,Normal,37,5,3,2,50,97,0.49,100.2,0.51,100.2,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0868,0.00427,0.000167,0.091,0.00356,1,0.0778,0.169,0.0066,25.4,0,0,0,0,0,0,0
2006-10-19,2006,1,3,292,196.37,0.87,3,Normal,37,5,3,2,50,97,0.49,99.37,0.51,99.37,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0865,0.0042,0.000164,0.0907,0.00354,1,0.0766,0.167,0.00654,25.4,0,0,0,0,0,0,0
2006-10-20,2006,1,3,293,196.1,0.87,3,Normal,37,5,3,2,50,97,0.49,99.1,0.51,99.1,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0864,0.00417,0.000163,0.0906,0.00354,1,0.0763,0.167,0.00652,25.4,0,0,0,0,0,0,0
2006-10-21,2006,1,3,294,194.18,0.88,4,Mod_Dry,31,4,3,2,33,73,0.38,121.2,0.62,121.2,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0917,0.00605,0.000236,0.0978,0.00382,1,0.106,0.204,0.00797,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2006-10-22,2006,1,4,295,192.81,0.88,4,Mod_Dry,31,4,3,2,33,73,0.38,119.8,0.62,119.8,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0912,0.00593,0.000232,0.0972,0.0038,1,0.104,0.201,0.00787,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2006-10-23,2006,1,4,296,191.45,0.89,4,Mod_Dry,31,4,3,2,33,73,0.38,118.5,0.62,118.5,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0907,0.00582,0.000227,0.0966,0.00377,1,0.102,0.199,0.00778,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2006-10-24,2006,1,4,297,189.53,0.89,4,Mod_Dry,31,4,3,2,33,73,0.39,116.5,0.61,116.5,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0901,0.00566,0.000221,0.0957,0.00374,1,0.0998,0.196,0.00764,25.4,0.922,0.97,0.895,26.8,26,26,623
2006-10-25,2006,1,4,298,187.62,0.89,4,Mod_Dry,31,4,3,2,33,73,0.39,114.6,0.61,114.6,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0894,0.00549,0.000215,0.0949,0.00371,1,0.0972,0.192,0.00751,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2006-10-26,2006,1,4,299,185.71,0.9,4,Mod_Dry,31,4,3,2,33,73,0.39,112.7,0.61,112.7,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0887,0.00533,0.000208,0.0941,0.00368,1,0.0947,0.189,0.00738,25.4,0.92,0.97,0.892,25.8,25,25,601
2006-10-27,2006,1,4,300,184.34,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,111.3,0.6,111.3,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.00521,0.000204,0.0935,0.00365,1,0.0928,0.186,0.00728,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2006-10-28,2006,1,4,301,182.97,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.0051,0.000199,0.0929,0.00363,1,0.091,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2006-10-29,2006,1,5,302,182.7,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,109.7,0.6,109.7,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00507,0.000198,0.0927,0.00363,1,0.0906,0.183,0.00717,25.4,0.917,0.97,0.89,25.1,24.3,24.3,583
2006-10-30,2006,1,5,303,181.88,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,108.9,0.6,108.9,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0874,0.005,0.000196,0.0924,0.00361,1,0.0895,0.182,0.00711,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2006-10-31,2006,1,5,304,182.15,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,109.2,0.6,109.2,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0875,0.00503,0.000197,0.0925,0.00362,1,0.0899,0.182,0.00713,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2006-11-01,2006,2,5,305,183.52,0.9,4,Mod_Dry,29,4,2,2,30,67,0.36,116.5,0.64,116.5,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.089,0.00565,0.000221,0.0947,0.0037,1,0.0998,0.194,0.00761,25.4,0.922,0.97,0.895,26.7,25.9,25.9,623
2006-11-02,2006,2,5,306,184.89,0.9,4,Mod_Dry,29,4,2,2,30,67,0.36,117.9,0.64,117.9,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0895,0.00577,0.000226,0.0953,0.00373,1,0.102,0.197,0.0077,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2006-11-03,2006,2,5,307,188.44,0.89,4,Mod_Dry,29,4,2,2,30,67,0.36,121.4,0.64,121.4,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0907,0.00607,0.000237,0.0968,0.00379,1,0.106,0.203,0.00795,25.4,0.926,0.97,0.898,28,27.1,27.1,651
2006-11-04,2006,2,5,308,190.9,0.89,4,Mod_Dry,29,4,2,2,30,67,0.35,123.9,0.65,123.9,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00628,0.000246,0.0979,0.00383,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
2006-11-05,2006,2,6,309,191.17,0.89,4,Mod_Dry,29,4,2,2,30,67,0.35,124.2,0.65,124.2,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0917,0.0063,0.000246,0.098,0.00383,1,0.11,0.208,0.00814,25.4,0.928,0.97,0.9,28.7,27.8,27.8,667
2006-11-06,2006,2,6,310,193.09,0.88,4,Mod_Dry,29,4,2,2,30,67,0.35,126.1,0.65,126.1,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0924,0.00647,0.000253,0.0989,0.00386,1,0.113,0.212,0.00827,25.4,0.929,0.97,0.901,29.1,28.3,28.3,679
2006-11-07,2006,2,6,311,194.46,0.88,4,Mod_Dry,29,4,2,2,30,67,0.34,127.5,0.66,127.5,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0929,0.00658,0.000257,0.0995,0.00389,1,0.115,0.214,0.00836,25.4,0.929,0.97,0.902,29.5,28.6,28.6,686
2006-11-08,2006,2,6,312,198.01,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,131,0.66,131,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0941,0.00689,0.000269,0.101,0.00395,1,0.119,0.22,0.00861,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2006-11-09,2006,2,6,313,199.38,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,132.4,0.66,132.4,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0946,0.007,0.000274,0.102,0.00397,1,0.121,0.223,0.0087,25.4,0.931,0.97,0.903,30.7,29.8,29.8,714
2006-11-10,2006,2,6,314,198.01,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,131,0.66,131,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0941,0.00689,0.000269,0.101,0.00395,1,0.119,0.22,0.00861,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2006-11-11,2006,2,6,315,196.1,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,129.1,0.66,129.1,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0934,0.00672,0.000263,0.1,0.00391,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,29.9,29,29,696
2006-11-12,2006,2,7,316,194.18,0.88,4,Mod_Dry,29,4,2,2,30,67,0.34,127.2,0.66,127.2,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00656,0.000256,0.0993,0.00388,1,0.114,0.214,0.00834,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2006-11-13,2006,2,7,317,195,0.88,4,Mod_Dry,29,4,2,2,30,67,0.34,128,0.66,128,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0931,0.00663,0.000259,0.0997,0.0039,1,0.115,0.215,0.0084,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
2006-11-14,2006,2,7,318,195.82,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,128.8,0.66,128.8,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.0067,0.000262,0.1,0.00391,1,0.116,0.216,0.00846,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2006-11-15,2006,2,7,319,195.55,0.88,4,Mod_Dry,29,4,2,2,30,67,0.34,128.6,0.66,128.6,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.00668,0.000261,0.0999,0.0039,1,0.116,0.216,0.00844,25.4,0.93,0.97,0.902,29.7,28.9,28.9,692
2006-11-16,2006,2,7,320,194.18,0.88,4,Mod_Dry,29,4,2,2,30,67,0.34,127.2,0.66,127.2,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00656,0.000256,0.0993,0.00388,1,0.114,0.214,0.00834,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2006-11-17,2006,2,7,321,196.1,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,129.1,0.66,129.1,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0934,0.00672,0.000263,0.1,0.00391,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,29.9,29,29,696
2006-11-18,2006,2,7,322,198.01,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,131,0.66,131,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0941,0.00689,0.000269,0.101,0.00395,1,0.119,0.22,0.00861,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2006-11-19,2006,2,8,323,199.92,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,132.9,0.67,132.9,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0948,0.00705,0.000275,0.102,0.00398,1,0.122,0.224,0.00874,25.4,0.932,0.97,0.904,30.8,29.9,29.9,717
2006-11-20,2006,2,8,324,201.84,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,134.8,0.67,134.8,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0955,0.00721,0.000282,0.103,0.00401,1,0.125,0.227,0.00888,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
2006-11-21,2006,2,8,325,199.92,0.86,5,Dry,23,4,2,2,19,50,0.25,149.9,0.75,149.9,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0987,0.00849,0.000332,0.107,0.00419,1,0.145,0.252,0.00985,25.3,0.938,0.97,0.91,35,33.9,33.9,814
2006-11-22,2006,2,8,326,198.01,0.87,5,Dry,23,4,2,2,19,50,0.25,148,0.75,148,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.098,0.00833,0.000325,0.106,0.00415,1,0.142,0.249,0.00971,25.3,0.938,0.97,0.909,34.5,33.5,33.5,803
2006-11-23,2006,2,8,327,196.1,0.87,5,Dry,23,4,2,2,19,50,0.26,146.1,0.74,146.1,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0973,0.00817,0.000319,0.105,0.00412,1,0.14,0.245,0.00958,25.3,0.937,0.97,0.909,34,33,33,792
2006-11-24,2006,2,8,328,194.18,0.88,5,Dry,23,4,2,2,19,50,0.26,144.2,0.74,144.2,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0967,0.00801,0.000313,0.105,0.00409,1,0.137,0.242,0.00945,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2006-11-25,2006,2,8,329,196.1,0.87,5,Dry,23,4,2,2,19,50,0.26,146.1,0.74,146.1,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0973,0.00817,0.000319,0.105,0.00412,1,0.14,0.245,0.00958,25.3,0.937,0.97,0.909,34,33,33,792
2006-11-26,2006,2,9,330,201.29,0.86,5,Dry,23,4,2,2,19,50,0.25,151.3,0.75,151.3,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.0992,0.00861,0.000336,0.108,0.00421,1,0.147,0.255,0.00994,25.3,0.939,0.97,0.911,35.3,34.2,34.2,822
2006-11-27,2006,2,9,331,204.85,0.85,5,Dry,23,4,2,2,19,50,0.24,154.8,0.76,154.8,0,0,0,0,-2,2,23,4,2,0,21,184,990,964.4,25.6,0.1,0.00891,0.000349,0.109,0.00428,1,0.152,0.261,0.0102,25.3,0.94,0.97,0.912,36.1,35,35,841
2006-11-28,2006,2,9,332,205.67,0.85,5,Dry,23,4,2,2,19,50,0.24,155.7,0.76,155.7,0,0,0,0,-2,2,23,4,2,0,21,185,990,964.4,25.6,0.101,0.00898,0.000351,0.11,0.00429,1,0.153,0.262,0.0103,25.3,0.94,0.97,0.912,36.3,35.2,35.2,846
2006-11-29,2006,2,9,333,203.21,0.85,5,Dry,23,4,2,2,19,50,0.25,153.2,0.75,153.2,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0998,0.00877,0.000343,0.109,0.00425,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.7,34.7,34.7,832
2006-11-30,2006,2,9,334,200.2,0.86,5,Dry,23,4,2,2,19,50,0.25,150.2,0.75,150.2,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0988,0.00852,0.000333,0.107,0.00419,1,0.145,0.253,0.00987,25.3,0.938,0.97,0.91,35,34,34,816
2006-12-01,2006,3,9,335,197.19,0.87,5,Dry,26,4,3,2,24,59,0.3,138.2,0.7,138.2,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.0075,0.000293,0.103,0.00404,1,0.129,0.233,0.00908,25.4,0.934,0.97,0.906,32.1,31.1,31.1,747
2006-12-02,2006,3,9,336,195.82,0.87,5,Dry,26,4,3,2,24,59,0.3,136.8,0.7,136.8,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00738,0.000288,0.103,0.00402,1,0.127,0.23,0.00899,25.4,0.933,0.97,0.905,31.8,30.8,30.8,739
2006-12-03,2006,3,10,337,194.46,0.88,5,Dry,26,4,3,2,24,59,0.3,135.5,0.7,135.5,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.095,0.00726,0.000284,0.102,0.004,1,0.125,0.228,0.0089,25.4,0.933,0.97,0.905,31.4,30.5,30.5,731
2006-12-04,2006,3,10,338,195.82,0.87,5,Dry,26,4,3,2,24,59,0.3,136.8,0.7,136.8,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00738,0.000288,0.103,0.00402,1,0.127,0.23,0.00899,25.4,0.933,0.97,0.905,31.8,30.8,30.8,739
2006-12-05,2006,3,10,339,200.47,0.86,5,Dry,26,4,3,2,24,59,0.29,141.5,0.71,141.5,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0971,0.00777,0.000304,0.105,0.0041,1,0.133,0.238,0.00931,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
2006-12-06,2006,3,10,340,204.03,0.85,5,Dry,26,4,3,2,24,59,0.29,145,0.71,145,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0984,0.00808,0.000316,0.106,0.00416,1,0.138,0.245,0.00957,25.3,0.936,0.97,0.908,33.7,32.7,32.7,785
2006-12-07,2006,3,10,341,204.3,0.85,5,Dry,26,4,3,2,24,59,0.29,145.3,0.71,145.3,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.0081,0.000317,0.107,0.00417,1,0.139,0.245,0.00959,25.3,0.937,0.97,0.908,33.8,32.8,32.8,787
2006-12-08,2006,3,10,342,206.21,0.84,5,Dry,26,4,3,2,24,59,0.29,147.2,0.71,147.2,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00826,0.000323,0.107,0.0042,1,0.141,0.249,0.00973,25.3,0.937,0.97,0.909,34.3,33.2,33.2,798
2006-12-09,2006,3,10,343,208.67,0.84,5,Dry,26,4,3,2,24,59,0.28,149.7,0.72,149.7,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00847,0.000332,0.108,0.00425,1,0.145,0.253,0.0099,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
2006-12-10,2006,3,11,344,211.14,0.83,5,Dry,26,4,3,2,24,59,0.28,152.1,0.72,152.1,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00868,0.00034,0.11,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.4,34.4,825
2006-12-11,2006,3,11,345,211.41,0.83,5,Dry,26,4,3,2,24,59,0.28,152.4,0.72,152.4,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.0087,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
2006-12-12,2006,3,11,346,212.23,0.83,5,Dry,26,4,3,2,24,59,0.28,153.2,0.72,153.2,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00877,0.000344,0.11,0.00431,1,0.149,0.259,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,831
2006-12-13,2006,3,11,347,215.24,0.82,5,Dry,26,4,3,2,24,59,0.27,156.2,0.73,156.2,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00903,0.000354,0.111,0.00437,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2006-12-14,2006,3,11,348,218.24,0.81,5,Dry,26,4,3,2,24,59,0.27,159.2,0.73,159.2,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00929,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,863
2006-12-15,2006,3,11,349,221.25,0.81,5,Dry,26,4,3,2,24,59,0.27,162.3,0.73,162.3,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00954,0.000375,0.114,0.00447,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.915,37.8,36.7,36.7,881
2006-12-16,2006,3,11,350,222.62,0.8,5,Dry,26,4,3,2,24,59,0.27,163.6,0.73,163.6,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00966,0.000379,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37,37,889
2006-12-17,2006,3,12,351,224.53,0.8,5,Dry,26,4,3,2,24,59,0.26,165.5,0.74,165.5,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00982,0.000386,0.115,0.00453,1,0.166,0.281,0.0111,25.2,0.944,0.973,0.918,38.6,37.5,37.5,900
2006-12-18,2006,3,12,352,226.45,0.79,5,Dry,26,4,3,2,24,59,0.26,167.4,0.74,167.4,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00998,0.000392,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
2006-12-19,2006,3,12,353,229.46,0.78,5,Dry,26,4,3,2,24,59,0.26,170.5,0.74,170.5,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00462,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,930
2006-12-20,2006,3,12,354,232.46,0.77,5,Dry,26,4,3,2,24,59,0.25,173.5,0.75,173.5,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,948
2006-12-21,2006,3,12,355,234.92,0.76,5,Dry,26,4,3,2,24,59,0.25,175.9,0.75,175.9,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000422,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,962
2006-12-22,2006,3,12,356,237.39,0.75,5,Dry,26,4,3,2,24,59,0.25,178.4,0.75,178.4,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.00043,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.6,40.7,40.7,977
2006-12-23,2006,3,12,357,237.66,0.75,5,Dry,26,4,3,2,24,59,0.25,178.7,0.75,178.7,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.928,41.6,40.8,40.8,979
2006-12-24,2006,3,13,358,236.29,0.76,5,Dry,26,4,3,2,24,59,0.25,177.3,0.75,177.3,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.121,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,971
2006-12-25,2006,3,13,359,236.56,0.76,5,Dry,26,4,3,2,24,59,0.25,177.6,0.75,177.6,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00476,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.928,41.4,40.5,40.5,972
2006-12-26,2006,3,13,360,240.12,0.74,5,Dry,26,4,3,2,24,59,0.25,181.1,0.75,181.1,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.4,41.4,993
2006-12-27,2006,3,13,361,241.49,0.74,5,Dry,26,4,3,2,24,59,0.24,182.5,0.76,182.5,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0113,0.000444,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2006-12-28,2006,3,13,362,243.4,0.73,5,Dry,26,4,3,2,24,59,0.24,184.4,0.76,184.4,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
2006-12-29,2006,3,13,363,248.6,0.72,5,Dry,26,4,3,2,24,59,0.24,189.6,0.76,189.6,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000469,0.126,0.00498,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.2,43.3,43.3,1040
2006-12-30,2006,3,13,364,253.24,0.71,5,Dry,26,4,3,2,24,59,0.23,194.2,0.77,194.2,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0123,0.000485,0.128,0.00506,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.3,44.4,44.4,1070
2006-12-31,2006,3,14,365,257.89,0.7,5,Dry,26,4,3,2,24,59,0.23,198.9,0.77,198.9,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000501,0.13,0.00515,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2007-01-01,2006,4,14,1,263.09,0.69,5,Dry,29,5,4,2,33,73,0.28,190.1,0.72,190.1,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000472,0.128,0.00507,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.2,43.3,43.3,1040
2007-01-02,2006,4,14,2,269.38,0.67,5,Dry,29,5,4,2,33,73,0.27,196.4,0.73,196.4,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000493,0.131,0.00518,1,0.208,0.338,0.0134,24.9,0.954,0.98,0.934,45.7,44.8,44.8,1070
2007-01-03,2006,4,14,3,276.21,0.66,5,Dry,29,5,4,2,33,73,0.26,203.2,0.74,203.2,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000517,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.3,46.4,46.4,1110
2007-01-04,2006,4,14,4,283.05,0.65,5,Dry,29,5,4,2,33,73,0.26,210.1,0.74,210.1,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000541,0.137,0.00543,1,0.226,0.363,0.0144,24.8,0.957,0.98,0.937,48.9,47.9,47.9,1150
2007-01-05,2006,4,14,5,291.53,0.64,5,Dry,29,5,4,2,33,73,0.25,218.5,0.75,218.5,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0143,0.00057,0.14,0.00559,1,0.238,0.378,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2007-01-06,2006,4,14,6,301.1,0.62,5,Dry,29,5,4,2,33,73,0.24,228.1,0.76,228.1,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000603,0.145,0.00576,2,0.0965,0.241,0.00961,24.9,0.922,0.97,0.895,25.6,24.9,49.7,1190
2007-01-07,2006,4,15,7,311.21,0.61,5,Dry,29,5,4,2,33,73,0.23,238.2,0.77,238.2,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000639,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.926,0.97,0.898,26.8,26,52,1250
2007-01-08,2006,4,15,8,321.33,0.6,5,Dry,29,5,4,2,33,73,0.23,248.3,0.77,248.3,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.137,0.0169,0.000675,0.153,0.00614,2,0.11,0.264,0.0105,24.7,0.929,0.97,0.901,28,27.1,54.3,1300
2007-01-09,2006,4,15,9,333.09,0.58,5,Dry,29,5,4,2,33,73,0.22,260.1,0.78,260.1,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0218,0.000873,0.162,0.00652,2,0.118,0.281,0.0113,24.7,0.931,0.97,0.904,29.3,28.4,56.8,1360
2007-01-10,2006,4,15,10,343.21,0.57,5,Dry,29,5,4,2,33,73,0.21,270.2,0.79,270.2,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0265,0.00107,0.171,0.00687,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59,1420
2007-01-11,2006,4,15,11,351.14,0.56,5,Dry,29,5,4,2,33,73,0.21,278.1,0.79,278.1,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0303,0.00122,0.177,0.00714,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.3,30.4,60.7,1460
2007-01-12,2006,4,15,12,360.71,0.56,5,Dry,29,5,4,2,33,73,0.2,287.7,0.8,287.7,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.15,0.0348,0.0014,0.185,0.00747,2,0.137,0.322,0.013,24.5,0.938,0.97,0.909,32.4,31.4,62.8,1510
2007-01-13,2006,4,15,13,370.82,0.55,5,Dry,29,5,4,2,33,73,0.2,297.8,0.8,297.8,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0396,0.0016,0.194,0.00782,2,0.144,0.337,0.0136,24.4,0.94,0.97,0.912,33.5,32.5,65,1560
2007-01-14,2006,4,16,14,384.22,0.53,5,Dry,29,5,4,2,33,73,0.19,311.2,0.81,311.2,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.0459,0.00186,0.205,0.00829,2,0.153,0.357,0.0145,24.3,0.942,0.97,0.914,35,33.9,67.8,1630
2007-01-15,2006,4,16,15,400.35,0.52,5,Dry,29,5,4,2,33,73,0.18,327.4,0.82,327.4,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0535,0.00218,0.218,0.00886,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.2,1710
2007-01-16,2006,4,16,16,417.03,0.51,5,Dry,29,5,4,2,33,73,0.17,344,0.82,344,0,0,0,0,-2,2,29,5,4,0,35,382,990,965.5,24.5,0.17,0.0614,0.0025,0.232,0.00945,2,0.175,0.406,0.0166,24.1,0.947,0.973,0.922,38.5,37.5,75,1800
2007-01-17,2006,4,16,17,434.81,0.49,5,Dry,29,5,4,2,33,73,0.17,361.8,0.83,361.8,0,0,0,0,-2,2,29,5,4,0,35,400,990,965.6,24.4,0.177,0.0698,0.00285,0.246,0.0101,2,0.187,0.433,0.0177,24,0.95,0.977,0.928,40.5,39.5,79.1,1900
2007-01-18,2006,4,16,18,454.22,0.48,5,Dry,29,5,4,2,33,73,0.16,381.2,0.84,381.2,0,0,0,0,-2,2,29,5,4,0,35,419,990,965.6,24.4,0.183,0.0789,0.00324,0.262,0.0108,2,0.2,0.462,0.019,23.9,0.953,0.98,0.934,42.5,41.7,83.4,2000
2007-01-19,2006,4,16,19,474.73,0.46,5,Dry,29,5,4,2,33,73,0.15,401.7,0.85,401.7,0,0,0,0,-2,2,29,5,4,0,35,440,990,965.7,24.3,0.191,0.0886,0.00365,0.279,0.0115,2,0.214,0.493,0.0203,23.8,0.955,0.98,0.936,44.7,43.8,87.7,2100
2007-01-20,2006,4,16,20,495.24,0.45,5,Dry,29,5,4,2,33,73,0.15,422.2,0.85,422.2,0,0,0,0,-2,2,29,5,4,0,35,460,990,965.8,24.2,0.198,0.0983,0.00407,0.296,0.0123,2,0.228,0.524,0.0217,23.6,0.956,0.98,0.937,46.8,45.9,91.8,2200
2007-01-21,2006,4,17,21,516.84,0.44,5,Dry,29,5,4,2,33,73,0.14,443.8,0.86,443.8,0,0,0,0,-2,2,29,5,4,0,35,482,990,965.9,24.1,0.206,0.108,0.00451,0.314,0.013,2,0.242,0.556,0.0231,23.5,0.958,0.98,0.939,49,48,96.1,2310
2007-01-22,2006,4,17,22,538.44,0.42,5,Dry,29,5,4,2,33,73,0.14,465.4,0.86,465.4,0,0,0,0,-2,2,29,5,4,0,35,503,990,966,24,0.213,0.119,0.00495,0.332,0.0138,2,0.257,0.589,0.0245,23.4,0.957,0.98,0.938,51.1,48.2,96.4,2310
2007-01-23,2006,4,17,23,558.4,0.41,5,Dry,29,5,4,2,33,73,0.13,485.4,0.87,485.4,0,0,0,0,-2,2,29,5,4,0,35,523,990,966.1,23.9,0.224,0.128,0.00536,0.352,0.0147,3,0.161,0.513,0.0215,23.4,0.945,0.97,0.916,35,34,102,2450
2007-01-24,2006,4,17,24,578.91,0.4,5,Dry,29,5,4,2,33,73,0.13,505.9,0.87,505.9,0,0,0,0,-2,2,29,5,4,0,35,544,990,966.2,23.8,0.236,0.139,0.00584,0.375,0.0157,3,0.17,0.545,0.0229,23.3,0.947,0.97,0.918,36.4,35.3,106,2540
2007-01-25,2006,4,17,25,598.87,0.39,5,Dry,29,5,4,2,33,73,0.12,525.9,0.88,525.9,0,0,0,0,-2,2,29,5,4,0,35,564,990,966.3,23.7,0.247,0.152,0.00642,0.399,0.0168,3,0.179,0.578,0.0244,23.1,0.949,0.971,0.921,37.7,36.6,110,2640
2007-01-26,2006,4,17,26,620.47,0.38,5,Dry,29,5,4,2,33,73,0.12,547.5,0.88,547.5,0,0,0,0,-2,2,29,5,4,0,35,585,990,966.4,23.6,0.259,0.167,0.00706,0.426,0.018,3,0.189,0.615,0.026,23,0.951,0.974,0.926,39.1,38.1,114,2740
2007-01-27,2006,4,17,27,641.53,0.37,5,Dry,29,5,4,2,33,73,0.11,568.5,0.89,568.5,0,0,0,0,-2,2,29,5,4,0,35,607,990,966.5,23.5,0.271,0.181,0.00768,0.452,0.0192,3,0.198,0.65,0.0276,22.9,0.952,0.977,0.93,40.5,39.6,119,2850
2007-01-28,2006,4,18,28,663.13,0.36,5,Dry,29,5,4,2,33,73,0.11,590.1,0.89,590.1,0,0,0,0,-2,2,29,5,4,0,35,628,990,966.6,23.4,0.283,0.195,0.00833,0.479,0.0204,3,0.208,0.687,0.0293,22.8,0.954,0.98,0.935,41.9,41,123,2950
2007-01-29,2006,4,18,29,684.18,0.35,5,Dry,29,5,4,2,33,73,0.11,611.2,0.89,611.2,0,0,0,0,-2,2,29,5,4,0,35,649,990,966.6,23.4,0.295,0.209,0.00896,0.505,0.0216,3,0.218,0.722,0.0309,22.6,0.955,0.98,0.936,43.2,42.3,127,3050
2007-01-30,2006,4,18,30,706.33,0.34,5,Dry,29,5,4,2,33,73,0.1,633.3,0.9,633.3,0,0,0,0,-2,2,29,5,4,0,35,671,990,966.7,23.3,0.308,0.224,0.00963,0.532,0.0229,3,0.227,0.76,0.0326,22.5,0.956,0.98,0.937,44.6,43.7,131,3140
2007-01-31,2006,4,18,31,728.48,0.34,5,Dry,29,5,4,2,33,73,0.1,655.5,0.9,655.5,0,0,0,0,-2,2,29,5,4,0,35,693,990,966.8,23.2,0.321,0.239,0.0103,0.559,0.0241,3,0.237,0.797,0.0344,22.4,0.957,0.98,0.937,45.9,45,135,3240
2007-02-01,2006,5,18,32,751.17,0.33,4,Mod_Dry,36,6,5,4,54,105,0.14,646.2,0.86,646.2,0,0,0,0,-4,4,36,6,5,0,58,693,990,966.9,23.1,0.32,0.233,0.0101,0.553,0.0239,3,0.233,0.786,0.034,22.3,0.956,0.98,0.937,45.1,44.2,132,3180
2007-02-02,2006,5,18,33,770.59,0.32,4,Mod_Dry,36,6,5,4,54,105,0.14,665.6,0.86,665.6,0,0,0,0,-4,4,36,6,5,0,58,713,990,967,23,0.331,0.246,0.0107,0.577,0.0251,3,0.242,0.819,0.0356,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2007-02-03,2006,5,18,34,783.79,0.31,4,Mod_Dry,36,6,5,4,54,105,0.13,678.8,0.87,678.8,0,0,0,0,-4,4,36,6,5,0,58,726,990,967,23,0.339,0.254,0.0111,0.593,0.0258,3,0.248,0.841,0.0366,22.1,0.957,0.98,0.938,47,46,138,3320
2007-02-04,2006,5,19,35,807.18,0.3,4,Mod_Dry,36,6,5,4,54,105,0.13,702.2,0.87,702.2,0,0,0,0,-4,4,36,6,5,0,58,749,990,967.1,22.9,0.352,0.27,0.0118,0.622,0.0272,3,0.258,0.881,0.0385,22,0.957,0.98,0.938,48.3,47.3,142,3410
2007-02-05,2006,5,19,36,838.06,0.29,4,Mod_Dry,36,6,5,4,54,105,0.13,733.1,0.88,733.1,0,0,0,0,-4,4,36,6,5,0,58,780,990,967.3,22.7,0.37,0.291,0.0128,0.661,0.029,3,0.272,0.933,0.041,21.8,0.957,0.98,0.938,50,48.2,145,3470
2007-02-06,2006,5,19,37,876.42,0.27,4,Mod_Dry,36,6,5,4,54,105,0.12,771.4,0.88,771.4,0,0,0,0,-4,4,36,6,5,0,58,818,990,967.4,22.6,0.404,0.312,0.0138,0.717,0.0317,3,0.286,1,0.0444,21.6,0.956,0.98,0.937,52.1,48.2,145,3470
2007-02-07,2006,5,19,38,922.5,0.26,4,Mod_Dry,36,6,5,4,54,105,0.11,817.5,0.89,817.5,0,0,0,0,-4,4,36,6,5,0,58,865,990,967.6,22.4,0.446,0.335,0.0149,0.781,0.0349,4,0.218,0.999,0.0446,21.4,0.954,0.978,0.933,40.9,40,160,3840
2007-02-08,2006,5,19,39,976.57,0.25,4,Mod_Dry,36,6,5,4,54,105,0.11,871.6,0.89,871.6,0,0,0,0,-4,4,36,6,5,0,58,919,990,967.8,22.2,0.496,0.361,0.0163,0.857,0.0386,4,0.237,1.09,0.0493,21.1,0.955,0.98,0.936,43.1,42.2,169,4050
2007-02-09,2006,5,19,40,1033.8,0.23,4,Mod_Dry,36,6,5,4,54,105,0.1,928.9,0.9,928.9,0,0,0,0,-4,4,36,6,5,0,58,976,990,968,22,0.548,0.389,0.0177,0.937,0.0426,4,0.256,1.19,0.0542,20.8,0.956,0.98,0.937,45.3,44.4,177,4260
2007-02-10,2006,5,19,41,1093.9,0.22,4,Mod_Dry,36,6,5,4,54,105,0.096,988.9,0.9,988.9,0,0,0,0,-4,4,36,6,5,0,58,1040,990,968.2,21.8,0.605,0.418,0.0192,1.02,0.0469,4,0.276,1.3,0.0595,20.5,0.956,0.98,0.937,47.5,46.6,186,4470
2007-02-11,2006,5,20,42,1156.5,0.21,2,Mod_Wet,49,8,7,5,93,162,0.14,994.5,0.86,994.5,0,0,0,0,-5,5,49,8,7,0,98,1060,990,968.4,21.6,0.638,0.42,0.0195,1.06,0.049,4,0.278,1.34,0.0618,20.3,0.955,0.98,0.936,47.2,46.3,185,4440
2007-02-12,2006,5,20,43,1227,0.2,2,Mod_Wet,49,8,7,5,93,162,0.13,1065,0.87,1065,0,0,0,0,-5,5,49,8,7,0,98,1130,990,968.6,21.4,0.741,0.569,0.0266,1.31,0.0613,4,0.293,1.6,0.075,19.8,0.955,0.98,0.935,49.3,48.2,193,4630
2007-02-13,2006,5,20,44,1300,0.19,2,Mod_Wet,49,8,7,5,93,162,0.13,1138,0.88,1100,38,9,1,1,-4,31,58,9,8,1,124,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.083,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2007-02-14,2006,5,20,45,1375.2,0.18,2,Mod_Wet,49,8,7,5,93,162,0.12,1213,0.88,1100,113,26,3,3,-2,83,75,11,10,3,176,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2007-02-15,2006,5,20,46,1421.3,0.17,2,Mod_Wet,49,8,7,5,93,162,0.11,1259,0.89,1100,159,36,5,5,0,113,85,13,12,5,206,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
2007-02-16,2006,5,20,47,1468.1,0.16,2,Mod_Wet,49,8,7,5,93,162,0.11,1306,0.89,1100,206,47,6,6,1,146,96,14,13,6,239,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2007-02-17,2006,5,20,48,1522.1,0.16,2,Mod_Wet,49,8,7,5,93,162,0.11,1360,0.89,1100,260,51,8,8,3,190,100,16,15,8,283,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0755,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2007-02-18,2006,5,21,49,1576.8,0.15,2,Mod_Wet,49,8,7,5,93,162,0.1,1415,0.9,1100,315,51,9,10,4,241,100,17,17,9,334,1230,990,969.7,20.3,0.903,0.648,0.032,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2007-02-19,2006,5,21,50,1639,0.14,2,Mod_Wet,49,8,7,5,93,162,0.099,1477,0.9,1100,377,51,10,11,6,299,100,18,18,11,392,1240,990,969.9,20.1,0.908,0.648,0.0323,1.56,0.0776,4,0.3,1.86,0.0925,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2007-02-20,2006,5,21,51,1702.2,0.13,2,Mod_Wet,49,8,7,5,93,162,0.095,1540,0.91,1100,440,51,10,13,8,358,100,18,20,13,451,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.2,45.3,181,4340
2007-02-21,2006,5,21,52,1766.3,0.13,2,Mod_Wet,49,8,7,5,93,162,0.092,1604,0.91,1100,504,51,10,15,10,418,100,18,22,15,511,1240,990,970.3,19.7,0.919,0.648,0.033,1.57,0.0797,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2007-02-22,2006,5,21,53,1838.2,0.12,2,Mod_Wet,49,8,7,5,93,162,0.088,1676,0.91,1100,576,51,10,18,12,485,100,18,25,17,578,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,45,44.1,176,4230
2007-02-23,2006,5,21,54,1911.2,0.12,2,Mod_Wet,49,8,7,5,93,162,0.085,1749,0.92,1100,649,51,10,18,14,556,100,18,25,19,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2007-02-24,2006,5,21,55,1992.3,0.11,2,Mod_Wet,49,8,7,5,93,162,0.081,1830,0.92,1100,730,51,10,18,17,634,100,18,25,22,727,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2007-02-25,2006,5,22,56,2067.4,0.1,2,Mod_Wet,49,8,7,5,93,162,0.078,1905,0.92,1100,805,51,10,18,19,707,100,18,25,24,800,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2007-02-26,2006,5,22,57,2136.1,0.095,2,Mod_Wet,49,8,7,5,93,162,0.076,1974,0.92,1100,874,51,10,18,21,774,100,18,25,26,867,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2007-02-27,2006,5,22,58,2198.3,0.09,2,Mod_Wet,49,8,7,5,93,162,0.074,2036,0.93,1100,936,51,10,18,23,834,100,18,25,28,927,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2007-02-28,2006,5,22,59,2253.7,0.085,2,Mod_Wet,49,8,7,5,93,162,0.072,2092,0.93,1100,992,51,10,18,25,888,100,18,25,30,981,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41,164,3940
2007-03-01,2006,6,22,60,2287.1,0.082,2,Mod_Wet,59,11,12,13,144,239,0.1,2048,0.9,1100,948,41,7,13,15,872,100,18,25,28,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2007-03-02,2006,6,22,61,2313.3,0.08,2,Mod_Wet,59,11,12,13,144,239,0.1,2074,0.9,1100,974,41,7,13,16,897,100,18,25,29,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2007-03-03,2006,6,22,62,2332,0.078,2,Mod_Wet,59,11,12,13,144,239,0.1,2093,0.9,1100,993,41,7,13,17,915,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2007-03-04,2006,6,23,63,2350.7,0.077,2,Mod_Wet,59,11,12,13,144,239,0.1,2112,0.9,1100,1010,41,7,13,17,934,100,18,25,30,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2007-03-05,2006,6,23,64,2369.5,0.075,2,Mod_Wet,59,11,12,13,144,239,0.1,2131,0.9,1100,1030,41,7,13,18,952,100,18,25,31,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2007-03-06,2006,6,23,65,2388.4,0.074,2,Mod_Wet,59,11,12,13,144,239,0.1,2149,0.9,1100,1050,41,7,13,18,970,100,18,25,31,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2007-03-07,2006,6,23,66,2399.8,0.073,2,Mod_Wet,59,11,12,13,144,239,0.1,2161,0.9,1100,1060,41,7,13,19,981,100,18,25,32,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2007-03-08,2006,6,23,67,2411.1,0.072,2,Mod_Wet,59,11,12,13,144,239,0.099,2172,0.9,1100,1070,41,7,13,19,992,100,18,25,32,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
