date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-10-03,2007,1,1,276,268.83,0.68,2,Mod_Wet,41,6,4,3,56,110,0.41,158.8,0.59,158.8,0,0,0,0,-3,3,41,6,4,0,59,210,990,964.8,25.2,0.11,0.00925,0.000367,0.119,0.00471,1,0.157,0.276,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,852
2007-10-04,2007,1,1,277,266.37,0.68,2,Mod_Wet,41,6,4,3,56,110,0.41,156.4,0.59,156.4,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.109,0.00904,0.000358,0.118,0.00467,1,0.154,0.271,0.0108,25,0.941,0.97,0.913,36,34.9,34.9,839
2007-10-05,2007,1,1,278,263.91,0.69,2,Mod_Wet,41,6,4,3,56,110,0.42,153.9,0.58,153.9,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00883,0.00035,0.117,0.00462,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.5,34.4,34.4,825
2007-10-06,2007,1,1,279,261.45,0.69,2,Mod_Wet,41,6,4,3,56,110,0.42,151.4,0.58,151.4,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00862,0.000341,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.911,34.9,33.8,33.8,812
2007-10-07,2007,1,1,280,258.99,0.7,2,Mod_Wet,41,6,4,3,56,110,0.42,149,0.57,149,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00841,0.000333,0.115,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
2007-10-08,2007,1,2,281,256.53,0.7,2,Mod_Wet,41,6,4,3,56,110,0.43,146.5,0.57,146.5,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00821,0.000325,0.113,0.00449,1,0.14,0.254,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2007-10-09,2007,1,2,282,255.16,0.71,2,Mod_Wet,41,6,4,3,56,110,0.43,145.2,0.57,145.2,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00809,0.00032,0.113,0.00446,1,0.138,0.251,0.00994,25,0.937,0.97,0.909,33.4,32.4,32.4,777
2007-10-10,2007,1,2,283,253.24,0.71,2,Mod_Wet,41,6,4,3,56,110,0.43,143.2,0.57,143.2,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.00793,0.000313,0.112,0.00443,1,0.136,0.248,0.0098,25,0.936,0.97,0.908,32.9,31.9,31.9,767
2007-10-11,2007,1,2,284,250.24,0.72,2,Mod_Wet,41,6,4,3,56,110,0.44,140.2,0.56,140.2,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00767,0.000303,0.111,0.00438,1,0.132,0.243,0.00959,25.1,0.935,0.97,0.907,32.2,31.3,31.3,750
2007-10-12,2007,1,2,285,247.78,0.72,2,Mod_Wet,41,6,4,3,56,110,0.44,137.8,0.56,137.8,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00746,0.000295,0.11,0.00433,1,0.129,0.238,0.00941,25.1,0.934,0.97,0.906,31.6,30.7,30.7,737
2007-10-13,2007,1,2,286,245.31,0.73,2,Mod_Wet,41,6,4,3,56,110,0.45,135.3,0.55,135.3,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00725,0.000286,0.109,0.00429,1,0.125,0.234,0.00923,25.1,0.933,0.97,0.905,31.1,30.1,30.1,723
2007-10-14,2007,1,2,287,242.85,0.74,2,Mod_Wet,41,6,4,3,56,110,0.45,132.8,0.55,132.8,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.1,0.00704,0.000278,0.107,0.00424,1,0.122,0.229,0.00905,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
2007-10-15,2007,1,3,288,241.49,0.74,2,Mod_Wet,41,6,4,3,56,110,0.46,131.5,0.54,131.5,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0999,0.00693,0.000273,0.107,0.00422,1,0.12,0.227,0.00895,25.1,0.931,0.97,0.903,30.2,29.3,29.3,702
2007-10-16,2007,1,3,289,239.57,0.75,2,Mod_Wet,41,6,4,3,56,110,0.46,129.6,0.54,129.6,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0993,0.00676,0.000267,0.106,0.00418,1,0.117,0.223,0.00881,25.1,0.931,0.97,0.903,29.7,28.8,28.8,692
2007-10-17,2007,1,3,290,237.66,0.75,2,Mod_Wet,41,6,4,3,56,110,0.46,127.7,0.54,127.7,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0986,0.0066,0.00026,0.105,0.00415,1,0.115,0.22,0.00867,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
2007-10-18,2007,1,3,291,235.74,0.76,2,Mod_Wet,41,6,4,3,56,110,0.47,125.7,0.53,125.7,0,0,0,0,-3,3,41,6,4,0,59,177,990,964.6,25.4,0.0979,0.00644,0.000254,0.104,0.00411,1,0.112,0.217,0.00853,25.2,0.929,0.97,0.901,28.8,28,28,671
2007-10-19,2007,1,3,292,233.83,0.76,2,Mod_Wet,41,6,4,3,56,110,0.47,123.8,0.53,123.8,0,0,0,0,-3,3,41,6,4,0,59,175,990,964.6,25.4,0.0972,0.00628,0.000247,0.104,0.00408,1,0.11,0.213,0.00839,25.2,0.928,0.97,0.9,28.4,27.5,27.5,661
2007-10-20,2007,1,3,293,231.92,0.77,2,Mod_Wet,41,6,4,3,56,110,0.47,121.9,0.53,121.9,0,0,0,0,-3,3,41,6,4,0,59,173,990,964.6,25.4,0.0966,0.00611,0.000241,0.103,0.00404,1,0.107,0.21,0.00826,25.2,0.927,0.97,0.899,27.9,27.1,27.1,650
2007-10-21,2007,1,3,294,230,0.78,2,Mod_Wet,41,6,4,3,56,110,0.48,120,0.52,120,0,0,0,0,-3,3,41,6,4,0,59,171,990,964.6,25.4,0.0959,0.00595,0.000234,0.102,0.00401,1,0.104,0.206,0.00812,25.2,0.925,0.97,0.898,27.5,26.6,26.6,639
2007-10-22,2007,1,4,295,228.09,0.78,2,Mod_Wet,41,6,4,3,56,110,0.48,118.1,0.52,118.1,0,0,0,0,-3,3,41,6,4,0,59,169,990,964.6,25.4,0.0952,0.00579,0.000228,0.101,0.00397,1,0.102,0.203,0.00798,25.2,0.924,0.97,0.896,27,26.2,26.2,628
2007-10-23,2007,1,4,296,226.17,0.79,2,Mod_Wet,41,6,4,3,56,110,0.49,116.2,0.51,116.2,0,0,0,0,-3,3,41,6,4,0,59,167,990,964.6,25.4,0.0945,0.00562,0.000221,0.1,0.00394,1,0.0993,0.199,0.00784,25.2,0.923,0.97,0.895,26.5,25.7,25.7,618
2007-10-24,2007,1,4,297,224.26,0.8,2,Mod_Wet,41,6,4,3,56,110,0.49,114.3,0.51,114.3,0,0,0,0,-3,3,41,6,4,0,59,165,990,964.5,25.5,0.0939,0.00546,0.000215,0.0993,0.0039,1,0.0968,0.196,0.0077,25.3,0.921,0.97,0.894,26.1,25.3,25.3,607
2007-10-25,2007,1,4,298,222.89,0.8,2,Mod_Wet,41,6,4,3,56,110,0.49,112.9,0.51,112.9,0,0,0,0,-3,3,41,6,4,0,59,164,990,964.5,25.5,0.0934,0.00535,0.00021,0.0987,0.00388,1,0.0949,0.194,0.0076,25.3,0.92,0.97,0.893,25.7,25,25,599
2007-10-26,2007,1,4,299,224.81,0.79,2,Mod_Wet,41,6,4,3,56,110,0.49,114.8,0.51,114.8,0,0,0,0,-3,3,41,6,4,0,59,166,990,964.5,25.5,0.0941,0.00551,0.000216,0.0996,0.00391,1,0.0975,0.197,0.00774,25.3,0.922,0.97,0.894,26.2,25.4,25.4,610
2007-10-27,2007,1,4,300,226.72,0.79,2,Mod_Wet,41,6,4,3,56,110,0.48,116.7,0.52,116.7,0,0,0,0,-3,3,41,6,4,0,59,168,990,964.6,25.4,0.0947,0.00567,0.000223,0.1,0.00395,1,0.1,0.2,0.00788,25.2,0.923,0.97,0.895,26.7,25.9,25.9,621
2007-10-28,2007,1,4,301,225.35,0.79,2,Mod_Wet,41,6,4,3,56,110,0.49,115.3,0.51,115.3,0,0,0,0,-3,3,41,6,4,0,59,166,990,964.6,25.4,0.0942,0.00555,0.000218,0.0998,0.00392,1,0.0982,0.198,0.00778,25.2,0.922,0.97,0.894,26.3,25.5,25.5,613
2007-10-29,2007,1,5,302,226.72,0.79,2,Mod_Wet,41,6,4,3,56,110,0.48,116.7,0.52,116.7,0,0,0,0,-3,3,41,6,4,0,59,168,990,964.6,25.4,0.0947,0.00567,0.000223,0.1,0.00395,1,0.1,0.2,0.00788,25.2,0.923,0.97,0.895,26.7,25.9,25.9,621
2007-10-30,2007,1,5,303,229.73,0.78,2,Mod_Wet,41,6,4,3,56,110,0.48,119.7,0.52,119.7,0,0,0,0,-3,3,41,6,4,0,59,171,990,964.6,25.4,0.0958,0.00593,0.000233,0.102,0.004,1,0.104,0.206,0.0081,25.2,0.925,0.97,0.897,27.4,26.6,26.6,638
2007-10-31,2007,1,5,304,226.72,0.79,2,Mod_Wet,41,6,4,3,56,110,0.48,116.7,0.52,116.7,0,0,0,0,-3,3,41,6,4,0,59,168,990,964.6,25.4,0.0947,0.00567,0.000223,0.1,0.00395,1,0.1,0.2,0.00788,25.2,0.923,0.97,0.895,26.7,25.9,25.9,621
2007-11-01,2007,2,5,305,227.54,0.79,3,Normal,36,5,3,2,47,93,0.41,134.5,0.59,134.5,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0985,0.00719,0.000283,0.106,0.00416,1,0.124,0.23,0.00904,25.2,0.932,0.97,0.905,31,30.1,30.1,722
2007-11-02,2007,2,5,306,227.81,0.79,3,Normal,36,5,3,2,47,93,0.41,134.8,0.59,134.8,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0986,0.00721,0.000283,0.106,0.00416,1,0.124,0.23,0.00906,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
2007-11-03,2007,2,5,307,226.45,0.79,3,Normal,36,5,3,2,47,93,0.41,133.4,0.59,133.4,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0982,0.00709,0.000279,0.105,0.00414,1,0.123,0.228,0.00896,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2007-11-04,2007,2,5,308,225.08,0.79,3,Normal,36,5,3,2,47,93,0.41,132.1,0.59,132.1,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.6,25.4,0.0977,0.00698,0.000274,0.105,0.00411,1,0.121,0.225,0.00886,25.2,0.931,0.97,0.904,30.4,29.5,29.5,709
2007-11-05,2007,2,6,309,223.71,0.8,3,Normal,36,5,3,2,47,93,0.42,130.7,0.58,130.7,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0972,0.00686,0.000269,0.104,0.00409,1,0.119,0.223,0.00876,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2007-11-06,2007,2,6,310,225.63,0.79,3,Normal,36,5,3,2,47,93,0.41,132.6,0.59,132.6,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0979,0.00702,0.000276,0.105,0.00412,1,0.122,0.226,0.0089,25.2,0.932,0.97,0.904,30.6,29.6,29.6,712
2007-11-07,2007,2,6,311,230.28,0.78,3,Normal,36,5,3,2,47,93,0.4,137.3,0.6,137.3,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0995,0.00742,0.000292,0.107,0.00421,1,0.128,0.235,0.00924,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
2007-11-08,2007,2,6,312,231.64,0.77,3,Normal,36,5,3,2,47,93,0.4,138.6,0.6,138.6,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00753,0.000297,0.108,0.00423,1,0.13,0.237,0.00933,25.2,0.934,0.97,0.906,32,31,31,744
2007-11-09,2007,2,6,313,228.64,0.78,3,Normal,36,5,3,2,47,93,0.41,135.6,0.59,135.6,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0989,0.00728,0.000286,0.106,0.00418,1,0.126,0.232,0.00912,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2007-11-10,2007,2,6,314,226.17,0.79,3,Normal,36,5,3,2,47,93,0.41,133.2,0.59,133.2,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0981,0.00707,0.000278,0.105,0.00413,1,0.122,0.227,0.00894,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
2007-11-11,2007,2,6,315,224.81,0.79,3,Normal,36,5,3,2,47,93,0.41,131.8,0.59,131.8,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.5,25.5,0.0976,0.00695,0.000273,0.105,0.00411,1,0.12,0.225,0.00884,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2007-11-12,2007,2,7,316,222.89,0.8,3,Normal,36,5,3,2,47,93,0.42,129.9,0.58,129.9,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0969,0.00679,0.000267,0.104,0.00407,1,0.118,0.222,0.0087,25.2,0.931,0.97,0.903,29.9,29,29,697
2007-11-13,2007,2,7,317,220.98,0.81,3,Normal,36,5,3,2,47,93,0.42,128,0.58,128,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0962,0.00663,0.00026,0.103,0.00404,1,0.115,0.218,0.00856,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2007-11-14,2007,2,7,318,222.35,0.8,3,Normal,36,5,3,2,47,93,0.42,129.3,0.58,129.3,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0967,0.00674,0.000265,0.103,0.00406,1,0.117,0.221,0.00866,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
2007-11-15,2007,2,7,319,223.71,0.8,3,Normal,36,5,3,2,47,93,0.42,130.7,0.58,130.7,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0972,0.00686,0.000269,0.104,0.00409,1,0.119,0.223,0.00876,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2007-11-16,2007,2,7,320,223.99,0.8,3,Normal,36,5,3,2,47,93,0.41,131,0.58,131,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0973,0.00688,0.00027,0.104,0.00409,1,0.119,0.224,0.00878,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2007-11-17,2007,2,7,321,224.81,0.79,3,Normal,36,5,3,2,47,93,0.41,131.8,0.59,131.8,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.5,25.5,0.0976,0.00695,0.000273,0.105,0.00411,1,0.12,0.225,0.00884,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2007-11-18,2007,2,7,322,223.44,0.8,3,Normal,36,5,3,2,47,93,0.42,130.4,0.58,130.4,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0971,0.00684,0.000269,0.104,0.00408,1,0.119,0.223,0.00874,25.2,0.931,0.97,0.903,30,29.1,29.1,700
2007-11-19,2007,2,8,323,221.53,0.8,3,Normal,36,5,3,2,47,93,0.42,128.5,0.58,128.5,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0964,0.00668,0.000262,0.103,0.00405,1,0.116,0.219,0.0086,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2007-11-20,2007,2,8,324,221.8,0.8,3,Normal,36,5,3,2,47,93,0.42,128.8,0.58,128.8,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0965,0.0067,0.000263,0.103,0.00405,1,0.116,0.22,0.00862,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2007-11-21,2007,2,8,325,223.71,0.8,4,Mod_Dry,29,4,2,2,30,67,0.3,156.7,0.7,156.7,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00907,0.000356,0.112,0.00441,1,0.154,0.266,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,848
2007-11-22,2007,2,8,326,222.89,0.8,4,Mod_Dry,29,4,2,2,30,67,0.3,155.9,0.7,155.9,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.009,0.000353,0.112,0.00439,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.2,35.1,35.1,844
2007-11-23,2007,2,8,327,222.07,0.8,4,Mod_Dry,29,4,2,2,30,67,0.3,155.1,0.7,155.1,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00893,0.000351,0.112,0.00438,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36,35,35,839
2007-11-24,2007,2,8,328,223.44,0.8,4,Mod_Dry,29,4,2,2,30,67,0.3,156.4,0.7,156.4,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00905,0.000355,0.112,0.0044,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.4,35.3,35.3,847
2007-11-25,2007,2,8,329,224.81,0.79,4,Mod_Dry,29,4,2,2,30,67,0.3,157.8,0.7,157.8,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.5,25.5,0.104,0.00916,0.00036,0.113,0.00443,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,854
2007-11-26,2007,2,9,330,221.8,0.8,4,Mod_Dry,29,4,2,2,30,67,0.3,154.8,0.7,154.8,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00891,0.00035,0.111,0.00437,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,36,34.9,34.9,838
2007-11-27,2007,2,9,331,222.62,0.8,4,Mod_Dry,29,4,2,2,30,67,0.3,155.6,0.7,155.6,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00898,0.000353,0.112,0.00439,1,0.153,0.264,0.0104,25.2,0.94,0.97,0.912,36.2,35.1,35.1,842
2007-11-28,2007,2,9,332,223.44,0.8,4,Mod_Dry,29,4,2,2,30,67,0.3,156.4,0.7,156.4,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00905,0.000355,0.112,0.0044,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.4,35.3,35.3,847
2007-11-29,2007,2,9,333,220.98,0.81,4,Mod_Dry,29,4,2,2,30,67,0.3,154,0.7,154,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00884,0.000347,0.111,0.00436,1,0.15,0.261,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,833
2007-11-30,2007,2,9,334,217.97,0.81,4,Mod_Dry,29,4,2,2,30,67,0.31,151,0.69,151,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00858,0.000337,0.11,0.00431,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35.1,34,34,817
2007-12-01,2007,3,9,335,218.79,0.81,5,Dry,26,4,3,2,24,59,0.27,159.8,0.73,159.8,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00933,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,866
2007-12-02,2007,3,9,336,222.35,0.8,5,Dry,26,4,3,2,24,59,0.27,163.3,0.73,163.3,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00963,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,37,37,887
2007-12-03,2007,3,10,337,227.54,0.79,5,Dry,26,4,3,2,24,59,0.26,168.5,0.74,168.5,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,918
2007-12-04,2007,3,10,338,231.1,0.77,5,Dry,26,4,3,2,24,59,0.26,172.1,0.74,172.1,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.1,39.1,939
2007-12-05,2007,3,10,339,233.56,0.77,5,Dry,26,4,3,2,24,59,0.25,174.6,0.75,174.6,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.946,0.977,0.925,40.7,39.8,39.8,954
2007-12-06,2007,3,10,340,234.92,0.76,5,Dry,26,4,3,2,24,59,0.25,175.9,0.75,175.9,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000422,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,962
2007-12-07,2007,3,10,341,234.1,0.76,5,Dry,26,4,3,2,24,59,0.25,175.1,0.75,175.1,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.298,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,957
2007-12-08,2007,3,10,342,236.02,0.76,5,Dry,26,4,3,2,24,59,0.25,177,0.75,177,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00475,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.4,40.4,969
2007-12-09,2007,3,10,343,238.48,0.75,5,Dry,26,4,3,2,24,59,0.25,179.5,0.75,179.5,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.111,0.011,0.000434,0.122,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,41,41,984
2007-12-10,2007,3,11,344,241.49,0.74,5,Dry,26,4,3,2,24,59,0.24,182.5,0.76,182.5,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0113,0.000444,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2007-12-11,2007,3,11,345,244.49,0.73,5,Dry,26,4,3,2,24,59,0.24,185.5,0.76,185.5,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000455,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.4,42.4,1020
2007-12-12,2007,3,11,346,247.5,0.72,5,Dry,26,4,3,2,24,59,0.24,188.5,0.76,188.5,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000465,0.125,0.00496,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43.1,43.1,1030
2007-12-13,2007,3,11,347,250.51,0.72,5,Dry,26,4,3,2,24,59,0.24,191.5,0.76,191.5,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.6,43.8,43.8,1050
2007-12-14,2007,3,11,348,251.88,0.71,5,Dry,26,4,3,2,24,59,0.23,192.9,0.77,192.9,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.00048,0.127,0.00504,1,0.203,0.33,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
2007-12-15,2007,3,11,349,253.79,0.71,5,Dry,26,4,3,2,24,59,0.23,194.8,0.77,194.8,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000487,0.128,0.00507,1,0.205,0.334,0.0132,25,0.953,0.98,0.934,45.4,44.5,44.5,1070
2007-12-16,2007,3,11,350,255.71,0.7,5,Dry,26,4,3,2,24,59,0.23,196.7,0.77,196.7,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000493,0.129,0.00511,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.935,45.9,45,45,1080
2007-12-17,2007,3,12,351,257.62,0.7,5,Dry,26,4,3,2,24,59,0.23,198.6,0.77,198.6,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.0005,0.13,0.00514,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2007-12-18,2007,3,12,352,260.08,0.69,5,Dry,26,4,3,2,24,59,0.23,201.1,0.77,201.1,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000508,0.131,0.00519,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,46.9,46,46,1100
2007-12-19,2007,3,12,353,262.54,0.69,5,Dry,26,4,3,2,24,59,0.23,203.5,0.78,203.5,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000517,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.5,46.5,46.5,1120
2007-12-20,2007,3,12,354,265,0.68,5,Dry,26,4,3,2,24,59,0.22,206,0.78,206,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000525,0.133,0.00528,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.1,47.1,1130
2007-12-21,2007,3,12,355,267.46,0.68,5,Dry,26,4,3,2,24,59,0.22,208.5,0.78,208.5,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0135,0.000534,0.134,0.00532,1,0.224,0.358,0.0142,24.9,0.956,0.98,0.937,48.6,47.7,47.7,1140
2007-12-22,2007,3,12,356,269.92,0.67,5,Dry,26,4,3,2,24,59,0.22,210.9,0.78,210.9,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000542,0.135,0.00536,1,0.227,0.363,0.0144,24.9,0.957,0.98,0.938,49.2,48.2,48.2,1160
2007-12-23,2007,3,12,357,272.93,0.67,5,Dry,26,4,3,2,24,59,0.22,213.9,0.78,213.9,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000553,0.137,0.00542,1,0.231,0.368,0.0146,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2007-12-24,2007,3,13,358,275.94,0.66,5,Dry,26,4,3,2,24,59,0.21,216.9,0.79,216.9,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000563,0.138,0.00547,1,0.235,0.373,0.0148,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2007-12-25,2007,3,13,359,276.76,0.66,5,Dry,26,4,3,2,24,59,0.21,217.8,0.79,217.8,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000566,0.138,0.00549,1,0.236,0.375,0.0149,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2007-12-26,2007,3,13,360,278.67,0.66,5,Dry,26,4,3,2,24,59,0.21,219.7,0.79,219.7,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0144,0.000573,0.139,0.00552,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.2,48.2,48.2,1160
2007-12-27,2007,3,13,361,282.23,0.65,5,Dry,26,4,3,2,24,59,0.21,223.2,0.79,223.2,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000585,0.141,0.00559,1,0.244,0.385,0.0153,24.8,0.959,0.98,0.94,52,48.2,48.2,1160
2007-12-28,2007,3,13,362,285.78,0.65,5,Dry,26,4,3,2,24,59,0.21,226.8,0.79,226.8,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.015,0.000597,0.142,0.00565,2,0.0956,0.238,0.00945,24.9,0.922,0.97,0.894,25.5,24.8,49.6,1190
2007-12-29,2007,3,13,363,289.34,0.64,5,Dry,26,4,3,2,24,59,0.2,230.3,0.8,230.3,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.00061,0.144,0.00572,2,0.098,0.242,0.00962,24.9,0.923,0.97,0.895,26,25.2,50.4,1210
2007-12-30,2007,3,13,364,292.89,0.64,5,Dry,26,4,3,2,24,59,0.2,233.9,0.8,233.9,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0156,0.000622,0.145,0.00578,2,0.1,0.246,0.00978,24.9,0.924,0.97,0.896,26.4,25.6,51.2,1230
2007-12-31,2007,3,14,365,296.99,0.63,5,Dry,26,4,3,2,24,59,0.2,238,0.8,238,0,0,0,0,-2,2,26,4,3,0,26,271,990,964.9,25.1,0.131,0.016,0.000636,0.147,0.00586,2,0.103,0.25,0.00997,24.9,0.925,0.97,0.898,26.8,26,52.1,1250
2008-01-01,2007,4,14,1,301.1,0.62,5,Dry,29,5,4,2,33,73,0.24,228.1,0.76,228.1,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000603,0.145,0.00576,2,0.0965,0.241,0.00961,24.9,0.922,0.97,0.895,25.6,24.9,49.7,1190
2008-01-02,2007,4,14,2,304.65,0.62,5,Dry,29,5,4,2,33,73,0.24,231.7,0.76,231.7,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0154,0.000616,0.146,0.00583,2,0.0989,0.245,0.00977,24.8,0.923,0.97,0.896,26,25.3,50.5,1210
2008-01-03,2007,4,14,3,308.75,0.61,5,Dry,29,5,4,2,33,73,0.24,235.8,0.76,235.8,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.00063,0.148,0.0059,2,0.102,0.25,0.00996,24.8,0.925,0.97,0.897,26.5,25.7,51.4,1230
2008-01-04,2007,4,14,4,312.85,0.61,5,Dry,29,5,4,2,33,73,0.23,239.8,0.77,239.8,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0161,0.000645,0.15,0.00598,2,0.104,0.254,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.4,1260
2008-01-05,2007,4,14,5,318.05,0.6,5,Dry,29,5,4,2,33,73,0.23,245.1,0.77,245.1,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0166,0.000663,0.152,0.00608,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.5,1280
2008-01-06,2007,4,14,6,322.7,0.6,5,Dry,29,5,4,2,33,73,0.23,249.7,0.77,249.7,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.000679,0.154,0.00617,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.3,54.6,1310
2008-01-07,2007,4,15,7,327.35,0.59,5,Dry,29,5,4,2,33,73,0.22,254.3,0.78,254.3,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0191,0.000763,0.158,0.00632,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.6,27.8,55.6,1330
2008-01-08,2007,4,15,8,331.45,0.59,5,Dry,29,5,4,2,33,73,0.22,258.4,0.78,258.4,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.021,0.000841,0.161,0.00646,2,0.117,0.278,0.0111,24.7,0.931,0.97,0.903,29.1,28.2,56.5,1360
2008-01-09,2007,4,15,9,336.64,0.58,5,Dry,29,5,4,2,33,73,0.22,263.6,0.78,263.6,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0234,0.000941,0.165,0.00664,2,0.12,0.286,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.6,1380
2008-01-10,2007,4,15,10,345.12,0.57,5,Dry,29,5,4,2,33,73,0.21,272.1,0.79,272.1,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0274,0.0011,0.172,0.00693,2,0.126,0.299,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.4,1430
2008-01-11,2007,4,15,11,351.96,0.56,5,Dry,29,5,4,2,33,73,0.21,279,0.79,279,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0307,0.00123,0.178,0.00717,2,0.131,0.309,0.0124,24.5,0.936,0.97,0.908,31.4,30.5,60.9,1460
2008-01-12,2007,4,15,12,357.7,0.56,5,Dry,29,5,4,2,33,73,0.2,284.7,0.8,284.7,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.149,0.0334,0.00135,0.183,0.00737,2,0.135,0.317,0.0128,24.5,0.937,0.97,0.909,32,31.1,62.1,1490
2008-01-13,2007,4,15,13,367.27,0.55,5,Dry,29,5,4,2,33,73,0.2,294.3,0.8,294.3,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0379,0.00153,0.191,0.0077,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.2,1540
2008-01-14,2007,4,16,14,381.21,0.54,5,Dry,29,5,4,2,33,73,0.19,308.2,0.81,308.2,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0445,0.0018,0.202,0.00819,2,0.151,0.353,0.0143,24.3,0.942,0.97,0.913,34.6,33.6,67.2,1610
2008-01-15,2007,4,16,15,395.71,0.52,5,Dry,29,5,4,2,33,73,0.18,322.7,0.82,322.7,0,0,0,0,-2,2,29,5,4,0,35,361,990,965.4,24.6,0.163,0.0513,0.00208,0.214,0.0087,2,0.16,0.374,0.0152,24.2,0.944,0.97,0.916,36.2,35.1,70.3,1690
2008-01-16,2007,4,16,16,409.65,0.51,5,Dry,29,5,4,2,33,73,0.18,336.6,0.82,336.6,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.0579,0.00236,0.226,0.00919,2,0.17,0.395,0.0161,24.2,0.946,0.971,0.919,37.7,36.6,73.3,1760
2008-01-17,2007,4,16,17,425.24,0.5,5,Dry,29,5,4,2,33,73,0.17,352.2,0.83,352.2,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.0653,0.00267,0.239,0.00974,2,0.18,0.419,0.0171,24.1,0.949,0.975,0.925,39.4,38.4,76.9,1850
2008-01-18,2007,4,16,18,445.2,0.49,5,Dry,29,5,4,2,33,73,0.16,372.2,0.84,372.2,0,0,0,0,-2,2,29,5,4,0,35,410,990,965.6,24.4,0.18,0.0747,0.00306,0.255,0.0105,2,0.194,0.449,0.0184,23.9,0.951,0.979,0.932,41.6,40.7,81.5,1950
2008-01-19,2007,4,16,19,466.8,0.47,5,Dry,29,5,4,2,33,73,0.16,393.8,0.84,393.8,0,0,0,0,-2,2,29,5,4,0,35,432,990,965.7,24.3,0.188,0.0849,0.00349,0.273,0.0112,2,0.208,0.481,0.0198,23.8,0.954,0.98,0.935,43.9,43,86,2060
2008-01-20,2007,4,16,20,490.59,0.45,5,Dry,29,5,4,2,33,73,0.15,417.6,0.85,417.6,0,0,0,0,-2,2,29,5,4,0,35,456,990,965.8,24.2,0.196,0.0961,0.00397,0.292,0.0121,2,0.224,0.517,0.0214,23.7,0.956,0.98,0.937,46.4,45.4,90.9,2180
2008-01-21,2007,4,17,21,512.74,0.44,5,Dry,29,5,4,2,33,73,0.14,439.7,0.86,439.7,0,0,0,0,-2,2,29,5,4,0,35,478,990,965.9,24.1,0.204,0.107,0.00442,0.311,0.0129,2,0.239,0.55,0.0228,23.5,0.958,0.98,0.938,48.6,47.6,95.3,2290
2008-01-22,2007,4,17,22,534.34,0.43,5,Dry,29,5,4,2,33,73,0.14,461.3,0.86,461.3,0,0,0,0,-2,2,29,5,4,0,35,499,990,966,24,0.212,0.117,0.00487,0.329,0.0137,2,0.254,0.582,0.0243,23.4,0.957,0.98,0.938,50.7,48.2,96.4,2310
2008-01-23,2007,4,17,23,560.31,0.41,5,Dry,29,5,4,2,33,73,0.13,487.3,0.87,487.3,0,0,0,0,-2,2,29,5,4,0,35,525,990,966.1,23.9,0.225,0.129,0.0054,0.354,0.0148,3,0.162,0.516,0.0216,23.4,0.945,0.97,0.917,35.2,34.1,102,2460
2008-01-24,2007,4,17,24,589.57,0.4,5,Dry,29,5,4,2,33,73,0.12,516.6,0.88,516.6,0,0,0,0,-2,2,29,5,4,0,35,555,990,966.3,23.7,0.242,0.146,0.00615,0.388,0.0163,3,0.175,0.563,0.0237,23.2,0.948,0.97,0.919,37.1,36,108,2590
2008-01-25,2007,4,17,25,618.28,0.38,5,Dry,29,5,4,2,33,73,0.12,545.3,0.88,545.3,0,0,0,0,-2,2,29,5,4,0,35,583,990,966.4,23.6,0.258,0.165,0.00699,0.423,0.0179,3,0.188,0.611,0.0259,23,0.95,0.974,0.926,39,38,114,2730
2008-01-26,2007,4,17,26,645.9,0.37,5,Dry,29,5,4,2,33,73,0.11,572.9,0.89,572.9,0,0,0,0,-2,2,29,5,4,0,35,611,990,966.5,23.5,0.274,0.184,0.00781,0.457,0.0194,3,0.2,0.658,0.028,22.9,0.952,0.978,0.931,40.8,39.9,120,2870
2008-01-27,2007,4,17,27,672.42,0.36,5,Dry,29,5,4,2,33,73,0.11,599.4,0.89,599.4,0,0,0,0,-2,2,29,5,4,0,35,637,990,966.6,23.4,0.289,0.201,0.0086,0.49,0.0209,3,0.212,0.702,0.03,22.7,0.954,0.98,0.935,42.5,41.6,125,3000
2008-01-28,2007,4,18,28,697.85,0.35,5,Dry,29,5,4,2,33,73,0.1,624.9,0.9,624.9,0,0,0,0,-2,2,29,5,4,0,35,663,990,966.7,23.3,0.303,0.218,0.00937,0.522,0.0224,3,0.224,0.745,0.032,22.6,0.955,0.98,0.936,44,43.2,129,3110
2008-01-29,2007,4,18,29,722.19,0.34,5,Dry,29,5,4,2,33,73,0.1,649.2,0.9,649.2,0,0,0,0,-2,2,29,5,4,0,35,687,990,966.8,23.2,0.317,0.235,0.0101,0.552,0.0238,3,0.235,0.786,0.0339,22.4,0.956,0.98,0.937,45.5,44.6,134,3210
2008-01-30,2007,4,18,30,747.07,0.33,5,Dry,29,5,4,2,33,73,0.098,674.1,0.9,674.1,0,0,0,0,-2,2,29,5,4,0,35,712,990,966.9,23.1,0.331,0.251,0.0109,0.582,0.0252,3,0.246,0.828,0.0358,22.3,0.957,0.98,0.938,47,46.1,138,3320
2008-01-31,2007,4,18,31,770.31,0.32,5,Dry,29,5,4,2,33,73,0.095,697.3,0.91,697.3,0,0,0,0,-2,2,29,5,4,0,35,735,990,967,23,0.344,0.267,0.0116,0.611,0.0266,3,0.256,0.867,0.0377,22.2,0.957,0.98,0.938,48.3,47.4,142,3410
2008-02-01,2007,5,18,32,785.19,0.31,4,Mod_Dry,36,6,5,4,54,105,0.13,680.2,0.87,680.2,0,0,0,0,-4,4,36,6,5,0,58,727,990,967,23,0.34,0.255,0.0111,0.595,0.0259,3,0.249,0.844,0.0367,22.1,0.957,0.98,0.938,47.1,46.1,138,3320
2008-02-02,2007,5,18,33,805.49,0.3,4,Mod_Dry,36,6,5,4,54,105,0.13,700.5,0.87,700.5,0,0,0,0,-4,4,36,6,5,0,58,747,990,967.1,22.9,0.351,0.269,0.0118,0.62,0.0271,3,0.258,0.878,0.0384,22,0.957,0.98,0.938,48.2,47.2,142,3400
2008-02-03,2007,5,18,34,828.59,0.29,4,Mod_Dry,36,6,5,4,54,105,0.13,723.6,0.87,723.6,0,0,0,0,-4,4,36,6,5,0,58,771,990,967.2,22.8,0.364,0.284,0.0125,0.649,0.0285,3,0.268,0.917,0.0402,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
2008-02-04,2007,5,19,35,853.78,0.28,4,Mod_Dry,36,6,5,4,54,105,0.12,748.8,0.88,748.8,0,0,0,0,-4,4,36,6,5,0,58,796,990,967.3,22.7,0.383,0.301,0.0133,0.685,0.0302,3,0.279,0.964,0.0425,21.7,0.957,0.98,0.938,50.9,48.2,145,3470
2008-02-05,2007,5,19,36,880.66,0.27,4,Mod_Dry,36,6,5,4,54,105,0.12,775.7,0.88,775.7,0,0,0,0,-4,4,36,6,5,0,58,823,990,967.4,22.6,0.408,0.314,0.0139,0.722,0.032,3,0.287,1.01,0.0447,21.6,0.956,0.98,0.937,52.3,48.2,145,3470
2008-02-06,2007,5,19,37,904.54,0.26,4,Mod_Dry,36,6,5,4,54,105,0.12,799.5,0.88,799.5,0,0,0,0,-4,4,36,6,5,0,58,847,990,967.5,22.5,0.43,0.326,0.0145,0.756,0.0336,4,0.212,0.968,0.0431,21.5,0.953,0.976,0.931,40.2,39.3,157,3770
2008-02-07,2007,5,19,38,929.35,0.26,4,Mod_Dry,36,6,5,4,54,105,0.11,824.4,0.89,824.4,0,0,0,0,-4,4,36,6,5,0,58,871,990,967.6,22.4,0.453,0.338,0.0151,0.791,0.0353,4,0.221,1.01,0.0452,21.4,0.954,0.979,0.934,41.2,40.3,161,3870
2008-02-08,2007,5,19,39,964.53,0.25,4,Mod_Dry,36,6,5,4,54,105,0.11,859.5,0.89,859.5,0,0,0,0,-4,4,36,6,5,0,58,907,990,967.8,22.2,0.485,0.355,0.016,0.84,0.0378,4,0.233,1.07,0.0482,21.2,0.955,0.98,0.936,42.6,41.7,167,4010
2008-02-09,2007,5,19,40,1011.1,0.24,4,Mod_Dry,36,6,5,4,54,105,0.1,906.1,0.9,906.1,0,0,0,0,-4,4,36,6,5,0,58,953,990,967.9,22.1,0.527,0.378,0.0171,0.905,0.041,4,0.248,1.15,0.0523,20.9,0.956,0.98,0.936,44.4,43.5,174,4180
2008-02-10,2007,5,19,41,1064.9,0.23,4,Mod_Dry,36,6,5,4,54,105,0.099,959.9,0.9,959.9,0,0,0,0,-4,4,36,6,5,0,58,1010,990,968.1,21.9,0.577,0.404,0.0184,0.98,0.0448,4,0.266,1.25,0.0569,20.6,0.956,0.98,0.937,46.4,45.5,182,4370
2008-02-11,2007,5,20,42,1126.3,0.22,3,Normal,43,7,5,4,78,137,0.12,989.3,0.88,989.3,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.617,0.418,0.0193,1.03,0.0477,4,0.276,1.31,0.0604,20.4,0.956,0.98,0.936,47.3,46.3,185,4450
2008-02-12,2007,5,20,43,1195.7,0.2,3,Normal,43,7,5,4,78,137,0.12,1059,0.89,1059,0,0,0,0,-4,4,43,7,5,0,82,1110,990,968.5,21.5,0.718,0.555,0.0258,1.27,0.0593,4,0.292,1.57,0.0729,19.9,0.955,0.98,0.936,49.4,48.2,193,4630
2008-02-13,2007,5,20,44,1273.4,0.19,3,Normal,43,7,5,4,78,137,0.11,1136,0.89,1100,36,8,1,1,-3,29,51,8,6,1,107,1170,990,968.8,21.2,0.794,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2008-02-14,2007,5,20,45,1353.9,0.18,3,Normal,43,7,5,4,78,137,0.1,1217,0.9,1100,117,26,4,4,0,83,69,11,9,4,161,1190,990,969,21,0.829,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2008-02-15,2007,5,20,46,1418.2,0.17,3,Normal,43,7,5,4,78,137,0.097,1281,0.9,1100,181,41,5,6,1,128,84,12,11,5,206,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.8,191,4590
2008-02-16,2007,5,20,47,1465,0.17,3,Normal,43,7,5,4,78,137,0.093,1328,0.91,1100,228,52,7,7,3,159,95,14,12,7,237,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2008-02-17,2007,5,20,48,1518.9,0.16,3,Normal,43,7,5,4,78,137,0.09,1382,0.91,1100,282,57,8,9,4,204,100,15,14,8,282,1230,990,969.5,20.5,0.89,0.648,0.0317,1.54,0.0752,4,0.3,1.84,0.0899,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2008-02-18,2007,5,21,49,1580.1,0.15,3,Normal,43,7,5,4,78,137,0.087,1443,0.91,1100,343,57,10,10,6,260,100,17,15,10,338,1230,990,969.7,20.3,0.898,0.648,0.032,1.55,0.0763,4,0.3,1.85,0.0911,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2008-02-19,2007,5,21,50,1648.9,0.14,3,Normal,43,7,5,4,78,137,0.083,1512,0.92,1100,412,57,11,13,8,323,100,18,18,12,401,1240,990,970,20,0.908,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2008-02-20,2007,5,21,51,1719,0.13,3,Normal,43,7,5,4,78,137,0.08,1582,0.92,1100,482,57,11,15,10,389,100,18,20,14,467,1240,990,970.2,19.8,0.913,0.648,0.0327,1.56,0.0788,4,0.3,1.86,0.094,17.9,0.951,0.98,0.932,46,45.1,180,4330
2008-02-21,2007,5,21,52,1783.3,0.13,2,Mod_Wet,49,8,7,5,93,162,0.091,1621,0.91,1100,521,51,10,16,11,433,100,18,23,16,526,1240,990,970.4,19.6,0.921,0.648,0.0331,1.57,0.0801,4,0.3,1.87,0.0954,17.7,0.95,0.98,0.931,45.4,44.5,178,4280
2008-02-22,2007,5,21,53,1848.5,0.12,2,Mod_Wet,49,8,7,5,93,162,0.088,1687,0.91,1100,587,51,10,18,13,495,100,18,25,18,588,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2008-02-23,2007,5,21,54,1907.7,0.12,2,Mod_Wet,49,8,7,5,93,162,0.085,1746,0.92,1100,646,51,10,18,14,553,100,18,25,19,646,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2008-02-24,2007,5,21,55,1960.4,0.11,2,Mod_Wet,49,8,7,5,93,162,0.083,1798,0.92,1100,698,51,10,18,16,603,100,18,25,21,696,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2008-02-25,2007,5,22,56,2006.5,0.11,2,Mod_Wet,49,8,7,5,93,162,0.081,1845,0.92,1100,745,51,10,18,17,649,100,18,25,22,742,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2008-02-26,2007,5,22,57,2045.8,0.1,2,Mod_Wet,49,8,7,5,93,162,0.079,1884,0.92,1100,784,51,10,18,19,686,100,18,25,24,779,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2008-02-27,2007,5,22,58,2078.2,0.1,2,Mod_Wet,49,8,7,5,93,162,0.078,1916,0.92,1100,816,51,10,18,19,718,100,18,25,24,811,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2008-02-28,2007,5,22,59,2103.5,0.098,2,Mod_Wet,49,8,7,5,93,162,0.077,1941,0.92,1100,841,51,10,18,20,742,100,18,25,25,835,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2008-02-29,2007,5,22,60,2128.9,0.096,2,Mod_Wet,49,8,7,5,93,162,0.076,1967,0.92,1100,867,51,10,18,21,767,100,18,25,26,860,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2008-03-01,2007,6,22,61,2147.1,0.094,2,Mod_Wet,59,11,12,13,144,239,0.11,1908,0.89,1100,808,41,7,13,11,736,100,18,25,24,880,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2008-03-02,2007,6,22,62,2165.3,0.093,2,Mod_Wet,59,11,12,13,144,239,0.11,1926,0.89,1100,826,41,7,13,12,753,100,18,25,25,897,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2008-03-03,2007,6,23,63,2176.3,0.092,2,Mod_Wet,59,11,12,13,144,239,0.11,1937,0.89,1100,837,41,7,13,12,764,100,18,25,25,908,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2008-03-04,2007,6,23,64,2187.3,0.091,2,Mod_Wet,59,11,12,13,144,239,0.11,1948,0.89,1100,848,41,7,13,12,775,100,18,25,25,919,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2008-03-05,2007,6,23,65,2191,0.09,2,Mod_Wet,59,11,12,13,144,239,0.11,1952,0.89,1100,852,41,7,13,13,778,100,18,25,26,922,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2008-03-06,2007,6,23,66,2187.3,0.091,2,Mod_Wet,59,11,12,13,144,239,0.11,1948,0.89,1100,848,41,7,13,12,775,100,18,25,25,919,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2008-03-07,2007,6,23,67,2183.6,0.091,2,Mod_Wet,59,11,12,13,144,239,0.11,1945,0.89,1100,845,41,7,13,12,772,100,18,25,25,916,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2008-03-08,2007,6,23,68,2180,0.091,2,Mod_Wet,59,11,12,13,144,239,0.11,1941,0.89,1100,841,41,7,13,12,768,100,18,25,25,912,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2008-03-09,2007,6,23,69,2176.3,0.092,2,Mod_Wet,59,11,12,13,144,239,0.11,1937,0.89,1100,837,41,7,13,12,764,100,18,25,25,908,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2008-03-10,2007,6,24,70,2165.3,0.093,2,Mod_Wet,59,11,12,13,144,239,0.11,1926,0.89,1100,826,41,7,13,12,753,100,18,25,25,897,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2008-03-11,2007,6,24,71,2154.4,0.094,3,Normal,49,9,9,9,107,183,0.085,1971,0.92,1100,871,51,9,16,17,778,100,18,25,26,885,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2008-03-12,2007,6,24,72,2150.7,0.094,3,Normal,49,9,9,9,107,183,0.085,1968,0.92,1100,868,51,9,16,17,775,100,18,25,26,882,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
2008-03-13,2007,6,24,73,2147.1,0.094,3,Normal,49,9,9,9,107,183,0.085,1964,0.92,1100,864,51,9,16,17,771,100,18,25,26,878,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2008-03-14,2007,6,24,74,2143.4,0.095,3,Normal,49,9,9,9,107,183,0.085,1960,0.92,1100,860,51,9,16,17,767,100,18,25,26,874,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2008-03-15,2007,6,24,75,2132.5,0.096,3,Normal,49,9,9,9,107,183,0.086,1950,0.91,1100,850,51,9,16,17,757,100,18,25,26,864,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2008-03-16,2007,6,24,76,2121.6,0.097,3,Normal,49,9,9,9,107,183,0.086,1939,0.91,1100,839,51,9,16,16,747,100,18,25,25,854,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2008-03-17,2007,6,25,77,2118,0.097,3,Normal,49,9,9,9,107,183,0.086,1935,0.91,1100,835,51,9,16,16,743,100,18,25,25,850,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2008-03-18,2007,6,25,78,2114.3,0.097,3,Normal,49,9,9,9,107,183,0.087,1931,0.91,1100,831,51,9,16,16,739,100,18,25,25,846,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2008-03-19,2007,6,25,79,2110.7,0.098,3,Normal,49,9,9,9,107,183,0.087,1928,0.91,1100,828,51,9,16,16,736,100,18,25,25,843,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2008-03-20,2007,6,25,80,2107.1,0.098,3,Normal,49,9,9,9,107,183,0.087,1924,0.91,1100,824,51,9,16,16,732,100,18,25,25,839,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2008-03-21,2007,6,25,81,2096.2,0.099,3,Normal,49,9,9,9,107,183,0.087,1913,0.91,1100,813,51,9,16,15,722,100,18,25,24,829,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2008-03-22,2007,6,25,82,2085.4,0.1,3,Normal,49,9,9,9,107,183,0.088,1902,0.91,1100,802,51,9,16,15,711,100,18,25,24,818,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2008-03-23,2007,6,25,83,2074.6,0.1,3,Normal,49,9,9,9,107,183,0.088,1892,0.91,1100,792,51,9,16,15,701,100,18,25,24,808,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2008-03-24,2007,6,26,84,2063.8,0.1,3,Normal,49,9,9,9,107,183,0.089,1881,0.91,1100,781,51,9,16,14,691,100,18,25,23,798,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2008-03-25,2007,6,26,85,2053,0.1,3,Normal,49,9,9,9,107,183,0.089,1870,0.91,1100,770,51,9,16,14,680,100,18,25,23,787,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2008-03-26,2007,6,26,86,2042.2,0.1,3,Normal,49,9,9,9,107,183,0.09,1859,0.91,1100,759,51,9,16,14,669,100,18,25,23,776,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2008-03-27,2007,6,26,87,2038.6,0.1,3,Normal,49,9,9,9,107,183,0.09,1856,0.91,1100,756,51,9,16,14,666,100,18,25,23,773,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2008-03-28,2007,6,26,88,2035.1,0.11,3,Normal,49,9,9,9,107,183,0.09,1852,0.91,1100,752,51,9,16,14,662,100,18,25,23,769,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2008-03-29,2007,6,26,89,2031.5,0.11,3,Normal,49,9,9,9,107,183,0.09,1848,0.91,1100,748,51,9,16,13,659,100,18,25,22,766,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2008-03-30,2007,6,26,90,2027.9,0.11,3,Normal,49,9,9,9,107,183,0.09,1845,0.91,1100,745,51,9,16,13,656,100,18,25,22,763,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2008-03-31,2007,6,27,91,2024.3,0.11,3,Normal,49,9,9,9,107,183,0.09,1841,0.91,1100,741,51,9,16,13,652,100,18,25,22,759,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2008-04-01,2007,7,27,92,2020.8,0.11,3,Normal,54,13,14,19,117,217,0.11,1804,0.89,1100,704,46,5,11,2,640,100,18,25,21,757,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2008-04-02,2007,7,27,93,2017.2,0.11,3,Normal,54,13,14,19,117,217,0.11,1800,0.89,1100,700,46,5,11,2,636,100,18,25,21,753,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2008-04-03,2007,7,27,94,2013.6,0.11,3,Normal,54,13,14,19,117,217,0.11,1797,0.89,1100,697,46,5,11,2,633,100,18,25,21,750,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.4,42.6,170,4090
2008-04-04,2007,7,27,95,2010.1,0.11,3,Normal,54,13,14,19,117,217,0.11,1793,0.89,1100,693,46,5,11,2,629,100,18,25,21,746,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2008-04-05,2007,7,27,96,2006.5,0.11,3,Normal,54,13,14,19,117,217,0.11,1790,0.89,1100,690,46,5,11,2,626,100,18,25,21,743,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2008-04-06,2007,7,27,97,2002.9,0.11,3,Normal,54,13,14,19,117,217,0.11,1786,0.89,1100,686,46,5,11,2,622,100,18,25,21,739,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2008-04-07,2007,7,28,98,1992.3,0.11,3,Normal,54,13,14,19,117,217,0.11,1775,0.89,1100,675,46,5,11,1,612,100,18,25,20,729,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2008-04-08,2007,7,28,99,1981.6,0.11,3,Normal,54,13,14,19,117,217,0.11,1765,0.89,1100,665,46,5,11,1,602,100,18,25,20,719,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2008-04-09,2007,7,28,100,1971,0.11,3,Normal,54,13,14,19,117,217,0.11,1754,0.89,1100,654,46,5,11,1,591,100,18,25,20,708,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2008-04-10,2007,7,28,101,1953.3,0.11,3,Normal,54,13,14,19,117,217,0.11,1736,0.89,1100,636,46,5,11,0,574,100,18,25,19,691,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2008-04-11,2007,7,28,102,1935.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.076,1788,0.92,1100,688,55,7,15,11,600,100,18,25,21,672,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2008-04-12,2007,7,28,103,1911.2,0.12,4,Mod_Dry,45,11,10,10,72,148,0.077,1763,0.92,1100,663,55,7,15,10,576,100,18,25,20,648,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2008-04-13,2007,7,28,104,1886.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.078,1739,0.92,1100,639,55,7,15,9,553,100,18,25,19,625,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2008-04-14,2007,7,29,105,1862.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.08,1714,0.92,1100,614,55,7,15,8,529,100,18,25,18,601,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2008-04-15,2007,7,29,106,1831.3,0.12,4,Mod_Dry,45,11,10,10,72,148,0.081,1683,0.92,1100,583,55,7,15,7,499,100,18,25,17,571,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2008-04-16,2007,7,29,107,1800.4,0.13,4,Mod_Dry,45,11,10,10,72,148,0.082,1652,0.92,1100,552,55,7,15,7,468,100,18,25,17,540,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2008-04-17,2007,7,29,108,1769.7,0.13,4,Mod_Dry,45,11,10,10,72,148,0.084,1622,0.92,1100,522,55,7,15,6,439,100,18,25,16,511,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2008-04-18,2007,7,29,109,1739.2,0.13,4,Mod_Dry,45,11,10,10,72,148,0.085,1591,0.92,1100,491,55,7,15,5,409,100,18,25,15,481,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2008-04-19,2007,7,29,110,1708.9,0.13,4,Mod_Dry,45,11,10,10,72,148,0.087,1561,0.91,1100,461,55,7,14,4,381,100,18,24,14,453,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2008-04-20,2007,7,29,111,1678.8,0.14,4,Mod_Dry,45,11,10,10,72,148,0.088,1531,0.91,1100,431,55,7,13,3,353,100,18,23,13,425,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2008-04-21,2007,7,30,112,1648.9,0.14,4,Mod_Dry,45,11,10,10,72,148,0.09,1501,0.91,1100,401,55,7,12,2,325,100,18,22,12,397,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2008-04-22,2007,7,30,113,1619.3,0.14,4,Mod_Dry,45,11,10,10,72,148,0.091,1471,0.91,1100,371,55,7,11,1,297,100,18,21,11,369,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2008-04-23,2007,7,30,114,1589.8,0.15,4,Mod_Dry,45,11,10,10,72,148,0.093,1442,0.91,1100,342,55,7,10,0,270,100,18,20,10,342,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2008-04-24,2007,7,30,115,1560.6,0.15,4,Mod_Dry,45,11,10,10,72,148,0.095,1413,0.91,1100,313,55,7,10,-1,242,100,18,20,9,314,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2008-04-25,2007,7,30,116,1531.7,0.15,4,Mod_Dry,45,11,10,10,72,148,0.097,1384,0.9,1100,284,55,7,9,-1,214,100,18,19,9,286,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0764,4,0.3,1.86,0.0911,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2008-04-26,2007,7,30,117,1502.9,0.16,4,Mod_Dry,45,11,10,10,72,148,0.099,1355,0.9,1100,255,55,7,8,-2,187,100,18,18,8,259,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.6,0.952,0.98,0.933,47.9,46.9,188,4510
2008-04-27,2007,7,30,118,1474.4,0.16,4,Mod_Dry,45,11,10,10,72,148,0.1,1326,0.9,1100,226,51,7,7,-3,164,96,18,17,7,236,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2008-04-28,2007,7,31,119,1446.2,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1298,0.9,1100,198,45,6,6,-4,145,90,17,16,6,217,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2008-04-29,2007,7,31,120,1418.2,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1270,0.9,1100,170,38,5,5,-5,127,83,16,15,5,199,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,19,0.952,0.98,0.933,48.7,47.7,191,4580
2008-04-30,2007,7,31,121,1390.5,0.18,4,Mod_Dry,45,11,10,10,72,148,0.11,1242,0.89,1100,142,32,4,4,-6,108,77,15,14,4,180,1210,990,969.1,20.9,0.854,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,49,48,192,4610
2008-05-01,2007,8,31,122,1344.8,0.18,4,Mod_Dry,47,10,10,10,115,192,0.14,1153,0.86,1100,53,12,2,2,-8,45,59,12,12,2,160,1180,990,969,21,0.82,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0841,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2008-05-02,2007,8,31,123,1305.9,0.19,4,Mod_Dry,47,10,10,10,115,192,0.15,1114,0.85,1100,14,3,0,0,-10,21,50,10,10,0,136,1170,990,968.9,21.1,0.801,0.648,0.0307,1.45,0.0686,4,0.3,1.75,0.0827,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2008-05-03,2007,8,31,124,1273.4,0.19,4,Mod_Dry,47,10,10,10,115,192,0.15,1081,0.85,1081,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.769,0.606,0.0285,1.38,0.0648,4,0.296,1.67,0.0787,19.6,0.954,0.98,0.935,49.5,48.2,193,4630
