date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-05-04,2007,8,31,125,1241.4,0.2,4,Mod_Dry,47,10,10,10,115,192,0.15,1049,0.84,1049,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.723,0.534,0.025,1.26,0.0589,4,0.29,1.55,0.0725,19.8,0.955,0.98,0.935,48.6,47.6,191,4570
2008-05-05,2007,8,32,126,1209.8,0.2,4,Mod_Dry,47,10,10,10,115,192,0.16,1018,0.84,1018,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.6,21.4,0.676,0.463,0.0216,1.14,0.0531,4,0.284,1.42,0.0664,20,0.955,0.98,0.936,47.7,46.8,187,4490
2008-05-06,2007,8,32,127,1178.8,0.21,4,Mod_Dry,47,10,10,10,115,192,0.16,986.8,0.84,986.8,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.631,0.417,0.0193,1.05,0.0486,4,0.276,1.32,0.0614,20.2,0.955,0.98,0.936,46.7,45.8,183,4400
2008-05-07,2007,8,32,128,1148.2,0.21,4,Mod_Dry,47,10,10,10,115,192,0.17,956.2,0.83,956.2,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.592,0.402,0.0186,0.993,0.0459,4,0.265,1.26,0.0582,20.4,0.955,0.98,0.936,45.6,44.7,179,4290
2008-05-08,2007,8,32,129,1118.1,0.22,4,Mod_Dry,47,10,10,10,115,192,0.17,926.1,0.83,926.1,0,0,0,0,-10,10,47,10,10,0,125,993,990,968.3,21.7,0.564,0.387,0.0178,0.951,0.0438,4,0.255,1.21,0.0555,20.5,0.955,0.98,0.936,44.5,43.6,174,4190
2008-05-09,2007,8,32,130,1093.9,0.22,4,Mod_Dry,47,10,10,10,115,192,0.18,901.9,0.82,901.9,0,0,0,0,-10,10,47,10,10,0,125,969,990,968.2,21.8,0.542,0.376,0.0172,0.917,0.0421,4,0.247,1.16,0.0534,20.6,0.955,0.98,0.936,43.6,42.7,171,4100
2008-05-10,2007,8,32,131,1070.1,0.23,4,Mod_Dry,47,10,10,10,115,192,0.18,878.1,0.82,878.1,0,0,0,0,-10,10,47,10,10,0,125,945,990,968.1,21.9,0.52,0.364,0.0166,0.884,0.0404,4,0.239,1.12,0.0513,20.8,0.955,0.98,0.936,42.7,41.8,167,4010
2008-05-11,2007,8,32,132,1046.7,0.23,5,Dry,42,9,8,6,82,147,0.14,899.7,0.86,899.7,0,0,0,0,-6,6,42,9,8,0,88,959,990,968,22,0.532,0.374,0.0171,0.907,0.0413,4,0.246,1.15,0.0525,20.8,0.955,0.98,0.936,43.8,43,172,4120
2008-05-12,2007,8,33,133,1023.7,0.24,5,Dry,42,9,8,6,82,147,0.14,876.7,0.86,876.7,0,0,0,0,-6,6,42,9,8,0,88,936,990,968,22,0.511,0.363,0.0165,0.875,0.0397,4,0.238,1.11,0.0505,20.9,0.955,0.98,0.936,42.9,42.1,168,4040
2008-05-13,2007,8,33,134,1001.1,0.24,5,Dry,42,9,8,6,82,147,0.15,854.1,0.85,854.1,0,0,0,0,-6,6,42,9,8,0,88,913,990,967.9,22.1,0.491,0.352,0.0159,0.843,0.0382,4,0.231,1.07,0.0486,21,0.954,0.98,0.935,42,41.2,165,3950
2008-05-14,2007,8,33,135,983.87,0.24,5,Dry,42,9,8,6,82,147,0.15,836.9,0.85,836.9,0,0,0,0,-6,6,42,9,8,0,88,896,990,967.8,22.2,0.475,0.344,0.0155,0.819,0.037,4,0.225,1.04,0.0471,21.1,0.954,0.979,0.934,41.3,40.5,162,3890
2008-05-15,2007,8,33,136,966.93,0.25,5,Dry,42,9,8,6,82,147,0.15,819.9,0.85,819.9,0,0,0,0,-6,6,42,9,8,0,88,879,990,967.8,22.2,0.46,0.336,0.0151,0.795,0.0358,4,0.219,1.01,0.0456,21.2,0.954,0.977,0.932,40.7,39.8,159,3820
2008-05-16,2007,8,33,137,950.28,0.25,5,Dry,42,9,8,6,82,147,0.15,803.3,0.84,803.3,0,0,0,0,-6,6,42,9,8,0,88,862,990,967.7,22.3,0.444,0.328,0.0147,0.772,0.0346,4,0.214,0.986,0.0442,21.3,0.953,0.976,0.93,40,39.1,156,3750
2008-05-17,2007,8,33,138,933.95,0.26,5,Dry,42,9,8,6,82,147,0.16,787,0.84,787,0,0,0,0,-6,6,42,9,8,0,88,846,990,967.6,22.4,0.429,0.32,0.0143,0.749,0.0335,4,0.208,0.957,0.0428,21.4,0.953,0.975,0.928,39.3,38.3,153,3680
2008-05-18,2007,8,33,139,917.96,0.26,5,Dry,42,9,8,6,82,147,0.16,771,0.84,771,0,0,0,0,-6,6,42,9,8,0,88,830,990,967.6,22.4,0.415,0.312,0.0139,0.727,0.0324,3,0.286,1.01,0.0451,21.4,0.956,0.98,0.937,51.6,48.2,145,3470
2008-05-19,2007,8,34,140,902.33,0.26,5,Dry,42,9,8,6,82,147,0.16,755.3,0.84,755.3,0,0,0,0,-6,6,42,9,8,0,88,814,990,967.5,22.5,0.4,0.305,0.0135,0.705,0.0313,3,0.281,0.986,0.0439,21.5,0.957,0.98,0.938,50.8,48.2,145,3470
2008-05-20,2007,8,34,141,887.07,0.27,5,Dry,42,9,8,6,82,147,0.17,740.1,0.83,740.1,0,0,0,0,-6,6,42,9,8,0,88,799,990,967.4,22.6,0.386,0.295,0.0131,0.682,0.0302,3,0.276,0.957,0.0425,21.6,0.957,0.98,0.938,50,48.2,145,3470
2008-05-21,2007,8,34,142,872.22,0.27,5,Dry,42,9,8,6,82,147,0.17,725.2,0.83,725.2,0,0,0,0,-6,6,42,9,8,0,88,784,990,967.4,22.6,0.373,0.285,0.0126,0.658,0.0291,3,0.269,0.927,0.041,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
2008-05-22,2007,8,34,143,857.81,0.28,5,Dry,42,9,8,6,82,147,0.17,710.8,0.83,710.8,0,0,0,0,-6,6,42,9,8,0,88,770,990,967.3,22.7,0.364,0.276,0.0122,0.64,0.0282,3,0.262,0.902,0.0398,21.8,0.957,0.98,0.938,48.4,47.4,142,3410
2008-05-23,2007,8,34,144,847.8,0.28,5,Dry,42,9,8,6,82,147,0.17,700.8,0.83,700.8,0,0,0,0,-6,6,42,9,8,0,88,760,990,967.3,22.7,0.358,0.269,0.0119,0.627,0.0276,3,0.258,0.885,0.039,21.8,0.957,0.98,0.938,47.8,46.9,141,3380
2008-05-24,2007,8,34,145,838.06,0.29,5,Dry,42,9,8,6,82,147,0.17,691.1,0.82,691.1,0,0,0,0,-6,6,42,9,8,0,88,750,990,967.3,22.7,0.353,0.263,0.0115,0.615,0.0271,3,0.253,0.869,0.0382,21.9,0.957,0.98,0.938,47.3,46.3,139,3340
2008-05-25,2007,8,34,146,828.59,0.29,5,Dry,42,9,8,6,82,147,0.18,681.6,0.82,681.6,0,0,0,0,-6,6,42,9,8,0,88,741,990,967.2,22.8,0.347,0.256,0.0112,0.604,0.0265,3,0.249,0.853,0.0374,21.9,0.957,0.98,0.938,46.8,45.8,137,3300
2008-05-26,2007,8,35,147,819.43,0.29,5,Dry,42,9,8,6,82,147,0.18,672.4,0.82,672.4,0,0,0,0,-6,6,42,9,8,0,88,731,990,967.2,22.8,0.342,0.25,0.011,0.592,0.026,3,0.245,0.837,0.0367,22,0.957,0.98,0.938,46.2,45.3,136,3260
2008-05-27,2007,8,35,148,810.61,0.3,5,Dry,42,9,8,6,82,147,0.18,663.6,0.82,663.6,0,0,0,0,-6,6,42,9,8,0,88,723,990,967.1,22.9,0.337,0.244,0.0107,0.581,0.0254,3,0.241,0.823,0.036,22,0.957,0.98,0.937,45.7,44.8,134,3230
2008-05-28,2007,8,35,149,802.16,0.3,5,Dry,42,9,8,6,82,147,0.18,655.2,0.82,655.2,0,0,0,0,-6,6,42,9,8,0,88,714,990,967.1,22.9,0.332,0.239,0.0104,0.571,0.0249,3,0.237,0.808,0.0353,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
2008-05-29,2007,8,35,150,794.14,0.31,5,Dry,42,9,8,6,82,147,0.18,647.1,0.81,647.1,0,0,0,0,-6,6,42,9,8,0,88,706,990,967.1,22.9,0.328,0.233,0.0102,0.561,0.0245,3,0.234,0.795,0.0347,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2008-05-30,2007,8,35,151,786.62,0.31,5,Dry,42,9,8,6,82,147,0.19,639.6,0.81,639.6,0,0,0,0,-6,6,42,9,8,0,88,699,990,967,23,0.324,0.228,0.00994,0.552,0.024,3,0.23,0.782,0.0341,22.2,0.956,0.98,0.937,44.3,43.4,130,3130
2008-05-31,2007,8,35,152,779.74,0.31,5,Dry,42,9,8,6,82,147,0.19,632.7,0.81,632.7,0,0,0,0,-6,6,42,9,8,0,88,692,990,967,23,0.32,0.224,0.00973,0.543,0.0236,3,0.227,0.771,0.0335,22.2,0.955,0.98,0.936,43.9,43,129,3100
2008-06-01,2007,9,35,153,773.72,0.32,5,Dry,39,9,7,5,59,119,0.15,654.7,0.85,654.7,0,0,0,0,-5,5,39,9,7,0,64,710,990,967,23,0.33,0.238,0.0104,0.568,0.0247,3,0.237,0.805,0.035,22.2,0.956,0.98,0.937,45.4,44.5,134,3210
2008-06-02,2007,9,36,154,766.21,0.32,5,Dry,39,9,7,5,59,119,0.15,647.2,0.84,647.2,0,0,0,0,-5,5,39,9,7,0,64,702,990,967,23,0.326,0.233,0.0101,0.559,0.0243,3,0.234,0.793,0.0344,22.2,0.956,0.98,0.937,45,44.1,132,3170
2008-06-03,2007,9,36,155,753.91,0.33,5,Dry,39,9,7,5,59,119,0.16,634.9,0.84,634.9,0,0,0,0,-5,5,39,9,7,0,64,690,990,966.9,23.1,0.319,0.225,0.00975,0.544,0.0236,3,0.228,0.772,0.0334,22.3,0.956,0.98,0.937,44.3,43.4,130,3120
2008-06-04,2007,9,36,156,742.7,0.33,5,Dry,39,9,7,5,59,119,0.16,623.7,0.84,623.7,0,0,0,0,-5,5,39,9,7,0,64,679,990,966.9,23.1,0.312,0.218,0.00941,0.53,0.0229,3,0.223,0.753,0.0326,22.4,0.955,0.98,0.936,43.6,42.7,128,3080
2008-06-05,2007,9,36,157,730.94,0.33,5,Dry,39,9,7,5,59,119,0.16,611.9,0.84,611.9,0,0,0,0,-5,5,39,9,7,0,64,667,990,966.8,23.2,0.306,0.21,0.00905,0.515,0.0222,3,0.218,0.733,0.0316,22.4,0.955,0.98,0.936,42.9,42,126,3020
2008-06-06,2007,9,36,158,719.18,0.34,5,Dry,39,9,7,5,59,119,0.17,600.2,0.83,600.2,0,0,0,0,-5,5,39,9,7,0,64,655,990,966.8,23.2,0.299,0.202,0.00869,0.501,0.0216,3,0.213,0.713,0.0307,22.5,0.954,0.98,0.935,42.1,41.3,124,2970
2008-06-07,2007,9,36,159,707.97,0.34,5,Dry,39,9,7,5,59,119,0.17,589,0.83,589,0,0,0,0,-5,5,39,9,7,0,64,644,990,966.7,23.3,0.292,0.194,0.00836,0.487,0.0209,3,0.208,0.694,0.0298,22.6,0.954,0.979,0.934,41.4,40.6,122,2920
2008-06-08,2007,9,36,160,697.85,0.35,5,Dry,39,9,7,5,59,119,0.17,578.9,0.83,578.9,0,0,0,0,-5,5,39,9,7,0,64,634,990,966.7,23.3,0.287,0.188,0.00805,0.474,0.0204,3,0.203,0.677,0.0291,22.6,0.953,0.978,0.932,40.8,39.9,120,2870
2008-06-09,2007,9,37,161,687.19,0.35,5,Dry,39,9,7,5,59,119,0.17,568.2,0.83,568.2,0,0,0,0,-5,5,39,9,7,0,64,623,990,966.6,23.4,0.281,0.181,0.00773,0.461,0.0198,3,0.198,0.659,0.0282,22.7,0.952,0.976,0.929,40.1,39.2,118,2820
2008-06-10,2007,9,37,162,678.71,0.36,5,Dry,39,9,7,5,59,119,0.17,559.7,0.82,559.7,0,0,0,0,-5,5,39,9,7,0,64,615,990,966.6,23.4,0.276,0.175,0.00748,0.451,0.0193,3,0.194,0.645,0.0276,22.7,0.951,0.975,0.928,39.6,38.6,116,2780
2008-06-11,2007,9,37,163,671.33,0.36,5,Dry,39,9,7,5,59,119,0.18,552.3,0.82,552.3,0,0,0,0,-5,5,39,9,7,0,64,607,990,966.6,23.4,0.272,0.17,0.00726,0.442,0.0189,3,0.191,0.633,0.027,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2008-06-12,2007,9,37,164,663.4,0.36,5,Dry,39,9,7,5,59,119,0.18,544.4,0.82,544.4,0,0,0,0,-5,5,39,9,7,0,64,599,990,966.6,23.4,0.267,0.165,0.00702,0.432,0.0184,3,0.187,0.619,0.0264,22.8,0.95,0.973,0.925,38.6,37.6,113,2700
2008-06-13,2007,9,37,165,652.74,0.37,5,Dry,39,9,7,5,59,119,0.18,533.7,0.82,533.7,0,0,0,0,-5,5,39,9,7,0,64,589,990,966.5,23.5,0.261,0.158,0.00671,0.419,0.0178,3,0.183,0.601,0.0256,22.9,0.949,0.972,0.922,37.9,36.8,111,2650
2008-06-14,2007,9,37,166,643.71,0.37,5,Dry,39,9,7,5,59,119,0.18,524.7,0.81,524.7,0,0,0,0,-5,5,39,9,7,0,64,580,990,966.5,23.5,0.256,0.152,0.00644,0.407,0.0173,3,0.179,0.586,0.0249,22.9,0.949,0.97,0.921,37.3,36.2,109,2610
2008-06-15,2007,9,37,167,634.14,0.38,5,Dry,39,9,7,5,59,119,0.19,515.1,0.81,515.1,0,0,0,0,-5,5,39,9,7,0,64,570,990,966.4,23.6,0.251,0.145,0.00616,0.396,0.0168,3,0.174,0.57,0.0242,23,0.948,0.97,0.919,36.7,35.6,107,2560
2008-06-16,2007,9,38,168,624.57,0.38,5,Dry,39,9,7,5,59,119,0.19,505.6,0.81,505.6,0,0,0,0,-5,5,39,9,7,0,64,561,990,966.4,23.6,0.245,0.139,0.00588,0.384,0.0163,3,0.17,0.554,0.0235,23,0.947,0.97,0.918,36.1,35,105,2520
2008-06-17,2007,9,38,169,615.55,0.38,5,Dry,39,9,7,5,59,119,0.19,496.6,0.81,496.6,0,0,0,0,-5,5,39,9,7,0,64,552,990,966.4,23.6,0.24,0.133,0.00564,0.373,0.0158,3,0.166,0.539,0.0228,23.1,0.946,0.97,0.918,35.5,34.4,103,2480
2008-06-18,2007,9,38,170,607.62,0.39,5,Dry,39,9,7,5,59,119,0.2,488.6,0.8,488.6,0,0,0,0,-5,5,39,9,7,0,64,544,990,966.3,23.7,0.235,0.13,0.00548,0.365,0.0154,3,0.162,0.527,0.0223,23.1,0.945,0.97,0.917,34.9,33.9,102,2440
2008-06-19,2007,9,38,171,599.14,0.39,5,Dry,39,9,7,5,59,119,0.2,480.1,0.8,480.1,0,0,0,0,-5,5,39,9,7,0,64,535,990,966.3,23.7,0.231,0.126,0.0053,0.356,0.015,2,0.267,0.623,0.0263,23.1,0.956,0.98,0.937,52,48.2,96.4,2310
2008-06-20,2007,9,38,172,590.67,0.4,5,Dry,39,9,7,5,59,119,0.2,471.7,0.8,471.7,0,0,0,0,-5,5,39,9,7,0,64,527,990,966.3,23.7,0.226,0.122,0.00512,0.347,0.0146,2,0.261,0.608,0.0256,23.1,0.957,0.98,0.938,51.2,48.2,96.4,2310
2008-06-21,2007,9,38,173,582.19,0.4,4,Mod_Dry,45,10,9,9,88,161,0.28,421.2,0.72,421.2,0,0,0,0,-9,9,45,10,9,0,97,485,990,966.2,23.8,0.207,0.0978,0.00411,0.305,0.0128,2,0.227,0.531,0.0223,23.2,0.956,0.98,0.937,45.9,45,90,2160
2008-06-22,2007,9,38,174,574.26,0.4,4,Mod_Dry,45,10,9,9,88,161,0.28,413.3,0.72,413.3,0,0,0,0,-9,9,45,10,9,0,97,477,990,966.2,23.8,0.204,0.0941,0.00395,0.298,0.0125,2,0.221,0.519,0.0218,23.3,0.956,0.98,0.937,45.1,44.2,88.4,2120
2008-06-23,2007,9,39,175,566.33,0.41,4,Mod_Dry,45,10,9,9,88,161,0.28,405.3,0.72,405.3,0,0,0,0,-9,9,45,10,9,0,97,469,990,966.1,23.9,0.201,0.0903,0.00379,0.291,0.0122,2,0.216,0.508,0.0213,23.3,0.955,0.98,0.936,44.3,43.4,86.9,2080
2008-06-24,2007,9,39,176,559.49,0.41,4,Mod_Dry,45,10,9,9,88,161,0.29,398.5,0.71,398.5,0,0,0,0,-9,9,45,10,9,0,97,462,990,966.1,23.9,0.199,0.0871,0.00365,0.286,0.012,2,0.211,0.497,0.0208,23.4,0.955,0.98,0.936,43.6,42.8,85.5,2050
2008-06-25,2007,9,39,177,552.11,0.42,4,Mod_Dry,45,10,9,9,88,161,0.29,391.1,0.71,391.1,0,0,0,0,-9,9,45,10,9,0,97,455,990,966.1,23.9,0.196,0.0836,0.0035,0.28,0.0117,2,0.206,0.486,0.0203,23.4,0.954,0.98,0.935,42.9,42,84,2020
2008-06-26,2007,9,39,178,544.73,0.42,4,Mod_Dry,45,10,9,9,88,161,0.3,383.7,0.7,383.7,0,0,0,0,-9,9,45,10,9,0,97,448,990,966.1,23.9,0.194,0.0801,0.00335,0.274,0.0114,2,0.202,0.475,0.0198,23.5,0.953,0.98,0.934,42.1,41.2,82.5,1980
2008-06-27,2007,9,39,179,537.35,0.42,4,Mod_Dry,45,10,9,9,88,161,0.3,376.4,0.7,376.4,0,0,0,0,-9,9,45,10,9,0,97,440,990,966,24,0.191,0.0766,0.0032,0.268,0.0112,2,0.197,0.464,0.0194,23.5,0.952,0.979,0.932,41.3,40.4,80.9,1940
2008-06-28,2007,9,39,180,530.51,0.43,4,Mod_Dry,45,10,9,9,88,161,0.3,369.5,0.7,369.5,0,0,0,0,-9,9,45,10,9,0,97,434,990,966,24,0.189,0.0734,0.00306,0.262,0.0109,2,0.192,0.454,0.0189,23.6,0.951,0.977,0.929,40.6,39.7,79.4,1900
2008-06-29,2007,9,39,181,523.67,0.43,4,Mod_Dry,45,10,9,9,88,161,0.31,362.7,0.69,362.7,0,0,0,0,-9,9,45,10,9,0,97,427,990,966,24,0.186,0.0702,0.00292,0.256,0.0107,2,0.187,0.444,0.0184,23.6,0.95,0.976,0.927,39.9,38.9,77.8,1870
2008-06-30,2007,9,40,182,517.93,0.44,4,Mod_Dry,45,10,9,9,88,161,0.31,356.9,0.69,356.9,0,0,0,0,-9,9,45,10,9,0,97,421,990,965.9,24.1,0.184,0.0675,0.0028,0.252,0.0105,2,0.183,0.435,0.0181,23.6,0.949,0.974,0.925,39.3,38.3,76.5,1840
2008-07-01,2007,10,40,183,511.64,0.44,4,Mod_Dry,42,9,8,6,70,135,0.26,376.6,0.74,376.6,0,0,0,0,-6,6,42,9,8,0,76,436,990,965.9,24.1,0.189,0.0768,0.00319,0.266,0.011,2,0.197,0.463,0.0192,23.6,0.952,0.979,0.932,41.6,40.7,81.4,1950
2008-07-02,2007,10,40,184,505.35,0.44,4,Mod_Dry,42,9,8,6,70,135,0.27,370.4,0.73,370.4,0,0,0,0,-6,6,42,9,8,0,76,429,990,965.9,24.1,0.187,0.0738,0.00306,0.261,0.0108,2,0.192,0.453,0.0188,23.7,0.951,0.978,0.93,40.9,40,80,1920
2008-07-03,2007,10,40,185,499.06,0.45,4,Mod_Dry,42,9,8,6,70,135,0.27,364.1,0.73,364.1,0,0,0,0,-6,6,42,9,8,0,76,423,990,965.8,24.2,0.185,0.0708,0.00293,0.256,0.0106,2,0.188,0.444,0.0184,23.7,0.95,0.977,0.928,40.2,39.3,78.6,1890
2008-07-04,2007,10,40,186,492.78,0.45,4,Mod_Dry,42,9,8,6,70,135,0.27,357.8,0.73,357.8,0,0,0,0,-6,6,42,9,8,0,76,417,990,965.8,24.2,0.183,0.0679,0.00281,0.25,0.0104,2,0.184,0.435,0.018,23.7,0.95,0.975,0.926,39.6,38.6,77.1,1850
2008-07-05,2007,10,40,187,486.49,0.46,4,Mod_Dry,42,9,8,6,70,135,0.28,351.5,0.72,351.5,0,0,0,0,-6,6,42,9,8,0,76,410,990,965.8,24.2,0.18,0.0649,0.00268,0.245,0.0101,2,0.18,0.425,0.0176,23.8,0.949,0.974,0.924,38.9,37.9,75.7,1820
2008-07-06,2007,10,40,188,480.2,0.46,4,Mod_Dry,42,9,8,6,70,135,0.28,345.2,0.72,345.2,0,0,0,0,-6,6,42,9,8,0,76,404,990,965.8,24.2,0.178,0.0619,0.00256,0.24,0.00991,2,0.176,0.416,0.0171,23.8,0.948,0.972,0.921,38.2,37.2,74.3,1780
2008-07-07,2007,10,41,189,474.46,0.46,4,Mod_Dry,42,9,8,6,70,135,0.28,339.5,0.71,339.5,0,0,0,0,-6,6,42,9,8,0,76,398,990,965.7,24.3,0.176,0.0592,0.00244,0.235,0.0097,2,0.172,0.407,0.0168,23.9,0.947,0.971,0.919,37.6,36.5,73,1750
2008-07-08,2007,10,41,190,468.71,0.47,4,Mod_Dry,42,9,8,6,70,135,0.29,333.7,0.71,333.7,0,0,0,0,-6,6,42,9,8,0,76,393,990,965.7,24.3,0.174,0.0565,0.00233,0.231,0.0095,2,0.168,0.398,0.0164,23.9,0.946,0.97,0.918,37,35.9,71.8,1720
2008-07-09,2007,10,41,191,464.06,0.47,4,Mod_Dry,42,9,8,6,70,135,0.29,329.1,0.71,329.1,0,0,0,0,-6,6,42,9,8,0,76,388,990,965.7,24.3,0.172,0.0543,0.00223,0.227,0.00933,2,0.165,0.391,0.0161,23.9,0.945,0.97,0.917,36.5,35.4,70.8,1700
2008-07-10,2007,10,41,192,458.87,0.48,4,Mod_Dry,42,9,8,6,70,135,0.29,323.9,0.71,323.9,0,0,0,0,-6,6,42,9,8,0,76,383,990,965.7,24.3,0.171,0.0519,0.00213,0.223,0.00914,2,0.161,0.384,0.0158,24,0.944,0.97,0.916,35.9,34.8,69.7,1670
2008-07-11,2007,10,41,193,453.67,0.48,4,Mod_Dry,42,9,8,6,70,135,0.3,318.7,0.7,318.7,0,0,0,0,-6,6,42,9,8,0,76,378,990,965.6,24.4,0.169,0.0494,0.00203,0.218,0.00896,2,0.158,0.376,0.0154,24,0.944,0.97,0.915,35.4,34.3,68.6,1650
2008-07-12,2007,10,41,194,448.48,0.48,4,Mod_Dry,42,9,8,6,70,135,0.3,313.5,0.7,313.5,0,0,0,0,-6,6,42,9,8,0,76,372,990,965.6,24.4,0.167,0.047,0.00193,0.214,0.00878,2,0.154,0.368,0.0151,24,0.943,0.97,0.915,34.8,33.8,67.5,1620
2008-07-13,2007,10,41,195,443.28,0.49,4,Mod_Dry,42,9,8,6,70,135,0.3,308.3,0.69,308.3,0,0,0,0,-6,6,42,9,8,0,76,367,990,965.6,24.4,0.165,0.0445,0.00182,0.21,0.00859,2,0.151,0.36,0.0148,24,0.942,0.97,0.914,34.2,33.2,66.4,1590
2008-07-14,2007,10,42,196,438.09,0.49,4,Mod_Dry,42,9,8,6,70,135,0.31,303.1,0.69,303.1,0,0,0,0,-6,6,42,9,8,0,76,362,990,965.6,24.4,0.163,0.0421,0.00172,0.205,0.00841,2,0.147,0.352,0.0144,24.1,0.941,0.97,0.913,33.7,32.7,65.3,1570
2008-07-15,2007,10,42,197,433.44,0.49,4,Mod_Dry,42,9,8,6,70,135,0.31,298.4,0.69,298.4,0,0,0,0,-6,6,42,9,8,0,76,357,990,965.6,24.4,0.162,0.0399,0.00163,0.202,0.00824,2,0.144,0.345,0.0141,24.1,0.94,0.97,0.912,33.2,32.2,64.4,1540
2008-07-16,2007,10,42,198,428.79,0.5,4,Mod_Dry,42,9,8,6,70,135,0.32,293.8,0.69,293.8,0,0,0,0,-6,6,42,9,8,0,76,353,990,965.5,24.5,0.16,0.0377,0.00154,0.198,0.00808,2,0.141,0.339,0.0138,24.1,0.939,0.97,0.911,32.7,31.7,63.4,1520
2008-07-17,2007,10,42,199,424.14,0.5,4,Mod_Dry,42,9,8,6,70,135,0.32,289.1,0.68,289.1,0,0,0,0,-6,6,42,9,8,0,76,348,990,965.5,24.5,0.158,0.0355,0.00145,0.194,0.00792,2,0.138,0.332,0.0135,24.2,0.938,0.97,0.91,32.1,31.2,62.4,1500
2008-07-18,2007,10,42,200,419.49,0.5,4,Mod_Dry,42,9,8,6,70,135,0.32,284.5,0.68,284.5,0,0,0,0,-6,6,42,9,8,0,76,343,990,965.5,24.5,0.157,0.0333,0.00136,0.19,0.00775,2,0.135,0.325,0.0132,24.2,0.937,0.97,0.909,31.6,30.7,61.4,1470
2008-07-19,2007,10,42,201,414.85,0.51,4,Mod_Dry,42,9,8,6,70,135,0.33,279.9,0.68,279.9,0,0,0,0,-6,6,42,9,8,0,76,339,990,965.5,24.5,0.155,0.0311,0.00127,0.186,0.00759,2,0.131,0.318,0.0129,24.2,0.936,0.97,0.908,31.1,30.2,60.4,1450
2008-07-20,2007,10,42,202,411.29,0.51,4,Mod_Dry,42,9,8,6,70,135,0.33,276.3,0.67,276.3,0,0,0,0,-6,6,42,9,8,0,76,335,990,965.5,24.5,0.154,0.0294,0.0012,0.183,0.00747,2,0.129,0.312,0.0127,24.2,0.935,0.97,0.907,30.7,29.8,59.6,1430
2008-07-21,2007,10,43,203,407.19,0.51,4,Mod_Dry,42,9,8,6,70,135,0.33,272.2,0.67,272.2,0,0,0,0,-6,6,42,9,8,0,76,331,990,965.4,24.6,0.152,0.0275,0.00112,0.18,0.00732,2,0.126,0.306,0.0125,24.3,0.935,0.97,0.907,30.3,29.4,58.7,1410
2008-07-22,2007,10,43,204,403.09,0.52,4,Mod_Dry,42,9,8,6,70,135,0.34,268.1,0.67,268.1,0,0,0,0,-6,6,42,9,8,0,76,327,990,965.4,24.6,0.151,0.0255,0.00104,0.177,0.00718,2,0.123,0.3,0.0122,24.3,0.934,0.97,0.906,29.8,28.9,57.8,1390
2008-07-23,2007,10,43,205,398.99,0.52,4,Mod_Dry,42,9,8,6,70,135,0.34,264,0.66,264,0,0,0,0,-6,6,42,9,8,0,76,323,990,965.4,24.6,0.15,0.0236,0.000959,0.173,0.00704,2,0.121,0.294,0.0119,24.3,0.933,0.97,0.905,29.4,28.5,56.9,1370
2008-07-24,2007,10,43,206,394.89,0.52,4,Mod_Dry,42,9,8,6,70,135,0.34,259.9,0.66,259.9,0,0,0,0,-6,6,42,9,8,0,76,319,990,965.4,24.6,0.148,0.0217,0.00088,0.17,0.00689,2,0.118,0.288,0.0117,24.3,0.932,0.97,0.904,28.9,28,56.1,1350
2008-07-25,2007,10,43,207,390.78,0.53,4,Mod_Dry,42,9,8,6,70,135,0.34,255.8,0.66,255.8,0,0,0,0,-6,6,42,9,8,0,76,315,990,965.4,24.6,0.147,0.0197,0.0008,0.166,0.00675,2,0.115,0.282,0.0114,24.4,0.931,0.97,0.903,28.4,27.6,55.2,1320
2008-07-26,2007,10,43,208,386.68,0.53,4,Mod_Dry,42,9,8,6,70,135,0.35,251.7,0.65,251.7,0,0,0,0,-6,6,42,9,8,0,76,311,990,965.3,24.7,0.145,0.0178,0.000721,0.163,0.00661,2,0.112,0.275,0.0112,24.4,0.93,0.97,0.902,28,27.2,54.3,1300
2008-07-27,2007,10,43,209,382.58,0.53,4,Mod_Dry,42,9,8,6,70,135,0.35,247.6,0.65,247.6,0,0,0,0,-6,6,42,9,8,0,76,307,990,965.3,24.7,0.144,0.0168,0.00068,0.161,0.0065,2,0.11,0.27,0.0109,24.4,0.929,0.97,0.901,27.5,26.7,53.4,1280
2008-07-28,2007,10,44,210,379.03,0.54,4,Mod_Dry,42,9,8,6,70,135,0.36,244,0.64,244,0,0,0,0,-6,6,42,9,8,0,76,303,990,965.3,24.7,0.142,0.0165,0.000668,0.159,0.00643,2,0.107,0.266,0.0108,24.4,0.928,0.97,0.9,27.1,26.3,52.6,1260
2008-07-29,2007,10,44,211,375.47,0.54,4,Mod_Dry,42,9,8,6,70,135,0.36,240.5,0.64,240.5,0,0,0,0,-6,6,42,9,8,0,76,299,990,965.3,24.7,0.141,0.0162,0.000655,0.157,0.00637,2,0.105,0.262,0.0106,24.5,0.926,0.97,0.899,26.7,25.9,51.8,1240
2008-07-30,2007,10,44,212,371.92,0.54,4,Mod_Dry,42,9,8,6,70,135,0.36,236.9,0.64,236.9,0,0,0,0,-6,6,42,9,8,0,76,296,990,965.3,24.7,0.14,0.0159,0.000642,0.156,0.0063,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.898,26.3,25.5,51.1,1230
2008-07-31,2007,10,44,213,368.36,0.55,4,Mod_Dry,42,9,8,6,70,135,0.37,233.4,0.63,233.4,0,0,0,0,-6,6,42,9,8,0,76,292,990,965.2,24.8,0.139,0.0156,0.00063,0.154,0.00623,2,0.1,0.254,0.0103,24.5,0.924,0.97,0.896,25.9,25.1,50.3,1210
2008-08-01,2007,11,44,214,364.81,0.55,4,Mod_Dry,39,7,5,4,60,115,0.32,249.8,0.69,249.8,0,0,0,0,-4,4,39,7,5,0,64,301,990,965.2,24.8,0.142,0.017,0.000685,0.159,0.0064,2,0.111,0.27,0.0109,24.5,0.929,0.97,0.902,27.9,27.1,54.1,1300
2008-08-02,2007,11,44,215,359.61,0.56,4,Mod_Dry,39,7,5,4,60,115,0.32,244.6,0.68,244.6,0,0,0,0,-4,4,39,7,5,0,64,296,990,965.2,24.8,0.14,0.0165,0.000667,0.156,0.00631,2,0.108,0.264,0.0106,24.5,0.928,0.97,0.9,27.3,26.5,53,1270
2008-08-03,2007,11,44,216,356.06,0.56,4,Mod_Dry,39,7,5,4,60,115,0.32,241.1,0.68,241.1,0,0,0,0,-4,4,39,7,5,0,64,292,990,965.2,24.8,0.139,0.0162,0.000654,0.155,0.00624,2,0.105,0.26,0.0105,24.6,0.927,0.97,0.899,26.9,26.1,52.2,1250
2008-08-04,2007,11,45,217,351.96,0.56,4,Mod_Dry,39,7,5,4,60,115,0.33,237,0.67,237,0,0,0,0,-4,4,39,7,5,0,64,288,990,965.2,24.8,0.137,0.0159,0.00064,0.153,0.00616,2,0.102,0.256,0.0103,24.6,0.925,0.97,0.898,26.4,25.6,51.3,1230
2008-08-05,2007,11,45,218,347.85,0.57,4,Mod_Dry,39,7,5,4,60,115,0.33,232.8,0.67,232.8,0,0,0,0,-4,4,39,7,5,0,64,284,990,965.1,24.9,0.136,0.0155,0.000625,0.151,0.00608,2,0.0997,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.4,1210
2008-08-06,2007,11,45,219,343.75,0.57,4,Mod_Dry,39,7,5,4,60,115,0.34,228.8,0.67,228.8,0,0,0,0,-4,4,39,7,5,0,64,280,990,965.1,24.9,0.134,0.0152,0.000611,0.149,0.00601,1,0.251,0.401,0.0161,24.5,0.958,0.98,0.939,52.6,48.2,48.2,1160
2008-08-07,2007,11,45,220,339.65,0.58,4,Mod_Dry,39,7,5,4,60,115,0.34,224.7,0.66,224.7,0,0,0,0,-4,4,39,7,5,0,64,276,990,965.1,24.9,0.133,0.0148,0.000596,0.148,0.00593,1,0.246,0.393,0.0158,24.5,0.959,0.98,0.94,51.8,48.2,48.2,1160
2008-08-08,2007,11,45,221,336.1,0.58,4,Mod_Dry,39,7,5,4,60,115,0.34,221.1,0.66,221.1,0,0,0,0,-4,4,39,7,5,0,64,272,990,965.1,24.9,0.132,0.0145,0.000584,0.146,0.00586,1,0.241,0.387,0.0155,24.5,0.958,0.98,0.939,51,48.2,48.2,1160
2008-08-09,2007,11,45,222,332.54,0.58,4,Mod_Dry,39,7,5,4,60,115,0.35,217.5,0.65,217.5,0,0,0,0,-4,4,39,7,5,0,64,269,990,965.1,24.9,0.13,0.0142,0.000571,0.145,0.0058,1,0.236,0.381,0.0153,24.6,0.958,0.98,0.939,50.2,48.2,48.2,1160
2008-08-10,2007,11,45,223,328.99,0.59,4,Mod_Dry,39,7,5,4,60,115,0.35,214,0.65,214,0,0,0,0,-4,4,39,7,5,0,64,265,990,965,25,0.129,0.0139,0.000559,0.143,0.00573,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2008-08-11,2007,11,46,224,325.43,0.59,4,Mod_Dry,39,7,5,4,60,115,0.35,210.4,0.65,210.4,0,0,0,0,-4,4,39,7,5,0,64,261,990,965,25,0.128,0.0136,0.000546,0.141,0.00566,1,0.227,0.368,0.0147,24.6,0.957,0.98,0.937,48.6,47.6,47.6,1140
2008-08-12,2007,11,46,225,321.88,0.6,4,Mod_Dry,39,7,5,4,60,115,0.36,206.9,0.64,206.9,0,0,0,0,-4,4,39,7,5,0,64,258,990,965,25,0.127,0.0133,0.000534,0.14,0.0056,1,0.222,0.362,0.0145,24.6,0.956,0.98,0.937,47.8,46.8,46.8,1120
2008-08-13,2007,11,46,226,319.42,0.6,4,Mod_Dry,39,7,5,4,60,115,0.36,204.4,0.64,204.4,0,0,0,0,-4,4,39,7,5,0,64,255,990,965,25,0.126,0.0131,0.000525,0.139,0.00555,1,0.218,0.357,0.0143,24.6,0.956,0.98,0.936,47.2,46.3,46.3,1110
2008-08-14,2007,11,46,227,316.41,0.6,4,Mod_Dry,39,7,5,4,60,115,0.36,201.4,0.64,201.4,0,0,0,0,-4,4,39,7,5,0,64,252,990,965,25,0.125,0.0129,0.000514,0.137,0.0055,1,0.214,0.352,0.0141,24.7,0.955,0.98,0.936,46.5,45.6,45.6,1090
2008-08-15,2007,11,46,228,313.4,0.61,4,Mod_Dry,39,7,5,4,60,115,0.37,198.4,0.63,198.4,0,0,0,0,-4,4,39,7,5,0,64,249,990,965,25,0.124,0.0126,0.000504,0.136,0.00544,1,0.21,0.347,0.0138,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
2008-08-16,2007,11,46,229,310.39,0.61,4,Mod_Dry,39,7,5,4,60,115,0.37,195.4,0.63,195.4,0,0,0,0,-4,4,39,7,5,0,64,246,990,965,25,0.122,0.0124,0.000493,0.135,0.00538,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2008-08-17,2007,11,46,230,307.39,0.62,4,Mod_Dry,39,7,5,4,60,115,0.37,192.4,0.63,192.4,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.0121,0.000483,0.134,0.00533,1,0.202,0.336,0.0134,24.7,0.952,0.98,0.933,44.4,43.5,43.5,1050
2008-08-18,2007,11,47,231,304.38,0.62,4,Mod_Dry,39,7,5,4,60,115,0.38,189.4,0.62,189.4,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0118,0.000472,0.132,0.00527,1,0.198,0.33,0.0132,24.7,0.952,0.98,0.932,43.7,42.9,42.9,1030
2008-08-19,2007,11,47,232,301.37,0.62,4,Mod_Dry,39,7,5,4,60,115,0.38,186.4,0.62,186.4,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0116,0.000462,0.131,0.00522,1,0.194,0.325,0.013,24.8,0.951,0.98,0.932,43,42.2,42.2,1010
2008-08-20,2007,11,47,233,298.36,0.63,4,Mod_Dry,39,7,5,4,60,115,0.39,183.4,0.61,183.4,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.000451,0.13,0.00516,1,0.19,0.32,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,996
2008-08-21,2007,11,47,234,295.35,0.63,4,Mod_Dry,39,7,5,4,60,115,0.39,180.3,0.61,180.3,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.00511,1,0.186,0.314,0.0125,24.8,0.949,0.98,0.929,41.6,40.8,40.8,978
2008-08-22,2007,11,47,235,292.89,0.64,4,Mod_Dry,39,7,5,4,60,115,0.39,177.9,0.61,177.9,0,0,0,0,-4,4,39,7,5,0,64,229,990,964.9,25.1,0.116,0.0109,0.000433,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.927,41,40.2,40.2,964
2008-08-23,2007,11,47,236,290.43,0.64,4,Mod_Dry,39,7,5,4,60,115,0.4,175.4,0.6,175.4,0,0,0,0,-4,4,39,7,5,0,64,226,990,964.9,25.1,0.115,0.0107,0.000424,0.126,0.00502,1,0.179,0.305,0.0122,24.8,0.947,0.977,0.925,40.5,39.5,39.5,949
2008-08-24,2007,11,47,237,287.97,0.64,4,Mod_Dry,39,7,5,4,60,115,0.4,173,0.6,173,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.115,0.0105,0.000416,0.125,0.00497,1,0.176,0.301,0.012,24.8,0.946,0.976,0.924,39.9,38.9,38.9,934
2008-08-25,2007,11,48,238,285.51,0.65,4,Mod_Dry,39,7,5,4,60,115,0.4,170.5,0.6,170.5,0,0,0,0,-4,4,39,7,5,0,64,222,990,964.8,25.2,0.114,0.0102,0.000407,0.124,0.00493,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.3,38.3,38.3,920
2008-08-26,2007,11,48,239,283.05,0.65,4,Mod_Dry,39,7,5,4,60,115,0.41,168.1,0.59,168.1,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.01,0.000399,0.123,0.00488,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,905
2008-08-27,2007,11,48,240,280.59,0.65,4,Mod_Dry,39,7,5,4,60,115,0.41,165.6,0.59,165.6,0,0,0,0,-4,4,39,7,5,0,64,217,990,964.8,25.2,0.112,0.00983,0.00039,0.122,0.00484,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,890
2008-08-28,2007,11,48,241,278.13,0.66,4,Mod_Dry,39,7,5,4,60,115,0.41,163.1,0.59,163.1,0,0,0,0,-4,4,39,7,5,0,64,214,990,964.8,25.2,0.111,0.00962,0.000382,0.121,0.00479,1,0.163,0.283,0.0113,24.9,0.943,0.971,0.916,37.6,36.5,36.5,876
2008-08-29,2007,11,48,242,275.67,0.66,4,Mod_Dry,39,7,5,4,60,115,0.42,160.7,0.58,160.7,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.11,0.00941,0.000373,0.12,0.00475,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,862
2008-08-30,2007,11,48,243,273.21,0.67,4,Mod_Dry,39,7,5,4,60,115,0.42,158.2,0.58,158.2,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.0092,0.000365,0.119,0.0047,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.4,35.3,35.3,848
2008-08-31,2007,11,48,244,270.74,0.67,4,Mod_Dry,39,7,5,4,60,115,0.42,155.7,0.57,155.7,0,0,0,0,-4,4,39,7,5,0,64,207,990,964.8,25.2,0.108,0.00899,0.000356,0.117,0.00466,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.9,34.8,34.8,835
2008-09-01,2007,12,49,245,268.28,0.68,4,Mod_Dry,34,6,4,3,44,91,0.34,177.3,0.66,177.3,0,0,0,0,-3,3,34,6,4,0,47,221,990,964.8,25.2,0.114,0.0108,0.000429,0.124,0.00493,1,0.182,0.306,0.0121,24.9,0.948,0.978,0.927,41.1,40.2,40.2,964
2008-09-02,2007,12,49,246,264.18,0.68,4,Mod_Dry,34,6,4,3,44,91,0.34,173.2,0.66,173.2,0,0,0,0,-3,3,34,6,4,0,47,217,990,964.8,25.2,0.112,0.0105,0.000415,0.123,0.00486,1,0.176,0.299,0.0118,24.9,0.946,0.976,0.924,40.1,39.1,39.1,939
2008-09-03,2007,12,49,247,260.63,0.69,4,Mod_Dry,34,6,4,3,44,91,0.35,169.6,0.65,169.6,0,0,0,0,-3,3,34,6,4,0,47,214,990,964.7,25.3,0.111,0.0102,0.000403,0.121,0.00479,1,0.172,0.293,0.0116,25,0.945,0.974,0.921,39.3,38.3,38.3,918
2008-09-04,2007,12,49,248,257.07,0.7,4,Mod_Dry,34,6,4,3,44,91,0.35,166.1,0.65,166.1,0,0,0,0,-3,3,34,6,4,0,47,210,990,964.7,25.3,0.11,0.00987,0.00039,0.12,0.00473,1,0.167,0.286,0.0113,25,0.944,0.973,0.918,38.4,37.4,37.4,897
2008-09-05,2007,12,49,249,254.61,0.71,4,Mod_Dry,34,6,4,3,44,91,0.36,163.6,0.64,163.6,0,0,0,0,-3,3,34,6,4,0,47,208,990,964.7,25.3,0.109,0.00966,0.000382,0.118,0.00469,1,0.163,0.282,0.0111,25,0.943,0.971,0.916,37.8,36.8,36.8,882
2008-09-06,2007,12,49,250,251.6,0.71,4,Mod_Dry,34,6,4,3,44,91,0.36,160.6,0.64,160.6,0,0,0,0,-3,3,34,6,4,0,47,205,990,964.7,25.3,0.108,0.0094,0.000372,0.117,0.00463,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37.1,36,36,864
2008-09-07,2007,12,49,251,248.6,0.72,4,Mod_Dry,34,6,4,3,44,91,0.37,157.6,0.63,157.6,0,0,0,0,-3,3,34,6,4,0,47,202,990,964.7,25.3,0.107,0.00915,0.000361,0.116,0.00458,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,848
2008-09-08,2007,12,50,252,245.59,0.73,4,Mod_Dry,34,6,4,3,44,91,0.37,154.6,0.63,154.6,0,0,0,0,-3,3,34,6,4,0,47,199,990,964.7,25.3,0.106,0.00889,0.000351,0.115,0.00452,1,0.151,0.266,0.0105,25.1,0.94,0.97,0.912,35.7,34.7,34.7,832
2008-09-09,2007,12,50,253,242.58,0.74,4,Mod_Dry,34,6,4,3,44,91,0.38,151.6,0.63,151.6,0,0,0,0,-3,3,34,6,4,0,47,196,990,964.7,25.3,0.105,0.00863,0.000341,0.113,0.00447,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,35,34,34,816
2008-09-10,2007,12,50,254,239.57,0.75,4,Mod_Dry,34,6,4,3,44,91,0.38,148.6,0.62,148.6,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.103,0.00838,0.00033,0.112,0.00441,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,799
2008-09-11,2007,12,50,255,236.56,0.76,4,Mod_Dry,34,6,4,3,44,91,0.39,145.6,0.61,145.6,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.102,0.00812,0.00032,0.111,0.00436,1,0.139,0.25,0.00983,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2008-09-12,2007,12,50,256,234.1,0.76,4,Mod_Dry,34,6,4,3,44,91,0.39,143.1,0.61,143.1,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.102,0.00791,0.000312,0.109,0.00431,1,0.136,0.245,0.00965,25.2,0.936,0.97,0.908,33,32,32,769
2008-09-13,2007,12,50,257,231.64,0.77,4,Mod_Dry,34,6,4,3,44,91,0.39,140.6,0.61,140.6,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.0077,0.000303,0.108,0.00427,1,0.132,0.241,0.00948,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
2008-09-14,2007,12,50,258,229.18,0.78,4,Mod_Dry,34,6,4,3,44,91,0.4,138.2,0.6,138.2,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0998,0.0075,0.000295,0.107,0.00422,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
2008-09-15,2007,12,51,259,226.72,0.79,4,Mod_Dry,34,6,4,3,44,91,0.4,135.7,0.6,135.7,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.099,0.00729,0.000286,0.106,0.00418,1,0.126,0.232,0.00912,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
2008-09-16,2007,12,51,260,224.26,0.8,4,Mod_Dry,34,6,4,3,44,91,0.41,133.3,0.59,133.3,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0981,0.00708,0.000278,0.105,0.00413,1,0.122,0.228,0.00894,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
2008-09-17,2007,12,51,261,222.89,0.8,4,Mod_Dry,34,6,4,3,44,91,0.41,131.9,0.59,131.9,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0976,0.00696,0.000273,0.105,0.00411,1,0.121,0.225,0.00884,25.2,0.931,0.97,0.903,30.4,29.5,29.5,708
2008-09-18,2007,12,51,262,220.98,0.81,4,Mod_Dry,34,6,4,3,44,91,0.41,130,0.59,130,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0969,0.0068,0.000267,0.104,0.00407,1,0.118,0.222,0.0087,25.3,0.931,0.97,0.903,30,29.1,29.1,697
2008-09-19,2007,12,51,263,219.06,0.81,4,Mod_Dry,34,6,4,3,44,91,0.41,128.1,0.58,128.1,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0963,0.00664,0.00026,0.103,0.00404,1,0.115,0.218,0.00856,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2008-09-20,2007,12,51,264,217.15,0.82,4,Mod_Dry,34,6,4,3,44,91,0.42,126.2,0.58,126.2,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0956,0.00647,0.000254,0.102,0.004,1,0.113,0.215,0.00843,25.3,0.929,0.97,0.901,29.1,28.2,28.2,676
2008-09-21,2007,12,51,265,215.24,0.82,4,Mod_Dry,34,6,4,3,44,91,0.42,124.2,0.58,124.2,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0949,0.00631,0.000247,0.101,0.00397,1,0.11,0.211,0.00829,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
2008-09-22,2007,12,52,266,213.32,0.83,4,Mod_Dry,34,6,4,3,44,91,0.43,122.3,0.57,122.3,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0942,0.00615,0.000241,0.1,0.00393,1,0.108,0.208,0.00815,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2008-09-23,2007,12,52,267,211.41,0.83,4,Mod_Dry,34,6,4,3,44,91,0.43,120.4,0.57,120.4,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0936,0.00598,0.000234,0.0995,0.0039,1,0.105,0.205,0.00801,25.3,0.925,0.97,0.898,27.7,26.8,26.8,644
2008-09-24,2007,12,52,268,209.49,0.84,4,Mod_Dry,34,6,4,3,44,91,0.43,118.5,0.57,118.5,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0929,0.00582,0.000228,0.0987,0.00386,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2008-09-25,2007,12,52,269,207.58,0.84,4,Mod_Dry,34,6,4,3,44,91,0.44,116.6,0.56,116.6,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0922,0.00566,0.000221,0.0979,0.00383,1,0.0999,0.198,0.00774,25.4,0.923,0.97,0.895,26.7,25.9,25.9,623
2008-09-26,2007,12,52,270,205.67,0.85,4,Mod_Dry,34,6,4,3,44,91,0.44,114.7,0.56,114.7,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0915,0.0055,0.000215,0.097,0.0038,1,0.0973,0.194,0.0076,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2008-09-27,2007,12,52,271,203.75,0.85,4,Mod_Dry,34,6,4,3,44,91,0.45,112.8,0.55,112.8,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.0909,0.00533,0.000209,0.0962,0.00376,1,0.0947,0.191,0.00746,25.4,0.92,0.97,0.892,25.8,25,25,601
2008-09-28,2007,12,52,272,201.84,0.86,4,Mod_Dry,34,6,4,3,44,91,0.45,110.8,0.55,110.8,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0902,0.00517,0.000202,0.0954,0.00373,1,0.0921,0.187,0.00733,25.4,0,0,0,0,0,0,0
2008-09-29,2007,12,53,273,199.92,0.86,4,Mod_Dry,34,6,4,3,44,91,0.46,108.9,0.55,108.9,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0895,0.00501,0.000196,0.0945,0.00369,1,0.0895,0.184,0.00719,25.4,0,0,0,0,0,0,0
2008-09-30,2007,12,53,274,198.01,0.87,4,Mod_Dry,34,6,4,3,44,91,0.46,107,0.54,107,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.0888,0.00485,0.000189,0.0937,0.00366,1,0.087,0.181,0.00706,25.4,0,0,0,0,0,0,0
2008-10-01,2008,1,1,275,196.64,0.87,4,Mod_Dry,31,4,3,2,33,73,0.37,123.6,0.63,123.6,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0926,0.00626,0.000245,0.0988,0.00386,1,0.109,0.208,0.00814,25.4,0.927,0.97,0.9,28.5,27.7,27.7,665
2008-10-02,2008,1,1,276,194.73,0.88,4,Mod_Dry,31,4,3,2,33,73,0.38,121.7,0.63,121.7,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0919,0.0061,0.000238,0.098,0.00383,1,0.107,0.205,0.008,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2008-10-03,2008,1,1,277,192.81,0.88,4,Mod_Dry,31,4,3,2,33,73,0.38,119.8,0.62,119.8,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0912,0.00593,0.000232,0.0972,0.0038,1,0.104,0.201,0.00787,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2008-10-04,2008,1,1,278,191.45,0.89,4,Mod_Dry,31,4,3,2,33,73,0.38,118.5,0.62,118.5,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0907,0.00582,0.000227,0.0966,0.00377,1,0.102,0.199,0.00778,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2008-10-05,2008,1,1,279,190.08,0.89,4,Mod_Dry,31,4,3,2,33,73,0.38,117.1,0.62,117.1,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0903,0.0057,0.000223,0.096,0.00375,1,0.101,0.197,0.00768,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2008-10-06,2008,1,1,280,188.71,0.89,4,Mod_Dry,31,4,3,2,33,73,0.39,115.7,0.61,115.7,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000218,0.0954,0.00373,1,0.0987,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
2008-10-07,2008,1,1,281,187.35,0.89,4,Mod_Dry,31,4,3,2,33,73,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00547,0.000214,0.0948,0.00371,1,0.0969,0.192,0.00749,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2008-10-08,2008,1,2,282,185.98,0.9,4,Mod_Dry,31,4,3,2,33,73,0.39,113,0.61,113,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0888,0.00535,0.000209,0.0942,0.00368,1,0.095,0.189,0.0074,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2008-10-09,2008,1,2,283,184.61,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,111.6,0.6,111.6,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0883,0.00524,0.000205,0.0936,0.00366,1,0.0932,0.187,0.0073,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2008-10-10,2008,1,2,284,183.24,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.00512,0.0002,0.093,0.00364,1,0.0913,0.184,0.00721,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2008-10-11,2008,1,2,285,181.88,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,108.9,0.6,108.9,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0874,0.005,0.000196,0.0924,0.00361,1,0.0895,0.182,0.00711,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2008-10-12,2008,1,2,286,180.51,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,107.5,0.6,107.5,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0869,0.00489,0.000191,0.0918,0.00359,1,0.0876,0.179,0.00702,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
2008-10-13,2008,1,2,287,179.14,0.91,4,Mod_Dry,31,4,3,2,33,73,0.41,106.1,0.59,106.1,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0864,0.00477,0.000187,0.0912,0.00357,1,0.0858,0.177,0.00692,25.4,0.915,0.97,0.888,24.2,23.4,23.4,563
2008-10-14,2008,1,2,288,177.78,0.91,4,Mod_Dry,31,4,3,2,33,73,0.41,104.8,0.59,104.8,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0859,0.00466,0.000182,0.0906,0.00354,1,0.084,0.175,0.00683,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
2008-10-15,2008,1,3,289,176.41,0.91,4,Mod_Dry,31,4,3,2,33,73,0.41,103.4,0.59,103.4,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0854,0.00454,0.000178,0.09,0.00352,1,0.0821,0.172,0.00673,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2008-10-16,2008,1,3,290,176.14,0.92,4,Mod_Dry,31,4,3,2,33,73,0.41,103.1,0.59,103.1,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0853,0.00452,0.000177,0.0899,0.00352,1,0.0817,0.172,0.00672,25.4,0.913,0.97,0.885,23.4,22.7,22.7,546
2008-10-17,2008,1,3,291,175.86,0.92,4,Mod_Dry,31,4,3,2,33,73,0.41,102.9,0.58,102.9,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0852,0.00449,0.000176,0.0897,0.00351,1,0.0814,0.171,0.0067,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
2008-10-18,2008,1,3,292,174.49,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,101.5,0.58,101.5,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0848,0.00438,0.000171,0.0891,0.00349,1,0.0795,0.169,0.0066,25.4,0.912,0.97,0.884,23,22.3,22.3,536
2008-10-19,2008,1,3,293,173.13,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,100.1,0.58,100.1,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0843,0.00426,0.000167,0.0885,0.00347,1,0.0777,0.166,0.00651,25.4,0.911,0.969,0.882,22.7,22,22,528
2008-10-20,2008,1,3,294,172.85,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,99.85,0.58,99.85,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0842,0.00424,0.000166,0.0884,0.00346,1,0.0773,0.166,0.00649,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2008-10-21,2008,1,3,295,172.03,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,99.03,0.58,99.03,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0839,0.00417,0.000163,0.0881,0.00345,1,0.0762,0.164,0.00643,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
2008-10-22,2008,1,4,296,172.85,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,99.85,0.58,99.85,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0842,0.00424,0.000166,0.0884,0.00346,1,0.0773,0.166,0.00649,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2008-10-23,2008,1,4,297,174.77,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,101.8,0.58,101.8,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0849,0.0044,0.000172,0.0893,0.00349,1,0.0799,0.169,0.00662,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2008-10-24,2008,1,4,298,173.95,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,101,0.58,101,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0846,0.00433,0.00017,0.0889,0.00348,1,0.0788,0.168,0.00656,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
2008-10-25,2008,1,4,299,172.03,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,99.03,0.58,99.03,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0839,0.00417,0.000163,0.0881,0.00345,1,0.0762,0.164,0.00643,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
2008-10-26,2008,1,4,300,170.67,0.93,4,Mod_Dry,31,4,3,2,33,73,0.43,97.67,0.57,97.67,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0834,0.00405,0.000159,0.0875,0.00342,1,0.0744,0.162,0.00634,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2008-10-27,2008,1,4,301,169.3,0.93,4,Mod_Dry,31,4,3,2,33,73,0.43,96.3,0.57,96.3,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0829,0.00394,0.000154,0.0869,0.0034,1,0.0725,0.159,0.00624,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
2008-10-28,2008,1,4,302,167.39,0.93,4,Mod_Dry,31,4,3,2,33,73,0.44,94.39,0.56,94.39,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0823,0.00377,0.000148,0.086,0.00337,1,0.0699,0.156,0.00611,25.4,0.917,0.966,0.886,21.5,20.8,20.8,500
2008-10-29,2008,1,5,303,165.47,0.93,4,Mod_Dry,31,4,3,2,33,73,0.44,92.47,0.56,92.47,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0816,0.00361,0.000141,0.0852,0.00334,1,0.0673,0.153,0.00597,25.4,0.919,0.966,0.888,21.2,20.4,20.4,490
2008-10-30,2008,1,5,304,164.1,0.94,4,Mod_Dry,31,4,3,2,33,73,0.45,91.1,0.56,91.1,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0811,0.00349,0.000137,0.0846,0.00331,1,0.0655,0.15,0.00588,25.4,0.921,0.965,0.889,20.9,20.2,20.2,484
2008-10-31,2008,1,5,305,162.74,0.94,4,Mod_Dry,31,4,3,2,33,73,0.45,89.74,0.55,89.74,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0806,0.00338,0.000132,0.084,0.00329,1,0.0636,0.148,0.00578,25.4,0.923,0.964,0.89,20.6,19.9,19.9,477
2008-11-01,2008,2,5,306,162.46,0.94,5,Dry,23,4,2,2,19,50,0.31,112.5,0.69,112.5,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0855,0.00531,0.000208,0.0908,0.00356,1,0.0943,0.185,0.00725,25.3,0.92,0.97,0.892,25.7,24.9,24.9,598
2008-11-02,2008,2,5,307,165.47,0.93,5,Dry,23,4,2,2,19,50,0.3,115.5,0.7,115.5,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0865,0.00556,0.000218,0.0921,0.00361,1,0.0984,0.19,0.00746,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2008-11-03,2008,2,5,308,171.76,0.92,5,Dry,23,4,2,2,19,50,0.29,121.8,0.71,121.8,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0887,0.0061,0.000239,0.0948,0.00371,1,0.107,0.202,0.0079,25.3,0.926,0.97,0.898,28,27.2,27.2,652
2008-11-04,2008,2,5,309,179.14,0.91,5,Dry,23,4,2,2,19,50,0.28,129.1,0.72,129.1,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0913,0.00673,0.000263,0.0981,0.00384,1,0.117,0.215,0.00841,25.3,0.93,0.97,0.902,29.9,29,29,695
2008-11-05,2008,2,6,310,182.7,0.9,5,Dry,23,4,2,2,19,50,0.27,132.7,0.73,132.7,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0926,0.00703,0.000275,0.0996,0.0039,1,0.122,0.221,0.00866,25.3,0.932,0.97,0.904,30.7,29.8,29.8,715
2008-11-06,2008,2,6,311,185.71,0.9,5,Dry,23,4,2,2,19,50,0.27,135.7,0.73,135.7,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0937,0.00729,0.000285,0.101,0.00395,1,0.126,0.227,0.00886,25.3,0.933,0.97,0.905,31.5,30.5,30.5,732
2008-11-07,2008,2,6,312,190.35,0.89,5,Dry,23,4,2,2,19,50,0.26,140.3,0.74,140.3,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0953,0.00768,0.0003,0.103,0.00403,1,0.132,0.235,0.00918,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
2008-11-08,2008,2,6,313,192.81,0.88,5,Dry,23,4,2,2,19,50,0.26,142.8,0.74,142.8,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0962,0.00789,0.000308,0.104,0.00407,1,0.135,0.239,0.00935,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
2008-11-09,2008,2,6,314,193.64,0.88,5,Dry,23,4,2,2,19,50,0.26,143.6,0.74,143.6,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0965,0.00796,0.000311,0.104,0.00408,1,0.136,0.241,0.00941,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2008-11-10,2008,2,6,315,195.55,0.88,5,Dry,23,4,2,2,19,50,0.26,145.6,0.74,145.6,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0971,0.00812,0.000317,0.105,0.00411,1,0.139,0.244,0.00954,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2008-11-11,2008,2,6,316,198.01,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,131,0.66,131,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0941,0.00689,0.000269,0.101,0.00395,1,0.119,0.22,0.00861,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2008-11-12,2008,2,7,317,203.21,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,136.2,0.67,136.2,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.096,0.00733,0.000286,0.103,0.00404,1,0.126,0.23,0.00898,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2008-11-13,2008,2,7,318,203.48,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,136.5,0.67,136.5,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0961,0.00735,0.000287,0.103,0.00404,1,0.127,0.23,0.009,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2008-11-14,2008,2,7,319,202.11,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,135.1,0.67,135.1,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0956,0.00723,0.000283,0.103,0.00402,1,0.125,0.228,0.0089,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2008-11-15,2008,2,7,320,200.2,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,133.2,0.67,133.2,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0949,0.00707,0.000276,0.102,0.00398,1,0.122,0.224,0.00876,25.4,0.932,0.97,0.904,30.9,30,30,719
2008-11-16,2008,2,7,321,198.83,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,131.8,0.66,131.8,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0944,0.00696,0.000272,0.101,0.00396,1,0.12,0.222,0.00867,25.4,0.931,0.97,0.903,30.5,29.6,29.6,711
2008-11-17,2008,2,7,322,198.56,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,131.6,0.66,131.6,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0943,0.00693,0.000271,0.101,0.00396,1,0.12,0.221,0.00865,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2008-11-18,2008,2,7,323,199.92,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,132.9,0.67,132.9,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0948,0.00705,0.000275,0.102,0.00398,1,0.122,0.224,0.00874,25.4,0.932,0.97,0.904,30.8,29.9,29.9,717
2008-11-19,2008,2,8,324,204.03,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,137,0.67,137,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0962,0.0074,0.000289,0.104,0.00405,1,0.127,0.231,0.00904,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
2008-11-20,2008,2,8,325,208.13,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,141.1,0.68,141.1,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0977,0.00775,0.000303,0.105,0.00413,1,0.133,0.238,0.00933,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2008-11-21,2008,2,8,326,212.23,0.83,5,Dry,23,4,2,2,19,50,0.24,162.2,0.76,162.2,0,0,0,0,-2,2,23,4,2,0,21,191,990,964.5,25.5,0.103,0.00954,0.000374,0.113,0.00441,1,0.162,0.274,0.0107,25.3,0.942,0.971,0.915,37.9,36.8,36.8,883
2008-11-22,2008,2,8,327,214.69,0.82,5,Dry,23,4,2,2,19,50,0.23,164.7,0.77,164.7,0,0,0,0,-2,2,23,4,2,0,21,194,990,964.5,25.5,0.104,0.00975,0.000382,0.114,0.00445,1,0.165,0.278,0.0109,25.2,0.943,0.973,0.917,38.4,37.4,37.4,897
2008-11-23,2008,2,8,328,217.7,0.82,5,Dry,23,4,2,2,19,50,0.23,167.7,0.77,167.7,0,0,0,0,-2,2,23,4,2,0,21,197,990,964.5,25.5,0.105,0.01,0.000392,0.115,0.00451,1,0.169,0.284,0.0111,25.2,0.944,0.974,0.92,39.1,38.1,38.1,915
2008-11-24,2008,2,8,329,220.71,0.81,5,Dry,23,4,2,2,19,50,0.23,170.7,0.77,170.7,0,0,0,0,-2,2,23,4,2,0,21,200,990,964.5,25.5,0.106,0.0103,0.000403,0.116,0.00456,1,0.173,0.289,0.0114,25.2,0.945,0.976,0.922,39.9,38.9,38.9,933
2008-11-25,2008,2,8,330,219.89,0.81,5,Dry,23,4,2,2,19,50,0.23,169.9,0.77,169.9,0,0,0,0,-2,2,23,4,2,0,21,199,990,964.5,25.5,0.106,0.0102,0.0004,0.116,0.00455,1,0.172,0.288,0.0113,25.2,0.945,0.975,0.922,39.7,38.7,38.7,928
2008-11-26,2008,2,9,331,219.06,0.81,5,Dry,23,4,2,2,19,50,0.23,169.1,0.77,169.1,0,0,0,0,-2,2,23,4,2,0,21,198,990,964.5,25.5,0.105,0.0101,0.000397,0.116,0.00453,1,0.171,0.286,0.0112,25.2,0.945,0.975,0.921,39.5,38.5,38.5,923
2008-11-27,2008,2,9,332,222.07,0.8,5,Dry,23,4,2,2,19,50,0.23,172.1,0.78,172.1,0,0,0,0,-2,2,23,4,2,0,21,201,990,964.5,25.5,0.106,0.0104,0.000407,0.117,0.00459,1,0.175,0.292,0.0115,25.2,0.946,0.976,0.923,40.2,39.2,39.2,941
2008-11-28,2008,2,9,333,224.53,0.8,5,Dry,23,4,2,2,19,50,0.22,174.5,0.78,174.5,0,0,0,0,-2,2,23,4,2,0,21,204,990,964.5,25.5,0.107,0.0106,0.000416,0.118,0.00463,1,0.178,0.296,0.0116,25.2,0.946,0.978,0.925,40.8,39.8,39.8,956
2008-11-29,2008,2,9,334,225.9,0.79,5,Dry,23,4,2,2,19,50,0.22,175.9,0.78,175.9,0,0,0,0,-2,2,23,4,2,0,21,205,990,964.6,25.4,0.108,0.0107,0.000421,0.119,0.00466,1,0.18,0.299,0.0117,25.1,0.947,0.978,0.926,41.1,40.2,40.2,964
2008-11-30,2008,2,9,335,227.81,0.79,5,Dry,23,4,2,2,19,50,0.22,177.8,0.78,177.8,0,0,0,0,-2,2,23,4,2,0,21,207,990,964.6,25.4,0.109,0.0109,0.000427,0.119,0.00469,1,0.183,0.302,0.0119,25.1,0.947,0.979,0.928,41.5,40.7,40.7,976
2008-12-01,2008,3,9,336,229.73,0.78,5,Dry,26,4,3,2,24,59,0.26,170.7,0.74,170.7,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,931
2008-12-02,2008,3,9,337,229.46,0.78,5,Dry,26,4,3,2,24,59,0.26,170.5,0.74,170.5,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00462,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,930
2008-12-03,2008,3,10,338,228.09,0.78,5,Dry,26,4,3,2,24,59,0.26,169.1,0.74,169.1,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
