date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-12-04,2008,3,10,339,225.08,0.79,5,Dry,26,4,3,2,24,59,0.26,166.1,0.74,166.1,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00987,0.000388,0.116,0.00454,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.918,38.7,37.6,37.6,904
2008-12-05,2008,3,10,340,224.81,0.79,5,Dry,26,4,3,2,24,59,0.26,165.8,0.74,165.8,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00984,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,902
2008-12-06,2008,3,10,341,223.99,0.8,5,Dry,26,4,3,2,24,59,0.26,165,0.74,165,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00977,0.000384,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.918,38.4,37.4,37.4,897
2008-12-07,2008,3,10,342,222.07,0.8,5,Dry,26,4,3,2,24,59,0.27,163.1,0.73,163.1,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00961,0.000377,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
2008-12-08,2008,3,10,343,222.35,0.8,5,Dry,26,4,3,2,24,59,0.27,163.3,0.73,163.3,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00963,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,37,37,887
2008-12-09,2008,3,10,344,224.26,0.8,5,Dry,26,4,3,2,24,59,0.26,165.3,0.74,165.3,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.0098,0.000385,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.944,0.973,0.918,38.5,37.4,37.4,899
2008-12-10,2008,3,11,345,225.63,0.79,5,Dry,26,4,3,2,24,59,0.26,166.6,0.74,166.6,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00991,0.00039,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.8,37.8,907
2008-12-11,2008,3,11,346,229.73,0.78,5,Dry,26,4,3,2,24,59,0.26,170.7,0.74,170.7,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,931
2008-12-12,2008,3,11,347,232.19,0.77,5,Dry,26,4,3,2,24,59,0.25,173.2,0.75,173.2,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.4,39.4,946
2008-12-13,2008,3,11,348,235.2,0.76,5,Dry,26,4,3,2,24,59,0.25,176.2,0.75,176.2,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00473,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41.1,40.2,40.2,964
2008-12-14,2008,3,11,349,237.11,0.75,5,Dry,26,4,3,2,24,59,0.25,178.1,0.75,178.1,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,975
2008-12-15,2008,3,11,350,238.48,0.75,5,Dry,26,4,3,2,24,59,0.25,179.5,0.75,179.5,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.111,0.011,0.000434,0.122,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,41,41,984
2008-12-16,2008,3,11,351,240.39,0.74,5,Dry,26,4,3,2,24,59,0.24,181.4,0.76,181.4,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.00044,0.122,0.00483,1,0.187,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.4,41.4,994
2008-12-17,2008,3,12,352,241.76,0.74,5,Dry,26,4,3,2,24,59,0.24,182.8,0.76,182.8,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
2008-12-18,2008,3,12,353,245.31,0.73,5,Dry,26,4,3,2,24,59,0.24,186.3,0.76,186.3,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.4,42.6,42.6,1020
2008-12-19,2008,3,12,354,248.87,0.72,5,Dry,26,4,3,2,24,59,0.24,189.9,0.76,189.9,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.3,43.4,43.4,1040
2008-12-20,2008,3,12,355,252.42,0.71,5,Dry,26,4,3,2,24,59,0.23,193.4,0.77,193.4,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000482,0.128,0.00505,1,0.204,0.331,0.0131,25,0.953,0.98,0.934,45.1,44.2,44.2,1060
2008-12-21,2008,3,12,356,255.98,0.7,5,Dry,26,4,3,2,24,59,0.23,197,0.77,197,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000494,0.129,0.00511,1,0.208,0.338,0.0134,24.9,0.954,0.98,0.935,45.9,45,45,1080
2008-12-22,2008,3,12,357,258.44,0.7,5,Dry,26,4,3,2,24,59,0.23,199.4,0.77,199.4,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.118,0.0127,0.000503,0.13,0.00516,1,0.212,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.6,45.6,1090
2008-12-23,2008,3,12,358,260.9,0.69,5,Dry,26,4,3,2,24,59,0.23,201.9,0.77,201.9,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.000511,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47.1,46.2,46.2,1110
2008-12-24,2008,3,13,359,263.36,0.69,5,Dry,26,4,3,2,24,59,0.22,204.4,0.78,204.4,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.00052,0.132,0.00525,1,0.218,0.351,0.0139,24.9,0.955,0.98,0.936,47.7,46.7,46.7,1120
2008-12-25,2008,3,13,360,264.18,0.68,5,Dry,26,4,3,2,24,59,0.22,205.2,0.78,205.2,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000523,0.133,0.00526,1,0.219,0.352,0.014,24.9,0.956,0.98,0.937,47.9,46.9,46.9,1130
2008-12-26,2008,3,13,361,263.36,0.69,5,Dry,26,4,3,2,24,59,0.22,204.4,0.78,204.4,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.00052,0.132,0.00525,1,0.218,0.351,0.0139,24.9,0.955,0.98,0.936,47.7,46.7,46.7,1120
2008-12-27,2008,3,13,362,264.73,0.68,5,Dry,26,4,3,2,24,59,0.22,205.7,0.78,205.7,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0132,0.000524,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,48,47,47,1130
2008-12-28,2008,3,13,363,266.64,0.68,5,Dry,26,4,3,2,24,59,0.22,207.6,0.78,207.6,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.12,0.0134,0.000531,0.134,0.0053,1,0.223,0.357,0.0141,24.9,0.956,0.98,0.937,48.4,47.5,47.5,1140
2008-12-29,2008,3,13,364,264.73,0.68,5,Dry,26,4,3,2,24,59,0.22,205.7,0.78,205.7,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0132,0.000524,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,48,47,47,1130
2008-12-30,2008,3,13,365,266.64,0.68,5,Dry,26,4,3,2,24,59,0.22,207.6,0.78,207.6,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.12,0.0134,0.000531,0.134,0.0053,1,0.223,0.357,0.0141,24.9,0.956,0.98,0.937,48.4,47.5,47.5,1140
2008-12-31,2008,3,14,366,271.84,0.67,5,Dry,26,4,3,2,24,59,0.22,212.8,0.78,212.8,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0138,0.000549,0.136,0.0054,1,0.23,0.366,0.0145,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2009-01-01,2008,4,14,1,275.94,0.66,5,Dry,29,5,4,2,33,73,0.27,202.9,0.73,202.9,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000516,0.134,0.0053,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.2,46.3,46.3,1110
2009-01-02,2008,4,14,2,277.85,0.66,5,Dry,29,5,4,2,33,73,0.26,204.8,0.74,204.8,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000523,0.134,0.00534,1,0.219,0.353,0.014,24.8,0.956,0.98,0.936,47.7,46.7,46.7,1120
2009-01-03,2008,4,14,3,279.77,0.66,5,Dry,29,5,4,2,33,73,0.26,206.8,0.74,206.8,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.000529,0.135,0.00537,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.2,47.2,1130
2009-01-04,2008,4,14,4,281.68,0.65,5,Dry,29,5,4,2,33,73,0.26,208.7,0.74,208.7,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000536,0.136,0.00541,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.6,47.6,47.6,1140
2009-01-05,2008,4,14,5,282.5,0.65,5,Dry,29,5,4,2,33,73,0.26,209.5,0.74,209.5,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000539,0.136,0.00542,1,0.225,0.362,0.0144,24.8,0.956,0.98,0.937,48.8,47.8,47.8,1150
2009-01-06,2008,4,14,6,286.06,0.65,5,Dry,29,5,4,2,33,73,0.26,213.1,0.74,213.1,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0139,0.000551,0.138,0.00549,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2009-01-07,2008,4,15,7,293.44,0.63,5,Dry,29,5,4,2,33,73,0.25,220.4,0.75,220.4,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0145,0.000577,0.141,0.00562,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
2009-01-08,2008,4,15,8,299.18,0.63,5,Dry,29,5,4,2,33,73,0.24,226.2,0.76,226.2,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000597,0.144,0.00573,1,0.248,0.392,0.0156,24.7,0.959,0.98,0.94,52.6,48.2,48.2,1160
2009-01-09,2008,4,15,9,303.28,0.62,5,Dry,29,5,4,2,33,73,0.24,230.3,0.76,230.3,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000611,0.146,0.0058,2,0.0979,0.243,0.00971,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1210
2009-01-10,2008,4,15,10,306.84,0.62,5,Dry,29,5,4,2,33,73,0.24,233.8,0.76,233.8,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.131,0.0156,0.000623,0.147,0.00587,2,0.1,0.247,0.00987,24.8,0.924,0.97,0.896,26.3,25.5,51,1220
2009-01-11,2008,4,15,11,310.39,0.61,5,Dry,29,5,4,2,33,73,0.23,237.4,0.77,237.4,0,0,0,0,-2,2,29,5,4,0,35,275,990,965,25,0.133,0.0159,0.000636,0.149,0.00593,2,0.103,0.251,0.01,24.8,0.925,0.97,0.898,26.7,25.9,51.8,1240
2009-01-12,2008,4,15,12,311.21,0.61,5,Dry,29,5,4,2,33,73,0.23,238.2,0.77,238.2,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000639,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.926,0.97,0.898,26.8,26,52,1250
2009-01-13,2008,4,15,13,312.03,0.61,5,Dry,29,5,4,2,33,73,0.23,239,0.77,239,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000642,0.149,0.00597,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.2,1250
2009-01-14,2008,4,16,14,313.95,0.61,5,Dry,29,5,4,2,33,73,0.23,240.9,0.77,240.9,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000648,0.15,0.006,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.6,1260
2009-01-15,2008,4,16,15,318.05,0.6,5,Dry,29,5,4,2,33,73,0.23,245.1,0.77,245.1,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0166,0.000663,0.152,0.00608,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.5,1280
2009-01-16,2008,4,16,16,324.34,0.59,5,Dry,29,5,4,2,33,73,0.23,251.3,0.78,251.3,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0176,0.000706,0.155,0.00622,2,0.112,0.267,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,54.9,1320
2009-01-17,2008,4,16,17,330.08,0.59,5,Dry,29,5,4,2,33,73,0.22,257.1,0.78,257.1,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0203,0.000815,0.16,0.00641,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2009-01-18,2008,4,16,18,334.73,0.58,5,Dry,29,5,4,2,33,73,0.22,261.7,0.78,261.7,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.141,0.0225,0.000904,0.164,0.00657,2,0.119,0.283,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2009-01-19,2008,4,16,19,337.74,0.58,5,Dry,29,5,4,2,33,73,0.22,264.7,0.78,264.7,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.024,0.000962,0.166,0.00668,2,0.121,0.288,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.8,1390
2009-01-20,2008,4,16,20,340.74,0.58,5,Dry,29,5,4,2,33,73,0.21,267.7,0.79,267.7,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.143,0.0254,0.00102,0.169,0.00678,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.5,1400
2009-01-21,2008,4,17,21,345.94,0.57,5,Dry,29,5,4,2,33,73,0.21,272.9,0.79,272.9,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.0278,0.00112,0.173,0.00696,2,0.127,0.3,0.0121,24.6,0.934,0.97,0.906,30.7,29.8,59.6,1430
2009-01-22,2008,4,17,22,350.59,0.57,5,Dry,29,5,4,2,33,73,0.21,277.6,0.79,277.6,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.03,0.00121,0.177,0.00712,2,0.13,0.307,0.0123,24.5,0.935,0.97,0.907,31.2,30.3,60.6,1450
2009-01-23,2008,4,17,23,354.14,0.56,5,Dry,29,5,4,2,33,73,0.21,281.1,0.79,281.1,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0317,0.00128,0.18,0.00724,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.6,30.7,61.4,1470
2009-01-24,2008,4,17,24,358.24,0.56,5,Dry,29,5,4,2,33,73,0.2,285.2,0.8,285.2,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.15,0.0336,0.00136,0.183,0.00739,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32.1,31.1,62.3,1490
2009-01-25,2008,4,17,25,363.44,0.55,5,Dry,29,5,4,2,33,73,0.2,290.4,0.8,290.4,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.0361,0.00146,0.188,0.00757,2,0.139,0.326,0.0132,24.5,0.938,0.97,0.91,32.7,31.7,63.4,1520
2009-01-26,2008,4,17,26,368.09,0.55,5,Dry,29,5,4,2,33,73,0.2,295.1,0.8,295.1,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.0383,0.00155,0.191,0.00773,2,0.142,0.333,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1550
2009-01-27,2008,4,17,27,369.46,0.55,5,Dry,29,5,4,2,33,73,0.2,296.5,0.8,296.5,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.154,0.0389,0.00157,0.193,0.00778,2,0.143,0.335,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.7,1550
2009-01-28,2008,4,18,28,372.46,0.54,5,Dry,29,5,4,2,33,73,0.2,299.5,0.8,299.5,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.155,0.0403,0.00163,0.195,0.00788,2,0.145,0.34,0.0137,24.4,0.94,0.97,0.912,33.7,32.7,65.3,1570
2009-01-29,2008,4,18,29,377.11,0.54,5,Dry,29,5,4,2,33,73,0.19,304.1,0.81,304.1,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0425,0.00172,0.199,0.00804,2,0.148,0.347,0.014,24.4,0.941,0.97,0.913,34.2,33.2,66.3,1590
2009-01-30,2008,4,18,30,383.4,0.53,5,Dry,29,5,4,2,33,73,0.19,310.4,0.81,310.4,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0455,0.00184,0.204,0.00826,2,0.152,0.356,0.0144,24.3,0.942,0.97,0.914,34.9,33.8,67.7,1620
2009-01-31,2008,4,18,31,389.14,0.53,5,Dry,29,5,4,2,33,73,0.19,316.1,0.81,316.1,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.161,0.0482,0.00196,0.209,0.00847,2,0.156,0.365,0.0148,24.3,0.943,0.97,0.915,35.5,34.4,68.9,1650
2009-02-01,2008,5,18,32,394.89,0.52,5,Dry,31,6,4,3,41,85,0.21,309.9,0.79,309.9,0,0,0,0,-3,3,31,6,4,0,44,351,990,965.4,24.6,0.159,0.0453,0.00184,0.205,0.00831,2,0.152,0.356,0.0145,24.3,0.942,0.97,0.914,34.7,33.7,67.4,1620
2009-02-02,2008,5,18,33,402.27,0.52,5,Dry,31,6,4,3,41,85,0.21,317.3,0.79,317.3,0,0,0,0,-3,3,31,6,4,0,44,358,990,965.4,24.6,0.162,0.0488,0.00198,0.211,0.00857,2,0.157,0.367,0.0149,24.2,0.943,0.97,0.915,35.5,34.5,68.9,1650
2009-02-03,2008,5,18,34,409.1,0.51,5,Dry,31,6,4,3,41,85,0.21,324.1,0.79,324.1,0,0,0,0,-3,3,31,6,4,0,44,365,990,965.4,24.6,0.164,0.052,0.00212,0.216,0.00881,2,0.161,0.378,0.0154,24.2,0.944,0.97,0.916,36.3,35.2,70.4,1690
2009-02-04,2008,5,19,35,417.58,0.51,5,Dry,31,6,4,3,41,85,0.2,332.6,0.8,332.6,0,0,0,0,-3,3,31,6,4,0,44,374,990,965.5,24.5,0.167,0.056,0.00228,0.223,0.00911,2,0.167,0.39,0.0159,24.1,0.946,0.97,0.917,37.2,36.1,72.2,1730
2009-02-05,2008,5,19,36,427.15,0.5,5,Dry,31,6,4,3,41,85,0.2,342.1,0.8,342.1,0,0,0,0,-3,3,31,6,4,0,44,383,990,965.5,24.5,0.171,0.0605,0.00247,0.231,0.00945,2,0.173,0.405,0.0165,24.1,0.947,0.972,0.921,38.3,37.2,74.4,1790
2009-02-06,2008,5,19,37,437.81,0.49,5,Dry,31,6,4,3,41,85,0.19,352.8,0.81,352.8,0,0,0,0,-3,3,31,6,4,0,44,394,990,965.6,24.4,0.175,0.0655,0.00268,0.24,0.00983,2,0.181,0.421,0.0172,24,0.949,0.975,0.925,39.4,38.4,76.8,1840
2009-02-07,2008,5,19,38,449.57,0.48,5,Dry,31,6,4,3,41,85,0.19,364.6,0.81,364.6,0,0,0,0,-3,3,31,6,4,0,44,406,990,965.6,24.4,0.179,0.0711,0.00292,0.25,0.0102,2,0.189,0.438,0.018,23.9,0.95,0.977,0.929,40.7,39.8,79.5,1910
2009-02-08,2008,5,19,39,460.24,0.47,5,Dry,31,6,4,3,41,85,0.18,375.2,0.81,375.2,0,0,0,0,-3,3,31,6,4,0,44,416,990,965.7,24.3,0.182,0.0761,0.00313,0.259,0.0106,2,0.196,0.454,0.0187,23.9,0.952,0.98,0.933,41.8,41,81.9,1970
2009-02-09,2008,5,19,40,471.99,0.47,5,Dry,31,6,4,3,41,85,0.18,387,0.82,387,0,0,0,0,-3,3,31,6,4,0,44,428,990,965.7,24.3,0.187,0.0817,0.00336,0.268,0.011,2,0.204,0.472,0.0194,23.8,0.953,0.98,0.934,43.1,42.2,84.4,2030
2009-02-10,2008,5,19,41,486.49,0.46,5,Dry,31,6,4,3,41,85,0.17,401.5,0.82,401.5,0,0,0,0,-3,3,31,6,4,0,44,442,990,965.8,24.2,0.192,0.0885,0.00366,0.28,0.0116,2,0.214,0.494,0.0204,23.7,0.955,0.98,0.936,44.6,43.7,87.4,2100
2009-02-11,2008,5,20,42,503.71,0.45,5,Dry,31,6,4,3,41,85,0.17,418.7,0.83,418.7,0,0,0,0,-3,3,31,6,4,0,44,460,990,965.9,24.1,0.198,0.0966,0.004,0.294,0.0122,2,0.225,0.52,0.0215,23.6,0.956,0.98,0.937,46.4,45.4,90.9,2180
2009-02-12,2008,5,20,43,521.49,0.43,5,Dry,31,6,4,3,41,85,0.16,436.5,0.84,436.5,0,0,0,0,-3,3,31,6,4,0,44,477,990,965.9,24.1,0.204,0.105,0.00437,0.309,0.0128,2,0.237,0.546,0.0227,23.5,0.957,0.98,0.938,48.2,47.2,94.4,2270
2009-02-13,2008,5,20,44,538.17,0.42,5,Dry,31,6,4,3,41,85,0.16,453.2,0.84,453.2,0,0,0,0,-3,3,31,6,4,0,44,494,990,966,24,0.21,0.113,0.00471,0.323,0.0135,2,0.248,0.571,0.0238,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
2009-02-14,2008,5,20,45,554.85,0.41,5,Dry,31,6,4,3,41,85,0.15,469.9,0.85,469.9,0,0,0,0,-3,3,31,6,4,0,44,511,990,966.1,23.9,0.217,0.121,0.00505,0.338,0.0141,2,0.26,0.597,0.025,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2009-02-15,2008,5,20,46,571.53,0.41,5,Dry,31,6,4,3,41,85,0.15,486.5,0.85,486.5,0,0,0,0,-3,3,31,6,4,0,44,528,990,966.2,23.8,0.226,0.129,0.0054,0.355,0.0149,3,0.161,0.516,0.0217,23.3,0.945,0.97,0.916,35,34,102,2450
2009-02-16,2008,5,20,47,588.75,0.4,5,Dry,31,6,4,3,41,85,0.14,503.8,0.86,503.8,0,0,0,0,-3,3,31,6,4,0,44,545,990,966.2,23.8,0.236,0.138,0.00579,0.374,0.0157,3,0.169,0.543,0.0229,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
2009-02-17,2008,5,20,48,604.34,0.39,5,Dry,31,6,4,3,41,85,0.14,519.3,0.86,519.3,0,0,0,0,-3,3,31,6,4,0,44,560,990,966.3,23.7,0.245,0.148,0.00625,0.393,0.0166,3,0.176,0.569,0.024,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
2009-02-18,2008,5,21,49,617.74,0.38,5,Dry,31,6,4,3,41,85,0.14,532.7,0.86,532.7,0,0,0,0,-3,3,31,6,4,0,44,574,990,966.4,23.6,0.253,0.157,0.00664,0.409,0.0173,3,0.182,0.592,0.025,23,0.949,0.972,0.923,38.1,37,111,2670
2009-02-19,2008,5,21,50,630.04,0.38,5,Dry,31,6,4,3,41,85,0.14,545,0.86,545,0,0,0,0,-3,3,31,6,4,0,44,586,990,966.4,23.6,0.26,0.165,0.007,0.425,0.018,3,0.188,0.612,0.026,23,0.95,0.974,0.925,38.9,37.9,114,2730
2009-02-20,2008,5,21,51,643.44,0.37,5,Dry,31,6,4,3,41,85,0.13,558.4,0.87,558.4,0,0,0,0,-3,3,31,6,4,0,44,599,990,966.5,23.5,0.267,0.174,0.0074,0.441,0.0188,3,0.194,0.635,0.027,22.9,0.951,0.976,0.928,39.8,38.8,116,2790
2009-02-21,2008,5,21,52,655.74,0.37,5,Dry,31,6,4,3,41,85,0.13,570.7,0.87,570.7,0,0,0,0,-3,3,31,6,4,0,44,612,990,966.5,23.5,0.274,0.182,0.00776,0.456,0.0194,3,0.199,0.656,0.0279,22.8,0.952,0.977,0.931,40.5,39.6,119,2850
2009-02-22,2008,5,21,53,665.86,0.36,5,Dry,31,6,4,3,41,85,0.13,580.9,0.87,580.9,0,0,0,0,-3,3,31,6,4,0,44,622,990,966.6,23.4,0.28,0.189,0.00806,0.469,0.02,3,0.204,0.673,0.0287,22.8,0.953,0.979,0.933,41.2,40.3,121,2900
2009-02-23,2008,5,21,54,674.34,0.36,5,Dry,31,6,4,3,41,85,0.13,589.3,0.87,589.3,0,0,0,0,-3,3,31,6,4,0,44,630,990,966.6,23.4,0.285,0.195,0.00832,0.479,0.0205,3,0.208,0.687,0.0294,22.7,0.954,0.98,0.934,41.7,40.9,123,2940
2009-02-24,2008,5,21,55,680.08,0.36,5,Dry,31,6,4,3,41,85,0.13,595.1,0.88,595.1,0,0,0,0,-3,3,31,6,4,0,44,636,990,966.6,23.4,0.288,0.199,0.00849,0.487,0.0208,3,0.21,0.697,0.0298,22.7,0.954,0.98,0.935,42.1,41.3,124,2970
2009-02-25,2008,5,22,56,688.01,0.35,5,Dry,31,6,4,3,41,85,0.12,603,0.88,603,0,0,0,0,-3,3,31,6,4,0,44,644,990,966.7,23.3,0.293,0.204,0.00873,0.496,0.0213,3,0.214,0.71,0.0304,22.6,0.955,0.98,0.935,42.6,41.7,125,3010
2009-02-26,2008,5,22,57,698.13,0.35,5,Dry,31,6,4,3,41,85,0.12,613.1,0.88,613.1,0,0,0,0,-3,3,31,6,4,0,44,654,990,966.7,23.3,0.298,0.211,0.00903,0.509,0.0218,3,0.218,0.727,0.0312,22.6,0.955,0.98,0.936,43.2,42.4,127,3050
2009-02-27,2008,5,22,58,707.15,0.34,5,Dry,31,6,4,3,41,85,0.12,622.1,0.88,622.1,0,0,0,0,-3,3,31,6,4,0,44,663,990,966.7,23.3,0.303,0.217,0.00931,0.52,0.0223,3,0.222,0.742,0.0319,22.5,0.955,0.98,0.936,43.8,42.9,129,3090
2009-02-28,2008,5,22,59,716.72,0.34,5,Dry,31,6,4,3,41,85,0.12,631.7,0.88,631.7,0,0,0,0,-3,3,31,6,4,0,44,673,990,966.8,23.2,0.309,0.223,0.0096,0.532,0.0229,3,0.227,0.759,0.0327,22.5,0.956,0.98,0.937,44.4,43.5,130,3130
2009-03-01,2008,6,22,60,725.74,0.34,5,Dry,36,8,6,4,53,107,0.15,618.7,0.85,618.7,0,0,0,0,-4,4,36,8,6,0,57,669,990,966.8,23.2,0.307,0.214,0.00924,0.521,0.0225,3,0.221,0.742,0.032,22.5,0.955,0.98,0.936,43.4,42.5,128,3060
2009-03-02,2008,6,22,61,732.58,0.33,5,Dry,36,8,6,4,53,107,0.15,625.6,0.85,625.6,0,0,0,0,-4,4,36,8,6,0,57,676,990,966.8,23.2,0.31,0.219,0.00945,0.529,0.0228,3,0.224,0.753,0.0325,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
2009-03-03,2008,6,22,62,739.96,0.33,5,Dry,36,8,6,4,53,107,0.14,633,0.85,633,0,0,0,0,-4,4,36,8,6,0,57,683,990,966.9,23.1,0.315,0.224,0.00967,0.538,0.0233,3,0.227,0.766,0.0331,22.4,0.956,0.98,0.937,44.2,43.4,130,3120
2009-03-04,2008,6,23,63,750.63,0.33,5,Dry,36,8,6,4,53,107,0.14,643.6,0.86,643.6,0,0,0,0,-4,4,36,8,6,0,57,694,990,966.9,23.1,0.321,0.231,0.01,0.552,0.0239,3,0.232,0.784,0.0339,22.3,0.956,0.98,0.937,44.9,44,132,3170
2009-03-05,2008,6,23,64,760.74,0.32,5,Dry,36,8,6,4,53,107,0.14,653.7,0.86,653.7,0,0,0,0,-4,4,36,8,6,0,57,704,990,966.9,23.1,0.326,0.238,0.0103,0.564,0.0245,3,0.237,0.801,0.0347,22.3,0.956,0.98,0.937,45.5,44.6,134,3210
2009-03-06,2008,6,23,65,769.77,0.32,5,Dry,36,8,6,4,53,107,0.14,662.8,0.86,662.8,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.332,0.244,0.0106,0.575,0.025,3,0.241,0.816,0.0354,22.2,0.957,0.98,0.938,46,45.1,135,3250
2009-03-07,2008,6,23,66,774.84,0.32,5,Dry,36,8,6,4,53,107,0.14,667.8,0.86,667.8,0,0,0,0,-4,4,36,8,6,0,57,718,990,967,23,0.334,0.247,0.0107,0.582,0.0253,3,0.243,0.825,0.0359,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
2009-03-08,2008,6,23,67,783.79,0.31,5,Dry,36,8,6,4,53,107,0.14,676.8,0.86,676.8,0,0,0,0,-4,4,36,8,6,0,57,727,990,967,23,0.34,0.253,0.011,0.593,0.0258,3,0.247,0.84,0.0366,22.1,0.957,0.98,0.938,46.9,45.9,138,3310
2009-03-09,2008,6,23,68,794.14,0.31,5,Dry,36,8,6,4,53,107,0.14,687.1,0.86,687.1,0,0,0,0,-4,4,36,8,6,0,57,737,990,967.1,22.9,0.345,0.26,0.0113,0.605,0.0264,3,0.252,0.857,0.0374,22.1,0.957,0.98,0.938,47.4,46.5,139,3350
2009-03-10,2008,6,23,69,805.49,0.3,5,Dry,36,8,6,4,53,107,0.13,698.5,0.87,698.5,0,0,0,0,-4,4,36,8,6,0,57,748,990,967.1,22.9,0.352,0.268,0.0117,0.619,0.0271,3,0.257,0.876,0.0383,22,0.957,0.98,0.938,48.1,47.1,141,3390
2009-03-11,2008,6,24,70,821.24,0.29,5,Dry,36,8,6,4,53,107,0.13,714.2,0.87,714.2,0,0,0,0,-4,4,36,8,6,0,57,764,990,967.2,22.8,0.361,0.278,0.0122,0.639,0.028,3,0.264,0.903,0.0396,21.9,0.957,0.98,0.938,49,48,144,3450
2009-03-12,2008,6,24,71,841.92,0.28,5,Dry,36,8,6,4,53,107,0.13,734.9,0.87,734.9,0,0,0,0,-4,4,36,8,6,0,57,785,990,967.3,22.7,0.374,0.292,0.0128,0.665,0.0293,3,0.273,0.939,0.0413,21.8,0.957,0.98,0.938,50.1,48.2,145,3470
2009-03-13,2008,6,24,72,868.06,0.27,5,Dry,36,8,6,4,53,107,0.12,761.1,0.88,761.1,0,0,0,0,-4,4,36,8,6,0,57,811,990,967.4,22.6,0.397,0.307,0.0136,0.705,0.0311,3,0.283,0.988,0.0437,21.6,0.957,0.98,0.937,51.5,48.2,145,3470
2009-03-14,2008,6,24,73,900.13,0.26,5,Dry,36,8,6,4,53,107,0.12,793.1,0.88,793.1,0,0,0,0,-4,4,36,8,6,0,57,843,990,967.5,22.5,0.427,0.323,0.0144,0.75,0.0333,4,0.21,0.96,0.0427,21.5,0.953,0.976,0.93,39.9,39,156,3740
2009-03-15,2008,6,24,74,938.59,0.25,5,Dry,36,8,6,4,53,107,0.11,831.6,0.89,831.6,0,0,0,0,-4,4,36,8,6,0,57,882,990,967.7,22.3,0.462,0.341,0.0153,0.803,0.036,4,0.223,1.03,0.0459,21.3,0.954,0.979,0.934,41.5,40.6,162,3900
2009-03-16,2008,6,24,75,983.87,0.24,5,Dry,36,8,6,4,53,107,0.11,876.9,0.89,876.9,0,0,0,0,-4,4,36,8,6,0,57,927,990,967.8,22.2,0.503,0.363,0.0164,0.867,0.0391,4,0.238,1.11,0.0499,21.1,0.955,0.98,0.936,43.2,42.4,170,4070
2009-03-17,2008,6,24,76,1036.4,0.23,5,Dry,36,8,6,4,53,107,0.1,929.4,0.9,929.4,0,0,0,0,-4,4,36,8,6,0,57,979,990,968,22,0.551,0.389,0.0177,0.94,0.0428,4,0.256,1.2,0.0544,20.8,0.956,0.98,0.937,45.3,44.4,177,4260
2009-03-18,2008,6,25,77,1096.6,0.22,5,Dry,36,8,6,4,53,107,0.098,989.6,0.9,989.6,0,0,0,0,-4,4,36,8,6,0,57,1040,990,968.2,21.8,0.61,0.418,0.0192,1.03,0.0472,4,0.276,1.3,0.0598,20.5,0.956,0.98,0.937,47.5,46.6,186,4470
2009-03-19,2008,6,25,78,1164.8,0.21,5,Dry,36,8,6,4,53,107,0.092,1058,0.91,1058,0,0,0,0,-4,4,36,8,6,0,57,1110,990,968.4,21.6,0.71,0.553,0.0256,1.26,0.0585,4,0.292,1.55,0.072,20,0.955,0.98,0.936,49.6,48.2,193,4630
2009-03-20,2008,6,25,79,1253,0.2,5,Dry,36,8,6,4,53,107,0.085,1146,0.92,1100,46,10,1,1,-3,37,46,9,7,1,90,1160,990,968.7,21.3,0.789,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0815,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2009-03-21,2008,6,25,80,1350.9,0.18,4,Mod_Dry,41,8,7,6,67,129,0.096,1222,0.91,1100,122,28,4,4,-2,88,69,12,11,4,155,1190,990,969,21,0.833,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2009-03-22,2008,6,25,81,1421.3,0.17,4,Mod_Dry,41,8,7,6,67,129,0.091,1292,0.91,1100,192,43,6,6,0,137,84,14,13,6,204,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.7,191,4580
2009-03-23,2008,6,25,82,1480.7,0.16,4,Mod_Dry,41,8,7,6,67,129,0.087,1352,0.91,1100,252,57,8,8,2,177,98,16,15,8,244,1230,990,969.4,20.6,0.89,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0893,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2009-03-24,2008,6,25,83,1547.7,0.15,4,Mod_Dry,41,8,7,6,67,129,0.083,1419,0.92,1100,319,59,10,10,4,236,100,18,17,10,303,1240,990,969.6,20.4,0.906,0.648,0.0318,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2009-03-25,2008,6,26,84,1622.5,0.14,4,Mod_Dry,41,8,7,6,67,129,0.08,1494,0.92,1100,394,59,10,12,6,307,100,18,19,12,374,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2009-03-26,2008,6,26,85,1705.5,0.13,4,Mod_Dry,41,8,7,6,67,129,0.076,1577,0.92,1100,477,59,10,15,8,385,100,18,22,14,452,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2009-03-27,2008,6,26,86,1790.1,0.13,4,Mod_Dry,41,8,7,6,67,129,0.072,1661,0.93,1100,561,59,10,17,11,464,100,18,24,17,531,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2009-03-28,2008,6,26,87,1876.3,0.12,4,Mod_Dry,41,8,7,6,67,129,0.069,1747,0.93,1100,647,59,10,18,13,547,100,18,25,19,614,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2009-03-29,2008,6,26,88,1963.9,0.11,4,Mod_Dry,41,8,7,6,67,129,0.066,1835,0.93,1100,735,59,10,18,16,632,100,18,25,22,699,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.93,43.8,43,172,4130
2009-03-30,2008,6,26,89,2045.8,0.1,4,Mod_Dry,41,8,7,6,67,129,0.063,1917,0.94,1100,817,59,10,18,19,711,100,18,25,25,778,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2009-03-31,2008,6,26,90,2128.9,0.096,4,Mod_Dry,41,8,7,6,67,129,0.061,2000,0.94,1100,900,59,10,18,21,792,100,18,25,27,859,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2009-04-01,2008,7,27,91,2213.1,0.088,4,Mod_Dry,45,11,10,10,72,148,0.067,2065,0.93,1100,965,55,7,15,19,869,100,18,25,29,941,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3970
2009-04-02,2008,7,27,92,2290.9,0.082,4,Mod_Dry,45,11,10,10,72,148,0.065,2143,0.94,1100,1040,55,7,15,21,945,100,18,25,31,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2009-04-03,2008,7,27,93,2354.5,0.076,4,Mod_Dry,45,11,10,10,72,148,0.063,2206,0.94,1100,1110,55,7,15,23,1010,100,18,25,33,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2009-04-04,2008,7,27,94,2418.7,0.071,4,Mod_Dry,45,11,10,10,72,148,0.061,2271,0.94,1100,1170,55,7,15,25,1070,100,18,25,35,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2009-04-05,2008,7,27,95,2483.4,0.066,4,Mod_Dry,45,11,10,10,72,148,0.06,2335,0.94,1100,1240,55,7,15,27,1130,100,18,25,37,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2009-04-06,2008,7,27,96,2541,0.061,4,Mod_Dry,45,11,10,10,72,148,0.058,2393,0.94,1100,1290,55,7,15,29,1190,100,18,25,39,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2009-04-07,2008,7,27,97,2591.3,0.057,4,Mod_Dry,45,11,10,10,72,148,0.057,2443,0.94,1100,1340,55,7,15,30,1240,100,18,25,40,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2009-04-08,2008,7,28,98,2634,0.054,4,Mod_Dry,45,11,10,10,72,148,0.056,2486,0.94,1100,1390,55,7,15,32,1280,100,18,25,42,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2009-04-09,2008,7,28,99,2661.3,0.052,4,Mod_Dry,45,11,10,10,72,148,0.056,2513,0.94,1100,1410,55,7,15,32,1300,100,18,25,42,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2009-04-10,2008,7,28,100,2680.9,0.05,4,Mod_Dry,45,11,10,10,72,148,0.055,2533,0.94,1100,1430,55,7,15,33,1320,100,18,25,43,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2009-04-11,2008,7,28,101,2692.6,0.049,3,Normal,54,13,14,19,117,217,0.081,2476,0.92,1100,1380,46,5,11,22,1290,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2009-04-12,2008,7,28,102,2696.6,0.049,3,Normal,54,13,14,19,117,217,0.081,2480,0.92,1100,1380,46,5,11,22,1300,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2009-04-13,2008,7,28,103,2700.5,0.049,3,Normal,54,13,14,19,117,217,0.08,2483,0.92,1100,1380,46,5,11,22,1300,100,18,25,41,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3640
2009-04-14,2008,7,28,104,2696.6,0.049,3,Normal,54,13,14,19,117,217,0.081,2480,0.92,1100,1380,46,5,11,22,1300,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2009-04-15,2008,7,29,105,2684.8,0.05,3,Normal,54,13,14,19,117,217,0.081,2468,0.92,1100,1370,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38.1,152,3650
2009-04-16,2008,7,29,106,2673.1,0.051,3,Normal,54,13,14,19,117,217,0.081,2456,0.92,1100,1360,46,5,11,22,1270,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.1,153,3660
2009-04-17,2008,7,29,107,2661.3,0.052,3,Normal,54,13,14,19,117,217,0.082,2444,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2009-04-18,2008,7,29,108,2641.8,0.053,3,Normal,54,13,14,19,117,217,0.082,2425,0.92,1100,1330,46,5,11,21,1240,100,18,25,40,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2009-04-19,2008,7,29,109,2622.3,0.055,3,Normal,54,13,14,19,117,217,0.083,2405,0.92,1100,1310,46,5,11,20,1220,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2009-04-20,2008,7,29,110,2602.9,0.056,3,Normal,54,13,14,19,117,217,0.083,2386,0.92,1100,1290,46,5,11,20,1200,100,18,25,39,1320,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2009-04-21,2008,7,29,111,2583.5,0.058,3,Normal,54,13,14,19,117,217,0.084,2367,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2009-04-22,2008,7,30,112,2564.2,0.059,3,Normal,54,13,14,19,117,217,0.085,2347,0.92,1100,1250,46,5,11,18,1170,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2009-04-23,2008,7,30,113,2544.9,0.061,3,Normal,54,13,14,19,117,217,0.085,2328,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2009-04-24,2008,7,30,114,2517.9,0.063,3,Normal,54,13,14,19,117,217,0.086,2301,0.91,1100,1200,46,5,11,17,1120,100,18,25,36,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2009-04-25,2008,7,30,115,2491.1,0.065,3,Normal,54,13,14,19,117,217,0.087,2274,0.91,1100,1170,46,5,11,16,1100,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2009-04-26,2008,7,30,116,2464.3,0.067,3,Normal,54,13,14,19,117,217,0.088,2247,0.91,1100,1150,46,5,11,15,1070,100,18,25,34,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2009-04-27,2008,7,30,117,2437.7,0.069,3,Normal,54,13,14,19,117,217,0.089,2221,0.91,1100,1120,46,5,11,15,1040,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2009-04-28,2008,7,30,118,2403.5,0.072,3,Normal,54,13,14,19,117,217,0.09,2187,0.91,1100,1090,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2009-04-29,2008,7,31,119,2369.5,0.075,3,Normal,54,13,14,19,117,217,0.092,2153,0.91,1100,1050,46,5,11,13,978,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2009-04-30,2008,7,31,120,2335.7,0.078,3,Normal,54,13,14,19,117,217,0.093,2119,0.91,1100,1020,46,5,11,12,945,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2009-05-01,2008,8,31,121,2302,0.081,3,Normal,55,13,13,17,178,276,0.12,2026,0.88,1100,926,45,5,12,11,853,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2009-05-02,2008,8,31,122,2268.5,0.084,3,Normal,55,13,13,17,178,276,0.12,1993,0.88,1100,893,45,5,12,10,821,100,18,25,27,999,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2009-05-03,2008,8,31,123,2220.4,0.088,3,Normal,55,13,13,17,178,276,0.12,1944,0.88,1100,844,45,5,12,8,774,100,18,25,25,952,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2009-05-04,2008,8,31,124,2172.7,0.092,3,Normal,55,13,13,17,178,276,0.13,1897,0.87,1100,797,45,5,12,7,728,100,18,25,24,906,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2009-05-05,2008,8,31,125,2125.2,0.096,3,Normal,55,13,13,17,178,276,0.13,1849,0.87,1100,749,45,5,12,5,682,100,18,25,22,860,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2009-05-06,2008,8,32,126,2078.2,0.1,3,Normal,55,13,13,17,178,276,0.13,1802,0.87,1100,702,45,5,12,4,636,100,18,25,21,814,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2009-05-07,2008,8,32,127,2031.5,0.11,3,Normal,55,13,13,17,178,276,0.14,1755,0.86,1100,655,45,5,12,3,590,100,18,25,20,768,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2009-05-08,2008,8,32,128,1985.2,0.11,3,Normal,55,13,13,17,178,276,0.14,1709,0.86,1100,609,45,5,12,1,546,100,18,25,18,724,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2009-05-09,2008,8,32,129,1939.2,0.11,3,Normal,55,13,13,17,178,276,0.14,1663,0.86,1100,563,45,5,12,0,501,100,18,25,17,679,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2009-05-10,2008,8,32,130,1893.7,0.12,3,Normal,55,13,13,17,178,276,0.15,1618,0.85,1100,518,45,5,12,-1,457,100,18,25,16,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2009-05-11,2008,8,32,131,1848.5,0.12,3,Normal,55,13,13,17,178,276,0.15,1573,0.85,1100,473,45,5,12,-3,414,100,18,25,14,592,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2009-05-12,2008,8,32,132,1803.8,0.13,3,Normal,55,13,13,17,178,276,0.15,1528,0.85,1100,428,45,5,12,-4,370,100,18,25,13,548,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
2009-05-13,2008,8,33,133,1766.3,0.13,3,Normal,55,13,13,17,178,276,0.16,1490,0.84,1100,390,45,5,12,-5,333,100,18,25,12,511,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2009-05-14,2008,8,33,134,1729,0.13,3,Normal,55,13,13,17,178,276,0.16,1453,0.84,1100,353,45,5,11,-6,298,100,18,24,11,476,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2009-05-15,2008,8,33,135,1692.1,0.14,3,Normal,55,13,13,17,178,276,0.16,1416,0.84,1100,316,45,5,10,-8,264,100,18,23,9,442,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
2009-05-16,2008,8,33,136,1655.5,0.14,3,Normal,55,13,13,17,178,276,0.17,1380,0.83,1100,280,45,5,9,-9,230,100,18,22,8,408,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2009-05-17,2008,8,33,137,1619.3,0.14,3,Normal,55,13,13,17,178,276,0.17,1343,0.83,1100,243,45,5,7,-10,196,100,18,20,7,374,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2009-05-18,2008,8,33,138,1583.3,0.15,3,Normal,55,13,13,17,178,276,0.17,1307,0.83,1100,207,45,5,6,-11,162,100,18,19,6,340,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2009-05-19,2008,8,33,139,1547.7,0.15,3,Normal,55,13,13,17,178,276,0.18,1272,0.82,1100,172,39,5,5,-12,135,94,18,18,5,313,1230,990,969.6,20.4,0.893,0.648,0.0318,1.54,0.0757,4,0.3,1.84,0.0904,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2009-05-20,2008,8,34,140,1512.5,0.16,3,Normal,55,13,13,17,178,276,0.18,1236,0.82,1100,136,31,4,4,-13,110,86,17,17,4,288,1220,990,969.5,20.5,0.874,0.648,0.0316,1.52,0.0744,4,0.3,1.82,0.089,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2009-05-21,2008,8,34,141,1483.9,0.16,4,Mod_Dry,47,10,10,10,115,192,0.13,1292,0.87,1100,192,43,6,6,-4,141,90,16,16,6,256,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2009-05-22,2008,8,34,142,1455.6,0.17,4,Mod_Dry,47,10,10,10,115,192,0.13,1264,0.87,1100,164,37,5,5,-5,122,84,15,15,5,237,1210,990,969.3,20.7,0.866,0.648,0.0314,1.51,0.0733,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2009-05-23,2008,8,34,143,1427.5,0.17,4,Mod_Dry,47,10,10,10,115,192,0.14,1236,0.86,1100,136,31,4,4,-6,103,78,14,14,4,218,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2009-05-24,2008,8,34,144,1399.7,0.18,4,Mod_Dry,47,10,10,10,115,192,0.14,1208,0.86,1100,108,24,3,3,-7,85,71,13,13,3,200,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,48.9,48,192,4600
2009-05-25,2008,8,34,145,1353.9,0.18,4,Mod_Dry,47,10,10,10,115,192,0.14,1162,0.86,1100,62,14,2,2,-8,52,61,12,12,2,167,1190,990,969,21,0.823,0.648,0.0309,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2009-05-26,2008,8,34,146,1302.9,0.19,4,Mod_Dry,47,10,10,10,115,192,0.15,1111,0.85,1100,11,2,0,0,-10,19,49,10,10,0,134,1170,990,968.9,21.1,0.8,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2009-05-27,2008,8,35,147,1258.8,0.2,4,Mod_Dry,47,10,10,10,115,192,0.15,1067,0.85,1067,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.748,0.573,0.0269,1.32,0.0621,4,0.293,1.61,0.0759,19.7,0.954,0.98,0.935,49.1,48.1,192,4620
2009-05-28,2008,8,35,148,1215.5,0.2,4,Mod_Dry,47,10,10,10,115,192,0.16,1024,0.84,1024,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.685,0.476,0.0222,1.16,0.0542,4,0.285,1.45,0.0675,20,0.955,0.98,0.936,47.9,46.9,188,4500
2009-05-29,2008,8,35,149,1178.8,0.21,4,Mod_Dry,47,10,10,10,115,192,0.16,986.8,0.84,986.8,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.631,0.417,0.0193,1.05,0.0486,4,0.276,1.32,0.0614,20.2,0.955,0.98,0.936,46.7,45.8,183,4400
2009-05-30,2008,8,35,150,1142.7,0.21,4,Mod_Dry,47,10,10,10,115,192,0.17,950.7,0.83,950.7,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.3,21.7,0.586,0.399,0.0184,0.986,0.0455,4,0.263,1.25,0.0577,20.4,0.955,0.98,0.936,45.4,44.5,178,4270
2009-05-31,2008,8,35,151,1112.7,0.22,4,Mod_Dry,47,10,10,10,115,192,0.17,920.7,0.83,920.7,0,0,0,0,-10,10,47,10,10,0,125,988,990,968.3,21.7,0.559,0.385,0.0177,0.944,0.0434,4,0.253,1.2,0.055,20.5,0.955,0.98,0.936,44.3,43.4,174,4170
2009-06-01,2008,9,35,152,1083.3,0.22,4,Mod_Dry,45,10,9,9,88,161,0.15,922.3,0.85,922.3,0,0,0,0,-9,9,45,10,9,0,97,986,990,968.2,21.8,0.558,0.385,0.0176,0.943,0.0432,4,0.254,1.2,0.0548,20.6,0.955,0.98,0.936,44.6,43.7,175,4190
2009-06-02,2008,9,35,153,1054.4,0.23,4,Mod_Dry,45,10,9,9,88,161,0.15,893.4,0.85,893.4,0,0,0,0,-9,9,45,10,9,0,97,957,990,968.1,21.9,0.531,0.371,0.0169,0.903,0.0412,4,0.244,1.15,0.0523,20.8,0.955,0.98,0.936,43.5,42.6,170,4090
2009-06-03,2008,9,36,154,1031.3,0.23,4,Mod_Dry,45,10,9,9,88,161,0.16,870.3,0.84,870.3,0,0,0,0,-9,9,45,10,9,0,97,934,990,968,22,0.51,0.36,0.0164,0.87,0.0396,4,0.236,1.11,0.0503,20.9,0.955,0.98,0.936,42.6,41.7,167,4000
2009-06-04,2008,9,36,155,1008.6,0.24,4,Mod_Dry,45,10,9,9,88,161,0.16,847.6,0.84,847.6,0,0,0,0,-9,9,45,10,9,0,97,912,990,967.9,22.1,0.489,0.349,0.0158,0.839,0.038,4,0.229,1.07,0.0483,21,0.954,0.98,0.935,41.7,40.8,163,3920
2009-06-05,2008,9,36,156,986.32,0.24,4,Mod_Dry,45,10,9,9,88,161,0.16,825.3,0.84,825.3,0,0,0,0,-9,9,45,10,9,0,97,889,990,967.8,22.2,0.469,0.338,0.0153,0.807,0.0364,4,0.221,1.03,0.0464,21.1,0.954,0.978,0.932,40.8,39.9,159,3830
2009-06-06,2008,9,36,157,964.53,0.25,4,Mod_Dry,45,10,9,9,88,161,0.17,803.5,0.83,803.5,0,0,0,0,-9,9,45,10,9,0,97,868,990,967.8,22.2,0.449,0.328,0.0147,0.777,0.0349,4,0.214,0.991,0.0445,21.3,0.953,0.976,0.93,39.9,38.9,156,3740
2009-06-07,2008,9,36,158,943.24,0.25,4,Mod_Dry,45,10,9,9,88,161,0.17,782.2,0.83,782.2,0,0,0,0,-9,9,45,10,9,0,97,846,990,967.7,22.3,0.43,0.318,0.0142,0.747,0.0335,3,0.289,1.04,0.0464,21.3,0.956,0.98,0.937,52.1,48.2,145,3470
2009-06-08,2008,9,36,159,927.06,0.26,4,Mod_Dry,45,10,9,9,88,161,0.17,766.1,0.83,766.1,0,0,0,0,-9,9,45,10,9,0,97,830,990,967.6,22.4,0.415,0.31,0.0138,0.725,0.0324,3,0.284,1.01,0.0451,21.4,0.956,0.98,0.937,51.2,48.2,145,3470
2009-06-09,2008,9,36,160,911.22,0.26,4,Mod_Dry,45,10,9,9,88,161,0.18,750.2,0.82,750.2,0,0,0,0,-9,9,45,10,9,0,97,814,990,967.5,22.5,0.4,0.302,0.0135,0.702,0.0313,3,0.28,0.982,0.0438,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
2009-06-10,2008,9,37,161,900.13,0.26,4,Mod_Dry,45,10,9,9,88,161,0.18,739.1,0.82,739.1,0,0,0,0,-9,9,45,10,9,0,97,803,990,967.5,22.5,0.39,0.295,0.0131,0.685,0.0304,3,0.275,0.96,0.0427,21.5,0.957,0.98,0.938,49.8,48.2,145,3470
2009-06-11,2008,9,37,162,889.23,0.27,4,Mod_Dry,45,10,9,9,88,161,0.18,728.2,0.82,728.2,0,0,0,0,-9,9,45,10,9,0,97,792,990,967.5,22.5,0.38,0.287,0.0128,0.668,0.0296,3,0.27,0.938,0.0416,21.6,0.957,0.98,0.938,49.2,48.2,145,3470
2009-06-12,2008,9,37,163,874.32,0.27,4,Mod_Dry,45,10,9,9,88,161,0.18,713.3,0.82,713.3,0,0,0,0,-9,9,45,10,9,0,97,777,990,967.4,22.6,0.368,0.277,0.0123,0.646,0.0286,3,0.263,0.909,0.0402,21.7,0.957,0.98,0.938,48.4,47.4,142,3410
2009-06-13,2008,9,37,164,859.84,0.28,4,Mod_Dry,45,10,9,9,88,161,0.19,698.8,0.81,698.8,0,0,0,0,-9,9,45,10,9,0,97,763,990,967.3,22.7,0.36,0.268,0.0118,0.628,0.0277,3,0.257,0.885,0.039,21.8,0.957,0.98,0.938,47.6,46.6,140,3360
2009-06-14,2008,9,37,165,845.83,0.28,4,Mod_Dry,45,10,9,9,88,161,0.19,684.8,0.81,684.8,0,0,0,0,-9,9,45,10,9,0,97,749,990,967.3,22.7,0.352,0.258,0.0114,0.611,0.0269,3,0.251,0.861,0.0379,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
2009-06-15,2008,9,37,166,832.34,0.29,4,Mod_Dry,45,10,9,9,88,161,0.19,671.3,0.81,671.3,0,0,0,0,-9,9,45,10,9,0,97,735,990,967.2,22.8,0.344,0.249,0.011,0.594,0.0261,3,0.245,0.838,0.0368,21.9,0.957,0.98,0.938,46.1,45.1,135,3250
2009-06-16,2008,9,37,167,819.43,0.29,4,Mod_Dry,45,10,9,9,88,161,0.2,658.4,0.8,658.4,0,0,0,0,-9,9,45,10,9,0,97,722,990,967.2,22.8,0.337,0.241,0.0106,0.578,0.0253,3,0.239,0.817,0.0358,22,0.956,0.98,0.937,45.3,44.4,133,3200
2009-06-17,2008,9,38,168,807.18,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,646.2,0.8,646.2,0,0,0,0,-9,9,45,10,9,0,97,710,990,967.1,22.9,0.33,0.233,0.0102,0.563,0.0246,3,0.233,0.796,0.0348,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2009-06-18,2008,9,38,169,795.7,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,634.7,0.8,634.7,0,0,0,0,-9,9,45,10,9,0,97,699,990,967.1,22.9,0.324,0.225,0.00982,0.549,0.0239,3,0.228,0.777,0.0339,22.1,0.956,0.98,0.936,43.9,43,129,3100
2009-06-19,2008,9,38,170,785.19,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,624.2,0.8,624.2,0,0,0,0,-9,9,45,10,9,0,97,688,990,967,23,0.318,0.218,0.00949,0.536,0.0233,3,0.223,0.759,0.0331,22.2,0.955,0.98,0.936,43.3,42.4,127,3050
2009-06-20,2008,9,38,171,778.46,0.32,4,Mod_Dry,45,10,9,9,88,161,0.21,617.5,0.79,617.5,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.314,0.213,0.00929,0.527,0.0229,3,0.22,0.748,0.0325,22.2,0.955,0.98,0.936,42.9,42,126,3020
2009-06-21,2008,9,38,172,770.59,0.32,4,Mod_Dry,45,10,9,9,88,161,0.21,609.6,0.79,609.6,0,0,0,0,-9,9,45,10,9,0,97,674,990,967,23,0.309,0.208,0.00905,0.518,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.936,42.4,41.5,125,2990
2009-06-22,2008,9,38,173,764.85,0.32,4,Mod_Dry,45,10,9,9,88,161,0.21,603.9,0.79,603.9,0,0,0,0,-9,9,45,10,9,0,97,668,990,967,23,0.306,0.204,0.00887,0.51,0.0222,3,0.214,0.725,0.0315,22.3,0.954,0.98,0.935,42,41.2,124,2970
2009-06-23,2008,9,38,174,751.99,0.33,4,Mod_Dry,45,10,9,9,88,161,0.21,591,0.79,591,0,0,0,0,-9,9,45,10,9,0,97,655,990,966.9,23.1,0.299,0.196,0.00848,0.495,0.0214,3,0.208,0.703,0.0304,22.4,0.954,0.979,0.933,41.2,40.4,121,2910
2009-06-24,2008,9,39,175,740.78,0.33,4,Mod_Dry,45,10,9,9,88,161,0.22,579.8,0.78,579.8,0,0,0,0,-9,9,45,10,9,0,97,644,990,966.9,23.1,0.292,0.188,0.00814,0.481,0.0208,3,0.203,0.684,0.0296,22.5,0.953,0.977,0.931,40.5,39.6,119,2850
2009-06-25,2008,9,39,176,729.03,0.34,4,Mod_Dry,45,10,9,9,88,161,0.22,568,0.78,568,0,0,0,0,-9,9,45,10,9,0,97,632,990,966.8,23.2,0.286,0.18,0.00778,0.466,0.0201,3,0.198,0.664,0.0287,22.5,0.952,0.976,0.929,39.8,38.8,117,2800
2009-06-26,2008,9,39,177,718.91,0.34,4,Mod_Dry,45,10,9,9,88,161,0.22,557.9,0.78,557.9,0,0,0,0,-9,9,45,10,9,0,97,622,990,966.8,23.2,0.28,0.174,0.00748,0.454,0.0195,3,0.194,0.647,0.0279,22.6,0.951,0.974,0.927,39.2,38.2,114,2750
2009-06-27,2008,9,39,178,708.24,0.34,4,Mod_Dry,45,10,9,9,88,161,0.23,547.2,0.77,547.2,0,0,0,0,-9,9,45,10,9,0,97,611,990,966.7,23.3,0.274,0.167,0.00716,0.44,0.0189,3,0.189,0.629,0.027,22.6,0.95,0.973,0.925,38.5,37.4,112,2700
2009-06-28,2008,9,39,179,697.58,0.35,4,Mod_Dry,45,10,9,9,88,161,0.23,536.6,0.77,536.6,0,0,0,0,-9,9,45,10,9,0,97,601,990,966.7,23.3,0.268,0.159,0.00684,0.427,0.0183,3,0.184,0.611,0.0262,22.7,0.95,0.971,0.922,37.8,36.7,110,2640
2009-06-29,2008,9,39,180,687.46,0.35,4,Mod_Dry,45,10,9,9,88,161,0.23,526.5,0.77,526.5,0,0,0,0,-9,9,45,10,9,0,97,590,990,966.6,23.4,0.262,0.153,0.00654,0.415,0.0178,3,0.179,0.594,0.0254,22.8,0.949,0.97,0.92,37.2,36,108,2600
2009-06-30,2008,9,39,181,678.44,0.36,4,Mod_Dry,45,10,9,9,88,161,0.24,517.4,0.76,517.4,0,0,0,0,-9,9,45,10,9,0,97,581,990,966.6,23.4,0.257,0.147,0.00627,0.404,0.0173,3,0.175,0.579,0.0248,22.8,0.948,0.97,0.92,36.6,35.5,106,2550
2009-07-01,2008,10,40,182,668.87,0.36,3,Normal,50,10,9,9,108,186,0.28,482.9,0.72,482.9,0,0,0,0,-9,9,50,10,9,0,117,552,990,966.6,23.4,0.24,0.127,0.00542,0.367,0.0157,2,0.268,0.635,0.0271,22.8,0.956,0.98,0.937,51.6,48.2,96.4,2310
2009-07-02,2008,10,40,183,659.3,0.36,3,Normal,50,10,9,9,108,186,0.28,473.3,0.72,473.3,0,0,0,0,-9,9,50,10,9,0,117,542,990,966.5,23.5,0.235,0.122,0.00522,0.357,0.0152,2,0.262,0.619,0.0264,22.8,0.957,0.98,0.938,50.7,48.2,96.4,2310
2009-07-03,2008,10,40,184,650.28,0.37,3,Normal,50,10,9,9,108,186,0.29,464.3,0.71,464.3,0,0,0,0,-9,9,50,10,9,0,117,533,990,966.5,23.5,0.23,0.118,0.00503,0.348,0.0148,2,0.256,0.604,0.0257,22.9,0.957,0.98,0.938,49.9,48.2,96.4,2310
2009-07-04,2008,10,40,185,641.25,0.37,3,Normal,50,10,9,9,108,186,0.29,455.3,0.71,455.3,0,0,0,0,-9,9,50,10,9,0,117,524,990,966.5,23.5,0.224,0.114,0.00484,0.338,0.0144,2,0.25,0.588,0.025,22.9,0.958,0.98,0.939,49.1,48.1,96.2,2310
2009-07-05,2008,10,40,186,633.32,0.38,3,Normal,50,10,9,9,108,186,0.29,447.3,0.71,447.3,0,0,0,0,-9,9,50,10,9,0,117,516,990,966.4,23.6,0.22,0.11,0.00467,0.33,0.014,2,0.244,0.575,0.0244,23,0.958,0.98,0.939,48.3,47.3,94.7,2270
2009-07-06,2008,10,40,187,624.85,0.38,3,Normal,50,10,9,9,108,186,0.3,438.9,0.7,438.9,0,0,0,0,-9,9,50,10,9,0,117,508,990,966.4,23.6,0.215,0.106,0.0045,0.321,0.0136,2,0.239,0.56,0.0237,23,0.957,0.98,0.938,47.5,46.5,93,2230
