date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-07-07,2008,10,40,188,616.37,0.38,3,Normal,50,10,9,9,108,186,0.3,430.4,0.7,430.4,0,0,0,0,-9,9,50,10,9,0,117,499,990,966.4,23.6,0.212,0.102,0.00432,0.314,0.0133,2,0.233,0.547,0.0231,23.1,0.957,0.98,0.938,46.6,45.7,91.4,2190
2009-07-08,2008,10,41,189,607.89,0.39,3,Normal,50,10,9,9,108,186,0.31,421.9,0.69,421.9,0,0,0,0,-9,9,50,10,9,0,117,491,990,966.3,23.7,0.209,0.0981,0.00415,0.307,0.013,2,0.227,0.534,0.0226,23.1,0.956,0.98,0.937,45.8,44.8,89.7,2150
2009-07-09,2008,10,41,190,599.96,0.39,3,Normal,50,10,9,9,108,186,0.31,414,0.69,414,0,0,0,0,-9,9,50,10,9,0,117,483,990,966.3,23.7,0.206,0.0944,0.00398,0.3,0.0127,2,0.222,0.522,0.022,23.2,0.956,0.98,0.937,45,44.1,88.1,2120
2009-07-10,2008,10,41,191,592.03,0.4,3,Normal,50,10,9,9,108,186,0.31,406,0.69,406,0,0,0,0,-9,9,50,10,9,0,117,475,990,966.3,23.7,0.203,0.0906,0.00382,0.294,0.0124,2,0.217,0.51,0.0215,23.2,0.955,0.98,0.936,44.2,43.3,86.6,2080
2009-07-11,2008,10,41,192,584.1,0.4,3,Normal,50,10,9,9,108,186,0.32,398.1,0.68,398.1,0,0,0,0,-9,9,50,10,9,0,117,467,990,966.2,23.8,0.2,0.0869,0.00366,0.287,0.0121,2,0.211,0.499,0.021,23.3,0.955,0.98,0.935,43.4,42.5,85,2040
2009-07-12,2008,10,41,193,577.27,0.4,3,Normal,50,10,9,9,108,186,0.32,391.3,0.68,391.3,0,0,0,0,-9,9,50,10,9,0,117,460,990,966.2,23.8,0.198,0.0837,0.00352,0.282,0.0118,2,0.207,0.488,0.0205,23.3,0.954,0.98,0.935,42.7,41.8,83.6,2010
2009-07-13,2008,10,41,194,569.89,0.41,3,Normal,50,10,9,9,108,186,0.33,383.9,0.67,383.9,0,0,0,0,-9,9,50,10,9,0,117,453,990,966.2,23.8,0.195,0.0802,0.00336,0.276,0.0116,2,0.202,0.477,0.02,23.4,0.953,0.98,0.934,41.9,41.1,82.1,1970
2009-07-14,2008,10,41,195,562.5,0.41,3,Normal,50,10,9,9,108,186,0.33,376.5,0.67,376.5,0,0,0,0,-9,9,50,10,9,0,117,446,990,966.1,23.9,0.193,0.0767,0.00321,0.269,0.0113,2,0.197,0.466,0.0195,23.4,0.952,0.978,0.931,41.1,40.2,80.5,1930
2009-07-15,2008,10,42,196,555.12,0.41,3,Normal,50,10,9,9,108,186,0.34,369.1,0.67,369.1,0,0,0,0,-9,9,50,10,9,0,117,438,990,966.1,23.9,0.19,0.0732,0.00306,0.263,0.011,2,0.192,0.455,0.019,23.4,0.951,0.977,0.929,40.4,39.4,78.8,1890
2009-07-16,2008,10,42,197,548.28,0.42,3,Normal,50,10,9,9,108,186,0.34,362.3,0.66,362.3,0,0,0,0,-9,9,50,10,9,0,117,431,990,966.1,23.9,0.188,0.07,0.00292,0.258,0.0108,2,0.187,0.445,0.0186,23.5,0.95,0.975,0.927,39.6,38.7,77.3,1860
2009-07-17,2008,10,42,198,541.45,0.42,3,Normal,50,10,9,9,108,186,0.34,355.4,0.66,355.4,0,0,0,0,-9,9,50,10,9,0,117,424,990,966,24,0.185,0.0668,0.00279,0.252,0.0105,2,0.182,0.435,0.0181,23.5,0.949,0.974,0.924,38.9,37.9,75.8,1820
2009-07-18,2008,10,42,199,534.61,0.43,3,Normal,50,10,9,9,108,186,0.35,348.6,0.65,348.6,0,0,0,0,-9,9,50,10,9,0,117,418,990,966,24,0.183,0.0635,0.00265,0.246,0.0103,2,0.178,0.424,0.0177,23.6,0.948,0.972,0.922,38.2,37.1,74.3,1780
2009-07-19,2008,10,42,200,528.87,0.43,3,Normal,50,10,9,9,108,186,0.35,342.9,0.65,342.9,0,0,0,0,-9,9,50,10,9,0,117,412,990,966,24,0.181,0.0608,0.00253,0.242,0.0101,2,0.174,0.416,0.0173,23.6,0.947,0.971,0.92,37.6,36.5,73,1750
2009-07-20,2008,10,42,201,522.58,0.43,3,Normal,50,10,9,9,108,186,0.36,336.6,0.64,336.6,0,0,0,0,-9,9,50,10,9,0,117,406,990,966,24,0.179,0.0579,0.00241,0.237,0.00984,2,0.17,0.406,0.0169,23.6,0.947,0.97,0.918,36.9,35.8,71.6,1720
2009-07-21,2008,10,42,202,516.29,0.44,3,Normal,50,10,9,9,108,186,0.36,330.3,0.64,330.3,0,0,0,0,-9,9,50,10,9,0,117,399,990,965.9,24.1,0.176,0.0549,0.00228,0.231,0.00961,2,0.165,0.397,0.0165,23.7,0.946,0.97,0.917,36.3,35.2,70.4,1690
2009-07-22,2008,10,43,203,510,0.44,3,Normal,50,10,9,9,108,186,0.36,324,0.64,324,0,0,0,0,-9,9,50,10,9,0,117,393,990,965.9,24.1,0.174,0.0519,0.00215,0.226,0.00938,2,0.161,0.387,0.0161,23.7,0.945,0.97,0.916,35.6,34.5,69.1,1660
2009-07-23,2008,10,43,204,503.71,0.45,3,Normal,50,10,9,9,108,186,0.37,317.7,0.63,317.7,0,0,0,0,-9,9,50,10,9,0,117,387,990,965.9,24.1,0.172,0.049,0.00203,0.221,0.00916,2,0.157,0.378,0.0157,23.8,0.944,0.97,0.915,34.9,33.9,67.7,1630
2009-07-24,2008,10,43,205,497.42,0.45,3,Normal,50,10,9,9,108,186,0.37,311.4,0.63,311.4,0,0,0,0,-9,9,50,10,9,0,117,380,990,965.8,24.2,0.17,0.046,0.0019,0.216,0.00893,2,0.153,0.368,0.0153,23.8,0.943,0.97,0.914,34.3,33.2,66.4,1590
2009-07-25,2008,10,43,206,491.68,0.45,3,Normal,50,10,9,9,108,186,0.38,305.7,0.62,305.7,0,0,0,0,-9,9,50,10,9,0,117,375,990,965.8,24.2,0.168,0.0433,0.00179,0.211,0.00873,2,0.149,0.36,0.0149,23.8,0.942,0.97,0.914,33.6,32.6,65.3,1570
2009-07-26,2008,10,43,207,485.94,0.46,3,Normal,50,10,9,9,108,186,0.38,299.9,0.62,299.9,0,0,0,0,-9,9,50,10,9,0,117,369,990,965.8,24.2,0.166,0.0406,0.00168,0.206,0.00852,2,0.145,0.351,0.0145,23.9,0.941,0.97,0.913,33,32,64.1,1540
2009-07-27,2008,10,43,208,480.2,0.46,3,Normal,50,10,9,9,108,186,0.39,294.2,0.61,294.2,0,0,0,0,-9,9,50,10,9,0,117,363,990,965.8,24.2,0.164,0.0379,0.00156,0.202,0.00832,2,0.141,0.343,0.0141,23.9,0.94,0.97,0.912,32.4,31.4,62.8,1510
2009-07-28,2008,10,43,209,475.55,0.46,3,Normal,50,10,9,9,108,186,0.39,289.6,0.61,289.6,0,0,0,0,-9,9,50,10,9,0,117,359,990,965.7,24.3,0.162,0.0357,0.00147,0.198,0.00815,2,0.138,0.336,0.0138,23.9,0.939,0.97,0.911,31.9,30.9,61.9,1480
2009-07-29,2008,10,44,210,470.35,0.47,3,Normal,50,10,9,9,108,186,0.4,284.4,0.6,284.4,0,0,0,0,-9,9,50,10,9,0,117,353,990,965.7,24.3,0.16,0.0332,0.00137,0.193,0.00797,2,0.134,0.328,0.0135,24,0.938,0.97,0.909,31.3,30.4,60.8,1460
2009-07-30,2008,10,44,211,465.16,0.47,3,Normal,50,10,9,9,108,186,0.4,279.2,0.6,279.2,0,0,0,0,-9,9,50,10,9,0,117,348,990,965.7,24.3,0.158,0.0308,0.00127,0.189,0.00778,2,0.131,0.32,0.0132,24,0.936,0.97,0.908,30.7,29.8,59.7,1430
2009-07-31,2008,10,44,212,459.96,0.47,3,Normal,50,10,9,9,108,186,0.4,274,0.6,274,0,0,0,0,-9,9,50,10,9,0,117,343,990,965.7,24.3,0.157,0.0283,0.00116,0.185,0.0076,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.2,29.3,58.5,1410
2009-08-01,2008,11,44,213,453.67,0.48,3,Normal,47,8,6,5,89,155,0.34,298.7,0.66,298.7,0,0,0,0,-5,5,47,8,6,0,94,360,990,965.6,24.4,0.162,0.04,0.00164,0.202,0.00831,2,0.144,0.347,0.0142,24,0.941,0.97,0.912,33.1,32.1,64.2,1540
2009-08-02,2008,11,44,214,446.84,0.48,3,Normal,47,8,6,5,89,155,0.35,291.8,0.65,291.8,0,0,0,0,-5,5,47,8,6,0,94,353,990,965.6,24.4,0.16,0.0367,0.00151,0.197,0.00807,2,0.139,0.336,0.0138,24.1,0.939,0.97,0.911,32.3,31.4,62.7,1500
2009-08-03,2008,11,44,215,440,0.49,3,Normal,47,8,6,5,89,155,0.35,285,0.65,285,0,0,0,0,-5,5,47,8,6,0,94,346,990,965.6,24.4,0.158,0.0335,0.00137,0.191,0.00783,2,0.135,0.326,0.0134,24.1,0.938,0.97,0.909,31.6,30.6,61.2,1470
2009-08-04,2008,11,44,216,434.26,0.49,3,Normal,47,8,6,5,89,155,0.36,279.3,0.64,279.3,0,0,0,0,-5,5,47,8,6,0,94,340,990,965.6,24.4,0.156,0.0308,0.00126,0.186,0.00763,2,0.131,0.317,0.013,24.1,0.936,0.97,0.908,30.9,30,60,1440
2009-08-05,2008,11,45,217,427.97,0.5,3,Normal,47,8,6,5,89,155,0.36,273,0.64,273,0,0,0,0,-5,5,47,8,6,0,94,334,990,965.5,24.5,0.153,0.0278,0.00114,0.181,0.00741,2,0.127,0.308,0.0126,24.2,0.935,0.97,0.907,30.2,29.3,58.7,1410
2009-08-06,2008,11,45,218,421.68,0.5,3,Normal,47,8,6,5,89,155,0.37,266.7,0.63,266.7,0,0,0,0,-5,5,47,8,6,0,94,328,990,965.5,24.5,0.151,0.0249,0.00102,0.176,0.00719,2,0.123,0.299,0.0122,24.2,0.933,0.97,0.905,29.5,28.7,57.3,1380
2009-08-07,2008,11,45,219,415.94,0.51,3,Normal,47,8,6,5,89,155,0.37,260.9,0.63,260.9,0,0,0,0,-5,5,47,8,6,0,94,322,990,965.5,24.5,0.149,0.0222,0.000904,0.171,0.00698,2,0.119,0.29,0.0118,24.2,0.932,0.97,0.904,28.9,28,56.1,1350
2009-08-08,2008,11,45,220,410.2,0.51,3,Normal,47,8,6,5,89,155,0.38,255.2,0.62,255.2,0,0,0,0,-5,5,47,8,6,0,94,316,990,965.4,24.6,0.147,0.0195,0.000792,0.167,0.00678,2,0.115,0.281,0.0115,24.3,0.931,0.97,0.903,28.3,27.4,54.9,1320
2009-08-09,2008,11,45,221,405.55,0.51,3,Normal,47,8,6,5,89,155,0.38,250.6,0.62,250.6,0,0,0,0,-5,5,47,8,6,0,94,312,990,965.4,24.6,0.145,0.0173,0.000702,0.163,0.00662,2,0.112,0.274,0.0112,24.3,0.93,0.97,0.902,27.8,26.9,53.9,1290
2009-08-10,2008,11,45,222,400.35,0.52,3,Normal,47,8,6,5,89,155,0.39,245.3,0.61,245.3,0,0,0,0,-5,5,47,8,6,0,94,306,990,965.4,24.6,0.144,0.0166,0.000675,0.16,0.00651,2,0.108,0.268,0.0109,24.3,0.928,0.97,0.9,27.2,26.4,52.7,1270
2009-08-11,2008,11,45,223,395.16,0.52,3,Normal,47,8,6,5,89,155,0.39,240.2,0.61,240.2,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0162,0.000656,0.158,0.00642,2,0.105,0.263,0.0107,24.4,0.926,0.97,0.899,26.6,25.8,51.6,1240
2009-08-12,2008,11,46,224,389.96,0.53,3,Normal,47,8,6,5,89,155,0.4,235,0.6,235,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.3,24.7,0.14,0.0157,0.000638,0.156,0.00632,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.4,1210
2009-08-13,2008,11,46,225,384.77,0.53,3,Normal,47,8,6,5,89,155,0.4,229.8,0.6,229.8,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.000619,0.153,0.00622,1,0.253,0.406,0.0165,24.3,0.958,0.98,0.939,52.4,48.2,48.2,1160
2009-08-14,2008,11,46,226,380.12,0.54,3,Normal,47,8,6,5,89,155,0.41,225.1,0.59,225.1,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.137,0.0149,0.000603,0.151,0.00613,1,0.246,0.398,0.0161,24.3,0.959,0.98,0.94,51.4,48.2,48.2,1160
2009-08-15,2008,11,46,227,375.47,0.54,3,Normal,47,8,6,5,89,155,0.41,220.5,0.59,220.5,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0145,0.000586,0.149,0.00604,1,0.24,0.389,0.0158,24.3,0.958,0.98,0.939,50.4,48.2,48.2,1160
2009-08-16,2008,11,46,228,370.82,0.55,3,Normal,47,8,6,5,89,155,0.42,215.8,0.58,215.8,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.00057,0.147,0.00595,1,0.234,0.381,0.0154,24.4,0.957,0.98,0.938,49.4,48.2,48.2,1160
2009-08-17,2008,11,46,229,367.27,0.55,3,Normal,47,8,6,5,89,155,0.42,212.3,0.58,212.3,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0138,0.000557,0.146,0.00589,1,0.229,0.375,0.0151,24.4,0.957,0.98,0.938,48.6,47.6,47.6,1140
2009-08-18,2008,11,46,230,363.17,0.55,3,Normal,47,8,6,5,89,155,0.43,208.2,0.57,208.2,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.131,0.0134,0.000542,0.144,0.00581,1,0.224,0.368,0.0148,24.4,0.956,0.98,0.937,47.7,46.7,46.7,1120
2009-08-19,2008,11,47,231,359.06,0.56,3,Normal,47,8,6,5,89,155,0.43,204.1,0.57,204.1,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000528,0.142,0.00573,1,0.218,0.36,0.0145,24.4,0.956,0.98,0.936,46.7,45.8,45.8,1100
2009-08-20,2008,11,47,232,354.96,0.56,3,Normal,47,8,6,5,89,155,0.44,200,0.56,200,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0127,0.000513,0.14,0.00565,1,0.212,0.353,0.0142,24.5,0.955,0.98,0.936,45.8,44.9,44.9,1080
2009-08-21,2008,11,47,233,350.86,0.57,3,Normal,47,8,6,5,89,155,0.44,195.9,0.56,195.9,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000499,0.139,0.00558,1,0.207,0.345,0.0139,24.5,0.954,0.98,0.935,44.9,44,44,1060
2009-08-22,2008,11,47,234,346.76,0.57,3,Normal,47,8,6,5,89,155,0.45,191.8,0.55,191.8,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.012,0.000485,0.137,0.0055,1,0.201,0.338,0.0136,24.5,0.952,0.98,0.933,43.9,43.1,43.1,1030
2009-08-23,2008,11,47,235,343.21,0.57,3,Normal,47,8,6,5,89,155,0.45,188.2,0.55,188.2,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.123,0.0117,0.000472,0.135,0.00543,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.1,42.3,42.3,1010
2009-08-24,2008,11,47,236,339.65,0.58,3,Normal,47,8,6,5,89,155,0.46,184.7,0.54,184.7,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0114,0.00046,0.134,0.00537,1,0.192,0.325,0.0131,24.6,0.95,0.98,0.931,42.3,41.4,41.4,995
2009-08-25,2008,11,47,237,336.1,0.58,3,Normal,47,8,6,5,89,155,0.46,181.1,0.54,181.1,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0111,0.000447,0.132,0.0053,1,0.187,0.319,0.0128,24.6,0.949,0.979,0.929,41.5,40.6,40.6,975
2009-08-26,2008,11,48,238,332.54,0.58,3,Normal,47,8,6,5,89,155,0.47,177.5,0.53,177.5,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0108,0.000435,0.131,0.00524,1,0.182,0.313,0.0125,24.6,0.948,0.977,0.927,40.7,39.7,39.7,954
2009-08-27,2008,11,48,239,328.99,0.59,3,Normal,47,8,6,5,89,155,0.47,174,0.53,174,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.118,0.0105,0.000422,0.129,0.00517,1,0.177,0.306,0.0123,24.6,0.947,0.976,0.924,39.8,38.9,38.9,933
2009-08-28,2008,11,48,240,325.43,0.59,3,Normal,47,8,6,5,89,155,0.48,170.4,0.52,170.4,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.00041,0.127,0.0051,1,0.173,0.3,0.012,24.7,0.946,0.974,0.921,39,38,38,912
2009-08-29,2008,11,48,241,322.97,0.6,3,Normal,47,8,6,5,89,155,0.48,168,0.52,168,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.01,0.000401,0.126,0.00506,1,0.169,0.296,0.0118,24.7,0.945,0.973,0.919,38.4,37.4,37.4,897
2009-08-30,2008,11,48,242,319.96,0.6,3,Normal,47,8,6,5,89,155,0.48,165,0.52,165,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.00977,0.000391,0.125,0.005,1,0.165,0.29,0.0116,24.7,0.944,0.971,0.917,37.7,36.7,36.7,880
2009-08-31,2008,11,48,243,316.96,0.6,3,Normal,47,8,6,5,89,155,0.49,162,0.51,162,0,0,0,0,-5,5,47,8,6,0,94,223,990,965,25,0.114,0.00952,0.00038,0.124,0.00495,1,0.161,0.285,0.0114,24.7,0.943,0.97,0.915,37.1,35.9,35.9,863
2009-09-01,2008,12,48,244,312.85,0.61,3,Normal,40,6,4,3,65,118,0.38,194.8,0.62,194.8,0,0,0,0,-3,3,40,6,4,0,68,245,990,965,25,0.122,0.0123,0.000492,0.134,0.00536,1,0.206,0.34,0.0136,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
2009-09-02,2008,12,49,245,309.3,0.61,3,Normal,40,6,4,3,65,118,0.38,191.3,0.62,191.3,0,0,0,0,-3,3,40,6,4,0,68,241,990,964.9,25.1,0.121,0.012,0.000479,0.133,0.0053,1,0.201,0.333,0.0133,24.7,0.952,0.98,0.933,44.2,43.3,43.3,1040
2009-09-03,2008,12,49,246,305.2,0.62,3,Normal,40,6,4,3,65,118,0.39,187.2,0.61,187.2,0,0,0,0,-3,3,40,6,4,0,68,237,990,964.9,25.1,0.119,0.0117,0.000465,0.131,0.00522,1,0.195,0.326,0.013,24.7,0.951,0.98,0.932,43.2,42.3,42.3,1020
2009-09-04,2008,12,49,247,301.64,0.62,3,Normal,40,6,4,3,65,118,0.39,183.6,0.61,183.6,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000453,0.129,0.00516,1,0.19,0.32,0.0127,24.8,0.95,0.98,0.931,42.4,41.5,41.5,997
2009-09-05,2008,12,49,248,298.09,0.63,3,Normal,40,6,4,3,65,118,0.4,180.1,0.6,180.1,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.0111,0.00044,0.128,0.00509,1,0.186,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.7,40.7,976
2009-09-06,2008,12,49,249,294.53,0.63,3,Normal,40,6,4,3,65,118,0.4,176.5,0.6,176.5,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.115,0.0108,0.000428,0.126,0.00502,1,0.181,0.307,0.0122,24.8,0.948,0.978,0.926,40.7,39.8,39.8,955
2009-09-07,2008,12,49,250,290.98,0.64,3,Normal,40,6,4,3,65,118,0.41,173,0.59,173,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0105,0.000416,0.125,0.00496,1,0.176,0.301,0.012,24.8,0.946,0.976,0.924,39.9,38.9,38.9,934
2009-09-08,2008,12,49,251,288.52,0.64,3,Normal,40,6,4,3,65,118,0.41,170.5,0.59,170.5,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.113,0.0102,0.000407,0.124,0.00492,1,0.173,0.296,0.0118,24.8,0.946,0.975,0.922,39.3,38.3,38.3,919
2009-09-09,2008,12,50,252,285.51,0.65,3,Normal,40,6,4,3,65,118,0.41,167.5,0.59,167.5,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.00999,0.000397,0.122,0.00486,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.6,37.6,901
2009-09-10,2008,12,50,253,282.5,0.65,3,Normal,40,6,4,3,65,118,0.42,164.5,0.58,164.5,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00973,0.000387,0.121,0.00481,1,0.165,0.286,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
2009-09-11,2008,12,50,254,279.49,0.66,3,Normal,40,6,4,3,65,118,0.42,161.5,0.58,161.5,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00948,0.000376,0.12,0.00475,1,0.161,0.28,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,866
2009-09-12,2008,12,50,255,276.49,0.66,3,Normal,40,6,4,3,65,118,0.43,158.5,0.57,158.5,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00922,0.000366,0.118,0.0047,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,849
2009-09-13,2008,12,50,256,273.48,0.67,3,Normal,40,6,4,3,65,118,0.43,155.5,0.57,155.5,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00897,0.000356,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.8,34.7,34.7,833
2009-09-14,2008,12,50,257,270.47,0.67,3,Normal,40,6,4,3,65,118,0.44,152.5,0.56,152.5,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00871,0.000345,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,817
2009-09-15,2008,12,50,258,267.46,0.68,3,Normal,40,6,4,3,65,118,0.44,149.5,0.56,149.5,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00845,0.000335,0.114,0.00453,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.3,33.3,800
2009-09-16,2008,12,51,259,265,0.68,3,Normal,40,6,4,3,65,118,0.45,147,0.56,147,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00825,0.000327,0.113,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,787
2009-09-17,2008,12,51,260,262.54,0.69,3,Normal,40,6,4,3,65,118,0.45,144.5,0.55,144.5,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00804,0.000318,0.112,0.00444,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2009-09-18,2008,12,51,261,260.08,0.69,3,Normal,40,6,4,3,65,118,0.45,142.1,0.55,142.1,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00783,0.00031,0.111,0.0044,1,0.134,0.245,0.00972,25,0.936,0.97,0.908,32.6,31.6,31.6,759
2009-09-19,2008,12,51,262,257.62,0.7,3,Normal,40,6,4,3,65,118,0.46,139.6,0.54,139.6,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.102,0.00762,0.000301,0.11,0.00436,1,0.131,0.241,0.00954,25,0.935,0.97,0.907,32,31.1,31.1,746
2009-09-20,2008,12,51,263,255.16,0.71,3,Normal,40,6,4,3,65,118,0.46,137.2,0.54,137.2,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.00741,0.000293,0.109,0.00431,1,0.128,0.237,0.00936,25,0.934,0.97,0.906,31.5,30.5,30.5,732
2009-09-21,2008,12,51,264,252.7,0.71,3,Normal,40,6,4,3,65,118,0.47,134.7,0.53,134.7,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.0072,0.000285,0.108,0.00427,1,0.124,0.232,0.00918,25.1,0.933,0.97,0.905,30.9,29.9,29.9,719
2009-09-22,2008,12,51,265,250.24,0.72,3,Normal,40,6,4,3,65,118,0.47,132.2,0.53,132.2,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0998,0.00699,0.000276,0.107,0.00422,1,0.121,0.228,0.00901,25.1,0.932,0.97,0.904,30.3,29.4,29.4,705
2009-09-23,2008,12,52,266,247.78,0.72,3,Normal,40,6,4,3,65,118,0.48,129.8,0.52,129.8,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.099,0.00678,0.000268,0.106,0.00418,1,0.118,0.223,0.00883,25.1,0.931,0.97,0.903,29.7,28.8,28.8,692
2009-09-24,2008,12,52,267,245.31,0.73,3,Normal,40,6,4,3,65,118,0.48,127.3,0.52,127.3,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0981,0.00657,0.000259,0.105,0.00413,1,0.114,0.219,0.00865,25.1,0.93,0.97,0.902,29.1,28.3,28.3,679
2009-09-25,2008,12,52,268,243.95,0.73,3,Normal,40,6,4,3,65,118,0.48,126,0.52,126,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0976,0.00646,0.000255,0.104,0.00411,1,0.113,0.217,0.00855,25.1,0.929,0.97,0.901,28.8,28,28,671
2009-09-26,2008,12,52,269,242.03,0.74,3,Normal,40,6,4,3,65,118,0.49,124,0.51,124,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.097,0.00629,0.000248,0.103,0.00407,1,0.11,0.213,0.00841,25.1,0.928,0.97,0.9,28.4,27.5,27.5,661
2009-09-27,2008,12,52,270,240.12,0.74,3,Normal,40,6,4,3,65,118,0.49,122.1,0.51,122.1,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0963,0.00613,0.000242,0.102,0.00404,1,0.107,0.21,0.00827,25.1,0.927,0.97,0.899,27.9,27.1,27.1,650
2009-09-28,2008,12,52,271,238.21,0.75,3,Normal,40,6,4,3,65,118,0.49,120.2,0.51,120.2,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0956,0.00597,0.000235,0.102,0.004,1,0.105,0.206,0.00813,25.2,0.926,0.97,0.898,27.5,26.6,26.6,639
2009-09-29,2008,12,52,272,236.29,0.76,3,Normal,40,6,4,3,65,118,0.5,118.3,0.5,118.3,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0949,0.0058,0.000229,0.101,0.00397,1,0.102,0.203,0.00799,25.2,0.924,0.97,0.897,27,26.2,26.2,629
2009-09-30,2008,12,53,273,235.47,0.76,3,Normal,40,6,4,3,65,118,0.5,117.5,0.5,117.5,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0946,0.00573,0.000226,0.1,0.00395,1,0.101,0.201,0.00794,25.2,0.924,0.97,0.896,26.8,26,26,624
2009-10-01,2009,1,1,274,234.65,0.76,3,Normal,37,5,3,2,50,97,0.41,137.7,0.59,137.7,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00745,0.000293,0.107,0.00423,1,0.128,0.236,0.00929,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2009-10-02,2009,1,1,275,232.74,0.77,3,Normal,37,5,3,2,50,97,0.42,135.7,0.58,135.7,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0993,0.00729,0.000287,0.107,0.0042,1,0.126,0.232,0.00915,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2009-10-03,2009,1,1,276,231.37,0.77,3,Normal,37,5,3,2,50,97,0.42,134.4,0.58,134.4,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0988,0.00717,0.000282,0.106,0.00417,1,0.124,0.23,0.00905,25.2,0.932,0.97,0.904,30.9,30,30,720
2009-10-04,2009,1,1,277,230,0.78,3,Normal,37,5,3,2,50,97,0.42,133,0.58,133,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0984,0.00706,0.000278,0.105,0.00415,1,0.122,0.227,0.00895,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2009-10-05,2009,1,1,278,228.09,0.78,3,Normal,37,5,3,2,50,97,0.42,131.1,0.57,131.1,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0977,0.00689,0.000271,0.105,0.00411,1,0.119,0.224,0.00881,25.2,0.931,0.97,0.903,30.2,29.3,29.3,702
2009-10-06,2009,1,1,279,226.17,0.79,3,Normal,37,5,3,2,50,97,0.43,129.2,0.57,129.2,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.097,0.00673,0.000264,0.104,0.00408,1,0.117,0.221,0.00867,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
2009-10-07,2009,1,1,280,224.26,0.8,3,Normal,37,5,3,2,50,97,0.43,127.3,0.57,127.3,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00657,0.000258,0.103,0.00404,1,0.114,0.217,0.00853,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
2009-10-08,2009,1,2,281,222.35,0.8,3,Normal,37,5,3,2,50,97,0.44,125.3,0.56,125.3,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.0064,0.000252,0.102,0.00401,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.8,28,28,671
2009-10-09,2009,1,2,282,220.43,0.81,3,Normal,37,5,3,2,50,97,0.44,123.4,0.56,123.4,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.095,0.00624,0.000245,0.101,0.00397,1,0.109,0.21,0.00826,25.3,0.928,0.97,0.9,28.4,27.5,27.5,660
2009-10-10,2009,1,2,283,218.52,0.81,3,Normal,37,5,3,2,50,97,0.44,121.5,0.56,121.5,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00608,0.000239,0.1,0.00394,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2009-10-11,2009,1,2,284,216.6,0.82,3,Normal,37,5,3,2,50,97,0.45,119.6,0.55,119.6,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0936,0.00592,0.000232,0.0995,0.0039,1,0.104,0.203,0.00798,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2009-10-12,2009,1,2,285,214.69,0.82,3,Normal,37,5,3,2,50,97,0.45,117.7,0.55,117.7,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0929,0.00575,0.000226,0.0987,0.00387,1,0.101,0.2,0.00784,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2009-10-13,2009,1,2,286,213.32,0.83,3,Normal,37,5,3,2,50,97,0.46,116.3,0.55,116.3,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0925,0.00564,0.000221,0.0981,0.00384,1,0.0995,0.198,0.00774,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2009-10-14,2009,1,2,287,211.96,0.83,3,Normal,37,5,3,2,50,97,0.46,115,0.54,115,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.092,0.00552,0.000216,0.0975,0.00382,1,0.0977,0.195,0.00765,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2009-10-15,2009,1,3,288,210.04,0.83,3,Normal,37,5,3,2,50,97,0.46,113,0.54,113,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0913,0.00536,0.00021,0.0967,0.00378,1,0.0951,0.192,0.00751,25.3,0.92,0.97,0.892,25.9,25.1,25.1,602
2009-10-16,2009,1,3,289,208.13,0.84,3,Normal,37,5,3,2,50,97,0.47,111.1,0.53,111.1,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0906,0.0052,0.000203,0.0958,0.00375,1,0.0925,0.188,0.00737,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
2009-10-17,2009,1,3,290,206.76,0.84,3,Normal,37,5,3,2,50,97,0.47,109.8,0.53,109.8,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.00508,0.000199,0.0952,0.00373,1,0.0907,0.186,0.00727,25.4,0.918,0.97,0.89,25.1,24.3,24.3,583
2009-10-18,2009,1,3,291,205.39,0.85,3,Normal,37,5,3,2,50,97,0.47,108.4,0.53,108.4,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0897,0.00496,0.000194,0.0946,0.0037,1,0.0888,0.183,0.00718,25.4,0.917,0.97,0.889,24.7,24,24,576
2009-10-19,2009,1,3,292,203.48,0.85,3,Normal,37,5,3,2,50,97,0.48,106.5,0.52,106.5,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.089,0.0048,0.000188,0.0938,0.00367,1,0.0862,0.18,0.00704,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2009-10-20,2009,1,3,293,201.56,0.86,3,Normal,37,5,3,2,50,97,0.48,104.6,0.52,104.6,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0883,0.00464,0.000181,0.093,0.00363,1,0.0837,0.177,0.0069,25.4,0,0,0,0,0,0,0
2009-10-21,2009,1,3,294,200.2,0.86,3,Normal,37,5,3,2,50,97,0.48,103.2,0.52,103.2,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0878,0.00452,0.000177,0.0924,0.00361,1,0.0818,0.174,0.0068,25.4,0,0,0,0,0,0,0
2009-10-22,2009,1,4,295,198.83,0.87,3,Normal,37,5,3,2,50,97,0.49,101.8,0.51,101.8,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0874,0.00441,0.000172,0.0918,0.00358,1,0.08,0.172,0.00671,25.4,0,0,0,0,0,0,0
2009-10-23,2009,1,4,296,197.46,0.87,3,Normal,37,5,3,2,50,97,0.49,100.5,0.51,100.5,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0869,0.00429,0.000168,0.0912,0.00356,1,0.0781,0.169,0.00661,25.4,0,0,0,0,0,0,0
2009-10-24,2009,1,4,297,195.55,0.88,3,Normal,37,5,3,2,50,97,0.5,98.55,0.5,98.55,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0862,0.00413,0.000161,0.0903,0.00353,1,0.0755,0.166,0.00648,25.4,0,0,0,0,0,0,0
2009-10-25,2009,1,4,298,194.18,0.88,3,Normal,37,5,3,2,50,97,0.5,97.18,0.5,97.18,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0857,0.00401,0.000157,0.0897,0.00351,1,0.0737,0.163,0.00639,25.4,0,0,0,0,0,0,0
2009-10-26,2009,1,4,299,192.81,0.88,3,Normal,37,5,3,2,50,97,0.5,95.81,0.5,95.81,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0852,0.00389,0.000152,0.0891,0.00348,1,0.0718,0.161,0.00629,25.4,0,0,0,0,0,0,0
2009-10-27,2009,1,4,300,191.45,0.89,3,Normal,37,5,3,2,50,97,0.51,94.45,0.49,94.45,0,0,0,0,-2,2,37,5,3,0,52,139,990,964.4,25.6,0.0847,0.00378,0.000148,0.0885,0.00346,1,0.07,0.159,0.0062,25.4,0,0,0,0,0,0,0
2009-10-28,2009,1,4,301,190.08,0.89,3,Normal,37,5,3,2,50,97,0.51,93.08,0.49,93.08,0,0,0,0,-2,2,37,5,3,0,52,138,990,964.4,25.6,0.0843,0.00366,0.000143,0.0879,0.00344,1,0.0682,0.156,0.0061,25.4,0,0,0,0,0,0,0
2009-10-29,2009,1,5,302,188.71,0.89,3,Normal,37,5,3,2,50,97,0.51,91.71,0.49,91.71,0,0,0,0,-2,2,37,5,3,0,52,137,990,964.4,25.6,0.0838,0.00355,0.000139,0.0873,0.00341,1,0.0663,0.154,0.00601,25.4,0,0,0,0,0,0,0
2009-10-30,2009,1,5,303,188.44,0.89,3,Normal,37,5,3,2,50,97,0.52,91.44,0.48,91.44,0,0,0,0,-2,2,37,5,3,0,52,136,990,964.4,25.6,0.0837,0.00352,0.000138,0.0872,0.00341,1,0.0659,0.153,0.00599,25.4,0,0,0,0,0,0,0
2009-10-31,2009,1,5,304,187.62,0.89,3,Normal,37,5,3,2,50,97,0.52,90.62,0.48,90.62,0,0,0,0,-2,2,37,5,3,0,52,136,990,964.4,25.6,0.0834,0.00345,0.000135,0.0868,0.0034,1,0.0648,0.152,0.00593,25.4,0,0,0,0,0,0,0
2009-11-01,2009,2,5,305,190.63,0.89,4,Mod_Dry,29,4,2,2,30,67,0.35,123.6,0.65,123.6,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0915,0.00626,0.000245,0.0978,0.00382,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2009-11-02,2009,2,5,306,195.82,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,128.8,0.66,128.8,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.0067,0.000262,0.1,0.00391,1,0.116,0.216,0.00846,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2009-11-03,2009,2,5,307,199.38,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,132.4,0.66,132.4,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0946,0.007,0.000274,0.102,0.00397,1,0.121,0.223,0.0087,25.4,0.931,0.97,0.903,30.7,29.8,29.8,714
2009-11-04,2009,2,5,308,203.48,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,136.5,0.67,136.5,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0961,0.00735,0.000287,0.103,0.00404,1,0.127,0.23,0.009,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2009-11-05,2009,2,6,309,205.94,0.84,4,Mod_Dry,29,4,2,2,30,67,0.33,138.9,0.68,138.9,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0969,0.00756,0.000296,0.104,0.00409,1,0.13,0.235,0.00917,25.3,0.934,0.97,0.906,32.2,31.3,31.3,750
2009-11-06,2009,2,6,310,210.04,0.83,4,Mod_Dry,29,4,2,2,30,67,0.32,143,0.68,143,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0984,0.00791,0.00031,0.106,0.00416,1,0.136,0.242,0.00947,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
2009-11-07,2009,2,6,311,210.86,0.83,4,Mod_Dry,29,4,2,2,30,67,0.32,143.9,0.68,143.9,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0987,0.00798,0.000312,0.107,0.00418,1,0.137,0.243,0.00953,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2009-11-08,2009,2,6,312,208.95,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,141.9,0.68,141.9,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.098,0.00782,0.000306,0.106,0.00414,1,0.134,0.24,0.00939,25.3,0.935,0.97,0.907,32.9,32,32,767
2009-11-09,2009,2,6,313,207.58,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,140.6,0.68,140.6,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0975,0.0077,0.000301,0.105,0.00412,1,0.132,0.237,0.00929,25.3,0.935,0.97,0.907,32.6,31.6,31.6,760
2009-11-10,2009,2,6,314,209.49,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,142.5,0.68,142.5,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0982,0.00786,0.000308,0.106,0.00415,1,0.135,0.241,0.00943,25.3,0.936,0.97,0.907,33.1,32.1,32.1,770
2009-11-11,2009,2,6,315,211.41,0.83,4,Mod_Dry,29,4,2,2,30,67,0.32,144.4,0.68,144.4,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0989,0.00802,0.000314,0.107,0.00419,1,0.137,0.244,0.00957,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2009-11-12,2009,2,7,316,210.04,0.83,4,Mod_Dry,29,4,2,2,30,67,0.32,143,0.68,143,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0984,0.00791,0.00031,0.106,0.00416,1,0.136,0.242,0.00947,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
2009-11-13,2009,2,7,317,208.67,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,141.7,0.68,141.7,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0979,0.00779,0.000305,0.106,0.00414,1,0.134,0.239,0.00937,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2009-11-14,2009,2,7,318,207.85,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,140.8,0.68,140.8,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0976,0.00772,0.000302,0.105,0.00412,1,0.133,0.238,0.00931,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2009-11-15,2009,2,7,319,210.31,0.83,4,Mod_Dry,29,4,2,2,30,67,0.32,143.3,0.68,143.3,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0985,0.00793,0.000311,0.106,0.00417,1,0.136,0.242,0.00949,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2009-11-16,2009,2,7,320,215.51,0.82,4,Mod_Dry,29,4,2,2,30,67,0.31,148.5,0.69,148.5,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00837,0.000328,0.109,0.00426,1,0.143,0.252,0.00987,25.3,0.938,0.97,0.91,34.5,33.5,33.5,803
2009-11-17,2009,2,7,321,220.71,0.81,4,Mod_Dry,29,4,2,2,30,67,0.3,153.7,0.7,153.7,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00882,0.000346,0.111,0.00436,1,0.15,0.261,0.0102,25.2,0.94,0.97,0.912,35.7,34.7,34.7,832
2009-11-18,2009,2,7,322,224.26,0.8,4,Mod_Dry,29,4,2,2,30,67,0.3,157.3,0.7,157.3,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00912,0.000358,0.113,0.00442,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,851
2009-11-19,2009,2,8,323,228.36,0.78,4,Mod_Dry,29,4,2,2,30,67,0.29,161.4,0.71,161.4,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00947,0.000372,0.114,0.00449,1,0.16,0.275,0.0108,25.2,0.942,0.971,0.915,37.5,36.4,36.4,874
2009-11-20,2009,2,8,324,232.46,0.77,4,Mod_Dry,29,4,2,2,30,67,0.29,165.5,0.71,165.5,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.00981,0.000386,0.116,0.00457,1,0.166,0.282,0.0111,25.1,0.944,0.973,0.918,38.5,37.4,37.4,898
2009-11-21,2009,2,8,325,232.74,0.77,4,Mod_Dry,29,4,2,2,30,67,0.29,165.7,0.71,165.7,0,0,0,0,-2,2,29,4,2,0,32,201,990,964.6,25.4,0.106,0.00984,0.000387,0.116,0.00457,1,0.166,0.282,0.0111,25.1,0.944,0.973,0.918,38.5,37.5,37.5,900
2009-11-22,2009,2,8,326,229.73,0.78,4,Mod_Dry,29,4,2,2,30,67,0.29,162.7,0.71,162.7,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.105,0.00958,0.000377,0.115,0.00452,1,0.162,0.277,0.0109,25.1,0.943,0.971,0.916,37.8,36.7,36.7,882
2009-11-23,2009,2,8,327,230,0.78,4,Mod_Dry,29,4,2,2,30,67,0.29,163,0.71,163,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.105,0.00961,0.000378,0.115,0.00452,1,0.163,0.278,0.0109,25.1,0.943,0.971,0.916,37.9,36.8,36.8,884
2009-11-24,2009,2,8,328,230.28,0.78,4,Mod_Dry,29,4,2,2,30,67,0.29,163.3,0.71,163.3,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.106,0.00963,0.000379,0.115,0.00453,1,0.163,0.278,0.0109,25.1,0.943,0.972,0.916,38,36.9,36.9,885
2009-11-25,2009,2,8,329,228.91,0.78,4,Mod_Dry,29,4,2,2,30,67,0.29,161.9,0.71,161.9,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.00951,0.000374,0.115,0.0045,1,0.161,0.276,0.0108,25.2,0.943,0.971,0.915,37.6,36.5,36.5,877
2009-11-26,2009,2,9,330,229.18,0.78,4,Mod_Dry,29,4,2,2,30,67,0.29,162.2,0.71,162.2,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.00954,0.000375,0.115,0.00451,1,0.161,0.276,0.0109,25.1,0.943,0.971,0.915,37.7,36.6,36.6,879
2009-11-27,2009,2,9,331,233.28,0.77,4,Mod_Dry,29,4,2,2,30,67,0.29,166.3,0.71,166.3,0,0,0,0,-2,2,29,4,2,0,32,201,990,964.6,25.4,0.107,0.00988,0.000389,0.116,0.00458,1,0.167,0.283,0.0112,25.1,0.944,0.973,0.919,38.7,37.6,37.6,903
2009-11-28,2009,2,9,332,236.84,0.75,4,Mod_Dry,29,4,2,2,30,67,0.28,169.8,0.72,169.8,0,0,0,0,-2,2,29,4,2,0,32,205,990,964.6,25.4,0.108,0.0102,0.000401,0.118,0.00465,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.921,39.5,38.5,38.5,924
2009-11-29,2009,2,9,333,239.3,0.75,4,Mod_Dry,29,4,2,2,30,67,0.28,172.3,0.72,172.3,0,0,0,0,-2,2,29,4,2,0,32,207,990,964.6,25.4,0.109,0.0104,0.00041,0.119,0.0047,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.923,40.1,39.1,39.1,939
2009-11-30,2009,2,9,334,240.12,0.74,4,Mod_Dry,29,4,2,2,30,67,0.28,173.1,0.72,173.1,0,0,0,0,-2,2,29,4,2,0,32,208,990,964.6,25.4,0.109,0.0105,0.000413,0.119,0.00471,1,0.176,0.296,0.0117,25.1,0.946,0.977,0.924,40.3,39.3,39.3,944
2009-12-01,2009,3,9,335,240.39,0.74,4,Mod_Dry,31,5,3,2,36,77,0.32,163.4,0.68,163.4,0,0,0,0,-2,2,31,5,3,0,38,202,990,964.6,25.4,0.107,0.00964,0.00038,0.117,0.0046,1,0.163,0.28,0.011,25.1,0.943,0.972,0.916,37.9,36.8,36.8,884
2009-12-02,2009,3,9,336,240.67,0.74,4,Mod_Dry,31,5,3,2,36,77,0.32,163.7,0.68,163.7,0,0,0,0,-2,2,31,5,3,0,38,203,990,964.6,25.4,0.107,0.00966,0.000381,0.117,0.0046,1,0.163,0.28,0.011,25.1,0.943,0.972,0.916,38,36.9,36.9,885
2009-12-03,2009,3,10,337,241.49,0.74,4,Mod_Dry,31,5,3,2,36,77,0.32,164.5,0.68,164.5,0,0,0,0,-2,2,31,5,3,0,38,203,990,964.6,25.4,0.107,0.00973,0.000384,0.117,0.00462,1,0.165,0.282,0.0111,25.1,0.943,0.972,0.917,38.2,37.1,37.1,890
2009-12-04,2009,3,10,338,242.31,0.74,4,Mod_Dry,31,5,3,2,36,77,0.32,165.3,0.68,165.3,0,0,0,0,-2,2,31,5,3,0,38,204,990,964.7,25.3,0.108,0.0098,0.000387,0.117,0.00463,1,0.166,0.283,0.0112,25.1,0.944,0.972,0.918,38.3,37.3,37.3,895
2009-12-05,2009,3,10,339,242.03,0.74,4,Mod_Dry,31,5,3,2,36,77,0.32,165,0.68,165,0,0,0,0,-2,2,31,5,3,0,38,204,990,964.7,25.3,0.108,0.00978,0.000386,0.117,0.00463,1,0.165,0.283,0.0111,25.1,0.944,0.972,0.918,38.3,37.2,37.2,893
2009-12-06,2009,3,10,340,244.49,0.73,4,Mod_Dry,31,5,3,2,36,77,0.32,167.5,0.69,167.5,0,0,0,0,-2,2,31,5,3,0,38,206,990,964.7,25.3,0.108,0.00999,0.000394,0.118,0.00467,1,0.169,0.287,0.0113,25,0.944,0.974,0.919,38.9,37.8,37.8,908
2009-12-07,2009,3,10,341,249.14,0.72,4,Mod_Dry,31,5,3,2,36,77,0.31,172.1,0.69,172.1,0,0,0,0,-2,2,31,5,3,0,38,211,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00476,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,39.9,39,39,935
2009-12-08,2009,3,10,342,253.79,0.71,4,Mod_Dry,31,5,3,2,36,77,0.3,176.8,0.7,176.8,0,0,0,0,-2,2,31,5,3,0,38,216,990,964.7,25.3,0.112,0.0108,0.000426,0.122,0.00484,1,0.181,0.304,0.012,25,0.947,0.978,0.927,41,40.1,40.1,963
2009-12-09,2009,3,10,343,258.44,0.7,4,Mod_Dry,31,5,3,2,36,77,0.3,181.4,0.7,181.4,0,0,0,0,-2,2,31,5,3,0,38,220,990,964.7,25.3,0.113,0.0112,0.000442,0.125,0.00493,1,0.187,0.312,0.0123,25,0.949,0.98,0.93,42.1,41.3,41.3,991
2009-12-10,2009,3,11,344,263.09,0.69,4,Mod_Dry,31,5,3,2,36,77,0.29,186.1,0.71,186.1,0,0,0,0,-2,2,31,5,3,0,38,225,990,964.8,25.2,0.115,0.0116,0.000458,0.127,0.00501,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.2,42.4,42.4,1020
2009-12-11,2009,3,11,345,267.74,0.68,5,Dry,26,4,3,2,24,59,0.22,208.7,0.78,208.7,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000535,0.134,0.00532,1,0.224,0.359,0.0142,24.9,0.956,0.98,0.937,48.7,47.7,47.7,1150
2009-12-12,2009,3,11,346,272.39,0.67,5,Dry,26,4,3,2,24,59,0.22,213.4,0.78,213.4,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0139,0.000551,0.136,0.00541,1,0.231,0.367,0.0146,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2009-12-13,2009,3,11,347,273.75,0.67,5,Dry,26,4,3,2,24,59,0.22,214.8,0.78,214.8,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000556,0.137,0.00543,1,0.232,0.369,0.0147,24.8,0.957,0.98,0.938,50.1,48.2,48.2,1160
2009-12-14,2009,3,11,348,275.67,0.66,5,Dry,26,4,3,2,24,59,0.21,216.7,0.79,216.7,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000562,0.138,0.00547,1,0.235,0.373,0.0148,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2009-12-15,2009,3,11,349,279.22,0.66,5,Dry,26,4,3,2,24,59,0.21,220.2,0.79,220.2,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0145,0.000575,0.139,0.00553,1,0.24,0.379,0.0151,24.8,0.958,0.98,0.939,51.3,48.2,48.2,1160
2009-12-16,2009,3,11,350,279.49,0.66,5,Dry,26,4,3,2,24,59,0.21,220.5,0.79,220.5,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0145,0.000575,0.139,0.00554,1,0.24,0.38,0.0151,24.8,0.958,0.98,0.939,51.4,48.2,48.2,1160
2009-12-17,2009,3,12,351,278.67,0.66,5,Dry,26,4,3,2,24,59,0.21,219.7,0.79,219.7,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0144,0.000573,0.139,0.00552,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.2,48.2,48.2,1160
2009-12-18,2009,3,12,352,277.85,0.66,5,Dry,26,4,3,2,24,59,0.21,218.8,0.79,218.8,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0144,0.00057,0.139,0.00551,1,0.238,0.377,0.015,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2009-12-19,2009,3,12,353,277.58,0.66,5,Dry,26,4,3,2,24,59,0.21,218.6,0.79,218.6,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0143,0.000569,0.139,0.0055,1,0.238,0.376,0.0149,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2009-12-20,2009,3,12,354,277.31,0.66,5,Dry,26,4,3,2,24,59,0.21,218.3,0.79,218.3,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000568,0.139,0.0055,1,0.237,0.376,0.0149,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2009-12-21,2009,3,12,355,280.31,0.65,5,Dry,26,4,3,2,24,59,0.21,221.3,0.79,221.3,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0146,0.000578,0.14,0.00555,1,0.241,0.381,0.0151,24.8,0.959,0.98,0.939,51.6,48.2,48.2,1160
2009-12-22,2009,3,12,356,284.96,0.65,5,Dry,26,4,3,2,24,59,0.21,226,0.79,226,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.015,0.000594,0.142,0.00564,1,0.248,0.389,0.0155,24.8,0.959,0.98,0.94,52.7,48.2,48.2,1160
2009-12-23,2009,3,12,357,286.33,0.65,5,Dry,26,4,3,2,24,59,0.21,227.3,0.79,227.3,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.0151,0.000599,0.142,0.00566,2,0.0959,0.238,0.00948,24.9,0.922,0.97,0.894,25.6,24.8,49.7,1190
2009-12-24,2009,3,13,358,288.24,0.64,5,Dry,26,4,3,2,24,59,0.2,229.2,0.8,229.2,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000606,0.143,0.0057,2,0.0972,0.241,0.00957,24.9,0.923,0.97,0.895,25.8,25.1,50.1,1200
2009-12-25,2009,3,13,359,289.61,0.64,5,Dry,26,4,3,2,24,59,0.2,230.6,0.8,230.6,0,0,0,0,-2,2,26,4,3,0,26,264,990,964.9,25.1,0.129,0.0154,0.000611,0.144,0.00572,2,0.0982,0.242,0.00963,24.9,0.923,0.97,0.895,26,25.2,50.4,1210
2009-12-26,2009,3,13,360,288.79,0.64,5,Dry,26,4,3,2,24,59,0.2,229.8,0.8,229.8,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.000608,0.144,0.00571,2,0.0976,0.241,0.00959,24.9,0.923,0.97,0.895,25.9,25.1,50.2,1210
2009-12-27,2009,3,13,361,288.52,0.64,5,Dry,26,4,3,2,24,59,0.2,229.5,0.8,229.5,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.000607,0.143,0.0057,2,0.0974,0.241,0.00958,24.9,0.923,0.97,0.895,25.9,25.1,50.2,1200
2009-12-28,2009,3,13,362,290.43,0.64,5,Dry,26,4,3,2,24,59,0.2,231.4,0.8,231.4,0,0,0,0,-2,2,26,4,3,0,26,264,990,964.9,25.1,0.129,0.0154,0.000613,0.144,0.00574,2,0.0987,0.243,0.00967,24.9,0.923,0.97,0.896,26.1,25.3,50.6,1210
2009-12-29,2009,3,13,363,294.53,0.63,5,Dry,26,4,3,2,24,59,0.2,235.5,0.8,235.5,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.13,0.0158,0.000628,0.146,0.00581,2,0.101,0.248,0.00985,24.9,0.925,0.97,0.897,26.6,25.8,51.5,1240
2009-12-30,2009,3,13,364,298.64,0.63,5,Dry,26,4,3,2,24,59,0.2,239.6,0.8,239.6,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0161,0.000642,0.148,0.00589,2,0.104,0.252,0.01,24.9,0.926,0.97,0.898,27,26.2,52.5,1260
2009-12-31,2009,3,14,365,302.74,0.62,5,Dry,26,4,3,2,24,59,0.2,243.7,0.81,243.7,0,0,0,0,-2,2,26,4,3,0,26,277,990,964.9,25.1,0.133,0.0165,0.000656,0.15,0.00597,2,0.107,0.257,0.0102,24.8,0.927,0.97,0.899,27.5,26.7,53.4,1280
2010-01-01,2009,4,14,1,306.84,0.62,5,Dry,29,5,4,2,33,73,0.24,233.8,0.76,233.8,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.131,0.0156,0.000623,0.147,0.00587,2,0.1,0.247,0.00987,24.8,0.924,0.97,0.896,26.3,25.5,51,1220
2010-01-02,2009,4,14,2,309.85,0.61,5,Dry,29,5,4,2,33,73,0.24,236.8,0.76,236.8,0,0,0,0,-2,2,29,5,4,0,35,275,990,964.9,25.1,0.133,0.0159,0.000634,0.148,0.00592,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.7,1240
2010-01-03,2009,4,14,3,310.12,0.61,5,Dry,29,5,4,2,33,73,0.23,237.1,0.77,237.1,0,0,0,0,-2,2,29,5,4,0,35,275,990,965,25,0.133,0.0159,0.000635,0.149,0.00593,2,0.103,0.251,0.01,24.8,0.925,0.97,0.897,26.7,25.9,51.8,1240
2010-01-04,2009,4,14,4,310.94,0.61,5,Dry,29,5,4,2,33,73,0.23,237.9,0.77,237.9,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000638,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.8,26,51.9,1250
2010-01-05,2009,4,14,5,313.95,0.61,5,Dry,29,5,4,2,33,73,0.23,240.9,0.77,240.9,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000648,0.15,0.006,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.6,1260
2010-01-06,2009,4,14,6,320.24,0.6,5,Dry,29,5,4,2,33,73,0.23,247.2,0.77,247.2,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0168,0.000671,0.153,0.00612,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.901,27.8,27,54,1300
2010-01-07,2009,4,15,7,325.98,0.59,5,Dry,29,5,4,2,33,73,0.22,253,0.78,253,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0184,0.000737,0.157,0.00627,2,0.113,0.27,0.0108,24.7,0.93,0.97,0.902,28.5,27.6,55.3,1330
2010-01-08,2009,4,15,8,331.72,0.59,5,Dry,29,5,4,2,33,73,0.22,258.7,0.78,258.7,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0211,0.000847,0.161,0.00647,2,0.117,0.279,0.0112,24.7,0.931,0.97,0.903,29.1,28.3,56.5,1360
2010-01-09,2009,4,15,9,337.46,0.58,5,Dry,29,5,4,2,33,73,0.22,264.5,0.78,264.5,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0238,0.000956,0.166,0.00667,2,0.121,0.287,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.8,1390
2010-01-10,2009,4,15,10,343.21,0.57,5,Dry,29,5,4,2,33,73,0.21,270.2,0.79,270.2,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0265,0.00107,0.171,0.00687,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59,1420
2010-01-11,2009,4,15,11,349.49,0.57,5,Dry,29,5,4,2,33,73,0.21,276.5,0.79,276.5,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.147,0.0295,0.00119,0.176,0.00708,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.4,1450
2010-01-12,2009,4,15,12,356.88,0.56,5,Dry,29,5,4,2,33,73,0.2,283.9,0.8,283.9,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.033,0.00133,0.182,0.00734,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.909,31.9,31,62,1490
2010-01-13,2009,4,15,13,363.71,0.55,5,Dry,29,5,4,2,33,73,0.2,290.7,0.8,290.7,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0362,0.00146,0.188,0.00758,2,0.139,0.326,0.0132,24.5,0.938,0.97,0.91,32.7,31.7,63.4,1520
2010-01-14,2009,4,16,14,368.91,0.55,5,Dry,29,5,4,2,33,73,0.2,295.9,0.8,295.9,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0387,0.00156,0.192,0.00776,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.6,1550
2010-01-15,2009,4,16,15,375.2,0.54,5,Dry,29,5,4,2,33,73,0.2,302.2,0.81,302.2,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.156,0.0416,0.00168,0.197,0.00798,2,0.146,0.344,0.0139,24.4,0.941,0.97,0.912,34,33,65.9,1580
2010-01-16,2009,4,16,16,383.13,0.53,5,Dry,29,5,4,2,33,73,0.19,310.1,0.81,310.1,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0454,0.00184,0.204,0.00826,2,0.152,0.356,0.0144,24.3,0.942,0.97,0.914,34.8,33.8,67.6,1620
2010-01-17,2009,4,16,17,392.7,0.53,5,Dry,29,5,4,2,33,73,0.19,319.7,0.81,319.7,0,0,0,0,-2,2,29,5,4,0,35,358,990,965.4,24.6,0.162,0.0499,0.00203,0.212,0.00859,2,0.158,0.37,0.015,24.3,0.943,0.97,0.915,35.9,34.8,69.6,1670
2010-01-18,2009,4,16,18,402.81,0.52,5,Dry,29,5,4,2,33,73,0.18,329.8,0.82,329.8,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.165,0.0547,0.00222,0.22,0.00895,2,0.165,0.385,0.0157,24.2,0.945,0.97,0.917,37,35.9,71.8,1720
2010-01-19,2009,4,16,19,412.93,0.51,5,Dry,29,5,4,2,33,73,0.18,339.9,0.82,339.9,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0594,0.00242,0.228,0.00931,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,38.1,37,74,1780
2010-01-20,2009,4,16,20,424.69,0.5,5,Dry,29,5,4,2,33,73,0.17,351.7,0.83,351.7,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.065,0.00265,0.238,0.00972,2,0.18,0.418,0.0171,24.1,0.949,0.975,0.924,39.4,38.4,76.8,1840
2010-01-21,2009,4,17,21,436.99,0.49,5,Dry,29,5,4,2,33,73,0.17,364,0.83,364,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.177,0.0708,0.0029,0.248,0.0102,2,0.188,0.436,0.0179,24,0.95,0.978,0.929,40.7,39.8,79.6,1910
2010-01-22,2009,4,17,22,451.49,0.48,5,Dry,29,5,4,2,33,73,0.16,378.5,0.84,378.5,0,0,0,0,-2,2,29,5,4,0,35,416,990,965.6,24.4,0.183,0.0776,0.00319,0.26,0.0107,2,0.198,0.458,0.0188,23.9,0.952,0.98,0.933,42.3,41.4,82.8,1990
2010-01-23,2009,4,17,23,464.89,0.47,5,Dry,29,5,4,2,33,73,0.16,391.9,0.84,391.9,0,0,0,0,-2,2,29,5,4,0,35,430,990,965.7,24.3,0.187,0.084,0.00345,0.271,0.0112,2,0.207,0.478,0.0197,23.8,0.954,0.98,0.935,43.7,42.8,85.6,2050
2010-01-24,2009,4,17,24,477.19,0.46,5,Dry,29,5,4,2,33,73,0.15,404.2,0.85,404.2,0,0,0,0,-2,2,29,5,4,0,35,442,990,965.7,24.3,0.192,0.0898,0.0037,0.281,0.0116,2,0.215,0.497,0.0205,23.8,0.955,0.98,0.936,45,44.1,88.2,2120
2010-01-25,2009,4,17,25,493.32,0.45,5,Dry,29,5,4,2,33,73,0.15,420.3,0.85,420.3,0,0,0,0,-2,2,29,5,4,0,35,458,990,965.8,24.2,0.197,0.0974,0.00403,0.295,0.0122,2,0.226,0.521,0.0215,23.7,0.956,0.98,0.937,46.6,45.7,91.4,2190
2010-01-26,2009,4,17,26,513.28,0.44,5,Dry,29,5,4,2,33,73,0.14,440.3,0.86,440.3,0,0,0,0,-2,2,29,5,4,0,35,478,990,965.9,24.1,0.204,0.107,0.00443,0.311,0.0129,2,0.24,0.551,0.0229,23.5,0.958,0.98,0.939,48.7,47.7,95.4,2290
2010-01-27,2009,4,17,27,536.53,0.42,5,Dry,29,5,4,2,33,73,0.14,463.5,0.86,463.5,0,0,0,0,-2,2,29,5,4,0,35,502,990,966,24,0.213,0.118,0.00491,0.33,0.0138,2,0.255,0.586,0.0244,23.4,0.957,0.98,0.938,50.9,48.2,96.4,2310
2010-01-28,2009,4,18,28,561.41,0.41,5,Dry,29,5,4,2,33,73,0.13,488.4,0.87,488.4,0,0,0,0,-2,2,29,5,4,0,35,526,990,966.1,23.9,0.226,0.13,0.00543,0.355,0.0149,3,0.162,0.517,0.0217,23.4,0.945,0.97,0.917,35.2,34.2,103,2460
2010-01-29,2009,4,18,29,586.29,0.4,5,Dry,29,5,4,2,33,73,0.13,513.3,0.88,513.3,0,0,0,0,-2,2,29,5,4,0,35,551,990,966.2,23.8,0.24,0.144,0.00606,0.384,0.0161,3,0.173,0.557,0.0234,23.2,0.948,0.97,0.919,36.9,35.8,107,2580
2010-01-30,2009,4,18,30,610.08,0.39,5,Dry,29,5,4,2,33,73,0.12,537.1,0.88,537.1,0,0,0,0,-2,2,29,5,4,0,35,575,990,966.3,23.7,0.253,0.16,0.00675,0.413,0.0175,3,0.184,0.597,0.0252,23.1,0.95,0.973,0.924,38.5,37.4,112,2690
2010-01-31,2009,4,18,31,628.95,0.38,5,Dry,29,5,4,2,33,73,0.12,556,0.88,556,0,0,0,0,-2,2,29,5,4,0,35,594,990,966.4,23.6,0.264,0.172,0.00731,0.436,0.0185,3,0.193,0.629,0.0267,23,0.951,0.975,0.928,39.7,38.7,116,2790
2010-02-01,2009,5,18,32,648.36,0.37,4,Mod_Dry,36,6,5,4,54,105,0.16,543.4,0.84,543.4,0,0,0,0,-4,4,36,6,5,0,58,590,990,966.5,23.5,0.262,0.164,0.00698,0.426,0.0181,3,0.187,0.613,0.0261,22.9,0.95,0.973,0.925,38.6,37.6,113,2710
2010-02-02,2009,5,18,33,671.06,0.36,4,Mod_Dry,36,6,5,4,54,105,0.16,566.1,0.84,566.1,0,0,0,0,-4,4,36,6,5,0,58,613,990,966.6,23.4,0.275,0.179,0.00765,0.454,0.0194,3,0.197,0.651,0.0278,22.8,0.952,0.976,0.929,40.1,39.1,117,2820
2010-02-03,2009,5,18,34,693.21,0.35,4,Mod_Dry,36,6,5,4,54,105,0.15,588.2,0.85,588.2,0,0,0,0,-4,4,36,6,5,0,58,635,990,966.7,23.3,0.288,0.194,0.00831,0.481,0.0206,3,0.207,0.689,0.0295,22.6,0.954,0.979,0.934,41.5,40.6,122,2930
2010-02-04,2009,5,19,35,715.35,0.34,4,Mod_Dry,36,6,5,4,54,105,0.15,610.4,0.85,610.4,0,0,0,0,-4,4,36,6,5,0,58,657,990,966.8,23.2,0.3,0.209,0.00898,0.509,0.0219,3,0.217,0.726,0.0312,22.5,0.955,0.98,0.936,42.9,42,126,3030
2010-02-05,2009,5,19,36,739.14,0.33,4,Mod_Dry,36,6,5,4,54,105,0.14,634.1,0.86,634.1,0,0,0,0,-4,4,36,6,5,0,58,681,990,966.9,23.1,0.314,0.225,0.0097,0.538,0.0233,3,0.228,0.766,0.0331,22.4,0.956,0.98,0.937,44.3,43.4,130,3130
2010-02-06,2009,5,19,37,760.2,0.32,4,Mod_Dry,36,6,5,4,54,105,0.14,655.2,0.86,655.2,0,0,0,0,-4,4,36,6,5,0,58,702,990,966.9,23.1,0.326,0.239,0.0104,0.564,0.0245,3,0.237,0.802,0.0348,22.3,0.956,0.98,0.937,45.6,44.7,134,3220
