date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-02-07,2009,5,19,38,776,0.32,4,Mod_Dry,36,6,5,4,54,105,0.14,671,0.86,671,0,0,0,0,-4,4,36,6,5,0,58,718,990,967,23,0.335,0.249,0.0108,0.584,0.0254,3,0.244,0.828,0.036,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
2010-02-08,2009,5,19,39,791.07,0.31,4,Mod_Dry,36,6,5,4,54,105,0.13,686.1,0.87,686.1,0,0,0,0,-4,4,36,6,5,0,58,733,990,967.1,22.9,0.343,0.259,0.0113,0.602,0.0263,3,0.251,0.854,0.0372,22.1,0.957,0.98,0.938,47.4,46.5,139,3340
2010-02-09,2009,5,19,40,812.34,0.3,4,Mod_Dry,36,6,5,4,54,105,0.13,707.3,0.87,707.3,0,0,0,0,-4,4,36,6,5,0,58,754,990,967.1,22.9,0.355,0.274,0.012,0.629,0.0275,3,0.261,0.89,0.0389,22,0.957,0.98,0.938,48.6,47.6,143,3430
2010-02-10,2009,5,19,41,836.14,0.29,4,Mod_Dry,36,6,5,4,54,105,0.13,731.1,0.87,731.1,0,0,0,0,-4,4,36,6,5,0,58,778,990,967.2,22.8,0.369,0.289,0.0127,0.658,0.0289,3,0.272,0.93,0.0409,21.8,0.957,0.98,0.938,49.9,48.2,145,3470
2010-02-11,2009,5,20,42,865.99,0.28,3,Normal,43,7,5,4,78,137,0.16,729,0.84,729,0,0,0,0,-4,4,43,7,5,0,82,784,990,967.4,22.6,0.373,0.288,0.0127,0.661,0.0292,3,0.271,0.931,0.0411,21.7,0.957,0.98,0.938,49.5,48.2,145,3470
2010-02-12,2009,5,20,43,897.93,0.27,3,Normal,43,7,5,4,78,137,0.15,760.9,0.85,760.9,0,0,0,0,-4,4,43,7,5,0,82,816,990,967.5,22.5,0.402,0.307,0.0137,0.709,0.0315,3,0.283,0.992,0.0441,21.5,0.957,0.98,0.937,51.2,48.2,145,3470
2010-02-13,2009,5,20,44,931.65,0.26,3,Normal,43,7,5,4,78,137,0.15,794.6,0.85,794.6,0,0,0,0,-4,4,43,7,5,0,82,850,990,967.6,22.4,0.433,0.324,0.0145,0.756,0.0338,4,0.211,0.967,0.0432,21.4,0.953,0.975,0.93,39.7,38.8,155,3720
2010-02-14,2009,5,20,45,966.93,0.25,3,Normal,43,7,5,4,78,137,0.14,829.9,0.86,829.9,0,0,0,0,-4,4,43,7,5,0,82,885,990,967.8,22.2,0.465,0.341,0.0153,0.806,0.0362,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.933,41.2,40.3,161,3870
2010-02-15,2009,5,20,46,1008.6,0.24,3,Normal,43,7,5,4,78,137,0.14,871.6,0.86,871.6,0,0,0,0,-4,4,43,7,5,0,82,927,990,967.9,22.1,0.503,0.361,0.0163,0.864,0.0391,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.8,41.9,168,4030
2010-02-16,2009,5,20,47,1057,0.23,3,Normal,43,7,5,4,78,137,0.13,920,0.87,920,0,0,0,0,-4,4,43,7,5,0,82,975,990,968.1,21.9,0.547,0.384,0.0175,0.932,0.0425,4,0.253,1.18,0.054,20.7,0.955,0.98,0.936,44.7,43.8,175,4200
2010-02-17,2009,5,20,48,1112.7,0.22,3,Normal,43,7,5,4,78,137,0.12,975.7,0.88,975.7,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.3,21.7,0.598,0.411,0.0189,1.01,0.0464,4,0.272,1.28,0.0589,20.5,0.956,0.98,0.936,46.8,45.8,183,4400
2010-02-18,2009,5,21,49,1181.6,0.21,3,Normal,43,7,5,4,78,137,0.12,1045,0.88,1045,0,0,0,0,-4,4,43,7,5,0,82,1100,990,968.5,21.5,0.698,0.523,0.0243,1.22,0.0567,4,0.289,1.51,0.0701,20,0.955,0.98,0.936,49,48,192,4610
2010-02-19,2009,5,21,50,1253,0.2,3,Normal,43,7,5,4,78,137,0.11,1116,0.89,1100,16,4,0,0,-4,16,47,7,5,0,94,1160,990,968.7,21.3,0.785,0.648,0.0304,1.43,0.0673,4,0.3,1.73,0.0813,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2010-02-20,2009,5,21,51,1326.8,0.19,3,Normal,43,7,5,4,78,137,0.1,1190,0.9,1100,90,20,3,3,-1,65,63,10,8,3,143,1180,990,968.9,21.1,0.817,0.648,0.0308,1.47,0.0695,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2010-02-21,2009,5,21,52,1396.6,0.18,2,Mod_Wet,49,8,7,5,93,162,0.12,1235,0.88,1100,135,31,4,4,-1,97,80,12,11,4,190,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,48.9,48,192,4610
2010-02-22,2009,5,21,53,1443.1,0.17,2,Mod_Wet,49,8,7,5,93,162,0.11,1281,0.89,1100,181,41,5,6,0,129,90,13,13,5,222,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2010-02-23,2009,5,21,54,1490.2,0.16,2,Mod_Wet,49,8,7,5,93,162,0.11,1328,0.89,1100,228,51,7,7,2,161,100,15,14,7,254,1230,990,969.5,20.5,0.89,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47.1,188,4520
2010-02-24,2009,5,21,55,1544.5,0.15,2,Mod_Wet,49,8,7,5,93,162,0.1,1383,0.9,1100,283,51,8,9,3,212,100,16,16,8,305,1230,990,969.6,20.4,0.898,0.648,0.0318,1.55,0.0759,4,0.3,1.85,0.0906,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2010-02-25,2009,5,22,56,1606.2,0.15,2,Mod_Wet,49,8,7,5,93,162,0.1,1444,0.9,1100,344,51,10,10,5,268,100,18,17,10,361,1240,990,969.8,20.2,0.906,0.648,0.0321,1.55,0.077,4,0.3,1.85,0.0919,18.3,0.952,0.98,0.933,47,46.1,184,4420
2010-02-26,2009,5,22,57,1662.2,0.14,2,Mod_Wet,49,8,7,5,93,162,0.098,1500,0.9,1100,400,51,10,12,7,320,100,18,19,12,413,1240,990,970,20,0.911,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2010-02-27,2009,5,22,58,1719,0.13,2,Mod_Wet,49,8,7,5,93,162,0.094,1557,0.91,1100,457,51,10,14,9,373,100,18,21,14,466,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.079,4,0.3,1.86,0.0941,17.9,0.951,0.98,0.932,46,45.1,180,4330
2010-02-28,2009,5,22,59,1769.7,0.13,2,Mod_Wet,49,8,7,5,93,162,0.091,1608,0.91,1100,508,51,10,15,10,422,100,18,22,15,515,1240,990,970.4,19.6,0.919,0.648,0.033,1.57,0.0797,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2010-03-01,2009,6,22,60,1827.8,0.12,2,Mod_Wet,59,11,12,13,144,239,0.13,1589,0.87,1100,489,41,7,13,2,426,100,18,25,15,570,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2010-03-02,2009,6,22,61,1886.7,0.12,2,Mod_Wet,59,11,12,13,144,239,0.13,1648,0.87,1100,548,41,7,13,3,484,100,18,25,16,628,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2010-03-03,2009,6,22,62,1953.3,0.11,2,Mod_Wet,59,11,12,13,144,239,0.12,1714,0.88,1100,614,41,7,13,5,548,100,18,25,18,692,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2010-03-04,2009,6,23,63,2020.8,0.11,2,Mod_Wet,59,11,12,13,144,239,0.12,1782,0.88,1100,682,41,7,13,7,614,100,18,25,20,758,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2010-03-05,2009,6,23,64,2081.8,0.1,2,Mod_Wet,59,11,12,13,144,239,0.12,1843,0.89,1100,743,41,7,13,9,673,100,18,25,22,817,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2010-03-06,2009,6,23,65,2143.4,0.095,2,Mod_Wet,59,11,12,13,144,239,0.11,1904,0.89,1100,804,41,7,13,11,732,100,18,25,24,876,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2010-03-07,2009,6,23,66,2213.1,0.088,2,Mod_Wet,59,11,12,13,144,239,0.11,1974,0.89,1100,874,41,7,13,13,800,100,18,25,26,944,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3970
2010-03-08,2009,6,23,67,2283.4,0.083,2,Mod_Wet,59,11,12,13,144,239,0.1,2044,0.9,1100,944,41,7,13,15,868,100,18,25,28,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2010-03-09,2009,6,23,68,2339.5,0.078,2,Mod_Wet,59,11,12,13,144,239,0.1,2100,0.9,1100,1000,41,7,13,17,922,100,18,25,30,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2010-03-10,2009,6,23,69,2411.1,0.072,2,Mod_Wet,59,11,12,13,144,239,0.099,2172,0.9,1100,1070,41,7,13,19,992,100,18,25,32,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2010-03-11,2009,6,24,70,2491.1,0.065,3,Normal,49,9,9,9,107,183,0.073,2308,0.93,1100,1210,51,9,16,27,1110,100,18,25,36,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2010-03-12,2009,6,24,71,2571.9,0.059,3,Normal,49,9,9,9,107,183,0.071,2389,0.93,1100,1290,51,9,16,30,1180,100,18,25,39,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2010-03-13,2009,6,24,72,2653.5,0.052,3,Normal,49,9,9,9,107,183,0.069,2471,0.93,1100,1370,51,9,16,32,1260,100,18,25,41,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2010-03-14,2009,6,24,73,2735.9,0.046,3,Normal,49,9,9,9,107,183,0.067,2553,0.93,1100,1450,51,9,16,35,1340,100,18,25,44,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2010-03-15,2009,6,24,74,2819.1,0.04,3,Normal,49,9,9,9,107,183,0.065,2636,0.94,1100,1540,51,9,16,37,1420,100,18,25,46,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,149,3560
2010-03-16,2009,6,24,75,2894.9,0.036,3,Normal,49,9,9,9,107,183,0.063,2712,0.94,1100,1610,51,9,16,39,1500,100,18,25,48,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2010-03-17,2009,6,24,76,2963.3,0.033,3,Normal,49,9,9,9,107,183,0.062,2780,0.94,1100,1680,51,9,16,41,1560,100,18,25,50,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2010-03-18,2009,6,25,77,3024.1,0.03,3,Normal,49,9,9,9,107,183,0.06,2841,0.94,1100,1740,51,9,16,43,1620,100,18,25,52,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2010-03-19,2009,6,25,78,3077,0.028,3,Normal,49,9,9,9,107,183,0.059,2894,0.94,1100,1790,51,9,16,45,1670,100,18,25,54,1780,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2010-03-20,2009,6,25,79,3122,0.027,3,Normal,49,9,9,9,107,183,0.059,2939,0.94,1100,1840,51,9,16,46,1720,100,18,25,55,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2010-03-21,2009,6,25,80,3159,0.025,2,Mod_Wet,59,11,12,13,144,239,0.076,2920,0.92,1100,1820,41,7,13,42,1720,100,18,25,55,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
2010-03-22,2009,6,25,81,3196.1,0.024,2,Mod_Wet,59,11,12,13,144,239,0.075,2957,0.93,1100,1860,41,7,13,43,1750,100,18,25,56,1900,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,139,3330
2010-03-23,2009,6,25,82,3233.3,0.023,2,Mod_Wet,59,11,12,13,144,239,0.074,2994,0.93,1100,1890,41,7,13,44,1790,100,18,25,57,1930,1240,990,974.1,15.9,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3310
2010-03-24,2009,6,25,83,3262.3,0.022,2,Mod_Wet,59,11,12,13,144,239,0.073,3023,0.93,1100,1920,41,7,13,45,1820,100,18,25,58,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.3,137,3290
2010-03-25,2009,6,26,84,3283.1,0.021,2,Mod_Wet,59,11,12,13,144,239,0.073,3044,0.93,1100,1940,41,7,13,45,1840,100,18,25,58,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2010-03-26,2009,6,26,85,3295.6,0.021,2,Mod_Wet,59,11,12,13,144,239,0.072,3057,0.93,1100,1960,41,7,13,46,1850,100,18,25,59,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2010-03-27,2009,6,26,86,3308.1,0.021,2,Mod_Wet,59,11,12,13,144,239,0.072,3069,0.93,1100,1970,41,7,13,46,1860,100,18,25,59,2010,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35.1,34,136,3260
2010-03-28,2009,6,26,87,3312.2,0.02,2,Mod_Wet,59,11,12,13,144,239,0.072,3073,0.93,1100,1970,41,7,13,46,1870,100,18,25,59,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2010-03-29,2009,6,26,88,3316.4,0.02,2,Mod_Wet,59,11,12,13,144,239,0.072,3077,0.93,1100,1980,41,7,13,46,1870,100,18,25,59,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2010-03-30,2009,6,26,89,3320.6,0.02,2,Mod_Wet,59,11,12,13,144,239,0.072,3082,0.93,1100,1980,41,7,13,46,1880,100,18,25,59,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2010-03-31,2009,6,26,90,3324.8,0.02,2,Mod_Wet,59,11,12,13,144,239,0.072,3086,0.93,1100,1990,41,7,13,47,1880,100,18,25,60,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2010-04-01,2009,7,27,91,3328.9,0.02,2,Mod_Wet,70,14,18,25,168,295,0.089,3034,0.91,1100,1930,30,4,7,33,1860,100,18,25,58,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,136,3250
2010-04-02,2009,7,27,92,3333.1,0.02,2,Mod_Wet,70,14,18,25,168,295,0.088,3038,0.91,1100,1940,30,4,7,33,1860,100,18,25,58,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,135,3250
2010-04-03,2009,7,27,93,3337.3,0.02,2,Mod_Wet,70,14,18,25,168,295,0.088,3042,0.91,1100,1940,30,4,7,33,1870,100,18,25,58,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.8,135,3250
2010-04-04,2009,7,27,94,3341.5,0.019,2,Mod_Wet,70,14,18,25,168,295,0.088,3046,0.91,1100,1950,30,4,7,33,1870,100,18,25,58,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
2010-04-05,2009,7,27,95,3354,0.019,2,Mod_Wet,70,14,18,25,168,295,0.088,3059,0.91,1100,1960,30,4,7,34,1880,100,18,25,59,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2010-04-06,2009,7,27,96,3366.6,0.019,2,Mod_Wet,70,14,18,25,168,295,0.088,3072,0.91,1100,1970,30,4,7,34,1900,100,18,25,59,2070,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
2010-04-07,2009,7,27,97,3387.6,0.018,2,Mod_Wet,70,14,18,25,168,295,0.087,3093,0.91,1100,1990,30,4,7,35,1920,100,18,25,60,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.6,134,3220
2010-04-08,2009,7,28,98,3417,0.017,2,Mod_Wet,70,14,18,25,168,295,0.086,3122,0.91,1100,2020,30,4,7,36,1950,100,18,25,61,2110,1240,990,974.4,15.6,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
2010-04-09,2009,7,28,99,3446.5,0.016,2,Mod_Wet,70,14,18,25,168,295,0.086,3151,0.91,1100,2050,30,4,7,37,1970,100,18,25,62,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.2,133,3190
2010-04-10,2009,7,28,100,3484.5,0.015,2,Mod_Wet,70,14,18,25,168,295,0.085,3189,0.92,1100,2090,30,4,7,38,2010,100,18,25,63,2180,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2010-04-11,2009,7,28,101,3522.6,0.014,2,Mod_Wet,70,14,18,25,168,295,0.084,3228,0.92,1100,2130,30,4,7,39,2050,100,18,25,64,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.8,32.8,131,3150
2010-04-12,2009,7,28,102,3552.4,0.013,2,Mod_Wet,70,14,18,25,168,295,0.083,3257,0.92,1100,2160,30,4,7,40,2080,100,18,25,65,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,131,3130
2010-04-13,2009,7,28,103,3582.2,0.012,2,Mod_Wet,70,14,18,25,168,295,0.082,3287,0.92,1100,2190,30,4,7,41,2110,100,18,25,66,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2010-04-14,2009,7,28,104,3603.5,0.011,2,Mod_Wet,70,14,18,25,168,295,0.082,3309,0.92,1100,2210,30,4,7,41,2130,100,18,25,66,2300,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3110
2010-04-15,2009,7,29,105,3624.9,0.01,2,Mod_Wet,70,14,18,25,168,295,0.081,3330,0.92,1100,2230,30,4,7,42,2150,100,18,25,67,2320,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.903,33.2,32.2,129,3090
2010-04-16,2009,7,29,106,3637.7,0.0099,2,Mod_Wet,70,14,18,25,168,295,0.081,3343,0.92,1100,2240,30,4,7,42,2160,100,18,25,67,2330,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.2,32.2,129,3090
2010-04-17,2009,7,29,107,3650.6,0.0098,2,Mod_Wet,70,14,18,25,168,295,0.081,3356,0.92,1100,2260,30,4,7,43,2170,100,18,25,68,2340,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.105,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2010-04-18,2009,7,29,108,3663.5,0.0096,2,Mod_Wet,70,14,18,25,168,295,0.081,3368,0.92,1100,2270,30,4,7,43,2180,100,18,25,68,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3070
2010-04-19,2009,7,29,109,3667.8,0.0096,2,Mod_Wet,70,14,18,25,168,295,0.08,3373,0.92,1100,2270,30,4,7,43,2190,100,18,25,68,2360,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
2010-04-20,2009,7,29,110,3672.1,0.0095,2,Mod_Wet,70,14,18,25,168,295,0.08,3377,0.92,1100,2280,30,4,7,43,2190,100,18,25,68,2360,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
2010-04-21,2009,7,29,111,3676.3,0.0095,2,Mod_Wet,70,14,18,25,168,295,0.08,3381,0.92,1100,2280,30,4,7,43,2200,100,18,25,68,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3070
2010-04-22,2009,7,30,112,3680.6,0.0094,2,Mod_Wet,70,14,18,25,168,295,0.08,3386,0.92,1100,2290,30,4,7,44,2200,100,18,25,69,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3060
2010-04-23,2009,7,30,113,3684.9,0.0094,2,Mod_Wet,70,14,18,25,168,295,0.08,3390,0.92,1100,2290,30,4,7,44,2210,100,18,25,69,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3060
2010-04-24,2009,7,30,114,3680.6,0.0094,2,Mod_Wet,70,14,18,25,168,295,0.08,3386,0.92,1100,2290,30,4,7,44,2200,100,18,25,69,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3060
2010-04-25,2009,7,30,115,3684.9,0.0094,2,Mod_Wet,70,14,18,25,168,295,0.08,3390,0.92,1100,2290,30,4,7,44,2210,100,18,25,69,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3060
2010-04-26,2009,7,30,116,3689.2,0.0093,2,Mod_Wet,70,14,18,25,168,295,0.08,3394,0.92,1100,2290,30,4,7,44,2210,100,18,25,69,2380,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,127,3060
2010-04-27,2009,7,30,117,3693.5,0.0093,2,Mod_Wet,70,14,18,25,168,295,0.08,3399,0.92,1100,2300,30,4,7,44,2210,100,18,25,69,2380,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.8,31.8,127,3060
2010-04-28,2009,7,30,118,3697.8,0.0092,2,Mod_Wet,70,14,18,25,168,295,0.08,3403,0.92,1100,2300,30,4,7,44,2220,100,18,25,69,2390,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.8,31.8,127,3050
2010-04-29,2009,7,31,119,3693.5,0.0093,2,Mod_Wet,70,14,18,25,168,295,0.08,3399,0.92,1100,2300,30,4,7,44,2210,100,18,25,69,2380,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.8,31.8,127,3060
2010-04-30,2009,7,31,120,3689.2,0.0093,2,Mod_Wet,70,14,18,25,168,295,0.08,3394,0.92,1100,2290,30,4,7,44,2210,100,18,25,69,2380,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,127,3060
2010-05-01,2009,8,31,121,3684.9,0.0094,2,Mod_Wet,65,14,17,23,202,321,0.087,3364,0.91,1100,2260,35,4,8,45,2170,100,18,25,68,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3060
2010-05-02,2009,8,31,122,3672.1,0.0095,2,Mod_Wet,65,14,17,23,202,321,0.087,3351,0.91,1100,2250,35,4,8,45,2160,100,18,25,68,2360,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
2010-05-03,2009,8,31,123,3659.2,0.0097,2,Mod_Wet,65,14,17,23,202,321,0.088,3338,0.91,1100,2240,35,4,8,44,2150,100,18,25,67,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3080
2010-05-04,2009,8,31,124,3637.7,0.0099,2,Mod_Wet,65,14,17,23,202,321,0.088,3317,0.91,1100,2220,35,4,8,44,2130,100,18,25,67,2330,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.2,32.2,129,3090
2010-05-05,2009,8,31,125,3607.8,0.011,2,Mod_Wet,65,14,17,23,202,321,0.089,3287,0.91,1100,2190,35,4,8,43,2100,100,18,25,66,2300,1240,990,974.8,15.2,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2010-05-06,2009,8,32,126,3569.4,0.012,2,Mod_Wet,65,14,17,23,202,321,0.09,3248,0.91,1100,2150,35,4,8,41,2060,100,18,25,64,2260,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.5,32.5,130,3120
2010-05-07,2009,8,32,127,3531.1,0.013,2,Mod_Wet,65,14,17,23,202,321,0.091,3210,0.91,1100,2110,35,4,8,40,2020,100,18,25,63,2230,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.8,131,3140
2010-05-08,2009,8,32,128,3492.9,0.015,2,Mod_Wet,65,14,17,23,202,321,0.092,3172,0.91,1100,2070,35,4,8,39,1990,100,18,25,62,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3160
2010-05-09,2009,8,32,129,3446.5,0.016,2,Mod_Wet,65,14,17,23,202,321,0.093,3125,0.91,1100,2030,35,4,8,38,1940,100,18,25,61,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.2,133,3190
2010-05-10,2009,8,32,130,3400.2,0.018,2,Mod_Wet,65,14,17,23,202,321,0.094,3079,0.91,1100,1980,35,4,8,36,1900,100,18,25,59,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
2010-05-11,2009,8,32,131,3354,0.019,2,Mod_Wet,65,14,17,23,202,321,0.096,3033,0.9,1100,1930,35,4,8,35,1850,100,18,25,58,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2010-05-12,2009,8,32,132,3308.1,0.021,2,Mod_Wet,65,14,17,23,202,321,0.097,2987,0.9,1100,1890,35,4,8,34,1810,100,18,25,57,2010,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35.1,34,136,3260
2010-05-13,2009,8,33,133,3254,0.022,2,Mod_Wet,65,14,17,23,202,321,0.099,2933,0.9,1100,1830,35,4,8,32,1750,100,18,25,55,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2010-05-14,2009,8,33,134,3191.9,0.024,2,Mod_Wet,65,14,17,23,202,321,0.1,2871,0.9,1100,1770,35,4,8,30,1690,100,18,25,53,1900,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.7,34.7,139,3330
2010-05-15,2009,8,33,135,3130.2,0.026,2,Mod_Wet,65,14,17,23,202,321,0.1,2809,0.9,1100,1710,35,4,8,28,1630,100,18,25,51,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2010-05-16,2009,8,33,136,3068.8,0.028,2,Mod_Wet,65,14,17,23,202,321,0.1,2748,0.9,1100,1650,35,4,8,26,1580,100,18,25,49,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
2010-05-17,2009,8,33,137,3007.8,0.03,2,Mod_Wet,65,14,17,23,202,321,0.11,2687,0.89,1100,1590,35,4,8,25,1520,100,18,25,48,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
2010-05-18,2009,8,33,138,2947.2,0.034,2,Mod_Wet,65,14,17,23,202,321,0.11,2626,0.89,1100,1530,35,4,8,23,1460,100,18,25,46,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.3,36.2,145,3480
2010-05-19,2009,8,33,139,2886.9,0.037,2,Mod_Wet,65,14,17,23,202,321,0.11,2566,0.89,1100,1470,35,4,8,21,1400,100,18,25,44,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.7,147,3520
2010-05-20,2009,8,34,140,2827,0.04,2,Mod_Wet,65,14,17,23,202,321,0.11,2506,0.89,1100,1410,35,4,8,19,1340,100,18,25,42,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2010-05-21,2009,8,34,141,2767.5,0.044,2,Mod_Wet,65,14,17,23,202,321,0.12,2446,0.88,1100,1350,35,4,8,17,1280,100,18,25,40,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2010-05-22,2009,8,34,142,2708.3,0.048,2,Mod_Wet,65,14,17,23,202,321,0.12,2387,0.88,1100,1290,35,4,8,16,1220,100,18,25,39,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
2010-05-23,2009,8,34,143,2657.4,0.052,2,Mod_Wet,65,14,17,23,202,321,0.12,2336,0.88,1100,1240,35,4,8,14,1180,100,18,25,37,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.2,153,3670
2010-05-24,2009,8,34,144,2606.8,0.056,2,Mod_Wet,65,14,17,23,202,321,0.12,2286,0.88,1100,1190,35,4,8,13,1130,100,18,25,36,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2010-05-25,2009,8,34,145,2556.4,0.06,2,Mod_Wet,65,14,17,23,202,321,0.13,2235,0.87,1100,1140,35,4,8,11,1080,100,18,25,34,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2010-05-26,2009,8,34,146,2506.4,0.064,2,Mod_Wet,65,14,17,23,202,321,0.13,2185,0.87,1100,1090,35,4,8,10,1030,100,18,25,33,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2010-05-27,2009,8,35,147,2456.7,0.068,2,Mod_Wet,65,14,17,23,202,321,0.13,2136,0.87,1100,1040,35,4,8,8,981,100,18,25,31,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2010-05-28,2009,8,35,148,2407.3,0.072,2,Mod_Wet,65,14,17,23,202,321,0.13,2086,0.87,1100,986,35,4,8,7,932,100,18,25,30,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2010-05-29,2009,8,35,149,2358.3,0.076,2,Mod_Wet,65,14,17,23,202,321,0.14,2037,0.86,1100,937,35,4,8,5,885,100,18,25,28,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2010-05-30,2009,8,35,150,2309.5,0.08,2,Mod_Wet,65,14,17,23,202,321,0.14,1989,0.86,1100,889,35,4,8,4,838,100,18,25,27,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2010-05-31,2009,8,35,151,2261.1,0.084,2,Mod_Wet,65,14,17,23,202,321,0.14,1940,0.86,1100,840,35,4,8,2,791,100,18,25,25,993,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2010-06-01,2009,9,35,152,2198.3,0.09,2,Mod_Wet,62,12,14,16,153,257,0.12,1941,0.88,1100,841,38,6,11,9,777,100,18,25,25,930,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2010-06-02,2009,9,35,153,2136.1,0.095,2,Mod_Wet,62,12,14,16,153,257,0.12,1879,0.88,1100,779,38,6,11,7,717,100,18,25,23,870,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2010-06-03,2009,9,36,154,2081.8,0.1,2,Mod_Wet,62,12,14,16,153,257,0.12,1825,0.88,1100,725,38,6,11,6,664,100,18,25,22,817,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2010-06-04,2009,9,36,155,2027.9,0.11,2,Mod_Wet,62,12,14,16,153,257,0.13,1771,0.87,1100,671,38,6,11,4,612,100,18,25,20,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2010-06-05,2009,9,36,156,1974.5,0.11,2,Mod_Wet,62,12,14,16,153,257,0.13,1718,0.87,1100,618,38,6,11,3,560,100,18,25,19,713,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2010-06-06,2009,9,36,157,1921.7,0.12,2,Mod_Wet,62,12,14,16,153,257,0.13,1665,0.87,1100,565,38,6,11,1,509,100,18,25,17,662,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2010-06-07,2009,9,36,158,1876.3,0.12,2,Mod_Wet,62,12,14,16,153,257,0.14,1619,0.86,1100,519,38,6,11,0,464,100,18,25,16,617,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2010-06-08,2009,9,36,159,1831.3,0.12,2,Mod_Wet,62,12,14,16,153,257,0.14,1574,0.86,1100,474,38,6,11,-2,421,100,18,25,14,574,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2010-06-09,2009,9,36,160,1786.7,0.13,2,Mod_Wet,62,12,14,16,153,257,0.14,1530,0.86,1100,430,38,6,11,-3,378,100,18,25,13,531,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2010-06-10,2009,9,37,161,1742.5,0.13,2,Mod_Wet,62,12,14,16,153,257,0.15,1486,0.85,1100,386,38,6,11,-4,335,100,18,25,12,488,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2010-06-11,2009,9,37,162,1698.8,0.13,2,Mod_Wet,62,12,14,16,153,257,0.15,1442,0.85,1100,342,38,6,10,-6,294,100,18,24,10,447,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.3,181,4350
2010-06-12,2009,9,37,163,1662.2,0.14,2,Mod_Wet,62,12,14,16,153,257,0.15,1405,0.84,1100,305,38,6,9,-7,259,100,18,23,9,412,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2010-06-13,2009,9,37,164,1625.8,0.14,2,Mod_Wet,62,12,14,16,153,257,0.16,1369,0.84,1100,269,38,6,8,-8,225,100,18,22,8,378,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.2,0.952,0.98,0.933,46.8,45.9,184,4400
2010-06-14,2009,9,37,165,1589.8,0.15,2,Mod_Wet,62,12,14,16,153,257,0.16,1333,0.84,1100,233,38,6,7,-9,191,100,18,21,7,344,1240,990,969.8,20.2,0.916,0.648,0.032,1.56,0.0773,4,0.3,1.86,0.0922,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2010-06-15,2009,9,37,166,1554.2,0.15,2,Mod_Wet,62,12,14,16,153,257,0.17,1297,0.83,1100,197,38,6,6,-10,157,100,18,20,6,310,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0915,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2010-06-16,2009,9,37,167,1518.9,0.16,2,Mod_Wet,62,12,14,16,153,257,0.17,1262,0.83,1100,162,37,5,5,-11,126,99,17,19,5,279,1240,990,969.5,20.5,0.906,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2010-06-17,2009,9,38,168,1483.9,0.16,2,Mod_Wet,62,12,14,16,153,257,0.17,1227,0.83,1100,127,29,4,4,-12,102,91,16,18,4,255,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2010-06-18,2009,9,38,169,1455.6,0.17,2,Mod_Wet,62,12,14,16,153,257,0.18,1199,0.82,1100,99,22,3,3,-13,84,84,15,17,3,237,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2010-06-19,2009,9,38,170,1427.5,0.17,2,Mod_Wet,62,12,14,16,153,257,0.18,1171,0.82,1100,71,16,2,2,-14,65,78,14,16,2,218,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2010-06-20,2009,9,38,171,1399.7,0.18,2,Mod_Wet,62,12,14,16,153,257,0.18,1143,0.82,1100,43,10,1,1,-15,46,72,13,15,1,199,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,48,192,4600
2010-06-21,2009,9,38,172,1353.9,0.18,2,Mod_Wet,62,12,14,16,153,257,0.19,1097,0.81,1097,0,0,0,0,-16,16,62,12,14,0,169,1180,990,969,21,0.823,0.641,0.0305,1.46,0.0698,4,0.299,1.76,0.084,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2010-06-22,2009,9,38,173,1302.9,0.19,2,Mod_Wet,62,12,14,16,153,257,0.2,1046,0.8,1046,0,0,0,0,-16,16,62,12,14,0,169,1130,990,968.9,21.1,0.748,0.526,0.0249,1.27,0.0603,4,0.289,1.56,0.0739,19.6,0.954,0.98,0.935,47.9,47,188,4510
2010-06-23,2009,9,38,174,1258.8,0.2,2,Mod_Wet,62,12,14,16,153,257,0.2,1002,0.8,1002,0,0,0,0,-16,16,62,12,14,0,169,1090,990,968.7,21.3,0.684,0.427,0.0201,1.11,0.0522,4,0.28,1.39,0.0653,19.9,0.955,0.98,0.936,46.7,45.7,183,4390
2010-06-24,2009,9,39,175,1215.5,0.2,2,Mod_Wet,62,12,14,16,153,257,0.21,958.5,0.79,958.5,0,0,0,0,-16,16,62,12,14,0,169,1050,990,968.6,21.4,0.62,0.403,0.0188,1.02,0.0478,4,0.266,1.29,0.0602,20.1,0.955,0.98,0.936,45.2,44.3,177,4250
2010-06-25,2009,9,39,176,1178.8,0.21,2,Mod_Wet,62,12,14,16,153,257,0.22,921.8,0.78,921.8,0,0,0,0,-16,16,62,12,14,0,169,1010,990,968.5,21.5,0.579,0.385,0.0179,0.964,0.0448,4,0.254,1.22,0.0565,20.3,0.955,0.98,0.936,43.8,43,172,4120
2010-06-26,2009,9,39,177,1142.7,0.21,2,Mod_Wet,62,12,14,16,153,257,0.23,885.7,0.78,885.7,0,0,0,0,-16,16,62,12,14,0,169,974,990,968.3,21.7,0.546,0.368,0.017,0.914,0.0422,4,0.241,1.16,0.0534,20.5,0.954,0.98,0.935,42.5,41.6,167,4000
2010-06-27,2009,9,39,178,1112.7,0.22,2,Mod_Wet,62,12,14,16,153,257,0.23,855.7,0.77,855.7,0,0,0,0,-16,16,62,12,14,0,169,944,990,968.3,21.7,0.519,0.353,0.0162,0.872,0.0401,4,0.231,1.1,0.0507,20.6,0.954,0.979,0.934,41.3,40.4,162,3880
2010-06-28,2009,9,39,179,1083.3,0.22,2,Mod_Wet,62,12,14,16,153,257,0.24,826.3,0.76,826.3,0,0,0,0,-16,16,62,12,14,0,169,914,990,968.2,21.8,0.492,0.339,0.0155,0.831,0.038,4,0.221,1.05,0.0482,20.8,0.953,0.976,0.931,40.1,39.2,157,3760
2010-06-29,2009,9,39,180,1054.4,0.23,2,Mod_Wet,62,12,14,16,153,257,0.24,797.4,0.76,797.4,0,0,0,0,-16,16,62,12,14,0,169,885,990,968.1,21.9,0.465,0.325,0.0148,0.79,0.036,3,0.293,1.08,0.0494,20.8,0.956,0.98,0.937,52,48.2,145,3470
2010-06-30,2009,9,39,181,1031.3,0.23,2,Mod_Wet,62,12,14,16,153,257,0.25,774.3,0.75,774.3,0,0,0,0,-16,16,62,12,14,0,169,862,990,968,22,0.444,0.314,0.0143,0.758,0.0345,3,0.286,1.04,0.0475,21,0.956,0.98,0.937,50.7,48.2,145,3470
2010-07-01,2009,10,40,182,1008.6,0.24,2,Mod_Wet,58,11,11,11,136,227,0.23,781.6,0.78,781.6,0,0,0,0,-11,11,58,11,11,0,147,862,990,967.9,22.1,0.444,0.317,0.0144,0.761,0.0345,3,0.288,1.05,0.0475,21,0.956,0.98,0.937,51.4,48.2,145,3470
2010-07-02,2009,10,40,183,986.32,0.24,2,Mod_Wet,58,11,11,11,136,227,0.23,759.3,0.77,759.3,0,0,0,0,-11,11,58,11,11,0,147,839,990,967.8,22.2,0.423,0.307,0.0138,0.73,0.0329,3,0.282,1.01,0.0457,21.1,0.957,0.98,0.937,50.2,48.2,145,3470
2010-07-03,2009,10,40,184,964.53,0.25,2,Mod_Wet,58,11,11,11,136,227,0.23,737.5,0.77,737.5,0,0,0,0,-11,11,58,11,11,0,147,818,990,967.8,22.2,0.403,0.294,0.0132,0.697,0.0313,3,0.274,0.971,0.0437,21.3,0.957,0.98,0.937,49.1,48.1,144,3460
2010-07-04,2009,10,40,185,943.24,0.25,2,Mod_Wet,58,11,11,11,136,227,0.24,716.2,0.76,716.2,0,0,0,0,-11,11,58,11,11,0,147,796,990,967.7,22.3,0.384,0.279,0.0125,0.663,0.0297,3,0.265,0.928,0.0416,21.4,0.957,0.98,0.937,47.9,47,141,3380
2010-07-05,2009,10,40,186,927.06,0.26,2,Mod_Wet,58,11,11,11,136,227,0.24,700.1,0.76,700.1,0,0,0,0,-11,11,58,11,11,0,147,780,990,967.6,22.4,0.37,0.269,0.012,0.638,0.0285,3,0.258,0.896,0.04,21.5,0.956,0.98,0.937,47.1,46.1,138,3320
2010-07-06,2009,10,40,187,911.22,0.26,2,Mod_Wet,58,11,11,11,136,227,0.25,684.2,0.75,684.2,0,0,0,0,-11,11,58,11,11,0,147,764,990,967.5,22.5,0.361,0.258,0.0115,0.619,0.0276,3,0.25,0.869,0.0387,21.6,0.957,0.98,0.937,46.2,45.3,136,3260
2010-07-07,2009,10,40,188,895.74,0.27,2,Mod_Wet,58,11,11,11,136,227,0.25,668.7,0.75,668.7,0,0,0,0,-11,11,58,11,11,0,147,749,990,967.5,22.5,0.352,0.248,0.011,0.6,0.0266,3,0.243,0.843,0.0374,21.7,0.956,0.98,0.937,45.3,44.4,133,3200
2010-07-08,2009,10,41,189,880.66,0.27,2,Mod_Wet,58,11,11,11,136,227,0.26,653.7,0.74,653.7,0,0,0,0,-11,11,58,11,11,0,147,734,990,967.4,22.6,0.343,0.238,0.0105,0.581,0.0257,3,0.237,0.818,0.0362,21.8,0.956,0.98,0.937,44.4,43.6,131,3140
2010-07-09,2009,10,41,190,865.99,0.28,2,Mod_Wet,58,11,11,11,136,227,0.26,639,0.74,639,0,0,0,0,-11,11,58,11,11,0,147,719,990,967.4,22.6,0.335,0.228,0.0101,0.563,0.0249,3,0.23,0.793,0.035,21.8,0.955,0.98,0.936,43.6,42.7,128,3080
2010-07-10,2009,10,41,191,851.78,0.28,2,Mod_Wet,58,11,11,11,136,227,0.27,624.8,0.73,624.8,0,0,0,0,-11,11,58,11,11,0,147,705,990,967.3,22.7,0.327,0.218,0.00962,0.545,0.024,3,0.224,0.769,0.0339,21.9,0.955,0.98,0.936,42.8,41.9,126,3020
2010-07-11,2009,10,41,192,838.06,0.29,2,Mod_Wet,58,11,11,11,136,227,0.27,611.1,0.73,611.1,0,0,0,0,-11,11,58,11,11,0,147,691,990,967.3,22.7,0.319,0.209,0.0092,0.528,0.0232,3,0.217,0.746,0.0328,22,0.954,0.98,0.935,41.9,41.1,123,2960
2010-07-12,2009,10,41,193,824.89,0.29,2,Mod_Wet,58,11,11,11,136,227,0.28,597.9,0.72,597.9,0,0,0,0,-11,11,58,11,11,0,147,678,990,967.2,22.8,0.312,0.2,0.00879,0.512,0.0225,3,0.212,0.724,0.0317,22.1,0.954,0.979,0.933,41.2,40.3,121,2900
2010-07-13,2009,10,41,194,815.86,0.29,2,Mod_Wet,58,11,11,11,136,227,0.28,588.9,0.72,588.9,0,0,0,0,-11,11,58,11,11,0,147,669,990,967.2,22.8,0.307,0.194,0.00851,0.501,0.0219,3,0.207,0.708,0.031,22.1,0.953,0.977,0.932,40.6,39.7,119,2860
2010-07-14,2009,10,41,195,807.18,0.3,2,Mod_Wet,58,11,11,11,136,227,0.28,580.2,0.72,580.2,0,0,0,0,-11,11,58,11,11,0,147,660,990,967.1,22.9,0.302,0.189,0.00824,0.49,0.0214,3,0.204,0.694,0.0303,22.2,0.953,0.976,0.93,40.1,39.1,117,2820
2010-07-15,2009,10,42,196,798.9,0.3,2,Mod_Wet,58,11,11,11,136,227,0.28,571.9,0.72,571.9,0,0,0,0,-11,11,58,11,11,0,147,652,990,967.1,22.9,0.297,0.183,0.00799,0.48,0.021,3,0.2,0.68,0.0297,22.2,0.952,0.975,0.928,39.6,38.6,116,2780
2010-07-16,2009,10,42,197,791.07,0.31,2,Mod_Wet,58,11,11,11,136,227,0.29,564.1,0.71,564.1,0,0,0,0,-11,11,58,11,11,0,147,644,990,967.1,22.9,0.293,0.178,0.00775,0.47,0.0205,3,0.196,0.667,0.0291,22.3,0.952,0.974,0.927,39.1,38.1,114,2740
2010-07-17,2009,10,42,198,783.79,0.31,2,Mod_Wet,58,11,11,11,136,227,0.29,556.8,0.71,556.8,0,0,0,0,-11,11,58,11,11,0,147,637,990,967,23,0.288,0.173,0.00753,0.461,0.0201,3,0.193,0.654,0.0285,22.3,0.951,0.973,0.925,38.6,37.6,113,2710
2010-07-18,2009,10,42,199,777.21,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,550.2,0.71,550.2,0,0,0,0,-11,11,58,11,11,0,147,630,990,967,23,0.285,0.169,0.00733,0.453,0.0197,3,0.19,0.643,0.028,22.3,0.951,0.972,0.924,38.2,37.1,111,2670
2010-07-19,2009,10,42,200,770.31,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,543.3,0.7,543.3,0,0,0,0,-11,11,58,11,11,0,147,623,990,967,23,0.281,0.164,0.00712,0.445,0.0193,3,0.187,0.632,0.0274,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2010-07-20,2009,10,42,201,762.39,0.32,2,Mod_Wet,58,11,11,11,136,227,0.3,535.4,0.7,535.4,0,0,0,0,-11,11,58,11,11,0,147,615,990,966.9,23.1,0.276,0.159,0.00688,0.435,0.0189,3,0.183,0.618,0.0268,22.4,0.949,0.97,0.921,37.3,36.2,108,2600
2010-07-21,2009,10,42,202,749.53,0.33,2,Mod_Wet,58,11,11,11,136,227,0.3,522.5,0.7,522.5,0,0,0,0,-11,11,58,11,11,0,147,603,990,966.9,23.1,0.269,0.15,0.0065,0.419,0.0181,3,0.178,0.597,0.0258,22.5,0.948,0.97,0.92,36.5,35.4,106,2550
2010-07-22,2009,10,43,203,738.32,0.33,2,Mod_Wet,58,11,11,11,136,227,0.31,511.3,0.69,511.3,0,0,0,0,-11,11,58,11,11,0,147,591,990,966.9,23.1,0.263,0.143,0.00616,0.405,0.0175,3,0.173,0.578,0.025,22.6,0.947,0.97,0.919,35.7,34.7,104,2500
2010-07-23,2009,10,43,204,726.56,0.34,2,Mod_Wet,58,11,11,11,136,227,0.31,499.6,0.69,499.6,0,0,0,0,-11,11,58,11,11,0,147,580,990,966.8,23.2,0.256,0.135,0.00581,0.391,0.0168,3,0.167,0.558,0.0241,22.6,0.946,0.97,0.918,35,33.9,102,2440
2010-07-24,2009,10,43,205,714.81,0.34,2,Mod_Wet,58,11,11,11,136,227,0.32,487.8,0.68,487.8,0,0,0,0,-11,11,58,11,11,0,147,568,990,966.8,23.2,0.249,0.129,0.00556,0.378,0.0163,2,0.272,0.65,0.028,22.6,0.956,0.98,0.937,51.7,48.2,96.4,2310
2010-07-25,2009,10,43,206,703.6,0.35,2,Mod_Wet,58,11,11,11,136,227,0.32,476.6,0.68,476.6,0,0,0,0,-11,11,58,11,11,0,147,557,990,966.7,23.3,0.243,0.124,0.00532,0.367,0.0158,2,0.264,0.631,0.0271,22.7,0.957,0.98,0.938,50.7,48.2,96.4,2310
2010-07-26,2009,10,43,207,693.48,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,466.5,0.67,466.5,0,0,0,0,-11,11,58,11,11,0,147,546,990,966.7,23.3,0.237,0.119,0.00511,0.356,0.0153,2,0.257,0.614,0.0263,22.7,0.957,0.98,0.938,49.7,48.2,96.4,2310
2010-07-27,2009,10,43,208,682.81,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,455.8,0.67,455.8,0,0,0,0,-11,11,58,11,11,0,147,536,990,966.6,23.4,0.231,0.114,0.00488,0.345,0.0148,2,0.25,0.595,0.0255,22.8,0.958,0.98,0.938,48.7,47.8,95.5,2290
2010-07-28,2009,10,43,209,672.15,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,445.1,0.66,445.1,0,0,0,0,-11,11,58,11,11,0,147,525,990,966.6,23.4,0.225,0.109,0.00466,0.334,0.0143,2,0.243,0.577,0.0246,22.8,0.958,0.98,0.938,47.7,46.8,93.5,2250
2010-07-29,2009,10,44,210,662.03,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,435,0.66,435,0,0,0,0,-11,11,58,11,11,0,147,515,990,966.5,23.5,0.219,0.104,0.00445,0.324,0.0138,2,0.236,0.56,0.0239,22.9,0.957,0.98,0.938,46.7,45.8,91.6,2200
2010-07-30,2009,10,44,211,653.01,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,426,0.65,426,0,0,0,0,-11,11,58,11,11,0,147,506,990,966.5,23.5,0.214,0.1,0.00426,0.314,0.0134,2,0.23,0.544,0.0232,22.9,0.956,0.98,0.937,45.8,44.9,89.8,2160
2010-07-31,2009,10,44,212,643.44,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,416.4,0.65,416.4,0,0,0,0,-11,11,58,11,11,0,147,496,990,966.5,23.5,0.211,0.0956,0.00406,0.306,0.013,2,0.224,0.53,0.0225,23,0.956,0.98,0.937,44.9,44,88,2110
2010-08-01,2009,11,44,213,633.87,0.38,2,Mod_Wet,54,9,8,6,107,184,0.29,449.9,0.71,449.9,0,0,0,0,-6,6,54,9,8,0,113,521,990,966.4,23.6,0.223,0.111,0.00472,0.334,0.0142,2,0.246,0.58,0.0246,23,0.958,0.98,0.939,48.6,47.6,95.2,2290
2010-08-02,2009,11,44,214,623.21,0.38,2,Mod_Wet,54,9,8,6,107,184,0.29,439.2,0.7,439.2,0,0,0,0,-6,6,54,9,8,0,113,510,990,966.4,23.6,0.216,0.106,0.0045,0.323,0.0137,2,0.239,0.562,0.0238,23,0.957,0.98,0.938,47.5,46.6,93.1,2240
2010-08-03,2009,11,44,215,614.18,0.38,2,Mod_Wet,54,9,8,6,107,184,0.3,430.2,0.7,430.2,0,0,0,0,-6,6,54,9,8,0,113,501,990,966.4,23.6,0.212,0.102,0.00432,0.314,0.0133,2,0.233,0.547,0.0231,23.1,0.957,0.98,0.938,46.6,45.7,91.4,2190
2010-08-04,2009,11,44,216,604.61,0.39,2,Mod_Wet,54,9,8,6,107,184,0.3,420.6,0.7,420.6,0,0,0,0,-6,6,54,9,8,0,113,492,990,966.3,23.7,0.209,0.0975,0.00412,0.307,0.0129,2,0.226,0.533,0.0225,23.1,0.956,0.98,0.937,45.7,44.7,89.5,2150
2010-08-05,2009,11,45,217,595.04,0.39,2,Mod_Wet,54,9,8,6,107,184,0.31,411,0.69,411,0,0,0,0,-6,6,54,9,8,0,113,482,990,966.3,23.7,0.206,0.093,0.00392,0.299,0.0126,2,0.22,0.519,0.0219,23.2,0.956,0.98,0.936,44.7,43.8,87.6,2100
2010-08-06,2009,11,45,218,586.02,0.4,2,Mod_Wet,54,9,8,6,107,184,0.31,402,0.69,402,0,0,0,0,-6,6,54,9,8,0,113,473,990,966.2,23.8,0.202,0.0888,0.00373,0.291,0.0123,2,0.214,0.505,0.0213,23.3,0.955,0.98,0.936,43.8,42.9,85.8,2060
2010-08-07,2009,11,45,219,578.09,0.4,2,Mod_Wet,54,9,8,6,107,184,0.32,394.1,0.68,394.1,0,0,0,0,-6,6,54,9,8,0,113,465,990,966.2,23.8,0.2,0.085,0.00357,0.285,0.012,2,0.209,0.493,0.0207,23.3,0.954,0.98,0.935,43,42.1,84.2,2020
2010-08-08,2009,11,45,220,569.61,0.41,2,Mod_Wet,54,9,8,6,107,184,0.32,385.6,0.68,385.6,0,0,0,0,-6,6,54,9,8,0,113,457,990,966.2,23.8,0.197,0.081,0.0034,0.278,0.0116,2,0.203,0.48,0.0202,23.4,0.953,0.98,0.934,42.1,41.2,82.5,1980
2010-08-09,2009,11,45,221,561.14,0.41,2,Mod_Wet,54,9,8,6,107,184,0.33,377.1,0.67,377.1,0,0,0,0,-6,6,54,9,8,0,113,448,990,966.1,23.9,0.194,0.077,0.00323,0.271,0.0113,2,0.197,0.468,0.0196,23.4,0.952,0.979,0.932,41.2,40.3,80.7,1940
2010-08-10,2009,11,45,222,553.21,0.41,2,Mod_Wet,54,9,8,6,107,184,0.33,369.2,0.67,369.2,0,0,0,0,-6,6,54,9,8,0,113,440,990,966.1,23.9,0.191,0.0733,0.00306,0.264,0.011,2,0.192,0.456,0.0191,23.5,0.951,0.977,0.929,40.4,39.4,78.9,1890
2010-08-11,2009,11,45,223,545.28,0.42,1,Wet,58,10,10,7,117,202,0.37,343.3,0.63,343.3,0,0,0,0,-7,7,58,10,10,0,124,421,990,966.1,23.9,0.184,0.061,0.00255,0.245,0.0102,2,0.174,0.419,0.0175,23.5,0.948,0.971,0.92,37.5,36.4,72.9,1750
2010-08-12,2009,11,46,224,538.44,0.42,1,Wet,58,10,10,7,117,202,0.38,336.4,0.63,336.4,0,0,0,0,-7,7,58,10,10,0,124,414,990,966,24,0.182,0.0578,0.00241,0.24,0.00999,2,0.17,0.409,0.0171,23.6,0.947,0.97,0.918,36.8,35.7,71.4,1710
2010-08-13,2009,11,46,225,531.06,0.43,1,Wet,58,10,10,7,117,202,0.38,329.1,0.62,329.1,0,0,0,0,-7,7,58,10,10,0,124,407,990,966,24,0.179,0.0543,0.00226,0.234,0.00973,2,0.165,0.398,0.0166,23.6,0.945,0.97,0.917,36,34.9,69.9,1680
2010-08-14,2009,11,46,226,523.67,0.43,1,Wet,58,10,10,7,117,202,0.39,321.7,0.61,321.7,0,0,0,0,-7,7,58,10,10,0,124,400,990,966,24,0.177,0.0508,0.00211,0.227,0.00946,2,0.16,0.387,0.0161,23.7,0.944,0.97,0.916,35.2,34.2,68.4,1640
2010-08-15,2009,11,46,227,516.29,0.44,1,Wet,58,10,10,7,117,202,0.39,314.3,0.61,314.3,0,0,0,0,-7,7,58,10,10,0,124,392,990,965.9,24.1,0.174,0.0473,0.00197,0.221,0.00919,2,0.155,0.376,0.0156,23.7,0.943,0.97,0.915,34.4,33.4,66.8,1600
2010-08-16,2009,11,46,228,509.46,0.44,1,Wet,58,10,10,7,117,202,0.4,307.5,0.6,307.5,0,0,0,0,-7,7,58,10,10,0,124,385,990,965.9,24.1,0.172,0.0441,0.00183,0.216,0.00895,2,0.15,0.366,0.0152,23.7,0.942,0.97,0.914,33.7,32.7,65.4,1570
2010-08-17,2009,11,46,229,502.62,0.45,1,Wet,58,10,10,7,117,202,0.4,300.6,0.6,300.6,0,0,0,0,-7,7,58,10,10,0,124,379,990,965.9,24.1,0.169,0.0409,0.00169,0.21,0.0087,2,0.145,0.355,0.0147,23.8,0.941,0.97,0.913,33,32,64,1540
2010-08-18,2009,11,46,230,495.78,0.45,1,Wet,58,10,10,7,117,202,0.41,293.8,0.59,293.8,0,0,0,0,-7,7,58,10,10,0,124,372,990,965.8,24.2,0.167,0.0377,0.00156,0.204,0.00846,2,0.141,0.345,0.0143,23.8,0.94,0.97,0.911,32.2,31.3,62.6,1500
2010-08-19,2009,11,47,231,490.04,0.45,1,Wet,58,10,10,7,117,202,0.41,288,0.59,288,0,0,0,0,-7,7,58,10,10,0,124,366,990,965.8,24.2,0.165,0.035,0.00144,0.2,0.00825,2,0.137,0.337,0.0139,23.9,0.938,0.97,0.91,31.6,30.7,61.3,1470
2010-08-20,2009,11,47,232,483.75,0.46,1,Wet,58,10,10,7,117,202,0.42,281.8,0.58,281.8,0,0,0,0,-7,7,58,10,10,0,124,360,990,965.8,24.2,0.162,0.032,0.00132,0.194,0.00803,2,0.133,0.327,0.0135,23.9,0.937,0.97,0.909,30.9,30,60,1440
2010-08-21,2009,11,47,233,477.46,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,293.5,0.61,293.5,0,0,0,0,-6,6,54,9,8,0,113,364,990,965.7,24.3,0.164,0.0375,0.00155,0.202,0.00832,2,0.141,0.342,0.0141,23.9,0.94,0.97,0.911,32.3,31.4,62.7,1510
2010-08-22,2009,11,47,234,471.17,0.47,2,Mod_Wet,54,9,8,6,107,184,0.39,287.2,0.61,287.2,0,0,0,0,-6,6,54,9,8,0,113,358,990,965.7,24.3,0.162,0.0345,0.00142,0.196,0.00809,2,0.136,0.333,0.0137,23.9,0.938,0.97,0.91,31.6,30.7,61.4,1470
2010-08-23,2009,11,47,235,464.89,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,280.9,0.6,280.9,0,0,0,0,-6,6,54,9,8,0,113,352,990,965.7,24.3,0.16,0.0316,0.0013,0.191,0.00787,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,30.9,30,60,1440
2010-08-24,2009,11,47,236,459.14,0.48,2,Mod_Wet,54,9,8,6,107,184,0.4,275.1,0.6,275.1,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.0289,0.00119,0.187,0.00767,2,0.128,0.315,0.0129,24,0.936,0.97,0.907,30.3,29.4,58.8,1410
2010-08-25,2009,11,47,237,453.4,0.48,2,Mod_Wet,54,9,8,6,107,184,0.41,269.4,0.59,269.4,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.156,0.0262,0.00107,0.182,0.00746,2,0.124,0.306,0.0126,24.1,0.934,0.97,0.906,29.7,28.8,57.6,1380
2010-08-26,2009,11,48,238,447.66,0.48,2,Mod_Wet,54,9,8,6,107,184,0.41,263.7,0.59,263.7,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0234,0.000962,0.177,0.00726,2,0.12,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.4,1350
2010-08-27,2009,11,48,239,443.01,0.49,2,Mod_Wet,54,9,8,6,107,184,0.41,259,0.58,259,0,0,0,0,-6,6,54,9,8,0,113,330,990,965.6,24.4,0.152,0.0213,0.000871,0.173,0.0071,2,0.117,0.291,0.0119,24.1,0.932,0.97,0.904,28.5,27.7,55.4,1330
2010-08-28,2009,11,48,240,437.81,0.49,2,Mod_Wet,54,9,8,6,107,184,0.42,253.8,0.58,253.8,0,0,0,0,-6,6,54,9,8,0,113,325,990,965.6,24.4,0.15,0.0188,0.000769,0.169,0.00692,2,0.114,0.283,0.0116,24.1,0.931,0.97,0.903,28,27.1,54.3,1300
2010-08-29,2009,11,48,241,432.62,0.49,2,Mod_Wet,54,9,8,6,107,184,0.42,248.6,0.57,248.6,0,0,0,0,-6,6,54,9,8,0,113,320,990,965.5,24.5,0.148,0.0169,0.00069,0.165,0.00676,2,0.11,0.276,0.0113,24.2,0.929,0.97,0.902,27.4,26.6,53.2,1280
2010-08-30,2009,11,48,242,427.42,0.5,2,Mod_Wet,54,9,8,6,107,184,0.43,243.4,0.57,243.4,0,0,0,0,-6,6,54,9,8,0,113,314,990,965.5,24.5,0.147,0.0164,0.000672,0.163,0.00666,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.8,26,52,1250
2010-08-31,2009,11,48,243,422.23,0.5,2,Mod_Wet,54,9,8,6,107,184,0.44,238.2,0.56,238.2,0,0,0,0,-6,6,54,9,8,0,113,309,990,965.5,24.5,0.145,0.016,0.000653,0.161,0.00656,2,0.103,0.264,0.0108,24.2,0.926,0.97,0.898,26.2,25.4,50.9,1220
2010-09-01,2009,12,48,244,415.94,0.51,2,Mod_Wet,46,7,6,4,75,138,0.33,277.9,0.67,277.9,0,0,0,0,-4,4,46,7,6,0,79,337,990,965.5,24.5,0.154,0.0302,0.00123,0.185,0.00753,2,0.13,0.315,0.0128,24.2,0.936,0.97,0.908,30.9,30,59.9,1440
2010-09-02,2009,12,49,245,410.2,0.51,2,Mod_Wet,46,7,6,4,75,138,0.34,272.2,0.66,272.2,0,0,0,0,-4,4,46,7,6,0,79,331,990,965.4,24.6,0.152,0.0275,0.00112,0.18,0.00733,2,0.126,0.306,0.0125,24.2,0.935,0.97,0.907,30.2,29.3,58.7,1410
2010-09-03,2009,12,49,246,403.91,0.52,2,Mod_Wet,46,7,6,4,75,138,0.34,265.9,0.66,265.9,0,0,0,0,-4,4,46,7,6,0,79,325,990,965.4,24.6,0.15,0.0245,0.000997,0.175,0.00711,2,0.122,0.297,0.0121,24.3,0.933,0.97,0.905,29.6,28.7,57.3,1380
