date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-09-04,2009,12,49,247,397.62,0.52,2,Mod_Wet,46,7,6,4,75,138,0.35,259.6,0.65,259.6,0,0,0,0,-4,4,46,7,6,0,79,319,990,965.4,24.6,0.148,0.0215,0.000875,0.17,0.00689,2,0.118,0.287,0.0117,24.3,0.932,0.97,0.904,28.9,28,56,1340
2010-09-05,2009,12,49,248,391.33,0.53,2,Mod_Wet,46,7,6,4,75,138,0.35,253.3,0.65,253.3,0,0,0,0,-4,4,46,7,6,0,79,312,990,965.4,24.6,0.146,0.0186,0.000754,0.164,0.00667,2,0.113,0.278,0.0113,24.4,0.93,0.97,0.903,28.2,27.3,54.6,1310
2010-09-06,2009,12,49,249,385.59,0.53,2,Mod_Wet,46,7,6,4,75,138,0.36,247.6,0.64,247.6,0,0,0,0,-4,4,46,7,6,0,79,307,990,965.3,24.7,0.144,0.0168,0.000681,0.161,0.00651,2,0.11,0.27,0.0109,24.4,0.929,0.97,0.901,27.5,26.7,53.4,1280
2010-09-07,2009,12,49,250,379.85,0.54,2,Mod_Wet,46,7,6,4,75,138,0.36,241.8,0.64,241.8,0,0,0,0,-4,4,46,7,6,0,79,301,990,965.3,24.7,0.142,0.0163,0.00066,0.158,0.0064,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.9,26.1,52.1,1250
2010-09-08,2009,12,49,251,375.2,0.54,2,Mod_Wet,46,7,6,4,75,138,0.37,237.2,0.63,237.2,0,0,0,0,-4,4,46,7,6,0,79,296,990,965.3,24.7,0.14,0.0159,0.000644,0.156,0.00631,2,0.103,0.259,0.0105,24.5,0.925,0.97,0.898,26.3,25.5,51.1,1230
2010-09-09,2009,12,50,252,370,0.55,2,Mod_Wet,46,7,6,4,75,138,0.37,232,0.63,232,0,0,0,0,-4,4,46,7,6,0,79,291,990,965.3,24.8,0.138,0.0155,0.000625,0.154,0.00621,2,0.0991,0.253,0.0102,24.5,0.924,0.97,0.896,25.7,25,49.9,1200
2010-09-10,2009,12,50,253,364.81,0.55,2,Mod_Wet,46,7,6,4,75,138,0.38,226.8,0.62,226.8,0,0,0,0,-4,4,46,7,6,0,79,286,990,965.2,24.8,0.136,0.015,0.000607,0.151,0.00611,1,0.249,0.4,0.0161,24.4,0.959,0.98,0.939,52,48.2,48.2,1160
2010-09-11,2009,12,50,254,359.61,0.56,2,Mod_Wet,46,7,6,4,75,138,0.38,221.6,0.62,221.6,0,0,0,0,-4,4,46,7,6,0,79,281,990,965.2,24.8,0.135,0.0146,0.000588,0.149,0.00601,1,0.242,0.391,0.0158,24.4,0.958,0.98,0.939,50.8,48.2,48.2,1160
2010-09-12,2009,12,50,255,354.96,0.56,2,Mod_Wet,46,7,6,4,75,138,0.39,217,0.61,217,0,0,0,0,-4,4,46,7,6,0,79,276,990,965.2,24.8,0.133,0.0142,0.000572,0.147,0.00593,1,0.235,0.383,0.0154,24.4,0.958,0.98,0.938,49.8,48.2,48.2,1160
2010-09-13,2009,12,50,256,350.31,0.57,2,Mod_Wet,46,7,6,4,75,138,0.39,212.3,0.61,212.3,0,0,0,0,-4,4,46,7,6,0,79,271,990,965.2,24.8,0.131,0.0138,0.000555,0.145,0.00584,1,0.229,0.374,0.0151,24.5,0.957,0.98,0.938,48.8,47.8,47.8,1150
2010-09-14,2009,12,50,257,345.67,0.57,2,Mod_Wet,46,7,6,4,75,138,0.4,207.7,0.6,207.7,0,0,0,0,-4,4,46,7,6,0,79,267,990,965.1,24.9,0.13,0.0134,0.000539,0.143,0.00575,1,0.223,0.366,0.0147,24.5,0.956,0.98,0.937,47.7,46.8,46.8,1120
2010-09-15,2009,12,50,258,342.11,0.57,2,Mod_Wet,46,7,6,4,75,138,0.4,204.1,0.6,204.1,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000526,0.141,0.00568,1,0.218,0.36,0.0144,24.5,0.956,0.98,0.936,46.9,46,46,1100
2010-09-16,2009,12,51,259,338.01,0.58,2,Mod_Wet,46,7,6,4,75,138,0.41,200,0.59,200,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0128,0.000512,0.14,0.00561,1,0.213,0.352,0.0141,24.6,0.955,0.98,0.936,46,45.1,45.1,1080
2010-09-17,2009,12,51,260,333.91,0.58,2,Mod_Wet,46,7,6,4,75,138,0.41,195.9,0.59,195.9,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.125,0.0124,0.000497,0.138,0.00553,1,0.207,0.345,0.0138,24.6,0.954,0.98,0.935,45,44.1,44.1,1060
2010-09-18,2009,12,51,261,329.81,0.59,2,Mod_Wet,46,7,6,4,75,138,0.42,191.8,0.58,191.8,0,0,0,0,-4,4,46,7,6,0,79,251,990,965,25,0.124,0.0121,0.000483,0.136,0.00545,1,0.201,0.338,0.0135,24.6,0.952,0.98,0.933,44.1,43.2,43.2,1040
2010-09-19,2009,12,51,262,325.71,0.59,2,Mod_Wet,46,7,6,4,75,138,0.42,187.7,0.58,187.7,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0117,0.000469,0.134,0.00538,1,0.196,0.33,0.0132,24.6,0.951,0.98,0.932,43.1,42.3,42.3,1010
2010-09-20,2009,12,51,263,321.6,0.6,2,Mod_Wet,46,7,6,4,75,138,0.43,183.6,0.57,183.6,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000454,0.133,0.0053,1,0.19,0.323,0.0129,24.7,0.95,0.98,0.931,42.2,41.3,41.3,992
2010-09-21,2009,12,51,264,317.5,0.6,2,Mod_Wet,46,7,6,4,75,138,0.43,179.5,0.56,179.5,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.011,0.00044,0.131,0.00523,1,0.185,0.316,0.0126,24.7,0.949,0.979,0.928,41.2,40.4,40.4,969
2010-09-22,2009,12,51,265,313.95,0.61,2,Mod_Wet,46,7,6,4,75,138,0.44,175.9,0.56,175.9,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.118,0.0107,0.000428,0.129,0.00516,1,0.18,0.309,0.0124,24.7,0.948,0.977,0.926,40.4,39.5,39.5,948
2010-09-23,2009,12,52,266,310.39,0.61,2,Mod_Wet,46,7,6,4,75,138,0.45,172.4,0.56,172.4,0,0,0,0,-4,4,46,7,6,0,79,231,990,965,25,0.117,0.0104,0.000415,0.128,0.00509,1,0.175,0.303,0.0121,24.7,0.946,0.975,0.923,39.6,38.6,38.6,927
2010-09-24,2009,12,52,267,306.84,0.62,2,Mod_Wet,46,7,6,4,75,138,0.45,168.8,0.55,168.8,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000403,0.126,0.00503,1,0.17,0.296,0.0118,24.8,0.945,0.973,0.92,38.8,37.7,37.7,906
2010-09-25,2009,12,52,268,303.28,0.62,2,Mod_Wet,46,7,6,4,75,138,0.46,165.3,0.55,165.3,0,0,0,0,-4,4,46,7,6,0,79,224,990,964.9,25.1,0.115,0.0098,0.000391,0.124,0.00496,1,0.166,0.29,0.0116,24.8,0.944,0.972,0.917,37.9,36.9,36.9,885
2010-09-26,2009,12,52,269,299.73,0.63,2,Mod_Wet,46,7,6,4,75,138,0.46,161.7,0.54,161.7,0,0,0,0,-4,4,46,7,6,0,79,221,990,964.9,25.1,0.113,0.0095,0.000378,0.123,0.0049,1,0.161,0.284,0.0113,24.8,0.943,0.97,0.915,37.1,36,36,864
2010-09-27,2009,12,52,270,296.17,0.63,2,Mod_Wet,46,7,6,4,75,138,0.47,158.2,0.53,158.2,0,0,0,0,-4,4,46,7,6,0,79,217,990,964.9,25.1,0.112,0.00919,0.000366,0.121,0.00483,1,0.156,0.277,0.011,24.8,0.942,0.97,0.914,36.3,35.2,35.2,845
2010-09-28,2009,12,52,271,293.71,0.63,2,Mod_Wet,46,7,6,4,75,138,0.47,155.7,0.53,155.7,0,0,0,0,-4,4,46,7,6,0,79,215,990,964.9,25.1,0.111,0.00899,0.000358,0.12,0.00479,1,0.153,0.273,0.0109,24.9,0.941,0.97,0.913,35.7,34.6,34.6,832
2010-09-29,2009,12,52,272,290.71,0.64,2,Mod_Wet,46,7,6,4,75,138,0.47,152.7,0.53,152.7,0,0,0,0,-4,4,46,7,6,0,79,212,990,964.9,25.1,0.11,0.00873,0.000347,0.119,0.00473,1,0.149,0.268,0.0106,24.9,0.94,0.97,0.912,35,34,34,815
2010-09-30,2009,12,53,273,287.7,0.64,2,Mod_Wet,46,7,6,4,75,138,0.48,149.7,0.52,149.7,0,0,0,0,-4,4,46,7,6,0,79,209,990,964.9,25.1,0.109,0.00847,0.000337,0.118,0.00468,1,0.145,0.262,0.0104,24.9,0.939,0.97,0.911,34.3,33.3,33.3,799
2010-10-01,2010,1,1,274,284.69,0.65,2,Mod_Wet,41,6,4,3,56,110,0.39,174.7,0.61,174.7,0,0,0,0,-3,3,41,6,4,0,59,226,990,964.8,25.2,0.115,0.0106,0.000421,0.126,0.005,1,0.178,0.304,0.0121,24.9,0.947,0.977,0.925,40.3,39.4,39.4,945
2010-10-02,2010,1,1,275,281.68,0.65,2,Mod_Wet,41,6,4,3,56,110,0.39,171.7,0.61,171.7,0,0,0,0,-3,3,41,6,4,0,59,223,990,964.8,25.2,0.114,0.0103,0.000411,0.124,0.00494,1,0.174,0.299,0.0119,24.9,0.946,0.975,0.923,39.6,38.6,38.6,927
2010-10-03,2010,1,1,276,280.31,0.65,2,Mod_Wet,41,6,4,3,56,110,0.39,170.3,0.61,170.3,0,0,0,0,-3,3,41,6,4,0,59,221,990,964.8,25.2,0.114,0.0102,0.000406,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.946,0.975,0.921,39.3,38.3,38.3,919
2010-10-04,2010,1,1,277,277.31,0.66,2,Mod_Wet,41,6,4,3,56,110,0.4,167.3,0.6,167.3,0,0,0,0,-3,3,41,6,4,0,59,218,990,964.8,25.2,0.113,0.00997,0.000396,0.123,0.00486,1,0.168,0.291,0.0115,24.9,0.945,0.973,0.919,38.6,37.6,37.6,901
2010-10-05,2010,1,1,278,274.3,0.67,2,Mod_Wet,41,6,4,3,56,110,0.4,164.3,0.6,164.3,0,0,0,0,-3,3,41,6,4,0,59,215,990,964.8,25.2,0.112,0.00972,0.000385,0.121,0.00481,1,0.164,0.286,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
2010-10-06,2010,1,1,279,271.29,0.67,2,Mod_Wet,41,6,4,3,56,110,0.41,161.3,0.59,161.3,0,0,0,0,-3,3,41,6,4,0,59,212,990,964.8,25.2,0.11,0.00946,0.000375,0.12,0.00476,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.2,36.1,36.1,866
2010-10-07,2010,1,1,280,268.28,0.68,2,Mod_Wet,41,6,4,3,56,110,0.41,158.3,0.59,158.3,0,0,0,0,-3,3,41,6,4,0,59,209,990,964.8,25.2,0.109,0.0092,0.000365,0.119,0.0047,1,0.156,0.275,0.0109,25,0.942,0.97,0.914,36.5,35.4,35.4,849
2010-10-08,2010,1,2,281,265.28,0.68,2,Mod_Wet,41,6,4,3,56,110,0.41,155.3,0.58,155.3,0,0,0,0,-3,3,41,6,4,0,59,206,990,964.8,25.2,0.108,0.00895,0.000355,0.117,0.00465,1,0.152,0.269,0.0107,25,0.941,0.97,0.913,35.8,34.7,34.7,833
2010-10-09,2010,1,2,282,262.27,0.69,2,Mod_Wet,41,6,4,3,56,110,0.42,152.3,0.58,152.3,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00869,0.000344,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,816
2010-10-10,2010,1,2,283,259.26,0.7,2,Mod_Wet,41,6,4,3,56,110,0.42,149.3,0.58,149.3,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00844,0.000334,0.115,0.00454,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.4,33.3,33.3,800
2010-10-11,2010,1,2,284,256.25,0.7,2,Mod_Wet,41,6,4,3,56,110,0.43,146.3,0.57,146.3,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00818,0.000324,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.909,33.6,32.6,32.6,783
2010-10-12,2010,1,2,285,253.79,0.71,2,Mod_Wet,41,6,4,3,56,110,0.43,143.8,0.57,143.8,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00797,0.000315,0.112,0.00444,1,0.137,0.249,0.00984,25,0.937,0.97,0.908,33.1,32.1,32.1,770
2010-10-13,2010,1,2,286,251.33,0.71,2,Mod_Wet,41,6,4,3,56,110,0.44,141.3,0.56,141.3,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00776,0.000307,0.111,0.0044,1,0.133,0.244,0.00966,25.1,0.936,0.97,0.907,32.5,31.5,31.5,756
2010-10-14,2010,1,2,287,249.96,0.72,2,Mod_Wet,41,6,4,3,56,110,0.44,140,0.56,140,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00765,0.000302,0.111,0.00437,1,0.131,0.242,0.00957,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
2010-10-15,2010,1,3,288,249.69,0.72,2,Mod_Wet,41,6,4,3,56,110,0.44,139.7,0.56,139.7,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00762,0.000301,0.11,0.00437,1,0.131,0.242,0.00955,25.1,0.935,0.97,0.907,32.1,31.1,31.1,747
2010-10-16,2010,1,3,289,247.78,0.72,2,Mod_Wet,41,6,4,3,56,110,0.44,137.8,0.56,137.8,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00746,0.000295,0.11,0.00433,1,0.129,0.238,0.00941,25.1,0.934,0.97,0.906,31.6,30.7,30.7,737
2010-10-17,2010,1,3,290,244.77,0.73,2,Mod_Wet,41,6,4,3,56,110,0.45,134.8,0.55,134.8,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00721,0.000284,0.108,0.00428,1,0.124,0.233,0.00919,25.1,0.933,0.97,0.905,30.9,30,30,720
2010-10-18,2010,1,3,291,243.4,0.73,2,Mod_Wet,41,6,4,3,56,110,0.45,133.4,0.55,133.4,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.101,0.00709,0.00028,0.108,0.00425,1,0.123,0.23,0.00909,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2010-10-19,2010,1,3,292,241.49,0.74,2,Mod_Wet,41,6,4,3,56,110,0.46,131.5,0.54,131.5,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0999,0.00693,0.000273,0.107,0.00422,1,0.12,0.227,0.00895,25.1,0.931,0.97,0.903,30.2,29.3,29.3,702
2010-10-20,2010,1,3,293,240.12,0.74,2,Mod_Wet,41,6,4,3,56,110,0.46,130.1,0.54,130.1,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0995,0.00681,0.000269,0.106,0.00419,1,0.118,0.224,0.00885,25.1,0.931,0.97,0.903,29.9,29,29,695
2010-10-21,2010,1,3,294,237.11,0.75,2,Mod_Wet,41,6,4,3,56,110,0.46,127.1,0.54,127.1,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0984,0.00655,0.000258,0.105,0.00414,1,0.114,0.219,0.00863,25.2,0.93,0.97,0.902,29.2,28.3,28.3,679
2010-10-22,2010,1,4,295,234.65,0.76,2,Mod_Wet,41,6,4,3,56,110,0.47,124.7,0.53,124.7,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0975,0.00635,0.00025,0.104,0.00409,1,0.111,0.215,0.00845,25.2,0.928,0.97,0.901,28.6,27.7,27.7,665
2010-10-23,2010,1,4,296,232.19,0.77,2,Mod_Wet,41,6,4,3,56,110,0.47,122.2,0.53,122.2,0,0,0,0,-3,3,41,6,4,0,59,173,990,964.6,25.4,0.0967,0.00614,0.000242,0.103,0.00405,1,0.107,0.21,0.00828,25.2,0.927,0.97,0.899,28,27.1,27.1,651
2010-10-24,2010,1,4,297,230.82,0.78,2,Mod_Wet,41,6,4,3,56,110,0.48,120.8,0.52,120.8,0,0,0,0,-3,3,41,6,4,0,59,172,990,964.6,25.4,0.0962,0.00602,0.000237,0.102,0.00402,1,0.106,0.208,0.00818,25.2,0.926,0.97,0.898,27.7,26.8,26.8,644
2010-10-25,2010,1,4,298,230,0.78,2,Mod_Wet,41,6,4,3,56,110,0.48,120,0.52,120,0,0,0,0,-3,3,41,6,4,0,59,171,990,964.6,25.4,0.0959,0.00595,0.000234,0.102,0.00401,1,0.104,0.206,0.00812,25.2,0.925,0.97,0.898,27.5,26.6,26.6,639
2010-10-26,2010,1,4,299,231.92,0.77,2,Mod_Wet,41,6,4,3,56,110,0.47,121.9,0.53,121.9,0,0,0,0,-3,3,41,6,4,0,59,173,990,964.6,25.4,0.0966,0.00611,0.000241,0.103,0.00404,1,0.107,0.21,0.00826,25.2,0.927,0.97,0.899,27.9,27.1,27.1,650
2010-10-27,2010,1,4,300,231.1,0.77,2,Mod_Wet,41,6,4,3,56,110,0.48,121.1,0.52,121.1,0,0,0,0,-3,3,41,6,4,0,59,172,990,964.6,25.4,0.0963,0.00604,0.000238,0.102,0.00403,1,0.106,0.208,0.0082,25.2,0.926,0.97,0.898,27.7,26.9,26.9,645
2010-10-28,2010,1,4,301,228.09,0.78,2,Mod_Wet,41,6,4,3,56,110,0.48,118.1,0.52,118.1,0,0,0,0,-3,3,41,6,4,0,59,169,990,964.6,25.4,0.0952,0.00579,0.000228,0.101,0.00397,1,0.102,0.203,0.00798,25.2,0.924,0.97,0.896,27,26.2,26.2,628
2010-10-29,2010,1,5,302,225.63,0.79,2,Mod_Wet,41,6,4,3,56,110,0.49,115.6,0.51,115.6,0,0,0,0,-3,3,41,6,4,0,59,167,990,964.6,25.4,0.0943,0.00558,0.000219,0.0999,0.00393,1,0.0986,0.199,0.0078,25.2,0.922,0.97,0.895,26.4,25.6,25.6,615
2010-10-30,2010,1,5,303,223.17,0.8,2,Mod_Wet,41,6,4,3,56,110,0.49,113.2,0.51,113.2,0,0,0,0,-3,3,41,6,4,0,59,164,990,964.5,25.5,0.0935,0.00537,0.000211,0.0988,0.00388,1,0.0953,0.194,0.00762,25.3,0.921,0.97,0.893,25.8,25,25,601
2010-10-31,2010,1,5,304,220.71,0.81,2,Mod_Wet,41,6,4,3,56,110,0.5,110.7,0.5,110.7,0,0,0,0,-3,3,41,6,4,0,59,162,990,964.5,25.5,0.0926,0.00516,0.000203,0.0978,0.00384,1,0.092,0.19,0.00745,25.3,0.919,0.97,0.891,25.2,24.5,24.5,587
2010-11-01,2010,2,5,305,219.34,0.81,3,Normal,36,5,3,2,47,93,0.42,126.3,0.58,126.3,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0956,0.00649,0.000255,0.102,0.00401,1,0.113,0.215,0.00844,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2010-11-02,2010,2,5,306,223.44,0.8,3,Normal,36,5,3,2,47,93,0.42,130.4,0.58,130.4,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0971,0.00684,0.000269,0.104,0.00408,1,0.119,0.223,0.00874,25.2,0.931,0.97,0.903,30,29.1,29.1,700
2010-11-03,2010,2,5,307,228.09,0.78,3,Normal,36,5,3,2,47,93,0.41,135.1,0.59,135.1,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0987,0.00723,0.000284,0.106,0.00417,1,0.125,0.231,0.00908,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2010-11-04,2010,2,5,308,228.36,0.78,3,Normal,36,5,3,2,47,93,0.41,135.4,0.59,135.4,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0988,0.00726,0.000285,0.106,0.00417,1,0.125,0.231,0.0091,25.2,0.933,0.97,0.905,31.2,30.3,30.3,726
2010-11-05,2010,2,6,309,231.37,0.77,3,Normal,36,5,3,2,47,93,0.4,138.4,0.6,138.4,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0999,0.00751,0.000296,0.107,0.00423,1,0.129,0.237,0.00931,25.2,0.934,0.97,0.906,31.9,31,31,743
2010-11-06,2010,2,6,310,233.83,0.76,3,Normal,36,5,3,2,47,93,0.4,140.8,0.6,140.8,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00772,0.000304,0.108,0.00427,1,0.133,0.241,0.00949,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
2010-11-07,2010,2,6,311,231.92,0.77,3,Normal,36,5,3,2,47,93,0.4,138.9,0.6,138.9,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00756,0.000297,0.108,0.00424,1,0.13,0.238,0.00935,25.2,0.934,0.97,0.906,32,31.1,31.1,746
2010-11-08,2010,2,6,312,230.55,0.78,3,Normal,36,5,3,2,47,93,0.4,137.6,0.6,137.6,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0996,0.00744,0.000293,0.107,0.00421,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2010-11-09,2010,2,6,313,230.28,0.78,3,Normal,36,5,3,2,47,93,0.4,137.3,0.6,137.3,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0995,0.00742,0.000292,0.107,0.00421,1,0.128,0.235,0.00924,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
2010-11-10,2010,2,6,314,231.1,0.77,3,Normal,36,5,3,2,47,93,0.4,138.1,0.6,138.1,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0998,0.00749,0.000295,0.107,0.00422,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
2010-11-11,2010,2,6,315,230.28,0.78,3,Normal,36,5,3,2,47,93,0.4,137.3,0.6,137.3,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0995,0.00742,0.000292,0.107,0.00421,1,0.128,0.235,0.00924,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
2010-11-12,2010,2,7,316,232.74,0.77,3,Normal,36,5,3,2,47,93,0.4,139.7,0.6,139.7,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00763,0.0003,0.108,0.00425,1,0.131,0.239,0.00941,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
2010-11-13,2010,2,7,317,237.39,0.75,3,Normal,36,5,3,2,47,93,0.39,144.4,0.61,144.4,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00802,0.000316,0.11,0.00434,1,0.137,0.247,0.00975,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2010-11-14,2010,2,7,318,238.21,0.75,3,Normal,36,5,3,2,47,93,0.39,145.2,0.61,145.2,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00809,0.000319,0.11,0.00435,1,0.139,0.249,0.00981,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2010-11-15,2010,2,7,319,235.74,0.76,3,Normal,36,5,3,2,47,93,0.4,142.7,0.6,142.7,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.101,0.00788,0.000311,0.109,0.00431,1,0.135,0.245,0.00963,25.1,0.936,0.97,0.908,32.9,32,32,767
2010-11-16,2010,2,7,320,233.28,0.77,3,Normal,36,5,3,2,47,93,0.4,140.3,0.6,140.3,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.101,0.00767,0.000302,0.108,0.00426,1,0.132,0.24,0.00945,25.2,0.935,0.97,0.907,32.4,31.4,31.4,753
2010-11-17,2010,2,7,321,231.92,0.77,3,Normal,36,5,3,2,47,93,0.4,138.9,0.6,138.9,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00756,0.000297,0.108,0.00424,1,0.13,0.238,0.00935,25.2,0.934,0.97,0.906,32,31.1,31.1,746
2010-11-18,2010,2,7,322,232.74,0.77,3,Normal,36,5,3,2,47,93,0.4,139.7,0.6,139.7,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00763,0.0003,0.108,0.00425,1,0.131,0.239,0.00941,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
2010-11-19,2010,2,8,323,231.92,0.77,3,Normal,36,5,3,2,47,93,0.4,138.9,0.6,138.9,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00756,0.000297,0.108,0.00424,1,0.13,0.238,0.00935,25.2,0.934,0.97,0.906,32,31.1,31.1,746
2010-11-20,2010,2,8,324,230,0.78,3,Normal,36,5,3,2,47,93,0.4,137,0.6,137,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0994,0.0074,0.000291,0.107,0.0042,1,0.127,0.234,0.00922,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
2010-11-21,2010,2,8,325,228.09,0.78,3,Normal,36,5,3,2,47,93,0.41,135.1,0.59,135.1,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0987,0.00723,0.000284,0.106,0.00417,1,0.125,0.231,0.00908,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2010-11-22,2010,2,8,326,229.46,0.78,3,Normal,36,5,3,2,47,93,0.41,136.5,0.59,136.5,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0992,0.00735,0.000289,0.107,0.00419,1,0.127,0.233,0.00918,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
2010-11-23,2010,2,8,327,232.46,0.77,3,Normal,36,5,3,2,47,93,0.4,139.5,0.6,139.5,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.0076,0.000299,0.108,0.00425,1,0.131,0.239,0.00939,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
2010-11-24,2010,2,8,328,235.47,0.76,3,Normal,36,5,3,2,47,93,0.4,142.5,0.6,142.5,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00786,0.00031,0.109,0.0043,1,0.135,0.244,0.00961,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
2010-11-25,2010,2,8,329,240.67,0.74,3,Normal,36,5,3,2,47,93,0.39,147.7,0.61,147.7,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.0083,0.000327,0.111,0.0044,1,0.142,0.253,0.00999,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2010-11-26,2010,2,9,330,242.58,0.74,3,Normal,36,5,3,2,47,93,0.38,149.6,0.62,149.6,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00846,0.000334,0.112,0.00443,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.6,33.5,33.5,804
2010-11-27,2010,2,9,331,240.67,0.74,3,Normal,36,5,3,2,47,93,0.39,147.7,0.61,147.7,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.0083,0.000327,0.111,0.0044,1,0.142,0.253,0.00999,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2010-11-28,2010,2,9,332,242.58,0.74,3,Normal,36,5,3,2,47,93,0.38,149.6,0.62,149.6,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00846,0.000334,0.112,0.00443,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.6,33.5,33.5,804
2010-11-29,2010,2,9,333,246.68,0.73,3,Normal,36,5,3,2,47,93,0.38,153.7,0.62,153.7,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00881,0.000348,0.114,0.00451,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.4,34.4,827
2010-11-30,2010,2,9,334,248.6,0.72,3,Normal,36,5,3,2,47,93,0.37,155.6,0.63,155.6,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00898,0.000355,0.115,0.00454,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,837
2010-12-01,2010,3,9,335,251.6,0.71,4,Mod_Dry,31,5,3,2,36,77,0.31,174.6,0.69,174.6,0,0,0,0,-2,2,31,5,3,0,38,214,990,964.7,25.3,0.111,0.0106,0.000419,0.122,0.0048,1,0.178,0.3,0.0118,25,0.947,0.977,0.925,40.5,39.6,39.6,950
2010-12-02,2010,3,9,336,256.8,0.7,4,Mod_Dry,31,5,3,2,36,77,0.3,179.8,0.7,179.8,0,0,0,0,-2,2,31,5,3,0,38,219,990,964.7,25.3,0.113,0.011,0.000437,0.124,0.0049,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.7,40.9,40.9,982
2010-12-03,2010,3,10,337,260.35,0.69,4,Mod_Dry,31,5,3,2,36,77,0.3,183.3,0.7,183.3,0,0,0,0,-2,2,31,5,3,0,38,222,990,964.7,25.3,0.114,0.0113,0.000449,0.125,0.00496,1,0.19,0.315,0.0125,24.9,0.949,0.98,0.93,42.6,41.7,41.7,1000
2010-12-04,2010,3,10,338,263.91,0.69,4,Mod_Dry,31,5,3,2,36,77,0.29,186.9,0.71,186.9,0,0,0,0,-2,2,31,5,3,0,38,226,990,964.8,25.2,0.115,0.0116,0.000461,0.127,0.00503,1,0.195,0.322,0.0127,24.9,0.951,0.98,0.932,43.4,42.6,42.6,1020
2010-12-05,2010,3,10,339,265.28,0.68,4,Mod_Dry,31,5,3,2,36,77,0.29,188.3,0.71,188.3,0,0,0,0,-2,2,31,5,3,0,38,227,990,964.8,25.2,0.116,0.0118,0.000466,0.127,0.00505,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
2010-12-06,2010,3,10,340,266.64,0.68,4,Mod_Dry,31,5,3,2,36,77,0.29,189.6,0.71,189.6,0,0,0,0,-2,2,31,5,3,0,38,229,990,964.8,25.2,0.116,0.0119,0.00047,0.128,0.00508,1,0.199,0.327,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
2010-12-07,2010,3,10,341,270.2,0.67,4,Mod_Dry,31,5,3,2,36,77,0.28,193.2,0.71,193.2,0,0,0,0,-2,2,31,5,3,0,38,232,990,964.8,25.2,0.117,0.0122,0.000483,0.13,0.00514,1,0.203,0.333,0.0132,24.9,0.953,0.98,0.934,44.9,44,44,1060
2010-12-08,2010,3,10,342,274.3,0.67,4,Mod_Dry,31,5,3,2,36,77,0.28,197.3,0.72,197.3,0,0,0,0,-2,2,31,5,3,0,38,236,990,964.8,25.2,0.119,0.0125,0.000497,0.131,0.00522,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,45.9,45,45,1080
2010-12-09,2010,3,10,343,277.85,0.66,4,Mod_Dry,31,5,3,2,36,77,0.28,200.8,0.72,200.8,0,0,0,0,-2,2,31,5,3,0,38,240,990,964.8,25.2,0.12,0.0128,0.000509,0.133,0.00528,1,0.214,0.347,0.0138,24.8,0.955,0.98,0.936,46.7,45.8,45.8,1100
2010-12-10,2010,3,11,344,280.31,0.65,4,Mod_Dry,31,5,3,2,36,77,0.28,203.3,0.72,203.3,0,0,0,0,-2,2,31,5,3,0,38,242,990,964.8,25.2,0.121,0.013,0.000518,0.134,0.00533,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.3,46.3,46.3,1110
2010-12-11,2010,3,11,345,281.14,0.65,4,Mod_Dry,31,5,3,2,36,77,0.27,204.1,0.73,204.1,0,0,0,0,-2,2,31,5,3,0,38,243,990,964.8,25.2,0.121,0.0131,0.00052,0.134,0.00534,1,0.218,0.353,0.014,24.8,0.955,0.98,0.936,47.5,46.5,46.5,1120
2010-12-12,2010,3,11,346,283.05,0.65,4,Mod_Dry,31,5,3,2,36,77,0.27,206.1,0.73,206.1,0,0,0,0,-2,2,31,5,3,0,38,245,990,964.8,25.2,0.122,0.0133,0.000527,0.135,0.00538,1,0.221,0.356,0.0141,24.8,0.956,0.98,0.937,47.9,47,47,1130
2010-12-13,2010,3,11,347,286.6,0.64,4,Mod_Dry,31,5,3,2,36,77,0.27,209.6,0.73,209.6,0,0,0,0,-2,2,31,5,3,0,38,249,990,964.8,25.2,0.123,0.0136,0.000539,0.137,0.00544,1,0.225,0.362,0.0144,24.8,0.956,0.98,0.937,48.7,47.8,47.8,1150
2010-12-14,2010,3,11,348,290.16,0.64,4,Mod_Dry,31,5,3,2,36,77,0.27,213.2,0.73,213.2,0,0,0,0,-2,2,31,5,3,0,38,252,990,964.9,25.1,0.125,0.0139,0.000552,0.138,0.00551,1,0.23,0.369,0.0147,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2010-12-15,2010,3,11,349,293.71,0.63,4,Mod_Dry,31,5,3,2,36,77,0.26,216.7,0.74,216.7,0,0,0,0,-2,2,31,5,3,0,38,256,990,964.9,25.1,0.126,0.0142,0.000564,0.14,0.00557,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2010-12-16,2010,3,11,350,296.72,0.63,4,Mod_Dry,31,5,3,2,36,77,0.26,219.7,0.74,219.7,0,0,0,0,-2,2,31,5,3,0,38,259,990,964.9,25.1,0.127,0.0144,0.000574,0.141,0.00563,1,0.239,0.38,0.0151,24.7,0.958,0.98,0.939,51.1,48.2,48.2,1160
2010-12-17,2010,3,12,351,295.9,0.63,4,Mod_Dry,31,5,3,2,36,77,0.26,218.9,0.74,218.9,0,0,0,0,-2,2,31,5,3,0,38,258,990,964.9,25.1,0.127,0.0144,0.000572,0.141,0.00561,1,0.238,0.379,0.0151,24.7,0.958,0.98,0.939,50.9,48.2,48.2,1160
2010-12-18,2010,3,12,352,295.63,0.63,4,Mod_Dry,31,5,3,2,36,77,0.26,218.6,0.74,218.6,0,0,0,0,-2,2,31,5,3,0,38,258,990,964.9,25.1,0.126,0.0143,0.000571,0.141,0.00561,1,0.238,0.378,0.0151,24.7,0.958,0.98,0.939,50.8,48.2,48.2,1160
2010-12-19,2010,3,12,353,298.64,0.63,4,Mod_Dry,31,5,3,2,36,77,0.26,221.6,0.74,221.6,0,0,0,0,-2,2,31,5,3,0,38,261,990,964.9,25.1,0.128,0.0146,0.000581,0.142,0.00566,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2010-12-20,2010,3,12,354,306.02,0.62,4,Mod_Dry,31,5,3,2,36,77,0.25,229,0.75,229,0,0,0,0,-2,2,31,5,3,0,38,268,990,964.9,25.1,0.13,0.0152,0.000607,0.145,0.0058,2,0.0971,0.242,0.00967,24.8,0.923,0.97,0.895,25.7,25,49.9,1200
2010-12-21,2010,3,12,355,312.85,0.61,5,Dry,26,4,3,2,24,59,0.19,253.8,0.81,253.8,0,0,0,0,-2,2,26,4,3,0,26,287,990,965,25,0.137,0.0188,0.000752,0.156,0.00621,2,0.114,0.269,0.0108,24.8,0.93,0.97,0.902,28.7,27.8,55.6,1330
2010-12-22,2010,3,12,356,318.6,0.6,5,Dry,26,4,3,2,24,59,0.18,259.6,0.81,259.6,0,0,0,0,-2,2,26,4,3,0,26,293,990,965,25,0.139,0.0215,0.000861,0.16,0.00641,2,0.118,0.278,0.0111,24.7,0.931,0.97,0.903,29.3,28.4,56.9,1360
2010-12-23,2010,3,12,357,324.89,0.59,5,Dry,26,4,3,2,24,59,0.18,265.9,0.82,265.9,0,0,0,0,-2,2,26,4,3,0,26,299,990,965,25,0.141,0.0245,0.000981,0.166,0.00663,2,0.122,0.287,0.0115,24.7,0.933,0.97,0.905,30,29.1,58.2,1400
2010-12-24,2010,3,13,358,330.08,0.59,5,Dry,26,4,3,2,24,59,0.18,271.1,0.82,271.1,0,0,0,0,-2,2,26,4,3,0,26,304,990,965.1,24.9,0.143,0.0269,0.00108,0.17,0.00681,2,0.125,0.295,0.0118,24.7,0.934,0.97,0.906,30.6,29.7,59.4,1420
2010-12-25,2010,3,13,359,336.37,0.58,5,Dry,26,4,3,2,24,59,0.17,277.4,0.82,277.4,0,0,0,0,-2,2,26,4,3,0,26,310,990,965.1,24.9,0.145,0.0299,0.0012,0.175,0.00702,2,0.13,0.305,0.0122,24.6,0.935,0.97,0.907,31.3,30.4,60.7,1460
2010-12-26,2010,3,13,360,345.94,0.57,5,Dry,26,4,3,2,24,59,0.17,286.9,0.83,286.9,0,0,0,0,-2,2,26,4,3,0,26,320,990,965.1,24.9,0.148,0.0344,0.00138,0.183,0.00735,2,0.136,0.319,0.0128,24.6,0.937,0.97,0.909,32.4,31.4,62.8,1510
2010-12-27,2010,3,13,361,356.06,0.56,5,Dry,26,4,3,2,24,59,0.17,297.1,0.83,297.1,0,0,0,0,-2,2,26,4,3,0,26,330,990,965.2,24.8,0.152,0.0392,0.00158,0.191,0.0077,2,0.143,0.334,0.0135,24.5,0.939,0.97,0.911,33.5,32.5,65,1560
2010-12-28,2010,3,13,362,368.91,0.55,5,Dry,26,4,3,2,24,59,0.16,309.9,0.84,309.9,0,0,0,0,-2,2,26,4,3,0,26,343,990,965.2,24.8,0.157,0.0453,0.00183,0.202,0.00815,2,0.152,0.354,0.0143,24.4,0.942,0.97,0.913,34.9,33.9,67.7,1630
2010-12-29,2010,3,13,363,382.85,0.53,5,Dry,26,4,3,2,24,59,0.15,323.9,0.85,323.9,0,0,0,0,-2,2,26,4,3,0,26,357,990,965.3,24.7,0.161,0.0519,0.0021,0.213,0.00864,2,0.161,0.374,0.0152,24.3,0.944,0.97,0.916,36.4,35.3,70.7,1700
2010-12-30,2010,3,13,364,397.89,0.52,5,Dry,26,4,3,2,24,59,0.15,338.9,0.85,338.9,0,0,0,0,-2,2,26,4,3,0,26,372,990,965.4,24.6,0.167,0.059,0.0024,0.226,0.00917,2,0.171,0.397,0.0161,24.2,0.946,0.972,0.92,38.1,37,74,1780
2010-12-31,2010,3,14,365,412.39,0.51,5,Dry,26,4,3,2,24,59,0.14,353.4,0.86,353.4,0,0,0,0,-2,2,26,4,3,0,26,386,990,965.5,24.5,0.172,0.0658,0.00268,0.238,0.00968,2,0.181,0.419,0.0171,24.1,0.949,0.975,0.925,39.7,38.7,77.4,1860
2011-01-01,2010,4,14,1,425.78,0.5,5,Dry,29,5,4,2,33,73,0.17,352.8,0.83,352.8,0,0,0,0,-2,2,29,5,4,0,35,391,990,965.5,24.5,0.173,0.0655,0.00268,0.239,0.00976,2,0.181,0.42,0.0171,24.1,0.949,0.975,0.925,39.5,38.5,77,1850
2011-01-02,2010,4,14,2,440.82,0.49,5,Dry,29,5,4,2,33,73,0.17,367.8,0.83,367.8,0,0,0,0,-2,2,29,5,4,0,35,406,990,965.6,24.4,0.179,0.0726,0.00297,0.251,0.0103,2,0.191,0.442,0.0181,24,0.951,0.978,0.93,41.1,40.2,80.4,1930
2011-01-03,2010,4,14,3,455.31,0.48,5,Dry,29,5,4,2,33,73,0.16,382.3,0.84,382.3,0,0,0,0,-2,2,29,5,4,0,35,420,990,965.6,24.4,0.184,0.0795,0.00326,0.263,0.0108,2,0.201,0.464,0.019,23.9,0.953,0.98,0.934,42.7,41.8,83.6,2010
2011-01-04,2010,4,14,4,467.62,0.47,5,Dry,29,5,4,2,33,73,0.16,394.6,0.84,394.6,0,0,0,0,-2,2,29,5,4,0,35,433,990,965.7,24.3,0.188,0.0853,0.00351,0.273,0.0113,2,0.209,0.482,0.0199,23.8,0.954,0.98,0.935,44,43.1,86.2,2070
2011-01-05,2010,4,14,5,479.38,0.46,5,Dry,29,5,4,2,33,73,0.15,406.4,0.85,406.4,0,0,0,0,-2,2,29,5,4,0,35,444,990,965.8,24.2,0.192,0.0908,0.00375,0.283,0.0117,2,0.217,0.5,0.0206,23.7,0.955,0.98,0.936,45.2,44.3,88.6,2130
2011-01-06,2010,4,14,6,494.42,0.45,5,Dry,29,5,4,2,33,73,0.15,421.4,0.85,421.4,0,0,0,0,-2,2,29,5,4,0,35,459,990,965.8,24.2,0.198,0.0979,0.00405,0.296,0.0122,2,0.227,0.523,0.0216,23.7,0.956,0.98,0.937,46.7,45.8,91.6,2200
2011-01-07,2010,4,15,7,510,0.44,5,Dry,29,5,4,2,33,73,0.14,437,0.86,437,0,0,0,0,-2,2,29,5,4,0,35,475,990,965.9,24.1,0.203,0.105,0.00437,0.308,0.0128,2,0.237,0.546,0.0226,23.6,0.957,0.98,0.938,48.3,47.4,94.7,2270
2011-01-08,2010,4,15,8,527.23,0.43,5,Dry,29,5,4,2,33,73,0.14,454.2,0.86,454.2,0,0,0,0,-2,2,29,5,4,0,35,492,990,966,24,0.209,0.113,0.00472,0.323,0.0134,2,0.249,0.572,0.0238,23.5,0.958,0.98,0.939,50,48.2,96.4,2310
2011-01-09,2010,4,15,9,548.83,0.42,5,Dry,29,5,4,2,33,73,0.13,475.8,0.87,475.8,0,0,0,0,-2,2,29,5,4,0,35,514,990,966.1,23.9,0.219,0.124,0.00516,0.342,0.0143,2,0.264,0.606,0.0253,23.3,0.956,0.98,0.937,52,48.2,96.4,2310
2011-01-10,2010,4,15,10,569.89,0.41,5,Dry,29,5,4,2,33,73,0.13,496.9,0.87,496.9,0,0,0,0,-2,2,29,5,4,0,35,535,990,966.2,23.8,0.23,0.134,0.0056,0.364,0.0153,3,0.166,0.53,0.0222,23.3,0.946,0.97,0.917,35.8,34.7,104,2500
2011-01-11,2010,4,15,11,592.58,0.39,3,Normal,41,6,4,3,66,120,0.2,472.6,0.8,472.6,0,0,0,0,-3,3,41,6,4,0,69,524,990,966.3,23.7,0.224,0.122,0.00514,0.346,0.0146,2,0.261,0.608,0.0256,23.1,0.957,0.98,0.937,51.3,48.2,96.4,2310
2011-01-12,2010,4,15,12,613.64,0.38,3,Normal,41,6,4,3,66,120,0.2,493.6,0.8,493.6,0,0,0,0,-3,3,41,6,4,0,69,545,990,966.4,23.6,0.236,0.132,0.00558,0.368,0.0156,3,0.165,0.533,0.0225,23.1,0.946,0.97,0.917,35.3,34.2,103,2460
2011-01-13,2010,4,15,13,635.24,0.37,3,Normal,41,6,4,3,66,120,0.19,515.2,0.81,515.2,0,0,0,0,-3,3,41,6,4,0,69,566,990,966.4,23.6,0.248,0.145,0.00616,0.393,0.0167,3,0.174,0.568,0.0241,23,0.948,0.97,0.919,36.7,35.6,107,2560
2011-01-14,2010,4,16,14,656.84,0.37,3,Normal,41,6,4,3,66,120,0.18,536.8,0.82,536.8,0,0,0,0,-3,3,41,6,4,0,69,588,990,966.5,23.5,0.261,0.16,0.0068,0.42,0.0179,3,0.184,0.604,0.0257,22.9,0.95,0.972,0.923,38.1,37,111,2670
2011-01-15,2010,4,16,15,679.53,0.36,3,Normal,41,6,4,3,66,120,0.18,559.5,0.82,559.5,0,0,0,0,-3,3,41,6,4,0,69,611,990,966.6,23.4,0.273,0.175,0.00747,0.448,0.0192,3,0.194,0.643,0.0275,22.7,0.951,0.975,0.928,39.6,38.6,116,2780
2011-01-16,2010,4,16,16,701.68,0.35,3,Normal,41,6,4,3,66,120,0.17,581.7,0.83,581.7,0,0,0,0,-3,3,41,6,4,0,69,633,990,966.7,23.3,0.286,0.19,0.00814,0.476,0.0204,3,0.204,0.68,0.0292,22.6,0.953,0.978,0.932,41,40.1,120,2890
2011-01-17,2010,4,16,17,726.56,0.34,3,Normal,41,6,4,3,66,120,0.17,606.6,0.83,606.6,0,0,0,0,-3,3,41,6,4,0,69,658,990,966.8,23.2,0.3,0.206,0.00889,0.506,0.0218,3,0.215,0.722,0.0311,22.5,0.955,0.98,0.936,42.5,41.7,125,3000
2011-01-18,2010,4,16,18,751.99,0.33,3,Normal,41,6,4,3,66,120,0.16,632,0.84,632,0,0,0,0,-3,3,41,6,4,0,69,683,990,966.9,23.1,0.315,0.223,0.00966,0.538,0.0233,3,0.227,0.765,0.0331,22.3,0.956,0.98,0.936,44.1,43.2,130,3110
2011-01-19,2010,4,16,19,773.72,0.32,3,Normal,41,6,4,3,66,120,0.15,653.7,0.84,653.7,0,0,0,0,-3,3,41,6,4,0,69,705,990,967,23,0.327,0.238,0.0103,0.565,0.0245,3,0.237,0.801,0.0348,22.2,0.956,0.98,0.937,45.4,44.5,133,3200
2011-01-20,2010,4,16,20,788.08,0.31,3,Normal,41,6,4,3,66,120,0.15,668.1,0.85,668.1,0,0,0,0,-3,3,41,6,4,0,69,719,990,967.1,22.9,0.335,0.247,0.0108,0.582,0.0254,3,0.243,0.826,0.036,22.1,0.957,0.98,0.938,46.2,45.3,136,3260
2011-01-21,2010,4,17,21,805.49,0.3,3,Normal,41,6,4,3,66,120,0.15,685.5,0.85,685.5,0,0,0,0,-3,3,41,6,4,0,69,736,990,967.1,22.9,0.345,0.259,0.0113,0.604,0.0264,3,0.251,0.855,0.0374,22,0.957,0.98,0.938,47.2,46.3,139,3330
2011-01-22,2010,4,17,22,824.89,0.29,3,Normal,41,6,4,3,66,120,0.14,704.9,0.85,704.9,0,0,0,0,-3,3,41,6,4,0,69,756,990,967.2,22.8,0.356,0.272,0.0119,0.628,0.0275,3,0.26,0.888,0.0389,21.9,0.957,0.98,0.938,48.3,47.4,142,3410
2011-01-23,2010,4,17,23,845.83,0.28,3,Normal,41,6,4,3,66,120,0.14,725.8,0.86,725.8,0,0,0,0,-3,3,41,6,4,0,69,777,990,967.3,22.7,0.368,0.286,0.0126,0.654,0.0288,3,0.269,0.923,0.0406,21.8,0.957,0.98,0.938,49.5,48.2,145,3470
2011-01-24,2010,4,17,24,863.93,0.28,3,Normal,41,6,4,3,66,120,0.14,743.9,0.86,743.9,0,0,0,0,-3,3,41,6,4,0,69,795,990,967.4,22.6,0.383,0.298,0.0132,0.681,0.0301,3,0.277,0.958,0.0423,21.7,0.957,0.98,0.938,50.5,48.2,145,3470
2011-01-25,2010,4,17,25,887.07,0.27,3,Normal,41,6,4,3,66,120,0.14,767.1,0.86,767.1,0,0,0,0,-3,3,41,6,4,0,69,818,990,967.4,22.6,0.404,0.31,0.0138,0.714,0.0317,3,0.285,0.999,0.0443,21.6,0.956,0.98,0.937,51.7,48.2,145,3470
2011-01-26,2010,4,17,26,911.22,0.26,3,Normal,41,6,4,3,66,120,0.13,791.2,0.87,791.2,0,0,0,0,-3,3,41,6,4,0,69,842,990,967.5,22.5,0.426,0.322,0.0143,0.748,0.0333,4,0.21,0.957,0.0426,21.5,0.953,0.975,0.93,39.7,38.8,155,3720
2011-01-27,2010,4,17,27,940.91,0.25,3,Normal,41,6,4,3,66,120,0.13,820.9,0.87,820.9,0,0,0,0,-3,3,41,6,4,0,69,872,990,967.7,22.3,0.453,0.336,0.0151,0.789,0.0353,4,0.22,1.01,0.0452,21.3,0.954,0.978,0.933,40.9,40,160,3840
2011-01-28,2010,4,18,28,966.93,0.25,3,Normal,41,6,4,3,66,120,0.12,846.9,0.88,846.9,0,0,0,0,-3,3,41,6,4,0,69,898,990,967.8,22.2,0.477,0.349,0.0157,0.826,0.0371,4,0.228,1.05,0.0474,21.2,0.954,0.98,0.935,42,41.1,165,3950
2011-01-29,2010,4,18,29,998.63,0.24,3,Normal,41,6,4,3,66,120,0.12,878.6,0.88,878.6,0,0,0,0,-3,3,41,6,4,0,69,930,990,967.9,22.1,0.506,0.364,0.0165,0.87,0.0394,4,0.239,1.11,0.0502,21,0.955,0.98,0.936,43.2,42.3,169,4060
2011-01-30,2010,4,18,30,1041.5,0.23,3,Normal,41,6,4,3,66,120,0.12,921.5,0.89,921.5,0,0,0,0,-3,3,41,6,4,0,69,973,990,968,22,0.545,0.385,0.0175,0.93,0.0423,4,0.254,1.18,0.0539,20.8,0.956,0.98,0.936,44.9,44,176,4220
2011-01-31,2010,4,18,31,1085.9,0.22,3,Normal,41,6,4,3,66,120,0.11,965.9,0.89,965.9,0,0,0,0,-3,3,41,6,4,0,69,1020,990,968.2,21.8,0.586,0.407,0.0186,0.992,0.0455,4,0.269,1.26,0.0578,20.6,0.956,0.98,0.937,46.6,45.6,182,4380
2011-02-01,2010,5,18,32,1137.2,0.21,2,Mod_Wet,49,8,7,5,93,162,0.14,975.2,0.86,975.2,0,0,0,0,-5,5,49,8,7,0,98,1040,990,968.3,21.7,0.609,0.411,0.019,1.02,0.0471,4,0.272,1.29,0.0596,20.4,0.955,0.98,0.936,46.5,45.6,182,4380
2011-02-02,2010,5,18,33,1195.7,0.2,2,Mod_Wet,49,8,7,5,93,162,0.14,1034,0.86,1034,0,0,0,0,-5,5,49,8,7,0,98,1100,990,968.5,21.5,0.695,0.499,0.0232,1.19,0.0556,4,0.287,1.48,0.0689,20,0.955,0.98,0.936,48.4,47.5,190,4560
2011-02-03,2010,5,18,34,1261.7,0.19,2,Mod_Wet,49,8,7,5,93,162,0.13,1100,0.87,1100,0,0,0,0,-5,5,49,8,7,0,98,1160,990,968.7,21.3,0.792,0.647,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2011-02-04,2010,5,19,35,1335.8,0.19,2,Mod_Wet,49,8,7,5,93,162,0.12,1174,0.88,1100,74,17,2,2,-3,56,66,10,9,2,149,1190,990,969,21,0.823,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2011-02-05,2010,5,19,36,1399.7,0.18,2,Mod_Wet,49,8,7,5,93,162,0.12,1238,0.88,1100,138,31,4,4,-1,100,80,12,11,4,193,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2011-02-06,2010,5,19,37,1433.7,0.17,2,Mod_Wet,49,8,7,5,93,162,0.11,1272,0.89,1100,172,39,5,5,0,123,88,13,12,5,216,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2011-02-07,2010,5,19,38,1474.4,0.16,2,Mod_Wet,49,8,7,5,93,162,0.11,1312,0.89,1100,212,48,6,6,1,151,97,14,13,6,244,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2011-02-08,2010,5,19,39,1522.1,0.16,2,Mod_Wet,49,8,7,5,93,162,0.11,1360,0.89,1100,260,51,8,8,3,190,100,16,15,8,283,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0755,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2011-02-09,2010,5,19,40,1576.8,0.15,2,Mod_Wet,49,8,7,5,93,162,0.1,1415,0.9,1100,315,51,9,10,4,241,100,17,17,9,334,1230,990,969.7,20.3,0.903,0.648,0.032,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2011-02-10,2010,5,19,41,1625.8,0.14,2,Mod_Wet,49,8,7,5,93,162,0.1,1464,0.9,1100,364,51,10,11,6,286,100,18,18,11,379,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2011-02-11,2010,5,20,42,1675.5,0.14,2,Mod_Wet,49,8,7,5,93,162,0.097,1513,0.9,1100,413,51,10,13,7,332,100,18,20,12,425,1240,990,970.1,19.9,0.913,0.648,0.0325,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2011-02-12,2010,5,20,43,1719,0.13,2,Mod_Wet,49,8,7,5,93,162,0.094,1557,0.91,1100,457,51,10,14,9,373,100,18,21,14,466,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.079,4,0.3,1.86,0.0941,17.9,0.951,0.98,0.932,46,45.1,180,4330
2011-02-13,2010,5,20,44,1762.9,0.13,2,Mod_Wet,49,8,7,5,93,162,0.092,1601,0.91,1100,501,51,10,15,10,415,100,18,22,15,508,1240,990,970.3,19.7,0.919,0.648,0.033,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2011-02-14,2010,5,20,45,1807.2,0.12,2,Mod_Wet,49,8,7,5,93,162,0.09,1645,0.91,1100,545,51,10,17,11,456,100,18,24,16,549,1240,990,970.5,19.5,0.924,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2011-02-15,2010,5,20,46,1852,0.12,2,Mod_Wet,49,8,7,5,93,162,0.087,1690,0.91,1100,590,51,10,18,13,498,100,18,25,18,591,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2011-02-16,2010,5,20,47,1890.2,0.12,2,Mod_Wet,49,8,7,5,93,162,0.086,1728,0.91,1100,628,51,10,18,14,535,100,18,25,19,628,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2011-02-17,2010,5,20,48,1928.7,0.11,2,Mod_Wet,49,8,7,5,93,162,0.084,1767,0.92,1100,667,51,10,18,15,573,100,18,25,20,666,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2011-02-18,2010,5,21,49,1960.4,0.11,2,Mod_Wet,49,8,7,5,93,162,0.083,1798,0.92,1100,698,51,10,18,16,603,100,18,25,21,696,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2011-02-19,2010,5,21,50,1985.2,0.11,2,Mod_Wet,49,8,7,5,93,162,0.082,1823,0.92,1100,723,51,10,18,17,627,100,18,25,22,720,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2011-02-20,2010,5,21,51,2010.1,0.11,2,Mod_Wet,49,8,7,5,93,162,0.081,1848,0.92,1100,748,51,10,18,17,652,100,18,25,22,745,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2011-02-21,2010,5,21,52,2035.1,0.11,2,Mod_Wet,49,8,7,5,93,162,0.08,1873,0.92,1100,773,51,10,18,18,676,100,18,25,23,769,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2011-02-22,2010,5,21,53,2053,0.1,2,Mod_Wet,49,8,7,5,93,162,0.079,1891,0.92,1100,791,51,10,18,19,693,100,18,25,24,786,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2011-02-23,2010,5,21,54,2063.8,0.1,2,Mod_Wet,49,8,7,5,93,162,0.079,1902,0.92,1100,802,51,10,18,19,704,100,18,25,24,797,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2011-02-24,2010,5,21,55,2074.6,0.1,2,Mod_Wet,49,8,7,5,93,162,0.078,1913,0.92,1100,813,51,10,18,19,715,100,18,25,24,808,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2011-02-25,2010,5,22,56,2078.2,0.1,2,Mod_Wet,49,8,7,5,93,162,0.078,1916,0.92,1100,816,51,10,18,19,718,100,18,25,24,811,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2011-02-26,2010,5,22,57,2081.8,0.1,2,Mod_Wet,49,8,7,5,93,162,0.078,1920,0.92,1100,820,51,10,18,20,721,100,18,25,25,814,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2011-02-27,2010,5,22,58,2085.4,0.1,2,Mod_Wet,49,8,7,5,93,162,0.078,1923,0.92,1100,823,51,10,18,20,724,100,18,25,25,817,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2011-02-28,2010,5,22,59,2089,0.1,2,Mod_Wet,49,8,7,5,93,162,0.077,1927,0.92,1100,827,51,10,18,20,728,100,18,25,25,821,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,43,42.1,168,4040
2011-03-01,2010,6,22,60,2092.6,0.099,2,Mod_Wet,59,11,12,13,144,239,0.11,1854,0.89,1100,754,41,7,13,10,683,100,18,25,23,827,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2011-03-02,2010,6,22,61,2096.2,0.099,2,Mod_Wet,59,11,12,13,144,239,0.11,1857,0.89,1100,757,41,7,13,10,686,100,18,25,23,830,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2011-03-03,2010,6,22,62,2099.8,0.099,2,Mod_Wet,59,11,12,13,144,239,0.11,1861,0.89,1100,761,41,7,13,10,690,100,18,25,23,834,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2011-03-04,2010,6,23,63,2110.7,0.098,2,Mod_Wet,59,11,12,13,144,239,0.11,1872,0.89,1100,772,41,7,13,10,701,100,18,25,23,845,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2011-03-05,2010,6,23,64,2121.6,0.097,2,Mod_Wet,59,11,12,13,144,239,0.11,1883,0.89,1100,783,41,7,13,10,712,100,18,25,23,856,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2011-03-06,2010,6,23,65,2139.8,0.095,2,Mod_Wet,59,11,12,13,144,239,0.11,1901,0.89,1100,801,41,7,13,11,729,100,18,25,24,873,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2011-03-07,2010,6,23,66,2150.7,0.094,2,Mod_Wet,59,11,12,13,144,239,0.11,1912,0.89,1100,812,41,7,13,11,740,100,18,25,24,884,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
2011-03-08,2010,6,23,67,2161.7,0.093,2,Mod_Wet,59,11,12,13,144,239,0.11,1923,0.89,1100,823,41,7,13,12,750,100,18,25,25,894,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2011-03-09,2010,6,23,68,2172.7,0.092,2,Mod_Wet,59,11,12,13,144,239,0.11,1934,0.89,1100,834,41,7,13,12,761,100,18,25,25,905,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2011-03-10,2010,6,23,69,2183.6,0.091,2,Mod_Wet,59,11,12,13,144,239,0.11,1945,0.89,1100,845,41,7,13,12,772,100,18,25,25,916,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2011-03-11,2010,6,24,70,2194.7,0.09,3,Normal,49,9,9,9,107,183,0.083,2012,0.92,1100,912,51,9,16,18,818,100,18,25,27,925,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2011-03-12,2010,6,24,71,2198.3,0.09,3,Normal,49,9,9,9,107,183,0.083,2015,0.92,1100,915,51,9,16,18,821,100,18,25,27,928,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2011-03-13,2010,6,24,72,2209.4,0.089,3,Normal,49,9,9,9,107,183,0.083,2026,0.92,1100,926,51,9,16,19,831,100,18,25,28,938,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2011-03-14,2010,6,24,73,2220.4,0.088,3,Normal,49,9,9,9,107,183,0.082,2037,0.92,1100,937,51,9,16,19,842,100,18,25,28,949,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2011-03-15,2010,6,24,74,2231.5,0.087,3,Normal,49,9,9,9,107,183,0.082,2048,0.92,1100,948,51,9,16,19,853,100,18,25,28,960,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2011-03-16,2010,6,24,75,2242.6,0.086,3,Normal,49,9,9,9,107,183,0.082,2060,0.92,1100,960,51,9,16,20,864,100,18,25,29,971,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2011-03-17,2010,6,24,76,2261.1,0.084,3,Normal,49,9,9,9,107,183,0.081,2078,0.92,1100,978,51,9,16,20,882,100,18,25,29,989,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2011-03-18,2010,6,25,77,2272.3,0.083,3,Normal,49,9,9,9,107,183,0.081,2089,0.92,1100,989,51,9,16,21,892,100,18,25,30,999,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2011-03-19,2010,6,25,78,2283.4,0.083,3,Normal,49,9,9,9,107,183,0.08,2100,0.92,1100,1000,51,9,16,21,903,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2011-03-20,2010,6,25,79,2294.6,0.082,3,Normal,49,9,9,9,107,183,0.08,2112,0.92,1100,1010,51,9,16,21,915,100,18,25,30,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2011-03-21,2010,6,25,80,2313.3,0.08,3,Normal,49,9,9,9,107,183,0.079,2130,0.92,1100,1030,51,9,16,22,932,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2011-03-22,2010,6,25,81,2332,0.078,3,Normal,49,9,9,9,107,183,0.079,2149,0.92,1100,1050,51,9,16,22,951,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2011-03-23,2010,6,25,82,2350.7,0.077,3,Normal,49,9,9,9,107,183,0.078,2168,0.92,1100,1070,51,9,16,23,969,100,18,25,32,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2011-03-24,2010,6,25,83,2369.5,0.075,3,Normal,49,9,9,9,107,183,0.077,2187,0.92,1100,1090,51,9,16,24,987,100,18,25,33,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2011-03-25,2010,6,26,84,2388.4,0.074,3,Normal,49,9,9,9,107,183,0.077,2205,0.92,1100,1110,51,9,16,24,1010,100,18,25,33,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2011-03-26,2010,6,26,85,2407.3,0.072,3,Normal,49,9,9,9,107,183,0.076,2224,0.92,1100,1120,51,9,16,25,1020,100,18,25,34,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2011-03-27,2010,6,26,86,2433.9,0.07,3,Normal,49,9,9,9,107,183,0.075,2251,0.93,1100,1150,51,9,16,26,1050,100,18,25,35,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2011-03-28,2010,6,26,87,2460.5,0.068,3,Normal,49,9,9,9,107,183,0.074,2278,0.93,1100,1180,51,9,16,26,1080,100,18,25,35,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2011-03-29,2010,6,26,88,2494.9,0.065,3,Normal,49,9,9,9,107,183,0.073,2312,0.93,1100,1210,51,9,16,27,1110,100,18,25,36,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2011-03-30,2010,6,26,89,2529.5,0.062,3,Normal,49,9,9,9,107,183,0.072,2346,0.93,1100,1250,51,9,16,28,1140,100,18,25,37,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2011-03-31,2010,6,26,90,2571.9,0.059,3,Normal,49,9,9,9,107,183,0.071,2389,0.93,1100,1290,51,9,16,30,1180,100,18,25,39,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2011-04-01,2010,7,27,91,2622.3,0.055,3,Normal,54,13,14,19,117,217,0.083,2405,0.92,1100,1310,46,5,11,20,1220,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2011-04-02,2010,7,27,92,2673.1,0.051,3,Normal,54,13,14,19,117,217,0.081,2456,0.92,1100,1360,46,5,11,22,1270,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.1,153,3660
2011-04-03,2010,7,27,93,2731.9,0.046,3,Normal,54,13,14,19,117,217,0.079,2515,0.92,1100,1420,46,5,11,23,1330,100,18,25,42,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2011-04-04,2010,7,27,94,2799.2,0.041,3,Normal,54,13,14,19,117,217,0.077,2582,0.92,1100,1480,46,5,11,25,1400,100,18,25,44,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
