date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-04-05,2010,7,27,95,2874.9,0.037,3,Normal,54,13,14,19,117,217,0.075,2658,0.93,1100,1560,46,5,11,28,1470,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.7,147,3530
2011-04-06,2010,7,27,96,2959.3,0.033,3,Normal,54,13,14,19,117,217,0.073,2742,0.93,1100,1640,46,5,11,30,1550,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.1,145,3470
2011-04-07,2010,7,27,97,3044.4,0.029,3,Normal,54,13,14,19,117,217,0.071,2827,0.93,1100,1730,46,5,11,33,1630,100,18,25,52,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2011-04-08,2010,7,28,98,3130.2,0.026,3,Normal,54,13,14,19,117,217,0.069,2913,0.93,1100,1810,46,5,11,35,1720,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2011-04-09,2010,7,28,99,3208.4,0.024,3,Normal,54,13,14,19,117,217,0.068,2991,0.93,1100,1890,46,5,11,38,1790,100,18,25,57,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.6,138,3320
2011-04-10,2010,7,28,100,3278.9,0.021,3,Normal,54,13,14,19,117,217,0.066,3062,0.93,1100,1960,46,5,11,40,1860,100,18,25,59,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2011-04-11,2010,7,28,101,3324.8,0.02,3,Normal,54,13,14,19,117,217,0.065,3108,0.94,1100,2010,46,5,11,41,1910,100,18,25,60,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2011-04-12,2010,7,28,102,3362.4,0.019,3,Normal,54,13,14,19,117,217,0.065,3145,0.94,1100,2050,46,5,11,42,1940,100,18,25,61,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3240
2011-04-13,2010,7,28,103,3391.8,0.018,3,Normal,54,13,14,19,117,217,0.064,3175,0.94,1100,2080,46,5,11,43,1970,100,18,25,62,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2011-04-14,2010,7,28,104,3412.8,0.017,3,Normal,54,13,14,19,117,217,0.064,3196,0.94,1100,2100,46,5,11,44,1990,100,18,25,63,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2011-04-15,2010,7,29,105,3425.4,0.017,3,Normal,54,13,14,19,117,217,0.063,3208,0.94,1100,2110,46,5,11,44,2000,100,18,25,63,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2011-04-16,2010,7,29,106,3438,0.016,3,Normal,54,13,14,19,117,217,0.063,3221,0.94,1100,2120,46,5,11,45,2010,100,18,25,64,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2011-04-17,2010,7,29,107,3442.3,0.016,3,Normal,54,13,14,19,117,217,0.063,3225,0.94,1100,2130,46,5,11,45,2020,100,18,25,64,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2011-04-18,2010,7,29,108,3438,0.016,3,Normal,54,13,14,19,117,217,0.063,3221,0.94,1100,2120,46,5,11,45,2010,100,18,25,64,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2011-04-19,2010,7,29,109,3425.4,0.017,3,Normal,54,13,14,19,117,217,0.063,3208,0.94,1100,2110,46,5,11,44,2000,100,18,25,63,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2011-04-20,2010,7,29,110,3412.8,0.017,3,Normal,54,13,14,19,117,217,0.064,3196,0.94,1100,2100,46,5,11,44,1990,100,18,25,63,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2011-04-21,2010,7,29,111,3391.8,0.018,2,Mod_Wet,70,14,18,25,168,295,0.087,3097,0.91,1100,2000,30,4,7,35,1920,100,18,25,60,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2011-04-22,2010,7,30,112,3370.8,0.018,2,Mod_Wet,70,14,18,25,168,295,0.087,3076,0.91,1100,1980,30,4,7,34,1900,100,18,25,59,2070,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
2011-04-23,2010,7,30,113,3349.8,0.019,2,Mod_Wet,70,14,18,25,168,295,0.088,3055,0.91,1100,1960,30,4,7,34,1880,100,18,25,59,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2011-04-24,2010,7,30,114,3328.9,0.02,2,Mod_Wet,70,14,18,25,168,295,0.089,3034,0.91,1100,1930,30,4,7,33,1860,100,18,25,58,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,136,3250
2011-04-25,2010,7,30,115,3299.7,0.021,2,Mod_Wet,70,14,18,25,168,295,0.089,3005,0.91,1100,1910,30,4,7,32,1830,100,18,25,57,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2011-04-26,2010,7,30,116,3270.6,0.022,2,Mod_Wet,70,14,18,25,168,295,0.09,2976,0.91,1100,1880,30,4,7,31,1800,100,18,25,56,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2011-04-27,2010,7,30,117,3233.3,0.023,2,Mod_Wet,70,14,18,25,168,295,0.091,2938,0.91,1100,1840,30,4,7,30,1770,100,18,25,55,1940,1240,990,974.1,15.9,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3310
2011-04-28,2010,7,30,118,3187.8,0.024,2,Mod_Wet,70,14,18,25,168,295,0.092,2893,0.91,1100,1790,30,4,7,29,1720,100,18,25,54,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2011-04-29,2010,7,31,119,3142.5,0.026,2,Mod_Wet,70,14,18,25,168,295,0.094,2848,0.91,1100,1750,30,4,7,27,1680,100,18,25,52,1850,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36,35,140,3360
2011-04-30,2010,7,31,120,3097.4,0.027,2,Mod_Wet,70,14,18,25,168,295,0.095,2802,0.91,1100,1700,30,4,7,26,1640,100,18,25,51,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.3,141,3380
2011-05-01,2010,8,31,121,3052.5,0.029,2,Mod_Wet,65,14,17,23,202,321,0.1,2732,0.9,1100,1630,35,4,8,26,1560,100,18,25,49,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2011-05-02,2010,8,31,122,3007.8,0.03,2,Mod_Wet,65,14,17,23,202,321,0.11,2687,0.89,1100,1590,35,4,8,25,1520,100,18,25,48,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
2011-05-03,2010,8,31,123,2963.3,0.033,2,Mod_Wet,65,14,17,23,202,321,0.11,2642,0.89,1100,1540,35,4,8,23,1470,100,18,25,46,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2011-05-04,2010,8,31,124,2919,0.035,2,Mod_Wet,65,14,17,23,202,321,0.11,2598,0.89,1100,1500,35,4,8,22,1430,100,18,25,45,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2011-05-05,2010,8,31,125,2874.9,0.037,2,Mod_Wet,65,14,17,23,202,321,0.11,2554,0.89,1100,1450,35,4,8,21,1390,100,18,25,44,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.7,147,3530
2011-05-06,2010,8,32,126,2831,0.039,2,Mod_Wet,65,14,17,23,202,321,0.11,2510,0.89,1100,1410,35,4,8,19,1340,100,18,25,42,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2011-05-07,2010,8,32,127,2787.3,0.042,2,Mod_Wet,65,14,17,23,202,321,0.12,2466,0.89,1100,1370,35,4,8,18,1300,100,18,25,41,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
2011-05-08,2010,8,32,128,2743.8,0.045,2,Mod_Wet,65,14,17,23,202,321,0.12,2423,0.88,1100,1320,35,4,8,17,1260,100,18,25,40,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3610
2011-05-09,2010,8,32,129,2700.5,0.049,2,Mod_Wet,65,14,17,23,202,321,0.12,2379,0.88,1100,1280,35,4,8,15,1220,100,18,25,38,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3640
2011-05-10,2010,8,32,130,2657.4,0.052,2,Mod_Wet,65,14,17,23,202,321,0.12,2336,0.88,1100,1240,35,4,8,14,1180,100,18,25,37,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.2,153,3670
2011-05-11,2010,8,32,131,2614.5,0.055,2,Mod_Wet,65,14,17,23,202,321,0.12,2294,0.88,1100,1190,35,4,8,13,1130,100,18,25,36,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2011-05-12,2010,8,32,132,2571.9,0.059,2,Mod_Wet,65,14,17,23,202,321,0.13,2251,0.88,1100,1150,35,4,8,12,1090,100,18,25,35,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2011-05-13,2010,8,33,133,2529.5,0.062,2,Mod_Wet,65,14,17,23,202,321,0.13,2208,0.87,1100,1110,35,4,8,10,1050,100,18,25,33,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2011-05-14,2010,8,33,134,2487.3,0.065,2,Mod_Wet,65,14,17,23,202,321,0.13,2166,0.87,1100,1070,35,4,8,9,1010,100,18,25,32,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.923,40.4,39.4,158,3790
2011-05-15,2010,8,33,135,2445.3,0.069,2,Mod_Wet,65,14,17,23,202,321,0.13,2124,0.87,1100,1020,35,4,8,8,969,100,18,25,31,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
2011-05-16,2010,8,33,136,2403.5,0.072,2,Mod_Wet,65,14,17,23,202,321,0.13,2083,0.87,1100,983,35,4,8,6,930,100,18,25,29,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2011-05-17,2010,8,33,137,2362,0.076,2,Mod_Wet,65,14,17,23,202,321,0.14,2041,0.86,1100,941,35,4,8,5,889,100,18,25,28,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2011-05-18,2010,8,33,138,2320.7,0.079,2,Mod_Wet,65,14,17,23,202,321,0.14,2000,0.86,1100,900,35,4,8,4,849,100,18,25,27,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2011-05-19,2010,8,33,139,2279.7,0.083,2,Mod_Wet,65,14,17,23,202,321,0.14,1959,0.86,1100,859,35,4,8,3,809,100,18,25,26,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,163,3920
2011-05-20,2010,8,34,140,2231.5,0.087,2,Mod_Wet,65,14,17,23,202,321,0.14,1910,0.86,1100,810,35,4,8,1,762,100,18,25,24,964,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2011-05-21,2010,8,34,141,2176.3,0.092,3,Normal,55,13,13,17,178,276,0.13,1900,0.87,1100,800,45,5,12,7,731,100,18,25,24,909,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2011-05-22,2010,8,34,142,2121.6,0.097,3,Normal,55,13,13,17,178,276,0.13,1846,0.87,1100,746,45,5,12,5,679,100,18,25,22,857,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2011-05-23,2010,8,34,143,2067.4,0.1,3,Normal,55,13,13,17,178,276,0.13,1791,0.87,1100,691,45,5,12,4,625,100,18,25,21,803,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2011-05-24,2010,8,34,144,2020.8,0.11,3,Normal,55,13,13,17,178,276,0.14,1745,0.86,1100,645,45,5,12,2,581,100,18,25,19,759,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2011-05-25,2010,8,34,145,1974.5,0.11,3,Normal,55,13,13,17,178,276,0.14,1699,0.86,1100,599,45,5,12,1,536,100,18,25,18,714,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2011-05-26,2010,8,34,146,1928.7,0.11,3,Normal,55,13,13,17,178,276,0.14,1653,0.86,1100,553,45,5,12,0,491,100,18,25,17,669,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2011-05-27,2010,8,35,147,1883.2,0.12,3,Normal,55,13,13,17,178,276,0.15,1607,0.85,1100,507,45,5,12,-2,447,100,18,25,15,625,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2011-05-28,2010,8,35,148,1838.2,0.12,3,Normal,55,13,13,17,178,276,0.15,1562,0.85,1100,462,45,5,12,-3,403,100,18,25,14,581,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,45,44.1,176,4230
2011-05-29,2010,8,35,149,1793.5,0.13,3,Normal,55,13,13,17,178,276,0.15,1518,0.85,1100,418,45,5,12,-4,360,100,18,25,13,538,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2011-05-30,2010,8,35,150,1756.1,0.13,3,Normal,55,13,13,17,178,276,0.16,1480,0.84,1100,380,45,5,12,-6,324,100,18,25,11,502,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2011-05-31,2010,8,35,151,1719,0.13,3,Normal,55,13,13,17,178,276,0.16,1443,0.84,1100,343,45,5,10,-7,290,100,18,23,10,468,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
2011-06-01,2010,9,35,152,1682.1,0.14,3,Normal,53,12,12,13,120,210,0.13,1472,0.88,1100,372,47,6,11,-2,310,100,18,23,11,430,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2011-06-02,2010,9,35,153,1645.6,0.14,3,Normal,53,12,12,13,120,210,0.13,1436,0.87,1100,336,47,6,10,-3,276,100,18,22,10,396,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2011-06-03,2010,9,36,154,1609.4,0.14,3,Normal,53,12,12,13,120,210,0.13,1399,0.87,1100,299,47,6,9,-4,241,100,18,21,9,361,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0776,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46,184,4420
2011-06-04,2010,9,36,155,1573.6,0.15,3,Normal,53,12,12,13,120,210,0.13,1364,0.87,1100,264,47,6,8,-5,208,100,18,20,8,328,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2011-06-05,2010,9,36,156,1538.1,0.15,3,Normal,53,12,12,13,120,210,0.14,1328,0.86,1100,228,47,6,7,-6,174,100,18,19,7,294,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2011-06-06,2010,9,36,157,1509.3,0.16,3,Normal,53,12,12,13,120,210,0.14,1299,0.86,1100,199,45,6,6,-7,149,98,18,18,6,269,1230,990,969.5,20.5,0.903,0.648,0.0316,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2011-06-07,2010,9,36,158,1480.7,0.16,3,Normal,53,12,12,13,120,210,0.14,1271,0.86,1100,171,39,5,5,-8,130,92,17,17,5,250,1230,990,969.4,20.6,0.883,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2011-06-08,2010,9,36,159,1452.4,0.17,3,Normal,53,12,12,13,120,210,0.14,1242,0.85,1100,142,32,4,4,-9,111,85,16,16,4,231,1220,990,969.3,20.7,0.87,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.4,47.4,190,4560
2011-06-09,2010,9,36,160,1424.4,0.17,3,Normal,53,12,12,13,120,210,0.15,1214,0.85,1100,114,26,3,3,-10,92,79,15,15,3,212,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
2011-06-10,2010,9,37,161,1396.6,0.18,3,Normal,53,12,12,13,120,210,0.15,1187,0.85,1100,87,20,3,3,-10,71,73,15,15,3,191,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,48.9,48,192,4610
2011-06-11,2010,9,37,162,1350.9,0.18,3,Normal,53,12,12,13,120,210,0.15,1141,0.84,1100,41,9,1,1,-12,42,62,13,13,1,162,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2011-06-12,2010,9,37,163,1300,0.19,3,Normal,53,12,12,13,120,210,0.16,1090,0.84,1090,0,0,0,0,-13,13,53,12,12,0,133,1170,990,968.8,21.2,0.797,0.625,0.0296,1.42,0.0672,4,0.298,1.72,0.0813,19.4,0.954,0.98,0.935,49.5,48.2,193,4630
2011-06-13,2010,9,37,164,1255.9,0.2,3,Normal,53,12,12,13,120,210,0.17,1046,0.83,1046,0,0,0,0,-13,13,53,12,12,0,133,1120,990,968.7,21.3,0.732,0.526,0.0247,1.26,0.0591,4,0.289,1.55,0.0727,19.7,0.954,0.98,0.935,48.3,47.4,189,4550
2011-06-14,2010,9,37,165,1218.4,0.2,3,Normal,53,12,12,13,120,210,0.17,1008,0.83,1008,0,0,0,0,-13,13,53,12,12,0,133,1090,990,968.6,21.4,0.677,0.442,0.0206,1.12,0.0523,4,0.282,1.4,0.0654,20,0.955,0.98,0.936,47.3,46.3,185,4450
2011-06-15,2010,9,37,166,1181.6,0.21,3,Normal,53,12,12,13,120,210,0.18,971.6,0.82,971.6,0,0,0,0,-13,13,53,12,12,0,133,1050,990,968.5,21.5,0.623,0.409,0.019,1.03,0.048,4,0.27,1.3,0.0605,20.2,0.955,0.98,0.936,46,45.1,180,4330
2011-06-16,2010,9,37,167,1145.4,0.21,3,Normal,53,12,12,13,120,210,0.18,935.4,0.82,935.4,0,0,0,0,-13,13,53,12,12,0,133,1010,990,968.4,21.6,0.582,0.392,0.0181,0.973,0.045,4,0.258,1.23,0.0569,20.4,0.955,0.98,0.936,44.7,43.8,175,4210
2011-06-17,2010,9,38,168,1115.4,0.22,3,Normal,53,12,12,13,120,210,0.19,905.4,0.81,905.4,0,0,0,0,-13,13,53,12,12,0,133,982,990,968.3,21.7,0.554,0.377,0.0174,0.931,0.0428,4,0.248,1.18,0.0543,20.6,0.955,0.98,0.936,43.6,42.7,171,4100
2011-06-18,2010,9,38,169,1085.9,0.22,3,Normal,53,12,12,13,120,210,0.19,875.9,0.81,875.9,0,0,0,0,-13,13,53,12,12,0,133,953,990,968.2,21.8,0.527,0.363,0.0166,0.89,0.0408,4,0.238,1.13,0.0517,20.7,0.955,0.98,0.935,42.4,41.6,166,3990
2011-06-19,2010,9,38,170,1057,0.23,3,Normal,53,12,12,13,120,210,0.2,847,0.8,847,0,0,0,0,-13,13,53,12,12,0,133,924,990,968.1,21.9,0.501,0.349,0.0159,0.85,0.0388,4,0.228,1.08,0.0492,20.8,0.954,0.979,0.934,41.3,40.4,162,3880
2011-06-20,2010,9,38,171,1033.8,0.23,3,Normal,53,12,12,13,120,210,0.2,823.9,0.8,823.9,0,0,0,0,-13,13,53,12,12,0,133,901,990,968,22,0.48,0.338,0.0154,0.817,0.0372,4,0.221,1.04,0.0472,21,0.953,0.977,0.931,40.4,39.4,158,3780
2011-06-21,2010,9,38,172,1011.1,0.24,3,Normal,53,12,12,13,120,210,0.21,801.1,0.79,801.1,0,0,0,0,-13,13,53,12,12,0,133,878,990,967.9,22.1,0.459,0.327,0.0148,0.785,0.0356,4,0.213,0.998,0.0452,21.1,0.953,0.975,0.929,39.4,38.4,154,3690
2011-06-22,2010,9,38,173,988.77,0.24,3,Normal,53,12,12,13,120,210,0.21,778.8,0.79,778.8,0,0,0,0,-13,13,53,12,12,0,133,856,990,967.9,22.1,0.438,0.316,0.0143,0.754,0.0341,3,0.288,1.04,0.0471,21.1,0.956,0.98,0.937,51.4,48.2,145,3470
2011-06-23,2010,9,38,174,966.93,0.25,3,Normal,53,12,12,13,120,210,0.22,756.9,0.78,756.9,0,0,0,0,-13,13,53,12,12,0,133,834,990,967.8,22.2,0.418,0.305,0.0137,0.724,0.0326,3,0.282,1.01,0.0452,21.2,0.957,0.98,0.937,50.2,48.2,145,3470
2011-06-24,2010,9,39,175,950.28,0.25,3,Normal,53,12,12,13,120,210,0.22,740.3,0.78,740.3,0,0,0,0,-13,13,53,12,12,0,133,817,990,967.7,22.3,0.403,0.296,0.0133,0.699,0.0313,3,0.276,0.974,0.0437,21.3,0.957,0.98,0.938,49.4,48.2,145,3470
2011-06-25,2010,9,39,176,933.95,0.26,3,Normal,53,12,12,13,120,210,0.23,724,0.78,724,0,0,0,0,-13,13,53,12,12,0,133,801,990,967.6,22.4,0.388,0.285,0.0127,0.673,0.0301,3,0.268,0.941,0.0421,21.4,0.957,0.98,0.937,48.5,47.5,143,3420
2011-06-26,2010,9,39,177,917.96,0.26,3,Normal,53,12,12,13,120,210,0.23,708,0.77,708,0,0,0,0,-13,13,53,12,12,0,133,785,990,967.6,22.4,0.374,0.274,0.0122,0.647,0.0289,3,0.261,0.909,0.0405,21.5,0.957,0.98,0.937,47.6,46.7,140,3360
2011-06-27,2010,9,39,178,902.33,0.26,3,Normal,53,12,12,13,120,210,0.23,692.3,0.77,692.3,0,0,0,0,-13,13,53,12,12,0,133,769,990,967.5,22.5,0.364,0.263,0.0117,0.627,0.0279,3,0.254,0.881,0.0392,21.6,0.957,0.98,0.937,46.8,45.8,138,3300
2011-06-28,2010,9,39,179,887.07,0.27,3,Normal,53,12,12,13,120,210,0.24,677.1,0.76,677.1,0,0,0,0,-13,13,53,12,12,0,133,754,990,967.4,22.6,0.355,0.253,0.0112,0.608,0.027,3,0.247,0.856,0.0379,21.7,0.957,0.98,0.937,45.9,45,135,3240
2011-06-29,2010,9,39,180,872.22,0.27,3,Normal,53,12,12,13,120,210,0.24,662.2,0.76,662.2,0,0,0,0,-13,13,53,12,12,0,133,739,990,967.4,22.6,0.347,0.243,0.0108,0.59,0.0261,3,0.24,0.83,0.0367,21.8,0.956,0.98,0.937,45.1,44.2,133,3180
2011-06-30,2010,9,39,181,857.81,0.28,3,Normal,53,12,12,13,120,210,0.24,647.8,0.76,647.8,0,0,0,0,-13,13,53,12,12,0,133,725,990,967.3,22.7,0.338,0.234,0.0103,0.572,0.0252,3,0.234,0.806,0.0356,21.9,0.956,0.98,0.937,44.2,43.4,130,3120
2011-07-01,2010,10,40,182,843.87,0.28,3,Normal,50,10,9,9,108,186,0.22,657.9,0.78,657.9,0,0,0,0,-9,9,50,10,9,0,117,727,990,967.3,22.7,0.34,0.24,0.0106,0.58,0.0255,3,0.239,0.819,0.036,21.9,0.956,0.98,0.937,45,44.1,132,3180
2011-07-02,2010,10,40,183,830.46,0.29,3,Normal,50,10,9,9,108,186,0.22,644.5,0.78,644.5,0,0,0,0,-9,9,50,10,9,0,117,713,990,967.2,22.8,0.332,0.231,0.0102,0.563,0.0247,3,0.233,0.796,0.0349,22,0.956,0.98,0.937,44.3,43.4,130,3120
2011-07-03,2010,10,40,184,817.64,0.29,3,Normal,50,10,9,9,108,186,0.23,631.6,0.77,631.6,0,0,0,0,-9,9,50,10,9,0,117,701,990,967.2,22.8,0.325,0.223,0.00977,0.548,0.024,3,0.227,0.774,0.0339,22.1,0.955,0.98,0.936,43.5,42.6,128,3070
2011-07-04,2010,10,40,185,808.89,0.3,3,Normal,50,10,9,9,108,186,0.23,622.9,0.77,622.9,0,0,0,0,-9,9,50,10,9,0,117,692,990,967.1,22.9,0.32,0.217,0.00949,0.537,0.0235,3,0.223,0.76,0.0332,22.1,0.955,0.98,0.936,43,42.1,126,3030
2011-07-05,2010,10,40,186,800.52,0.3,3,Normal,50,10,9,9,108,186,0.23,614.5,0.77,614.5,0,0,0,0,-9,9,50,10,9,0,117,684,990,967.1,22.9,0.315,0.211,0.00924,0.526,0.023,3,0.219,0.745,0.0326,22.2,0.955,0.98,0.936,42.5,41.6,125,3000
2011-07-06,2010,10,40,187,792.59,0.31,3,Normal,50,10,9,9,108,186,0.23,606.6,0.77,606.6,0,0,0,0,-9,9,50,10,9,0,117,676,990,967.1,22.9,0.31,0.206,0.00899,0.517,0.0225,3,0.215,0.732,0.0319,22.2,0.954,0.98,0.935,42,41.2,124,2960
2011-07-07,2010,10,40,188,785.19,0.31,3,Normal,50,10,9,9,108,186,0.24,599.2,0.76,599.2,0,0,0,0,-9,9,50,10,9,0,117,668,990,967,23,0.306,0.201,0.00877,0.508,0.0221,3,0.212,0.72,0.0313,22.2,0.954,0.979,0.934,41.6,40.7,122,2930
2011-07-08,2010,10,41,189,778.46,0.32,3,Normal,50,10,9,9,108,186,0.24,592.5,0.76,592.5,0,0,0,0,-9,9,50,10,9,0,117,661,990,967,23,0.302,0.197,0.00856,0.499,0.0217,3,0.209,0.708,0.0308,22.3,0.954,0.978,0.933,41.1,40.3,121,2900
2011-07-09,2010,10,41,190,770.59,0.32,3,Normal,50,10,9,9,108,186,0.24,584.6,0.76,584.6,0,0,0,0,-9,9,50,10,9,0,117,654,990,967,23,0.298,0.192,0.00832,0.489,0.0213,3,0.206,0.695,0.0302,22.3,0.953,0.977,0.932,40.7,39.7,119,2860
2011-07-10,2010,10,41,191,763.75,0.32,3,Normal,50,10,9,9,108,186,0.24,577.8,0.76,577.8,0,0,0,0,-9,9,50,10,9,0,117,647,990,967,23,0.294,0.187,0.00811,0.481,0.0209,3,0.202,0.683,0.0297,22.4,0.953,0.977,0.93,40.2,39.3,118,2830
2011-07-11,2010,10,41,192,751.45,0.33,2,Mod_Wet,58,11,11,11,136,227,0.3,524.5,0.7,524.5,0,0,0,0,-11,11,58,11,11,0,147,604,990,966.9,23.1,0.27,0.151,0.00655,0.421,0.0182,3,0.179,0.6,0.026,22.5,0.949,0.97,0.92,36.6,35.5,106,2560
2011-07-12,2010,10,41,193,740.24,0.33,2,Mod_Wet,58,11,11,11,136,227,0.31,513.2,0.69,513.2,0,0,0,0,-11,11,58,11,11,0,147,593,990,966.9,23.1,0.264,0.144,0.00622,0.407,0.0176,3,0.173,0.581,0.0251,22.6,0.948,0.97,0.919,35.9,34.8,104,2500
2011-07-13,2010,10,41,194,728.48,0.34,2,Mod_Wet,58,11,11,11,136,227,0.31,501.5,0.69,501.5,0,0,0,0,-11,11,58,11,11,0,147,581,990,966.8,23.2,0.257,0.136,0.00587,0.393,0.0169,3,0.168,0.561,0.0242,22.6,0.946,0.97,0.918,35.1,34,102,2450
2011-07-14,2010,10,41,195,716.72,0.34,2,Mod_Wet,58,11,11,11,136,227,0.32,489.7,0.68,489.7,0,0,0,0,-11,11,58,11,11,0,147,570,990,966.8,23.2,0.25,0.13,0.0056,0.38,0.0164,2,0.273,0.653,0.0281,22.6,0.956,0.98,0.937,51.8,48.2,96.4,2310
2011-07-15,2010,10,42,196,705.51,0.34,2,Mod_Wet,58,11,11,11,136,227,0.32,478.5,0.68,478.5,0,0,0,0,-11,11,58,11,11,0,147,559,990,966.7,23.3,0.244,0.125,0.00536,0.369,0.0158,2,0.265,0.634,0.0272,22.6,0.957,0.98,0.937,50.8,48.2,96.4,2310
2011-07-16,2010,10,42,197,695.39,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,468.4,0.67,468.4,0,0,0,0,-11,11,58,11,11,0,147,548,990,966.7,23.3,0.238,0.12,0.00515,0.358,0.0154,2,0.259,0.617,0.0265,22.7,0.957,0.98,0.938,49.9,48.2,96.4,2310
2011-07-17,2010,10,42,198,684.73,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,457.7,0.67,457.7,0,0,0,0,-11,11,58,11,11,0,147,538,990,966.6,23.4,0.232,0.115,0.00492,0.347,0.0149,2,0.251,0.599,0.0256,22.8,0.957,0.98,0.938,48.9,47.9,95.9,2300
2011-07-18,2010,10,42,199,674.06,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,447.1,0.66,447.1,0,0,0,0,-11,11,58,11,11,0,147,527,990,966.6,23.4,0.226,0.11,0.0047,0.336,0.0144,2,0.244,0.58,0.0248,22.8,0.958,0.98,0.939,47.9,47,93.9,2250
2011-07-19,2010,10,42,200,663.4,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,436.4,0.66,436.4,0,0,0,0,-11,11,58,11,11,0,147,516,990,966.6,23.4,0.22,0.105,0.00448,0.325,0.0139,2,0.237,0.562,0.024,22.9,0.957,0.98,0.938,46.9,45.9,91.9,2200
2011-07-20,2010,10,42,201,653.28,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,426.3,0.65,426.3,0,0,0,0,-11,11,58,11,11,0,147,506,990,966.5,23.5,0.214,0.1,0.00427,0.314,0.0134,2,0.23,0.545,0.0232,22.9,0.956,0.98,0.937,45.9,44.9,89.9,2160
2011-07-21,2010,10,42,202,644.26,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,417.3,0.65,417.3,0,0,0,0,-11,11,58,11,11,0,147,497,990,966.5,23.5,0.211,0.0959,0.00408,0.307,0.0131,2,0.224,0.531,0.0226,23,0.956,0.98,0.937,45,44.1,88.1,2120
2011-07-22,2010,10,43,203,634.69,0.38,2,Mod_Wet,58,11,11,11,136,227,0.36,407.7,0.64,407.7,0,0,0,0,-11,11,58,11,11,0,147,488,990,966.4,23.6,0.208,0.0914,0.00388,0.299,0.0127,2,0.218,0.517,0.0219,23,0.955,0.98,0.936,44,43.1,86.3,2070
2011-07-23,2010,10,43,204,625.12,0.38,2,Mod_Wet,58,11,11,11,136,227,0.36,398.1,0.64,398.1,0,0,0,0,-11,11,58,11,11,0,147,478,990,966.4,23.6,0.204,0.0869,0.00368,0.291,0.0123,2,0.211,0.502,0.0213,23.1,0.955,0.98,0.935,43,42.2,84.4,2020
2011-07-24,2010,10,43,205,616.1,0.38,2,Mod_Wet,58,11,11,11,136,227,0.37,389.1,0.63,389.1,0,0,0,0,-11,11,58,11,11,0,147,469,990,966.4,23.6,0.201,0.0827,0.0035,0.284,0.012,2,0.205,0.489,0.0207,23.1,0.953,0.98,0.934,42.1,41.3,82.5,1980
2011-07-25,2010,10,43,206,607.07,0.39,2,Mod_Wet,58,11,11,11,136,227,0.37,380.1,0.63,380.1,0,0,0,0,-11,11,58,11,11,0,147,460,990,966.3,23.7,0.198,0.0784,0.00331,0.276,0.0117,2,0.199,0.475,0.0201,23.2,0.952,0.979,0.932,41.2,40.3,80.6,1930
2011-07-26,2010,10,43,207,599.14,0.39,2,Mod_Wet,58,11,11,11,136,227,0.38,372.1,0.62,372.1,0,0,0,0,-11,11,58,11,11,0,147,452,990,966.3,23.7,0.195,0.0747,0.00315,0.27,0.0114,2,0.194,0.463,0.0196,23.2,0.951,0.977,0.929,40.3,39.4,78.8,1890
2011-07-27,2010,10,43,208,590.67,0.4,2,Mod_Wet,58,11,11,11,136,227,0.38,363.7,0.62,363.7,0,0,0,0,-11,11,58,11,11,0,147,444,990,966.3,23.7,0.192,0.0707,0.00298,0.263,0.0111,2,0.188,0.451,0.019,23.3,0.95,0.975,0.926,39.5,38.5,77,1850
2011-07-28,2010,10,43,209,582.19,0.4,2,Mod_Wet,58,11,11,11,136,227,0.39,355.2,0.61,355.2,0,0,0,0,-11,11,58,11,11,0,147,435,990,966.2,23.8,0.189,0.0666,0.0028,0.256,0.0108,2,0.182,0.438,0.0184,23.3,0.949,0.973,0.924,38.6,37.6,75.1,1800
2011-07-29,2010,10,44,210,574.26,0.4,2,Mod_Wet,58,11,11,11,136,227,0.4,347.3,0.6,347.3,0,0,0,0,-11,11,58,11,11,0,147,427,990,966.2,23.8,0.186,0.0629,0.00264,0.249,0.0105,2,0.177,0.426,0.0179,23.4,0.948,0.971,0.921,37.8,36.7,73.4,1760
2011-07-30,2010,10,44,211,566.33,0.41,2,Mod_Wet,58,11,11,11,136,227,0.4,339.3,0.6,339.3,0,0,0,0,-11,11,58,11,11,0,147,419,990,966.1,23.9,0.184,0.0592,0.00248,0.243,0.0102,2,0.172,0.414,0.0174,23.4,0.947,0.97,0.919,36.9,35.8,71.6,1720
2011-07-31,2010,10,44,212,559.49,0.41,2,Mod_Wet,58,11,11,11,136,227,0.41,332.5,0.59,332.5,0,0,0,0,-11,11,58,11,11,0,147,412,990,966.1,23.9,0.181,0.0559,0.00234,0.237,0.00993,2,0.167,0.404,0.0169,23.5,0.946,0.97,0.918,36.2,35.1,70.2,1690
2011-08-01,2010,11,44,213,551.02,0.42,2,Mod_Wet,54,9,8,6,107,184,0.33,367,0.67,367,0,0,0,0,-6,6,54,9,8,0,113,438,990,966.1,23.9,0.19,0.0722,0.00302,0.262,0.011,2,0.19,0.453,0.0189,23.5,0.951,0.976,0.928,40.2,39.2,78.4,1880
2011-08-02,2010,11,44,214,543.09,0.42,2,Mod_Wet,54,9,8,6,107,184,0.34,359.1,0.66,359.1,0,0,0,0,-6,6,54,9,8,0,113,430,990,966,24,0.187,0.0685,0.00286,0.256,0.0107,2,0.185,0.441,0.0184,23.5,0.95,0.975,0.926,39.3,38.3,76.7,1840
2011-08-03,2010,11,44,215,534.61,0.43,2,Mod_Wet,54,9,8,6,107,184,0.34,350.6,0.66,350.6,0,0,0,0,-6,6,54,9,8,0,113,422,990,966,24,0.184,0.0645,0.00269,0.249,0.0104,2,0.179,0.428,0.0178,23.6,0.949,0.973,0.923,38.4,37.4,74.8,1790
2011-08-04,2010,11,44,216,526.68,0.43,2,Mod_Wet,54,9,8,6,107,184,0.35,342.7,0.65,342.7,0,0,0,0,-6,6,54,9,8,0,113,414,990,966,24,0.182,0.0607,0.00253,0.242,0.0101,2,0.174,0.416,0.0173,23.6,0.947,0.971,0.92,37.6,36.5,73,1750
2011-08-05,2010,11,45,217,519.85,0.43,2,Mod_Wet,54,9,8,6,107,184,0.35,335.9,0.65,335.9,0,0,0,0,-6,6,54,9,8,0,113,407,990,965.9,24.1,0.179,0.0575,0.00239,0.237,0.00984,2,0.169,0.406,0.0169,23.7,0.946,0.97,0.918,36.9,35.8,71.5,1720
2011-08-06,2010,11,45,218,512.46,0.44,2,Mod_Wet,54,9,8,6,107,184,0.36,328.5,0.64,328.5,0,0,0,0,-6,6,54,9,8,0,113,399,990,965.9,24.1,0.177,0.054,0.00224,0.231,0.00957,2,0.164,0.395,0.0164,23.7,0.945,0.97,0.917,36.1,35,70,1680
2011-08-07,2010,11,45,219,505.08,0.44,2,Mod_Wet,54,9,8,6,107,184,0.36,321.1,0.64,321.1,0,0,0,0,-6,6,54,9,8,0,113,392,990,965.9,24.1,0.174,0.0505,0.0021,0.224,0.0093,2,0.159,0.384,0.0159,23.7,0.944,0.97,0.916,35.3,34.2,68.5,1640
2011-08-08,2010,11,45,220,497.7,0.45,2,Mod_Wet,54,9,8,6,107,184,0.37,313.7,0.63,313.7,0,0,0,0,-6,6,54,9,8,0,113,385,990,965.8,24.2,0.171,0.0471,0.00195,0.218,0.00904,2,0.154,0.373,0.0154,23.8,0.943,0.97,0.915,34.5,33.5,66.9,1610
2011-08-09,2010,11,45,221,490.86,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,306.9,0.63,306.9,0,0,0,0,-6,6,54,9,8,0,113,378,990,965.8,24.2,0.169,0.0438,0.00181,0.213,0.00879,2,0.15,0.362,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.5,1570
2011-08-10,2010,11,45,222,484.03,0.46,2,Mod_Wet,54,9,8,6,107,184,0.38,300,0.62,300,0,0,0,0,-6,6,54,9,8,0,113,371,990,965.8,24.2,0.166,0.0406,0.00168,0.207,0.00855,2,0.145,0.352,0.0145,23.9,0.941,0.97,0.913,33,32.1,64.1,1540
2011-08-11,2010,11,45,223,478.28,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,294.3,0.61,294.3,0,0,0,0,-6,6,54,9,8,0,113,365,990,965.8,24.2,0.164,0.0379,0.00156,0.202,0.00835,2,0.141,0.343,0.0142,23.9,0.94,0.97,0.912,32.4,31.4,62.9,1510
2011-08-12,2010,11,46,224,471.99,0.47,2,Mod_Wet,54,9,8,6,107,184,0.39,288,0.61,288,0,0,0,0,-6,6,54,9,8,0,113,359,990,965.7,24.3,0.162,0.0349,0.00144,0.197,0.00812,2,0.137,0.334,0.0138,23.9,0.938,0.97,0.91,31.7,30.8,61.5,1480
2011-08-13,2010,11,46,225,465.71,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,281.7,0.6,281.7,0,0,0,0,-6,6,54,9,8,0,113,353,990,965.7,24.3,0.16,0.032,0.00132,0.192,0.0079,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31,30.1,60.2,1450
2011-08-14,2010,11,46,226,459.42,0.48,2,Mod_Wet,54,9,8,6,107,184,0.4,275.4,0.6,275.4,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.029,0.00119,0.187,0.00768,2,0.128,0.315,0.013,24,0.936,0.97,0.908,30.3,29.4,58.9,1410
2011-08-15,2010,11,46,227,453.13,0.48,2,Mod_Wet,54,9,8,6,107,184,0.41,269.1,0.59,269.1,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.156,0.026,0.00107,0.182,0.00745,2,0.124,0.306,0.0126,24.1,0.934,0.97,0.906,29.7,28.8,57.5,1380
2011-08-16,2010,11,46,228,447.39,0.48,2,Mod_Wet,54,9,8,6,107,184,0.41,263.4,0.59,263.4,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.154,0.0233,0.000956,0.177,0.00725,2,0.12,0.297,0.0122,24.1,0.933,0.97,0.905,29,28.2,56.3,1350
2011-08-17,2010,11,46,229,441.64,0.49,2,Mod_Wet,54,9,8,6,107,184,0.42,257.6,0.58,257.6,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.152,0.0206,0.000844,0.172,0.00705,2,0.116,0.289,0.0118,24.1,0.932,0.97,0.904,28.4,27.5,55.1,1320
2011-08-18,2010,11,46,230,435.9,0.49,2,Mod_Wet,54,9,8,6,107,184,0.42,251.9,0.58,251.9,0,0,0,0,-6,6,54,9,8,0,113,323,990,965.6,24.4,0.149,0.0179,0.000732,0.167,0.00685,2,0.113,0.28,0.0115,24.2,0.93,0.97,0.902,27.8,26.9,53.9,1290
2011-08-19,2010,11,47,231,431.25,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,247.3,0.57,247.3,0,0,0,0,-6,6,54,9,8,0,113,318,990,965.5,24.5,0.148,0.0168,0.000685,0.165,0.00673,2,0.109,0.274,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.8,1270
2011-08-20,2010,11,47,232,426.06,0.5,2,Mod_Wet,54,9,8,6,107,184,0.43,242.1,0.57,242.1,0,0,0,0,-6,6,54,9,8,0,113,313,990,965.5,24.5,0.146,0.0163,0.000667,0.162,0.00663,2,0.106,0.268,0.011,24.2,0.927,0.97,0.899,26.6,25.9,51.7,1240
2011-08-21,2010,11,47,233,420.86,0.5,2,Mod_Wet,54,9,8,6,107,184,0.44,236.9,0.56,236.9,0,0,0,0,-6,6,54,9,8,0,113,308,990,965.5,24.5,0.144,0.0159,0.000648,0.16,0.00653,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.898,26.1,25.3,50.6,1210
2011-08-22,2010,11,47,234,415.67,0.51,2,Mod_Wet,54,9,8,6,107,184,0.44,231.7,0.56,231.7,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.142,0.0154,0.00063,0.158,0.00643,1,0.255,0.413,0.0168,24.1,0.957,0.98,0.938,52.4,48.2,48.2,1160
2011-08-23,2010,11,47,235,410.47,0.51,2,Mod_Wet,54,9,8,6,107,184,0.45,226.5,0.55,226.5,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.141,0.015,0.000611,0.156,0.00633,1,0.248,0.404,0.0164,24.1,0.958,0.98,0.939,51.4,48.2,48.2,1160
2011-08-24,2010,11,47,236,405.28,0.52,2,Mod_Wet,54,9,8,6,107,184,0.45,221.3,0.55,221.3,0,0,0,0,-6,6,54,9,8,0,113,292,990,965.4,24.6,0.139,0.0146,0.000592,0.153,0.00624,1,0.241,0.394,0.0161,24.2,0.958,0.98,0.939,50.3,48.2,48.2,1160
2011-08-25,2010,11,47,237,400.63,0.52,2,Mod_Wet,54,9,8,6,107,184,0.46,216.6,0.54,216.6,0,0,0,0,-6,6,54,9,8,0,113,288,990,965.4,24.6,0.137,0.0142,0.000576,0.151,0.00615,1,0.235,0.386,0.0157,24.2,0.957,0.98,0.938,49.2,48.2,48.2,1160
2011-08-26,2010,11,48,238,395.98,0.52,2,Mod_Wet,54,9,8,6,107,184,0.47,212,0.54,212,0,0,0,0,-6,6,54,9,8,0,113,283,990,965.4,24.6,0.135,0.0138,0.000559,0.149,0.00606,1,0.229,0.378,0.0153,24.2,0.957,0.98,0.938,48.2,47.3,47.3,1130
2011-08-27,2010,11,48,239,391.33,0.53,2,Mod_Wet,54,9,8,6,107,184,0.47,207.3,0.53,207.3,0,0,0,0,-6,6,54,9,8,0,113,278,990,965.4,24.6,0.134,0.0134,0.000543,0.147,0.00597,1,0.222,0.37,0.015,24.3,0.956,0.98,0.937,47.2,46.2,46.2,1110
2011-08-28,2010,11,48,240,386.68,0.53,2,Mod_Wet,54,9,8,6,107,184,0.48,202.7,0.52,202.7,0,0,0,0,-6,6,54,9,8,0,113,274,990,965.3,24.7,0.132,0.013,0.000526,0.145,0.00588,1,0.216,0.361,0.0146,24.3,0.955,0.98,0.936,46.2,45.2,45.2,1090
2011-08-29,2010,11,48,241,382.03,0.53,2,Mod_Wet,54,9,8,6,107,184,0.48,198,0.52,198,0,0,0,0,-6,6,54,9,8,0,113,269,990,965.3,24.7,0.13,0.0126,0.00051,0.143,0.00579,1,0.21,0.353,0.0143,24.3,0.954,0.98,0.935,45.1,44.2,44.2,1060
2011-08-30,2010,11,48,242,378.48,0.54,2,Mod_Wet,54,9,8,6,107,184,0.49,194.5,0.51,194.5,0,0,0,0,-6,6,54,9,8,0,113,265,990,965.3,24.7,0.129,0.0123,0.000497,0.142,0.00573,1,0.205,0.347,0.014,24.4,0.953,0.98,0.934,44.3,43.4,43.4,1040
2011-08-31,2010,11,48,243,374.38,0.54,2,Mod_Wet,54,9,8,6,107,184,0.49,190.4,0.51,190.4,0,0,0,0,-6,6,54,9,8,0,113,261,990,965.3,24.7,0.128,0.0119,0.000483,0.14,0.00565,1,0.2,0.339,0.0137,24.4,0.952,0.98,0.933,43.4,42.5,42.5,1020
2011-09-01,2010,12,48,244,369.18,0.55,2,Mod_Wet,46,7,6,4,75,138,0.37,231.2,0.63,231.2,0,0,0,0,-4,4,46,7,6,0,79,290,990,965.2,24.8,0.138,0.0154,0.000622,0.153,0.00619,2,0.0985,0.252,0.0102,24.5,0.923,0.97,0.896,25.6,24.9,49.8,1190
2011-09-02,2010,12,49,245,362.89,0.55,2,Mod_Wet,46,7,6,4,75,138,0.38,224.9,0.62,224.9,0,0,0,0,-4,4,46,7,6,0,79,284,990,965.2,24.8,0.136,0.0149,0.0006,0.151,0.00608,1,0.246,0.397,0.016,24.4,0.959,0.98,0.94,51.6,48.2,48.2,1160
2011-09-03,2010,12,49,246,358.24,0.56,2,Mod_Wet,46,7,6,4,75,138,0.39,220.2,0.61,220.2,0,0,0,0,-4,4,46,7,6,0,79,279,990,965.2,24.8,0.134,0.0145,0.000583,0.149,0.00599,1,0.24,0.388,0.0157,24.4,0.958,0.98,0.939,50.5,48.2,48.2,1160
2011-09-04,2010,12,49,247,353.05,0.56,2,Mod_Wet,46,7,6,4,75,138,0.39,215.1,0.61,215.1,0,0,0,0,-4,4,46,7,6,0,79,274,990,965.2,24.8,0.132,0.014,0.000565,0.146,0.00589,1,0.233,0.379,0.0153,24.5,0.957,0.98,0.938,49.4,48.2,48.2,1160
2011-09-05,2010,12,49,248,347.85,0.57,2,Mod_Wet,46,7,6,4,75,138,0.4,209.8,0.6,209.8,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.13,0.0136,0.000547,0.144,0.00579,1,0.226,0.37,0.0149,24.5,0.956,0.98,0.937,48.2,47.2,47.2,1130
2011-09-06,2010,12,49,249,342.66,0.57,2,Mod_Wet,46,7,6,4,75,138,0.4,204.7,0.6,204.7,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0131,0.000528,0.142,0.0057,1,0.219,0.361,0.0145,24.5,0.956,0.98,0.937,47,46.1,46.1,1110
2011-09-07,2010,12,49,250,337.46,0.58,2,Mod_Wet,46,7,6,4,75,138,0.41,199.5,0.59,199.5,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.127,0.0127,0.00051,0.139,0.0056,1,0.212,0.351,0.0141,24.6,0.955,0.98,0.936,45.9,44.9,44.9,1080
2011-09-08,2010,12,49,251,332.81,0.58,2,Mod_Wet,46,7,6,4,75,138,0.41,194.8,0.58,194.8,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0123,0.000494,0.137,0.00551,1,0.205,0.343,0.0138,24.6,0.953,0.98,0.934,44.8,43.9,43.9,1050
2011-09-09,2010,12,50,252,328.17,0.59,2,Mod_Wet,46,7,6,4,75,138,0.42,190.2,0.58,190.2,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000477,0.135,0.00542,1,0.199,0.335,0.0134,24.6,0.952,0.98,0.933,43.7,42.8,42.8,1030
2011-09-10,2010,12,50,253,324.61,0.59,2,Mod_Wet,46,7,6,4,75,138,0.42,186.6,0.57,186.6,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.122,0.0116,0.000465,0.134,0.00536,1,0.194,0.328,0.0131,24.6,0.951,0.98,0.932,42.9,42,42,1010
2011-09-11,2010,12,50,254,320.51,0.6,2,Mod_Wet,46,7,6,4,75,138,0.43,182.5,0.57,182.5,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000451,0.132,0.00528,1,0.189,0.321,0.0128,24.7,0.95,0.98,0.931,41.9,41.1,41.1,986
2011-09-12,2010,12,50,255,316.41,0.6,2,Mod_Wet,46,7,6,4,75,138,0.44,178.4,0.56,178.4,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000436,0.13,0.00521,1,0.183,0.314,0.0125,24.7,0.948,0.978,0.928,41,40.1,40.1,962
2011-09-13,2010,12,50,256,312.31,0.61,2,Mod_Wet,46,7,6,4,75,138,0.44,174.3,0.56,174.3,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0106,0.000422,0.128,0.00513,1,0.178,0.306,0.0122,24.7,0.947,0.976,0.924,40,39.1,39.1,938
2011-09-14,2010,12,50,257,308.21,0.61,2,Mod_Wet,46,7,6,4,75,138,0.45,170.2,0.55,170.2,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000408,0.127,0.00505,1,0.172,0.299,0.0119,24.8,0.946,0.974,0.921,39.1,38.1,38.1,914
2011-09-15,2010,12,50,258,304.1,0.62,2,Mod_Wet,46,7,6,4,75,138,0.45,166.1,0.55,166.1,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00987,0.000393,0.125,0.00498,1,0.167,0.292,0.0116,24.8,0.944,0.972,0.918,38.1,37.1,37.1,890
2011-09-16,2010,12,51,259,300.55,0.62,2,Mod_Wet,46,7,6,4,75,138,0.46,162.6,0.54,162.6,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00957,0.000381,0.123,0.00491,1,0.162,0.285,0.0114,24.8,0.943,0.97,0.915,37.3,36.2,36.2,869
2011-09-17,2010,12,51,260,296.99,0.63,2,Mod_Wet,46,7,6,4,75,138,0.47,159,0.54,159,0,0,0,0,-4,4,46,7,6,0,79,218,990,964.9,25.1,0.112,0.00926,0.000369,0.122,0.00485,1,0.157,0.279,0.0111,24.8,0.942,0.97,0.914,36.5,35.4,35.4,849
2011-09-18,2010,12,51,261,293.44,0.63,2,Mod_Wet,46,7,6,4,75,138,0.47,155.4,0.53,155.4,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00896,0.000357,0.12,0.00478,1,0.152,0.273,0.0108,24.9,0.941,0.97,0.913,35.7,34.6,34.6,830
2011-09-19,2010,12,51,262,289.89,0.64,2,Mod_Wet,46,7,6,4,75,138,0.48,151.9,0.52,151.9,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00866,0.000344,0.119,0.00472,1,0.148,0.266,0.0106,24.9,0.94,0.97,0.912,34.8,33.8,33.8,811
2011-09-20,2010,12,51,263,286.33,0.65,2,Mod_Wet,46,7,6,4,75,138,0.48,148.3,0.52,148.3,0,0,0,0,-4,4,46,7,6,0,79,207,990,964.8,25.2,0.109,0.00836,0.000332,0.117,0.00465,1,0.143,0.26,0.0103,24.9,0.939,0.97,0.911,34,33,33,791
2011-09-21,2010,12,51,264,283.87,0.65,2,Mod_Wet,46,7,6,4,75,138,0.49,145.9,0.51,145.9,0,0,0,0,-4,4,46,7,6,0,79,205,990,964.8,25.2,0.108,0.00815,0.000324,0.116,0.00461,1,0.139,0.255,0.0101,24.9,0.938,0.97,0.91,33.4,32.4,32.4,778
2011-09-22,2010,12,51,265,280.86,0.65,2,Mod_Wet,46,7,6,4,75,138,0.49,142.9,0.51,142.9,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.00789,0.000314,0.115,0.00455,1,0.135,0.25,0.00993,24.9,0.936,0.97,0.908,32.7,31.7,31.7,761
2011-09-23,2010,12,52,266,277.85,0.66,2,Mod_Wet,46,7,6,4,75,138,0.5,139.8,0.5,139.8,0,0,0,0,-4,4,46,7,6,0,79,199,990,964.8,25.2,0.106,0.00764,0.000303,0.113,0.0045,1,0.131,0.245,0.00971,24.9,0.935,0.97,0.907,32,31,31,745
2011-09-24,2010,12,52,267,274.85,0.66,2,Mod_Wet,46,7,6,4,75,138,0.5,136.8,0.5,136.8,0,0,0,0,-4,4,46,7,6,0,79,196,990,964.8,25.2,0.105,0.00738,0.000293,0.112,0.00445,1,0.127,0.239,0.0095,25,0.934,0.97,0.906,31.3,30.3,30.3,728
2011-09-25,2010,12,52,268,271.84,0.67,2,Mod_Wet,46,7,6,4,75,138,0.51,133.8,0.49,133.8,0,0,0,0,-4,4,46,7,6,0,79,193,990,964.8,25.2,0.104,0.00713,0.000283,0.111,0.00439,1,0.123,0.234,0.00928,25,0.933,0.97,0.905,30.6,29.7,29.7,712
2011-09-26,2010,12,52,269,268.83,0.68,2,Mod_Wet,46,7,6,4,75,138,0.51,130.8,0.49,130.8,0,0,0,0,-4,4,46,7,6,0,79,190,990,964.8,25.2,0.103,0.00687,0.000272,0.109,0.00434,1,0.119,0.229,0.00906,25,0.931,0.97,0.903,29.9,29,29,695
2011-09-27,2010,12,52,270,265.82,0.68,2,Mod_Wet,46,7,6,4,75,138,0.52,127.8,0.48,127.8,0,0,0,0,-4,4,46,7,6,0,79,187,990,964.8,25.2,0.101,0.00661,0.000262,0.108,0.00428,1,0.115,0.223,0.00884,25,0.93,0.97,0.902,29.2,28.3,28.3,679
2011-09-28,2010,12,52,271,262.81,0.69,2,Mod_Wet,46,7,6,4,75,138,0.53,124.8,0.47,124.8,0,0,0,0,-4,4,46,7,6,0,79,184,990,964.8,25.2,0.1,0.00636,0.000252,0.107,0.00423,1,0.111,0.218,0.00862,25,0.929,0.97,0.901,28.5,27.6,27.6,662
2011-09-29,2010,12,52,272,259.81,0.69,2,Mod_Wet,46,7,6,4,75,138,0.53,121.8,0.47,121.8,0,0,0,0,-4,4,46,7,6,0,79,181,990,964.7,25.3,0.0993,0.0061,0.000242,0.105,0.00417,1,0.107,0.212,0.00841,25,0.927,0.97,0.899,27.7,26.9,26.9,646
2011-09-30,2010,12,53,273,257.35,0.7,2,Mod_Wet,46,7,6,4,75,138,0.54,119.3,0.46,119.3,0,0,0,0,-4,4,46,7,6,0,79,178,990,964.7,25.3,0.0985,0.00589,0.000233,0.104,0.00413,1,0.104,0.208,0.00823,25.1,0.925,0.97,0.898,27.1,26.3,26.3,632
2011-10-01,2011,1,1,274,254.89,0.71,3,Normal,37,5,3,2,50,97,0.38,157.9,0.62,157.9,0,0,0,0,-2,2,37,5,3,0,52,203,990,964.7,25.3,0.107,0.00917,0.000363,0.116,0.0046,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.5,35.4,35.4,849
2011-10-02,2011,1,1,275,255.71,0.7,3,Normal,37,5,3,2,50,97,0.38,158.7,0.62,158.7,0,0,0,0,-2,2,37,5,3,0,52,204,990,964.7,25.3,0.107,0.00924,0.000366,0.117,0.00462,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,853
2011-10-03,2011,1,1,276,256.53,0.7,3,Normal,37,5,3,2,50,97,0.38,159.5,0.62,159.5,0,0,0,0,-2,2,37,5,3,0,52,205,990,964.7,25.3,0.108,0.00931,0.000368,0.117,0.00463,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.8,35.7,35.7,858
2011-10-04,2011,1,1,277,253.52,0.71,3,Normal,37,5,3,2,50,97,0.38,156.5,0.62,156.5,0,0,0,0,-2,2,37,5,3,0,52,202,990,964.7,25.3,0.107,0.00905,0.000358,0.116,0.00458,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.1,35.1,35.1,841
2011-10-05,2011,1,1,278,251.06,0.72,3,Normal,37,5,3,2,50,97,0.39,154.1,0.61,154.1,0,0,0,0,-2,2,37,5,3,0,52,199,990,964.7,25.3,0.106,0.00885,0.00035,0.115,0.00453,1,0.15,0.265,0.0105,25,0.94,0.97,0.912,35.6,34.5,34.5,828
2011-10-06,2011,1,1,279,248.6,0.72,3,Normal,37,5,3,2,50,97,0.39,151.6,0.61,151.6,0,0,0,0,-2,2,37,5,3,0,52,197,990,964.7,25.3,0.105,0.00864,0.000341,0.114,0.00449,1,0.147,0.261,0.0103,25,0.94,0.97,0.911,35,33.9,33.9,815
2011-10-07,2011,1,1,280,246.14,0.73,3,Normal,37,5,3,2,50,97,0.39,149.1,0.61,149.1,0,0,0,0,-2,2,37,5,3,0,52,194,990,964.7,25.3,0.104,0.00843,0.000333,0.112,0.00444,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.911,34.4,33.4,33.4,801
2011-10-08,2011,1,2,281,243.67,0.73,3,Normal,37,5,3,2,50,97,0.4,146.7,0.6,146.7,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00822,0.000324,0.111,0.0044,1,0.141,0.252,0.00994,25.1,0.938,0.97,0.91,33.8,32.8,32.8,788
2011-10-09,2011,1,2,282,241.21,0.74,3,Normal,37,5,3,2,50,97,0.4,144.2,0.6,144.2,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00801,0.000316,0.11,0.00435,1,0.137,0.248,0.00976,25.1,0.937,0.97,0.909,33.3,32.3,32.3,774
2011-10-10,2011,1,2,283,238.75,0.75,3,Normal,37,5,3,2,50,97,0.41,141.8,0.59,141.8,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.101,0.0078,0.000307,0.109,0.00431,1,0.134,0.243,0.00958,25.1,0.936,0.97,0.907,32.7,31.7,31.7,761
2011-10-11,2011,1,2,284,236.29,0.76,3,Normal,37,5,3,2,50,97,0.41,139.3,0.59,139.3,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.101,0.00759,0.000299,0.108,0.00426,1,0.131,0.239,0.0094,25.1,0.935,0.97,0.906,32.1,31.1,31.1,747
2011-10-12,2011,1,2,285,233.83,0.76,3,Normal,37,5,3,2,50,97,0.41,136.8,0.58,136.8,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0997,0.00738,0.000291,0.107,0.00422,1,0.127,0.234,0.00923,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2011-10-13,2011,1,2,286,231.37,0.77,3,Normal,37,5,3,2,50,97,0.42,134.4,0.58,134.4,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0988,0.00717,0.000282,0.106,0.00417,1,0.124,0.23,0.00905,25.2,0.932,0.97,0.904,30.9,30,30,720
2011-10-14,2011,1,2,287,228.91,0.78,3,Normal,37,5,3,2,50,97,0.42,131.9,0.58,131.9,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.098,0.00696,0.000274,0.105,0.00413,1,0.121,0.226,0.00887,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2011-10-15,2011,1,3,288,226.45,0.79,3,Normal,37,5,3,2,50,97,0.43,129.4,0.57,129.4,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0971,0.00675,0.000265,0.104,0.00408,1,0.117,0.221,0.00869,25.2,0.93,0.97,0.903,29.8,28.9,28.9,694
2011-10-16,2011,1,3,289,223.99,0.8,3,Normal,37,5,3,2,50,97,0.43,127,0.57,127,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0962,0.00654,0.000257,0.103,0.00404,1,0.114,0.217,0.00851,25.2,0.929,0.97,0.902,29.2,28.3,28.3,680
2011-10-17,2011,1,3,290,221.53,0.8,3,Normal,37,5,3,2,50,97,0.44,124.5,0.56,124.5,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0954,0.00634,0.000249,0.102,0.00399,1,0.111,0.212,0.00834,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2011-10-18,2011,1,3,291,220.16,0.81,3,Normal,37,5,3,2,50,97,0.44,123.2,0.56,123.2,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0949,0.00622,0.000244,0.101,0.00397,1,0.109,0.21,0.00824,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2011-10-19,2011,1,3,292,220.98,0.81,3,Normal,37,5,3,2,50,97,0.44,124,0.56,124,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0952,0.00629,0.000247,0.101,0.00398,1,0.11,0.211,0.0083,25.3,0.928,0.97,0.9,28.5,27.6,27.6,664
2011-10-20,2011,1,3,293,221.25,0.81,3,Normal,37,5,3,2,50,97,0.44,124.3,0.56,124.3,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0953,0.00631,0.000248,0.102,0.00399,1,0.11,0.212,0.00832,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2011-10-21,2011,1,3,294,219.34,0.81,3,Normal,37,5,3,2,50,97,0.44,122.3,0.56,122.3,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0946,0.00615,0.000241,0.101,0.00395,1,0.108,0.208,0.00818,25.3,0.927,0.97,0.899,28.1,27.3,27.3,654
2011-10-22,2011,1,4,295,217.97,0.81,3,Normal,37,5,3,2,50,97,0.45,121,0.56,121,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00603,0.000237,0.1,0.00393,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,26.9,26.9,647
2011-10-23,2011,1,4,296,216.06,0.82,3,Normal,37,5,3,2,50,97,0.45,119.1,0.55,119.1,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0934,0.00587,0.00023,0.0993,0.00389,1,0.103,0.203,0.00794,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2011-10-24,2011,1,4,297,214.14,0.82,3,Normal,37,5,3,2,50,97,0.45,117.1,0.55,117.1,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00571,0.000224,0.0985,0.00386,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.8,26,26,625
2011-10-25,2011,1,4,298,211.14,0.83,3,Normal,37,5,3,2,50,97,0.46,114.1,0.54,114.1,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00545,0.000214,0.0971,0.0038,1,0.0966,0.194,0.00759,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2011-10-26,2011,1,4,299,209.77,0.83,3,Normal,37,5,3,2,50,97,0.46,112.8,0.54,112.8,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00534,0.000209,0.0965,0.00378,1,0.0947,0.191,0.00749,25.4,0.92,0.97,0.892,25.8,25,25,600
2011-10-27,2011,1,4,300,207.85,0.84,3,Normal,37,5,3,2,50,97,0.47,110.8,0.53,110.8,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0905,0.00517,0.000202,0.0957,0.00375,1,0.0921,0.188,0.00735,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2011-10-28,2011,1,4,301,205.94,0.84,3,Normal,37,5,3,2,50,97,0.47,108.9,0.53,108.9,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0899,0.00501,0.000196,0.0949,0.00371,1,0.0896,0.184,0.00721,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2011-10-29,2011,1,5,302,204.03,0.85,3,Normal,37,5,3,2,50,97,0.47,107,0.53,107,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0892,0.00485,0.00019,0.094,0.00368,1,0.087,0.181,0.00708,25.4,0.915,0.97,0.888,24.4,23.7,23.7,568
2011-10-30,2011,1,5,303,202.11,0.86,3,Normal,37,5,3,2,50,97,0.48,105.1,0.52,105.1,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0885,0.00468,0.000183,0.0932,0.00364,1,0.0844,0.178,0.00694,25.4,0,0,0,0,0,0,0
2011-10-31,2011,1,5,304,200.2,0.86,3,Normal,37,5,3,2,50,97,0.48,103.2,0.52,103.2,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0878,0.00452,0.000177,0.0924,0.00361,1,0.0818,0.174,0.0068,25.4,0,0,0,0,0,0,0
