date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-11-01,2011,2,5,305,199.38,0.86,3,Normal,36,5,3,2,47,93,0.47,106.4,0.53,106.4,0,0,0,0,-2,2,36,5,3,0,49,150,990,964.4,25.6,0.0886,0.00479,0.000187,0.0934,0.00365,1,0.0861,0.18,0.00701,25.4,0,0,0,0,0,0,0
2011-11-02,2011,2,5,306,199.65,0.86,3,Normal,36,5,3,2,47,93,0.47,106.7,0.53,106.7,0,0,0,0,-2,2,36,5,3,0,49,151,990,964.4,25.6,0.0887,0.00482,0.000188,0.0935,0.00365,1,0.0865,0.18,0.00703,25.4,0,0,0,0,0,0,0
2011-11-03,2011,2,5,307,201.56,0.86,3,Normal,36,5,3,2,47,93,0.46,108.6,0.54,108.6,0,0,0,0,-2,2,36,5,3,0,49,153,990,964.4,25.6,0.0894,0.00498,0.000195,0.0944,0.00369,1,0.0891,0.183,0.00717,25.4,0,0,0,0,0,0,0
2011-11-04,2011,2,5,308,201.84,0.86,3,Normal,36,5,3,2,47,93,0.46,108.8,0.54,108.8,0,0,0,0,-2,2,36,5,3,0,49,153,990,964.4,25.6,0.0895,0.005,0.000195,0.0945,0.00369,1,0.0894,0.184,0.00719,25.4,0,0,0,0,0,0,0
2011-11-05,2011,2,6,309,202.66,0.85,3,Normal,36,5,3,2,47,93,0.46,109.7,0.54,109.7,0,0,0,0,-2,2,36,5,3,0,49,154,990,964.4,25.6,0.0898,0.00507,0.000198,0.0948,0.00371,1,0.0905,0.185,0.00725,25.4,0.917,0.97,0.89,25.1,24.3,24.3,583
2011-11-06,2011,2,6,310,204.03,0.85,3,Normal,36,5,3,2,47,93,0.46,111,0.54,111,0,0,0,0,-2,2,36,5,3,0,49,155,990,964.4,25.6,0.0902,0.00519,0.000203,0.0954,0.00373,1,0.0924,0.188,0.00734,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2011-11-07,2011,2,6,311,207.58,0.84,3,Normal,36,5,3,2,47,93,0.45,114.6,0.55,114.6,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0915,0.00549,0.000215,0.097,0.0038,1,0.0972,0.194,0.0076,25.4,0.921,0.97,0.893,26.2,25.5,25.5,611
2011-11-08,2011,2,6,312,209.49,0.84,3,Normal,36,5,3,2,47,93,0.44,116.5,0.56,116.5,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.0922,0.00565,0.000221,0.0978,0.00383,1,0.0998,0.198,0.00774,25.3,0.922,0.97,0.895,26.7,25.9,25.9,622
2011-11-09,2011,2,6,313,208.13,0.84,3,Normal,36,5,3,2,47,93,0.45,115.1,0.55,115.1,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0917,0.00554,0.000217,0.0972,0.00381,1,0.0979,0.195,0.00764,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2011-11-10,2011,2,6,314,206.76,0.84,3,Normal,36,5,3,2,47,93,0.45,113.8,0.55,113.8,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0912,0.00542,0.000212,0.0966,0.00378,1,0.0961,0.193,0.00754,25.4,0.92,0.97,0.893,26,25.3,25.3,606
2011-11-11,2011,2,6,315,205.39,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,138.4,0.67,138.4,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0967,0.00751,0.000294,0.104,0.00408,1,0.129,0.234,0.00914,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
2011-11-12,2011,2,7,316,205.12,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,138.1,0.67,138.1,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0966,0.00749,0.000293,0.104,0.00407,1,0.129,0.233,0.00912,25.3,0.934,0.97,0.906,32,31.1,31.1,746
2011-11-13,2011,2,7,317,208.13,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,141.1,0.68,141.1,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0977,0.00775,0.000303,0.105,0.00413,1,0.133,0.238,0.00933,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2011-11-14,2011,2,7,318,210.04,0.83,4,Mod_Dry,29,4,2,2,30,67,0.32,143,0.68,143,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0984,0.00791,0.00031,0.106,0.00416,1,0.136,0.242,0.00947,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
2011-11-15,2011,2,7,319,211.96,0.83,4,Mod_Dry,29,4,2,2,30,67,0.32,145,0.68,145,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.099,0.00807,0.000316,0.107,0.0042,1,0.138,0.245,0.00961,25.3,0.937,0.97,0.908,33.7,32.7,32.7,784
2011-11-16,2011,2,7,320,213.32,0.83,4,Mod_Dry,29,4,2,2,30,67,0.31,146.3,0.69,146.3,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0995,0.00819,0.000321,0.108,0.00422,1,0.14,0.248,0.00971,25.3,0.937,0.97,0.909,34,33,33,791
2011-11-17,2011,2,7,321,214.69,0.82,4,Mod_Dry,29,4,2,2,30,67,0.31,147.7,0.69,147.7,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.0083,0.000325,0.108,0.00425,1,0.142,0.25,0.00981,25.3,0.938,0.97,0.91,34.3,33.3,33.3,799
2011-11-18,2011,2,7,322,217.7,0.82,4,Mod_Dry,29,4,2,2,30,67,0.31,150.7,0.69,150.7,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00856,0.000336,0.11,0.0043,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35,34,34,815
2011-11-19,2011,2,8,323,217.97,0.81,4,Mod_Dry,29,4,2,2,30,67,0.31,151,0.69,151,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00858,0.000337,0.11,0.00431,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35.1,34,34,817
2011-11-20,2011,2,8,324,218.79,0.81,4,Mod_Dry,29,4,2,2,30,67,0.31,151.8,0.69,151.8,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00865,0.000339,0.11,0.00432,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.3,34.2,34.2,821
2011-11-21,2011,2,8,325,218.52,0.81,4,Mod_Dry,29,4,2,2,30,67,0.31,151.5,0.69,151.5,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00863,0.000339,0.11,0.00432,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.2,34.2,34.2,820
2011-11-22,2011,2,8,326,217.7,0.82,4,Mod_Dry,29,4,2,2,30,67,0.31,150.7,0.69,150.7,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00856,0.000336,0.11,0.0043,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35,34,34,815
2011-11-23,2011,2,8,327,216.88,0.82,4,Mod_Dry,29,4,2,2,30,67,0.31,149.9,0.69,149.9,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00849,0.000333,0.109,0.00429,1,0.145,0.254,0.00997,25.2,0.939,0.97,0.91,34.8,33.8,33.8,811
2011-11-24,2011,2,8,328,220.98,0.81,4,Mod_Dry,29,4,2,2,30,67,0.3,154,0.7,154,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00884,0.000347,0.111,0.00436,1,0.15,0.261,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,833
2011-11-25,2011,2,8,329,224.53,0.8,4,Mod_Dry,29,4,2,2,30,67,0.3,157.5,0.7,157.5,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.5,25.5,0.103,0.00914,0.000359,0.113,0.00442,1,0.155,0.268,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,852
2011-11-26,2011,2,9,330,228.64,0.78,4,Mod_Dry,29,4,2,2,30,67,0.29,161.6,0.71,161.6,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.00949,0.000373,0.114,0.0045,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
2011-11-27,2011,2,9,331,234.38,0.76,4,Mod_Dry,29,4,2,2,30,67,0.29,167.4,0.71,167.4,0,0,0,0,-2,2,29,4,2,0,32,202,990,964.6,25.4,0.107,0.00998,0.000393,0.117,0.0046,1,0.168,0.285,0.0112,25.1,0.944,0.974,0.919,38.9,37.9,37.9,909
2011-11-28,2011,2,9,332,237.93,0.75,4,Mod_Dry,29,4,2,2,30,67,0.28,170.9,0.72,170.9,0,0,0,0,-2,2,29,4,2,0,32,206,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00467,1,0.173,0.292,0.0115,25.1,0.945,0.975,0.922,39.7,38.8,38.8,931
2011-11-29,2011,2,9,333,242.03,0.74,4,Mod_Dry,29,4,2,2,30,67,0.28,175,0.72,175,0,0,0,0,-2,2,29,4,2,0,32,210,990,964.7,25.3,0.11,0.0106,0.000419,0.12,0.00475,1,0.179,0.299,0.0118,25,0.947,0.978,0.925,40.7,39.8,39.8,955
2011-11-30,2011,2,9,334,244.49,0.73,4,Mod_Dry,29,4,2,2,30,67,0.27,177.5,0.73,177.5,0,0,0,0,-2,2,29,4,2,0,32,212,990,964.7,25.3,0.111,0.0108,0.000428,0.121,0.00479,1,0.182,0.303,0.012,25,0.948,0.979,0.927,41.3,40.4,40.4,970
2011-12-01,2011,3,9,335,244.77,0.73,4,Mod_Dry,31,5,3,2,36,77,0.32,167.8,0.69,167.8,0,0,0,0,-2,2,31,5,3,0,38,207,990,964.7,25.3,0.109,0.01,0.000395,0.119,0.00468,1,0.169,0.288,0.0113,25,0.945,0.974,0.92,38.9,37.9,37.9,909
2011-12-02,2011,3,9,336,246.14,0.73,4,Mod_Dry,31,5,3,2,36,77,0.31,169.1,0.69,169.1,0,0,0,0,-2,2,31,5,3,0,38,208,990,964.7,25.3,0.109,0.0101,0.0004,0.119,0.0047,1,0.171,0.29,0.0115,25,0.945,0.974,0.921,39.2,38.2,38.2,918
2011-12-03,2011,3,10,337,246.41,0.73,4,Mod_Dry,31,5,3,2,36,77,0.31,169.4,0.69,169.4,0,0,0,0,-2,2,31,5,3,0,38,208,990,964.7,25.3,0.109,0.0101,0.000401,0.119,0.00471,1,0.171,0.29,0.0115,25,0.945,0.975,0.921,39.3,38.3,38.3,919
2011-12-04,2011,3,10,338,248.32,0.72,4,Mod_Dry,31,5,3,2,36,77,0.31,171.3,0.69,171.3,0,0,0,0,-2,2,31,5,3,0,38,210,990,964.7,25.3,0.11,0.0103,0.000407,0.12,0.00474,1,0.174,0.294,0.0116,25,0.946,0.975,0.922,39.7,38.8,38.8,931
2011-12-05,2011,3,10,339,253.52,0.71,4,Mod_Dry,31,5,3,2,36,77,0.3,176.5,0.7,176.5,0,0,0,0,-2,2,31,5,3,0,38,216,990,964.7,25.3,0.112,0.0108,0.000425,0.122,0.00484,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41,40.1,40.1,962
2011-12-06,2011,3,10,340,254.89,0.71,4,Mod_Dry,31,5,3,2,36,77,0.3,177.9,0.7,177.9,0,0,0,0,-2,2,31,5,3,0,38,217,990,964.7,25.3,0.112,0.0109,0.00043,0.123,0.00486,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.3,40.4,40.4,970
2011-12-07,2011,3,10,341,256.8,0.7,4,Mod_Dry,31,5,3,2,36,77,0.3,179.8,0.7,179.8,0,0,0,0,-2,2,31,5,3,0,38,219,990,964.7,25.3,0.113,0.011,0.000437,0.124,0.0049,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.7,40.9,40.9,982
2011-12-08,2011,3,10,342,261.99,0.69,4,Mod_Dry,31,5,3,2,36,77,0.29,185,0.71,185,0,0,0,0,-2,2,31,5,3,0,38,224,990,964.7,25.3,0.115,0.0115,0.000454,0.126,0.00499,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,43,42.1,42.1,1010
2011-12-09,2011,3,10,343,265.55,0.68,4,Mod_Dry,31,5,3,2,36,77,0.29,188.6,0.71,188.6,0,0,0,0,-2,2,31,5,3,0,38,228,990,964.8,25.2,0.116,0.0118,0.000467,0.128,0.00506,1,0.197,0.325,0.0129,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
2011-12-10,2011,3,11,344,269.1,0.67,4,Mod_Dry,31,5,3,2,36,77,0.29,192.1,0.71,192.1,0,0,0,0,-2,2,31,5,3,0,38,231,990,964.8,25.2,0.117,0.0121,0.000479,0.129,0.00512,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
2011-12-11,2011,3,11,345,272.66,0.67,5,Dry,26,4,3,2,24,59,0.22,213.7,0.78,213.7,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000552,0.136,0.00541,1,0.231,0.367,0.0146,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2011-12-12,2011,3,11,346,276.76,0.66,5,Dry,26,4,3,2,24,59,0.21,217.8,0.79,217.8,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000566,0.138,0.00549,1,0.236,0.375,0.0149,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2011-12-13,2011,3,11,347,281.96,0.65,5,Dry,26,4,3,2,24,59,0.21,223,0.79,223,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000584,0.141,0.00558,1,0.243,0.384,0.0153,24.8,0.959,0.98,0.94,52,48.2,48.2,1160
2011-12-14,2011,3,11,348,286.6,0.64,5,Dry,26,4,3,2,24,59,0.21,227.6,0.79,227.6,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0151,0.0006,0.143,0.00567,2,0.0961,0.239,0.00949,24.9,0.922,0.97,0.895,25.6,24.9,49.7,1190
2011-12-15,2011,3,11,349,291.25,0.64,5,Dry,26,4,3,2,24,59,0.2,232.3,0.8,232.3,0,0,0,0,-2,2,26,4,3,0,26,265,990,964.9,25.1,0.129,0.0155,0.000616,0.145,0.00575,2,0.0993,0.244,0.0097,24.9,0.924,0.97,0.896,26.2,25.4,50.8,1220
2011-12-16,2011,3,11,350,295.9,0.63,5,Dry,26,4,3,2,24,59,0.2,236.9,0.8,236.9,0,0,0,0,-2,2,26,4,3,0,26,270,990,964.9,25.1,0.131,0.0159,0.000633,0.147,0.00584,2,0.102,0.249,0.00992,24.9,0.925,0.97,0.897,26.7,25.9,51.8,1240
2011-12-17,2011,3,12,351,297.27,0.63,5,Dry,26,4,3,2,24,59,0.2,238.3,0.8,238.3,0,0,0,0,-2,2,26,4,3,0,26,271,990,964.9,25.1,0.131,0.016,0.000637,0.147,0.00586,2,0.103,0.251,0.00998,24.9,0.926,0.97,0.898,26.9,26.1,52.2,1250
2011-12-18,2011,3,12,352,299.18,0.63,5,Dry,26,4,3,2,24,59,0.2,240.2,0.8,240.2,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0162,0.000644,0.148,0.0059,2,0.105,0.253,0.0101,24.9,0.926,0.97,0.898,27.1,26.3,52.6,1260
2011-12-19,2011,3,12,353,304.38,0.62,5,Dry,26,4,3,2,24,59,0.19,245.4,0.81,245.4,0,0,0,0,-2,2,26,4,3,0,26,278,990,964.9,25.1,0.134,0.0166,0.000662,0.15,0.006,2,0.108,0.259,0.0103,24.8,0.928,0.97,0.9,27.7,26.9,53.7,1290
2011-12-20,2011,3,12,354,309.57,0.61,5,Dry,26,4,3,2,24,59,0.19,250.6,0.81,250.6,0,0,0,0,-2,2,26,4,3,0,26,284,990,964.9,25.1,0.136,0.0173,0.000689,0.153,0.0061,2,0.112,0.265,0.0106,24.8,0.929,0.97,0.901,28.3,27.5,54.9,1320
2011-12-21,2011,3,12,355,312.03,0.61,5,Dry,26,4,3,2,24,59,0.19,253,0.81,253,0,0,0,0,-2,2,26,4,3,0,26,286,990,965,25,0.136,0.0184,0.000736,0.155,0.00619,2,0.113,0.268,0.0107,24.8,0.93,0.97,0.902,28.6,27.7,55.4,1330
2011-12-22,2011,3,12,356,312.85,0.61,5,Dry,26,4,3,2,24,59,0.19,253.8,0.81,253.8,0,0,0,0,-2,2,26,4,3,0,26,287,990,965,25,0.137,0.0188,0.000752,0.156,0.00621,2,0.114,0.269,0.0108,24.8,0.93,0.97,0.902,28.7,27.8,55.6,1330
2011-12-23,2011,3,12,357,314.22,0.61,5,Dry,26,4,3,2,24,59,0.19,255.2,0.81,255.2,0,0,0,0,-2,2,26,4,3,0,26,288,990,965,25,0.137,0.0195,0.000778,0.157,0.00626,2,0.115,0.271,0.0108,24.8,0.93,0.97,0.902,28.8,28,55.9,1340
2011-12-24,2011,3,13,358,318.32,0.6,5,Dry,26,4,3,2,24,59,0.18,259.3,0.81,259.3,0,0,0,0,-2,2,26,4,3,0,26,292,990,965,25,0.139,0.0214,0.000856,0.16,0.0064,2,0.118,0.278,0.0111,24.7,0.931,0.97,0.903,29.3,28.4,56.8,1360
2011-12-25,2011,3,13,359,319.14,0.6,5,Dry,26,4,3,2,24,59,0.18,260.1,0.81,260.1,0,0,0,0,-2,2,26,4,3,0,26,293,990,965,25,0.139,0.0218,0.000871,0.161,0.00643,2,0.118,0.279,0.0112,24.7,0.931,0.97,0.903,29.4,28.5,57,1370
2011-12-26,2011,3,13,360,318.87,0.6,5,Dry,26,4,3,2,24,59,0.18,259.9,0.81,259.9,0,0,0,0,-2,2,26,4,3,0,26,293,990,965,25,0.139,0.0217,0.000866,0.161,0.00642,2,0.118,0.278,0.0111,24.7,0.931,0.97,0.903,29.3,28.5,56.9,1370
2011-12-27,2011,3,13,361,318.05,0.6,5,Dry,26,4,3,2,24,59,0.19,259.1,0.81,259.1,0,0,0,0,-2,2,26,4,3,0,26,292,990,965,25,0.139,0.0213,0.000851,0.16,0.00639,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29.3,28.4,56.8,1360
2011-12-28,2011,3,13,362,316.14,0.6,5,Dry,26,4,3,2,24,59,0.19,257.1,0.81,257.1,0,0,0,0,-2,2,26,4,3,0,26,290,990,965,25,0.138,0.0204,0.000814,0.158,0.00633,2,0.116,0.274,0.011,24.7,0.931,0.97,0.903,29,28.2,56.3,1350
2011-12-29,2011,3,13,363,319.14,0.6,5,Dry,26,4,3,2,24,59,0.18,260.1,0.81,260.1,0,0,0,0,-2,2,26,4,3,0,26,293,990,965,25,0.139,0.0218,0.000871,0.161,0.00643,2,0.118,0.279,0.0112,24.7,0.931,0.97,0.903,29.4,28.5,57,1370
2011-12-30,2011,3,13,364,323.79,0.59,5,Dry,26,4,3,2,24,59,0.18,264.8,0.82,264.8,0,0,0,0,-2,2,26,4,3,0,26,298,990,965,25,0.141,0.024,0.00096,0.165,0.00659,2,0.121,0.286,0.0114,24.7,0.932,0.97,0.904,29.9,29,58,1390
2011-12-31,2011,3,14,365,326.25,0.59,5,Dry,26,4,3,2,24,59,0.18,267.3,0.82,267.3,0,0,0,0,-2,2,26,4,3,0,26,300,990,965,25,0.141,0.0251,0.00101,0.167,0.00667,2,0.123,0.29,0.0116,24.7,0.933,0.97,0.905,30.2,29.3,58.5,1400
2012-01-01,2011,4,14,1,328.17,0.59,5,Dry,29,5,4,2,33,73,0.22,255.2,0.78,255.2,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0194,0.000779,0.158,0.00635,2,0.115,0.273,0.0109,24.7,0.93,0.97,0.902,28.7,27.9,55.8,1340
2012-01-02,2011,4,14,2,330.08,0.59,5,Dry,29,5,4,2,33,73,0.22,257.1,0.78,257.1,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0203,0.000815,0.16,0.00641,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2012-01-03,2011,4,14,3,330.9,0.59,5,Dry,29,5,4,2,33,73,0.22,257.9,0.78,257.9,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0207,0.000831,0.161,0.00644,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.2,56.3,1350
2012-01-04,2011,4,14,4,333.91,0.58,5,Dry,29,5,4,2,33,73,0.22,260.9,0.78,260.9,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0221,0.000888,0.163,0.00655,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
2012-01-05,2011,4,14,5,336.37,0.58,5,Dry,29,5,4,2,33,73,0.22,263.4,0.78,263.4,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0233,0.000935,0.165,0.00663,2,0.12,0.285,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.5,1380
2012-01-06,2011,4,14,6,338.83,0.58,5,Dry,29,5,4,2,33,73,0.21,265.8,0.79,265.8,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0245,0.000983,0.167,0.00671,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.9,29,58.1,1390
2012-01-07,2011,4,15,7,341.29,0.58,5,Dry,29,5,4,2,33,73,0.21,268.3,0.79,268.3,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.144,0.0256,0.00103,0.169,0.0068,2,0.124,0.293,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.6,1410
2012-01-08,2011,4,15,8,344.3,0.57,5,Dry,29,5,4,2,33,73,0.21,271.3,0.79,271.3,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.145,0.0271,0.00109,0.172,0.0069,2,0.126,0.297,0.012,24.6,0.934,0.97,0.906,30.5,29.6,59.2,1420
2012-01-09,2011,4,15,9,348.4,0.57,5,Dry,29,5,4,2,33,73,0.21,275.4,0.79,275.4,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.029,0.00117,0.175,0.00705,2,0.128,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.1,1440
2012-01-10,2011,4,15,10,351.96,0.56,5,Dry,29,5,4,2,33,73,0.21,279,0.79,279,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0307,0.00123,0.178,0.00717,2,0.131,0.309,0.0124,24.5,0.936,0.97,0.908,31.4,30.5,60.9,1460
2012-01-11,2011,4,15,11,355.51,0.56,5,Dry,29,5,4,2,33,73,0.2,282.5,0.8,282.5,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0323,0.0013,0.181,0.00729,2,0.133,0.314,0.0127,24.5,0.936,0.97,0.908,31.8,30.8,61.7,1480
2012-01-12,2011,4,15,12,358.52,0.56,5,Dry,29,5,4,2,33,73,0.2,285.5,0.8,285.5,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.0338,0.00136,0.183,0.0074,2,0.135,0.319,0.0128,24.5,0.937,0.97,0.909,32.1,31.2,62.3,1500
2012-01-13,2011,4,15,13,363.71,0.55,5,Dry,29,5,4,2,33,73,0.2,290.7,0.8,290.7,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0362,0.00146,0.188,0.00758,2,0.139,0.326,0.0132,24.5,0.938,0.97,0.91,32.7,31.7,63.4,1520
2012-01-14,2011,4,16,14,368.36,0.55,5,Dry,29,5,4,2,33,73,0.2,295.4,0.8,295.4,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.0384,0.00155,0.192,0.00774,2,0.142,0.333,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.5,1550
2012-01-15,2011,4,16,15,373.56,0.54,5,Dry,29,5,4,2,33,73,0.2,300.6,0.81,300.6,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0409,0.00165,0.196,0.00792,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.6,1570
2012-01-16,2011,4,16,16,378.75,0.54,5,Dry,29,5,4,2,33,73,0.19,305.8,0.81,305.8,0,0,0,0,-2,2,29,5,4,0,35,344,990,965.3,24.7,0.157,0.0433,0.00175,0.2,0.0081,2,0.149,0.349,0.0141,24.4,0.941,0.97,0.913,34.4,33.3,66.7,1600
2012-01-17,2011,4,16,17,383.95,0.53,5,Dry,29,5,4,2,33,73,0.19,310.9,0.81,310.9,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.0458,0.00185,0.204,0.00828,2,0.152,0.357,0.0145,24.3,0.942,0.97,0.914,34.9,33.9,67.8,1630
2012-01-18,2011,4,16,18,389.14,0.53,5,Dry,29,5,4,2,33,73,0.19,316.1,0.81,316.1,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.161,0.0482,0.00196,0.209,0.00847,2,0.156,0.365,0.0148,24.3,0.943,0.97,0.915,35.5,34.4,68.9,1650
2012-01-19,2011,4,16,19,393.79,0.52,5,Dry,29,5,4,2,33,73,0.18,320.8,0.81,320.8,0,0,0,0,-2,2,29,5,4,0,35,359,990,965.4,24.6,0.162,0.0504,0.00205,0.213,0.00863,2,0.159,0.372,0.0151,24.3,0.944,0.97,0.915,36,34.9,69.9,1680
2012-01-20,2011,4,16,20,401.17,0.52,5,Dry,29,5,4,2,33,73,0.18,328.2,0.82,328.2,0,0,0,0,-2,2,29,5,4,0,35,366,990,965.4,24.6,0.165,0.0539,0.00219,0.219,0.00889,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.8,35.7,71.4,1710
2012-01-21,2011,4,17,21,404.73,0.52,5,Dry,29,5,4,2,33,73,0.18,331.7,0.82,331.7,0,0,0,0,-2,2,29,5,4,0,35,370,990,965.4,24.6,0.166,0.0556,0.00226,0.222,0.00902,2,0.166,0.388,0.0158,24.2,0.945,0.97,0.917,37.2,36.1,72.2,1730
2012-01-22,2011,4,17,22,408.28,0.51,5,Dry,29,5,4,2,33,73,0.18,335.3,0.82,335.3,0,0,0,0,-2,2,29,5,4,0,35,373,990,965.4,24.6,0.167,0.0573,0.00233,0.225,0.00914,2,0.169,0.393,0.016,24.2,0.946,0.971,0.918,37.6,36.5,73,1750
2012-01-23,2011,4,17,23,414.57,0.51,5,Dry,29,5,4,2,33,73,0.18,341.6,0.82,341.6,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.169,0.0602,0.00245,0.23,0.00936,2,0.173,0.403,0.0164,24.1,0.947,0.972,0.921,38.3,37.2,74.4,1790
2012-01-24,2011,4,17,24,419.77,0.5,5,Dry,29,5,4,2,33,73,0.17,346.8,0.83,346.8,0,0,0,0,-2,2,29,5,4,0,35,385,990,965.5,24.5,0.171,0.0627,0.00256,0.234,0.00955,2,0.177,0.411,0.0168,24.1,0.948,0.974,0.923,38.8,37.8,75.6,1810
2012-01-25,2011,4,17,25,426.6,0.5,5,Dry,29,5,4,2,33,73,0.17,353.6,0.83,353.6,0,0,0,0,-2,2,29,5,4,0,35,392,990,965.5,24.5,0.174,0.0659,0.00269,0.24,0.00979,2,0.181,0.421,0.0172,24.1,0.949,0.975,0.925,39.6,38.6,77.2,1850
2012-01-26,2011,4,17,26,436.72,0.49,5,Dry,29,5,4,2,33,73,0.17,363.7,0.83,363.7,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.177,0.0707,0.00289,0.248,0.0101,2,0.188,0.436,0.0178,24,0.95,0.977,0.929,40.7,39.8,79.5,1910
2012-01-27,2011,4,17,27,448.48,0.48,5,Dry,29,5,4,2,33,73,0.16,375.5,0.84,375.5,0,0,0,0,-2,2,29,5,4,0,35,413,990,965.6,24.4,0.181,0.0762,0.00313,0.258,0.0106,2,0.196,0.454,0.0186,23.9,0.952,0.98,0.933,41.9,41.1,82.2,1970
2012-01-28,2011,4,18,28,461.33,0.47,5,Dry,29,5,4,2,33,73,0.16,388.3,0.84,388.3,0,0,0,0,-2,2,29,5,4,0,35,426,990,965.7,24.3,0.186,0.0823,0.00338,0.268,0.011,2,0.205,0.473,0.0194,23.9,0.954,0.98,0.934,43.3,42.4,84.9,2040
2012-01-29,2011,4,18,29,476.37,0.46,5,Dry,29,5,4,2,33,73,0.15,403.4,0.85,403.4,0,0,0,0,-2,2,29,5,4,0,35,441,990,965.7,24.3,0.191,0.0894,0.00369,0.281,0.0116,2,0.215,0.495,0.0204,23.8,0.955,0.98,0.936,44.9,44,88,2110
2012-01-30,2011,4,18,30,488.67,0.45,5,Dry,29,5,4,2,33,73,0.15,415.7,0.85,415.7,0,0,0,0,-2,2,29,5,4,0,35,454,990,965.8,24.2,0.196,0.0952,0.00393,0.291,0.012,2,0.223,0.514,0.0212,23.7,0.956,0.98,0.937,46.2,45.2,90.5,2170
2012-01-31,2011,4,18,31,501.53,0.45,5,Dry,29,5,4,2,33,73,0.15,428.5,0.85,428.5,0,0,0,0,-2,2,29,5,4,0,35,467,990,965.9,24.1,0.2,0.101,0.00419,0.301,0.0125,2,0.232,0.533,0.0221,23.6,0.957,0.98,0.938,47.5,46.5,93,2230
2012-02-01,2011,5,18,32,518.21,0.44,5,Dry,31,6,4,3,41,85,0.16,433.2,0.84,433.2,0,0,0,0,-3,3,31,6,4,0,44,474,990,965.9,24.1,0.203,0.103,0.0043,0.306,0.0127,2,0.235,0.541,0.0225,23.5,0.957,0.98,0.938,47.8,46.9,93.8,2250
2012-02-02,2011,5,18,33,536.53,0.42,5,Dry,31,6,4,3,41,85,0.16,451.5,0.84,451.5,0,0,0,0,-3,3,31,6,4,0,44,493,990,966,24,0.209,0.112,0.00467,0.321,0.0134,2,0.247,0.569,0.0237,23.4,0.958,0.98,0.939,49.7,48.2,96.4,2310
2012-02-03,2011,5,18,34,551.02,0.42,5,Dry,31,6,4,3,41,85,0.15,466,0.85,466,0,0,0,0,-3,3,31,6,4,0,44,507,990,966.1,23.9,0.215,0.119,0.00497,0.334,0.0139,2,0.257,0.591,0.0247,23.3,0.957,0.98,0.938,51,48.2,96.4,2310
2012-02-04,2011,5,19,35,566.6,0.41,5,Dry,31,6,4,3,41,85,0.15,481.6,0.85,481.6,0,0,0,0,-3,3,31,6,4,0,44,523,990,966.1,23.9,0.224,0.126,0.0053,0.35,0.0147,2,0.268,0.617,0.0259,23.2,0.956,0.98,0.937,52.4,48.2,96.4,2310
2012-02-05,2011,5,19,36,584.38,0.4,5,Dry,31,6,4,3,41,85,0.14,499.4,0.85,499.4,0,0,0,0,-3,3,31,6,4,0,44,540,990,966.2,23.8,0.234,0.135,0.00567,0.368,0.0155,3,0.167,0.536,0.0225,23.2,0.946,0.97,0.918,35.9,34.8,104,2510
2012-02-06,2011,5,19,37,601.06,0.39,5,Dry,31,6,4,3,41,85,0.14,516.1,0.86,516.1,0,0,0,0,-3,3,31,6,4,0,44,557,990,966.3,23.7,0.243,0.146,0.00615,0.389,0.0164,3,0.175,0.564,0.0238,23.1,0.948,0.97,0.919,37,35.9,108,2580
2012-02-07,2011,5,19,38,617.19,0.38,5,Dry,31,6,4,3,41,85,0.14,532.2,0.86,532.2,0,0,0,0,-3,3,31,6,4,0,44,573,990,966.4,23.6,0.252,0.157,0.00662,0.409,0.0173,3,0.182,0.591,0.025,23,0.949,0.972,0.923,38.1,37,111,2660
2012-02-08,2011,5,19,39,633.32,0.38,5,Dry,31,6,4,3,41,85,0.13,548.3,0.87,548.3,0,0,0,0,-3,3,31,6,4,0,44,589,990,966.4,23.6,0.261,0.167,0.0071,0.429,0.0182,3,0.189,0.618,0.0262,22.9,0.951,0.974,0.926,39.1,38.1,114,2740
2012-02-09,2011,5,19,40,645.63,0.37,5,Dry,31,6,4,3,41,85,0.13,560.6,0.87,560.6,0,0,0,0,-3,3,31,6,4,0,44,602,990,966.5,23.5,0.268,0.176,0.00746,0.444,0.0189,3,0.195,0.639,0.0272,22.9,0.952,0.976,0.929,39.9,38.9,117,2800
2012-02-10,2011,5,19,41,654.1,0.37,5,Dry,31,6,4,3,41,85,0.13,569.1,0.87,569.1,0,0,0,0,-3,3,31,6,4,0,44,610,990,966.5,23.5,0.273,0.181,0.00771,0.454,0.0193,3,0.199,0.653,0.0278,22.8,0.952,0.977,0.93,40.4,39.5,119,2840
2012-02-11,2011,5,20,42,660.94,0.36,5,Dry,31,6,4,3,41,85,0.13,575.9,0.87,575.9,0,0,0,0,-3,3,31,6,4,0,44,617,990,966.5,23.5,0.277,0.186,0.00792,0.463,0.0197,3,0.202,0.665,0.0283,22.8,0.953,0.978,0.932,40.9,40,120,2880
2012-02-12,2011,5,20,43,665.59,0.36,5,Dry,31,6,4,3,41,85,0.13,580.6,0.87,580.6,0,0,0,0,-3,3,31,6,4,0,44,622,990,966.6,23.4,0.28,0.189,0.00806,0.469,0.02,3,0.204,0.672,0.0287,22.8,0.953,0.979,0.933,41.2,40.3,121,2900
2012-02-13,2011,5,20,44,670.78,0.36,5,Dry,31,6,4,3,41,85,0.13,585.8,0.87,585.8,0,0,0,0,-3,3,31,6,4,0,44,627,990,966.6,23.4,0.283,0.192,0.00821,0.475,0.0203,3,0.206,0.681,0.0291,22.7,0.953,0.979,0.934,41.5,40.6,122,2930
2012-02-14,2011,5,20,45,676.53,0.36,5,Dry,31,6,4,3,41,85,0.13,591.5,0.87,591.5,0,0,0,0,-3,3,31,6,4,0,44,633,990,966.6,23.4,0.286,0.196,0.00838,0.482,0.0206,3,0.209,0.691,0.0295,22.7,0.954,0.98,0.935,41.9,41,123,2950
2012-02-15,2011,5,20,46,679.53,0.36,5,Dry,31,6,4,3,41,85,0.13,594.5,0.88,594.5,0,0,0,0,-3,3,31,6,4,0,44,636,990,966.6,23.4,0.288,0.198,0.00847,0.486,0.0208,3,0.21,0.696,0.0298,22.7,0.954,0.98,0.935,42.1,41.2,124,2970
2012-02-16,2011,5,20,47,682.54,0.35,5,Dry,31,6,4,3,41,85,0.13,597.5,0.88,597.5,0,0,0,0,-3,3,31,6,4,0,44,639,990,966.6,23.4,0.289,0.2,0.00856,0.49,0.0209,3,0.211,0.701,0.03,22.7,0.954,0.98,0.935,42.3,41.4,124,2980
2012-02-17,2011,5,20,48,687.19,0.35,5,Dry,31,6,4,3,41,85,0.12,602.2,0.88,602.2,0,0,0,0,-3,3,31,6,4,0,44,643,990,966.6,23.4,0.292,0.203,0.0087,0.495,0.0212,3,0.213,0.709,0.0304,22.6,0.955,0.98,0.935,42.5,41.7,125,3000
2012-02-18,2011,5,21,49,690.74,0.35,5,Dry,31,6,4,3,41,85,0.12,605.7,0.88,605.7,0,0,0,0,-3,3,31,6,4,0,44,647,990,966.7,23.3,0.294,0.206,0.00881,0.5,0.0214,3,0.215,0.715,0.0306,22.6,0.955,0.98,0.936,42.8,41.9,126,3020
2012-02-19,2011,5,21,50,693.75,0.35,5,Dry,31,6,4,3,41,85,0.12,608.8,0.88,608.8,0,0,0,0,-3,3,31,6,4,0,44,650,990,966.7,23.3,0.296,0.208,0.0089,0.503,0.0216,3,0.216,0.72,0.0309,22.6,0.955,0.98,0.936,43,42.1,126,3030
2012-02-20,2011,5,21,51,695.67,0.35,5,Dry,31,6,4,3,41,85,0.12,610.7,0.88,610.7,0,0,0,0,-3,3,31,6,4,0,44,652,990,966.7,23.3,0.297,0.209,0.00896,0.506,0.0217,3,0.217,0.723,0.031,22.6,0.955,0.98,0.936,43.1,42.2,127,3040
2012-02-21,2011,5,21,52,695.39,0.35,5,Dry,31,6,4,3,41,85,0.12,610.4,0.88,610.4,0,0,0,0,-3,3,31,6,4,0,44,651,990,966.7,23.3,0.297,0.209,0.00895,0.505,0.0217,3,0.217,0.723,0.031,22.6,0.955,0.98,0.936,43.1,42.2,127,3040
2012-02-22,2011,5,21,53,691.29,0.35,5,Dry,31,6,4,3,41,85,0.12,606.3,0.88,606.3,0,0,0,0,-3,3,31,6,4,0,44,647,990,966.7,23.3,0.294,0.206,0.00883,0.5,0.0214,3,0.215,0.716,0.0307,22.6,0.955,0.98,0.936,42.8,41.9,126,3020
2012-02-23,2011,5,21,54,691.02,0.35,5,Dry,31,6,4,3,41,85,0.12,606,0.88,606,0,0,0,0,-3,3,31,6,4,0,44,647,990,966.7,23.3,0.294,0.206,0.00882,0.5,0.0214,3,0.215,0.715,0.0307,22.6,0.955,0.98,0.936,42.8,41.9,126,3020
2012-02-24,2011,5,21,55,692.93,0.35,5,Dry,31,6,4,3,41,85,0.12,607.9,0.88,607.9,0,0,0,0,-3,3,31,6,4,0,44,649,990,966.7,23.3,0.295,0.207,0.00888,0.502,0.0215,3,0.216,0.718,0.0308,22.6,0.955,0.98,0.936,42.9,42,126,3030
2012-02-25,2011,5,22,56,692.11,0.35,5,Dry,31,6,4,3,41,85,0.12,607.1,0.88,607.1,0,0,0,0,-3,3,31,6,4,0,44,648,990,966.7,23.3,0.295,0.207,0.00885,0.501,0.0215,3,0.216,0.717,0.0307,22.6,0.955,0.98,0.936,42.9,42,126,3020
2012-02-26,2011,5,22,57,692.93,0.35,5,Dry,31,6,4,3,41,85,0.12,607.9,0.88,607.9,0,0,0,0,-3,3,31,6,4,0,44,649,990,966.7,23.3,0.295,0.207,0.00888,0.502,0.0215,3,0.216,0.718,0.0308,22.6,0.955,0.98,0.936,42.9,42,126,3030
2012-02-27,2011,5,22,58,697.58,0.35,5,Dry,31,6,4,3,41,85,0.12,612.6,0.88,612.6,0,0,0,0,-3,3,31,6,4,0,44,654,990,966.7,23.3,0.298,0.21,0.00902,0.508,0.0218,3,0.218,0.726,0.0312,22.6,0.955,0.98,0.936,43.2,42.3,127,3050
2012-02-28,2011,5,22,59,704.42,0.34,5,Dry,31,6,4,3,41,85,0.12,619.4,0.88,619.4,0,0,0,0,-3,3,31,6,4,0,44,660,990,966.7,23.3,0.302,0.215,0.00922,0.517,0.0222,3,0.221,0.738,0.0317,22.5,0.955,0.98,0.936,43.6,42.7,128,3080
2012-02-29,2011,5,22,60,712.35,0.34,5,Dry,31,6,4,3,41,85,0.12,627.4,0.88,627.4,0,0,0,0,-3,3,31,6,4,0,44,668,990,966.7,23.3,0.306,0.22,0.00947,0.526,0.0226,3,0.225,0.751,0.0323,22.5,0.956,0.98,0.936,44.1,43.2,130,3110
2012-03-01,2011,6,22,61,720.28,0.34,5,Dry,36,8,6,4,53,107,0.15,613.3,0.85,613.3,0,0,0,0,-4,4,36,8,6,0,57,663,990,966.8,23.2,0.303,0.211,0.00907,0.514,0.0221,3,0.218,0.733,0.0316,22.5,0.955,0.98,0.936,43,42.2,127,3040
2012-03-02,2011,6,22,62,730.94,0.33,5,Dry,36,8,6,4,53,107,0.15,623.9,0.85,623.9,0,0,0,0,-4,4,36,8,6,0,57,674,990,966.8,23.2,0.31,0.218,0.0094,0.527,0.0228,3,0.223,0.751,0.0324,22.4,0.955,0.98,0.936,43.7,42.8,128,3080
2012-03-03,2011,6,23,63,744.34,0.33,5,Dry,36,8,6,4,53,107,0.14,637.3,0.86,637.3,0,0,0,0,-4,4,36,8,6,0,57,687,990,966.9,23.1,0.317,0.227,0.00981,0.544,0.0235,3,0.229,0.773,0.0334,22.3,0.956,0.98,0.937,44.5,43.6,131,3140
2012-03-04,2011,6,23,64,759.38,0.32,5,Dry,36,8,6,4,53,107,0.14,652.4,0.86,652.4,0,0,0,0,-4,4,36,8,6,0,57,702,990,966.9,23.1,0.326,0.237,0.0103,0.562,0.0244,3,0.236,0.799,0.0346,22.3,0.956,0.98,0.937,45.4,44.5,134,3200
2012-03-05,2011,6,23,65,770.59,0.32,5,Dry,36,8,6,4,53,107,0.14,663.6,0.86,663.6,0,0,0,0,-4,4,36,8,6,0,57,714,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46.1,45.2,135,3250
2012-03-06,2011,6,23,66,781.06,0.31,5,Dry,36,8,6,4,53,107,0.14,674.1,0.86,674.1,0,0,0,0,-4,4,36,8,6,0,57,724,990,967,23,0.338,0.251,0.0109,0.589,0.0256,3,0.246,0.835,0.0363,22.1,0.957,0.98,0.938,46.7,45.8,137,3290
2012-03-07,2011,6,23,67,797.29,0.3,5,Dry,36,8,6,4,53,107,0.13,690.3,0.87,690.3,0,0,0,0,-4,4,36,8,6,0,57,740,990,967.1,22.9,0.347,0.262,0.0114,0.609,0.0266,3,0.253,0.862,0.0376,22,0.957,0.98,0.938,47.6,46.7,140,3360
2012-03-08,2011,6,23,68,815.86,0.29,5,Dry,36,8,6,4,53,107,0.13,708.9,0.87,708.9,0,0,0,0,-4,4,36,8,6,0,57,759,990,967.2,22.8,0.358,0.275,0.012,0.632,0.0277,3,0.261,0.894,0.0391,21.9,0.957,0.98,0.938,48.7,47.7,143,3430
2012-03-09,2011,6,23,69,836.14,0.29,5,Dry,36,8,6,4,53,107,0.13,729.1,0.87,729.1,0,0,0,0,-4,4,36,8,6,0,57,779,990,967.2,22.8,0.369,0.288,0.0127,0.657,0.0289,3,0.271,0.928,0.0408,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
2012-03-10,2011,6,24,70,857.81,0.28,5,Dry,36,8,6,4,53,107,0.13,750.8,0.88,750.8,0,0,0,0,-4,4,36,8,6,0,57,801,990,967.3,22.7,0.388,0.302,0.0133,0.69,0.0305,3,0.28,0.971,0.0428,21.7,0.957,0.98,0.938,51,48.2,145,3470
2012-03-11,2011,6,24,71,880.66,0.27,5,Dry,36,8,6,4,53,107,0.12,773.7,0.88,773.7,0,0,0,0,-4,4,36,8,6,0,57,824,990,967.4,22.6,0.409,0.313,0.0139,0.722,0.032,3,0.286,1.01,0.0447,21.6,0.956,0.98,0.937,52.2,48.2,145,3470
2012-03-12,2011,6,24,72,900.13,0.26,5,Dry,36,8,6,4,53,107,0.12,793.1,0.88,793.1,0,0,0,0,-4,4,36,8,6,0,57,843,990,967.5,22.5,0.427,0.323,0.0144,0.75,0.0333,4,0.21,0.96,0.0427,21.5,0.953,0.976,0.93,39.9,39,156,3740
2012-03-13,2011,6,24,73,920.23,0.26,5,Dry,36,8,6,4,53,107,0.12,813.2,0.88,813.2,0,0,0,0,-4,4,36,8,6,0,57,863,990,967.6,22.4,0.445,0.333,0.0148,0.778,0.0347,4,0.217,0.995,0.0444,21.4,0.954,0.978,0.932,40.7,39.8,159,3820
2012-03-14,2011,6,24,74,945.58,0.25,5,Dry,36,8,6,4,53,107,0.11,838.6,0.89,838.6,0,0,0,0,-4,4,36,8,6,0,57,889,990,967.7,22.3,0.468,0.345,0.0155,0.813,0.0364,4,0.226,1.04,0.0465,21.3,0.954,0.98,0.935,41.7,40.9,164,3930
2012-03-15,2011,6,24,75,971.74,0.25,5,Dry,36,8,6,4,53,107,0.11,864.7,0.89,864.7,0,0,0,0,-4,4,36,8,6,0,57,915,990,967.8,22.2,0.492,0.358,0.0161,0.85,0.0383,4,0.234,1.08,0.0488,21.1,0.955,0.98,0.936,42.8,41.9,168,4020
2012-03-16,2011,6,24,76,998.63,0.24,5,Dry,36,8,6,4,53,107,0.11,891.6,0.89,891.6,0,0,0,0,-4,4,36,8,6,0,57,942,990,967.9,22.1,0.517,0.371,0.0168,0.887,0.0401,4,0.243,1.13,0.0512,21,0.955,0.98,0.936,43.8,42.9,172,4120
2012-03-17,2011,6,25,77,1026.2,0.24,5,Dry,36,8,6,4,53,107,0.1,919.2,0.9,919.2,0,0,0,0,-4,4,36,8,6,0,57,969,990,968,22,0.542,0.384,0.0174,0.926,0.0421,4,0.253,1.18,0.0535,20.8,0.956,0.98,0.936,44.9,44,176,4220
2012-03-18,2011,6,25,78,1049.3,0.23,5,Dry,36,8,6,4,53,107,0.1,942.3,0.9,942.3,0,0,0,0,-4,4,36,8,6,0,57,992,990,968.1,21.9,0.563,0.395,0.018,0.958,0.0437,4,0.261,1.22,0.0555,20.7,0.956,0.98,0.937,45.8,44.8,179,4300
2012-03-19,2011,6,25,79,1062.3,0.23,5,Dry,36,8,6,4,53,107,0.1,955.3,0.9,955.3,0,0,0,0,-4,4,36,8,6,0,57,1010,990,968.1,21.9,0.575,0.401,0.0183,0.976,0.0446,4,0.265,1.24,0.0567,20.7,0.956,0.98,0.937,46.2,45.3,181,4350
2012-03-20,2011,6,25,80,1075.4,0.23,5,Dry,36,8,6,4,53,107,0.1,968.4,0.9,968.4,0,0,0,0,-4,4,36,8,6,0,57,1020,990,968.1,21.9,0.587,0.408,0.0186,0.995,0.0455,4,0.269,1.26,0.0578,20.6,0.956,0.98,0.937,46.7,45.8,183,4400
2012-03-21,2011,6,25,81,1088.6,0.22,4,Mod_Dry,41,8,7,6,67,129,0.12,959.6,0.88,959.6,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.585,0.403,0.0185,0.988,0.0453,4,0.266,1.25,0.0575,20.6,0.956,0.98,0.936,46.2,45.3,181,4350
2012-03-22,2011,6,25,82,1107.3,0.22,4,Mod_Dry,41,8,7,6,67,129,0.12,978.3,0.88,978.3,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.602,0.413,0.019,1.01,0.0466,4,0.273,1.29,0.0592,20.5,0.956,0.98,0.936,46.9,46,184,4420
2012-03-23,2011,6,25,83,1120.8,0.22,4,Mod_Dry,41,8,7,6,67,129,0.12,991.8,0.89,991.8,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.622,0.419,0.0193,1.04,0.0479,4,0.277,1.32,0.0607,20.4,0.956,0.98,0.937,47.4,46.5,186,4460
2012-03-24,2011,6,26,84,1129,0.21,4,Mod_Dry,41,8,7,6,67,129,0.11,1000,0.89,1000,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.634,0.423,0.0195,1.06,0.0487,4,0.28,1.34,0.0616,20.4,0.956,0.98,0.937,47.7,46.7,187,4490
2012-03-25,2011,6,26,85,1137.2,0.21,4,Mod_Dry,41,8,7,6,67,129,0.11,1008,0.89,1008,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.646,0.441,0.0204,1.09,0.0502,4,0.282,1.37,0.0632,20.3,0.956,0.98,0.936,47.9,47,188,4510
2012-03-26,2011,6,26,86,1145.4,0.21,4,Mod_Dry,41,8,7,6,67,129,0.11,1016,0.89,1016,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.4,21.6,0.658,0.46,0.0213,1.12,0.0517,4,0.283,1.4,0.0647,20.2,0.955,0.98,0.936,48.2,47.2,189,4530
2012-03-27,2011,6,26,87,1159.2,0.21,4,Mod_Dry,41,8,7,6,67,129,0.11,1030,0.89,1030,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.678,0.491,0.0227,1.17,0.0541,4,0.286,1.46,0.0674,20.1,0.955,0.98,0.936,48.6,47.6,191,4570
2012-03-28,2011,6,26,88,1178.8,0.21,4,Mod_Dry,41,8,7,6,67,129,0.11,1050,0.89,1050,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.707,0.535,0.0248,1.24,0.0577,4,0.29,1.53,0.0711,20,0.955,0.98,0.936,49.2,48.2,193,4630
2012-03-29,2011,6,26,89,1192.8,0.2,4,Mod_Dry,41,8,7,6,67,129,0.11,1064,0.89,1064,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.728,0.567,0.0264,1.29,0.0602,4,0.293,1.59,0.0738,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
2012-03-30,2011,6,26,90,1207,0.2,4,Mod_Dry,41,8,7,6,67,129,0.11,1078,0.89,1078,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.6,21.4,0.748,0.599,0.0279,1.35,0.0628,4,0.296,1.64,0.0766,19.8,0.955,0.98,0.935,50,48.2,193,4630
2012-03-31,2011,6,27,91,1227,0.2,4,Mod_Dry,41,8,7,6,67,129,0.1,1098,0.9,1098,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.778,0.644,0.0301,1.42,0.0665,4,0.3,1.72,0.0805,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
2012-04-01,2011,7,27,92,1247.2,0.2,4,Mod_Dry,45,11,10,10,72,148,0.12,1099,0.88,1099,0,0,0,0,-10,10,45,11,10,0,82,1170,990,968.7,21.3,0.794,0.646,0.0303,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2012-04-02,2011,7,27,93,1261.7,0.19,4,Mod_Dry,45,11,10,10,72,148,0.12,1114,0.88,1100,14,3,0,0,-10,21,48,11,10,0,93,1170,990,968.7,21.3,0.8,0.648,0.0305,1.45,0.068,4,0.3,1.75,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2012-04-03,2011,7,27,94,1276.4,0.19,4,Mod_Dry,45,11,10,10,72,148,0.12,1128,0.88,1100,28,6,1,1,-9,29,51,12,11,1,101,1170,990,968.8,21.2,0.807,0.648,0.0305,1.45,0.0685,4,0.3,1.75,0.0827,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2012-04-04,2011,7,27,95,1291.1,0.19,4,Mod_Dry,45,11,10,10,72,148,0.12,1143,0.89,1100,43,10,1,1,-9,40,55,12,11,1,112,1180,990,968.8,21.2,0.813,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,50,48.2,193,4630
2012-04-05,2011,7,27,96,1305.9,0.19,4,Mod_Dry,45,11,10,10,72,148,0.11,1158,0.89,1100,58,13,2,2,-8,49,58,13,12,2,121,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0836,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2012-04-06,2011,7,27,97,1320.8,0.19,4,Mod_Dry,45,11,10,10,72,148,0.11,1173,0.89,1100,73,16,2,2,-8,61,61,13,12,2,133,1190,990,968.9,21.1,0.825,0.648,0.0307,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2012-04-07,2011,7,28,98,1335.8,0.19,4,Mod_Dry,45,11,10,10,72,148,0.11,1188,0.89,1100,88,20,3,3,-7,69,65,14,13,3,141,1190,990,969,21,0.833,0.648,0.0308,1.48,0.0704,4,0.3,1.78,0.0846,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2012-04-08,2011,7,28,99,1350.9,0.18,4,Mod_Dry,45,11,10,10,72,148,0.11,1203,0.89,1100,103,23,3,3,-7,81,68,14,13,3,153,1200,990,969,21,0.838,0.648,0.0309,1.49,0.0708,4,0.3,1.79,0.085,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2012-04-09,2011,7,28,100,1366,0.18,4,Mod_Dry,45,11,10,10,72,148,0.11,1218,0.89,1100,118,27,4,4,-6,89,72,15,14,4,161,1200,990,969.1,20.9,0.846,0.648,0.0309,1.49,0.0713,4,0.3,1.79,0.0857,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2012-04-10,2011,7,28,101,1387.4,0.18,4,Mod_Dry,45,11,10,10,72,148,0.11,1239,0.89,1100,139,31,4,4,-6,106,76,15,14,4,178,1210,990,969.1,20.9,0.852,0.648,0.031,1.5,0.0719,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49,48,192,4610
2012-04-11,2011,7,28,102,1402.8,0.18,4,Mod_Dry,45,11,10,10,72,148,0.11,1255,0.89,1100,155,35,5,5,-5,115,80,16,15,5,187,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0725,4,0.3,1.81,0.0869,19,0.953,0.98,0.933,48.9,47.9,192,4600
2012-04-12,2011,7,28,103,1418.2,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1270,0.9,1100,170,38,5,5,-5,127,83,16,15,5,199,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,19,0.952,0.98,0.933,48.7,47.7,191,4580
2012-04-13,2011,7,28,104,1433.7,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1286,0.9,1100,186,42,6,6,-4,136,87,17,16,6,208,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2012-04-14,2011,7,29,105,1449.3,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1301,0.9,1100,201,45,6,6,-4,148,90,17,16,6,220,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2012-04-15,2011,7,29,106,1465,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1317,0.9,1100,217,49,7,7,-3,157,94,18,17,7,229,1230,990,969.4,20.6,0.89,0.648,0.0314,1.54,0.0746,4,0.3,1.84,0.0891,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2012-04-16,2011,7,29,107,1480.7,0.16,4,Mod_Dry,45,11,10,10,72,148,0.1,1333,0.9,1100,233,53,7,7,-3,169,98,18,17,7,241,1230,990,969.4,20.6,0.9,0.648,0.0315,1.55,0.0752,4,0.3,1.85,0.0898,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2012-04-17,2011,7,29,108,1490.2,0.16,4,Mod_Dry,45,11,10,10,72,148,0.099,1342,0.9,1100,242,55,7,7,-3,176,100,18,17,7,248,1240,990,969.5,20.5,0.906,0.648,0.0315,1.55,0.0756,4,0.3,1.85,0.0902,18.7,0.952,0.98,0.933,48,47,188,4520
2012-04-18,2011,7,29,109,1493.4,0.16,4,Mod_Dry,45,11,10,10,72,148,0.099,1345,0.9,1100,245,55,7,7,-3,179,100,18,17,7,251,1240,990,969.5,20.5,0.906,0.648,0.0316,1.55,0.0756,4,0.3,1.85,0.0903,18.7,0.952,0.98,0.933,48,47,188,4510
2012-04-19,2011,7,29,110,1496.6,0.16,4,Mod_Dry,45,11,10,10,72,148,0.099,1349,0.9,1100,249,55,7,8,-3,182,100,18,18,7,254,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,47.9,47,188,4510
2012-04-20,2011,7,29,111,1493.4,0.16,4,Mod_Dry,45,11,10,10,72,148,0.099,1345,0.9,1100,245,55,7,7,-3,179,100,18,17,7,251,1240,990,969.5,20.5,0.906,0.648,0.0316,1.55,0.0756,4,0.3,1.85,0.0903,18.7,0.952,0.98,0.933,48,47,188,4510
2012-04-21,2011,7,30,112,1483.9,0.16,4,Mod_Dry,45,11,10,10,72,148,0.1,1336,0.9,1100,236,53,7,7,-3,172,98,18,17,7,244,1230,990,969.4,20.6,0.9,0.648,0.0315,1.55,0.0753,4,0.3,1.85,0.0899,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2012-04-22,2011,7,30,113,1474.4,0.16,4,Mod_Dry,45,11,10,10,72,148,0.1,1326,0.9,1100,226,51,7,7,-3,164,96,18,17,7,236,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2012-04-23,2011,7,30,114,1458.7,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1311,0.9,1100,211,48,6,6,-4,155,93,17,16,6,227,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2012-04-24,2011,7,30,115,1443.1,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1295,0.9,1100,195,44,6,6,-4,143,89,17,16,6,215,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0882,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2012-04-25,2011,7,30,116,1427.5,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1280,0.9,1100,180,41,5,5,-5,134,86,16,15,5,206,1220,990,969.3,20.7,0.87,0.648,0.0312,1.52,0.0732,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.6,47.7,191,4570
2012-04-26,2011,7,30,117,1405.8,0.18,4,Mod_Dry,45,11,10,10,72,148,0.1,1258,0.9,1100,158,36,5,5,-5,117,81,16,15,5,189,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.953,0.98,0.933,48.8,47.9,191,4590
2012-04-27,2011,7,30,118,1378.2,0.18,4,Mod_Dry,45,11,10,10,72,148,0.11,1230,0.89,1100,130,29,4,4,-6,99,74,15,14,4,171,1200,990,969.1,20.9,0.849,0.648,0.031,1.5,0.0716,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2012-04-28,2011,7,31,119,1332.8,0.19,4,Mod_Dry,45,11,10,10,72,148,0.11,1185,0.89,1100,85,19,3,3,-7,67,64,14,13,3,139,1190,990,968.9,21.1,0.832,0.648,0.0308,1.48,0.0703,4,0.3,1.78,0.0845,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2012-04-29,2011,7,31,120,1294,0.19,4,Mod_Dry,45,11,10,10,72,148,0.11,1146,0.89,1100,46,10,1,1,-9,43,55,12,11,1,115,1180,990,968.8,21.2,0.813,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2012-04-30,2011,7,31,121,1255.9,0.2,4,Mod_Dry,45,11,10,10,72,148,0.12,1108,0.88,1100,8,2,0,0,-10,16,47,11,10,0,88,1170,990,968.7,21.3,0.798,0.648,0.0304,1.45,0.0679,4,0.3,1.75,0.082,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2012-05-01,2011,8,31,122,1218.4,0.2,4,Mod_Dry,47,10,10,10,115,192,0.16,1026,0.84,1026,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.689,0.482,0.0225,1.17,0.0547,4,0.285,1.46,0.068,20,0.955,0.98,0.936,48,47,188,4510
2012-05-02,2011,8,31,123,1181.6,0.21,4,Mod_Dry,47,10,10,10,115,192,0.16,989.6,0.84,989.6,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.635,0.418,0.0194,1.05,0.0489,4,0.276,1.33,0.0617,20.2,0.955,0.98,0.936,46.8,45.9,184,4400
2012-05-03,2011,8,31,124,1150.9,0.21,4,Mod_Dry,47,10,10,10,115,192,0.17,958.9,0.83,958.9,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.594,0.403,0.0186,0.997,0.0461,4,0.266,1.26,0.0584,20.4,0.955,0.98,0.936,45.7,44.8,179,4300
2012-05-04,2011,8,31,125,1120.8,0.22,4,Mod_Dry,47,10,10,10,115,192,0.17,928.8,0.83,928.8,0,0,0,0,-10,10,47,10,10,0,125,996,990,968.3,21.7,0.566,0.389,0.0179,0.955,0.044,4,0.256,1.21,0.0558,20.5,0.955,0.98,0.936,44.6,43.7,175,4200
2012-05-05,2011,8,32,126,1091.3,0.22,4,Mod_Dry,47,10,10,10,115,192,0.18,899.3,0.82,899.3,0,0,0,0,-10,10,47,10,10,0,125,966,990,968.2,21.8,0.539,0.374,0.0172,0.914,0.0419,4,0.246,1.16,0.0532,20.7,0.955,0.98,0.936,43.5,42.6,170,4090
2012-05-06,2011,8,32,127,1062.3,0.23,4,Mod_Dry,47,10,10,10,115,192,0.18,870.3,0.82,870.3,0,0,0,0,-10,10,47,10,10,0,125,937,990,968.1,21.9,0.513,0.36,0.0164,0.873,0.0399,4,0.236,1.11,0.0506,20.8,0.955,0.98,0.935,42.4,41.5,166,3980
2012-05-07,2011,8,32,128,1033.8,0.23,4,Mod_Dry,47,10,10,10,115,192,0.19,841.9,0.81,841.9,0,0,0,0,-10,10,47,10,10,0,125,909,990,968,22,0.487,0.346,0.0158,0.833,0.0379,4,0.227,1.06,0.0482,20.9,0.954,0.979,0.934,41.2,40.3,161,3870
2012-05-08,2011,8,32,129,1006.1,0.24,4,Mod_Dry,47,10,10,10,115,192,0.19,814.1,0.81,814.1,0,0,0,0,-10,10,47,10,10,0,125,881,990,967.9,22.1,0.462,0.333,0.0151,0.795,0.036,4,0.217,1.01,0.0458,21.1,0.953,0.976,0.931,40.1,39.1,157,3760
2012-05-09,2011,8,32,130,983.87,0.24,4,Mod_Dry,47,10,10,10,115,192,0.2,791.9,0.81,791.9,0,0,0,0,-10,10,47,10,10,0,125,859,990,967.8,22.2,0.441,0.322,0.0145,0.763,0.0344,4,0.21,0.973,0.0439,21.2,0.953,0.974,0.928,39.2,38.2,153,3670
2012-05-10,2011,8,32,131,962.14,0.25,4,Mod_Dry,47,10,10,10,115,192,0.2,770.1,0.8,770.1,0,0,0,0,-10,10,47,10,10,0,125,837,990,967.7,22.3,0.421,0.312,0.014,0.733,0.0329,3,0.285,1.02,0.0458,21.2,0.956,0.98,0.937,51.1,48.2,145,3470
2012-05-11,2011,8,32,132,940.91,0.25,5,Dry,42,9,8,6,82,147,0.16,793.9,0.84,793.9,0,0,0,0,-6,6,42,9,8,0,88,853,990,967.7,22.3,0.436,0.323,0.0145,0.759,0.034,4,0.21,0.969,0.0434,21.4,0.953,0.975,0.929,39.6,38.7,155,3710
2012-05-12,2011,8,33,133,920.23,0.26,5,Dry,42,9,8,6,82,147,0.16,773.2,0.84,773.2,0,0,0,0,-6,6,42,9,8,0,88,832,990,967.6,22.4,0.417,0.313,0.014,0.73,0.0326,3,0.286,1.02,0.0453,21.4,0.956,0.98,0.937,51.7,48.2,145,3470
2012-05-13,2011,8,33,134,900.13,0.26,5,Dry,42,9,8,6,82,147,0.16,753.1,0.84,753.1,0,0,0,0,-6,6,42,9,8,0,88,812,990,967.5,22.5,0.398,0.304,0.0135,0.702,0.0312,3,0.281,0.983,0.0437,21.5,0.957,0.98,0.938,50.7,48.2,145,3470
2012-05-14,2011,8,33,135,880.66,0.27,5,Dry,42,9,8,6,82,147,0.17,733.7,0.83,733.7,0,0,0,0,-6,6,42,9,8,0,88,793,990,967.4,22.6,0.381,0.291,0.0129,0.672,0.0297,3,0.273,0.944,0.0418,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2012-05-15,2011,8,33,136,865.99,0.28,5,Dry,42,9,8,6,82,147,0.17,719,0.83,719,0,0,0,0,-6,6,42,9,8,0,88,778,990,967.4,22.6,0.369,0.281,0.0124,0.65,0.0287,3,0.266,0.916,0.0405,21.7,0.957,0.98,0.938,48.8,47.9,144,3450
2012-05-16,2011,8,33,137,851.78,0.28,5,Dry,42,9,8,6,82,147,0.17,704.8,0.83,704.8,0,0,0,0,-6,6,42,9,8,0,88,764,990,967.3,22.7,0.361,0.272,0.012,0.632,0.0279,3,0.26,0.892,0.0393,21.8,0.957,0.98,0.938,48.1,47.1,141,3390
2012-05-17,2011,8,33,138,838.06,0.29,5,Dry,42,9,8,6,82,147,0.17,691.1,0.82,691.1,0,0,0,0,-6,6,42,9,8,0,88,750,990,967.3,22.7,0.353,0.263,0.0115,0.615,0.0271,3,0.253,0.869,0.0382,21.9,0.957,0.98,0.938,47.3,46.3,139,3340
2012-05-18,2011,8,33,139,824.89,0.29,5,Dry,42,9,8,6,82,147,0.18,677.9,0.82,677.9,0,0,0,0,-6,6,42,9,8,0,88,737,990,967.2,22.8,0.345,0.254,0.0111,0.599,0.0263,3,0.248,0.847,0.0371,22,0.957,0.98,0.938,46.6,45.6,137,3280
2012-05-19,2011,8,34,140,812.34,0.3,5,Dry,42,9,8,6,82,147,0.18,665.3,0.82,665.3,0,0,0,0,-6,6,42,9,8,0,88,724,990,967.1,22.9,0.338,0.245,0.0107,0.584,0.0255,3,0.242,0.826,0.0361,22,0.957,0.98,0.938,45.8,44.9,135,3230
2012-05-20,2011,8,34,141,800.52,0.3,5,Dry,42,9,8,6,82,147,0.18,653.5,0.82,653.5,0,0,0,0,-6,6,42,9,8,0,88,713,990,967.1,22.9,0.331,0.238,0.0104,0.569,0.0248,3,0.237,0.806,0.0352,22.1,0.956,0.98,0.937,45.1,44.2,133,3180
2012-05-21,2011,8,34,142,789.56,0.31,5,Dry,42,9,8,6,82,147,0.19,642.6,0.81,642.6,0,0,0,0,-6,6,42,9,8,0,88,702,990,967.1,22.9,0.325,0.23,0.01,0.555,0.0242,3,0.232,0.787,0.0343,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
2012-05-22,2011,8,34,143,779.74,0.31,5,Dry,42,9,8,6,82,147,0.19,632.7,0.81,632.7,0,0,0,0,-6,6,42,9,8,0,88,692,990,967,23,0.32,0.224,0.00973,0.543,0.0236,3,0.227,0.771,0.0335,22.2,0.955,0.98,0.936,43.9,43,129,3100
2012-05-23,2011,8,34,144,771.69,0.32,5,Dry,42,9,8,6,82,147,0.19,624.7,0.81,624.7,0,0,0,0,-6,6,42,9,8,0,88,684,990,967,23,0.315,0.218,0.00949,0.533,0.0232,3,0.224,0.757,0.0329,22.3,0.955,0.98,0.936,43.4,42.5,128,3060
2012-05-24,2011,8,34,145,760.2,0.32,5,Dry,42,9,8,6,82,147,0.19,613.2,0.81,613.2,0,0,0,0,-6,6,42,9,8,0,88,672,990,966.9,23.1,0.309,0.211,0.00913,0.519,0.0225,3,0.218,0.738,0.032,22.3,0.955,0.98,0.936,42.7,41.9,126,3010
2012-05-25,2011,8,34,146,746.8,0.33,5,Dry,42,9,8,6,82,147,0.2,599.8,0.8,599.8,0,0,0,0,-6,6,42,9,8,0,88,659,990,966.9,23.1,0.301,0.202,0.00873,0.503,0.0217,3,0.212,0.715,0.0309,22.4,0.954,0.98,0.935,41.9,41.1,123,2960
2012-05-26,2011,8,35,147,733.4,0.33,5,Dry,42,9,8,6,82,147,0.2,586.4,0.8,586.4,0,0,0,0,-6,6,42,9,8,0,88,645,990,966.8,23.2,0.293,0.193,0.00832,0.486,0.021,3,0.206,0.692,0.0299,22.5,0.953,0.978,0.933,41.1,40.2,121,2890
2012-05-27,2011,8,35,148,721.1,0.34,5,Dry,42,9,8,6,82,147,0.2,574.1,0.8,574.1,0,0,0,0,-6,6,42,9,8,0,88,633,990,966.8,23.2,0.286,0.184,0.00795,0.471,0.0203,3,0.201,0.672,0.0289,22.5,0.952,0.977,0.93,40.3,39.4,118,2830
2012-05-28,2011,8,35,149,708.24,0.34,5,Dry,42,9,8,6,82,147,0.21,561.2,0.79,561.2,0,0,0,0,-6,6,42,9,8,0,88,620,990,966.7,23.3,0.279,0.176,0.00756,0.455,0.0196,3,0.195,0.65,0.0279,22.6,0.951,0.975,0.928,39.5,38.5,115,2770
2012-05-29,2011,8,35,150,695.39,0.35,5,Dry,42,9,8,6,82,147,0.21,548.4,0.79,548.4,0,0,0,0,-6,6,42,9,8,0,88,607,990,966.7,23.3,0.272,0.167,0.00718,0.439,0.0188,3,0.189,0.628,0.0269,22.7,0.951,0.973,0.925,38.7,37.6,113,2710
2012-05-30,2011,8,35,151,684.18,0.35,5,Dry,42,9,8,6,82,147,0.21,537.2,0.79,537.2,0,0,0,0,-6,6,42,9,8,0,88,596,990,966.6,23.4,0.265,0.16,0.00684,0.425,0.0182,3,0.184,0.609,0.0261,22.8,0.95,0.972,0.923,37.9,36.9,111,2650
2012-05-31,2011,8,35,152,672.42,0.36,5,Dry,42,9,8,6,82,147,0.22,525.4,0.78,525.4,0,0,0,0,-6,6,42,9,8,0,88,584,990,966.6,23.4,0.259,0.152,0.00649,0.411,0.0175,3,0.179,0.59,0.0252,22.8,0.949,0.97,0.92,37.2,36.1,108,2600
2012-06-01,2011,9,35,153,660.67,0.36,5,Dry,39,9,7,5,59,119,0.18,541.7,0.82,541.7,0,0,0,0,-5,5,39,9,7,0,64,597,990,966.5,23.5,0.266,0.163,0.00694,0.428,0.0183,3,0.186,0.615,0.0262,22.8,0.95,0.973,0.924,38.4,37.4,112,2690
2012-06-02,2011,9,36,154,650.55,0.37,5,Dry,39,9,7,5,59,119,0.18,531.5,0.82,531.5,0,0,0,0,-5,5,39,9,7,0,64,587,990,966.5,23.5,0.26,0.156,0.00664,0.416,0.0177,3,0.182,0.598,0.0254,22.9,0.949,0.971,0.922,37.8,36.7,110,2640
2012-06-03,2011,9,36,155,639.89,0.37,5,Dry,39,9,7,5,59,119,0.19,520.9,0.81,520.9,0,0,0,0,-5,5,39,9,7,0,64,576,990,966.5,23.5,0.254,0.149,0.00633,0.403,0.0171,3,0.177,0.58,0.0246,23,0.948,0.97,0.92,37.1,36,108,2590
2012-06-04,2011,9,36,156,629.22,0.38,5,Dry,39,9,7,5,59,119,0.19,510.2,0.81,510.2,0,0,0,0,-5,5,39,9,7,0,64,565,990,966.4,23.6,0.248,0.142,0.00601,0.39,0.0165,3,0.172,0.562,0.0238,23,0.947,0.97,0.919,36.4,35.3,106,2540
2012-06-05,2011,9,36,157,619.1,0.38,5,Dry,39,9,7,5,59,119,0.19,500.1,0.81,500.1,0,0,0,0,-5,5,39,9,7,0,64,555,990,966.4,23.6,0.242,0.135,0.00572,0.377,0.016,3,0.168,0.545,0.0231,23.1,0.946,0.97,0.918,35.7,34.6,104,2490
