date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-06-06,2011,9,36,158,610.08,0.39,5,Dry,39,9,7,5,59,119,0.2,491.1,0.81,491.1,0,0,0,0,-5,5,39,9,7,0,64,546,990,966.3,23.7,0.237,0.131,0.00553,0.368,0.0155,3,0.163,0.531,0.0224,23.1,0.945,0.97,0.917,35.1,34,102,2450
2012-06-07,2011,9,36,159,600.51,0.39,5,Dry,39,9,7,5,59,119,0.2,481.5,0.8,481.5,0,0,0,0,-5,5,39,9,7,0,64,537,990,966.3,23.7,0.231,0.126,0.00533,0.358,0.0151,2,0.268,0.625,0.0264,23.1,0.956,0.98,0.937,52.1,48.2,96.4,2310
2012-06-08,2011,9,36,160,590.94,0.4,5,Dry,39,9,7,5,59,119,0.2,471.9,0.8,471.9,0,0,0,0,-5,5,39,9,7,0,64,527,990,966.3,23.7,0.226,0.122,0.00513,0.348,0.0146,2,0.261,0.609,0.0256,23.1,0.957,0.98,0.938,51.2,48.2,96.4,2310
2012-06-09,2011,9,37,161,581.92,0.4,5,Dry,39,9,7,5,59,119,0.2,462.9,0.8,462.9,0,0,0,0,-5,5,39,9,7,0,64,518,990,966.2,23.8,0.221,0.117,0.00494,0.338,0.0142,2,0.255,0.593,0.0249,23.2,0.957,0.98,0.938,50.4,48.2,96.4,2310
2012-06-10,2011,9,37,162,573.99,0.4,5,Dry,39,9,7,5,59,119,0.21,455,0.79,455,0,0,0,0,-5,5,39,9,7,0,64,510,990,966.2,23.8,0.216,0.114,0.00478,0.33,0.0139,2,0.25,0.58,0.0243,23.2,0.958,0.98,0.939,49.7,48.2,96.4,2310
2012-06-11,2011,9,37,163,565.51,0.41,5,Dry,39,9,7,5,59,119,0.21,446.5,0.79,446.5,0,0,0,0,-5,5,39,9,7,0,64,502,990,966.1,23.9,0.213,0.11,0.0046,0.322,0.0135,2,0.244,0.566,0.0237,23.3,0.958,0.98,0.939,48.8,47.9,95.7,2300
2012-06-12,2011,9,37,164,557.03,0.41,5,Dry,39,9,7,5,59,119,0.21,438,0.79,438,0,0,0,0,-5,5,39,9,7,0,64,493,990,966.1,23.9,0.21,0.106,0.00443,0.315,0.0132,2,0.238,0.553,0.0232,23.3,0.957,0.98,0.938,48,47,94.1,2260
2012-06-13,2011,9,37,165,548.56,0.42,5,Dry,39,9,7,5,59,119,0.22,429.6,0.78,429.6,0,0,0,0,-5,5,39,9,7,0,64,485,990,966.1,23.9,0.207,0.102,0.00425,0.308,0.0129,2,0.232,0.541,0.0226,23.4,0.957,0.98,0.938,47.1,46.2,92.4,2220
2012-06-14,2011,9,37,166,540.63,0.42,5,Dry,39,9,7,5,59,119,0.22,421.6,0.78,421.6,0,0,0,0,-5,5,39,9,7,0,64,477,990,966,24,0.204,0.098,0.00409,0.302,0.0126,2,0.227,0.529,0.0221,23.4,0.956,0.98,0.937,46.3,45.4,90.8,2180
2012-06-15,2011,9,37,167,532.7,0.43,5,Dry,39,9,7,5,59,119,0.22,413.7,0.78,413.7,0,0,0,0,-5,5,39,9,7,0,64,469,990,966,24,0.201,0.0943,0.00393,0.295,0.0123,2,0.222,0.517,0.0215,23.5,0.956,0.98,0.937,45.5,44.6,89.3,2140
2012-06-16,2011,9,38,168,525.86,0.43,5,Dry,39,9,7,5,59,119,0.23,406.9,0.77,406.9,0,0,0,0,-5,5,39,9,7,0,64,462,990,966,24,0.199,0.091,0.00379,0.29,0.012,2,0.217,0.507,0.0211,23.5,0.955,0.98,0.936,44.8,43.9,87.9,2110
2012-06-17,2011,9,38,169,518.48,0.44,5,Dry,39,9,7,5,59,119,0.23,399.5,0.77,399.5,0,0,0,0,-5,5,39,9,7,0,64,454,990,965.9,24.1,0.196,0.0876,0.00364,0.283,0.0118,2,0.212,0.496,0.0206,23.6,0.955,0.98,0.936,44.1,43.2,86.4,2070
2012-06-18,2011,9,38,170,511.1,0.44,5,Dry,39,9,7,5,59,119,0.23,392.1,0.77,392.1,0,0,0,0,-5,5,39,9,7,0,64,447,990,965.9,24.1,0.193,0.0841,0.00349,0.277,0.0115,2,0.207,0.485,0.0201,23.6,0.954,0.98,0.935,43.3,42.4,84.9,2040
2012-06-19,2011,9,38,171,503.71,0.45,5,Dry,39,9,7,5,59,119,0.24,384.7,0.76,384.7,0,0,0,0,-5,5,39,9,7,0,64,440,990,965.9,24.1,0.191,0.0806,0.00334,0.271,0.0112,2,0.202,0.473,0.0196,23.7,0.953,0.98,0.934,42.5,41.7,83.4,2000
2012-06-20,2011,9,38,172,496.88,0.45,5,Dry,39,9,7,5,59,119,0.24,377.9,0.76,377.9,0,0,0,0,-5,5,39,9,7,0,64,433,990,965.8,24.2,0.188,0.0774,0.0032,0.266,0.011,2,0.198,0.463,0.0192,23.7,0.952,0.98,0.933,41.8,41,81.9,1970
2012-06-21,2011,9,38,173,490.04,0.45,5,Dry,39,9,7,5,59,119,0.24,371,0.76,371,0,0,0,0,-5,5,39,9,7,0,64,426,990,965.8,24.2,0.186,0.0741,0.00306,0.26,0.0107,2,0.193,0.453,0.0187,23.7,0.951,0.978,0.931,41.1,40.2,80.4,1930
2012-06-22,2011,9,38,174,484.3,0.46,5,Dry,39,9,7,5,59,119,0.25,365.3,0.75,365.3,0,0,0,0,-5,5,39,9,7,0,64,420,990,965.8,24.2,0.184,0.0714,0.00295,0.255,0.0105,2,0.189,0.444,0.0183,23.8,0.95,0.977,0.929,40.5,39.6,79.1,1900
2012-06-23,2011,9,39,175,478.01,0.46,5,Dry,39,9,7,5,59,119,0.25,359,0.75,359,0,0,0,0,-5,5,39,9,7,0,64,414,990,965.8,24.2,0.182,0.0685,0.00282,0.25,0.0103,2,0.185,0.435,0.0179,23.8,0.95,0.976,0.926,39.8,38.8,77.7,1860
2012-06-24,2011,9,39,176,471.72,0.47,5,Dry,39,9,7,5,59,119,0.25,352.7,0.75,352.7,0,0,0,0,-5,5,39,9,7,0,64,408,990,965.7,24.3,0.179,0.0655,0.0027,0.245,0.0101,2,0.181,0.425,0.0175,23.9,0.949,0.974,0.924,39.1,38.1,76.3,1830
2012-06-25,2011,9,39,177,465.43,0.47,5,Dry,39,9,7,5,59,119,0.26,346.4,0.74,346.4,0,0,0,0,-5,5,39,9,7,0,64,401,990,965.7,24.3,0.177,0.0625,0.00257,0.24,0.00986,2,0.176,0.416,0.0171,23.9,0.948,0.973,0.922,38.5,37.4,74.8,1800
2012-06-26,2011,9,39,178,459.14,0.48,5,Dry,39,9,7,5,59,119,0.26,340.1,0.74,340.1,0,0,0,0,-5,5,39,9,7,0,64,395,990,965.7,24.3,0.175,0.0595,0.00245,0.235,0.00964,2,0.172,0.407,0.0167,23.9,0.947,0.971,0.92,37.8,36.7,73.4,1760
2012-06-27,2011,9,39,179,453.4,0.48,5,Dry,39,9,7,5,59,119,0.26,334.4,0.74,334.4,0,0,0,0,-5,5,39,9,7,0,64,389,990,965.6,24.4,0.173,0.0568,0.00233,0.23,0.00943,2,0.168,0.398,0.0163,24,0.946,0.97,0.918,37.2,36.1,72.1,1730
2012-06-28,2011,9,39,180,447.66,0.48,5,Dry,39,9,7,5,59,119,0.27,328.7,0.73,328.7,0,0,0,0,-5,5,39,9,7,0,64,384,990,965.6,24.4,0.171,0.0541,0.00222,0.225,0.00923,2,0.164,0.389,0.016,24,0.945,0.97,0.917,36.6,35.5,70.9,1700
2012-06-29,2011,9,39,181,441.92,0.49,5,Dry,39,9,7,5,59,119,0.27,322.9,0.73,322.9,0,0,0,0,-5,5,39,9,7,0,64,378,990,965.6,24.4,0.169,0.0514,0.00211,0.22,0.00903,2,0.16,0.381,0.0156,24,0.944,0.97,0.916,35.9,34.9,69.7,1670
2012-06-30,2011,9,40,182,437.27,0.49,5,Dry,39,9,7,5,59,119,0.27,318.3,0.73,318.3,0,0,0,0,-5,5,39,9,7,0,64,373,990,965.6,24.4,0.167,0.0492,0.00201,0.216,0.00886,2,0.157,0.374,0.0153,24.1,0.944,0.97,0.915,35.4,34.4,68.7,1650
2012-07-01,2011,10,40,183,432.07,0.49,5,Dry,37,8,6,4,53,108,0.25,324.1,0.75,324.1,0,0,0,0,-4,4,37,8,6,0,57,375,990,965.5,24.5,0.168,0.052,0.00212,0.22,0.00899,2,0.161,0.381,0.0156,24.1,0.944,0.97,0.916,36.1,35,70.1,1680
2012-07-02,2011,10,40,184,426.88,0.5,5,Dry,37,8,6,4,53,108,0.25,318.9,0.75,318.9,0,0,0,0,-4,4,37,8,6,0,57,370,990,965.5,24.5,0.166,0.0495,0.00202,0.216,0.00881,2,0.158,0.373,0.0153,24.1,0.944,0.97,0.915,35.6,34.5,69,1660
2012-07-03,2011,10,40,185,421.68,0.5,5,Dry,37,8,6,4,53,108,0.26,313.7,0.74,313.7,0,0,0,0,-4,4,37,8,6,0,57,365,990,965.5,24.5,0.164,0.0471,0.00192,0.211,0.00862,2,0.154,0.366,0.0149,24.1,0.943,0.97,0.914,35,33.9,67.9,1630
2012-07-04,2011,10,40,186,416.49,0.51,5,Dry,37,8,6,4,53,108,0.26,308.5,0.74,308.5,0,0,0,0,-4,4,37,8,6,0,57,359,990,965.5,24.5,0.162,0.0446,0.00182,0.207,0.00844,2,0.151,0.358,0.0146,24.2,0.942,0.97,0.914,34.4,33.4,66.8,1600
2012-07-05,2011,10,40,187,411.29,0.51,5,Dry,37,8,6,4,53,108,0.26,303.3,0.74,303.3,0,0,0,0,-4,4,37,8,6,0,57,354,990,965.5,24.5,0.161,0.0422,0.00172,0.203,0.00826,2,0.147,0.35,0.0143,24.2,0.941,0.97,0.913,33.9,32.9,65.7,1580
2012-07-06,2011,10,40,188,406.1,0.51,5,Dry,37,8,6,4,53,108,0.27,298.1,0.73,298.1,0,0,0,0,-4,4,37,8,6,0,57,349,990,965.4,24.6,0.159,0.0397,0.00162,0.198,0.00808,2,0.144,0.342,0.0139,24.2,0.94,0.97,0.912,33.3,32.3,64.6,1550
2012-07-07,2011,10,41,189,400.9,0.52,5,Dry,37,8,6,4,53,108,0.27,292.9,0.73,292.9,0,0,0,0,-4,4,37,8,6,0,57,344,990,965.4,24.6,0.157,0.0372,0.00151,0.194,0.00789,2,0.14,0.334,0.0136,24.3,0.939,0.97,0.911,32.7,31.7,63.5,1520
2012-07-08,2011,10,41,190,396.25,0.52,5,Dry,37,8,6,4,53,108,0.27,288.3,0.73,288.3,0,0,0,0,-4,4,37,8,6,0,57,339,990,965.4,24.6,0.155,0.0351,0.00142,0.19,0.00773,2,0.137,0.327,0.0133,24.3,0.938,0.97,0.91,32.2,31.2,62.5,1500
2012-07-09,2011,10,41,191,391.6,0.53,5,Dry,37,8,6,4,53,108,0.28,283.6,0.72,283.6,0,0,0,0,-4,4,37,8,6,0,57,335,990,965.4,24.6,0.154,0.0329,0.00133,0.186,0.00757,2,0.134,0.32,0.013,24.3,0.937,0.97,0.909,31.7,30.7,61.5,1480
2012-07-10,2011,10,41,192,386.96,0.53,5,Dry,37,8,6,4,53,108,0.28,279,0.72,279,0,0,0,0,-4,4,37,8,6,0,57,330,990,965.3,24.7,0.152,0.0307,0.00124,0.183,0.00741,2,0.131,0.313,0.0127,24.4,0.936,0.97,0.908,31.2,30.2,60.5,1450
2012-07-11,2011,10,41,193,382.31,0.53,5,Dry,37,8,6,4,53,108,0.28,274.3,0.72,274.3,0,0,0,0,-4,4,37,8,6,0,57,325,990,965.3,24.7,0.15,0.0285,0.00115,0.179,0.00724,2,0.128,0.306,0.0124,24.4,0.935,0.97,0.907,30.7,29.7,59.5,1430
2012-07-12,2011,10,41,194,378.75,0.54,5,Dry,37,8,6,4,53,108,0.28,270.8,0.71,270.8,0,0,0,0,-4,4,37,8,6,0,57,322,990,965.3,24.7,0.149,0.0268,0.00108,0.176,0.00712,2,0.125,0.301,0.0122,24.4,0.934,0.97,0.906,30.3,29.4,58.7,1410
2012-07-13,2011,10,41,195,374.65,0.54,5,Dry,37,8,6,4,53,108,0.29,266.6,0.71,266.6,0,0,0,0,-4,4,37,8,6,0,57,318,990,965.3,24.7,0.148,0.0249,0.00101,0.172,0.00698,2,0.122,0.295,0.0119,24.4,0.933,0.97,0.905,29.8,28.9,57.8,1390
2012-07-14,2011,10,42,196,370.55,0.55,5,Dry,37,8,6,4,53,108,0.29,262.6,0.71,262.6,0,0,0,0,-4,4,37,8,6,0,57,314,990,965.3,24.7,0.146,0.0229,0.000926,0.169,0.00683,2,0.12,0.289,0.0117,24.5,0.932,0.97,0.904,29.4,28.5,56.9,1370
2012-07-15,2011,10,42,197,366.45,0.55,5,Dry,37,8,6,4,53,108,0.29,258.4,0.7,258.4,0,0,0,0,-4,4,37,8,6,0,57,309,990,965.2,24.8,0.145,0.021,0.000847,0.166,0.00669,2,0.117,0.283,0.0114,24.5,0.931,0.97,0.903,28.9,28,56.1,1350
2012-07-16,2011,10,42,198,362.35,0.55,5,Dry,37,8,6,4,53,108,0.3,254.3,0.7,254.3,0,0,0,0,-4,4,37,8,6,0,57,305,990,965.2,24.8,0.143,0.0191,0.000769,0.162,0.00655,2,0.114,0.277,0.0112,24.5,0.93,0.97,0.903,28.4,27.6,55.2,1320
2012-07-17,2011,10,42,199,358.24,0.56,5,Dry,37,8,6,4,53,108,0.3,250.2,0.7,250.2,0,0,0,0,-4,4,37,8,6,0,57,301,990,965.2,24.8,0.142,0.0171,0.00069,0.159,0.00641,2,0.111,0.27,0.0109,24.5,0.93,0.97,0.902,28,27.1,54.3,1300
2012-07-18,2011,10,42,200,354.14,0.56,5,Dry,37,8,6,4,53,108,0.3,246.1,0.69,246.1,0,0,0,0,-4,4,37,8,6,0,57,297,990,965.2,24.8,0.14,0.0167,0.000671,0.157,0.00633,2,0.109,0.266,0.0107,24.6,0.928,0.97,0.9,27.5,26.7,53.4,1280
2012-07-19,2011,10,42,201,350.04,0.57,5,Dry,37,8,6,4,53,108,0.31,242,0.69,242,0,0,0,0,-4,4,37,8,6,0,57,293,990,965.2,24.8,0.139,0.0163,0.000657,0.155,0.00625,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27,26.2,52.5,1260
2012-07-20,2011,10,42,202,346.49,0.57,5,Dry,37,8,6,4,53,108,0.31,238.5,0.69,238.5,0,0,0,0,-4,4,37,8,6,0,57,289,990,965.1,24.9,0.138,0.016,0.000644,0.154,0.00618,2,0.103,0.257,0.0103,24.6,0.926,0.97,0.898,26.6,25.8,51.7,1240
2012-07-21,2011,10,43,203,342.93,0.57,5,Dry,37,8,6,4,53,108,0.32,234.9,0.69,234.9,0,0,0,0,-4,4,37,8,6,0,57,286,990,965.1,24.9,0.136,0.0157,0.000632,0.152,0.00611,2,0.101,0.253,0.0102,24.6,0.925,0.97,0.897,26.2,25.4,50.9,1220
2012-07-22,2011,10,43,204,339.38,0.58,5,Dry,37,8,6,4,53,108,0.32,231.4,0.68,231.4,0,0,0,0,-4,4,37,8,6,0,57,282,990,965.1,24.9,0.135,0.0154,0.000619,0.151,0.00605,2,0.0987,0.249,0.01,24.7,0.923,0.97,0.896,25.8,25.1,50.1,1200
2012-07-23,2011,10,43,205,335.82,0.58,5,Dry,37,8,6,4,53,108,0.32,227.8,0.68,227.8,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0151,0.000607,0.149,0.00598,1,0.25,0.399,0.016,24.5,0.959,0.98,0.94,52.5,48.2,48.2,1160
2012-07-24,2011,10,43,206,332.27,0.59,5,Dry,37,8,6,4,53,108,0.33,224.3,0.68,224.3,0,0,0,0,-4,4,37,8,6,0,57,275,990,965.1,24.9,0.133,0.0148,0.000594,0.147,0.00591,1,0.245,0.393,0.0157,24.5,0.959,0.98,0.94,51.8,48.2,48.2,1160
2012-07-25,2011,10,43,207,328.71,0.59,5,Dry,37,8,6,4,53,108,0.33,220.7,0.67,220.7,0,0,0,0,-4,4,37,8,6,0,57,272,990,965,25,0.131,0.0145,0.000581,0.146,0.00585,1,0.24,0.386,0.0155,24.6,0.958,0.98,0.939,51,48.2,48.2,1160
2012-07-26,2011,10,43,208,326.25,0.59,5,Dry,37,8,6,4,53,108,0.33,218.3,0.67,218.3,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.131,0.0143,0.000573,0.145,0.0058,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.4,48.2,48.2,1160
2012-07-27,2011,10,43,209,323.24,0.6,5,Dry,37,8,6,4,53,108,0.33,215.2,0.67,215.2,0,0,0,0,-4,4,37,8,6,0,57,266,990,965,25,0.129,0.014,0.000562,0.144,0.00575,1,0.233,0.377,0.0151,24.6,0.957,0.98,0.938,49.7,48.2,48.2,1160
2012-07-28,2011,10,44,210,320.24,0.6,5,Dry,37,8,6,4,53,108,0.34,212.2,0.66,212.2,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.128,0.0138,0.000552,0.142,0.00569,1,0.229,0.371,0.0149,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1150
2012-07-29,2011,10,44,211,317.23,0.6,5,Dry,37,8,6,4,53,108,0.34,209.2,0.66,209.2,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.000541,0.141,0.00563,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.4,47.4,47.4,1140
2012-07-30,2011,10,44,212,314.22,0.61,5,Dry,37,8,6,4,53,108,0.34,206.2,0.66,206.2,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0133,0.000531,0.14,0.00558,1,0.221,0.36,0.0144,24.7,0.956,0.98,0.937,47.7,46.7,46.7,1120
2012-07-31,2011,10,44,213,311.21,0.61,5,Dry,37,8,6,4,53,108,0.35,203.2,0.65,203.2,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.00052,0.138,0.00552,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47,46.1,46.1,1110
2012-08-01,2011,11,44,214,307.11,0.62,5,Dry,34,7,5,3,44,93,0.3,214.1,0.7,214.1,0,0,0,0,-3,3,34,7,5,0,47,260,990,964.9,25.1,0.127,0.0139,0.000557,0.141,0.00564,1,0.232,0.373,0.0149,24.7,0.957,0.98,0.938,49.6,48.2,48.2,1160
2012-08-02,2011,11,44,215,303.56,0.62,5,Dry,34,7,5,3,44,93,0.31,210.6,0.69,210.6,0,0,0,0,-3,3,34,7,5,0,47,257,990,964.9,25.1,0.126,0.0136,0.000544,0.14,0.00557,1,0.227,0.366,0.0146,24.7,0.957,0.98,0.937,48.8,47.8,47.8,1150
2012-08-03,2011,11,44,216,299.46,0.63,5,Dry,34,7,5,3,44,93,0.31,206.5,0.69,206.5,0,0,0,0,-3,3,34,7,5,0,47,252,990,964.9,25.1,0.125,0.0133,0.00053,0.138,0.00549,1,0.221,0.359,0.0143,24.7,0.956,0.98,0.937,47.9,46.9,46.9,1130
2012-08-04,2011,11,45,217,295.35,0.63,5,Dry,34,7,5,3,44,93,0.32,202.3,0.69,202.3,0,0,0,0,-3,3,34,7,5,0,47,248,990,964.9,25.1,0.123,0.0129,0.000516,0.136,0.00542,1,0.216,0.352,0.014,24.8,0.955,0.98,0.936,46.9,46,46,1100
2012-08-05,2011,11,45,218,291.8,0.64,5,Dry,34,7,5,3,44,93,0.32,198.8,0.68,198.8,0,0,0,0,-3,3,34,7,5,0,47,245,990,964.9,25.1,0.122,0.0126,0.000503,0.135,0.00535,1,0.211,0.345,0.0137,24.8,0.954,0.98,0.935,46.1,45.2,45.2,1080
2012-08-06,2011,11,45,219,288.24,0.64,5,Dry,34,7,5,3,44,93,0.32,195.2,0.68,195.2,0,0,0,0,-3,3,34,7,5,0,47,241,990,964.9,25.1,0.121,0.0123,0.000491,0.133,0.00529,1,0.206,0.339,0.0135,24.8,0.953,0.98,0.934,45.3,44.4,44.4,1060
2012-08-07,2011,11,45,220,284.69,0.65,5,Dry,34,7,5,3,44,93,0.33,191.7,0.67,191.7,0,0,0,0,-3,3,34,7,5,0,47,238,990,964.8,25.2,0.119,0.012,0.000479,0.131,0.00522,1,0.201,0.333,0.0132,24.8,0.952,0.98,0.933,44.4,43.6,43.6,1050
2012-08-08,2011,11,45,221,282.23,0.65,5,Dry,34,7,5,3,44,93,0.33,189.2,0.67,189.2,0,0,0,0,-3,3,34,7,5,0,47,235,990,964.8,25.2,0.119,0.0118,0.00047,0.13,0.00518,1,0.198,0.328,0.013,24.8,0.951,0.98,0.932,43.9,43,43,1030
2012-08-09,2011,11,45,222,279.22,0.66,5,Dry,34,7,5,3,44,93,0.33,186.2,0.67,186.2,0,0,0,0,-3,3,34,7,5,0,47,232,990,964.8,25.2,0.117,0.0116,0.00046,0.129,0.00513,1,0.194,0.323,0.0128,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1010
2012-08-10,2011,11,45,223,276.21,0.66,5,Dry,34,7,5,3,44,93,0.34,183.2,0.66,183.2,0,0,0,0,-3,3,34,7,5,0,47,229,990,964.8,25.2,0.116,0.0113,0.000449,0.128,0.00507,1,0.19,0.318,0.0126,24.9,0.95,0.98,0.931,42.4,41.6,41.6,998
2012-08-11,2011,11,46,224,273.21,0.67,5,Dry,34,7,5,3,44,93,0.34,180.2,0.66,180.2,0,0,0,0,-3,3,34,7,5,0,47,226,990,964.8,25.2,0.115,0.0111,0.000439,0.126,0.00502,1,0.186,0.312,0.0124,24.9,0.949,0.98,0.929,41.7,40.9,40.9,981
2012-08-12,2011,11,46,225,270.2,0.67,5,Dry,34,7,5,3,44,93,0.34,177.2,0.66,177.2,0,0,0,0,-3,3,34,7,5,0,47,223,990,964.8,25.2,0.114,0.0108,0.000429,0.125,0.00496,1,0.182,0.307,0.0122,24.9,0.948,0.978,0.927,41,40.1,40.1,963
2012-08-13,2011,11,46,226,267.19,0.68,5,Dry,34,7,5,3,44,93,0.35,174.2,0.65,174.2,0,0,0,0,-3,3,34,7,5,0,47,220,990,964.8,25.2,0.113,0.0106,0.000418,0.124,0.00491,1,0.178,0.301,0.0119,24.9,0.947,0.977,0.925,40.3,39.4,39.4,945
2012-08-14,2011,11,46,227,264.18,0.68,5,Dry,34,7,5,3,44,93,0.35,171.2,0.65,171.2,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000408,0.122,0.00485,1,0.174,0.296,0.0117,24.9,0.946,0.975,0.922,39.6,38.6,38.6,927
2012-08-15,2011,11,46,228,261.17,0.69,5,Dry,34,7,5,3,44,93,0.36,168.2,0.64,168.2,0,0,0,0,-3,3,34,7,5,0,47,214,990,964.7,25.3,0.111,0.01,0.000398,0.121,0.0048,1,0.17,0.291,0.0115,25,0.945,0.974,0.92,38.9,37.9,37.9,909
2012-08-16,2011,11,46,229,258.71,0.7,5,Dry,34,7,5,3,44,93,0.36,165.7,0.64,165.7,0,0,0,0,-3,3,34,7,5,0,47,212,990,964.7,25.3,0.11,0.00984,0.000389,0.12,0.00475,1,0.166,0.286,0.0113,25,0.944,0.972,0.918,38.3,37.3,37.3,894
2012-08-17,2011,11,46,230,256.25,0.7,5,Dry,34,7,5,3,44,93,0.36,163.3,0.64,163.3,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00963,0.000381,0.119,0.00471,1,0.163,0.282,0.0112,25,0.943,0.971,0.916,37.7,36.7,36.7,880
2012-08-18,2011,11,47,231,253.79,0.71,5,Dry,34,7,5,3,44,93,0.37,160.8,0.63,160.8,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.109,0.00942,0.000372,0.118,0.00466,1,0.16,0.277,0.011,25,0.942,0.97,0.914,37.2,36,36,865
2012-08-19,2011,11,47,232,251.33,0.71,5,Dry,34,7,5,3,44,93,0.37,158.3,0.63,158.3,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.108,0.00921,0.000364,0.117,0.00462,1,0.156,0.273,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,852
2012-08-20,2011,11,47,233,248.87,0.72,5,Dry,34,7,5,3,44,93,0.37,155.9,0.63,155.9,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.009,0.000356,0.116,0.00457,1,0.153,0.269,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,838
2012-08-21,2011,11,47,234,246.41,0.73,5,Dry,34,7,5,3,44,93,0.38,153.4,0.62,153.4,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00879,0.000347,0.115,0.00453,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.4,34.4,34.4,825
2012-08-22,2011,11,47,235,243.95,0.73,5,Dry,34,7,5,3,44,93,0.38,150.9,0.62,150.9,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00858,0.000339,0.114,0.00448,1,0.146,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
2012-08-23,2011,11,47,236,241.49,0.74,5,Dry,34,7,5,3,44,93,0.39,148.5,0.61,148.5,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00837,0.00033,0.113,0.00444,1,0.143,0.256,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,798
2012-08-24,2011,11,47,237,240.12,0.74,5,Dry,34,7,5,3,44,93,0.39,147.1,0.61,147.1,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00826,0.000326,0.112,0.00441,1,0.141,0.253,0.00998,25.1,0.938,0.97,0.91,34,33,33,791
2012-08-25,2011,11,48,238,238.21,0.75,5,Dry,34,7,5,3,44,93,0.39,145.2,0.61,145.2,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00809,0.000319,0.111,0.00438,1,0.139,0.25,0.00984,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2012-08-26,2011,11,48,239,236.29,0.76,5,Dry,34,7,5,3,44,93,0.39,143.3,0.61,143.3,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00793,0.000312,0.11,0.00434,1,0.136,0.246,0.0097,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2012-08-27,2011,11,48,240,234.38,0.76,5,Dry,34,7,5,3,44,93,0.4,141.4,0.6,141.4,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00777,0.000306,0.109,0.00431,1,0.133,0.243,0.00956,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
2012-08-28,2011,11,48,241,232.46,0.77,5,Dry,34,7,5,3,44,93,0.4,139.5,0.6,139.5,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.0076,0.000299,0.109,0.00427,1,0.131,0.239,0.00942,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
2012-08-29,2011,11,48,242,230.55,0.78,5,Dry,34,7,5,3,44,93,0.4,137.6,0.6,137.6,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.1,0.00744,0.000293,0.108,0.00424,1,0.128,0.236,0.00928,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2012-08-30,2011,11,48,243,228.64,0.78,5,Dry,34,7,5,3,44,93,0.41,135.6,0.59,135.6,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0996,0.00728,0.000286,0.107,0.0042,1,0.126,0.233,0.00914,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2012-08-31,2011,11,48,244,226.72,0.79,5,Dry,34,7,5,3,44,93,0.41,133.7,0.59,133.7,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.099,0.00712,0.00028,0.106,0.00417,1,0.123,0.229,0.00901,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2012-09-01,2011,12,49,245,223.71,0.8,5,Dry,30,6,4,2,30,72,0.32,151.7,0.68,151.7,0,0,0,0,-2,2,30,6,4,0,32,192,990,964.5,25.5,0.103,0.00865,0.00034,0.112,0.00439,1,0.147,0.259,0.0102,25.2,0.939,0.97,0.911,35.2,34.2,34.2,820
2012-09-02,2011,12,49,246,220.16,0.81,5,Dry,30,6,4,2,30,72,0.33,148.2,0.67,148.2,0,0,0,0,-2,2,30,6,4,0,32,188,990,964.5,25.5,0.102,0.00834,0.000327,0.11,0.00433,1,0.143,0.253,0.00992,25.2,0.938,0.97,0.91,34.4,33.3,33.3,800
2012-09-03,2011,12,49,247,216.6,0.82,5,Dry,30,6,4,2,30,72,0.33,144.6,0.67,144.6,0,0,0,0,-2,2,30,6,4,0,32,185,990,964.5,25.5,0.101,0.00804,0.000315,0.109,0.00426,1,0.138,0.246,0.00966,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2012-09-04,2011,12,49,248,214.14,0.82,5,Dry,30,6,4,2,30,72,0.34,142.1,0.66,142.1,0,0,0,0,-2,2,30,6,4,0,32,182,990,964.5,25.5,0.0998,0.00783,0.000307,0.108,0.00422,1,0.134,0.242,0.00949,25.3,0.935,0.97,0.907,33,32,32,767
2012-09-05,2011,12,49,249,211.14,0.83,5,Dry,30,6,4,2,30,72,0.34,139.1,0.66,139.1,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0988,0.00758,0.000297,0.106,0.00416,1,0.13,0.237,0.00927,25.3,0.934,0.97,0.906,32.2,31.3,31.3,751
2012-09-06,2011,12,49,250,208.13,0.84,5,Dry,30,6,4,2,30,72,0.35,136.1,0.65,136.1,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.4,25.6,0.0977,0.00732,0.000287,0.105,0.00411,1,0.126,0.231,0.00905,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
2012-09-07,2011,12,49,251,205.12,0.85,5,Dry,30,6,4,2,30,72,0.35,133.1,0.65,133.1,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0966,0.00707,0.000276,0.104,0.00406,1,0.122,0.226,0.00884,25.3,0.932,0.97,0.904,30.8,29.9,29.9,718
2012-09-08,2011,12,50,252,202.11,0.86,5,Dry,30,6,4,2,30,72,0.36,130.1,0.64,130.1,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0956,0.00681,0.000266,0.102,0.004,1,0.118,0.221,0.00862,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
2012-09-09,2011,12,50,253,199.65,0.86,5,Dry,30,6,4,2,30,72,0.36,127.7,0.64,127.7,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0947,0.0066,0.000258,0.101,0.00396,1,0.115,0.216,0.00844,25.4,0.929,0.97,0.902,29.5,28.6,28.6,688
2012-09-10,2011,12,50,254,197.19,0.87,5,Dry,30,6,4,2,30,72,0.36,125.2,0.64,125.2,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0938,0.00639,0.00025,0.1,0.00392,1,0.112,0.212,0.00827,25.4,0.928,0.97,0.901,28.9,28.1,28.1,674
2012-09-11,2011,12,50,255,194.73,0.88,5,Dry,30,6,4,2,30,72,0.37,122.7,0.63,122.7,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.093,0.00618,0.000242,0.0991,0.00387,1,0.108,0.207,0.0081,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2012-09-12,2011,12,50,256,192.27,0.88,5,Dry,30,6,4,2,30,72,0.37,120.3,0.63,120.3,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0921,0.00597,0.000233,0.0981,0.00383,1,0.105,0.203,0.00793,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2012-09-13,2011,12,50,257,189.81,0.89,5,Dry,30,6,4,2,30,72,0.38,117.8,0.62,117.8,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0912,0.00576,0.000225,0.097,0.00379,1,0.102,0.199,0.00776,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
2012-09-14,2011,12,50,258,188.44,0.89,5,Dry,30,6,4,2,30,72,0.38,116.4,0.62,116.4,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0907,0.00565,0.000221,0.0964,0.00377,1,0.0997,0.196,0.00767,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2012-09-15,2011,12,51,259,186.53,0.89,5,Dry,30,6,4,2,30,72,0.39,114.5,0.61,114.5,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0901,0.00549,0.000214,0.0956,0.00374,1,0.0971,0.193,0.00753,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
2012-09-16,2011,12,51,260,184.61,0.9,5,Dry,30,6,4,2,30,72,0.39,112.6,0.61,112.6,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0894,0.00532,0.000208,0.0947,0.0037,1,0.0945,0.189,0.0074,25.4,0.92,0.97,0.892,25.8,25,25,600
2012-09-17,2011,12,51,261,182.7,0.9,5,Dry,30,6,4,2,30,72,0.39,110.7,0.61,110.7,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0887,0.00516,0.000202,0.0939,0.00367,1,0.0919,0.186,0.00727,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2012-09-18,2011,12,51,262,180.78,0.91,5,Dry,30,6,4,2,30,72,0.4,108.8,0.6,108.8,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.088,0.005,0.000195,0.093,0.00364,1,0.0894,0.182,0.00714,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2012-09-19,2011,12,51,263,178.87,0.91,5,Dry,30,6,4,2,30,72,0.4,106.9,0.6,106.9,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0874,0.00483,0.000189,0.0922,0.00361,1,0.0868,0.179,0.007,25.4,0.915,0.97,0.888,24.4,23.6,23.6,567
2012-09-20,2011,12,51,264,176.96,0.91,5,Dry,30,6,4,2,30,72,0.41,105,0.59,105,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0867,0.00467,0.000183,0.0914,0.00358,1,0.0842,0.176,0.00687,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
2012-09-21,2011,12,51,265,175.04,0.92,5,Dry,30,6,4,2,30,72,0.41,103,0.59,103,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.4,25.6,0.086,0.00451,0.000176,0.0905,0.00354,1,0.0816,0.172,0.00674,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
2012-09-22,2011,12,52,266,173.13,0.92,5,Dry,30,6,4,2,30,72,0.42,101.1,0.58,101.1,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0853,0.00435,0.00017,0.0897,0.00351,1,0.079,0.169,0.0066,25.4,0.911,0.969,0.883,22.9,22.2,22.2,534
2012-09-23,2011,12,52,267,171.21,0.92,5,Dry,30,6,4,2,30,72,0.42,99.21,0.58,99.21,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0847,0.00418,0.000164,0.0888,0.00348,1,0.0764,0.165,0.00647,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
2012-09-24,2011,12,52,268,169.85,0.93,5,Dry,30,6,4,2,30,72,0.42,97.85,0.58,97.85,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0842,0.00407,0.000159,0.0883,0.00346,1,0.0746,0.163,0.00638,25.4,0.913,0.968,0.884,22.2,21.5,21.5,517
2012-09-25,2011,12,52,269,168.48,0.93,5,Dry,30,6,4,2,30,72,0.43,96.48,0.57,96.48,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0837,0.00395,0.000155,0.0877,0.00343,1,0.0727,0.16,0.00628,25.4,0.915,0.967,0.885,22,21.2,21.2,510
2012-09-26,2011,12,52,270,167.11,0.93,5,Dry,30,6,4,2,30,72,0.43,95.11,0.57,95.11,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0832,0.00383,0.00015,0.0871,0.00341,1,0.0709,0.158,0.00619,25.4,0.916,0.967,0.886,21.7,21,21,503
2012-09-27,2011,12,52,271,165.74,0.93,5,Dry,30,6,4,2,30,72,0.43,93.74,0.57,93.74,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0827,0.00372,0.000146,0.0865,0.00339,1,0.069,0.155,0.00609,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
2012-09-28,2011,12,52,272,164.38,0.94,5,Dry,30,6,4,2,30,72,0.44,92.38,0.56,92.38,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0823,0.0036,0.000141,0.0859,0.00336,1,0.0672,0.153,0.006,25.4,0.919,0.965,0.888,21.1,20.4,20.4,490
2012-09-29,2011,12,53,273,163.01,0.94,5,Dry,30,6,4,2,30,72,0.44,91.01,0.56,91.01,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0818,0.00349,0.000137,0.0853,0.00334,1,0.0654,0.151,0.0059,25.4,0.921,0.965,0.889,20.9,20.1,20.1,483
2012-09-30,2011,12,53,274,162.74,0.94,5,Dry,30,6,4,2,30,72,0.44,90.74,0.56,90.74,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0817,0.00346,0.000136,0.0851,0.00334,1,0.065,0.15,0.00588,25.4,0.921,0.965,0.889,20.8,20.1,20.1,482
2012-10-01,2012,1,1,275,160.82,0.94,5,Dry,24,4,2,2,20,52,0.32,108.8,0.68,108.8,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0845,0.005,0.000196,0.0895,0.00351,1,0.0894,0.179,0.00701,25.3,0.917,0.97,0.89,24.8,24.1,24.1,577
2012-10-02,2012,1,1,276,159.46,0.94,5,Dry,24,4,2,2,20,52,0.33,107.5,0.67,107.5,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.084,0.00488,0.000191,0.0889,0.00348,1,0.0876,0.177,0.00692,25.3,0.916,0.97,0.889,24.5,23.7,23.7,570
2012-10-03,2012,1,1,277,158.09,0.94,5,Dry,24,4,2,2,20,52,0.33,106.1,0.67,106.1,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0836,0.00477,0.000187,0.0883,0.00346,1,0.0857,0.174,0.00682,25.3,0.915,0.97,0.888,24.1,23.4,23.4,562
2012-10-04,2012,1,1,278,156.72,0.94,5,Dry,24,4,2,2,20,52,0.33,104.7,0.67,104.7,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0831,0.00465,0.000182,0.0877,0.00344,1,0.0839,0.172,0.00673,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
2012-10-05,2012,1,1,279,155.35,0.95,5,Dry,24,4,2,2,20,52,0.34,103.3,0.67,103.3,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0826,0.00453,0.000178,0.0871,0.00342,1,0.082,0.169,0.00663,25.3,0.913,0.97,0.886,23.5,22.8,22.8,546
2012-10-06,2012,1,1,280,153.99,0.95,5,Dry,24,4,2,2,20,52,0.34,102,0.66,102,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0821,0.00442,0.000173,0.0865,0.00339,1,0.0802,0.167,0.00654,25.3,0.912,0.97,0.885,23.1,22.4,22.4,538
2012-10-07,2012,1,1,281,152.62,0.95,5,Dry,24,4,2,2,20,52,0.34,100.6,0.66,100.6,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0816,0.0043,0.000169,0.0859,0.00337,1,0.0783,0.164,0.00644,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
2012-10-08,2012,1,2,282,152.35,0.95,5,Dry,24,4,2,2,20,52,0.34,100.3,0.66,100.3,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00428,0.000168,0.0858,0.00336,1,0.078,0.164,0.00642,25.3,0.911,0.969,0.883,22.7,22,22,528
2012-10-09,2012,1,2,283,151.53,0.95,5,Dry,24,4,2,2,20,52,0.34,99.53,0.66,99.53,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0812,0.00421,0.000165,0.0855,0.00335,1,0.0769,0.162,0.00636,25.3,0.911,0.968,0.883,22.5,21.8,21.8,524
2012-10-10,2012,1,2,284,150.71,0.95,5,Dry,24,4,2,2,20,52,0.34,98.71,0.66,98.71,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.081,0.00414,0.000162,0.0851,0.00334,1,0.0758,0.161,0.00631,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
2012-10-11,2012,1,2,285,151.53,0.95,5,Dry,24,4,2,2,20,52,0.34,99.53,0.66,99.53,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0812,0.00421,0.000165,0.0855,0.00335,1,0.0769,0.162,0.00636,25.3,0.911,0.968,0.883,22.5,21.8,21.8,524
2012-10-12,2012,1,2,286,151.25,0.95,5,Dry,24,4,2,2,20,52,0.34,99.25,0.66,99.25,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00419,0.000164,0.0853,0.00335,1,0.0765,0.162,0.00635,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
2012-10-13,2012,1,2,287,152.07,0.95,5,Dry,24,4,2,2,20,52,0.34,100.1,0.66,100.1,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0814,0.00426,0.000167,0.0857,0.00336,1,0.0776,0.163,0.0064,25.3,0.911,0.969,0.882,22.7,21.9,21.9,527
2012-10-14,2012,1,2,288,152.89,0.95,5,Dry,24,4,2,2,20,52,0.34,100.9,0.66,100.9,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0817,0.00433,0.00017,0.0861,0.00337,1,0.0787,0.165,0.00646,25.3,0.912,0.969,0.883,22.9,22.2,22.2,532
2012-10-15,2012,1,3,289,150.98,0.95,5,Dry,24,4,2,2,20,52,0.34,98.98,0.66,98.98,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00416,0.000163,0.0852,0.00334,1,0.0761,0.161,0.00633,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
2012-10-16,2012,1,3,290,149.61,0.95,5,Dry,24,4,2,2,20,52,0.35,97.61,0.65,97.61,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0806,0.00405,0.000159,0.0846,0.00332,1,0.0743,0.159,0.00623,25.3,0.913,0.968,0.884,22.2,21.4,21.4,514
2012-10-17,2012,1,3,291,149.34,0.95,5,Dry,24,4,2,2,20,52,0.35,97.34,0.65,97.34,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0805,0.00402,0.000158,0.0845,0.00331,1,0.0739,0.158,0.00621,25.3,0.914,0.968,0.884,22.1,21.4,21.4,513
2012-10-18,2012,1,3,292,148.52,0.95,5,Dry,24,4,2,2,20,52,0.35,96.52,0.65,96.52,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0802,0.00395,0.000155,0.0841,0.0033,1,0.0728,0.157,0.00615,25.3,0.914,0.967,0.884,21.9,21.2,21.2,509
2012-10-19,2012,1,3,293,146.6,0.96,5,Dry,24,4,2,2,20,52,0.35,94.6,0.65,94.6,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0795,0.00379,0.000149,0.0833,0.00327,1,0.0702,0.154,0.00602,25.3,0.916,0.966,0.885,21.5,20.8,20.8,500
2012-10-20,2012,1,3,294,145.24,0.96,5,Dry,24,4,2,2,20,52,0.36,93.24,0.64,93.24,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.079,0.00368,0.000144,0.0827,0.00324,1,0.0684,0.151,0.00592,25.3,0.918,0.966,0.886,21.3,20.5,20.5,493
2012-10-21,2012,1,3,295,144.96,0.96,5,Dry,24,4,2,2,20,52,0.36,92.96,0.64,92.96,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0789,0.00365,0.000143,0.0826,0.00324,1,0.068,0.151,0.0059,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
2012-10-22,2012,1,4,296,145.78,0.96,5,Dry,24,4,2,2,20,52,0.36,93.78,0.64,93.78,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0792,0.00372,0.000146,0.0829,0.00325,1,0.0691,0.152,0.00596,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
2012-10-23,2012,1,4,297,146.06,0.96,5,Dry,24,4,2,2,20,52,0.36,94.06,0.64,94.06,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0793,0.00375,0.000147,0.0831,0.00326,1,0.0695,0.153,0.00598,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
2012-10-24,2012,1,4,298,146.88,0.96,5,Dry,24,4,2,2,20,52,0.35,94.88,0.65,94.88,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.00381,0.00015,0.0834,0.00327,1,0.0706,0.154,0.00604,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
2012-10-25,2012,1,4,299,146.06,0.96,5,Dry,24,4,2,2,20,52,0.36,94.06,0.64,94.06,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0793,0.00375,0.000147,0.0831,0.00326,1,0.0695,0.153,0.00598,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
2012-10-26,2012,1,4,300,145.78,0.96,5,Dry,24,4,2,2,20,52,0.36,93.78,0.64,93.78,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0792,0.00372,0.000146,0.0829,0.00325,1,0.0691,0.152,0.00596,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
2012-10-27,2012,1,4,301,143.87,0.96,5,Dry,24,4,2,2,20,52,0.36,91.87,0.64,91.87,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0785,0.00356,0.00014,0.0821,0.00322,1,0.0665,0.149,0.00583,25.4,0.919,0.965,0.887,21,20.3,20.3,486
2012-10-28,2012,1,4,302,142.5,0.96,5,Dry,24,4,2,2,20,52,0.36,90.5,0.64,90.5,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0781,0.00344,0.000135,0.0815,0.0032,1,0.0647,0.146,0.00573,25.4,0.921,0.965,0.888,20.7,20,20,480
2012-10-29,2012,1,5,303,141.14,0.96,5,Dry,24,4,2,2,20,52,0.37,89.14,0.63,89.14,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0776,0.00333,0.00013,0.0809,0.00317,1,0.0628,0.144,0.00564,25.4,0.922,0.964,0.889,20.4,19.7,19.7,473
2012-10-30,2012,1,5,304,139.77,0.97,5,Dry,24,4,2,2,20,52,0.37,87.77,0.63,87.77,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0771,0.00321,0.000126,0.0803,0.00315,1,0.061,0.141,0.00554,25.4,0.924,0.963,0.89,20.2,19.4,19.4,466
2012-10-31,2012,1,5,305,138.4,0.97,5,Dry,24,4,2,2,20,52,0.38,86.4,0.62,86.4,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0766,0.00309,0.000121,0.0797,0.00313,1,0.0591,0.139,0.00544,25.4,0.925,0.963,0.891,19.9,19.1,19.1,460
2012-11-01,2012,2,5,306,141.41,0.96,5,Dry,23,4,2,2,19,50,0.35,91.41,0.65,91.41,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.00352,0.000138,0.0815,0.0032,1,0.0659,0.147,0.00578,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
2012-11-02,2012,2,5,307,145.51,0.96,5,Dry,23,4,2,2,19,50,0.34,95.51,0.66,95.51,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0795,0.00387,0.000152,0.0833,0.00327,1,0.0714,0.155,0.00607,25.3,0.915,0.967,0.885,21.7,21,21,504
2012-11-03,2012,2,5,308,145.78,0.96,5,Dry,23,4,2,2,19,50,0.34,95.78,0.66,95.78,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0796,0.00389,0.000153,0.0835,0.00327,1,0.0718,0.155,0.00609,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
2012-11-04,2012,2,5,309,144.96,0.96,5,Dry,23,4,2,2,19,50,0.34,94.96,0.66,94.96,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0793,0.00382,0.00015,0.0831,0.00326,1,0.0707,0.154,0.00603,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
2012-11-05,2012,2,6,310,144.69,0.96,5,Dry,23,4,2,2,19,50,0.35,94.69,0.65,94.69,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.0038,0.000149,0.083,0.00325,1,0.0703,0.153,0.00601,25.3,0.916,0.966,0.885,21.6,20.8,20.8,500
2012-11-06,2012,2,6,311,144.42,0.96,5,Dry,23,4,2,2,19,50,0.35,94.42,0.65,94.42,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0791,0.00378,0.000148,0.0829,0.00325,1,0.07,0.153,0.00599,25.3,0.916,0.966,0.886,21.5,20.8,20.8,499
2012-11-07,2012,2,6,312,144.14,0.96,5,Dry,23,4,2,2,19,50,0.35,94.14,0.65,94.14,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.079,0.00375,0.000147,0.0827,0.00324,1,0.0696,0.152,0.00597,25.3,0.917,0.966,0.886,21.5,20.7,20.7,497
2012-11-08,2012,2,6,313,143.87,0.96,5,Dry,23,4,2,2,19,50,0.35,93.87,0.65,93.87,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0789,0.00373,0.000146,0.0826,0.00324,1,0.0692,0.152,0.00595,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
2012-11-09,2012,2,6,314,146.88,0.96,5,Dry,23,4,2,2,19,50,0.34,96.88,0.66,96.88,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.08,0.00398,0.000156,0.0839,0.00329,1,0.0733,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,511
2012-11-10,2012,2,6,315,151.53,0.95,5,Dry,23,4,2,2,19,50,0.33,101.5,0.67,101.5,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0816,0.00438,0.000172,0.086,0.00337,1,0.0796,0.166,0.00649,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2012-11-11,2012,2,6,316,152.89,0.95,5,Dry,23,4,2,2,19,50,0.33,102.9,0.67,102.9,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0821,0.0045,0.000176,0.0866,0.00339,1,0.0814,0.168,0.00659,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
2012-11-12,2012,2,7,317,151.53,0.95,5,Dry,23,4,2,2,19,50,0.33,101.5,0.67,101.5,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0816,0.00438,0.000172,0.086,0.00337,1,0.0796,0.166,0.00649,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2012-11-13,2012,2,7,318,151.25,0.95,5,Dry,23,4,2,2,19,50,0.33,101.3,0.67,101.3,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0815,0.00436,0.000171,0.0859,0.00337,1,0.0792,0.165,0.00647,25.3,0.912,0.969,0.884,22.9,22.2,22.2,534
2012-11-14,2012,2,7,319,151.53,0.95,5,Dry,23,4,2,2,19,50,0.33,101.5,0.67,101.5,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0816,0.00438,0.000172,0.086,0.00337,1,0.0796,0.166,0.00649,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2012-11-15,2012,2,7,320,153.44,0.95,5,Dry,23,4,2,2,19,50,0.33,103.4,0.67,103.4,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0823,0.00454,0.000178,0.0868,0.0034,1,0.0821,0.169,0.00662,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
2012-11-16,2012,2,7,321,152.62,0.95,5,Dry,23,4,2,2,19,50,0.33,102.6,0.67,102.6,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.082,0.00447,0.000175,0.0865,0.00339,1,0.081,0.167,0.00657,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2012-11-17,2012,2,7,322,154.53,0.95,5,Dry,23,4,2,2,19,50,0.32,104.5,0.68,104.5,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0827,0.00464,0.000182,0.0873,0.00342,1,0.0836,0.171,0.0067,25.3,0.914,0.97,0.887,23.7,23,23,553
2012-11-18,2012,2,7,323,156.45,0.94,5,Dry,23,4,2,2,19,50,0.32,106.5,0.68,106.5,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.0048,0.000188,0.0881,0.00345,1,0.0862,0.174,0.00683,25.3,0.915,0.97,0.888,24.2,23.5,23.5,564
2012-11-19,2012,2,8,324,157.27,0.94,5,Dry,23,4,2,2,19,50,0.32,107.3,0.68,107.3,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00487,0.000191,0.0885,0.00347,1,0.0873,0.176,0.00689,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
2012-11-20,2012,2,8,325,156.45,0.94,5,Dry,23,4,2,2,19,50,0.32,106.5,0.68,106.5,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.0048,0.000188,0.0881,0.00345,1,0.0862,0.174,0.00683,25.3,0.915,0.97,0.888,24.2,23.5,23.5,564
2012-11-21,2012,2,8,326,156.17,0.94,5,Dry,23,4,2,2,19,50,0.32,106.2,0.68,106.2,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00477,0.000187,0.088,0.00345,1,0.0858,0.174,0.00681,25.3,0.915,0.97,0.888,24.1,23.4,23.4,562
2012-11-22,2012,2,8,327,155.9,0.95,5,Dry,23,4,2,2,19,50,0.32,105.9,0.68,105.9,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00475,0.000186,0.0879,0.00345,1,0.0855,0.173,0.0068,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
2012-11-23,2012,2,8,328,156.72,0.94,5,Dry,23,4,2,2,19,50,0.32,106.7,0.68,106.7,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0834,0.00482,0.000189,0.0883,0.00346,1,0.0866,0.175,0.00685,25.3,0.916,0.97,0.888,24.3,23.6,23.6,565
2012-11-24,2012,2,8,329,160.28,0.94,5,Dry,23,4,2,2,19,50,0.31,110.3,0.69,110.3,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0847,0.00512,0.000201,0.0898,0.00352,1,0.0914,0.181,0.0071,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2012-11-25,2012,2,8,330,163.83,0.94,5,Dry,23,4,2,2,19,50,0.3,113.8,0.69,113.8,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0859,0.00543,0.000213,0.0914,0.00358,1,0.0962,0.188,0.00735,25.3,0.921,0.97,0.893,26,25.3,25.3,606
2012-11-26,2012,2,9,331,167.93,0.93,5,Dry,23,4,2,2,19,50,0.3,117.9,0.7,117.9,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0874,0.00577,0.000226,0.0932,0.00365,1,0.102,0.195,0.00763,25.3,0.924,0.97,0.896,27.1,26.3,26.3,630
2012-11-27,2012,2,9,332,170.94,0.93,5,Dry,23,4,2,2,19,50,0.29,120.9,0.71,120.9,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00603,0.000236,0.0945,0.0037,1,0.106,0.2,0.00784,25.3,0.926,0.97,0.898,27.8,27,27,648
2012-11-28,2012,2,9,333,173.95,0.92,5,Dry,23,4,2,2,19,50,0.29,124,0.71,124,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00629,0.000246,0.0958,0.00375,1,0.11,0.206,0.00805,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2012-11-29,2012,2,9,334,177.5,0.91,5,Dry,23,4,2,2,19,50,0.28,127.5,0.72,127.5,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0908,0.00659,0.000258,0.0974,0.00381,1,0.115,0.212,0.00829,25.3,0.929,0.97,0.902,29.5,28.6,28.6,686
2012-11-30,2012,2,9,335,181.6,0.9,5,Dry,23,4,2,2,19,50,0.28,131.6,0.72,131.6,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0922,0.00694,0.000271,0.0991,0.00388,1,0.12,0.219,0.00858,25.3,0.931,0.97,0.903,30.5,29.5,29.5,709
2012-12-01,2012,3,9,336,185.71,0.9,5,Dry,26,4,3,2,24,59,0.32,126.7,0.68,126.7,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0919,0.00652,0.000255,0.0984,0.00385,1,0.114,0.212,0.00829,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2012-12-02,2012,3,9,337,185.98,0.9,5,Dry,26,4,3,2,24,59,0.32,127,0.68,127,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00654,0.000256,0.0985,0.00385,1,0.114,0.212,0.00831,25.4,0.929,0.97,0.901,29.3,28.5,28.5,683
2012-12-03,2012,3,10,338,186.25,0.9,5,Dry,26,4,3,2,24,59,0.32,127.3,0.68,127.3,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0921,0.00657,0.000257,0.0987,0.00386,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2012-12-04,2012,3,10,339,189.81,0.89,5,Dry,26,4,3,2,24,59,0.31,130.8,0.69,130.8,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0933,0.00687,0.000269,0.1,0.00392,1,0.119,0.219,0.00857,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2012-12-05,2012,3,10,340,192.27,0.88,5,Dry,26,4,3,2,24,59,0.31,133.3,0.69,133.3,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00708,0.000277,0.101,0.00396,1,0.122,0.224,0.00874,25.4,0.932,0.97,0.904,30.9,30,30,719
2012-12-06,2012,3,10,341,193.09,0.88,5,Dry,26,4,3,2,24,59,0.31,134.1,0.69,134.1,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00715,0.000279,0.102,0.00397,1,0.124,0.225,0.0088,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
2012-12-07,2012,3,10,342,193.36,0.88,5,Dry,26,4,3,2,24,59,0.3,134.4,0.69,134.4,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00717,0.00028,0.102,0.00398,1,0.124,0.226,0.00882,25.4,0.932,0.97,0.904,31.2,30.2,30.2,725
2012-12-08,2012,3,10,343,194.73,0.88,5,Dry,26,4,3,2,24,59,0.3,135.7,0.7,135.7,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.00729,0.000285,0.102,0.004,1,0.126,0.228,0.00891,25.4,0.933,0.97,0.905,31.5,30.5,30.5,733
2012-12-09,2012,3,10,344,196.64,0.87,5,Dry,26,4,3,2,24,59,0.3,137.6,0.7,137.6,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00745,0.000291,0.103,0.00403,1,0.128,0.232,0.00905,25.4,0.933,0.97,0.905,32,31,31,744
2012-12-10,2012,3,11,345,198.56,0.87,5,Dry,26,4,3,2,24,59,0.3,139.6,0.7,139.6,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0964,0.00761,0.000297,0.104,0.00406,1,0.131,0.235,0.00918,25.4,0.934,0.97,0.906,32.4,31.5,31.5,755
2012-12-11,2012,3,11,346,200.47,0.86,5,Dry,26,4,3,2,24,59,0.29,141.5,0.71,141.5,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0971,0.00777,0.000304,0.105,0.0041,1,0.133,0.238,0.00931,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
2012-12-12,2012,3,11,347,201.29,0.86,5,Dry,26,4,3,2,24,59,0.29,142.3,0.71,142.3,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0974,0.00784,0.000307,0.105,0.00411,1,0.135,0.24,0.00937,25.4,0.935,0.97,0.907,33.1,32.1,32.1,770
2012-12-13,2012,3,11,348,199.38,0.86,5,Dry,26,4,3,2,24,59,0.3,140.4,0.7,140.4,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00768,0.0003,0.104,0.00408,1,0.132,0.236,0.00924,25.4,0.935,0.97,0.907,32.6,31.7,31.7,760
2012-12-14,2012,3,11,349,201.29,0.86,5,Dry,26,4,3,2,24,59,0.29,142.3,0.71,142.3,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0974,0.00784,0.000307,0.105,0.00411,1,0.135,0.24,0.00937,25.4,0.935,0.97,0.907,33.1,32.1,32.1,770
2012-12-15,2012,3,11,350,204.3,0.85,5,Dry,26,4,3,2,24,59,0.29,145.3,0.71,145.3,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.0081,0.000317,0.107,0.00417,1,0.139,0.245,0.00959,25.3,0.937,0.97,0.908,33.8,32.8,32.8,787
2012-12-16,2012,3,11,351,205.12,0.85,5,Dry,26,4,3,2,24,59,0.29,146.1,0.71,146.1,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00817,0.00032,0.107,0.00418,1,0.14,0.247,0.00965,25.3,0.937,0.97,0.909,34,33,33,791
2012-12-17,2012,3,12,352,205.94,0.84,5,Dry,26,4,3,2,24,59,0.29,146.9,0.71,146.9,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.099,0.00824,0.000322,0.107,0.0042,1,0.141,0.248,0.00971,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2012-12-18,2012,3,12,353,206.76,0.84,5,Dry,26,4,3,2,24,59,0.28,147.8,0.71,147.8,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.00831,0.000325,0.108,0.00421,1,0.142,0.25,0.00977,25.3,0.938,0.97,0.909,34.4,33.4,33.4,801
2012-12-19,2012,3,12,354,207.58,0.84,5,Dry,26,4,3,2,24,59,0.28,148.6,0.72,148.6,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0996,0.00838,0.000328,0.108,0.00423,1,0.143,0.251,0.00983,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
2012-12-20,2012,3,12,355,211.68,0.83,5,Dry,26,4,3,2,24,59,0.28,152.7,0.72,152.7,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.5,34.5,828
2012-12-21,2012,3,12,356,215.78,0.82,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2012-12-22,2012,3,12,357,219.89,0.81,5,Dry,26,4,3,2,24,59,0.27,160.9,0.73,160.9,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00943,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,873
2012-12-23,2012,3,12,358,222.89,0.8,5,Dry,26,4,3,2,24,59,0.27,163.9,0.73,163.9,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00968,0.00038,0.115,0.0045,1,0.164,0.278,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,891
2012-12-24,2012,3,13,359,222.07,0.8,5,Dry,26,4,3,2,24,59,0.27,163.1,0.73,163.1,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00961,0.000377,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
2012-12-25,2012,3,13,360,223.99,0.8,5,Dry,26,4,3,2,24,59,0.26,165,0.74,165,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00977,0.000384,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.918,38.4,37.4,37.4,897
2012-12-26,2012,3,13,361,229.18,0.78,5,Dry,26,4,3,2,24,59,0.26,170.2,0.74,170.2,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000402,0.117,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.6,38.7,38.7,928
2012-12-27,2012,3,13,362,235.47,0.76,5,Dry,26,4,3,2,24,59,0.25,176.5,0.75,176.5,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.978,0.927,41.1,40.2,40.2,966
2012-12-28,2012,3,13,363,241.21,0.74,5,Dry,26,4,3,2,24,59,0.24,182.2,0.76,182.2,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2012-12-29,2012,3,13,364,246.96,0.73,5,Dry,26,4,3,2,24,59,0.24,188,0.76,188,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000463,0.125,0.00495,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.8,42.9,42.9,1030
2012-12-30,2012,3,13,365,253.24,0.71,5,Dry,26,4,3,2,24,59,0.23,194.2,0.77,194.2,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0123,0.000485,0.128,0.00506,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.3,44.4,44.4,1070
2012-12-31,2012,3,14,366,260.63,0.69,5,Dry,26,4,3,2,24,59,0.23,201.6,0.77,201.6,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.00051,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2013-01-01,2012,4,14,1,265.28,0.68,5,Dry,29,5,4,2,33,73,0.28,192.3,0.72,192.3,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000479,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
2013-01-02,2012,4,14,2,267.74,0.68,5,Dry,29,5,4,2,33,73,0.27,194.7,0.73,194.7,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000488,0.13,0.00515,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.3,44.4,44.4,1070
2013-01-03,2012,4,14,3,274.03,0.67,5,Dry,29,5,4,2,33,73,0.27,201,0.73,201,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000509,0.133,0.00527,1,0.214,0.347,0.0138,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
2013-01-04,2012,4,14,4,283.6,0.65,5,Dry,29,5,4,2,33,73,0.26,210.6,0.74,210.6,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000542,0.137,0.00544,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49,48,48,1150
2013-01-05,2012,4,14,5,294.26,0.63,5,Dry,29,5,4,2,33,73,0.25,221.3,0.75,221.3,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0146,0.000579,0.142,0.00564,1,0.241,0.383,0.0152,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2013-01-06,2012,4,14,6,302.19,0.62,5,Dry,29,5,4,2,33,73,0.24,229.2,0.76,229.2,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000607,0.145,0.00578,2,0.0972,0.242,0.00966,24.8,0.923,0.97,0.895,25.8,25,50,1200
