date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-01-07,2012,4,15,7,310.12,0.61,5,Dry,29,5,4,2,33,73,0.23,237.1,0.77,237.1,0,0,0,0,-2,2,29,5,4,0,35,275,990,965,25,0.133,0.0159,0.000635,0.149,0.00593,2,0.103,0.251,0.01,24.8,0.925,0.97,0.897,26.7,25.9,51.8,1240
2013-01-08,2012,4,15,8,321.88,0.6,5,Dry,29,5,4,2,33,73,0.23,248.9,0.77,248.9,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000676,0.154,0.00615,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.4,1310
2013-01-09,2012,4,15,9,333.09,0.58,5,Dry,29,5,4,2,33,73,0.22,260.1,0.78,260.1,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0218,0.000873,0.162,0.00652,2,0.118,0.281,0.0113,24.7,0.931,0.97,0.904,29.3,28.4,56.8,1360
2013-01-10,2012,4,15,10,344.85,0.57,5,Dry,29,5,4,2,33,73,0.21,271.9,0.79,271.9,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0273,0.0011,0.172,0.00692,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.4,1420
2013-01-11,2012,4,15,11,356.06,0.56,5,Dry,29,5,4,2,33,73,0.2,283.1,0.8,283.1,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0326,0.00131,0.181,0.00731,2,0.134,0.315,0.0127,24.5,0.936,0.97,0.908,31.9,30.9,61.8,1480
2013-01-12,2012,4,15,12,370,0.55,5,Dry,29,5,4,2,33,73,0.2,297,0.8,297,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.3,24.8,0.154,0.0392,0.00158,0.193,0.0078,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.8,1560
2013-01-13,2012,4,15,13,382.31,0.53,5,Dry,29,5,4,2,33,73,0.19,309.3,0.81,309.3,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.045,0.00182,0.203,0.00823,2,0.151,0.354,0.0144,24.3,0.942,0.97,0.913,34.8,33.7,67.4,1620
2013-01-14,2012,4,16,14,394.61,0.52,5,Dry,29,5,4,2,33,73,0.18,321.6,0.81,321.6,0,0,0,0,-2,2,29,5,4,0,35,360,990,965.4,24.6,0.162,0.0508,0.00206,0.213,0.00866,2,0.16,0.373,0.0151,24.3,0.944,0.97,0.915,36.1,35,70,1680
2013-01-15,2012,4,16,15,409.65,0.51,5,Dry,29,5,4,2,33,73,0.18,336.6,0.82,336.6,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.0579,0.00236,0.226,0.00919,2,0.17,0.395,0.0161,24.2,0.946,0.971,0.919,37.7,36.6,73.3,1760
2013-01-16,2012,4,16,16,425.78,0.5,5,Dry,29,5,4,2,33,73,0.17,352.8,0.83,352.8,0,0,0,0,-2,2,29,5,4,0,35,391,990,965.5,24.5,0.173,0.0655,0.00268,0.239,0.00976,2,0.181,0.42,0.0171,24.1,0.949,0.975,0.925,39.5,38.5,77,1850
2013-01-17,2012,4,16,17,440.82,0.49,5,Dry,29,5,4,2,33,73,0.17,367.8,0.83,367.8,0,0,0,0,-2,2,29,5,4,0,35,406,990,965.6,24.4,0.179,0.0726,0.00297,0.251,0.0103,2,0.191,0.442,0.0181,24,0.951,0.978,0.93,41.1,40.2,80.4,1930
2013-01-18,2012,4,16,18,456.96,0.48,5,Dry,29,5,4,2,33,73,0.16,384,0.84,384,0,0,0,0,-2,2,29,5,4,0,35,422,990,965.7,24.3,0.184,0.0802,0.0033,0.265,0.0109,2,0.202,0.466,0.0192,23.9,0.953,0.98,0.934,42.8,42,84,2020
2013-01-19,2012,4,16,19,476.92,0.46,5,Dry,29,5,4,2,33,73,0.15,403.9,0.85,403.9,0,0,0,0,-2,2,29,5,4,0,35,442,990,965.7,24.3,0.191,0.0897,0.0037,0.281,0.0116,2,0.215,0.496,0.0205,23.8,0.955,0.98,0.936,45,44.1,88.1,2110
2013-01-20,2012,4,16,20,500.71,0.45,5,Dry,29,5,4,2,33,73,0.15,427.7,0.85,427.7,0,0,0,0,-2,2,29,5,4,0,35,466,990,965.9,24.1,0.2,0.101,0.00418,0.301,0.0125,2,0.231,0.532,0.022,23.6,0.957,0.98,0.938,47.4,46.4,92.9,2230
2013-01-21,2012,4,17,21,523.95,0.43,5,Dry,29,5,4,2,33,73,0.14,450.9,0.86,450.9,0,0,0,0,-2,2,29,5,4,0,35,489,990,966,24,0.208,0.112,0.00465,0.32,0.0133,2,0.247,0.567,0.0236,23.5,0.958,0.98,0.939,49.7,48.2,96.4,2310
2013-01-22,2012,4,17,22,547.74,0.42,5,Dry,29,5,4,2,33,73,0.13,474.7,0.87,474.7,0,0,0,0,-2,2,29,5,4,0,35,513,990,966.1,23.9,0.218,0.123,0.00514,0.341,0.0142,2,0.263,0.604,0.0252,23.3,0.956,0.98,0.937,51.9,48.2,96.4,2310
2013-01-23,2012,4,17,23,570.98,0.41,5,Dry,29,5,4,2,33,73,0.13,498,0.87,498,0,0,0,0,-2,2,29,5,4,0,35,536,990,966.2,23.8,0.231,0.134,0.00562,0.365,0.0153,3,0.167,0.532,0.0223,23.3,0.946,0.97,0.918,35.9,34.8,104,2510
2013-01-24,2012,4,17,24,595.86,0.39,5,Dry,29,5,4,2,33,73,0.12,522.9,0.88,522.9,0,0,0,0,-2,2,29,5,4,0,35,561,990,966.3,23.7,0.245,0.15,0.00634,0.396,0.0167,3,0.178,0.573,0.0242,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
2013-01-25,2012,4,17,25,620.2,0.38,5,Dry,29,5,4,2,33,73,0.12,547.2,0.88,547.2,0,0,0,0,-2,2,29,5,4,0,35,585,990,966.4,23.6,0.259,0.167,0.00705,0.426,0.018,3,0.189,0.614,0.026,23,0.951,0.974,0.926,39.1,38.1,114,2740
2013-01-26,2012,4,17,26,647.81,0.37,5,Dry,29,5,4,2,33,73,0.11,574.8,0.89,574.8,0,0,0,0,-2,2,29,5,4,0,35,613,990,966.5,23.5,0.275,0.185,0.00787,0.46,0.0196,3,0.201,0.661,0.0281,22.8,0.953,0.978,0.932,40.9,40,120,2880
2013-01-27,2012,4,17,27,675.43,0.36,5,Dry,29,5,4,2,33,73,0.11,602.4,0.89,602.4,0,0,0,0,-2,2,29,5,4,0,35,640,990,966.6,23.4,0.29,0.203,0.00869,0.494,0.0211,3,0.214,0.707,0.0302,22.7,0.955,0.98,0.935,42.7,41.8,125,3010
2013-01-28,2012,4,18,28,702.5,0.35,5,Dry,29,5,4,2,33,73,0.1,629.5,0.9,629.5,0,0,0,0,-2,2,29,5,4,0,35,668,990,966.7,23.3,0.306,0.222,0.00951,0.527,0.0226,3,0.226,0.753,0.0323,22.5,0.956,0.98,0.937,44.3,43.4,130,3130
2013-01-29,2012,4,18,29,730.12,0.34,5,Dry,29,5,4,2,33,73,0.1,657.1,0.9,657.1,0,0,0,0,-2,2,29,5,4,0,35,695,990,966.8,23.2,0.322,0.24,0.0104,0.562,0.0242,3,0.238,0.8,0.0345,22.4,0.957,0.98,0.938,46,45.1,135,3250
2013-01-30,2012,4,18,30,756.64,0.33,5,Dry,29,5,4,2,33,73,0.097,683.6,0.9,683.6,0,0,0,0,-2,2,29,5,4,0,35,722,990,966.9,23.1,0.337,0.258,0.0112,0.594,0.0258,3,0.25,0.844,0.0366,22.2,0.957,0.98,0.938,47.6,46.6,140,3360
2013-01-31,2012,4,18,31,774.84,0.32,5,Dry,29,5,4,2,33,73,0.094,701.8,0.91,701.8,0,0,0,0,-2,2,29,5,4,0,35,740,990,967,23,0.347,0.27,0.0117,0.617,0.0268,3,0.258,0.875,0.038,22.1,0.957,0.98,0.938,48.6,47.6,143,3430
2013-02-01,2012,5,18,32,789.56,0.31,4,Mod_Dry,36,6,5,4,54,105,0.13,684.6,0.87,684.6,0,0,0,0,-4,4,36,6,5,0,58,732,990,967.1,22.9,0.342,0.258,0.0113,0.601,0.0262,3,0.251,0.851,0.0371,22.1,0.957,0.98,0.938,47.3,46.4,139,3340
2013-02-02,2012,5,18,33,810.61,0.3,4,Mod_Dry,36,6,5,4,54,105,0.13,705.6,0.87,705.6,0,0,0,0,-4,4,36,6,5,0,58,753,990,967.1,22.9,0.354,0.272,0.0119,0.627,0.0274,3,0.26,0.887,0.0388,22,0.957,0.98,0.938,48.5,47.5,143,3420
2013-02-03,2012,5,18,34,834.24,0.29,4,Mod_Dry,36,6,5,4,54,105,0.13,729.2,0.87,729.2,0,0,0,0,-4,4,36,6,5,0,58,776,990,967.2,22.8,0.368,0.288,0.0127,0.656,0.0288,3,0.271,0.926,0.0407,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
2013-02-04,2012,5,19,35,859.84,0.28,4,Mod_Dry,36,6,5,4,54,105,0.12,754.8,0.88,754.8,0,0,0,0,-4,4,36,6,5,0,58,802,990,967.3,22.7,0.389,0.304,0.0134,0.693,0.0306,3,0.281,0.975,0.043,21.7,0.957,0.98,0.938,51.2,48.2,145,3470
2013-02-05,2012,5,19,36,887.07,0.27,4,Mod_Dry,36,6,5,4,54,105,0.12,782.1,0.88,782.1,0,0,0,0,-4,4,36,6,5,0,58,829,990,967.4,22.6,0.414,0.318,0.0141,0.731,0.0324,4,0.206,0.938,0.0416,21.6,0.953,0.975,0.929,39.5,38.5,154,3690
2013-02-06,2012,5,19,37,911.22,0.26,4,Mod_Dry,36,6,5,4,54,105,0.12,806.2,0.89,806.2,0,0,0,0,-4,4,36,6,5,0,58,853,990,967.5,22.5,0.436,0.329,0.0147,0.765,0.0341,4,0.215,0.98,0.0436,21.5,0.954,0.977,0.932,40.5,39.5,158,3800
2013-02-07,2012,5,19,38,927.06,0.26,4,Mod_Dry,36,6,5,4,54,105,0.11,822.1,0.89,822.1,0,0,0,0,-4,4,36,6,5,0,58,869,990,967.6,22.4,0.45,0.337,0.015,0.787,0.0352,4,0.22,1.01,0.045,21.4,0.954,0.978,0.933,41.1,40.2,161,3860
2013-02-08,2012,5,19,39,938.59,0.25,4,Mod_Dry,36,6,5,4,54,105,0.11,833.6,0.89,833.6,0,0,0,0,-4,4,36,6,5,0,58,881,990,967.7,22.3,0.461,0.342,0.0153,0.804,0.036,4,0.224,1.03,0.046,21.3,0.954,0.979,0.935,41.6,40.7,163,3910
2013-02-09,2012,5,19,40,950.28,0.25,4,Mod_Dry,36,6,5,4,54,105,0.11,845.3,0.89,845.3,0,0,0,0,-4,4,36,6,5,0,58,892,990,967.7,22.3,0.472,0.348,0.0156,0.82,0.0368,4,0.228,1.05,0.047,21.3,0.954,0.98,0.935,42,41.2,165,3950
2013-02-10,2012,5,19,41,957.38,0.25,4,Mod_Dry,36,6,5,4,54,105,0.11,852.4,0.89,852.4,0,0,0,0,-4,4,36,6,5,0,58,899,990,967.7,22.3,0.478,0.352,0.0158,0.83,0.0373,4,0.23,1.06,0.0476,21.2,0.955,0.98,0.935,42.3,41.5,166,3980
2013-02-11,2012,5,20,42,964.53,0.25,3,Normal,43,7,5,4,78,137,0.14,827.5,0.86,827.5,0,0,0,0,-4,4,43,7,5,0,82,883,990,967.8,22.2,0.463,0.34,0.0153,0.802,0.0361,4,0.222,1.02,0.046,21.2,0.954,0.978,0.933,41.1,40.2,161,3860
2013-02-12,2012,5,20,43,966.93,0.25,3,Normal,43,7,5,4,78,137,0.14,829.9,0.86,829.9,0,0,0,0,-4,4,43,7,5,0,82,885,990,967.8,22.2,0.465,0.341,0.0153,0.806,0.0362,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.933,41.2,40.3,161,3870
2013-02-13,2012,5,20,44,969.33,0.25,3,Normal,43,7,5,4,78,137,0.14,832.3,0.86,832.3,0,0,0,0,-4,4,43,7,5,0,82,887,990,967.8,22.2,0.467,0.342,0.0154,0.809,0.0364,4,0.223,1.03,0.0465,21.2,0.954,0.979,0.934,41.3,40.4,161,3880
2013-02-14,2012,5,20,45,971.74,0.25,3,Normal,43,7,5,4,78,137,0.14,834.7,0.86,834.7,0,0,0,0,-4,4,43,7,5,0,82,890,990,967.8,22.2,0.469,0.343,0.0154,0.812,0.0366,4,0.224,1.04,0.0467,21.2,0.954,0.979,0.934,41.3,40.5,162,3890
2013-02-15,2012,5,20,46,974.15,0.25,3,Normal,43,7,5,4,78,137,0.14,837.1,0.86,837.1,0,0,0,0,-4,4,43,7,5,0,82,892,990,967.8,22.2,0.472,0.344,0.0155,0.816,0.0367,4,0.225,1.04,0.0469,21.2,0.954,0.979,0.934,41.4,40.6,162,3900
2013-02-16,2012,5,20,47,981.43,0.24,3,Normal,43,7,5,4,78,137,0.14,844.4,0.86,844.4,0,0,0,0,-4,4,43,7,5,0,82,899,990,967.8,22.2,0.478,0.348,0.0157,0.826,0.0372,4,0.227,1.05,0.0475,21.1,0.954,0.98,0.935,41.7,40.9,164,3920
2013-02-17,2012,5,20,48,988.77,0.24,3,Normal,43,7,5,4,78,137,0.14,851.8,0.86,851.8,0,0,0,0,-4,4,43,7,5,0,82,907,990,967.9,22.1,0.485,0.351,0.0159,0.836,0.0378,4,0.23,1.07,0.0481,21.1,0.954,0.98,0.935,42,41.2,165,3950
2013-02-18,2012,5,21,49,996.16,0.24,3,Normal,43,7,5,4,78,137,0.14,859.2,0.86,859.2,0,0,0,0,-4,4,43,7,5,0,82,914,990,967.9,22.1,0.492,0.355,0.016,0.847,0.0383,4,0.232,1.08,0.0488,21,0.955,0.98,0.935,42.3,41.5,166,3980
2013-02-19,2012,5,21,50,1003.6,0.24,3,Normal,43,7,5,4,78,137,0.14,866.6,0.86,866.6,0,0,0,0,-4,4,43,7,5,0,82,922,990,967.9,22.1,0.499,0.358,0.0162,0.857,0.0388,4,0.235,1.09,0.0494,21,0.955,0.98,0.936,42.6,41.7,167,4010
2013-02-20,2012,5,21,51,1006.1,0.24,3,Normal,43,7,5,4,78,137,0.14,869.1,0.86,869.1,0,0,0,0,-4,4,43,7,5,0,82,924,990,967.9,22.1,0.501,0.36,0.0163,0.86,0.039,4,0.236,1.1,0.0496,21,0.955,0.98,0.936,42.7,41.8,167,4020
2013-02-21,2012,5,21,52,1018.6,0.24,3,Normal,43,7,5,4,78,137,0.13,881.6,0.87,881.6,0,0,0,0,-4,4,43,7,5,0,82,937,990,968,22,0.512,0.366,0.0166,0.878,0.0398,4,0.24,1.12,0.0507,20.9,0.955,0.98,0.936,43.2,42.3,169,4060
2013-02-22,2012,5,21,53,1031.3,0.23,3,Normal,43,7,5,4,78,137,0.13,894.3,0.87,894.3,0,0,0,0,-4,4,43,7,5,0,82,949,990,968,22,0.524,0.372,0.0169,0.896,0.0407,4,0.244,1.14,0.0518,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
2013-02-23,2012,5,21,54,1044.1,0.23,3,Normal,43,7,5,4,78,137,0.13,907.1,0.87,907.1,0,0,0,0,-4,4,43,7,5,0,82,962,990,968,22,0.536,0.378,0.0172,0.914,0.0416,4,0.249,1.16,0.0529,20.8,0.955,0.98,0.936,44.2,43.3,173,4160
2013-02-24,2012,5,21,55,1057,0.23,3,Normal,43,7,5,4,78,137,0.13,920,0.87,920,0,0,0,0,-4,4,43,7,5,0,82,975,990,968.1,21.9,0.547,0.384,0.0175,0.932,0.0425,4,0.253,1.18,0.054,20.7,0.955,0.98,0.936,44.7,43.8,175,4200
2013-02-25,2012,5,22,56,1075.4,0.23,3,Normal,43,7,5,4,78,137,0.13,938.4,0.87,938.4,0,0,0,0,-4,4,43,7,5,0,82,993,990,968.1,21.9,0.564,0.393,0.018,0.957,0.0438,4,0.259,1.22,0.0556,20.6,0.955,0.98,0.936,45.4,44.5,178,4270
2013-02-26,2012,5,22,57,1093.9,0.22,3,Normal,43,7,5,4,78,137,0.13,956.9,0.88,956.9,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.581,0.402,0.0184,0.983,0.0451,4,0.265,1.25,0.0573,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
2013-02-27,2012,5,22,58,1112.7,0.22,3,Normal,43,7,5,4,78,137,0.12,975.7,0.88,975.7,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.3,21.7,0.598,0.411,0.0189,1.01,0.0464,4,0.272,1.28,0.0589,20.5,0.956,0.98,0.936,46.8,45.8,183,4400
2013-02-28,2012,5,22,59,1131.7,0.21,3,Normal,43,7,5,4,78,137,0.12,994.7,0.88,994.7,0,0,0,0,-4,4,43,7,5,0,82,1050,990,968.3,21.7,0.625,0.42,0.0194,1.05,0.0482,4,0.278,1.32,0.061,20.4,0.956,0.98,0.936,47.5,46.5,186,4460
2013-03-01,2012,6,22,60,1150.9,0.21,3,Normal,49,9,9,9,107,183,0.16,967.9,0.84,967.9,0,0,0,0,-9,9,49,9,9,0,116,1030,990,968.4,21.6,0.603,0.407,0.0188,1.01,0.0467,4,0.269,1.28,0.0592,20.3,0.955,0.98,0.936,46.1,45.2,181,4340
2013-03-02,2012,6,22,61,1176,0.21,3,Normal,49,9,9,9,107,183,0.16,993,0.84,993,0,0,0,0,-9,9,49,9,9,0,116,1060,990,968.5,21.5,0.64,0.42,0.0195,1.06,0.0492,4,0.278,1.34,0.0621,20.2,0.955,0.98,0.936,47,46.1,184,4420
2013-03-03,2012,6,22,62,1195.7,0.2,3,Normal,49,9,9,9,107,183,0.15,1013,0.85,1013,0,0,0,0,-9,9,49,9,9,0,116,1080,990,968.5,21.5,0.669,0.451,0.021,1.12,0.0521,4,0.283,1.4,0.0653,20.1,0.955,0.98,0.936,47.6,46.7,187,4480
2013-03-04,2012,6,23,63,1215.5,0.2,3,Normal,49,9,9,9,107,183,0.15,1033,0.85,1033,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.698,0.496,0.0232,1.19,0.0557,4,0.287,1.48,0.0691,19.9,0.955,0.98,0.936,48.2,47.2,189,4540
2013-03-05,2012,6,23,64,1241.4,0.2,3,Normal,49,9,9,9,107,183,0.15,1058,0.85,1058,0,0,0,0,-9,9,49,9,9,0,116,1130,990,968.7,21.3,0.736,0.554,0.026,1.29,0.0605,4,0.292,1.58,0.0741,19.8,0.954,0.98,0.935,48.9,48,192,4600
2013-03-06,2012,6,23,65,1267.6,0.19,3,Normal,49,9,9,9,107,183,0.14,1085,0.86,1085,0,0,0,0,-9,9,49,9,9,0,116,1150,990,968.7,21.3,0.774,0.613,0.0288,1.39,0.0653,4,0.297,1.68,0.0792,19.6,0.954,0.98,0.935,49.7,48.2,193,4630
2013-03-07,2012,6,23,66,1288.1,0.19,3,Normal,49,9,9,9,107,183,0.14,1105,0.86,1100,5,1,0,0,-9,13,50,9,9,0,120,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0682,4,0.3,1.75,0.0824,19.4,0.954,0.98,0.935,50,48.2,193,4630
2013-03-08,2012,6,23,67,1308.9,0.19,3,Normal,49,9,9,9,107,183,0.14,1126,0.86,1100,26,6,1,1,-8,26,55,10,10,1,133,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2013-03-09,2012,6,23,68,1323.8,0.19,3,Normal,49,9,9,9,107,183,0.14,1141,0.86,1100,41,9,1,1,-8,38,58,10,10,1,145,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2013-03-10,2012,6,23,69,1338.8,0.19,3,Normal,49,9,9,9,107,183,0.14,1156,0.86,1100,56,13,2,2,-7,46,62,11,11,2,153,1180,990,969,21,0.822,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2013-03-11,2012,6,24,70,1360,0.18,3,Normal,49,9,9,9,107,183,0.14,1177,0.86,1100,77,17,2,2,-7,63,66,11,11,2,170,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2013-03-12,2012,6,24,71,1375.2,0.18,3,Normal,49,9,9,9,107,183,0.13,1192,0.87,1100,92,21,3,3,-6,71,70,12,12,3,178,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2013-03-13,2012,6,24,72,1390.5,0.18,3,Normal,49,9,9,9,107,183,0.13,1207,0.87,1100,107,24,3,3,-6,83,73,12,12,3,190,1200,990,969.1,20.9,0.841,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2013-03-14,2012,6,24,73,1399.7,0.18,3,Normal,49,9,9,9,107,183,0.13,1217,0.87,1100,117,26,4,4,-5,88,75,13,13,4,195,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,48,192,4600
2013-03-15,2012,6,24,74,1415.1,0.17,3,Normal,49,9,9,9,107,183,0.13,1232,0.87,1100,132,30,4,4,-5,99,79,13,13,4,206,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2013-03-16,2012,6,24,75,1430.6,0.17,3,Normal,49,9,9,9,107,183,0.13,1248,0.87,1100,148,33,4,5,-5,111,82,13,14,4,218,1210,990,969.3,20.7,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2013-03-17,2012,6,24,76,1452.4,0.17,3,Normal,49,9,9,9,107,183,0.13,1269,0.87,1100,169,38,5,5,-4,125,87,14,14,5,232,1220,990,969.3,20.7,0.867,0.648,0.0314,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2013-03-18,2012,6,25,77,1480.7,0.16,3,Normal,49,9,9,9,107,183,0.12,1298,0.88,1100,198,45,6,6,-3,144,94,15,15,6,251,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0888,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2013-03-19,2012,6,25,78,1522.1,0.16,3,Normal,49,9,9,9,107,183,0.12,1339,0.88,1100,239,51,7,7,-2,176,100,16,16,7,283,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2013-03-20,2012,6,25,79,1570.3,0.15,3,Normal,49,9,9,9,107,183,0.12,1387,0.88,1100,287,51,9,9,0,218,100,18,18,9,325,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2013-03-21,2012,6,25,80,1632.4,0.14,3,Normal,49,9,9,9,107,183,0.11,1449,0.89,1100,349,51,9,11,1,277,100,18,20,10,384,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2013-03-22,2012,6,25,81,1702.2,0.13,3,Normal,49,9,9,9,107,183,0.11,1519,0.89,1100,419,51,9,13,4,342,100,18,22,13,449,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.2,181,4340
2013-03-23,2012,6,25,82,1779.9,0.13,3,Normal,49,9,9,9,107,183,0.1,1597,0.9,1100,497,51,9,15,6,416,100,18,24,15,523,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2013-03-24,2012,6,25,83,1865.9,0.12,3,Normal,49,9,9,9,107,183,0.098,1683,0.9,1100,583,51,9,16,8,499,100,18,25,17,606,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2013-03-25,2012,6,26,84,1967.5,0.11,3,Normal,49,9,9,9,107,183,0.093,1784,0.91,1100,684,51,9,16,12,596,100,18,25,21,703,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2013-03-26,2012,6,26,85,2078.2,0.1,3,Normal,49,9,9,9,107,183,0.088,1895,0.91,1100,795,51,9,16,15,704,100,18,25,24,811,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2013-03-27,2012,6,26,86,2183.6,0.091,3,Normal,49,9,9,9,107,183,0.084,2001,0.92,1100,901,51,9,16,18,807,100,18,25,27,914,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2013-03-28,2012,6,26,87,2276,0.083,3,Normal,49,9,9,9,107,183,0.08,2093,0.92,1100,993,51,9,16,21,896,100,18,25,30,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2013-03-29,2012,6,26,88,2339.5,0.078,3,Normal,49,9,9,9,107,183,0.078,2156,0.92,1100,1060,51,9,16,23,957,100,18,25,32,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2013-03-30,2012,6,26,89,2396,0.073,3,Normal,49,9,9,9,107,183,0.076,2213,0.92,1100,1110,51,9,16,24,1010,100,18,25,33,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2013-03-31,2012,6,26,90,2452.9,0.068,3,Normal,49,9,9,9,107,183,0.075,2270,0.93,1100,1170,51,9,16,26,1070,100,18,25,35,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2013-04-01,2012,7,27,91,2502.6,0.064,3,Normal,54,13,14,19,117,217,0.087,2286,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2013-04-02,2012,7,27,92,2544.9,0.061,3,Normal,54,13,14,19,117,217,0.085,2328,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2013-04-03,2012,7,27,93,2579.6,0.058,3,Normal,54,13,14,19,117,217,0.084,2363,0.92,1100,1260,46,5,11,19,1180,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3720
2013-04-04,2012,7,27,94,2614.5,0.055,3,Normal,54,13,14,19,117,217,0.083,2398,0.92,1100,1300,46,5,11,20,1220,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2013-04-05,2012,7,27,95,2641.8,0.053,3,Normal,54,13,14,19,117,217,0.082,2425,0.92,1100,1330,46,5,11,21,1240,100,18,25,40,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2013-04-06,2012,7,27,96,2653.5,0.052,3,Normal,54,13,14,19,117,217,0.082,2437,0.92,1100,1340,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2013-04-07,2012,7,27,97,2665.2,0.051,3,Normal,54,13,14,19,117,217,0.081,2448,0.92,1100,1350,46,5,11,21,1270,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2013-04-08,2012,7,28,98,2669.1,0.051,3,Normal,54,13,14,19,117,217,0.081,2452,0.92,1100,1350,46,5,11,22,1270,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2013-04-09,2012,7,28,99,2665.2,0.051,3,Normal,54,13,14,19,117,217,0.081,2448,0.92,1100,1350,46,5,11,21,1270,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2013-04-10,2012,7,28,100,2653.5,0.052,3,Normal,54,13,14,19,117,217,0.082,2437,0.92,1100,1340,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2013-04-11,2012,7,28,101,2634,0.054,3,Normal,54,13,14,19,117,217,0.082,2417,0.92,1100,1320,46,5,11,21,1230,100,18,25,40,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2013-04-12,2012,7,28,102,2614.5,0.055,3,Normal,54,13,14,19,117,217,0.083,2398,0.92,1100,1300,46,5,11,20,1220,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2013-04-13,2012,7,28,103,2595.1,0.057,3,Normal,54,13,14,19,117,217,0.084,2378,0.92,1100,1280,46,5,11,19,1200,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2013-04-14,2012,7,28,104,2568,0.059,3,Normal,54,13,14,19,117,217,0.085,2351,0.92,1100,1250,46,5,11,19,1170,100,18,25,38,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.8,38.9,155,3730
2013-04-15,2012,7,29,105,2541,0.061,3,Normal,54,13,14,19,117,217,0.085,2324,0.92,1100,1220,46,5,11,18,1140,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2013-04-16,2012,7,29,106,2514.1,0.063,3,Normal,54,13,14,19,117,217,0.086,2297,0.91,1100,1200,46,5,11,17,1120,100,18,25,36,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2013-04-17,2012,7,29,107,2487.3,0.065,3,Normal,54,13,14,19,117,217,0.087,2270,0.91,1100,1170,46,5,11,16,1090,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.923,40.4,39.4,158,3790
2013-04-18,2012,7,29,108,2460.5,0.068,3,Normal,54,13,14,19,117,217,0.088,2244,0.91,1100,1140,46,5,11,15,1070,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2013-04-19,2012,7,29,109,2426.3,0.07,3,Normal,54,13,14,19,117,217,0.089,2209,0.91,1100,1110,46,5,11,14,1030,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2013-04-20,2012,7,29,110,2392.2,0.073,3,Normal,54,13,14,19,117,217,0.091,2175,0.91,1100,1080,46,5,11,13,1000,100,18,25,32,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2013-04-21,2012,7,29,111,2358.3,0.076,3,Normal,54,13,14,19,117,217,0.092,2141,0.91,1100,1040,46,5,11,12,967,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2013-04-22,2012,7,30,112,2324.5,0.079,3,Normal,54,13,14,19,117,217,0.093,2107,0.91,1100,1010,46,5,11,11,934,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2013-04-23,2012,7,30,113,2290.9,0.082,3,Normal,54,13,14,19,117,217,0.095,2074,0.91,1100,974,46,5,11,10,902,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2013-04-24,2012,7,30,114,2250,0.085,3,Normal,54,13,14,19,117,217,0.096,2033,0.9,1100,933,46,5,11,9,862,100,18,25,28,979,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2013-04-25,2012,7,30,115,2194.7,0.09,3,Normal,54,13,14,19,117,217,0.099,1978,0.9,1100,878,46,5,11,7,809,100,18,25,26,926,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2013-04-26,2012,7,30,116,2139.8,0.095,3,Normal,54,13,14,19,117,217,0.1,1923,0.9,1100,823,46,5,11,6,755,100,18,25,25,872,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2013-04-27,2012,7,30,117,2085.4,0.1,3,Normal,54,13,14,19,117,217,0.1,1868,0.9,1100,768,46,5,11,4,702,100,18,25,23,819,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2013-04-28,2012,7,30,118,2031.5,0.11,3,Normal,54,13,14,19,117,217,0.11,1814,0.89,1100,714,46,5,11,2,650,100,18,25,21,767,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2013-04-29,2012,7,31,119,1985.2,0.11,3,Normal,54,13,14,19,117,217,0.11,1768,0.89,1100,668,46,5,11,1,605,100,18,25,20,722,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2013-04-30,2012,7,31,120,1939.2,0.11,3,Normal,54,13,14,19,117,217,0.11,1722,0.89,1100,622,46,5,11,0,560,100,18,25,19,677,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2013-05-01,2012,8,31,121,1893.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.1,1702,0.9,1100,602,53,8,15,8,518,100,18,25,18,633,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2013-05-02,2012,8,31,122,1848.5,0.12,4,Mod_Dry,47,10,10,10,115,192,0.1,1657,0.9,1100,557,53,8,15,7,474,100,18,25,17,589,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2013-05-03,2012,8,31,123,1803.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.11,1612,0.89,1100,512,53,8,15,5,431,100,18,25,15,546,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
2013-05-04,2012,8,31,124,1766.3,0.13,4,Mod_Dry,47,10,10,10,115,192,0.11,1574,0.89,1100,474,53,8,14,4,395,100,18,24,14,510,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2013-05-05,2012,8,31,125,1729,0.13,4,Mod_Dry,47,10,10,10,115,192,0.11,1537,0.89,1100,437,53,8,13,3,360,100,18,23,13,475,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2013-05-06,2012,8,32,126,1692.1,0.14,4,Mod_Dry,47,10,10,10,115,192,0.11,1500,0.89,1100,400,53,8,12,2,325,100,18,22,12,440,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0787,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.3,181,4350
2013-05-07,2012,8,32,127,1655.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.12,1464,0.88,1100,364,53,8,11,1,291,100,18,21,11,406,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2013-05-08,2012,8,32,128,1619.3,0.14,4,Mod_Dry,47,10,10,10,115,192,0.12,1427,0.88,1100,327,53,8,10,0,256,100,18,20,10,371,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2013-05-09,2012,8,32,129,1583.3,0.15,4,Mod_Dry,47,10,10,10,115,192,0.12,1391,0.88,1100,291,53,8,9,-1,222,100,18,19,9,337,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2013-05-10,2012,8,32,130,1547.7,0.15,4,Mod_Dry,47,10,10,10,115,192,0.12,1356,0.88,1100,256,53,8,8,-2,189,100,18,18,8,304,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2013-05-11,2012,8,32,131,1512.5,0.16,4,Mod_Dry,47,10,10,10,115,192,0.13,1320,0.87,1100,220,50,7,7,-3,159,97,17,17,7,274,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2013-05-12,2012,8,32,132,1483.9,0.16,4,Mod_Dry,47,10,10,10,115,192,0.13,1292,0.87,1100,192,43,6,6,-4,141,90,16,16,6,256,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2013-05-13,2012,8,33,133,1455.6,0.17,4,Mod_Dry,47,10,10,10,115,192,0.13,1264,0.87,1100,164,37,5,5,-5,122,84,15,15,5,237,1210,990,969.3,20.7,0.866,0.648,0.0314,1.51,0.0733,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2013-05-14,2012,8,33,134,1427.5,0.17,4,Mod_Dry,47,10,10,10,115,192,0.14,1236,0.86,1100,136,31,4,4,-6,103,78,14,14,4,218,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2013-05-15,2012,8,33,135,1399.7,0.18,4,Mod_Dry,47,10,10,10,115,192,0.14,1208,0.86,1100,108,24,3,3,-7,85,71,13,13,3,200,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,48.9,48,192,4600
2013-05-16,2012,8,33,136,1353.9,0.18,4,Mod_Dry,47,10,10,10,115,192,0.14,1162,0.86,1100,62,14,2,2,-8,52,61,12,12,2,167,1190,990,969,21,0.823,0.648,0.0309,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2013-05-17,2012,8,33,137,1302.9,0.19,4,Mod_Dry,47,10,10,10,115,192,0.15,1111,0.85,1100,11,2,0,0,-10,19,49,10,10,0,134,1170,990,968.9,21.1,0.8,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2013-05-18,2012,8,33,138,1258.8,0.2,4,Mod_Dry,47,10,10,10,115,192,0.15,1067,0.85,1067,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.748,0.573,0.0269,1.32,0.0621,4,0.293,1.61,0.0759,19.7,0.954,0.98,0.935,49.1,48.1,192,4620
2013-05-19,2012,8,33,139,1215.5,0.2,4,Mod_Dry,47,10,10,10,115,192,0.16,1024,0.84,1024,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.685,0.476,0.0222,1.16,0.0542,4,0.285,1.45,0.0675,20,0.955,0.98,0.936,47.9,46.9,188,4500
2013-05-20,2012,8,34,140,1178.8,0.21,4,Mod_Dry,47,10,10,10,115,192,0.16,986.8,0.84,986.8,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.631,0.417,0.0193,1.05,0.0486,4,0.276,1.32,0.0614,20.2,0.955,0.98,0.936,46.7,45.8,183,4400
2013-05-21,2012,8,34,141,1142.7,0.21,4,Mod_Dry,47,10,10,10,115,192,0.17,950.7,0.83,950.7,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.3,21.7,0.586,0.399,0.0184,0.986,0.0455,4,0.263,1.25,0.0577,20.4,0.955,0.98,0.936,45.4,44.5,178,4270
2013-05-22,2012,8,34,142,1112.7,0.22,4,Mod_Dry,47,10,10,10,115,192,0.17,920.7,0.83,920.7,0,0,0,0,-10,10,47,10,10,0,125,988,990,968.3,21.7,0.559,0.385,0.0177,0.944,0.0434,4,0.253,1.2,0.055,20.5,0.955,0.98,0.936,44.3,43.4,174,4170
2013-05-23,2012,8,34,143,1083.3,0.22,4,Mod_Dry,47,10,10,10,115,192,0.18,891.3,0.82,891.3,0,0,0,0,-10,10,47,10,10,0,125,958,990,968.2,21.8,0.532,0.37,0.017,0.903,0.0413,4,0.243,1.15,0.0525,20.7,0.955,0.98,0.936,43.2,42.3,169,4060
2013-05-24,2012,8,34,144,1054.4,0.23,4,Mod_Dry,47,10,10,10,115,192,0.18,862.4,0.82,862.4,0,0,0,0,-10,10,47,10,10,0,125,929,990,968.1,21.9,0.506,0.356,0.0163,0.862,0.0393,4,0.234,1.1,0.05,20.8,0.954,0.98,0.935,42,41.2,165,3960
2013-05-25,2012,8,34,145,1026.2,0.24,4,Mod_Dry,47,10,10,10,115,192,0.19,834.2,0.81,834.2,0,0,0,0,-10,10,47,10,10,0,125,901,990,968,22,0.48,0.343,0.0156,0.823,0.0374,4,0.224,1.05,0.0475,21,0.954,0.978,0.933,40.9,40,160,3840
2013-05-26,2012,8,34,146,1003.6,0.24,4,Mod_Dry,47,10,10,10,115,192,0.19,811.6,0.81,811.6,0,0,0,0,-10,10,47,10,10,0,125,879,990,967.9,22.1,0.459,0.332,0.015,0.791,0.0358,4,0.216,1.01,0.0456,21.1,0.953,0.976,0.93,40,39,156,3750
2013-05-27,2012,8,35,147,981.43,0.24,4,Mod_Dry,47,10,10,10,115,192,0.2,789.4,0.8,789.4,0,0,0,0,-10,10,47,10,10,0,125,856,990,967.8,22.2,0.439,0.321,0.0145,0.76,0.0343,3,0.291,1.05,0.0474,21.1,0.956,0.98,0.937,52.1,48.2,145,3470
2013-05-28,2012,8,35,148,959.75,0.25,4,Mod_Dry,47,10,10,10,115,192,0.2,767.8,0.8,767.8,0,0,0,0,-10,10,47,10,10,0,125,835,990,967.7,22.3,0.419,0.311,0.014,0.73,0.0328,3,0.285,1.01,0.0456,21.2,0.956,0.98,0.937,51,48.2,145,3470
2013-05-29,2012,8,35,149,938.59,0.25,4,Mod_Dry,47,10,10,10,115,192,0.2,746.6,0.8,746.6,0,0,0,0,-10,10,47,10,10,0,125,814,990,967.7,22.3,0.4,0.3,0.0134,0.699,0.0313,3,0.278,0.978,0.0438,21.4,0.957,0.98,0.938,49.9,48.2,145,3470
2013-05-30,2012,8,35,150,922.5,0.26,4,Mod_Dry,47,10,10,10,115,192,0.21,730.5,0.79,730.5,0,0,0,0,-10,10,47,10,10,0,125,798,990,967.6,22.4,0.385,0.289,0.0129,0.674,0.0301,3,0.271,0.945,0.0422,21.5,0.957,0.98,0.938,49,48.1,144,3460
2013-05-31,2012,8,35,151,906.76,0.26,4,Mod_Dry,47,10,10,10,115,192,0.21,714.8,0.79,714.8,0,0,0,0,-10,10,47,10,10,0,125,782,990,967.5,22.5,0.371,0.278,0.0124,0.649,0.0289,3,0.264,0.913,0.0406,21.6,0.957,0.98,0.938,48.2,47.2,142,3400
2013-06-01,2012,9,35,152,891.39,0.27,4,Mod_Dry,45,10,9,9,88,161,0.18,730.4,0.82,730.4,0,0,0,0,-9,9,45,10,9,0,97,794,990,967.5,22.5,0.382,0.289,0.0128,0.671,0.0298,3,0.271,0.942,0.0418,21.6,0.957,0.98,0.938,49.3,48.2,145,3470
2013-06-02,2012,9,35,153,876.42,0.27,4,Mod_Dry,45,10,9,9,88,161,0.18,715.4,0.82,715.4,0,0,0,0,-9,9,45,10,9,0,97,779,990,967.4,22.6,0.369,0.279,0.0123,0.648,0.0287,3,0.264,0.913,0.0404,21.7,0.957,0.98,0.938,48.5,47.5,143,3420
2013-06-03,2012,9,36,154,861.88,0.28,4,Mod_Dry,45,10,9,9,88,161,0.19,700.9,0.81,700.9,0,0,0,0,-9,9,45,10,9,0,97,765,990,967.3,22.7,0.361,0.269,0.0119,0.63,0.0278,3,0.258,0.888,0.0392,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
2013-06-04,2012,9,36,155,847.8,0.28,4,Mod_Dry,45,10,9,9,88,161,0.19,686.8,0.81,686.8,0,0,0,0,-9,9,45,10,9,0,97,751,990,967.3,22.7,0.353,0.26,0.0114,0.613,0.027,3,0.252,0.865,0.0381,21.8,0.957,0.98,0.938,46.9,46,138,3310
2013-06-05,2012,9,36,156,834.24,0.29,4,Mod_Dry,45,10,9,9,88,161,0.19,673.2,0.81,673.2,0,0,0,0,-9,9,45,10,9,0,97,737,990,967.2,22.8,0.345,0.251,0.011,0.596,0.0262,3,0.245,0.842,0.037,21.9,0.957,0.98,0.938,46.2,45.2,136,3260
2013-06-06,2012,9,36,157,821.24,0.29,4,Mod_Dry,45,10,9,9,88,161,0.2,660.2,0.8,660.2,0,0,0,0,-9,9,45,10,9,0,97,724,990,967.2,22.8,0.338,0.242,0.0106,0.58,0.0254,3,0.24,0.82,0.0359,22,0.956,0.98,0.937,45.4,44.5,133,3200
2013-06-07,2012,9,36,158,808.89,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,647.9,0.8,647.9,0,0,0,0,-9,9,45,10,9,0,97,712,990,967.1,22.9,0.331,0.234,0.0102,0.565,0.0247,3,0.234,0.799,0.0349,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
2013-06-08,2012,9,36,159,797.29,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,636.3,0.8,636.3,0,0,0,0,-9,9,45,10,9,0,97,700,990,967.1,22.9,0.324,0.226,0.00987,0.551,0.024,3,0.229,0.779,0.034,22.1,0.956,0.98,0.936,44,43.1,129,3100
2013-06-09,2012,9,36,160,789.56,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,628.6,0.8,628.6,0,0,0,0,-9,9,45,10,9,0,97,693,990,967.1,22.9,0.32,0.221,0.00963,0.541,0.0236,3,0.225,0.766,0.0334,22.2,0.955,0.98,0.936,43.5,42.7,128,3070
2013-06-10,2012,9,37,161,782.41,0.31,4,Mod_Dry,45,10,9,9,88,161,0.21,621.4,0.79,621.4,0,0,0,0,-9,9,45,10,9,0,97,685,990,967,23,0.316,0.216,0.00941,0.532,0.0232,3,0.222,0.754,0.0328,22.2,0.955,0.98,0.936,43.1,42.2,127,3040
2013-06-11,2012,9,37,162,776,0.32,4,Mod_Dry,45,10,9,9,88,161,0.21,615,0.79,615,0,0,0,0,-9,9,45,10,9,0,97,679,990,967,23,0.312,0.212,0.00921,0.524,0.0228,3,0.219,0.743,0.0323,22.3,0.955,0.98,0.936,42.7,41.9,126,3010
2013-06-12,2012,9,37,163,770.04,0.32,4,Mod_Dry,45,10,9,9,88,161,0.21,609,0.79,609,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00903,0.517,0.0225,3,0.217,0.733,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2013-06-13,2012,9,37,164,757.19,0.33,4,Mod_Dry,45,10,9,9,88,161,0.21,596.2,0.79,596.2,0,0,0,0,-9,9,45,10,9,0,97,660,990,966.9,23.1,0.302,0.199,0.00864,0.501,0.0217,3,0.211,0.712,0.0308,22.4,0.954,0.979,0.934,41.6,40.7,122,2930
2013-06-14,2012,9,37,165,744.89,0.33,4,Mod_Dry,45,10,9,9,88,161,0.22,583.9,0.78,583.9,0,0,0,0,-9,9,45,10,9,0,97,648,990,966.9,23.1,0.295,0.191,0.00826,0.486,0.021,3,0.205,0.691,0.0299,22.4,0.953,0.978,0.932,40.8,39.9,120,2870
2013-06-15,2012,9,37,166,733.67,0.33,4,Mod_Dry,45,10,9,9,88,161,0.22,572.7,0.78,572.7,0,0,0,0,-9,9,45,10,9,0,97,637,990,966.8,23.2,0.288,0.184,0.00792,0.472,0.0204,3,0.2,0.672,0.029,22.5,0.952,0.976,0.93,40.1,39.1,117,2820
2013-06-16,2012,9,37,167,721.92,0.34,4,Mod_Dry,45,10,9,9,88,161,0.22,560.9,0.78,560.9,0,0,0,0,-9,9,45,10,9,0,97,625,990,966.8,23.2,0.282,0.176,0.00757,0.457,0.0197,3,0.195,0.652,0.0281,22.6,0.951,0.975,0.927,39.4,38.4,115,2760
2013-06-17,2012,9,38,168,710.16,0.34,4,Mod_Dry,45,10,9,9,88,161,0.23,549.2,0.77,549.2,0,0,0,0,-9,9,45,10,9,0,97,613,990,966.7,23.3,0.275,0.168,0.00722,0.443,0.019,3,0.19,0.632,0.0272,22.6,0.951,0.973,0.925,38.6,37.6,113,2710
2013-06-18,2012,9,38,169,698.95,0.35,4,Mod_Dry,45,10,9,9,88,161,0.23,538,0.77,538,0,0,0,0,-9,9,45,10,9,0,97,602,990,966.7,23.3,0.269,0.16,0.00688,0.429,0.0184,3,0.185,0.614,0.0263,22.7,0.95,0.971,0.923,37.9,36.8,110,2650
2013-06-19,2012,9,38,170,688.83,0.35,4,Mod_Dry,45,10,9,9,88,161,0.23,527.8,0.77,527.8,0,0,0,0,-9,9,45,10,9,0,97,592,990,966.7,23.3,0.263,0.154,0.00658,0.416,0.0178,3,0.18,0.596,0.0256,22.7,0.949,0.97,0.921,37.2,36.1,108,2600
2013-06-20,2012,9,38,171,678.17,0.36,4,Mod_Dry,45,10,9,9,88,161,0.24,517.2,0.76,517.2,0,0,0,0,-9,9,45,10,9,0,97,581,990,966.6,23.4,0.257,0.146,0.00626,0.403,0.0172,3,0.175,0.578,0.0247,22.8,0.948,0.97,0.92,36.6,35.5,106,2550
2013-06-21,2012,9,38,172,667.5,0.36,4,Mod_Dry,45,10,9,9,88,161,0.24,506.5,0.76,506.5,0,0,0,0,-9,9,45,10,9,0,97,571,990,966.6,23.4,0.251,0.139,0.00595,0.39,0.0166,3,0.17,0.56,0.0239,22.9,0.947,0.97,0.918,35.9,34.8,104,2500
2013-06-22,2012,9,38,173,657.39,0.37,4,Mod_Dry,45,10,9,9,88,161,0.24,496.4,0.76,496.4,0,0,0,0,-9,9,45,10,9,0,97,560,990,966.5,23.5,0.245,0.133,0.00568,0.378,0.0161,3,0.166,0.544,0.0232,22.9,0.946,0.97,0.918,35.2,34.1,102,2460
2013-06-23,2012,9,38,174,648.36,0.37,4,Mod_Dry,45,10,9,9,88,161,0.25,487.4,0.75,487.4,0,0,0,0,-9,9,45,10,9,0,97,551,990,966.5,23.5,0.24,0.129,0.00549,0.369,0.0157,2,0.271,0.64,0.0272,22.9,0.956,0.98,0.937,52.2,48.2,96.4,2310
2013-06-24,2012,9,39,175,638.79,0.37,4,Mod_Dry,45,10,9,9,88,161,0.25,477.8,0.75,477.8,0,0,0,0,-9,9,45,10,9,0,97,542,990,966.5,23.5,0.234,0.125,0.00529,0.359,0.0152,2,0.265,0.624,0.0265,22.9,0.956,0.98,0.937,51.4,48.2,96.4,2310
2013-06-25,2012,9,39,176,629.22,0.38,4,Mod_Dry,45,10,9,9,88,161,0.26,468.2,0.74,468.2,0,0,0,0,-9,9,45,10,9,0,97,532,990,966.4,23.6,0.229,0.12,0.00509,0.349,0.0148,2,0.259,0.608,0.0258,23,0.957,0.98,0.938,50.5,48.2,96.4,2310
2013-06-26,2012,9,39,177,620.2,0.38,4,Mod_Dry,45,10,9,9,88,161,0.26,459.2,0.74,459.2,0,0,0,0,-9,9,45,10,9,0,97,523,990,966.4,23.6,0.224,0.116,0.0049,0.34,0.0144,2,0.252,0.592,0.0251,23,0.958,0.98,0.938,49.6,48.2,96.4,2310
2013-06-27,2012,9,39,178,611.17,0.39,4,Mod_Dry,45,10,9,9,88,161,0.26,450.2,0.74,450.2,0,0,0,0,-9,9,45,10,9,0,97,514,990,966.3,23.7,0.219,0.111,0.00471,0.33,0.014,2,0.246,0.577,0.0244,23.1,0.958,0.98,0.939,48.8,47.8,95.7,2300
2013-06-28,2012,9,39,179,603.24,0.39,4,Mod_Dry,45,10,9,9,88,161,0.27,442.2,0.73,442.2,0,0,0,0,-9,9,45,10,9,0,97,506,990,966.3,23.7,0.214,0.108,0.00455,0.322,0.0136,2,0.241,0.563,0.0238,23.1,0.958,0.98,0.938,48,47.1,94.1,2260
2013-06-29,2012,9,39,180,594.77,0.39,4,Mod_Dry,45,10,9,9,88,161,0.27,433.8,0.73,433.8,0,0,0,0,-9,9,45,10,9,0,97,498,990,966.3,23.7,0.211,0.104,0.00437,0.315,0.0133,2,0.235,0.55,0.0232,23.2,0.957,0.98,0.938,47.2,46.2,92.5,2220
2013-06-30,2012,9,39,181,586.29,0.4,4,Mod_Dry,45,10,9,9,88,161,0.28,425.3,0.72,425.3,0,0,0,0,-9,9,45,10,9,0,97,489,990,966.2,23.8,0.208,0.0997,0.0042,0.308,0.013,2,0.23,0.538,0.0226,23.2,0.957,0.98,0.937,46.3,45.4,90.8,2180
2013-07-01,2012,10,40,182,577.81,0.4,4,Mod_Dry,42,9,8,6,70,135,0.23,442.8,0.77,442.8,0,0,0,0,-6,6,42,9,8,0,76,502,990,966.2,23.8,0.213,0.108,0.00454,0.321,0.0135,2,0.241,0.562,0.0236,23.2,0.958,0.98,0.939,48.3,47.4,94.7,2270
2013-07-02,2012,10,40,183,569.34,0.41,4,Mod_Dry,42,9,8,6,70,135,0.24,434.3,0.76,434.3,0,0,0,0,-6,6,42,9,8,0,76,493,990,966.2,23.8,0.21,0.104,0.00436,0.314,0.0132,2,0.236,0.549,0.023,23.3,0.957,0.98,0.938,47.5,46.5,93.1,2230
2013-07-03,2012,10,40,184,561.41,0.41,4,Mod_Dry,42,9,8,6,70,135,0.24,426.4,0.76,426.4,0,0,0,0,-6,6,42,9,8,0,76,485,990,966.1,23.9,0.207,0.1,0.0042,0.307,0.0129,2,0.23,0.537,0.0225,23.3,0.957,0.98,0.937,46.7,45.7,91.5,2200
2013-07-04,2012,10,40,185,553.48,0.41,4,Mod_Dry,42,9,8,6,70,135,0.24,418.5,0.76,418.5,0,0,0,0,-6,6,42,9,8,0,76,477,990,966.1,23.9,0.204,0.0965,0.00404,0.301,0.0126,2,0.225,0.526,0.022,23.4,0.956,0.98,0.937,45.9,45,89.9,2160
2013-07-05,2012,10,40,186,546.64,0.42,4,Mod_Dry,42,9,8,6,70,135,0.25,411.6,0.75,411.6,0,0,0,0,-6,6,42,9,8,0,76,471,990,966.1,23.9,0.202,0.0933,0.0039,0.295,0.0123,2,0.22,0.515,0.0215,23.4,0.956,0.98,0.937,45.2,44.3,88.6,2130
2013-07-06,2012,10,40,187,539.26,0.42,4,Mod_Dry,42,9,8,6,70,135,0.25,404.3,0.75,404.3,0,0,0,0,-6,6,42,9,8,0,76,463,990,966,24,0.199,0.0898,0.00375,0.289,0.012,2,0.215,0.504,0.021,23.5,0.955,0.98,0.936,44.4,43.5,87.1,2090
2013-07-07,2012,10,40,188,531.88,0.43,4,Mod_Dry,42,9,8,6,70,135,0.25,396.9,0.75,396.9,0,0,0,0,-6,6,42,9,8,0,76,456,990,966,24,0.196,0.0863,0.0036,0.283,0.0118,2,0.21,0.493,0.0205,23.5,0.955,0.98,0.935,43.7,42.8,85.6,2050
2013-07-08,2012,10,41,189,524.49,0.43,4,Mod_Dry,42,9,8,6,70,135,0.26,389.5,0.74,389.5,0,0,0,0,-6,6,42,9,8,0,76,448,990,966,24,0.194,0.0828,0.00345,0.277,0.0115,2,0.205,0.482,0.0201,23.6,0.954,0.98,0.935,42.9,42,84.1,2020
2013-07-09,2012,10,41,190,517.11,0.44,4,Mod_Dry,42,9,8,6,70,135,0.26,382.1,0.74,382.1,0,0,0,0,-6,6,42,9,8,0,76,441,990,965.9,24.1,0.191,0.0794,0.0033,0.271,0.0112,2,0.2,0.471,0.0196,23.6,0.953,0.98,0.934,42.1,41.3,82.6,1980
2013-07-10,2012,10,41,191,510.28,0.44,4,Mod_Dry,42,9,8,6,70,135,0.27,375.3,0.73,375.3,0,0,0,0,-6,6,42,9,8,0,76,434,990,965.9,24.1,0.189,0.0761,0.00316,0.265,0.011,2,0.196,0.461,0.0191,23.6,0.952,0.979,0.932,41.4,40.5,81.1,1950
2013-07-11,2012,10,41,192,503.44,0.45,4,Mod_Dry,42,9,8,6,70,135,0.27,368.4,0.73,368.4,0,0,0,0,-6,6,42,9,8,0,76,427,990,965.9,24.1,0.186,0.0729,0.00302,0.259,0.0107,2,0.191,0.45,0.0187,23.7,0.951,0.978,0.93,40.7,39.8,79.5,1910
2013-07-12,2012,10,41,193,497.7,0.45,4,Mod_Dry,42,9,8,6,70,135,0.27,362.7,0.73,362.7,0,0,0,0,-6,6,42,9,8,0,76,422,990,965.8,24.2,0.184,0.0702,0.00291,0.255,0.0105,2,0.187,0.442,0.0183,23.7,0.95,0.976,0.928,40.1,39.1,78.3,1880
2013-07-13,2012,10,41,194,491.41,0.45,4,Mod_Dry,42,9,8,6,70,135,0.28,356.4,0.72,356.4,0,0,0,0,-6,6,42,9,8,0,76,415,990,965.8,24.2,0.182,0.0672,0.00278,0.249,0.0103,2,0.183,0.432,0.0179,23.8,0.949,0.975,0.925,39.4,38.4,76.8,1840
2013-07-14,2012,10,41,195,485.12,0.46,4,Mod_Dry,42,9,8,6,70,135,0.28,350.1,0.72,350.1,0,0,0,0,-6,6,42,9,8,0,76,409,990,965.8,24.2,0.18,0.0643,0.00265,0.244,0.0101,2,0.179,0.423,0.0175,23.8,0.948,0.973,0.923,38.7,37.7,75.4,1810
2013-07-15,2012,10,42,196,478.83,0.46,4,Mod_Dry,42,9,8,6,70,135,0.28,343.8,0.72,343.8,0,0,0,0,-6,6,42,9,8,0,76,403,990,965.8,24.2,0.178,0.0613,0.00253,0.239,0.00986,2,0.175,0.414,0.0171,23.8,0.948,0.972,0.921,38.1,37,74,1780
2013-07-16,2012,10,42,197,472.54,0.47,4,Mod_Dry,42,9,8,6,70,135,0.29,337.5,0.71,337.5,0,0,0,0,-6,6,42,9,8,0,76,397,990,965.7,24.3,0.175,0.0583,0.0024,0.234,0.00963,2,0.17,0.404,0.0166,23.9,0.947,0.97,0.919,37.4,36.3,72.6,1740
2013-07-17,2012,10,42,198,466.8,0.47,4,Mod_Dry,42,9,8,6,70,135,0.29,331.8,0.71,331.8,0,0,0,0,-6,6,42,9,8,0,76,391,990,965.7,24.3,0.173,0.0556,0.00229,0.229,0.00943,2,0.166,0.396,0.0163,23.9,0.946,0.97,0.917,36.8,35.7,71.4,1710
2013-07-18,2012,10,42,199,461.06,0.47,4,Mod_Dry,42,9,8,6,70,135,0.29,326.1,0.71,326.1,0,0,0,0,-6,6,42,9,8,0,76,385,990,965.7,24.3,0.171,0.0529,0.00217,0.224,0.00922,2,0.163,0.387,0.0159,23.9,0.945,0.97,0.916,36.2,35.1,70.2,1680
2013-07-19,2012,10,42,200,455.31,0.48,4,Mod_Dry,42,9,8,6,70,135,0.3,320.3,0.7,320.3,0,0,0,0,-6,6,42,9,8,0,76,379,990,965.6,24.4,0.169,0.0502,0.00206,0.22,0.00902,2,0.159,0.378,0.0155,24,0.944,0.97,0.916,35.5,34.5,69,1650
2013-07-20,2012,10,42,201,449.57,0.48,4,Mod_Dry,42,9,8,6,70,135,0.3,314.6,0.7,314.6,0,0,0,0,-6,6,42,9,8,0,76,374,990,965.6,24.4,0.167,0.0475,0.00195,0.215,0.00881,2,0.155,0.37,0.0152,24,0.943,0.97,0.915,34.9,33.9,67.8,1630
2013-07-21,2012,10,42,202,444.92,0.49,3,Normal,50,10,9,9,108,186,0.42,258.9,0.58,258.9,0,0,0,0,-9,9,50,10,9,0,117,328,990,965.6,24.4,0.151,0.0212,0.000869,0.172,0.00707,2,0.117,0.29,0.0119,24.1,0.932,0.97,0.904,28.5,27.7,55.3,1330
2013-07-22,2012,10,43,203,439.73,0.49,3,Normal,50,10,9,9,108,186,0.42,253.7,0.58,253.7,0,0,0,0,-9,9,50,10,9,0,117,323,990,965.6,24.4,0.149,0.0188,0.000768,0.168,0.00689,2,0.114,0.282,0.0115,24.1,0.931,0.97,0.903,28,27.1,54.2,1300
2013-07-23,2012,10,43,204,434.53,0.49,3,Normal,50,10,9,9,108,186,0.43,248.5,0.57,248.5,0,0,0,0,-9,9,50,10,9,0,117,318,990,965.6,24.4,0.148,0.0169,0.00069,0.164,0.00673,2,0.11,0.275,0.0112,24.2,0.929,0.97,0.902,27.4,26.6,53.1,1270
2013-07-24,2012,10,43,205,429.34,0.5,3,Normal,50,10,9,9,108,186,0.43,243.3,0.57,243.3,0,0,0,0,-9,9,50,10,9,0,117,312,990,965.5,24.5,0.146,0.0164,0.000672,0.162,0.00663,2,0.107,0.269,0.011,24.2,0.928,0.97,0.9,26.8,26,52,1250
2013-07-25,2012,10,43,206,424.14,0.5,3,Normal,50,10,9,9,108,186,0.44,238.1,0.56,238.1,0,0,0,0,-9,9,50,10,9,0,117,307,990,965.5,24.5,0.144,0.016,0.000653,0.16,0.00653,2,0.103,0.263,0.0107,24.2,0.926,0.97,0.898,26.2,25.4,50.8,1220
2013-07-26,2012,10,43,207,418.95,0.5,3,Normal,50,10,9,9,108,186,0.44,232.9,0.56,232.9,0,0,0,0,-9,9,50,10,9,0,117,302,990,965.5,24.5,0.142,0.0156,0.000634,0.158,0.00643,1,0.257,0.415,0.0169,24.1,0.957,0.98,0.938,52.7,48.2,48.2,1160
2013-07-27,2012,10,43,208,414.3,0.51,3,Normal,50,10,9,9,108,186,0.45,228.3,0.55,228.3,0,0,0,0,-9,9,50,10,9,0,117,297,990,965.5,24.5,0.14,0.0152,0.000618,0.156,0.00634,1,0.251,0.406,0.0166,24.1,0.958,0.98,0.939,51.7,48.2,48.2,1160
2013-07-28,2012,10,43,209,409.65,0.51,3,Normal,50,10,9,9,108,186,0.45,223.7,0.55,223.7,0,0,0,0,-9,9,50,10,9,0,117,293,990,965.4,24.6,0.139,0.0148,0.000601,0.154,0.00625,1,0.244,0.398,0.0162,24.2,0.958,0.98,0.939,50.8,48.2,48.2,1160
2013-07-29,2012,10,44,210,405,0.52,3,Normal,50,10,9,9,108,186,0.46,219,0.54,219,0,0,0,0,-9,9,50,10,9,0,117,288,990,965.4,24.6,0.137,0.0144,0.000584,0.152,0.00617,1,0.238,0.39,0.0159,24.2,0.958,0.98,0.939,49.8,48.2,48.2,1160
2013-07-30,2012,10,44,211,400.35,0.52,3,Normal,50,10,9,9,108,186,0.47,214.3,0.54,214.3,0,0,0,0,-9,9,50,10,9,0,117,283,990,965.4,24.6,0.136,0.014,0.000568,0.15,0.00608,1,0.232,0.381,0.0155,24.2,0.957,0.98,0.938,48.7,47.8,47.8,1150
2013-07-31,2012,10,44,212,395.71,0.52,3,Normal,50,10,9,9,108,186,0.47,209.7,0.53,209.7,0,0,0,0,-9,9,50,10,9,0,117,279,990,965.4,24.6,0.134,0.0136,0.000551,0.147,0.00599,1,0.226,0.373,0.0152,24.2,0.956,0.98,0.937,47.7,46.7,46.7,1120
2013-08-01,2012,11,44,213,391.06,0.53,3,Normal,47,8,6,5,89,155,0.4,236.1,0.6,236.1,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.000642,0.156,0.00634,2,0.102,0.258,0.0105,24.4,0.925,0.97,0.897,26.1,25.3,50.7,1220
2013-08-02,2012,11,44,214,386.41,0.53,3,Normal,47,8,6,5,89,155,0.4,231.4,0.6,231.4,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.139,0.0154,0.000625,0.154,0.00625,1,0.255,0.409,0.0166,24.3,0.958,0.98,0.938,52.7,48.2,48.2,1160
2013-08-03,2012,11,44,215,381.21,0.54,3,Normal,47,8,6,5,89,155,0.41,226.2,0.59,226.2,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.015,0.000607,0.152,0.00615,1,0.248,0.4,0.0162,24.3,0.959,0.98,0.939,51.7,48.2,48.2,1160
2013-08-04,2012,11,44,216,376.02,0.54,3,Normal,47,8,6,5,89,155,0.41,221,0.59,221,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0145,0.000588,0.15,0.00605,1,0.241,0.39,0.0158,24.3,0.958,0.98,0.939,50.5,48.2,48.2,1160
2013-08-05,2012,11,45,217,370.82,0.55,3,Normal,47,8,6,5,89,155,0.42,215.8,0.58,215.8,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.00057,0.147,0.00595,1,0.234,0.381,0.0154,24.4,0.957,0.98,0.938,49.4,48.2,48.2,1160
2013-08-06,2012,11,45,218,366.17,0.55,3,Normal,47,8,6,5,89,155,0.42,211.2,0.58,211.2,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.132,0.0137,0.000553,0.145,0.00587,1,0.228,0.373,0.0151,24.4,0.957,0.98,0.938,48.3,47.4,47.4,1140
2013-08-07,2012,11,45,219,361.53,0.55,3,Normal,47,8,6,5,89,155,0.43,206.5,0.57,206.5,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0133,0.000537,0.143,0.00578,1,0.221,0.365,0.0147,24.4,0.956,0.98,0.937,47.3,46.4,46.4,1110
