date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-08-08,2012,11,45,220,356.88,0.56,3,Normal,47,8,6,5,89,155,0.43,201.9,0.57,201.9,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.00052,0.141,0.00569,1,0.215,0.356,0.0144,24.5,0.955,0.98,0.936,46.3,45.3,45.3,1090
2013-08-09,2012,11,45,221,353.32,0.56,3,Normal,47,8,6,5,89,155,0.44,198.3,0.56,198.3,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000508,0.14,0.00562,1,0.21,0.35,0.0141,24.5,0.954,0.98,0.935,45.4,44.5,44.5,1070
2013-08-10,2012,11,45,222,349.22,0.57,3,Normal,47,8,6,5,89,155,0.44,194.2,0.56,194.2,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.126,0.0123,0.000493,0.138,0.00555,1,0.205,0.343,0.0138,24.5,0.953,0.98,0.934,44.5,43.6,43.6,1050
2013-08-11,2012,11,45,223,345.12,0.57,3,Normal,47,8,6,5,89,155,0.45,190.1,0.55,190.1,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000479,0.136,0.00547,1,0.199,0.335,0.0135,24.5,0.952,0.98,0.933,43.6,42.7,42.7,1020
2013-08-12,2012,11,46,224,341.02,0.58,3,Normal,47,8,6,5,89,155,0.46,186,0.55,186,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0116,0.000464,0.134,0.00539,1,0.194,0.328,0.0132,24.6,0.951,0.98,0.932,42.6,41.8,41.8,1000
2013-08-13,2012,11,46,225,336.92,0.58,3,Normal,47,8,6,5,89,155,0.46,181.9,0.54,181.9,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.00045,0.132,0.00532,1,0.188,0.321,0.0129,24.6,0.949,0.98,0.93,41.7,40.8,40.8,980
2013-08-14,2012,11,46,226,332.81,0.58,3,Normal,47,8,6,5,89,155,0.47,177.8,0.53,177.8,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000436,0.131,0.00524,1,0.183,0.313,0.0126,24.6,0.948,0.978,0.927,40.7,39.8,39.8,955
2013-08-15,2012,11,46,227,329.26,0.59,3,Normal,47,8,6,5,89,155,0.47,174.3,0.53,174.3,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.119,0.0106,0.000423,0.129,0.00517,1,0.178,0.307,0.0123,24.6,0.947,0.976,0.924,39.9,38.9,38.9,934
2013-08-16,2012,11,46,228,325.71,0.59,3,Normal,47,8,6,5,89,155,0.48,170.7,0.52,170.7,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.117,0.0103,0.000411,0.128,0.00511,1,0.173,0.301,0.012,24.7,0.946,0.974,0.921,39.1,38.1,38.1,913
2013-08-17,2012,11,46,229,322.15,0.6,3,Normal,47,8,6,5,89,155,0.48,167.2,0.52,167.2,0,0,0,0,-5,5,47,8,6,0,94,228,990,965,25,0.116,0.00996,0.000398,0.126,0.00504,1,0.168,0.294,0.0118,24.7,0.945,0.972,0.919,38.3,37.2,37.2,893
2013-08-18,2012,11,46,230,318.6,0.6,3,Normal,47,8,6,5,89,155,0.49,163.6,0.51,163.6,0,0,0,0,-5,5,47,8,6,0,94,225,990,965,25,0.115,0.00966,0.000386,0.124,0.00498,1,0.163,0.288,0.0115,24.7,0.944,0.97,0.916,37.4,36.3,36.3,872
2013-08-19,2012,11,47,231,315.04,0.61,3,Normal,47,8,6,5,89,155,0.49,160,0.51,160,0,0,0,0,-5,5,47,8,6,0,94,221,990,965,25,0.114,0.00935,0.000374,0.123,0.00491,1,0.159,0.281,0.0112,24.7,0.943,0.97,0.914,36.6,35.5,35.5,852
2013-08-20,2012,11,47,232,311.49,0.61,3,Normal,47,8,6,5,89,155,0.5,156.5,0.5,156.5,0,0,0,0,-5,5,47,8,6,0,94,217,990,965,25,0.112,0.00905,0.000361,0.121,0.00485,1,0.154,0.275,0.011,24.8,0.942,0.97,0.913,35.8,34.7,34.7,833
2013-08-21,2012,11,47,233,309.03,0.61,3,Normal,47,8,6,5,89,155,0.5,154,0.5,154,0,0,0,0,-5,5,47,8,6,0,94,215,990,964.9,25.1,0.111,0.00884,0.000353,0.12,0.0048,1,0.15,0.271,0.0108,24.8,0.941,0.97,0.913,35.2,34.2,34.2,820
2013-08-22,2012,11,47,234,306.02,0.62,3,Normal,47,8,6,5,89,155,0.51,151,0.49,151,0,0,0,0,-5,5,47,8,6,0,94,212,990,964.9,25.1,0.11,0.00859,0.000343,0.119,0.00474,1,0.146,0.265,0.0106,24.8,0.94,0.97,0.912,34.5,33.5,33.5,804
2013-08-23,2012,11,47,235,303.01,0.62,3,Normal,47,8,6,5,89,155,0.51,148,0.49,148,0,0,0,0,-5,5,47,8,6,0,94,209,990,964.9,25.1,0.109,0.00833,0.000332,0.118,0.00469,1,0.142,0.26,0.0104,24.8,0.939,0.97,0.911,33.8,32.8,32.8,787
2013-08-24,2012,11,47,236,300,0.63,3,Normal,47,8,6,5,89,155,0.52,145,0.48,145,0,0,0,0,-5,5,47,8,6,0,94,206,990,964.9,25.1,0.108,0.00808,0.000322,0.116,0.00463,1,0.138,0.255,0.0101,24.8,0.937,0.97,0.909,33.1,32.1,32.1,771
2013-08-25,2012,11,47,237,296.99,0.63,3,Normal,47,8,6,5,89,155,0.52,142,0.48,142,0,0,0,0,-5,5,47,8,6,0,94,203,990,964.9,25.1,0.107,0.00782,0.000311,0.115,0.00458,1,0.134,0.249,0.00992,24.9,0.936,0.97,0.908,32.4,31.4,31.4,755
2013-08-26,2012,11,48,238,293.99,0.63,3,Normal,47,8,6,5,89,155,0.53,139,0.47,139,0,0,0,0,-5,5,47,8,6,0,94,200,990,964.9,25.1,0.106,0.00756,0.000301,0.114,0.00452,1,0.13,0.244,0.0097,24.9,0.935,0.97,0.907,31.7,30.8,30.8,738
2013-08-27,2012,11,48,239,290.98,0.64,3,Normal,47,8,6,5,89,155,0.53,136,0.47,136,0,0,0,0,-5,5,47,8,6,0,94,197,990,964.9,25.1,0.105,0.00731,0.000291,0.112,0.00447,1,0.126,0.238,0.00949,24.9,0.934,0.97,0.906,31,30.1,30.1,722
2013-08-28,2012,11,48,240,287.97,0.64,3,Normal,47,8,6,5,89,155,0.54,133,0.46,133,0,0,0,0,-5,5,47,8,6,0,94,194,990,964.9,25.1,0.104,0.00705,0.00028,0.111,0.00442,1,0.122,0.233,0.00927,24.9,0.932,0.97,0.904,30.3,29.4,29.4,705
2013-08-29,2012,11,48,241,284.96,0.65,3,Normal,47,8,6,5,89,155,0.54,130,0.46,130,0,0,0,0,-5,5,47,8,6,0,94,191,990,964.8,25.2,0.103,0.0068,0.00027,0.11,0.00436,1,0.118,0.228,0.00905,24.9,0.931,0.97,0.903,29.6,28.7,28.7,689
2013-08-30,2012,11,48,242,281.96,0.65,3,Normal,47,8,6,5,89,155,0.55,127,0.45,127,0,0,0,0,-5,5,47,8,6,0,94,188,990,964.8,25.2,0.102,0.00654,0.00026,0.108,0.00431,1,0.114,0.222,0.00883,24.9,0.93,0.97,0.902,28.9,28,28,672
2013-08-31,2012,11,48,243,279.49,0.66,3,Normal,47,8,6,5,89,155,0.56,124.5,0.45,124.5,0,0,0,0,-5,5,47,8,6,0,94,185,990,964.8,25.2,0.101,0.00633,0.000251,0.107,0.00426,1,0.111,0.218,0.00865,25,0.929,0.97,0.901,28.3,27.5,27.5,659
2013-09-01,2012,12,48,244,275.94,0.66,3,Normal,40,6,4,3,65,118,0.43,157.9,0.57,157.9,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00917,0.000364,0.118,0.00469,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.913,36.4,35.3,35.3,846
2013-09-02,2012,12,49,245,272.39,0.67,3,Normal,40,6,4,3,65,118,0.43,154.4,0.57,154.4,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00887,0.000352,0.117,0.00462,1,0.151,0.267,0.0106,24.9,0.941,0.97,0.912,35.5,34.5,34.5,827
2013-09-03,2012,12,49,246,268.28,0.68,3,Normal,40,6,4,3,65,118,0.44,150.3,0.56,150.3,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00852,0.000338,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,805
2013-09-04,2012,12,49,247,264.18,0.68,3,Normal,40,6,4,3,65,118,0.45,146.2,0.55,146.2,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00818,0.000324,0.113,0.00447,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.6,32.6,32.6,782
2013-09-05,2012,12,49,248,260.08,0.69,3,Normal,40,6,4,3,65,118,0.45,142.1,0.55,142.1,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00783,0.00031,0.111,0.0044,1,0.134,0.245,0.00972,25,0.936,0.97,0.908,32.6,31.6,31.6,759
2013-09-06,2012,12,49,249,256.53,0.7,3,Normal,40,6,4,3,65,118,0.46,138.5,0.54,138.5,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00753,0.000298,0.11,0.00434,1,0.13,0.239,0.00946,25,0.934,0.97,0.906,31.8,30.8,30.8,740
2013-09-07,2012,12,49,250,252.97,0.71,3,Normal,40,6,4,3,65,118,0.47,135,0.53,135,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00722,0.000286,0.108,0.00427,1,0.125,0.233,0.0092,25.1,0.933,0.97,0.905,30.9,30,30,720
2013-09-08,2012,12,49,251,250.51,0.72,3,Normal,40,6,4,3,65,118,0.47,132.5,0.53,132.5,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.0999,0.00701,0.000277,0.107,0.00423,1,0.121,0.228,0.00903,25.1,0.932,0.97,0.904,30.4,29.4,29.4,707
2013-09-09,2012,12,50,252,247.5,0.72,3,Normal,40,6,4,3,65,118,0.48,129.5,0.52,129.5,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0989,0.00676,0.000267,0.106,0.00417,1,0.117,0.223,0.00881,25.1,0.931,0.97,0.903,29.7,28.8,28.8,690
2013-09-10,2012,12,50,253,244.49,0.73,3,Normal,40,6,4,3,65,118,0.48,126.5,0.52,126.5,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0978,0.0065,0.000257,0.104,0.00412,1,0.113,0.218,0.00859,25.1,0.929,0.97,0.901,29,28.1,28.1,674
2013-09-11,2012,12,50,254,241.49,0.74,4,Mod_Dry,34,6,4,3,44,91,0.38,150.5,0.62,150.5,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.00854,0.000337,0.113,0.00445,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.8,33.7,33.7,810
2013-09-12,2012,12,50,255,238.48,0.75,4,Mod_Dry,34,6,4,3,44,91,0.38,147.5,0.62,147.5,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00829,0.000327,0.111,0.00439,1,0.142,0.253,0.00997,25.1,0.938,0.97,0.91,34.1,33,33,793
2013-09-13,2012,12,50,256,235.47,0.76,4,Mod_Dry,34,6,4,3,44,91,0.39,144.5,0.61,144.5,0,0,0,0,-3,3,34,6,4,0,47,188,990,964.6,25.4,0.102,0.00803,0.000316,0.11,0.00434,1,0.138,0.248,0.00975,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2013-09-14,2012,12,50,257,232.46,0.77,4,Mod_Dry,34,6,4,3,44,91,0.39,141.5,0.61,141.5,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00777,0.000306,0.109,0.00428,1,0.133,0.242,0.00953,25.2,0.935,0.97,0.907,32.7,31.7,31.7,760
2013-09-15,2012,12,50,258,230,0.78,4,Mod_Dry,34,6,4,3,44,91,0.4,139,0.6,139,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.00757,0.000298,0.108,0.00424,1,0.13,0.238,0.00936,25.2,0.934,0.97,0.906,32.1,31.1,31.1,747
2013-09-16,2012,12,51,259,227.54,0.79,4,Mod_Dry,34,6,4,3,44,91,0.4,136.5,0.6,136.5,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0992,0.00736,0.000289,0.107,0.00419,1,0.127,0.233,0.00918,25.2,0.933,0.97,0.905,31.5,30.6,30.6,733
2013-09-17,2012,12,51,260,225.08,0.79,4,Mod_Dry,34,6,4,3,44,91,0.4,134.1,0.6,134.1,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.6,25.4,0.0984,0.00715,0.000281,0.106,0.00415,1,0.124,0.229,0.009,25.2,0.932,0.97,0.904,30.9,30,30,720
2013-09-18,2012,12,51,261,222.62,0.8,4,Mod_Dry,34,6,4,3,44,91,0.41,131.6,0.59,131.6,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0975,0.00694,0.000272,0.104,0.0041,1,0.12,0.225,0.00882,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
2013-09-19,2012,12,51,262,220.16,0.81,4,Mod_Dry,34,6,4,3,44,91,0.41,129.2,0.59,129.2,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0966,0.00673,0.000264,0.103,0.00406,1,0.117,0.22,0.00864,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
2013-09-20,2012,12,51,263,217.7,0.82,4,Mod_Dry,34,6,4,3,44,91,0.42,126.7,0.58,126.7,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0958,0.00652,0.000256,0.102,0.00401,1,0.114,0.216,0.00847,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2013-09-21,2012,12,51,264,215.24,0.82,4,Mod_Dry,34,6,4,3,44,91,0.42,124.2,0.58,124.2,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0949,0.00631,0.000247,0.101,0.00397,1,0.11,0.211,0.00829,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
2013-09-22,2012,12,51,265,213.87,0.82,4,Mod_Dry,34,6,4,3,44,91,0.42,122.9,0.57,122.9,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0944,0.00619,0.000243,0.101,0.00394,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2013-09-23,2012,12,52,266,211.96,0.83,4,Mod_Dry,34,6,4,3,44,91,0.43,121,0.57,121,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0938,0.00603,0.000236,0.0998,0.00391,1,0.106,0.206,0.00805,25.3,0.926,0.97,0.898,27.8,27,27,647
2013-09-24,2012,12,52,267,210.04,0.83,4,Mod_Dry,34,6,4,3,44,91,0.43,119,0.57,119,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0931,0.00587,0.00023,0.0989,0.00387,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2013-09-25,2012,12,52,268,208.13,0.84,4,Mod_Dry,34,6,4,3,44,91,0.44,117.1,0.56,117.1,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0924,0.00571,0.000223,0.0981,0.00384,1,0.101,0.199,0.00778,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2013-09-26,2012,12,52,269,206.21,0.84,4,Mod_Dry,34,6,4,3,44,91,0.44,115.2,0.56,115.2,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0917,0.00554,0.000217,0.0973,0.0038,1,0.098,0.195,0.00764,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2013-09-27,2012,12,52,270,204.3,0.85,4,Mod_Dry,34,6,4,3,44,91,0.45,113.3,0.56,113.3,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.091,0.00538,0.00021,0.0964,0.00377,1,0.0955,0.192,0.0075,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
2013-09-28,2012,12,52,271,202.39,0.86,4,Mod_Dry,34,6,4,3,44,91,0.45,111.4,0.55,111.4,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0904,0.00522,0.000204,0.0956,0.00374,1,0.0929,0.188,0.00737,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2013-09-29,2012,12,52,272,200.47,0.86,4,Mod_Dry,34,6,4,3,44,91,0.45,109.5,0.55,109.5,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0897,0.00505,0.000197,0.0948,0.0037,1,0.0903,0.185,0.00723,25.4,0,0,0,0,0,0,0
2013-09-30,2012,12,53,273,199.1,0.86,4,Mod_Dry,34,6,4,3,44,91,0.46,108.1,0.54,108.1,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.0892,0.00494,0.000193,0.0942,0.00368,1,0.0884,0.183,0.00713,25.4,0,0,0,0,0,0,0
2013-10-01,2013,1,1,274,197.74,0.87,4,Mod_Dry,31,4,3,2,33,73,0.37,124.7,0.63,124.7,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.093,0.00635,0.000248,0.0993,0.00388,1,0.111,0.21,0.00821,25.4,0.928,0.97,0.9,28.8,28,28,671
2013-10-02,2013,1,1,275,195.82,0.87,4,Mod_Dry,31,4,3,2,33,73,0.37,122.8,0.63,122.8,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0923,0.00619,0.000242,0.0985,0.00385,1,0.108,0.207,0.00808,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2013-10-03,2013,1,1,276,194.46,0.88,4,Mod_Dry,31,4,3,2,33,73,0.38,121.5,0.63,121.5,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0918,0.00607,0.000237,0.0979,0.00383,1,0.106,0.204,0.00799,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2013-10-04,2013,1,1,277,193.09,0.88,4,Mod_Dry,31,4,3,2,33,73,0.38,120.1,0.62,120.1,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0913,0.00596,0.000233,0.0973,0.0038,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2013-10-05,2013,1,1,278,191.17,0.89,4,Mod_Dry,31,4,3,2,33,73,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00579,0.000227,0.0964,0.00377,1,0.102,0.198,0.00776,25.4,0.924,0.97,0.896,27.2,26.4,26.4,632
2013-10-06,2013,1,1,279,189.81,0.89,4,Mod_Dry,31,4,3,2,33,73,0.39,116.8,0.61,116.8,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0902,0.00568,0.000222,0.0958,0.00375,1,0.1,0.196,0.00766,25.4,0.923,0.97,0.895,26.8,26,26,625
2013-10-07,2013,1,1,280,188.44,0.89,4,Mod_Dry,31,4,3,2,33,73,0.39,115.4,0.61,115.4,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0897,0.00556,0.000217,0.0952,0.00372,1,0.0983,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2013-10-08,2013,1,2,281,187.07,0.89,4,Mod_Dry,31,4,3,2,33,73,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00545,0.000213,0.0946,0.0037,1,0.0965,0.191,0.00747,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
2013-10-09,2013,1,2,282,185.71,0.9,4,Mod_Dry,31,4,3,2,33,73,0.39,112.7,0.61,112.7,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0887,0.00533,0.000208,0.0941,0.00368,1,0.0947,0.189,0.00738,25.4,0.92,0.97,0.892,25.8,25,25,601
2013-10-10,2013,1,2,283,184.34,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,111.3,0.6,111.3,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.00521,0.000204,0.0935,0.00365,1,0.0928,0.186,0.00728,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2013-10-11,2013,1,2,284,182.97,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.0051,0.000199,0.0929,0.00363,1,0.091,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2013-10-12,2013,1,2,285,181.6,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,108.6,0.6,108.6,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0873,0.00498,0.000195,0.0923,0.00361,1,0.0891,0.181,0.00709,25.4,0.917,0.97,0.889,24.8,24,24,577
2013-10-13,2013,1,2,286,180.24,0.91,4,Mod_Dry,31,4,3,2,33,73,0.41,107.2,0.59,107.2,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0868,0.00487,0.00019,0.0917,0.00359,1,0.0873,0.179,0.007,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
2013-10-14,2013,1,2,287,178.87,0.91,4,Mod_Dry,31,4,3,2,33,73,0.41,105.9,0.59,105.9,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0863,0.00475,0.000186,0.0911,0.00356,1,0.0854,0.176,0.00691,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2013-10-15,2013,1,3,288,177.5,0.91,4,Mod_Dry,31,4,3,2,33,73,0.41,104.5,0.59,104.5,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0858,0.00463,0.000181,0.0905,0.00354,1,0.0836,0.174,0.00681,25.4,0.914,0.97,0.886,23.8,23.1,23.1,553
2013-10-16,2013,1,3,289,176.14,0.92,4,Mod_Dry,31,4,3,2,33,73,0.41,103.1,0.59,103.1,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0853,0.00452,0.000177,0.0899,0.00352,1,0.0817,0.172,0.00672,25.4,0.913,0.97,0.885,23.4,22.7,22.7,546
2013-10-17,2013,1,3,290,174.77,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,101.8,0.58,101.8,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0849,0.0044,0.000172,0.0893,0.00349,1,0.0799,0.169,0.00662,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2013-10-18,2013,1,3,291,173.4,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,100.4,0.58,100.4,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0844,0.00428,0.000168,0.0887,0.00347,1,0.078,0.167,0.00653,25.4,0.911,0.969,0.883,22.8,22.1,22.1,529
2013-10-19,2013,1,3,292,172.03,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,99.03,0.58,99.03,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0839,0.00417,0.000163,0.0881,0.00345,1,0.0762,0.164,0.00643,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
2013-10-20,2013,1,3,293,171.76,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,98.76,0.57,98.76,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0838,0.00414,0.000162,0.0879,0.00344,1,0.0758,0.164,0.00641,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2013-10-21,2013,1,3,294,170.94,0.93,4,Mod_Dry,31,4,3,2,33,73,0.43,97.94,0.57,97.94,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0835,0.00407,0.00016,0.0876,0.00343,1,0.0747,0.162,0.00635,25.4,0.913,0.968,0.884,22.3,21.5,21.5,517
2013-10-22,2013,1,4,295,170.12,0.93,4,Mod_Dry,31,4,3,2,33,73,0.43,97.12,0.57,97.12,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0832,0.00401,0.000157,0.0872,0.00342,1,0.0736,0.161,0.0063,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
2013-10-23,2013,1,4,296,173.67,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,100.7,0.58,100.7,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0845,0.00431,0.000169,0.0888,0.00348,1,0.0784,0.167,0.00654,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2013-10-24,2013,1,4,297,176.14,0.92,4,Mod_Dry,31,4,3,2,33,73,0.41,103.1,0.59,103.1,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0853,0.00452,0.000177,0.0899,0.00352,1,0.0817,0.172,0.00672,25.4,0.913,0.97,0.885,23.4,22.7,22.7,546
2013-10-25,2013,1,4,298,174.77,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,101.8,0.58,101.8,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0849,0.0044,0.000172,0.0893,0.00349,1,0.0799,0.169,0.00662,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2013-10-26,2013,1,4,299,173.95,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,101,0.58,101,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0846,0.00433,0.00017,0.0889,0.00348,1,0.0788,0.168,0.00656,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
2013-10-27,2013,1,4,300,173.13,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,100.1,0.58,100.1,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0843,0.00426,0.000167,0.0885,0.00347,1,0.0777,0.166,0.00651,25.4,0.911,0.969,0.882,22.7,22,22,528
2013-10-28,2013,1,4,301,172.85,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,99.85,0.58,99.85,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0842,0.00424,0.000166,0.0884,0.00346,1,0.0773,0.166,0.00649,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2013-10-29,2013,1,5,302,170.94,0.93,4,Mod_Dry,31,4,3,2,33,73,0.43,97.94,0.57,97.94,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0835,0.00407,0.00016,0.0876,0.00343,1,0.0747,0.162,0.00635,25.4,0.913,0.968,0.884,22.3,21.5,21.5,517
2013-10-30,2013,1,5,303,169.57,0.93,4,Mod_Dry,31,4,3,2,33,73,0.43,96.57,0.57,96.57,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.083,0.00396,0.000155,0.087,0.00341,1,0.0729,0.16,0.00626,25.4,0.915,0.967,0.885,22,21.3,21.3,510
2013-10-31,2013,1,5,304,168.21,0.93,4,Mod_Dry,31,4,3,2,33,73,0.43,95.21,0.57,95.21,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0825,0.00384,0.00015,0.0864,0.00338,1,0.071,0.157,0.00616,25.4,0.916,0.967,0.886,21.7,21,21,504
2013-11-01,2013,2,5,305,167.93,0.93,4,Mod_Dry,29,4,2,2,30,67,0.4,100.9,0.6,100.9,0,0,0,0,-2,2,29,4,2,0,32,136,990,964.5,25.5,0.0835,0.00433,0.00017,0.0878,0.00344,1,0.0788,0.167,0.00652,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
2013-11-02,2013,2,5,306,171.49,0.92,4,Mod_Dry,29,4,2,2,30,67,0.39,104.5,0.61,104.5,0,0,0,0,-2,2,29,4,2,0,32,139,990,964.5,25.5,0.0848,0.00463,0.000181,0.0894,0.0035,1,0.0836,0.173,0.00677,25.4,0.914,0.97,0.886,23.8,23,23,553
2013-11-03,2013,2,5,307,176.14,0.92,4,Mod_Dry,29,4,2,2,30,67,0.38,109.1,0.62,109.1,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0864,0.00503,0.000197,0.0914,0.00358,1,0.0898,0.181,0.00709,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2013-11-04,2013,2,5,308,176.41,0.91,4,Mod_Dry,29,4,2,2,30,67,0.38,109.4,0.62,109.4,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0865,0.00505,0.000198,0.0915,0.00358,1,0.0902,0.182,0.00711,25.4,0.917,0.97,0.89,25,24.2,24.2,581
2013-11-05,2013,2,6,309,179.42,0.91,4,Mod_Dry,29,4,2,2,30,67,0.37,112.4,0.63,112.4,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0876,0.00531,0.000208,0.0929,0.00363,1,0.0943,0.187,0.00732,25.4,0.919,0.97,0.892,25.7,24.9,24.9,599
2013-11-06,2013,2,6,310,181.88,0.9,4,Mod_Dry,29,4,2,2,30,67,0.37,114.9,0.63,114.9,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0884,0.00551,0.000216,0.0939,0.00367,1,0.0976,0.192,0.00749,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2013-11-07,2013,2,6,311,183.24,0.9,4,Mod_Dry,29,4,2,2,30,67,0.37,116.2,0.63,116.2,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0889,0.00563,0.00022,0.0945,0.0037,1,0.0994,0.194,0.00759,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2013-11-08,2013,2,6,312,185.16,0.9,4,Mod_Dry,29,4,2,2,30,67,0.36,118.2,0.64,118.2,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0896,0.00579,0.000227,0.0954,0.00373,1,0.102,0.197,0.00772,25.4,0.924,0.97,0.896,27.2,26.3,26.3,632
2013-11-09,2013,2,6,313,183.79,0.9,4,Mod_Dry,29,4,2,2,30,67,0.36,116.8,0.64,116.8,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0891,0.00568,0.000222,0.0948,0.00371,1,0.1,0.195,0.00762,25.4,0.923,0.97,0.895,26.8,26,26,624
2013-11-10,2013,2,6,314,183.52,0.9,4,Mod_Dry,29,4,2,2,30,67,0.36,116.5,0.64,116.5,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.089,0.00565,0.000221,0.0947,0.0037,1,0.0998,0.194,0.00761,25.4,0.922,0.97,0.895,26.7,25.9,25.9,623
2013-11-11,2013,2,6,315,181.6,0.9,4,Mod_Dry,29,4,2,2,30,67,0.37,114.6,0.63,114.6,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0883,0.00549,0.000215,0.0938,0.00367,1,0.0972,0.191,0.00747,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
2013-11-12,2013,2,7,316,179.69,0.91,4,Mod_Dry,29,4,2,2,30,67,0.37,112.7,0.63,112.7,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0877,0.00533,0.000208,0.093,0.00364,1,0.0946,0.188,0.00734,25.4,0.92,0.97,0.892,25.8,25,25,600
2013-11-13,2013,2,7,317,179.42,0.91,4,Mod_Dry,29,4,2,2,30,67,0.37,112.4,0.63,112.4,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0876,0.00531,0.000208,0.0929,0.00363,1,0.0943,0.187,0.00732,25.4,0.919,0.97,0.892,25.7,24.9,24.9,599
2013-11-14,2013,2,7,318,178.6,0.91,4,Mod_Dry,29,4,2,2,30,67,0.38,111.6,0.63,111.6,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0873,0.00524,0.000205,0.0925,0.00362,1,0.0932,0.186,0.00726,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2013-11-15,2013,2,7,319,176.68,0.91,4,Mod_Dry,29,4,2,2,30,67,0.38,109.7,0.62,109.7,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0866,0.00507,0.000199,0.0917,0.00359,1,0.0906,0.182,0.00713,25.4,0.918,0.97,0.89,25,24.3,24.3,583
2013-11-16,2013,2,7,320,178.6,0.91,4,Mod_Dry,29,4,2,2,30,67,0.38,111.6,0.63,111.6,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0873,0.00524,0.000205,0.0925,0.00362,1,0.0932,0.186,0.00726,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2013-11-17,2013,2,7,321,179.96,0.91,4,Mod_Dry,29,4,2,2,30,67,0.37,113,0.63,113,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0878,0.00535,0.000209,0.0931,0.00364,1,0.095,0.188,0.00736,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2013-11-18,2013,2,7,322,179.14,0.91,4,Mod_Dry,29,4,2,2,30,67,0.37,112.1,0.63,112.1,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0875,0.00528,0.000207,0.0927,0.00363,1,0.0939,0.187,0.0073,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
2013-11-19,2013,2,8,323,181.6,0.9,4,Mod_Dry,29,4,2,2,30,67,0.37,114.6,0.63,114.6,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0883,0.00549,0.000215,0.0938,0.00367,1,0.0972,0.191,0.00747,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
2013-11-20,2013,2,8,324,182.97,0.9,4,Mod_Dry,29,4,2,2,30,67,0.37,116,0.63,116,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0888,0.00561,0.000219,0.0944,0.00369,1,0.0991,0.193,0.00757,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2013-11-21,2013,2,8,325,184.89,0.9,5,Dry,23,4,2,2,19,50,0.27,134.9,0.73,134.9,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0934,0.00722,0.000282,0.101,0.00393,1,0.125,0.225,0.00881,25.3,0.932,0.97,0.904,31.3,30.3,30.3,728
2013-11-22,2013,2,8,326,190.08,0.89,5,Dry,23,4,2,2,19,50,0.26,140.1,0.74,140.1,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0952,0.00766,0.000299,0.103,0.00402,1,0.132,0.234,0.00917,25.3,0.934,0.97,0.906,32.5,31.6,31.6,757
2013-11-23,2013,2,8,327,191.99,0.88,5,Dry,23,4,2,2,19,50,0.26,142,0.74,142,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0959,0.00782,0.000306,0.104,0.00405,1,0.134,0.238,0.0093,25.3,0.935,0.97,0.907,33,32,32,768
2013-11-24,2013,2,8,328,193.36,0.88,5,Dry,23,4,2,2,19,50,0.26,143.4,0.74,143.4,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0964,0.00794,0.00031,0.104,0.00408,1,0.136,0.24,0.00939,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
2013-11-25,2013,2,8,329,195.82,0.87,5,Dry,23,4,2,2,19,50,0.26,145.8,0.74,145.8,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0972,0.00814,0.000318,0.105,0.00412,1,0.139,0.245,0.00956,25.3,0.937,0.97,0.909,34,32.9,32.9,790
2013-11-26,2013,2,9,330,195,0.88,5,Dry,23,4,2,2,19,50,0.26,145,0.74,145,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0969,0.00808,0.000316,0.105,0.0041,1,0.138,0.243,0.00951,25.3,0.936,0.97,0.908,33.8,32.7,32.7,786
2013-11-27,2013,2,9,331,193.09,0.88,5,Dry,23,4,2,2,19,50,0.26,143.1,0.74,143.1,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0963,0.00791,0.000309,0.104,0.00407,1,0.136,0.24,0.00937,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2013-11-28,2013,2,9,332,191.17,0.89,5,Dry,23,4,2,2,19,50,0.26,141.2,0.74,141.2,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0956,0.00775,0.000303,0.103,0.00404,1,0.133,0.236,0.00924,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2013-11-29,2013,2,9,333,189.26,0.89,5,Dry,23,4,2,2,19,50,0.26,139.3,0.74,139.3,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0949,0.00759,0.000297,0.103,0.00401,1,0.131,0.233,0.00911,25.3,0.934,0.97,0.906,32.3,31.4,31.4,753
2013-11-30,2013,2,9,334,190.63,0.89,5,Dry,23,4,2,2,19,50,0.26,140.6,0.74,140.6,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0954,0.0077,0.000301,0.103,0.00403,1,0.132,0.235,0.0092,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2013-12-01,2013,3,9,335,193.64,0.88,5,Dry,26,4,3,2,24,59,0.3,134.6,0.69,134.6,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0947,0.00719,0.000281,0.102,0.00398,1,0.124,0.226,0.00884,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
2013-12-02,2013,3,9,336,196.64,0.87,5,Dry,26,4,3,2,24,59,0.3,137.6,0.7,137.6,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00745,0.000291,0.103,0.00403,1,0.128,0.232,0.00905,25.4,0.933,0.97,0.905,32,31,31,744
2013-12-03,2013,3,10,337,201.84,0.86,5,Dry,26,4,3,2,24,59,0.29,142.8,0.71,142.8,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.00789,0.000308,0.105,0.00412,1,0.135,0.241,0.00941,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
2013-12-04,2013,3,10,338,204.85,0.85,5,Dry,26,4,3,2,24,59,0.29,145.8,0.71,145.8,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00815,0.000319,0.107,0.00418,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
2013-12-05,2013,3,10,339,205.12,0.85,5,Dry,26,4,3,2,24,59,0.29,146.1,0.71,146.1,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00817,0.00032,0.107,0.00418,1,0.14,0.247,0.00965,25.3,0.937,0.97,0.909,34,33,33,791
2013-12-06,2013,3,10,340,205.39,0.85,5,Dry,26,4,3,2,24,59,0.29,146.4,0.71,146.4,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0988,0.00819,0.00032,0.107,0.00419,1,0.14,0.247,0.00967,25.3,0.937,0.97,0.909,34.1,33,33,793
2013-12-07,2013,3,10,341,207.85,0.84,5,Dry,26,4,3,2,24,59,0.28,148.8,0.72,148.8,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.0084,0.000329,0.108,0.00423,1,0.143,0.252,0.00984,25.3,0.938,0.97,0.91,34.6,33.6,33.6,807
2013-12-08,2013,3,10,342,212.5,0.83,5,Dry,26,4,3,2,24,59,0.28,153.5,0.72,153.5,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.0088,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.7,34.7,832
2013-12-09,2013,3,10,343,217.7,0.82,5,Dry,26,4,3,2,24,59,0.27,158.7,0.73,158.7,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000362,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.8,35.8,860
2013-12-10,2013,3,11,344,222.89,0.8,5,Dry,26,4,3,2,24,59,0.27,163.9,0.73,163.9,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00968,0.00038,0.115,0.0045,1,0.164,0.278,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,891
2013-12-11,2013,3,11,345,226.45,0.79,5,Dry,26,4,3,2,24,59,0.26,167.4,0.74,167.4,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00998,0.000392,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
2013-12-12,2013,3,11,346,230,0.78,5,Dry,26,4,3,2,24,59,0.26,171,0.74,171,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00463,1,0.173,0.291,0.0115,25.1,0.945,0.976,0.922,39.8,38.9,38.9,933
2013-12-13,2013,3,11,347,232.46,0.77,5,Dry,26,4,3,2,24,59,0.25,173.5,0.75,173.5,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,948
2013-12-14,2013,3,11,348,232.74,0.77,5,Dry,26,4,3,2,24,59,0.25,173.7,0.75,173.7,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000414,0.119,0.00468,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,949
2013-12-15,2013,3,11,349,234.1,0.76,5,Dry,26,4,3,2,24,59,0.25,175.1,0.75,175.1,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.298,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,957
2013-12-16,2013,3,11,350,239.3,0.75,5,Dry,26,4,3,2,24,59,0.25,180.3,0.75,180.3,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,988
2013-12-17,2013,3,12,351,241.76,0.74,5,Dry,26,4,3,2,24,59,0.24,182.8,0.76,182.8,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
2013-12-18,2013,3,12,352,244.77,0.73,5,Dry,26,4,3,2,24,59,0.24,185.8,0.76,185.8,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000456,0.124,0.00491,1,0.193,0.318,0.0125,25,0.95,0.98,0.931,43.3,42.4,42.4,1020
2013-12-19,2013,3,12,353,249.96,0.72,5,Dry,26,4,3,2,24,59,0.24,191,0.76,191,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000474,0.127,0.005,1,0.2,0.327,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2013-12-20,2013,3,12,354,254.61,0.71,5,Dry,26,4,3,2,24,59,0.23,195.6,0.77,195.6,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.00049,0.129,0.00509,1,0.207,0.335,0.0133,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2013-12-21,2013,3,12,355,255.98,0.7,5,Dry,26,4,3,2,24,59,0.23,197,0.77,197,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000494,0.129,0.00511,1,0.208,0.338,0.0134,24.9,0.954,0.98,0.935,45.9,45,45,1080
2013-12-22,2013,3,12,356,256.8,0.7,5,Dry,26,4,3,2,24,59,0.23,197.8,0.77,197.8,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000497,0.13,0.00513,1,0.21,0.339,0.0134,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1090
2013-12-23,2013,3,12,357,259.81,0.69,5,Dry,26,4,3,2,24,59,0.23,200.8,0.77,200.8,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000507,0.131,0.00518,1,0.214,0.344,0.0136,24.9,0.955,0.98,0.936,46.9,45.9,45.9,1100
2013-12-24,2013,3,13,358,265,0.68,5,Dry,26,4,3,2,24,59,0.22,206,0.78,206,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000525,0.133,0.00528,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.1,47.1,1130
2013-12-25,2013,3,13,359,270.2,0.67,5,Dry,26,4,3,2,24,59,0.22,211.2,0.78,211.2,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000543,0.135,0.00537,1,0.228,0.363,0.0144,24.9,0.957,0.98,0.938,49.3,48.2,48.2,1160
2013-12-26,2013,3,13,360,273.21,0.67,5,Dry,26,4,3,2,24,59,0.22,214.2,0.78,214.2,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.014,0.000554,0.137,0.00542,1,0.232,0.368,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2013-12-27,2013,3,13,361,275.67,0.66,5,Dry,26,4,3,2,24,59,0.21,216.7,0.79,216.7,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000562,0.138,0.00547,1,0.235,0.373,0.0148,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2013-12-28,2013,3,13,362,281.41,0.65,5,Dry,26,4,3,2,24,59,0.21,222.4,0.79,222.4,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.126,0.0147,0.000582,0.14,0.00557,1,0.243,0.383,0.0152,24.8,0.959,0.98,0.94,51.8,48.2,48.2,1160
2013-12-29,2013,3,13,363,288.24,0.64,5,Dry,26,4,3,2,24,59,0.2,229.2,0.8,229.2,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000606,0.143,0.0057,2,0.0972,0.241,0.00957,24.9,0.923,0.97,0.895,25.8,25.1,50.1,1200
2013-12-30,2013,3,13,364,296.72,0.63,5,Dry,26,4,3,2,24,59,0.2,237.7,0.8,237.7,0,0,0,0,-2,2,26,4,3,0,26,271,990,964.9,25.1,0.131,0.016,0.000635,0.147,0.00585,2,0.103,0.25,0.00995,24.9,0.925,0.97,0.898,26.8,26,52,1250
2013-12-31,2013,3,14,365,306.84,0.62,5,Dry,26,4,3,2,24,59,0.19,247.8,0.81,247.8,0,0,0,0,-2,2,26,4,3,0,26,281,990,964.9,25.1,0.135,0.0168,0.000671,0.151,0.00604,2,0.11,0.261,0.0104,24.8,0.928,0.97,0.901,28,27.1,54.3,1300
2014-01-01,2013,4,14,1,316.96,0.6,5,Dry,29,5,4,2,33,73,0.23,244,0.77,244,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000659,0.152,0.00606,2,0.107,0.259,0.0103,24.8,0.927,0.97,0.9,27.5,26.6,53.3,1280
2014-01-02,2013,4,14,2,327.07,0.59,5,Dry,29,5,4,2,33,73,0.22,254.1,0.78,254.1,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0189,0.000758,0.158,0.00631,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.6,27.8,55.5,1330
2014-01-03,2013,4,14,3,335.55,0.58,5,Dry,29,5,4,2,33,73,0.22,262.6,0.78,262.6,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0229,0.00092,0.165,0.0066,2,0.12,0.284,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2014-01-04,2013,4,14,4,342.93,0.57,5,Dry,29,5,4,2,33,73,0.21,269.9,0.79,269.9,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0264,0.00106,0.171,0.00686,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,58.9,1410
2014-01-05,2013,4,14,5,349.77,0.57,5,Dry,29,5,4,2,33,73,0.21,276.8,0.79,276.8,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.1,24.9,0.147,0.0296,0.00119,0.176,0.00709,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.2,60.4,1450
2014-01-06,2013,4,14,6,356.6,0.56,5,Dry,29,5,4,2,33,73,0.2,283.6,0.8,283.6,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0329,0.00132,0.182,0.00733,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.909,31.9,31,61.9,1490
2014-01-07,2013,4,15,7,366.72,0.55,5,Dry,29,5,4,2,33,73,0.2,293.7,0.8,293.7,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0376,0.00152,0.19,0.00768,2,0.141,0.331,0.0134,24.4,0.939,0.97,0.911,33,32,64.1,1540
2014-01-08,2013,4,15,8,377.93,0.54,5,Dry,29,5,4,2,33,73,0.19,304.9,0.81,304.9,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.157,0.0429,0.00174,0.199,0.00807,2,0.148,0.348,0.0141,24.4,0.941,0.97,0.913,34.3,33.3,66.5,1600
2014-01-09,2013,4,15,9,386.96,0.53,5,Dry,29,5,4,2,33,73,0.19,314,0.81,314,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0472,0.00191,0.207,0.00839,2,0.154,0.361,0.0147,24.3,0.942,0.97,0.914,35.3,34.2,68.4,1640
2014-01-10,2013,4,15,10,394.89,0.52,5,Dry,29,5,4,2,33,73,0.18,321.9,0.81,321.9,0,0,0,0,-2,2,29,5,4,0,35,360,990,965.4,24.6,0.163,0.0509,0.00207,0.213,0.00867,2,0.16,0.373,0.0152,24.3,0.944,0.97,0.915,36.1,35,70.1,1680
2014-01-11,2013,4,15,11,404.46,0.52,5,Dry,29,5,4,2,33,73,0.18,331.5,0.82,331.5,0,0,0,0,-2,2,29,5,4,0,35,369,990,965.4,24.6,0.166,0.0554,0.00226,0.221,0.00901,2,0.166,0.388,0.0158,24.2,0.945,0.97,0.917,37.2,36.1,72.1,1730
2014-01-12,2013,4,15,12,416.21,0.51,5,Dry,29,5,4,2,33,73,0.17,343.2,0.82,343.2,0,0,0,0,-2,2,29,5,4,0,35,381,990,965.5,24.5,0.17,0.061,0.00249,0.231,0.00942,2,0.174,0.405,0.0165,24.1,0.947,0.973,0.921,38.5,37.4,74.8,1800
2014-01-13,2013,4,15,13,429.06,0.5,5,Dry,29,5,4,2,33,73,0.17,356.1,0.83,356.1,0,0,0,0,-2,2,29,5,4,0,35,394,990,965.5,24.5,0.175,0.0671,0.00274,0.242,0.00988,2,0.183,0.425,0.0173,24,0.949,0.976,0.926,39.8,38.9,77.8,1870
2014-01-14,2013,4,16,14,441.92,0.49,5,Dry,29,5,4,2,33,73,0.17,368.9,0.83,368.9,0,0,0,0,-2,2,29,5,4,0,35,407,990,965.6,24.4,0.179,0.0731,0.003,0.252,0.0103,2,0.192,0.444,0.0182,24,0.951,0.979,0.931,41.2,40.4,80.7,1940
2014-01-15,2013,4,16,15,455.31,0.48,5,Dry,29,5,4,2,33,73,0.16,382.3,0.84,382.3,0,0,0,0,-2,2,29,5,4,0,35,420,990,965.6,24.4,0.184,0.0795,0.00326,0.263,0.0108,2,0.201,0.464,0.019,23.9,0.953,0.98,0.934,42.7,41.8,83.6,2010
2014-01-16,2013,4,16,16,468.17,0.47,5,Dry,29,5,4,2,33,73,0.16,395.2,0.84,395.2,0,0,0,0,-2,2,29,5,4,0,35,433,990,965.7,24.3,0.188,0.0855,0.00352,0.274,0.0113,2,0.209,0.483,0.0199,23.8,0.954,0.98,0.935,44,43.2,86.3,2070
2014-01-17,2013,4,16,17,482.11,0.46,5,Dry,29,5,4,2,33,73,0.15,409.1,0.85,409.1,0,0,0,0,-2,2,29,5,4,0,35,447,990,965.8,24.2,0.193,0.0921,0.0038,0.285,0.0118,2,0.219,0.504,0.0208,23.7,0.956,0.98,0.936,45.5,44.6,89.1,2140
2014-01-18,2013,4,16,18,498.79,0.45,5,Dry,29,5,4,2,33,73,0.15,425.8,0.85,425.8,0,0,0,0,-2,2,29,5,4,0,35,464,990,965.8,24.2,0.199,0.1,0.00414,0.299,0.0124,2,0.23,0.529,0.0219,23.6,0.957,0.98,0.938,47.2,46.2,92.5,2220
2014-01-19,2013,4,16,19,517.11,0.44,5,Dry,29,5,4,2,33,73,0.14,444.1,0.86,444.1,0,0,0,0,-2,2,29,5,4,0,35,482,990,965.9,24.1,0.206,0.109,0.00451,0.314,0.0131,2,0.242,0.557,0.0231,23.5,0.958,0.98,0.939,49.1,48.1,96.2,2310
2014-01-20,2013,4,16,20,535.43,0.42,5,Dry,29,5,4,2,33,73,0.14,462.4,0.86,462.4,0,0,0,0,-2,2,29,5,4,0,35,500,990,966,24,0.212,0.117,0.00489,0.329,0.0137,2,0.255,0.584,0.0243,23.4,0.957,0.98,0.938,50.8,48.2,96.4,2310
2014-01-21,2013,4,17,21,551.56,0.42,5,Dry,29,5,4,2,33,73,0.13,478.6,0.87,478.6,0,0,0,0,-2,2,29,5,4,0,35,517,990,966.1,23.9,0.22,0.125,0.00522,0.345,0.0144,2,0.266,0.61,0.0255,23.3,0.956,0.98,0.937,52.3,48.2,96.4,2310
2014-01-22,2013,4,17,22,568.24,0.41,5,Dry,29,5,4,2,33,73,0.13,495.2,0.87,495.2,0,0,0,0,-2,2,29,5,4,0,35,533,990,966.2,23.8,0.23,0.133,0.00557,0.362,0.0152,3,0.165,0.528,0.0221,23.3,0.946,0.97,0.917,35.7,34.6,104,2490
2014-01-23,2013,4,17,23,588.21,0.4,5,Dry,29,5,4,2,33,73,0.12,515.2,0.88,515.2,0,0,0,0,-2,2,29,5,4,0,35,553,990,966.2,23.8,0.241,0.145,0.00611,0.386,0.0163,3,0.174,0.56,0.0236,23.2,0.948,0.97,0.919,37,35.9,108,2590
2014-01-24,2013,4,17,24,608.17,0.39,5,Dry,29,5,4,2,33,73,0.12,535.2,0.88,535.2,0,0,0,0,-2,2,29,5,4,0,35,573,990,966.3,23.7,0.252,0.158,0.0067,0.411,0.0174,3,0.183,0.594,0.0251,23.1,0.95,0.972,0.923,38.3,37.3,112,2680
2014-01-25,2013,4,17,25,630.86,0.38,5,Dry,29,5,4,2,33,73,0.12,557.9,0.88,557.9,0,0,0,0,-2,2,29,5,4,0,35,596,990,966.4,23.6,0.265,0.174,0.00737,0.439,0.0186,3,0.194,0.632,0.0268,22.9,0.951,0.976,0.928,39.8,38.8,117,2800
2014-01-26,2013,4,17,26,654.65,0.37,5,Dry,29,5,4,2,33,73,0.11,581.6,0.89,581.6,0,0,0,0,-2,2,29,5,4,0,35,620,990,966.5,23.5,0.279,0.19,0.00807,0.468,0.0199,3,0.204,0.672,0.0286,22.8,0.953,0.979,0.933,41.3,40.5,121,2910
2014-01-27,2013,4,17,27,679.53,0.36,5,Dry,29,5,4,2,33,73,0.11,606.5,0.89,606.5,0,0,0,0,-2,2,29,5,4,0,35,645,990,966.6,23.4,0.293,0.206,0.00882,0.499,0.0213,3,0.215,0.714,0.0306,22.7,0.955,0.98,0.936,42.9,42.1,126,3030
2014-01-28,2013,4,18,28,705.51,0.34,5,Dry,29,5,4,2,33,73,0.1,632.5,0.9,632.5,0,0,0,0,-2,2,29,5,4,0,35,671,990,966.7,23.3,0.308,0.224,0.0096,0.531,0.0228,3,0.227,0.758,0.0326,22.5,0.956,0.98,0.937,44.5,43.6,131,3140
2014-01-29,2013,4,18,29,733.67,0.33,5,Dry,29,5,4,2,33,73,0.1,660.7,0.9,660.7,0,0,0,0,-2,2,29,5,4,0,35,699,990,966.8,23.2,0.324,0.242,0.0105,0.566,0.0244,3,0.24,0.806,0.0348,22.4,0.957,0.98,0.938,46.2,45.3,136,3260
2014-01-30,2013,4,18,30,763.48,0.32,5,Dry,29,5,4,2,33,73,0.096,690.5,0.9,690.5,0,0,0,0,-2,2,29,5,4,0,35,728,990,967,23,0.341,0.262,0.0114,0.603,0.0262,3,0.253,0.856,0.0371,22.2,0.957,0.98,0.938,47.9,47,141,3380
2014-01-31,2013,4,18,31,783.79,0.31,5,Dry,29,5,4,2,33,73,0.093,710.8,0.91,710.8,0,0,0,0,-2,2,29,5,4,0,35,749,990,967,23,0.352,0.276,0.012,0.628,0.0273,3,0.262,0.89,0.0388,22.1,0.957,0.98,0.938,49.1,48.1,144,3460
2014-02-01,2013,5,18,32,810.61,0.3,4,Mod_Dry,36,6,5,4,54,105,0.13,705.6,0.87,705.6,0,0,0,0,-4,4,36,6,5,0,58,753,990,967.1,22.9,0.354,0.272,0.0119,0.627,0.0274,3,0.26,0.887,0.0388,22,0.957,0.98,0.938,48.5,47.5,143,3420
2014-02-02,2013,5,18,33,841.92,0.28,4,Mod_Dry,36,6,5,4,54,105,0.13,736.9,0.88,736.9,0,0,0,0,-4,4,36,6,5,0,58,784,990,967.3,22.7,0.373,0.293,0.0129,0.666,0.0293,3,0.274,0.94,0.0413,21.8,0.957,0.98,0.938,50.2,48.2,145,3470
2014-02-03,2013,5,18,34,876.42,0.27,4,Mod_Dry,36,6,5,4,54,105,0.12,771.4,0.88,771.4,0,0,0,0,-4,4,36,6,5,0,58,818,990,967.4,22.6,0.404,0.312,0.0138,0.717,0.0317,3,0.286,1,0.0444,21.6,0.956,0.98,0.937,52.1,48.2,145,3470
2014-02-04,2013,5,19,35,908.99,0.26,4,Mod_Dry,36,6,5,4,54,105,0.12,804,0.88,804,0,0,0,0,-4,4,36,6,5,0,58,851,990,967.5,22.5,0.434,0.328,0.0146,0.762,0.0339,4,0.214,0.976,0.0434,21.5,0.954,0.977,0.931,40.4,39.5,158,3790
2014-02-05,2013,5,19,36,938.59,0.25,4,Mod_Dry,36,6,5,4,54,105,0.11,833.6,0.89,833.6,0,0,0,0,-4,4,36,6,5,0,58,881,990,967.7,22.3,0.461,0.342,0.0153,0.804,0.036,4,0.224,1.03,0.046,21.3,0.954,0.979,0.935,41.6,40.7,163,3910
2014-02-06,2013,5,19,37,964.53,0.25,4,Mod_Dry,36,6,5,4,54,105,0.11,859.5,0.89,859.5,0,0,0,0,-4,4,36,6,5,0,58,907,990,967.8,22.2,0.485,0.355,0.016,0.84,0.0378,4,0.233,1.07,0.0482,21.2,0.955,0.98,0.936,42.6,41.7,167,4010
2014-02-07,2013,5,19,38,986.32,0.24,4,Mod_Dry,36,6,5,4,54,105,0.11,881.3,0.89,881.3,0,0,0,0,-4,4,36,6,5,0,58,928,990,967.8,22.2,0.505,0.366,0.0165,0.87,0.0393,4,0.24,1.11,0.0501,21,0.955,0.98,0.936,43.4,42.6,170,4090
2014-02-08,2013,5,19,39,1003.6,0.24,4,Mod_Dry,36,6,5,4,54,105,0.1,898.6,0.9,898.6,0,0,0,0,-4,4,36,6,5,0,58,946,990,967.9,22.1,0.521,0.374,0.0169,0.894,0.0405,4,0.246,1.14,0.0516,20.9,0.956,0.98,0.936,44.1,43.2,173,4150
2014-02-09,2013,5,19,40,1016.1,0.24,4,Mod_Dry,36,6,5,4,54,105,0.1,911.1,0.9,911.1,0,0,0,0,-4,4,36,6,5,0,58,958,990,968,22,0.532,0.38,0.0172,0.912,0.0414,4,0.25,1.16,0.0527,20.9,0.956,0.98,0.936,44.6,43.7,175,4190
2014-02-10,2013,5,19,41,1028.8,0.23,4,Mod_Dry,36,6,5,4,54,105,0.1,923.8,0.9,923.8,0,0,0,0,-4,4,36,6,5,0,58,971,990,968,22,0.544,0.386,0.0175,0.93,0.0422,4,0.254,1.18,0.0538,20.8,0.956,0.98,0.937,45.1,44.2,177,4240
2014-02-11,2013,5,20,42,1041.5,0.23,2,Mod_Wet,49,8,7,5,93,162,0.16,879.5,0.84,879.5,0,0,0,0,-5,5,49,8,7,0,98,944,990,968,22,0.519,0.365,0.0166,0.883,0.0402,4,0.239,1.12,0.0511,20.8,0.955,0.98,0.936,42.9,42.1,168,4040
2014-02-12,2013,5,20,43,1059.6,0.23,2,Mod_Wet,49,8,7,5,93,162,0.15,897.6,0.85,897.6,0,0,0,0,-5,5,49,8,7,0,98,962,990,968.1,21.9,0.535,0.373,0.017,0.909,0.0415,4,0.245,1.15,0.0527,20.8,0.955,0.98,0.936,43.6,42.8,171,4110
2014-02-13,2013,5,20,44,1078,0.23,2,Mod_Wet,49,8,7,5,93,162,0.15,916,0.85,916,0,0,0,0,-5,5,49,8,7,0,98,980,990,968.1,21.9,0.552,0.382,0.0175,0.934,0.0428,4,0.252,1.19,0.0543,20.7,0.955,0.98,0.936,44.3,43.5,174,4170
2014-02-14,2013,5,20,45,1091.3,0.22,2,Mod_Wet,49,8,7,5,93,162,0.15,929.3,0.85,929.3,0,0,0,0,-5,5,49,8,7,0,98,993,990,968.2,21.8,0.564,0.389,0.0178,0.953,0.0437,4,0.256,1.21,0.0554,20.6,0.955,0.98,0.936,44.8,43.9,176,4220
2014-02-15,2013,5,20,46,1099.3,0.22,2,Mod_Wet,49,8,7,5,93,162,0.15,937.3,0.85,937.3,0,0,0,0,-5,5,49,8,7,0,98,1000,990,968.2,21.8,0.571,0.393,0.018,0.964,0.0442,4,0.259,1.22,0.0561,20.6,0.955,0.98,0.936,45.1,44.2,177,4250
2014-02-16,2013,5,20,47,1107.3,0.22,2,Mod_Wet,49,8,7,5,93,162,0.15,945.3,0.85,945.3,0,0,0,0,-5,5,49,8,7,0,98,1010,990,968.2,21.8,0.579,0.397,0.0182,0.975,0.0448,4,0.262,1.24,0.0568,20.5,0.955,0.98,0.936,45.4,44.5,178,4280
2014-02-17,2013,5,20,48,1115.4,0.22,2,Mod_Wet,49,8,7,5,93,162,0.14,953.4,0.85,953.4,0,0,0,0,-5,5,49,8,7,0,98,1020,990,968.3,21.7,0.586,0.4,0.0184,0.987,0.0454,4,0.264,1.25,0.0575,20.5,0.955,0.98,0.936,45.7,44.8,179,4300
2014-02-18,2013,5,21,49,1118.1,0.22,2,Mod_Wet,49,8,7,5,93,162,0.14,956.1,0.85,956.1,0,0,0,0,-5,5,49,8,7,0,98,1020,990,968.3,21.7,0.589,0.402,0.0185,0.99,0.0456,4,0.265,1.26,0.0578,20.5,0.955,0.98,0.936,45.9,44.9,180,4310
2014-02-19,2013,5,21,50,1120.8,0.22,2,Mod_Wet,49,8,7,5,93,162,0.14,958.8,0.85,958.8,0,0,0,0,-5,5,49,8,7,0,98,1020,990,968.3,21.7,0.591,0.403,0.0186,0.994,0.0458,4,0.266,1.26,0.058,20.5,0.955,0.98,0.936,46,45,180,4320
2014-02-20,2013,5,21,51,1118.1,0.22,2,Mod_Wet,49,8,7,5,93,162,0.14,956.1,0.85,956.1,0,0,0,0,-5,5,49,8,7,0,98,1020,990,968.3,21.7,0.589,0.402,0.0185,0.99,0.0456,4,0.265,1.26,0.0578,20.5,0.955,0.98,0.936,45.9,44.9,180,4310
2014-02-21,2013,5,21,52,1115.4,0.22,2,Mod_Wet,49,8,7,5,93,162,0.14,953.4,0.85,953.4,0,0,0,0,-5,5,49,8,7,0,98,1020,990,968.3,21.7,0.586,0.4,0.0184,0.987,0.0454,4,0.264,1.25,0.0575,20.5,0.955,0.98,0.936,45.7,44.8,179,4300
2014-02-22,2013,5,21,53,1107.3,0.22,2,Mod_Wet,49,8,7,5,93,162,0.15,945.3,0.85,945.3,0,0,0,0,-5,5,49,8,7,0,98,1010,990,968.2,21.8,0.579,0.397,0.0182,0.975,0.0448,4,0.262,1.24,0.0568,20.5,0.955,0.98,0.936,45.4,44.5,178,4280
2014-02-23,2013,5,21,54,1099.3,0.22,2,Mod_Wet,49,8,7,5,93,162,0.15,937.3,0.85,937.3,0,0,0,0,-5,5,49,8,7,0,98,1000,990,968.2,21.8,0.571,0.393,0.018,0.964,0.0442,4,0.259,1.22,0.0561,20.6,0.955,0.98,0.936,45.1,44.2,177,4250
2014-02-24,2013,5,21,55,1085.9,0.22,2,Mod_Wet,49,8,7,5,93,162,0.15,923.9,0.85,923.9,0,0,0,0,-5,5,49,8,7,0,98,988,990,968.2,21.8,0.559,0.386,0.0177,0.945,0.0433,4,0.254,1.2,0.055,20.6,0.955,0.98,0.936,44.6,43.8,175,4200
2014-02-25,2013,5,22,56,1072.7,0.23,2,Mod_Wet,49,8,7,5,93,162,0.15,910.7,0.85,910.7,0,0,0,0,-5,5,49,8,7,0,98,975,990,968.1,21.9,0.547,0.38,0.0174,0.927,0.0424,4,0.25,1.18,0.0538,20.7,0.955,0.98,0.936,44.1,43.3,173,4150
2014-02-26,2013,5,22,57,1064.9,0.23,2,Mod_Wet,49,8,7,5,93,162,0.15,902.9,0.85,902.9,0,0,0,0,-5,5,49,8,7,0,98,967,990,968.1,21.9,0.54,0.376,0.0172,0.916,0.0418,4,0.247,1.16,0.0531,20.7,0.955,0.98,0.936,43.8,43,172,4120
2014-02-27,2013,5,22,58,1057,0.23,2,Mod_Wet,49,8,7,5,93,162,0.15,895,0.85,895,0,0,0,0,-5,5,49,8,7,0,98,959,990,968.1,21.9,0.533,0.372,0.017,0.905,0.0413,4,0.245,1.15,0.0524,20.8,0.955,0.98,0.936,43.5,42.7,171,4100
2014-02-28,2013,5,22,59,1049.3,0.23,2,Mod_Wet,49,8,7,5,93,162,0.15,887.3,0.85,887.3,0,0,0,0,-5,5,49,8,7,0,98,951,990,968.1,21.9,0.526,0.368,0.0168,0.894,0.0407,4,0.242,1.14,0.0518,20.8,0.955,0.98,0.936,43.2,42.4,169,4070
2014-03-01,2013,6,22,60,1041.5,0.23,3,Normal,49,9,9,9,107,183,0.18,858.5,0.82,858.5,0,0,0,0,-9,9,49,9,9,0,116,926,990,968,22,0.502,0.355,0.0161,0.857,0.039,4,0.232,1.09,0.0496,20.9,0.954,0.98,0.935,41.9,41.1,164,3950
2014-03-02,2013,6,22,61,1039,0.23,3,Normal,49,9,9,9,107,183,0.18,856,0.82,856,0,0,0,0,-9,9,49,9,9,0,116,923,990,968,22,0.5,0.353,0.0161,0.853,0.0388,4,0.231,1.08,0.0493,20.9,0.954,0.98,0.935,41.8,41,164,3940
2014-03-03,2013,6,22,62,1041.5,0.23,3,Normal,49,9,9,9,107,183,0.18,858.5,0.82,858.5,0,0,0,0,-9,9,49,9,9,0,116,926,990,968,22,0.502,0.355,0.0161,0.857,0.039,4,0.232,1.09,0.0496,20.9,0.954,0.98,0.935,41.9,41.1,164,3950
2014-03-04,2013,6,23,63,1044.1,0.23,3,Normal,49,9,9,9,107,183,0.17,861.1,0.82,861.1,0,0,0,0,-9,9,49,9,9,0,116,928,990,968,22,0.505,0.356,0.0162,0.86,0.0392,4,0.233,1.09,0.0498,20.9,0.954,0.98,0.935,42,41.2,165,3960
2014-03-05,2013,6,23,64,1051.8,0.23,3,Normal,49,9,9,9,107,183,0.17,868.9,0.83,868.9,0,0,0,0,-9,9,49,9,9,0,116,936,990,968.1,21.9,0.512,0.36,0.0164,0.871,0.0397,4,0.236,1.11,0.0505,20.8,0.955,0.98,0.935,42.4,41.5,166,3980
2014-03-06,2013,6,23,65,1064.9,0.23,3,Normal,49,9,9,9,107,183,0.17,881.9,0.83,881.9,0,0,0,0,-9,9,49,9,9,0,116,949,990,968.1,21.9,0.524,0.366,0.0167,0.889,0.0406,4,0.24,1.13,0.0516,20.8,0.955,0.98,0.936,42.9,42,168,4030
2014-03-07,2013,6,23,66,1078,0.23,3,Normal,49,9,9,9,107,183,0.17,895,0.83,895,0,0,0,0,-9,9,49,9,9,0,116,962,990,968.1,21.9,0.536,0.372,0.017,0.908,0.0415,4,0.245,1.15,0.0527,20.7,0.955,0.98,0.936,43.4,42.5,170,4080
2014-03-08,2013,6,23,67,1101.9,0.22,3,Normal,49,9,9,9,107,183,0.17,918.9,0.83,918.9,0,0,0,0,-9,9,49,9,9,0,116,986,990,968.2,21.8,0.557,0.384,0.0176,0.941,0.0432,4,0.253,1.19,0.0548,20.6,0.955,0.98,0.936,44.3,43.4,174,4170
2014-03-09,2013,6,23,68,1131.7,0.21,3,Normal,49,9,9,9,107,183,0.16,948.7,0.84,948.7,0,0,0,0,-9,9,49,9,9,0,116,1020,990,968.3,21.7,0.585,0.398,0.0184,0.983,0.0453,4,0.263,1.25,0.0574,20.4,0.955,0.98,0.936,45.4,44.5,178,4270
2014-03-10,2013,6,23,69,1167.6,0.21,3,Normal,49,9,9,9,107,183,0.16,984.6,0.84,984.6,0,0,0,0,-9,9,49,9,9,0,116,1050,990,968.4,21.6,0.628,0.416,0.0193,1.04,0.0483,4,0.275,1.32,0.0611,20.3,0.955,0.98,0.936,46.7,45.8,183,4390
