date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-03-11,2013,6,24,70,1204.2,0.2,4,Mod_Dry,41,8,7,6,67,129,0.11,1075,0.89,1075,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.744,0.592,0.0276,1.34,0.0623,4,0.295,1.63,0.076,19.8,0.955,0.98,0.936,49.9,48.2,193,4630
2014-03-12,2013,6,24,71,1247.2,0.2,4,Mod_Dry,41,8,7,6,67,129,0.1,1118,0.9,1100,18,4,1,1,-5,17,45,9,8,1,84,1160,990,968.7,21.3,0.789,0.648,0.0304,1.44,0.0674,4,0.3,1.74,0.0815,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2014-03-13,2013,6,24,72,1291.1,0.19,4,Mod_Dry,41,8,7,6,67,129,0.1,1162,0.9,1100,62,14,2,2,-4,48,55,10,9,2,115,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.935,50,48.2,193,4630
2014-03-14,2013,6,24,73,1335.8,0.19,4,Mod_Dry,41,8,7,6,67,129,0.097,1207,0.9,1100,107,24,3,3,-3,80,65,11,10,3,147,1190,990,969,21,0.825,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2014-03-15,2013,6,24,74,1381.3,0.18,4,Mod_Dry,41,8,7,6,67,129,0.093,1252,0.91,1100,152,34,5,5,-1,109,75,13,12,5,176,1200,990,969.1,20.9,0.845,0.648,0.031,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2014-03-16,2013,6,24,75,1408.9,0.18,4,Mod_Dry,41,8,7,6,67,129,0.092,1280,0.91,1100,180,41,5,5,-1,130,82,13,12,5,197,1210,990,969.2,20.8,0.855,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0867,19,0.953,0.98,0.933,48.8,47.8,191,4590
2014-03-17,2013,6,24,76,1436.8,0.17,4,Mod_Dry,41,8,7,6,67,129,0.09,1308,0.91,1100,208,47,6,6,0,149,88,14,13,6,216,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0731,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2014-03-18,2013,6,25,77,1465,0.17,4,Mod_Dry,41,8,7,6,67,129,0.088,1336,0.91,1100,236,53,7,7,1,168,94,15,14,7,235,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2014-03-19,2013,6,25,78,1493.4,0.16,4,Mod_Dry,41,8,7,6,67,129,0.086,1364,0.91,1100,264,59,8,8,2,187,100,16,15,8,254,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0751,4,0.3,1.84,0.0898,18.7,0.952,0.98,0.933,48,47,188,4520
2014-03-20,2013,6,25,79,1528.5,0.16,4,Mod_Dry,41,8,7,6,67,129,0.084,1399,0.92,1100,299,59,9,9,3,219,100,17,16,9,286,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2014-03-21,2013,6,25,80,1570.3,0.15,3,Normal,49,9,9,9,107,183,0.12,1387,0.88,1100,287,51,9,9,0,218,100,18,18,9,325,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2014-03-22,2013,6,25,81,1612.7,0.14,3,Normal,49,9,9,9,107,183,0.11,1430,0.89,1100,330,51,9,10,1,259,100,18,19,10,366,1240,990,969.8,20.2,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,46.9,46,184,4420
2014-03-23,2013,6,25,82,1662.2,0.14,3,Normal,49,9,9,9,107,183,0.11,1479,0.89,1100,379,51,9,12,2,305,100,18,21,11,412,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2014-03-24,2013,6,25,83,1712.2,0.13,3,Normal,49,9,9,9,107,183,0.11,1529,0.89,1100,429,51,9,13,4,352,100,18,22,13,459,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
2014-03-25,2013,6,26,84,1769.7,0.13,3,Normal,49,9,9,9,107,183,0.1,1587,0.9,1100,487,51,9,15,6,406,100,18,24,15,513,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2014-03-26,2013,6,26,85,1841.6,0.12,3,Normal,49,9,9,9,107,183,0.099,1659,0.9,1100,559,51,9,16,8,475,100,18,25,17,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2014-03-27,2013,6,26,86,1914.7,0.12,3,Normal,49,9,9,9,107,183,0.096,1732,0.9,1100,632,51,9,16,10,546,100,18,25,19,653,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2014-03-28,2013,6,26,87,1988.7,0.11,3,Normal,49,9,9,9,107,183,0.092,1806,0.91,1100,706,51,9,16,12,618,100,18,25,21,725,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2014-03-29,2013,6,26,88,2056.6,0.1,3,Normal,49,9,9,9,107,183,0.089,1874,0.91,1100,774,51,9,16,14,684,100,18,25,23,791,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2014-03-30,2013,6,26,89,2125.2,0.096,3,Normal,49,9,9,9,107,183,0.086,1942,0.91,1100,842,51,9,16,16,750,100,18,25,25,857,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2014-03-31,2013,6,26,90,2187.3,0.091,3,Normal,49,9,9,9,107,183,0.084,2004,0.92,1100,904,51,9,16,18,810,100,18,25,27,917,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2014-04-01,2013,7,27,91,2250,0.085,3,Normal,54,13,14,19,117,217,0.096,2033,0.9,1100,933,46,5,11,9,862,100,18,25,28,979,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2014-04-02,2013,7,27,92,2298.3,0.081,3,Normal,54,13,14,19,117,217,0.094,2081,0.91,1100,981,46,5,11,10,909,100,18,25,29,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2014-04-03,2013,7,27,93,2332,0.078,3,Normal,54,13,14,19,117,217,0.093,2115,0.91,1100,1020,46,5,11,11,942,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2014-04-04,2013,7,27,94,2365.8,0.076,3,Normal,54,13,14,19,117,217,0.092,2149,0.91,1100,1050,46,5,11,12,975,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2014-04-05,2013,7,27,95,2392.2,0.073,3,Normal,54,13,14,19,117,217,0.091,2175,0.91,1100,1080,46,5,11,13,1000,100,18,25,32,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2014-04-06,2013,7,27,96,2411.1,0.072,3,Normal,54,13,14,19,117,217,0.09,2194,0.91,1100,1090,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2014-04-07,2013,7,27,97,2430.1,0.07,3,Normal,54,13,14,19,117,217,0.089,2213,0.91,1100,1110,46,5,11,14,1040,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2014-04-08,2013,7,28,98,2441.5,0.069,3,Normal,54,13,14,19,117,217,0.089,2224,0.91,1100,1120,46,5,11,15,1050,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2014-04-09,2013,7,28,99,2445.3,0.069,3,Normal,54,13,14,19,117,217,0.089,2228,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
2014-04-10,2013,7,28,100,2449.1,0.069,3,Normal,54,13,14,19,117,217,0.089,2232,0.91,1100,1130,46,5,11,15,1060,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2014-04-11,2013,7,28,101,2452.9,0.068,3,Normal,54,13,14,19,117,217,0.088,2236,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2014-04-12,2013,7,28,102,2456.7,0.068,3,Normal,54,13,14,19,117,217,0.088,2240,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2014-04-13,2013,7,28,103,2460.5,0.068,3,Normal,54,13,14,19,117,217,0.088,2244,0.91,1100,1140,46,5,11,15,1070,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2014-04-14,2013,7,28,104,2464.3,0.067,3,Normal,54,13,14,19,117,217,0.088,2247,0.91,1100,1150,46,5,11,15,1070,100,18,25,34,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2014-04-15,2013,7,29,105,2468.2,0.067,3,Normal,54,13,14,19,117,217,0.088,2251,0.91,1100,1150,46,5,11,16,1070,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2014-04-16,2013,7,29,106,2472,0.067,3,Normal,54,13,14,19,117,217,0.088,2255,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2014-04-17,2013,7,29,107,2483.4,0.066,3,Normal,54,13,14,19,117,217,0.087,2266,0.91,1100,1170,46,5,11,16,1090,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2014-04-18,2013,7,29,108,2494.9,0.065,3,Normal,54,13,14,19,117,217,0.087,2278,0.91,1100,1180,46,5,11,16,1100,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2014-04-19,2013,7,29,109,2506.4,0.064,3,Normal,54,13,14,19,117,217,0.087,2289,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2014-04-20,2013,7,29,110,2525.6,0.062,3,Normal,54,13,14,19,117,217,0.086,2309,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2014-04-21,2013,7,29,111,2544.9,0.061,3,Normal,54,13,14,19,117,217,0.085,2328,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2014-04-22,2013,7,30,112,2564.2,0.059,3,Normal,54,13,14,19,117,217,0.085,2347,0.92,1100,1250,46,5,11,18,1170,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2014-04-23,2013,7,30,113,2583.5,0.058,3,Normal,54,13,14,19,117,217,0.084,2367,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2014-04-24,2013,7,30,114,2602.9,0.056,3,Normal,54,13,14,19,117,217,0.083,2386,0.92,1100,1290,46,5,11,20,1200,100,18,25,39,1320,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2014-04-25,2013,7,30,115,2622.3,0.055,3,Normal,54,13,14,19,117,217,0.083,2405,0.92,1100,1310,46,5,11,20,1220,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2014-04-26,2013,7,30,116,2641.8,0.053,3,Normal,54,13,14,19,117,217,0.082,2425,0.92,1100,1330,46,5,11,21,1240,100,18,25,40,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2014-04-27,2013,7,30,117,2661.3,0.052,3,Normal,54,13,14,19,117,217,0.082,2444,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2014-04-28,2013,7,30,118,2680.9,0.05,3,Normal,54,13,14,19,117,217,0.081,2464,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2014-04-29,2013,7,31,119,2700.5,0.049,3,Normal,54,13,14,19,117,217,0.08,2483,0.92,1100,1380,46,5,11,22,1300,100,18,25,41,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3640
2014-04-30,2013,7,31,120,2712.3,0.048,3,Normal,54,13,14,19,117,217,0.08,2495,0.92,1100,1400,46,5,11,23,1310,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3640
2014-05-01,2013,8,31,121,2716.2,0.047,3,Normal,55,13,13,17,178,276,0.1,2440,0.9,1100,1340,45,5,12,23,1260,100,18,25,40,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2014-05-02,2013,8,31,122,2704.4,0.048,3,Normal,55,13,13,17,178,276,0.1,2428,0.9,1100,1330,45,5,12,23,1240,100,18,25,40,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2014-05-03,2013,8,31,123,2692.6,0.049,3,Normal,55,13,13,17,178,276,0.1,2417,0.9,1100,1320,45,5,12,23,1230,100,18,25,40,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2014-05-04,2013,8,31,124,2673.1,0.051,3,Normal,55,13,13,17,178,276,0.1,2397,0.9,1100,1300,45,5,12,22,1210,100,18,25,39,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.1,153,3660
2014-05-05,2013,8,31,125,2645.7,0.053,3,Normal,55,13,13,17,178,276,0.1,2370,0.9,1100,1270,45,5,12,21,1190,100,18,25,38,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2014-05-06,2013,8,32,126,2618.4,0.055,3,Normal,55,13,13,17,178,276,0.1,2342,0.9,1100,1240,45,5,12,20,1160,100,18,25,37,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2014-05-07,2013,8,32,127,2591.3,0.057,3,Normal,55,13,13,17,178,276,0.11,2315,0.89,1100,1220,45,5,12,19,1130,100,18,25,36,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2014-05-08,2013,8,32,128,2556.4,0.06,3,Normal,55,13,13,17,178,276,0.11,2280,0.89,1100,1180,45,5,12,18,1100,100,18,25,35,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2014-05-09,2013,8,32,129,2521.8,0.063,3,Normal,55,13,13,17,178,276,0.11,2246,0.89,1100,1150,45,5,12,17,1070,100,18,25,34,1250,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2014-05-10,2013,8,32,130,2487.3,0.065,3,Normal,55,13,13,17,178,276,0.11,2211,0.89,1100,1110,45,5,12,16,1030,100,18,25,33,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.923,40.4,39.4,158,3790
2014-05-11,2013,8,32,131,2452.9,0.068,3,Normal,55,13,13,17,178,276,0.11,2177,0.89,1100,1080,45,5,12,15,1000,100,18,25,32,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2014-05-12,2013,8,32,132,2418.7,0.071,3,Normal,55,13,13,17,178,276,0.11,2143,0.89,1100,1040,45,5,12,14,967,100,18,25,31,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2014-05-13,2013,8,33,133,2384.6,0.074,3,Normal,55,13,13,17,178,276,0.12,2109,0.88,1100,1010,45,5,12,13,934,100,18,25,30,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2014-05-14,2013,8,33,134,2350.7,0.077,3,Normal,55,13,13,17,178,276,0.12,2075,0.88,1100,975,45,5,12,12,901,100,18,25,29,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2014-05-15,2013,8,33,135,2317,0.08,3,Normal,55,13,13,17,178,276,0.12,2041,0.88,1100,941,45,5,12,11,868,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2014-05-16,2013,8,33,136,2283.4,0.083,3,Normal,55,13,13,17,178,276,0.12,2007,0.88,1100,907,45,5,12,10,835,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2014-05-17,2013,8,33,137,2242.6,0.086,3,Normal,55,13,13,17,178,276,0.12,1967,0.88,1100,867,45,5,12,9,796,100,18,25,26,974,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2014-05-18,2013,8,33,138,2194.7,0.09,3,Normal,55,13,13,17,178,276,0.13,1919,0.87,1100,819,45,5,12,8,749,100,18,25,25,927,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2014-05-19,2013,8,33,139,2147.1,0.094,3,Normal,55,13,13,17,178,276,0.13,1871,0.87,1100,771,45,5,12,6,703,100,18,25,23,881,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2014-05-20,2013,8,34,140,2099.8,0.099,3,Normal,55,13,13,17,178,276,0.13,1824,0.87,1100,724,45,5,12,5,657,100,18,25,22,835,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2014-05-21,2013,8,34,141,2053,0.1,3,Normal,55,13,13,17,178,276,0.13,1777,0.87,1100,677,45,5,12,3,612,100,18,25,20,790,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2014-05-22,2013,8,34,142,2006.5,0.11,3,Normal,55,13,13,17,178,276,0.14,1731,0.86,1100,631,45,5,12,2,567,100,18,25,19,745,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2014-05-23,2013,8,34,143,1960.4,0.11,3,Normal,55,13,13,17,178,276,0.14,1684,0.86,1100,584,45,5,12,1,521,100,18,25,18,699,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2014-05-24,2013,8,34,144,1914.7,0.12,3,Normal,55,13,13,17,178,276,0.14,1639,0.86,1100,539,45,5,12,-1,478,100,18,25,16,656,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2014-05-25,2013,8,34,145,1869.3,0.12,3,Normal,55,13,13,17,178,276,0.15,1593,0.85,1100,493,45,5,12,-2,433,100,18,25,15,611,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2014-05-26,2013,8,34,146,1824.4,0.12,3,Normal,55,13,13,17,178,276,0.15,1548,0.85,1100,448,45,5,12,-4,390,100,18,25,13,568,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2014-05-27,2013,8,35,147,1779.9,0.13,3,Normal,55,13,13,17,178,276,0.15,1504,0.84,1100,404,45,5,12,-5,347,100,18,25,12,525,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2014-05-28,2013,8,35,148,1742.5,0.13,3,Normal,55,13,13,17,178,276,0.16,1467,0.84,1100,367,45,5,11,-6,312,100,18,24,11,490,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2014-05-29,2013,8,35,149,1705.5,0.13,3,Normal,55,13,13,17,178,276,0.16,1430,0.84,1100,330,45,5,10,-7,277,100,18,23,10,455,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2014-05-30,2013,8,35,150,1668.8,0.14,3,Normal,55,13,13,17,178,276,0.17,1393,0.83,1100,293,45,5,9,-8,242,100,18,22,9,420,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2014-05-31,2013,8,35,151,1632.4,0.14,3,Normal,55,13,13,17,178,276,0.17,1356,0.83,1100,256,45,5,8,-9,207,100,18,21,8,385,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2014-06-01,2013,9,35,152,1596.3,0.15,3,Normal,53,12,12,13,120,210,0.13,1386,0.87,1100,286,47,6,9,-4,228,100,18,21,9,348,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2014-06-02,2013,9,35,153,1560.6,0.15,3,Normal,53,12,12,13,120,210,0.14,1351,0.86,1100,251,47,6,8,-5,195,100,18,20,8,315,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2014-06-03,2013,9,36,154,1525.3,0.16,3,Normal,53,12,12,13,120,210,0.14,1315,0.86,1100,215,47,6,7,-7,162,100,18,19,6,282,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2014-06-04,2013,9,36,155,1490.2,0.16,3,Normal,53,12,12,13,120,210,0.14,1280,0.86,1100,180,41,5,5,-8,137,94,17,17,5,257,1230,990,969.5,20.5,0.887,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0893,18.7,0.952,0.98,0.933,48,47.1,188,4520
2014-06-05,2013,9,36,156,1461.8,0.17,3,Normal,53,12,12,13,120,210,0.14,1252,0.86,1100,152,34,5,5,-8,116,87,17,17,5,236,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2014-06-06,2013,9,36,157,1433.7,0.17,3,Normal,53,12,12,13,120,210,0.15,1224,0.85,1100,124,28,4,4,-9,97,81,16,16,4,217,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2014-06-07,2013,9,36,158,1405.8,0.18,3,Normal,53,12,12,13,120,210,0.15,1196,0.85,1100,96,22,3,3,-10,78,75,15,15,3,198,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.9,47.9,192,4600
2014-06-08,2013,9,36,159,1366,0.18,3,Normal,53,12,12,13,120,210,0.15,1156,0.85,1100,56,13,2,2,-11,50,66,14,14,2,170,1190,990,969.1,20.9,0.836,0.648,0.0309,1.48,0.0709,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2014-06-09,2013,9,36,160,1314.8,0.19,3,Normal,53,12,12,13,120,210,0.16,1105,0.84,1100,5,1,0,0,-13,17,54,12,12,0,137,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.8,48.2,193,4630
2014-06-10,2013,9,37,161,1264.7,0.19,3,Normal,53,12,12,13,120,210,0.17,1055,0.83,1055,0,0,0,0,-13,13,53,12,12,0,133,1130,990,968.7,21.3,0.745,0.546,0.0257,1.29,0.0607,4,0.291,1.58,0.0744,19.7,0.954,0.98,0.935,48.6,47.6,190,4570
2014-06-11,2013,9,37,162,1221.3,0.2,3,Normal,53,12,12,13,120,210,0.17,1011,0.83,1011,0,0,0,0,-13,13,53,12,12,0,133,1090,990,968.6,21.4,0.681,0.448,0.0209,1.13,0.0528,4,0.282,1.41,0.066,20,0.955,0.98,0.936,47.3,46.4,186,4450
2014-06-12,2013,9,37,163,1184.4,0.21,3,Normal,53,12,12,13,120,210,0.18,974.4,0.82,974.4,0,0,0,0,-13,13,53,12,12,0,133,1050,990,968.5,21.5,0.627,0.411,0.0191,1.04,0.0482,4,0.271,1.31,0.0608,20.2,0.955,0.98,0.936,46.1,45.2,181,4340
2014-06-13,2013,9,37,164,1148.2,0.21,3,Normal,53,12,12,13,120,210,0.18,938.2,0.82,938.2,0,0,0,0,-13,13,53,12,12,0,133,1020,990,968.4,21.6,0.584,0.393,0.0182,0.977,0.0452,4,0.259,1.24,0.0572,20.4,0.955,0.98,0.936,44.8,43.9,176,4220
2014-06-14,2013,9,37,165,1112.7,0.22,3,Normal,53,12,12,13,120,210,0.19,902.7,0.81,902.7,0,0,0,0,-13,13,53,12,12,0,133,980,990,968.3,21.7,0.552,0.376,0.0173,0.928,0.0427,4,0.247,1.17,0.054,20.6,0.955,0.98,0.936,43.5,42.6,170,4090
2014-06-15,2013,9,37,166,1083.3,0.22,3,Normal,53,12,12,13,120,210,0.19,873.3,0.81,873.3,0,0,0,0,-13,13,53,12,12,0,133,950,990,968.2,21.8,0.525,0.362,0.0166,0.886,0.0406,4,0.237,1.12,0.0515,20.7,0.954,0.98,0.935,42.3,41.5,166,3980
2014-06-16,2013,9,37,167,1054.4,0.23,3,Normal,53,12,12,13,120,210,0.2,844.4,0.8,844.4,0,0,0,0,-13,13,53,12,12,0,133,921,990,968.1,21.9,0.498,0.348,0.0159,0.846,0.0386,4,0.227,1.07,0.049,20.9,0.954,0.979,0.933,41.2,40.3,161,3870
2014-06-17,2013,9,38,168,1026.2,0.24,3,Normal,53,12,12,13,120,210,0.2,816.2,0.8,816.2,0,0,0,0,-13,13,53,12,12,0,133,893,990,968,22,0.473,0.334,0.0152,0.807,0.0366,4,0.218,1.02,0.0465,21,0.953,0.976,0.93,40,39.1,156,3750
2014-06-18,2013,9,38,169,1003.6,0.24,3,Normal,53,12,12,13,120,210,0.21,793.6,0.79,793.6,0,0,0,0,-13,13,53,12,12,0,133,871,990,967.9,22.1,0.452,0.323,0.0146,0.775,0.0351,3,0.292,1.07,0.0483,21,0.956,0.98,0.937,52.2,48.2,145,3470
2014-06-19,2013,9,38,170,981.43,0.24,3,Normal,53,12,12,13,120,210,0.21,771.4,0.79,771.4,0,0,0,0,-13,13,53,12,12,0,133,848,990,967.8,22.2,0.432,0.312,0.0141,0.744,0.0336,3,0.286,1.03,0.0464,21.1,0.956,0.98,0.937,51,48.2,145,3470
2014-06-20,2013,9,38,171,959.75,0.25,3,Normal,53,12,12,13,120,210,0.22,749.8,0.78,749.8,0,0,0,0,-13,13,53,12,12,0,133,827,990,967.7,22.3,0.412,0.302,0.0136,0.714,0.0321,3,0.28,0.994,0.0446,21.3,0.957,0.98,0.938,49.9,48.2,145,3470
2014-06-21,2013,9,38,172,938.59,0.25,3,Normal,53,12,12,13,120,210,0.22,728.6,0.78,728.6,0,0,0,0,-13,13,53,12,12,0,133,806,990,967.7,22.3,0.392,0.288,0.0129,0.68,0.0304,3,0.27,0.95,0.0425,21.4,0.957,0.98,0.937,48.7,47.8,143,3440
2014-06-22,2013,9,38,173,917.96,0.26,3,Normal,53,12,12,13,120,210,0.23,708,0.77,708,0,0,0,0,-13,13,53,12,12,0,133,785,990,967.6,22.4,0.374,0.274,0.0122,0.647,0.0289,3,0.261,0.909,0.0405,21.5,0.957,0.98,0.937,47.6,46.7,140,3360
2014-06-23,2013,9,38,174,902.33,0.26,3,Normal,53,12,12,13,120,210,0.23,692.3,0.77,692.3,0,0,0,0,-13,13,53,12,12,0,133,769,990,967.5,22.5,0.364,0.263,0.0117,0.627,0.0279,3,0.254,0.881,0.0392,21.6,0.957,0.98,0.937,46.8,45.8,138,3300
2014-06-24,2013,9,39,175,887.07,0.27,3,Normal,53,12,12,13,120,210,0.24,677.1,0.76,677.1,0,0,0,0,-13,13,53,12,12,0,133,754,990,967.4,22.6,0.355,0.253,0.0112,0.608,0.027,3,0.247,0.856,0.0379,21.7,0.957,0.98,0.937,45.9,45,135,3240
2014-06-25,2013,9,39,176,872.22,0.27,3,Normal,53,12,12,13,120,210,0.24,662.2,0.76,662.2,0,0,0,0,-13,13,53,12,12,0,133,739,990,967.4,22.6,0.347,0.243,0.0108,0.59,0.0261,3,0.24,0.83,0.0367,21.8,0.956,0.98,0.937,45.1,44.2,133,3180
2014-06-26,2013,9,39,177,857.81,0.28,3,Normal,53,12,12,13,120,210,0.24,647.8,0.76,647.8,0,0,0,0,-13,13,53,12,12,0,133,725,990,967.3,22.7,0.338,0.234,0.0103,0.572,0.0252,3,0.234,0.806,0.0356,21.9,0.956,0.98,0.937,44.2,43.4,130,3120
2014-06-27,2013,9,39,178,843.87,0.28,3,Normal,53,12,12,13,120,210,0.25,633.9,0.75,633.9,0,0,0,0,-13,13,53,12,12,0,133,711,990,967.3,22.7,0.331,0.224,0.00988,0.555,0.0244,3,0.228,0.783,0.0344,21.9,0.955,0.98,0.936,43.4,42.6,128,3060
2014-06-28,2013,9,39,179,830.46,0.29,3,Normal,53,12,12,13,120,210,0.25,620.5,0.75,620.5,0,0,0,0,-13,13,53,12,12,0,133,697,990,967.2,22.8,0.323,0.215,0.00946,0.538,0.0236,3,0.222,0.76,0.0334,22,0.955,0.98,0.936,42.6,41.8,125,3010
2014-06-29,2013,9,39,180,817.64,0.29,3,Normal,53,12,12,13,120,210,0.26,607.6,0.74,607.6,0,0,0,0,-13,13,53,12,12,0,133,685,990,967.2,22.8,0.316,0.207,0.00906,0.522,0.0229,3,0.216,0.738,0.0323,22.1,0.954,0.98,0.935,41.9,41,123,2950
2014-06-30,2013,9,39,181,805.49,0.3,3,Normal,53,12,12,13,120,210,0.26,595.5,0.74,595.5,0,0,0,0,-13,13,53,12,12,0,133,672,990,967.1,22.9,0.309,0.199,0.00869,0.507,0.0222,3,0.21,0.718,0.0314,22.2,0.954,0.978,0.933,41.1,40.3,121,2900
2014-07-01,2013,10,40,182,794.14,0.31,3,Normal,50,10,9,9,108,186,0.23,608.1,0.77,608.1,0,0,0,0,-9,9,50,10,9,0,117,677,990,967.1,22.9,0.311,0.207,0.00904,0.519,0.0226,3,0.216,0.735,0.0321,22.2,0.954,0.98,0.935,42.1,41.3,124,2970
2014-07-02,2013,10,40,183,783.79,0.31,3,Normal,50,10,9,9,108,186,0.24,597.8,0.76,597.8,0,0,0,0,-9,9,50,10,9,0,117,667,990,967,23,0.305,0.2,0.00872,0.506,0.022,3,0.212,0.717,0.0312,22.2,0.954,0.979,0.934,41.5,40.6,122,2920
2014-07-03,2013,10,40,184,774.84,0.32,3,Normal,50,10,9,9,108,186,0.24,588.8,0.76,588.8,0,0,0,0,-9,9,50,10,9,0,117,658,990,967,23,0.3,0.194,0.00845,0.495,0.0215,3,0.207,0.702,0.0305,22.3,0.953,0.978,0.932,40.9,40,120,2880
2014-07-04,2013,10,40,185,767.58,0.32,3,Normal,50,10,9,9,108,186,0.24,581.6,0.76,581.6,0,0,0,0,-9,9,50,10,9,0,117,651,990,967,23,0.296,0.189,0.00823,0.486,0.0211,3,0.204,0.69,0.03,22.3,0.953,0.977,0.931,40.5,39.5,119,2850
2014-07-05,2013,10,40,186,755.28,0.33,3,Normal,50,10,9,9,108,186,0.25,569.3,0.75,569.3,0,0,0,0,-9,9,50,10,9,0,117,638,990,966.9,23.1,0.289,0.181,0.00785,0.471,0.0204,3,0.199,0.669,0.029,22.4,0.952,0.975,0.929,39.7,38.7,116,2790
2014-07-06,2013,10,40,187,742.97,0.33,3,Normal,50,10,9,9,108,186,0.25,557,0.75,557,0,0,0,0,-9,9,50,10,9,0,117,626,990,966.9,23.1,0.282,0.173,0.00748,0.455,0.0197,3,0.193,0.648,0.028,22.5,0.951,0.974,0.926,38.9,37.9,114,2730
2014-07-07,2013,10,40,188,731.76,0.33,3,Normal,50,10,9,9,108,186,0.25,545.8,0.75,545.8,0,0,0,0,-9,9,50,10,9,0,117,615,990,966.8,23.2,0.276,0.166,0.00714,0.441,0.0191,3,0.188,0.63,0.0272,22.5,0.95,0.972,0.924,38.2,37.2,111,2680
2014-07-08,2013,10,41,189,720,0.34,3,Normal,50,10,9,9,108,186,0.26,534,0.74,534,0,0,0,0,-9,9,50,10,9,0,117,603,990,966.8,23.2,0.269,0.158,0.00679,0.427,0.0184,3,0.183,0.61,0.0263,22.6,0.949,0.971,0.921,37.5,36.4,109,2620
2014-07-09,2013,10,41,190,708.24,0.34,3,Normal,50,10,9,9,108,186,0.26,522.2,0.74,522.2,0,0,0,0,-9,9,50,10,9,0,117,591,990,966.7,23.3,0.263,0.15,0.00644,0.412,0.0177,3,0.178,0.59,0.0254,22.7,0.948,0.97,0.92,36.7,35.6,107,2560
2014-07-10,2013,10,41,191,697.03,0.35,3,Normal,50,10,9,9,108,186,0.27,511,0.73,511,0,0,0,0,-9,9,50,10,9,0,117,580,990,966.7,23.3,0.256,0.142,0.00611,0.399,0.0171,3,0.172,0.571,0.0245,22.7,0.947,0.97,0.919,36,34.9,105,2510
2014-07-11,2013,10,41,192,686.92,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,459.9,0.67,459.9,0,0,0,0,-11,11,58,11,11,0,147,540,990,966.6,23.4,0.233,0.116,0.00497,0.349,0.015,2,0.253,0.602,0.0258,22.7,0.957,0.98,0.938,49.1,48.1,96.3,2310
2014-07-12,2013,10,41,193,676.25,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,449.3,0.66,449.3,0,0,0,0,-11,11,58,11,11,0,147,529,990,966.6,23.4,0.227,0.111,0.00475,0.338,0.0145,2,0.246,0.584,0.025,22.8,0.958,0.98,0.939,48.1,47.2,94.3,2260
2014-07-13,2013,10,41,194,665.59,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,438.6,0.66,438.6,0,0,0,0,-11,11,58,11,11,0,147,519,990,966.6,23.4,0.221,0.106,0.00452,0.327,0.014,2,0.239,0.566,0.0241,22.9,0.957,0.98,0.938,47.1,46.1,92.3,2210
2014-07-14,2013,10,41,195,654.92,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,427.9,0.65,427.9,0,0,0,0,-11,11,58,11,11,0,147,508,990,966.5,23.5,0.215,0.101,0.0043,0.316,0.0135,2,0.231,0.547,0.0233,22.9,0.957,0.98,0.937,46,45.1,90.2,2170
2014-07-15,2013,10,42,196,644.81,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,417.8,0.65,417.8,0,0,0,0,-11,11,58,11,11,0,147,498,990,966.5,23.5,0.211,0.0962,0.00409,0.307,0.0131,2,0.225,0.532,0.0226,23,0.956,0.98,0.937,45,44.1,88.2,2120
2014-07-16,2013,10,42,197,635.78,0.37,2,Mod_Wet,58,11,11,11,136,227,0.36,408.8,0.64,408.8,0,0,0,0,-11,11,58,11,11,0,147,489,990,966.4,23.6,0.208,0.0919,0.0039,0.3,0.0127,2,0.218,0.518,0.022,23,0.955,0.98,0.936,44.1,43.2,86.5,2080
2014-07-17,2013,10,42,198,626.21,0.38,2,Mod_Wet,58,11,11,11,136,227,0.36,399.2,0.64,399.2,0,0,0,0,-11,11,58,11,11,0,147,479,990,966.4,23.6,0.205,0.0874,0.00371,0.292,0.0124,2,0.212,0.504,0.0214,23.1,0.955,0.98,0.936,43.2,42.3,84.6,2030
2014-07-18,2013,10,42,199,616.64,0.38,2,Mod_Wet,58,11,11,11,136,227,0.37,389.6,0.63,389.6,0,0,0,0,-11,11,58,11,11,0,147,470,990,966.4,23.6,0.201,0.0829,0.00351,0.284,0.012,2,0.206,0.49,0.0207,23.1,0.954,0.98,0.934,42.2,41.3,82.6,1980
2014-07-19,2013,10,42,200,607.62,0.39,2,Mod_Wet,58,11,11,11,136,227,0.37,380.6,0.63,380.6,0,0,0,0,-11,11,58,11,11,0,147,461,990,966.3,23.7,0.198,0.0787,0.00332,0.277,0.0117,2,0.199,0.476,0.0201,23.2,0.952,0.979,0.932,41.2,40.3,80.7,1940
2014-07-20,2013,10,42,201,598.6,0.39,2,Mod_Wet,58,11,11,11,136,227,0.38,371.6,0.62,371.6,0,0,0,0,-11,11,58,11,11,0,147,452,990,966.3,23.7,0.195,0.0744,0.00314,0.269,0.0114,2,0.193,0.463,0.0195,23.2,0.951,0.977,0.929,40.3,39.4,78.7,1890
2014-07-21,2013,10,42,202,590.67,0.4,2,Mod_Wet,58,11,11,11,136,227,0.38,363.7,0.62,363.7,0,0,0,0,-11,11,58,11,11,0,147,444,990,966.3,23.7,0.192,0.0707,0.00298,0.263,0.0111,2,0.188,0.451,0.019,23.3,0.95,0.975,0.926,39.5,38.5,77,1850
2014-07-22,2013,10,43,203,582.19,0.4,2,Mod_Wet,58,11,11,11,136,227,0.39,355.2,0.61,355.2,0,0,0,0,-11,11,58,11,11,0,147,435,990,966.2,23.8,0.189,0.0666,0.0028,0.256,0.0108,2,0.182,0.438,0.0184,23.3,0.949,0.973,0.924,38.6,37.6,75.1,1800
2014-07-23,2013,10,43,204,573.71,0.4,2,Mod_Wet,58,11,11,11,136,227,0.4,346.7,0.6,346.7,0,0,0,0,-11,11,58,11,11,0,147,427,990,966.2,23.8,0.186,0.0626,0.00263,0.249,0.0104,2,0.177,0.425,0.0179,23.4,0.948,0.971,0.921,37.7,36.6,73.2,1760
2014-07-24,2013,10,43,205,565.24,0.41,2,Mod_Wet,58,11,11,11,136,227,0.4,338.2,0.6,338.2,0,0,0,0,-11,11,58,11,11,0,147,418,990,966.1,23.9,0.183,0.0586,0.00246,0.242,0.0101,2,0.171,0.413,0.0173,23.4,0.947,0.97,0.918,36.8,35.7,71.4,1710
2014-07-25,2013,10,43,206,557.31,0.41,2,Mod_Wet,58,11,11,11,136,227,0.41,330.3,0.59,330.3,0,0,0,0,-11,11,58,11,11,0,147,410,990,966.1,23.9,0.18,0.0549,0.0023,0.235,0.00985,2,0.165,0.401,0.0168,23.5,0.946,0.97,0.917,36,34.9,69.8,1680
2014-07-26,2013,10,43,207,549.38,0.42,2,Mod_Wet,58,11,11,11,136,227,0.41,322.4,0.59,322.4,0,0,0,0,-11,11,58,11,11,0,147,402,990,966.1,23.9,0.178,0.0512,0.00214,0.229,0.00956,2,0.16,0.389,0.0162,23.5,0.944,0.97,0.916,35.1,34.1,68.2,1640
2014-07-27,2013,10,43,208,542.54,0.42,2,Mod_Wet,58,11,11,11,136,227,0.42,315.5,0.58,315.5,0,0,0,0,-11,11,58,11,11,0,147,396,990,966,24,0.175,0.0479,0.002,0.223,0.00931,2,0.155,0.379,0.0158,23.6,0.943,0.97,0.915,34.4,33.4,66.8,1600
2014-07-28,2013,10,43,209,535.16,0.42,2,Mod_Wet,58,11,11,11,136,227,0.42,308.2,0.58,308.2,0,0,0,0,-11,11,58,11,11,0,147,388,990,966,24,0.173,0.0445,0.00185,0.217,0.00904,2,0.151,0.367,0.0153,23.6,0.942,0.97,0.914,33.6,32.6,65.3,1570
2014-07-29,2013,10,44,210,527.78,0.43,2,Mod_Wet,58,11,11,11,136,227,0.43,300.8,0.57,300.8,0,0,0,0,-11,11,58,11,11,0,147,381,990,966,24,0.17,0.041,0.00171,0.211,0.00878,2,0.146,0.356,0.0148,23.7,0.941,0.97,0.913,32.9,31.9,63.7,1530
2014-07-30,2013,10,44,211,520.39,0.43,2,Mod_Wet,58,11,11,11,136,227,0.44,293.4,0.56,293.4,0,0,0,0,-11,11,58,11,11,0,147,373,990,965.9,24.1,0.167,0.0375,0.00156,0.205,0.00851,2,0.141,0.345,0.0144,23.7,0.94,0.97,0.911,32.1,31.1,62.2,1490
2014-07-31,2013,10,44,212,513.56,0.44,2,Mod_Wet,58,11,11,11,136,227,0.44,286.6,0.56,286.6,0,0,0,0,-11,11,58,11,11,0,147,367,990,965.9,24.1,0.165,0.0343,0.00142,0.199,0.00827,2,0.136,0.335,0.0139,23.8,0.938,0.97,0.91,31.3,30.4,60.7,1460
2014-08-01,2013,11,44,213,506.72,0.44,2,Mod_Wet,54,9,8,6,107,184,0.36,322.7,0.64,322.7,0,0,0,0,-6,6,54,9,8,0,113,394,990,965.9,24.1,0.174,0.0513,0.00213,0.226,0.00936,2,0.16,0.386,0.016,23.7,0.944,0.97,0.916,35.5,34.4,68.8,1650
2014-08-02,2013,11,44,214,499.34,0.45,2,Mod_Wet,54,9,8,6,107,184,0.37,315.3,0.63,315.3,0,0,0,0,-6,6,54,9,8,0,113,386,990,965.8,24.2,0.172,0.0478,0.00198,0.22,0.0091,2,0.155,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.6,67.3,1610
2014-08-03,2013,11,44,215,491.96,0.45,2,Mod_Wet,54,9,8,6,107,184,0.37,308,0.63,308,0,0,0,0,-6,6,54,9,8,0,113,379,990,965.8,24.2,0.169,0.0444,0.00183,0.214,0.00883,2,0.15,0.364,0.0151,23.8,0.942,0.97,0.914,33.9,32.9,65.8,1580
2014-08-04,2013,11,44,216,484.57,0.46,2,Mod_Wet,54,9,8,6,107,184,0.38,300.6,0.62,300.6,0,0,0,0,-6,6,54,9,8,0,113,372,990,965.8,24.2,0.167,0.0409,0.00169,0.208,0.00857,2,0.145,0.353,0.0146,23.9,0.941,0.97,0.913,33.1,32.1,64.2,1540
2014-08-05,2013,11,45,217,477.19,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,293.2,0.61,293.2,0,0,0,0,-6,6,54,9,8,0,113,364,990,965.7,24.3,0.164,0.0374,0.00154,0.201,0.00831,2,0.14,0.342,0.0141,23.9,0.939,0.97,0.911,32.3,31.3,62.7,1500
2014-08-06,2013,11,45,218,470.35,0.47,2,Mod_Wet,54,9,8,6,107,184,0.39,286.4,0.61,286.4,0,0,0,0,-6,6,54,9,8,0,113,357,990,965.7,24.3,0.162,0.0342,0.00141,0.196,0.00806,2,0.136,0.332,0.0137,24,0.938,0.97,0.91,31.5,30.6,61.2,1470
2014-08-07,2013,11,45,219,463.52,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,279.5,0.6,279.5,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.159,0.0309,0.00127,0.19,0.00782,2,0.131,0.321,0.0132,24,0.937,0.97,0.908,30.8,29.9,59.7,1430
2014-08-08,2013,11,45,220,457.78,0.48,2,Mod_Wet,54,9,8,6,107,184,0.4,273.8,0.6,273.8,0,0,0,0,-6,6,54,9,8,0,113,345,990,965.7,24.3,0.157,0.0282,0.00116,0.185,0.00762,2,0.127,0.313,0.0128,24,0.935,0.97,0.907,30.2,29.3,58.5,1400
2014-08-09,2013,11,45,221,451.49,0.48,2,Mod_Wet,54,9,8,6,107,184,0.41,267.5,0.59,267.5,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.0253,0.00104,0.18,0.0074,2,0.123,0.303,0.0124,24.1,0.934,0.97,0.906,29.5,28.6,57.2,1370
2014-08-10,2013,11,45,222,445.2,0.49,2,Mod_Wet,54,9,8,6,107,184,0.41,261.2,0.59,261.2,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0223,0.000914,0.175,0.00718,2,0.119,0.294,0.012,24.1,0.932,0.97,0.904,28.8,27.9,55.8,1340
2014-08-11,2013,11,45,223,438.91,0.49,2,Mod_Wet,54,9,8,6,107,184,0.42,254.9,0.58,254.9,0,0,0,0,-6,6,54,9,8,0,113,326,990,965.6,24.4,0.151,0.0193,0.000791,0.17,0.00695,2,0.115,0.284,0.0116,24.1,0.931,0.97,0.903,28.1,27.3,54.5,1310
2014-08-12,2013,11,46,224,432.62,0.49,2,Mod_Wet,54,9,8,6,107,184,0.42,248.6,0.57,248.6,0,0,0,0,-6,6,54,9,8,0,113,320,990,965.5,24.5,0.148,0.0169,0.00069,0.165,0.00676,2,0.11,0.276,0.0113,24.2,0.929,0.97,0.902,27.4,26.6,53.2,1280
2014-08-13,2013,11,46,225,426.88,0.5,2,Mod_Wet,54,9,8,6,107,184,0.43,242.9,0.57,242.9,0,0,0,0,-6,6,54,9,8,0,113,314,990,965.5,24.5,0.146,0.0164,0.00067,0.163,0.00665,2,0.106,0.269,0.011,24.2,0.928,0.97,0.9,26.7,25.9,51.9,1250
2014-08-14,2013,11,46,226,421.14,0.5,2,Mod_Wet,54,9,8,6,107,184,0.44,237.1,0.56,237.1,0,0,0,0,-6,6,54,9,8,0,113,308,990,965.5,24.5,0.144,0.0159,0.000649,0.16,0.00654,2,0.103,0.263,0.0107,24.2,0.926,0.97,0.898,26.1,25.3,50.6,1210
2014-08-15,2013,11,46,227,416.49,0.51,2,Mod_Wet,54,9,8,6,107,184,0.44,232.5,0.56,232.5,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.143,0.0155,0.000632,0.158,0.00645,1,0.256,0.415,0.0169,24.1,0.957,0.98,0.938,52.6,48.2,48.2,1160
2014-08-16,2013,11,46,228,411.29,0.51,2,Mod_Wet,54,9,8,6,107,184,0.45,227.3,0.55,227.3,0,0,0,0,-6,6,54,9,8,0,113,298,990,965.5,24.5,0.141,0.0151,0.000614,0.156,0.00635,1,0.249,0.405,0.0165,24.1,0.958,0.98,0.939,51.6,48.2,48.2,1160
2014-08-17,2013,11,46,229,406.1,0.51,2,Mod_Wet,54,9,8,6,107,184,0.45,222.1,0.55,222.1,0,0,0,0,-6,6,54,9,8,0,113,293,990,965.4,24.6,0.139,0.0146,0.000595,0.154,0.00625,1,0.242,0.396,0.0161,24.2,0.958,0.98,0.939,50.5,48.2,48.2,1160
2014-08-18,2013,11,46,230,400.9,0.52,2,Mod_Wet,54,9,8,6,107,184,0.46,216.9,0.54,216.9,0,0,0,0,-6,6,54,9,8,0,113,288,990,965.4,24.6,0.137,0.0142,0.000577,0.151,0.00615,1,0.235,0.387,0.0157,24.2,0.958,0.98,0.938,49.3,48.2,48.2,1160
2014-08-19,2013,11,47,231,395.71,0.52,2,Mod_Wet,54,9,8,6,107,184,0.47,211.7,0.54,211.7,0,0,0,0,-6,6,54,9,8,0,113,283,990,965.4,24.6,0.135,0.0137,0.000558,0.149,0.00605,1,0.228,0.377,0.0153,24.2,0.957,0.98,0.938,48.2,47.2,47.2,1130
2014-08-20,2013,11,47,232,390.51,0.53,2,Mod_Wet,54,9,8,6,107,184,0.47,206.5,0.53,206.5,0,0,0,0,-6,6,54,9,8,0,113,278,990,965.4,24.6,0.133,0.0133,0.00054,0.147,0.00596,1,0.221,0.368,0.0149,24.3,0.956,0.98,0.937,47,46.1,46.1,1110
2014-08-21,2013,11,47,233,385.86,0.53,2,Mod_Wet,54,9,8,6,107,184,0.48,201.9,0.52,201.9,0,0,0,0,-6,6,54,9,8,0,113,273,990,965.3,24.7,0.132,0.0129,0.000523,0.145,0.00587,1,0.215,0.36,0.0146,24.3,0.955,0.98,0.936,46,45.1,45.1,1080
2014-08-22,2013,11,47,234,381.21,0.54,2,Mod_Wet,54,9,8,6,107,184,0.48,197.2,0.52,197.2,0,0,0,0,-6,6,54,9,8,0,113,268,990,965.3,24.7,0.13,0.0125,0.000507,0.143,0.00578,1,0.209,0.351,0.0142,24.3,0.954,0.98,0.935,44.9,44,44,1060
2014-08-23,2013,11,47,235,376.56,0.54,2,Mod_Wet,54,9,8,6,107,184,0.49,192.6,0.51,192.6,0,0,0,0,-6,6,54,9,8,0,113,264,990,965.3,24.7,0.129,0.0121,0.00049,0.141,0.00569,1,0.202,0.343,0.0139,24.4,0.953,0.98,0.934,43.9,43,43,1030
2014-08-24,2013,11,47,236,371.92,0.54,2,Mod_Wet,54,9,8,6,107,184,0.49,187.9,0.51,187.9,0,0,0,0,-6,6,54,9,8,0,113,259,990,965.3,24.7,0.127,0.0117,0.000474,0.139,0.0056,1,0.196,0.335,0.0135,24.4,0.951,0.98,0.932,42.8,41.9,41.9,1010
2014-08-25,2013,11,47,237,368.36,0.55,2,Mod_Wet,54,9,8,6,107,184,0.5,184.4,0.5,184.4,0,0,0,0,-6,6,54,9,8,0,113,255,990,965.2,24.8,0.126,0.0114,0.000461,0.137,0.00554,1,0.191,0.328,0.0133,24.4,0.95,0.98,0.931,42,41.1,41.1,987
2014-08-26,2013,11,48,238,364.26,0.55,2,Mod_Wet,54,9,8,6,107,184,0.51,180.3,0.49,180.3,0,0,0,0,-6,6,54,9,8,0,113,251,990,965.2,24.8,0.124,0.0111,0.000447,0.135,0.00546,1,0.186,0.321,0.013,24.5,0.949,0.978,0.929,41,40.1,40.1,964
2014-08-27,2013,11,48,239,360.16,0.56,2,Mod_Wet,54,9,8,6,107,184,0.51,176.2,0.49,176.2,0,0,0,0,-6,6,54,9,8,0,113,247,990,965.2,24.8,0.123,0.0107,0.000432,0.133,0.00538,1,0.18,0.314,0.0127,24.5,0.948,0.976,0.925,40.1,39.1,39.1,940
2014-08-28,2013,11,48,240,356.06,0.56,2,Mod_Wet,54,9,8,6,107,184,0.52,172.1,0.48,172.1,0,0,0,0,-6,6,54,9,8,0,113,243,990,965.2,24.8,0.121,0.0104,0.000418,0.132,0.00531,1,0.175,0.306,0.0123,24.5,0.947,0.974,0.922,39.2,38.1,38.1,916
2014-08-29,2013,11,48,241,351.96,0.56,2,Mod_Wet,54,9,8,6,107,184,0.52,168,0.48,168,0,0,0,0,-6,6,54,9,8,0,113,239,990,965.2,24.8,0.12,0.01,0.000404,0.13,0.00523,1,0.169,0.299,0.012,24.5,0.945,0.972,0.919,38.2,37.2,37.2,892
2014-08-30,2013,11,48,242,347.85,0.57,2,Mod_Wet,54,9,8,6,107,184,0.53,163.8,0.47,163.8,0,0,0,0,-6,6,54,9,8,0,113,235,990,965.1,24.9,0.118,0.00968,0.000389,0.128,0.00515,1,0.164,0.292,0.0117,24.6,0.944,0.97,0.916,37.3,36.2,36.2,868
2014-08-31,2013,11,48,243,343.75,0.57,2,Mod_Wet,54,9,8,6,107,184,0.54,159.8,0.47,159.8,0,0,0,0,-6,6,54,9,8,0,113,231,990,965.1,24.9,0.117,0.00933,0.000375,0.126,0.00508,1,0.158,0.284,0.0114,24.6,0.943,0.97,0.915,36.3,35.2,35.2,846
2014-09-01,2013,12,48,244,338.56,0.58,2,Mod_Wet,46,7,6,4,75,138,0.41,200.6,0.59,200.6,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0128,0.000514,0.14,0.00562,1,0.213,0.353,0.0142,24.6,0.955,0.98,0.936,46.1,45.2,45.2,1080
2014-09-02,2013,12,49,245,333.91,0.58,2,Mod_Wet,46,7,6,4,75,138,0.41,195.9,0.59,195.9,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.125,0.0124,0.000497,0.138,0.00553,1,0.207,0.345,0.0138,24.6,0.954,0.98,0.935,45,44.1,44.1,1060
2014-09-03,2013,12,49,246,328.71,0.59,2,Mod_Wet,46,7,6,4,75,138,0.42,190.7,0.58,190.7,0,0,0,0,-4,4,46,7,6,0,79,250,990,965,25,0.124,0.012,0.000479,0.136,0.00543,1,0.2,0.336,0.0134,24.6,0.952,0.98,0.933,43.8,43,43,1030
2014-09-04,2013,12,49,247,323.52,0.6,2,Mod_Wet,46,7,6,4,75,138,0.43,185.5,0.57,185.5,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0115,0.000461,0.133,0.00534,1,0.193,0.326,0.0131,24.7,0.95,0.98,0.931,42.6,41.8,41.8,1000
2014-09-05,2013,12,49,248,318.87,0.6,2,Mod_Wet,46,7,6,4,75,138,0.43,180.9,0.57,180.9,0,0,0,0,-4,4,46,7,6,0,79,240,990,965,25,0.12,0.0111,0.000445,0.131,0.00525,1,0.187,0.318,0.0127,24.7,0.949,0.979,0.929,41.6,40.7,40.7,977
2014-09-06,2013,12,49,249,315.31,0.61,2,Mod_Wet,46,7,6,4,75,138,0.44,177.3,0.56,177.3,0,0,0,0,-4,4,46,7,6,0,79,236,990,965,25,0.119,0.0108,0.000432,0.13,0.00519,1,0.182,0.312,0.0125,24.7,0.948,0.978,0.927,40.7,39.8,39.8,956
2014-09-07,2013,12,49,250,310.12,0.61,2,Mod_Wet,46,7,6,4,75,138,0.45,172.1,0.56,172.1,0,0,0,0,-4,4,46,7,6,0,79,231,990,965,25,0.117,0.0104,0.000414,0.127,0.00509,1,0.175,0.302,0.0121,24.7,0.946,0.975,0.923,39.5,38.5,38.5,925
2014-09-08,2013,12,49,251,306.56,0.62,2,Mod_Wet,46,7,6,4,75,138,0.45,168.6,0.55,168.6,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000402,0.126,0.00502,1,0.17,0.296,0.0118,24.8,0.945,0.973,0.92,38.7,37.7,37.7,904
2014-09-09,2013,12,50,252,302.46,0.62,2,Mod_Wet,46,7,6,4,75,138,0.46,164.5,0.54,164.5,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00973,0.000388,0.124,0.00495,1,0.165,0.289,0.0115,24.8,0.944,0.971,0.917,37.8,36.7,36.7,880
2014-09-10,2013,12,50,253,298.36,0.63,2,Mod_Wet,46,7,6,4,75,138,0.46,160.4,0.54,160.4,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00938,0.000374,0.122,0.00487,1,0.159,0.281,0.0112,24.8,0.943,0.97,0.914,36.8,35.7,35.7,857
2014-09-11,2013,12,50,254,294.26,0.63,3,Normal,40,6,4,3,65,118,0.4,176.3,0.6,176.3,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000427,0.126,0.00502,1,0.18,0.307,0.0122,24.8,0.947,0.977,0.926,40.6,39.7,39.7,953
2014-09-12,2013,12,50,255,290.71,0.64,3,Normal,40,6,4,3,65,118,0.41,172.7,0.59,172.7,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0104,0.000415,0.125,0.00496,1,0.176,0.3,0.0119,24.8,0.946,0.976,0.923,39.8,38.8,38.8,932
2014-09-13,2013,12,50,256,287.15,0.64,3,Normal,40,6,4,3,65,118,0.41,169.2,0.59,169.2,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000403,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,911
2014-09-14,2013,12,50,257,283.6,0.65,3,Normal,40,6,4,3,65,118,0.42,165.6,0.58,165.6,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00983,0.00039,0.121,0.00483,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.1,37.1,37.1,890
2014-09-15,2013,12,50,258,280.04,0.66,3,Normal,40,6,4,3,65,118,0.42,162,0.58,162,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00952,0.000378,0.12,0.00476,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
2014-09-16,2013,12,51,259,276.49,0.66,3,Normal,40,6,4,3,65,118,0.43,158.5,0.57,158.5,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00922,0.000366,0.118,0.0047,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,849
2014-09-17,2013,12,51,260,272.93,0.67,3,Normal,40,6,4,3,65,118,0.43,154.9,0.57,154.9,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00892,0.000354,0.117,0.00463,1,0.152,0.268,0.0106,24.9,0.941,0.97,0.913,35.7,34.6,34.6,830
2014-09-18,2013,12,51,261,270.47,0.67,3,Normal,40,6,4,3,65,118,0.44,152.5,0.56,152.5,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00871,0.000345,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,817
2014-09-19,2013,12,51,262,267.46,0.68,3,Normal,40,6,4,3,65,118,0.44,149.5,0.56,149.5,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00845,0.000335,0.114,0.00453,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.3,33.3,800
2014-09-20,2013,12,51,263,264.46,0.68,3,Normal,40,6,4,3,65,118,0.45,146.5,0.55,146.5,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.0082,0.000325,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.7,32.6,32.6,784
2014-09-21,2013,12,51,264,261.45,0.69,3,Normal,40,6,4,3,65,118,0.45,143.4,0.55,143.4,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00794,0.000315,0.112,0.00442,1,0.136,0.248,0.00982,25,0.936,0.97,0.908,32.9,32,32,767
2014-09-22,2013,12,51,265,258.44,0.7,3,Normal,40,6,4,3,65,118,0.46,140.4,0.54,140.4,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00769,0.000304,0.11,0.00437,1,0.132,0.243,0.0096,25,0.935,0.97,0.907,32.2,31.3,31.3,750
2014-09-23,2013,12,52,266,255.43,0.7,3,Normal,40,6,4,3,65,118,0.46,137.4,0.54,137.4,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.00743,0.000294,0.109,0.00432,1,0.128,0.237,0.00938,25,0.934,0.97,0.906,31.5,30.6,30.6,734
2014-09-24,2013,12,52,267,252.42,0.71,3,Normal,40,6,4,3,65,118,0.47,134.4,0.53,134.4,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00718,0.000284,0.108,0.00426,1,0.124,0.232,0.00916,25.1,0.933,0.97,0.905,30.8,29.9,29.9,717
2014-09-25,2013,12,52,268,249.42,0.72,3,Normal,40,6,4,3,65,118,0.47,131.4,0.53,131.4,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0996,0.00692,0.000274,0.106,0.00421,1,0.12,0.226,0.00895,25.1,0.931,0.97,0.903,30.1,29.2,29.2,701
2014-09-26,2013,12,52,269,246.41,0.73,3,Normal,40,6,4,3,65,118,0.48,128.4,0.52,128.4,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0985,0.00666,0.000263,0.105,0.00415,1,0.116,0.221,0.00873,25.1,0.93,0.97,0.902,29.4,28.5,28.5,684
2014-09-27,2013,12,52,270,243.95,0.73,3,Normal,40,6,4,3,65,118,0.48,126,0.52,126,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0976,0.00646,0.000255,0.104,0.00411,1,0.113,0.217,0.00855,25.1,0.929,0.97,0.901,28.8,28,28,671
2014-09-28,2013,12,52,271,241.49,0.74,3,Normal,40,6,4,3,65,118,0.49,123.5,0.51,123.5,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0968,0.00625,0.000246,0.103,0.00406,1,0.109,0.212,0.00837,25.1,0.928,0.97,0.9,28.2,27.4,27.4,658
2014-09-29,2013,12,52,272,239.03,0.75,3,Normal,40,6,4,3,65,118,0.49,121,0.51,121,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0959,0.00604,0.000238,0.102,0.00402,1,0.106,0.208,0.00819,25.2,0.926,0.97,0.898,27.7,26.8,26.8,644
2014-09-30,2013,12,53,273,236.56,0.76,3,Normal,40,6,4,3,65,118,0.5,118.6,0.5,118.6,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.095,0.00583,0.00023,0.101,0.00397,1,0.103,0.203,0.00801,25.2,0.924,0.97,0.897,27.1,26.3,26.3,630
2014-10-01,2014,1,1,274,235.2,0.76,3,Normal,37,5,3,2,50,97,0.41,138.2,0.59,138.2,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.0075,0.000295,0.108,0.00424,1,0.129,0.237,0.00933,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
2014-10-02,2014,1,1,275,232.19,0.77,3,Normal,37,5,3,2,50,97,0.42,135.2,0.58,135.2,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0991,0.00724,0.000285,0.106,0.00419,1,0.125,0.231,0.00911,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2014-10-03,2014,1,1,276,229.73,0.78,3,Normal,37,5,3,2,50,97,0.42,132.7,0.58,132.7,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0983,0.00703,0.000277,0.105,0.00414,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.6,29.6,29.6,711
2014-10-04,2014,1,1,277,229.46,0.78,3,Normal,37,5,3,2,50,97,0.42,132.5,0.58,132.5,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0982,0.00701,0.000276,0.105,0.00414,1,0.121,0.226,0.00891,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2014-10-05,2014,1,1,278,228.64,0.78,3,Normal,37,5,3,2,50,97,0.42,131.6,0.58,131.6,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0979,0.00694,0.000273,0.105,0.00412,1,0.12,0.225,0.00885,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
