date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-10-06,2014,1,1,279,225.63,0.79,3,Normal,37,5,3,2,50,97,0.43,128.6,0.57,128.6,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0968,0.00668,0.000263,0.103,0.00407,1,0.116,0.22,0.00863,25.2,0.93,0.97,0.902,29.6,28.7,28.7,689
2014-10-07,2014,1,1,280,223.17,0.8,3,Normal,37,5,3,2,50,97,0.43,126.2,0.56,126.2,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0959,0.00647,0.000254,0.102,0.00402,1,0.113,0.215,0.00845,25.2,0.929,0.97,0.901,29,28.2,28.2,676
2014-10-08,2014,1,2,281,220.71,0.81,3,Normal,37,5,3,2,50,97,0.44,123.7,0.56,123.7,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00627,0.000246,0.101,0.00398,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2014-10-09,2014,1,2,282,218.24,0.81,3,Normal,37,5,3,2,50,97,0.44,121.2,0.56,121.2,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0942,0.00606,0.000238,0.1,0.00393,1,0.106,0.206,0.0081,25.3,0.926,0.97,0.898,27.8,27,27,648
2014-10-10,2014,1,2,283,216.88,0.82,3,Normal,37,5,3,2,50,97,0.45,119.9,0.55,119.9,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00594,0.000233,0.0997,0.00391,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2014-10-11,2014,1,2,284,214.96,0.82,3,Normal,37,5,3,2,50,97,0.45,118,0.55,118,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00578,0.000226,0.0988,0.00387,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27,26.2,26.2,630
2014-10-12,2014,1,2,285,213.05,0.83,3,Normal,37,5,3,2,50,97,0.46,116,0.55,116,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0924,0.00561,0.00022,0.098,0.00384,1,0.0992,0.197,0.00772,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2014-10-13,2014,1,2,286,211.14,0.83,3,Normal,37,5,3,2,50,97,0.46,114.1,0.54,114.1,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00545,0.000214,0.0971,0.0038,1,0.0966,0.194,0.00759,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2014-10-14,2014,1,2,287,209.22,0.84,3,Normal,37,5,3,2,50,97,0.46,112.2,0.54,112.2,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.091,0.00529,0.000207,0.0963,0.00377,1,0.094,0.19,0.00745,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
2014-10-15,2014,1,3,288,208.4,0.84,3,Normal,37,5,3,2,50,97,0.47,111.4,0.54,111.4,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.5,25.5,0.0907,0.00522,0.000204,0.0959,0.00376,1,0.0929,0.189,0.00739,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2014-10-16,2014,1,3,289,207.58,0.84,3,Normal,37,5,3,2,50,97,0.47,110.6,0.53,110.6,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0904,0.00515,0.000202,0.0956,0.00374,1,0.0918,0.187,0.00733,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2014-10-17,2014,1,3,290,205.67,0.85,3,Normal,37,5,3,2,50,97,0.47,108.7,0.53,108.7,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.00499,0.000195,0.0948,0.00371,1,0.0892,0.184,0.0072,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
2014-10-18,2014,1,3,291,203.75,0.85,3,Normal,37,5,3,2,50,97,0.48,106.8,0.52,106.8,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00482,0.000189,0.0939,0.00367,1,0.0866,0.181,0.00706,25.4,0.915,0.97,0.888,24.3,23.6,23.6,567
2014-10-19,2014,1,3,292,201.84,0.86,3,Normal,37,5,3,2,50,97,0.48,104.8,0.52,104.8,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00466,0.000182,0.0931,0.00364,1,0.084,0.177,0.00692,25.4,0,0,0,0,0,0,0
2014-10-20,2014,1,3,293,199.92,0.86,3,Normal,37,5,3,2,50,97,0.48,102.9,0.52,102.9,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0877,0.0045,0.000176,0.0922,0.0036,1,0.0814,0.174,0.00678,25.4,0,0,0,0,0,0,0
2014-10-21,2014,1,3,294,198.01,0.87,3,Normal,37,5,3,2,50,97,0.49,101,0.51,101,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0871,0.00434,0.000169,0.0914,0.00357,1,0.0789,0.17,0.00665,25.4,0,0,0,0,0,0,0
2014-10-22,2014,1,4,295,196.1,0.87,3,Normal,37,5,3,2,50,97,0.49,99.1,0.51,99.1,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0864,0.00417,0.000163,0.0906,0.00354,1,0.0763,0.167,0.00652,25.4,0,0,0,0,0,0,0
2014-10-23,2014,1,4,296,194.18,0.88,3,Normal,37,5,3,2,50,97,0.5,97.18,0.5,97.18,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0857,0.00401,0.000157,0.0897,0.00351,1,0.0737,0.163,0.00639,25.4,0,0,0,0,0,0,0
2014-10-24,2014,1,4,297,192.27,0.88,3,Normal,37,5,3,2,50,97,0.5,95.27,0.5,95.27,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.085,0.00385,0.00015,0.0889,0.00347,1,0.0711,0.16,0.00625,25.4,0,0,0,0,0,0,0
2014-10-25,2014,1,4,298,190.35,0.89,3,Normal,37,5,3,2,50,97,0.51,93.35,0.49,93.35,0,0,0,0,-2,2,37,5,3,0,52,138,990,964.4,25.6,0.0844,0.00368,0.000144,0.088,0.00344,1,0.0685,0.157,0.00612,25.4,0,0,0,0,0,0,0
2014-10-26,2014,1,4,299,188.44,0.89,3,Normal,37,5,3,2,50,97,0.52,91.44,0.48,91.44,0,0,0,0,-2,2,37,5,3,0,52,136,990,964.4,25.6,0.0837,0.00352,0.000138,0.0872,0.00341,1,0.0659,0.153,0.00599,25.4,0,0,0,0,0,0,0
2014-10-27,2014,1,4,300,187.07,0.89,3,Normal,37,5,3,2,50,97,0.52,90.07,0.48,90.07,0,0,0,0,-2,2,37,5,3,0,52,135,990,964.4,25.6,0.0832,0.00341,0.000133,0.0866,0.00339,1,0.0641,0.151,0.00589,25.4,0,0,0,0,0,0,0
2014-10-28,2014,1,4,301,185.71,0.9,3,Normal,37,5,3,2,50,97,0.52,88.71,0.48,88.71,0,0,0,0,-2,2,37,5,3,0,52,134,990,964.4,25.6,0.0827,0.00329,0.000129,0.086,0.00336,1,0.0623,0.148,0.0058,25.4,0,0,0,0,0,0,0
2014-10-29,2014,1,5,302,184.34,0.9,3,Normal,37,5,3,2,50,97,0.53,87.34,0.47,87.34,0,0,0,0,-2,2,37,5,3,0,52,132,990,964.4,25.6,0.0822,0.00317,0.000124,0.0854,0.00334,1,0.0604,0.146,0.0057,25.4,0,0,0,0,0,0,0
2014-10-30,2014,1,5,303,182.97,0.9,3,Normal,37,5,3,2,50,97,0.53,85.97,0.47,85.97,0,0,0,0,-2,2,37,5,3,0,52,131,990,964.4,25.6,0.0818,0.00306,0.00012,0.0848,0.00332,1,0.0586,0.143,0.00561,25.4,0,0,0,0,0,0,0
2014-10-31,2014,1,5,304,181.6,0.9,3,Normal,37,5,3,2,50,97,0.53,84.6,0.47,84.6,0,0,0,0,-2,2,37,5,3,0,52,130,990,964.4,25.6,0.0813,0.00294,0.000115,0.0842,0.00329,1,0.0567,0.141,0.00551,25.4,0,0,0,0,0,0,0
2014-11-01,2014,2,5,305,181.33,0.91,4,Mod_Dry,29,4,2,2,30,67,0.37,114.3,0.63,114.3,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0882,0.00547,0.000214,0.0937,0.00367,1,0.0968,0.191,0.00745,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2014-11-02,2014,2,5,306,182.15,0.9,4,Mod_Dry,29,4,2,2,30,67,0.37,115.2,0.63,115.2,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0885,0.00554,0.000217,0.0941,0.00368,1,0.098,0.192,0.00751,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2014-11-03,2014,2,5,307,185.16,0.9,4,Mod_Dry,29,4,2,2,30,67,0.36,118.2,0.64,118.2,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0896,0.00579,0.000227,0.0954,0.00373,1,0.102,0.197,0.00772,25.4,0.924,0.97,0.896,27.2,26.3,26.3,632
2014-11-04,2014,2,5,308,187.62,0.89,4,Mod_Dry,29,4,2,2,30,67,0.36,120.6,0.64,120.6,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.006,0.000235,0.0965,0.00377,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.898,27.8,26.9,26.9,647
2014-11-05,2014,2,6,309,189.53,0.89,4,Mod_Dry,29,4,2,2,30,67,0.35,122.5,0.65,122.5,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0911,0.00617,0.000241,0.0973,0.0038,1,0.108,0.205,0.00802,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2014-11-06,2014,2,6,310,189.81,0.89,4,Mod_Dry,29,4,2,2,30,67,0.35,122.8,0.65,122.8,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00619,0.000242,0.0974,0.00381,1,0.108,0.206,0.00804,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2014-11-07,2014,2,6,311,188.99,0.89,4,Mod_Dry,29,4,2,2,30,67,0.35,122,0.65,122,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0909,0.00612,0.000239,0.0971,0.00379,1,0.107,0.204,0.00799,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2014-11-08,2014,2,6,312,189.81,0.89,4,Mod_Dry,29,4,2,2,30,67,0.35,122.8,0.65,122.8,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00619,0.000242,0.0974,0.00381,1,0.108,0.206,0.00804,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2014-11-09,2014,2,6,313,193.91,0.88,4,Mod_Dry,29,4,2,2,30,67,0.35,126.9,0.65,126.9,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0927,0.00654,0.000255,0.0992,0.00388,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.3,28.5,28.5,683
2014-11-10,2014,2,6,314,198.56,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,131.6,0.66,131.6,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0943,0.00693,0.000271,0.101,0.00396,1,0.12,0.221,0.00865,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2014-11-11,2014,2,6,315,198.83,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,131.8,0.66,131.8,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0944,0.00696,0.000272,0.101,0.00396,1,0.12,0.222,0.00867,25.4,0.931,0.97,0.903,30.5,29.6,29.6,711
2014-11-12,2014,2,7,316,200.74,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,133.7,0.67,133.7,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0951,0.00712,0.000278,0.102,0.00399,1,0.123,0.225,0.0088,25.4,0.932,0.97,0.904,31,30.1,30.1,722
2014-11-13,2014,2,7,317,202.66,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,135.7,0.67,135.7,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0958,0.00728,0.000285,0.103,0.00403,1,0.126,0.229,0.00894,25.4,0.933,0.97,0.905,31.5,30.5,30.5,732
2014-11-14,2014,2,7,318,200.74,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,133.7,0.67,133.7,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0951,0.00712,0.000278,0.102,0.00399,1,0.123,0.225,0.0088,25.4,0.932,0.97,0.904,31,30.1,30.1,722
2014-11-15,2014,2,7,319,200.47,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,133.5,0.67,133.5,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.095,0.00709,0.000277,0.102,0.00399,1,0.123,0.225,0.00878,25.4,0.932,0.97,0.904,30.9,30,30,720
2014-11-16,2014,2,7,320,198.56,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,131.6,0.66,131.6,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0943,0.00693,0.000271,0.101,0.00396,1,0.12,0.221,0.00865,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2014-11-17,2014,2,7,321,197.19,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,130.2,0.66,130.2,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0938,0.00682,0.000266,0.101,0.00393,1,0.118,0.219,0.00855,25.4,0.93,0.97,0.903,30.1,29.2,29.2,702
2014-11-18,2014,2,7,322,196.92,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,129.9,0.66,129.9,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0937,0.00679,0.000265,0.101,0.00393,1,0.118,0.218,0.00853,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
2014-11-19,2014,2,8,323,196.64,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,129.6,0.66,129.6,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0936,0.00677,0.000264,0.1,0.00392,1,0.118,0.218,0.00851,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2014-11-20,2014,2,8,324,195.28,0.88,4,Mod_Dry,29,4,2,2,30,67,0.34,128.3,0.66,128.3,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0932,0.00665,0.00026,0.0998,0.0039,1,0.116,0.215,0.00842,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2014-11-21,2014,2,8,325,194.46,0.88,5,Dry,23,4,2,2,19,50,0.26,144.5,0.74,144.5,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0968,0.00803,0.000314,0.105,0.00409,1,0.138,0.242,0.00947,25.3,0.936,0.97,0.908,33.6,32.6,32.6,783
2014-11-22,2014,2,8,326,194.73,0.88,5,Dry,23,4,2,2,19,50,0.26,144.7,0.74,144.7,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0968,0.00805,0.000315,0.105,0.0041,1,0.138,0.243,0.00949,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
2014-11-23,2014,2,8,327,196.1,0.87,5,Dry,23,4,2,2,19,50,0.26,146.1,0.74,146.1,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0973,0.00817,0.000319,0.105,0.00412,1,0.14,0.245,0.00958,25.3,0.937,0.97,0.909,34,33,33,792
2014-11-24,2014,2,8,328,196.92,0.87,5,Dry,23,4,2,2,19,50,0.25,146.9,0.75,146.9,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0976,0.00824,0.000322,0.106,0.00414,1,0.141,0.247,0.00964,25.3,0.937,0.97,0.909,34.2,33.2,33.2,797
2014-11-25,2014,2,8,329,196.64,0.87,5,Dry,23,4,2,2,19,50,0.25,146.6,0.75,146.6,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0975,0.00821,0.000321,0.106,0.00413,1,0.14,0.246,0.00962,25.3,0.937,0.97,0.909,34.2,33.1,33.1,795
2014-11-26,2014,2,9,330,194.73,0.88,5,Dry,23,4,2,2,19,50,0.26,144.7,0.74,144.7,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0968,0.00805,0.000315,0.105,0.0041,1,0.138,0.243,0.00949,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
2014-11-27,2014,2,9,331,193.36,0.88,5,Dry,23,4,2,2,19,50,0.26,143.4,0.74,143.4,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0964,0.00794,0.00031,0.104,0.00408,1,0.136,0.24,0.00939,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
2014-11-28,2014,2,9,332,193.09,0.88,5,Dry,23,4,2,2,19,50,0.26,143.1,0.74,143.1,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0963,0.00791,0.000309,0.104,0.00407,1,0.136,0.24,0.00937,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2014-11-29,2014,2,9,333,194.46,0.88,5,Dry,23,4,2,2,19,50,0.26,144.5,0.74,144.5,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0968,0.00803,0.000314,0.105,0.00409,1,0.138,0.242,0.00947,25.3,0.936,0.97,0.908,33.6,32.6,32.6,783
2014-11-30,2014,2,9,334,196.37,0.87,5,Dry,23,4,2,2,19,50,0.26,146.4,0.74,146.4,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0974,0.00819,0.00032,0.106,0.00413,1,0.14,0.246,0.0096,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
2014-12-01,2014,3,9,335,195,0.88,5,Dry,26,4,3,2,24,59,0.3,136,0.7,136,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.00731,0.000286,0.102,0.004,1,0.126,0.229,0.00893,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2014-12-02,2014,3,9,336,196.92,0.87,5,Dry,26,4,3,2,24,59,0.3,137.9,0.7,137.9,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00747,0.000292,0.103,0.00404,1,0.129,0.232,0.00907,25.4,0.934,0.97,0.906,32,31.1,31.1,746
2014-12-03,2014,3,10,337,200.47,0.86,5,Dry,26,4,3,2,24,59,0.29,141.5,0.71,141.5,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0971,0.00777,0.000304,0.105,0.0041,1,0.133,0.238,0.00931,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
2014-12-04,2014,3,10,338,204.57,0.85,5,Dry,26,4,3,2,24,59,0.29,145.6,0.71,145.6,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00812,0.000318,0.107,0.00417,1,0.139,0.246,0.00961,25.3,0.937,0.97,0.909,33.9,32.9,32.9,788
2014-12-05,2014,3,10,339,206.49,0.84,5,Dry,26,4,3,2,24,59,0.29,147.5,0.71,147.5,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00829,0.000324,0.108,0.00421,1,0.142,0.249,0.00975,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
2014-12-06,2014,3,10,340,208.4,0.84,5,Dry,26,4,3,2,24,59,0.28,149.4,0.72,149.4,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.5,25.5,0.0999,0.00845,0.000331,0.108,0.00424,1,0.144,0.253,0.00988,25.3,0.938,0.97,0.91,34.8,33.7,33.7,810
2014-12-07,2014,3,10,341,212.5,0.83,5,Dry,26,4,3,2,24,59,0.28,153.5,0.72,153.5,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.0088,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.7,34.7,832
2014-12-08,2014,3,10,342,212.78,0.83,5,Dry,26,4,3,2,24,59,0.28,153.8,0.72,153.8,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00882,0.000346,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,834
2014-12-09,2014,3,10,343,210.86,0.83,5,Dry,26,4,3,2,24,59,0.28,151.9,0.72,151.9,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00866,0.000339,0.109,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.3,34.3,823
2014-12-10,2014,3,11,344,212.23,0.83,5,Dry,26,4,3,2,24,59,0.28,153.2,0.72,153.2,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00877,0.000344,0.11,0.00431,1,0.149,0.259,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,831
2014-12-11,2014,3,11,345,213.6,0.83,5,Dry,26,4,3,2,24,59,0.28,154.6,0.72,154.6,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00889,0.000348,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2014-12-12,2014,3,11,346,215.51,0.82,5,Dry,26,4,3,2,24,59,0.27,156.5,0.73,156.5,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00905,0.000355,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.4,35.4,848
2014-12-13,2014,3,11,347,215.78,0.82,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2014-12-14,2014,3,11,348,212.78,0.83,5,Dry,26,4,3,2,24,59,0.28,153.8,0.72,153.8,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00882,0.000346,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,834
2014-12-15,2014,3,11,349,213.6,0.83,5,Dry,26,4,3,2,24,59,0.28,154.6,0.72,154.6,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00889,0.000348,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2014-12-16,2014,3,11,350,217.7,0.82,5,Dry,26,4,3,2,24,59,0.27,158.7,0.73,158.7,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000362,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.8,35.8,860
2014-12-17,2014,3,12,351,219.06,0.81,5,Dry,26,4,3,2,24,59,0.27,160.1,0.73,160.1,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00936,0.000367,0.113,0.00443,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
2014-12-18,2014,3,12,352,220.43,0.81,5,Dry,26,4,3,2,24,59,0.27,161.4,0.73,161.4,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00947,0.000372,0.114,0.00446,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
2014-12-19,2014,3,12,353,222.89,0.8,5,Dry,26,4,3,2,24,59,0.27,163.9,0.73,163.9,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00968,0.00038,0.115,0.0045,1,0.164,0.278,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,891
2014-12-20,2014,3,12,354,225.9,0.79,5,Dry,26,4,3,2,24,59,0.26,166.9,0.74,166.9,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00994,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,908
2014-12-21,2014,3,12,355,228.91,0.78,5,Dry,26,4,3,2,24,59,0.26,169.9,0.74,169.9,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.6,38.6,38.6,926
2014-12-22,2014,3,12,356,228.64,0.78,5,Dry,26,4,3,2,24,59,0.26,169.6,0.74,169.6,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.5,38.5,925
2014-12-23,2014,3,12,357,229.46,0.78,5,Dry,26,4,3,2,24,59,0.26,170.5,0.74,170.5,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00462,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,930
2014-12-24,2014,3,13,358,231.92,0.77,5,Dry,26,4,3,2,24,59,0.25,172.9,0.75,172.9,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.3,39.3,944
2014-12-25,2014,3,13,359,234.92,0.76,5,Dry,26,4,3,2,24,59,0.25,175.9,0.75,175.9,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000422,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,962
2014-12-26,2014,3,13,360,234.1,0.76,5,Dry,26,4,3,2,24,59,0.25,175.1,0.75,175.1,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.298,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,957
2014-12-27,2014,3,13,361,233.83,0.76,5,Dry,26,4,3,2,24,59,0.25,174.8,0.75,174.8,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000418,0.119,0.0047,1,0.179,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,956
2014-12-28,2014,3,13,362,233.56,0.77,5,Dry,26,4,3,2,24,59,0.25,174.6,0.75,174.6,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.946,0.977,0.925,40.7,39.8,39.8,954
2014-12-29,2014,3,13,363,231.1,0.77,5,Dry,26,4,3,2,24,59,0.26,172.1,0.74,172.1,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.1,39.1,939
2014-12-30,2014,3,13,364,233.01,0.77,5,Dry,26,4,3,2,24,59,0.25,174,0.75,174,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.177,0.297,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,951
2014-12-31,2014,3,14,365,237.66,0.75,5,Dry,26,4,3,2,24,59,0.25,178.7,0.75,178.7,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.928,41.6,40.8,40.8,979
2015-01-01,2014,4,14,1,242.31,0.74,5,Dry,29,5,4,2,33,73,0.3,169.3,0.7,169.3,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.0004,0.119,0.00469,1,0.171,0.29,0.0114,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
2015-01-02,2014,4,14,2,244.77,0.73,5,Dry,29,5,4,2,33,73,0.3,171.8,0.7,171.8,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000409,0.12,0.00473,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.9,38.9,38.9,934
2015-01-03,2014,4,14,3,247.23,0.73,5,Dry,29,5,4,2,33,73,0.29,174.2,0.7,174.2,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0106,0.000417,0.121,0.00478,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.5,39.5,949
2015-01-04,2014,4,14,4,251.88,0.71,5,Dry,29,5,4,2,33,73,0.29,178.9,0.71,178.9,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000433,0.123,0.00486,1,0.184,0.307,0.0121,25,0.948,0.979,0.928,41.6,40.7,40.7,977
2015-01-05,2014,4,14,5,253.24,0.71,5,Dry,29,5,4,2,33,73,0.29,180.2,0.71,180.2,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.113,0.0111,0.000438,0.124,0.00489,1,0.186,0.309,0.0122,25,0.948,0.98,0.929,41.9,41,41,985
2015-01-06,2014,4,14,6,254.06,0.71,5,Dry,29,5,4,2,33,73,0.29,181.1,0.71,181.1,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000441,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.2,41.2,989
2015-01-07,2014,4,15,7,256.53,0.7,5,Dry,29,5,4,2,33,73,0.28,183.5,0.71,183.5,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000449,0.125,0.00495,1,0.19,0.315,0.0125,25,0.95,0.98,0.931,42.7,41.8,41.8,1000
2015-01-08,2014,4,15,8,261.72,0.69,5,Dry,29,5,4,2,33,73,0.28,188.7,0.72,188.7,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000467,0.127,0.00504,1,0.197,0.325,0.0129,24.9,0.951,0.98,0.932,43.9,43,43,1030
2015-01-09,2014,4,15,9,265.28,0.68,5,Dry,29,5,4,2,33,73,0.28,192.3,0.72,192.3,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000479,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
2015-01-10,2014,4,15,10,269.38,0.67,5,Dry,29,5,4,2,33,73,0.27,196.4,0.73,196.4,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000493,0.131,0.00518,1,0.208,0.338,0.0134,24.9,0.954,0.98,0.934,45.7,44.8,44.8,1070
2015-01-11,2014,4,15,11,272.93,0.67,5,Dry,29,5,4,2,33,73,0.27,199.9,0.73,199.9,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0127,0.000506,0.132,0.00525,1,0.212,0.345,0.0137,24.9,0.955,0.98,0.936,46.5,45.6,45.6,1090
2015-01-12,2014,4,15,12,278.13,0.66,5,Dry,29,5,4,2,33,73,0.26,205.1,0.74,205.1,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000524,0.135,0.00534,1,0.219,0.354,0.0141,24.8,0.956,0.98,0.937,47.7,46.8,46.8,1120
2015-01-13,2014,4,15,13,281.68,0.65,5,Dry,29,5,4,2,33,73,0.26,208.7,0.74,208.7,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000536,0.136,0.00541,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.6,47.6,47.6,1140
2015-01-14,2014,4,16,14,287.97,0.64,5,Dry,29,5,4,2,33,73,0.25,215,0.75,215,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000558,0.139,0.00552,1,0.233,0.372,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2015-01-15,2014,4,16,15,294.26,0.63,5,Dry,29,5,4,2,33,73,0.25,221.3,0.75,221.3,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0146,0.000579,0.142,0.00564,1,0.241,0.383,0.0152,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2015-01-16,2014,4,16,16,301.1,0.62,5,Dry,29,5,4,2,33,73,0.24,228.1,0.76,228.1,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000603,0.145,0.00576,2,0.0965,0.241,0.00961,24.9,0.922,0.97,0.895,25.6,24.9,49.7,1190
2015-01-17,2014,4,16,17,309.57,0.61,5,Dry,29,5,4,2,33,73,0.24,236.6,0.76,236.6,0,0,0,0,-2,2,29,5,4,0,35,275,990,964.9,25.1,0.132,0.0159,0.000633,0.148,0.00592,2,0.102,0.25,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.6,1240
2015-01-18,2014,4,16,18,317.5,0.6,5,Dry,29,5,4,2,33,73,0.23,244.5,0.77,244.5,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0165,0.000661,0.152,0.00607,2,0.108,0.259,0.0104,24.8,0.928,0.97,0.9,27.5,26.7,53.4,1280
2015-01-19,2014,4,16,19,325.43,0.59,5,Dry,29,5,4,2,33,73,0.22,252.4,0.78,252.4,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0181,0.000727,0.156,0.00625,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.4,27.6,55.2,1320
2015-01-20,2014,4,16,20,335,0.58,5,Dry,29,5,4,2,33,73,0.22,262,0.78,262,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.141,0.0227,0.000909,0.164,0.00658,2,0.119,0.283,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2015-01-21,2014,4,17,21,344.03,0.57,5,Dry,29,5,4,2,33,73,0.21,271,0.79,271,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.145,0.0269,0.00108,0.172,0.00689,2,0.125,0.297,0.0119,24.6,0.934,0.97,0.906,30.5,29.6,59.2,1420
2015-01-22,2014,4,17,22,353.05,0.56,5,Dry,29,5,4,2,33,73,0.21,280.1,0.79,280.1,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0312,0.00126,0.179,0.00721,2,0.132,0.31,0.0125,24.5,0.936,0.97,0.908,31.5,30.6,61.1,1470
2015-01-23,2014,4,17,23,362.07,0.55,5,Dry,29,5,4,2,33,73,0.2,289.1,0.8,289.1,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0354,0.00143,0.186,0.00752,2,0.138,0.324,0.0131,24.5,0.938,0.97,0.91,32.5,31.5,63.1,1510
2015-01-24,2014,4,17,24,370.55,0.55,5,Dry,29,5,4,2,33,73,0.2,297.6,0.8,297.6,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0394,0.00159,0.193,0.00782,2,0.143,0.337,0.0136,24.4,0.94,0.97,0.911,33.5,32.5,64.9,1560
2015-01-25,2014,4,17,25,379.03,0.54,5,Dry,29,5,4,2,33,73,0.19,306,0.81,306,0,0,0,0,-2,2,29,5,4,0,35,344,990,965.3,24.7,0.157,0.0434,0.00176,0.2,0.00811,2,0.149,0.349,0.0141,24.4,0.941,0.97,0.913,34.4,33.4,66.7,1600
2015-01-26,2014,4,17,26,389.14,0.53,5,Dry,29,5,4,2,33,73,0.19,316.1,0.81,316.1,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.161,0.0482,0.00196,0.209,0.00847,2,0.156,0.365,0.0148,24.3,0.943,0.97,0.915,35.5,34.4,68.9,1650
2015-01-27,2014,4,17,27,403.09,0.52,5,Dry,29,5,4,2,33,73,0.18,330.1,0.82,330.1,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.165,0.0548,0.00223,0.22,0.00896,2,0.165,0.386,0.0157,24.2,0.945,0.97,0.917,37,35.9,71.8,1720
2015-01-28,2014,4,18,28,417.58,0.51,5,Dry,29,5,4,2,33,73,0.17,344.6,0.82,344.6,0,0,0,0,-2,2,29,5,4,0,35,383,990,965.5,24.5,0.171,0.0616,0.00251,0.232,0.00947,2,0.175,0.407,0.0166,24.1,0.947,0.973,0.922,38.6,37.6,75.1,1800
2015-01-29,2014,4,18,29,433.71,0.49,5,Dry,29,5,4,2,33,73,0.17,360.7,0.83,360.7,0,0,0,0,-2,2,29,5,4,0,35,399,990,965.6,24.4,0.176,0.0693,0.00283,0.246,0.01,2,0.186,0.431,0.0176,24,0.95,0.977,0.928,40.3,39.4,78.8,1890
2015-01-30,2014,4,18,30,453.13,0.48,5,Dry,29,5,4,2,33,73,0.16,380.1,0.84,380.1,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0784,0.00322,0.262,0.0107,2,0.199,0.461,0.0189,23.9,0.952,0.98,0.933,42.4,41.6,83.2,2000
2015-01-31,2014,4,18,31,474.18,0.46,5,Dry,29,5,4,2,33,73,0.15,401.2,0.85,401.2,0,0,0,0,-2,2,29,5,4,0,35,439,990,965.7,24.3,0.191,0.0884,0.00364,0.279,0.0115,2,0.213,0.492,0.0203,23.8,0.955,0.98,0.936,44.7,43.8,87.5,2100
2015-02-01,2014,5,18,32,497.97,0.45,5,Dry,31,6,4,3,41,85,0.17,413,0.83,413,0,0,0,0,-3,3,31,6,4,0,44,454,990,965.8,24.2,0.196,0.0939,0.00389,0.29,0.012,2,0.221,0.511,0.0211,23.6,0.956,0.98,0.937,45.8,44.9,89.7,2150
2015-02-02,2014,5,18,33,522.31,0.43,5,Dry,31,6,4,3,41,85,0.16,437.3,0.84,437.3,0,0,0,0,-3,3,31,6,4,0,44,478,990,966,24,0.204,0.105,0.00438,0.31,0.0129,2,0.238,0.547,0.0228,23.5,0.957,0.98,0.938,48.3,47.3,94.6,2270
2015-02-03,2014,5,18,34,544.46,0.42,5,Dry,31,6,4,3,41,85,0.16,459.5,0.84,459.5,0,0,0,0,-3,3,31,6,4,0,44,500,990,966.1,23.9,0.212,0.116,0.00484,0.328,0.0137,2,0.253,0.581,0.0242,23.4,0.957,0.98,0.938,50.4,48.2,96.4,2310
2015-02-04,2014,5,19,35,569.34,0.41,5,Dry,31,6,4,3,41,85,0.15,484.3,0.85,484.3,0,0,0,0,-3,3,31,6,4,0,44,525,990,966.2,23.8,0.225,0.128,0.00535,0.353,0.0148,2,0.269,0.622,0.0261,23.2,0.956,0.98,0.936,52.7,48.2,96.4,2310
2015-02-05,2014,5,19,36,594.77,0.39,5,Dry,31,6,4,3,41,85,0.14,509.8,0.86,509.8,0,0,0,0,-3,3,31,6,4,0,44,551,990,966.3,23.7,0.24,0.142,0.00597,0.381,0.0161,3,0.172,0.553,0.0233,23.2,0.947,0.97,0.919,36.6,35.5,106,2550
2015-02-06,2014,5,19,37,619.1,0.38,5,Dry,31,6,4,3,41,85,0.14,534.1,0.86,534.1,0,0,0,0,-3,3,31,6,4,0,44,575,990,966.4,23.6,0.253,0.158,0.00668,0.411,0.0174,3,0.183,0.594,0.0251,23,0.95,0.972,0.923,38.2,37.1,111,2670
2015-02-07,2014,5,19,38,647.27,0.37,5,Dry,31,6,4,3,41,85,0.13,562.3,0.87,562.3,0,0,0,0,-3,3,31,6,4,0,44,603,990,966.5,23.5,0.269,0.177,0.00751,0.446,0.019,3,0.196,0.641,0.0273,22.9,0.952,0.976,0.929,40,39,117,2810
2015-02-08,2014,5,19,39,678.17,0.36,5,Dry,31,6,4,3,41,85,0.13,593.2,0.88,593.2,0,0,0,0,-3,3,31,6,4,0,44,634,990,966.6,23.4,0.287,0.197,0.00843,0.484,0.0207,3,0.209,0.694,0.0297,22.7,0.954,0.98,0.935,42,41.1,123,2960
2015-02-09,2014,5,19,40,710.16,0.34,5,Dry,31,6,4,3,41,85,0.12,625.2,0.88,625.2,0,0,0,0,-3,3,31,6,4,0,44,666,990,966.7,23.3,0.305,0.219,0.0094,0.524,0.0225,3,0.224,0.748,0.0321,22.5,0.955,0.98,0.936,44,43.1,129,3100
2015-02-10,2014,5,19,41,738.87,0.33,5,Dry,31,6,4,3,41,85,0.12,653.9,0.89,653.9,0,0,0,0,-3,3,31,6,4,0,44,695,990,966.9,23.1,0.321,0.238,0.0103,0.559,0.0242,3,0.237,0.796,0.0344,22.3,0.956,0.98,0.937,45.7,44.8,134,3220
2015-02-11,2014,5,20,42,766.49,0.32,4,Mod_Dry,36,6,5,4,54,105,0.14,661.5,0.86,661.5,0,0,0,0,-4,4,36,6,5,0,58,708,990,967,23,0.329,0.243,0.0105,0.572,0.0248,3,0.24,0.812,0.0353,22.2,0.957,0.98,0.938,46,45.1,135,3240
2015-02-12,2014,5,20,43,785.19,0.31,4,Mod_Dry,36,6,5,4,54,105,0.13,680.2,0.87,680.2,0,0,0,0,-4,4,36,6,5,0,58,727,990,967,23,0.34,0.255,0.0111,0.595,0.0259,3,0.249,0.844,0.0367,22.1,0.957,0.98,0.938,47.1,46.1,138,3320
2015-02-13,2014,5,20,44,808.89,0.3,4,Mod_Dry,36,6,5,4,54,105,0.13,703.9,0.87,703.9,0,0,0,0,-4,4,36,6,5,0,58,751,990,967.1,22.9,0.353,0.271,0.0119,0.624,0.0273,3,0.259,0.884,0.0386,22,0.957,0.98,0.938,48.4,47.4,142,3420
2015-02-14,2014,5,20,45,832.34,0.29,4,Mod_Dry,36,6,5,4,54,105,0.13,727.3,0.87,727.3,0,0,0,0,-4,4,36,6,5,0,58,774,990,967.2,22.8,0.367,0.287,0.0126,0.653,0.0287,3,0.27,0.923,0.0405,21.8,0.957,0.98,0.938,49.7,48.2,145,3470
2015-02-15,2014,5,20,46,861.88,0.28,4,Mod_Dry,36,6,5,4,54,105,0.12,756.9,0.88,756.9,0,0,0,0,-4,4,36,6,5,0,58,804,990,967.3,22.7,0.391,0.305,0.0135,0.696,0.0307,3,0.282,0.978,0.0432,21.7,0.957,0.98,0.938,51.3,48.2,145,3470
2015-02-16,2014,5,20,47,889.23,0.27,4,Mod_Dry,36,6,5,4,54,105,0.12,784.2,0.88,784.2,0,0,0,0,-4,4,36,6,5,0,58,831,990,967.5,22.5,0.416,0.319,0.0141,0.734,0.0326,4,0.207,0.942,0.0418,21.6,0.953,0.975,0.929,39.6,38.6,154,3700
2015-02-17,2014,5,20,48,917.96,0.26,4,Mod_Dry,36,6,5,4,54,105,0.11,813,0.89,813,0,0,0,0,-4,4,36,6,5,0,58,860,990,967.6,22.4,0.442,0.332,0.0148,0.775,0.0345,4,0.217,0.992,0.0442,21.4,0.954,0.978,0.932,40.7,39.8,159,3820
2015-02-18,2014,5,21,49,947.93,0.25,4,Mod_Dry,36,6,5,4,54,105,0.11,842.9,0.89,842.9,0,0,0,0,-4,4,36,6,5,0,58,890,990,967.7,22.3,0.47,0.347,0.0156,0.817,0.0366,4,0.227,1.04,0.0468,21.3,0.954,0.98,0.935,41.9,41.1,164,3950
2015-02-19,2014,5,21,50,974.15,0.25,4,Mod_Dry,36,6,5,4,54,105,0.11,869.1,0.89,869.1,0,0,0,0,-4,4,36,6,5,0,58,916,990,967.8,22.2,0.494,0.36,0.0162,0.853,0.0384,4,0.236,1.09,0.0491,21.1,0.955,0.98,0.936,43,42.1,168,4040
2015-02-20,2014,5,21,51,1001.1,0.24,4,Mod_Dry,36,6,5,4,54,105,0.1,896.1,0.9,896.1,0,0,0,0,-4,4,36,6,5,0,58,943,990,967.9,22.1,0.518,0.373,0.0169,0.891,0.0403,4,0.245,1.14,0.0514,21,0.956,0.98,0.936,44,43.1,172,4140
2015-02-21,2014,5,21,52,1028.8,0.23,3,Normal,43,7,5,4,78,137,0.13,891.8,0.87,891.8,0,0,0,0,-4,4,43,7,5,0,82,947,990,968,22,0.522,0.371,0.0168,0.892,0.0405,4,0.243,1.14,0.0516,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
2015-02-22,2014,5,21,53,1057,0.23,3,Normal,43,7,5,4,78,137,0.13,920,0.87,920,0,0,0,0,-4,4,43,7,5,0,82,975,990,968.1,21.9,0.547,0.384,0.0175,0.932,0.0425,4,0.253,1.18,0.054,20.7,0.955,0.98,0.936,44.7,43.8,175,4200
2015-02-23,2014,5,21,54,1075.4,0.23,3,Normal,43,7,5,4,78,137,0.13,938.4,0.87,938.4,0,0,0,0,-4,4,43,7,5,0,82,993,990,968.1,21.9,0.564,0.393,0.018,0.957,0.0438,4,0.259,1.22,0.0556,20.6,0.955,0.98,0.936,45.4,44.5,178,4270
2015-02-24,2014,5,21,55,1088.6,0.22,3,Normal,43,7,5,4,78,137,0.13,951.6,0.87,951.6,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.576,0.4,0.0183,0.976,0.0447,4,0.264,1.24,0.0568,20.6,0.955,0.98,0.936,45.9,45,180,4320
2015-02-25,2014,5,22,56,1101.9,0.22,3,Normal,43,7,5,4,78,137,0.12,964.9,0.88,964.9,0,0,0,0,-4,4,43,7,5,0,82,1020,990,968.2,21.8,0.589,0.406,0.0186,0.995,0.0457,4,0.268,1.26,0.058,20.5,0.956,0.98,0.936,46.4,45.5,182,4360
2015-02-26,2014,5,22,57,1110,0.22,3,Normal,43,7,5,4,78,137,0.12,973,0.88,973,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.2,21.8,0.596,0.41,0.0188,1.01,0.0462,4,0.271,1.28,0.0587,20.5,0.956,0.98,0.936,46.7,45.7,183,4390
2015-02-27,2014,5,22,58,1112.7,0.22,3,Normal,43,7,5,4,78,137,0.12,975.7,0.88,975.7,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.3,21.7,0.598,0.411,0.0189,1.01,0.0464,4,0.272,1.28,0.0589,20.5,0.956,0.98,0.936,46.8,45.8,183,4400
2015-02-28,2014,5,22,59,1115.4,0.22,3,Normal,43,7,5,4,78,137,0.12,978.4,0.88,978.4,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.3,21.7,0.601,0.413,0.019,1.01,0.0466,4,0.273,1.29,0.0592,20.5,0.956,0.98,0.936,46.9,45.9,184,4410
2015-03-01,2014,6,22,60,1118.1,0.22,3,Normal,49,9,9,9,107,183,0.16,935.1,0.84,935.1,0,0,0,0,-9,9,49,9,9,0,116,1000,990,968.3,21.7,0.572,0.392,0.018,0.964,0.0444,4,0.258,1.22,0.0562,20.5,0.955,0.98,0.936,44.9,44,176,4230
2015-03-02,2014,6,22,61,1120.8,0.22,3,Normal,49,9,9,9,107,183,0.16,937.8,0.84,937.8,0,0,0,0,-9,9,49,9,9,0,116,1000,990,968.3,21.7,0.575,0.393,0.0181,0.968,0.0445,4,0.259,1.23,0.0565,20.5,0.955,0.98,0.936,45,44.1,176,4230
2015-03-03,2014,6,22,62,1123.5,0.22,3,Normal,49,9,9,9,107,183,0.16,940.5,0.84,940.5,0,0,0,0,-9,9,49,9,9,0,116,1010,990,968.3,21.7,0.577,0.394,0.0182,0.971,0.0447,4,0.26,1.23,0.0567,20.5,0.955,0.98,0.936,45.1,44.2,177,4240
2015-03-04,2014,6,23,63,1126.3,0.22,3,Normal,49,9,9,9,107,183,0.16,943.3,0.84,943.3,0,0,0,0,-9,9,49,9,9,0,116,1010,990,968.3,21.7,0.58,0.396,0.0182,0.975,0.0449,4,0.261,1.24,0.057,20.5,0.955,0.98,0.936,45.2,44.3,177,4250
2015-03-05,2014,6,23,64,1129,0.21,3,Normal,49,9,9,9,107,183,0.16,946,0.84,946,0,0,0,0,-9,9,49,9,9,0,116,1010,990,968.3,21.7,0.582,0.397,0.0183,0.979,0.0451,4,0.262,1.24,0.0572,20.5,0.955,0.98,0.936,45.3,44.4,178,4260
2015-03-06,2014,6,23,65,1126.3,0.22,3,Normal,49,9,9,9,107,183,0.16,943.3,0.84,943.3,0,0,0,0,-9,9,49,9,9,0,116,1010,990,968.3,21.7,0.58,0.396,0.0182,0.975,0.0449,4,0.261,1.24,0.057,20.5,0.955,0.98,0.936,45.2,44.3,177,4250
2015-03-07,2014,6,23,66,1123.5,0.22,3,Normal,49,9,9,9,107,183,0.16,940.5,0.84,940.5,0,0,0,0,-9,9,49,9,9,0,116,1010,990,968.3,21.7,0.577,0.394,0.0182,0.971,0.0447,4,0.26,1.23,0.0567,20.5,0.955,0.98,0.936,45.1,44.2,177,4240
2015-03-08,2014,6,23,67,1126.3,0.22,3,Normal,49,9,9,9,107,183,0.16,943.3,0.84,943.3,0,0,0,0,-9,9,49,9,9,0,116,1010,990,968.3,21.7,0.58,0.396,0.0182,0.975,0.0449,4,0.261,1.24,0.057,20.5,0.955,0.98,0.936,45.2,44.3,177,4250
2015-03-09,2014,6,23,68,1129,0.21,3,Normal,49,9,9,9,107,183,0.16,946,0.84,946,0,0,0,0,-9,9,49,9,9,0,116,1010,990,968.3,21.7,0.582,0.397,0.0183,0.979,0.0451,4,0.262,1.24,0.0572,20.5,0.955,0.98,0.936,45.3,44.4,178,4260
2015-03-10,2014,6,23,69,1131.7,0.21,3,Normal,49,9,9,9,107,183,0.16,948.7,0.84,948.7,0,0,0,0,-9,9,49,9,9,0,116,1020,990,968.3,21.7,0.585,0.398,0.0184,0.983,0.0453,4,0.263,1.25,0.0574,20.4,0.955,0.98,0.936,45.4,44.5,178,4270
2015-03-11,2014,6,24,70,1134.4,0.21,4,Mod_Dry,41,8,7,6,67,129,0.11,1005,0.89,1005,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.642,0.435,0.0201,1.08,0.0497,4,0.281,1.36,0.0627,20.3,0.956,0.98,0.936,47.9,46.9,188,4500
2015-03-12,2014,6,24,71,1137.2,0.21,4,Mod_Dry,41,8,7,6,67,129,0.11,1008,0.89,1008,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.646,0.441,0.0204,1.09,0.0502,4,0.282,1.37,0.0632,20.3,0.956,0.98,0.936,47.9,47,188,4510
2015-03-13,2014,6,24,72,1139.9,0.21,4,Mod_Dry,41,8,7,6,67,129,0.11,1011,0.89,1011,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.65,0.448,0.0207,1.1,0.0507,4,0.282,1.38,0.0637,20.3,0.956,0.98,0.936,48,47.1,188,4520
2015-03-14,2014,6,24,73,1148.2,0.21,4,Mod_Dry,41,8,7,6,67,129,0.11,1019,0.89,1019,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.662,0.466,0.0215,1.13,0.0522,4,0.284,1.41,0.0653,20.2,0.955,0.98,0.936,48.3,47.3,189,4540
2015-03-15,2014,6,24,74,1156.5,0.21,4,Mod_Dry,41,8,7,6,67,129,0.11,1027,0.89,1027,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.674,0.485,0.0224,1.16,0.0536,4,0.285,1.44,0.0669,20.2,0.955,0.98,0.936,48.5,47.6,190,4570
2015-03-16,2014,6,24,75,1170.4,0.21,4,Mod_Dry,41,8,7,6,67,129,0.11,1041,0.89,1041,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.695,0.516,0.0239,1.21,0.0561,4,0.288,1.5,0.0695,20.1,0.955,0.98,0.936,48.9,48,192,4600
2015-03-17,2014,6,24,76,1190,0.2,4,Mod_Dry,41,8,7,6,67,129,0.11,1061,0.89,1061,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.723,0.56,0.0261,1.28,0.0597,4,0.292,1.58,0.0733,19.9,0.955,0.98,0.936,49.5,48.2,193,4630
2015-03-18,2014,6,25,77,1215.5,0.2,4,Mod_Dry,41,8,7,6,67,129,0.11,1087,0.89,1087,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.761,0.618,0.0288,1.38,0.0644,4,0.297,1.68,0.0782,19.7,0.954,0.98,0.935,50.2,48.2,193,4630
2015-03-19,2014,6,25,78,1247.2,0.2,4,Mod_Dry,41,8,7,6,67,129,0.1,1118,0.9,1100,18,4,1,1,-5,17,45,9,8,1,84,1160,990,968.7,21.3,0.789,0.648,0.0304,1.44,0.0674,4,0.3,1.74,0.0815,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2015-03-20,2014,6,25,79,1285.2,0.19,4,Mod_Dry,41,8,7,6,67,129,0.1,1156,0.9,1100,56,13,2,2,-4,43,54,10,9,2,110,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0827,19.5,0.954,0.98,0.935,50,48.2,193,4630
2015-03-21,2014,6,25,80,1323.8,0.19,4,Mod_Dry,41,8,7,6,67,129,0.097,1195,0.9,1100,95,21,3,3,-3,71,62,11,10,3,138,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2015-03-22,2014,6,25,81,1356.9,0.18,4,Mod_Dry,41,8,7,6,67,129,0.095,1228,0.91,1100,128,29,4,4,-2,93,70,12,11,4,160,1190,990,969,21,0.835,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2015-03-23,2014,6,25,82,1396.6,0.18,4,Mod_Dry,41,8,7,6,67,129,0.092,1268,0.91,1100,168,38,5,5,-1,121,79,13,12,5,188,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,48.9,48,192,4600
2015-03-24,2014,6,25,83,1418.2,0.17,4,Mod_Dry,41,8,7,6,67,129,0.091,1289,0.91,1100,189,43,6,6,0,134,84,14,13,6,201,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.8,191,4580
2015-03-25,2014,6,26,84,1440,0.17,4,Mod_Dry,41,8,7,6,67,129,0.09,1311,0.91,1100,211,48,6,6,0,151,89,14,13,6,218,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2015-03-26,2014,6,26,85,1461.8,0.17,4,Mod_Dry,41,8,7,6,67,129,0.088,1333,0.91,1100,233,53,7,7,1,165,94,15,14,7,232,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4550
2015-03-27,2014,6,26,86,1477.6,0.16,4,Mod_Dry,41,8,7,6,67,129,0.087,1349,0.91,1100,249,56,7,8,1,177,97,15,15,7,244,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.089,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2015-03-28,2014,6,26,87,1487.1,0.16,4,Mod_Dry,41,8,7,6,67,129,0.087,1358,0.91,1100,258,58,8,8,2,182,99,16,15,8,249,1230,990,969.4,20.6,0.893,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2015-03-29,2014,6,26,88,1496.6,0.16,4,Mod_Dry,41,8,7,6,67,129,0.086,1368,0.91,1100,268,59,8,8,2,191,100,16,15,8,258,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0898,18.7,0.952,0.98,0.933,48,47,188,4510
2015-03-30,2014,6,26,89,1499.8,0.16,4,Mod_Dry,41,8,7,6,67,129,0.086,1371,0.91,1100,271,59,8,8,2,194,100,16,15,8,261,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0898,18.7,0.952,0.98,0.933,47.9,47,188,4510
2015-03-31,2014,6,26,90,1496.6,0.16,4,Mod_Dry,41,8,7,6,67,129,0.086,1368,0.91,1100,268,59,8,8,2,191,100,16,15,8,258,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0898,18.7,0.952,0.98,0.933,48,47,188,4510
2015-04-01,2014,7,27,91,1493.4,0.16,4,Mod_Dry,45,11,10,10,72,148,0.099,1345,0.9,1100,245,55,7,7,-3,179,100,18,17,7,251,1240,990,969.5,20.5,0.906,0.648,0.0316,1.55,0.0756,4,0.3,1.85,0.0903,18.7,0.952,0.98,0.933,48,47,188,4510
2015-04-02,2014,7,27,92,1490.2,0.16,4,Mod_Dry,45,11,10,10,72,148,0.099,1342,0.9,1100,242,55,7,7,-3,176,100,18,17,7,248,1240,990,969.5,20.5,0.906,0.648,0.0315,1.55,0.0756,4,0.3,1.85,0.0902,18.7,0.952,0.98,0.933,48,47,188,4520
2015-04-03,2014,7,27,93,1487.1,0.16,4,Mod_Dry,45,11,10,10,72,148,0.1,1339,0.9,1100,239,54,7,7,-3,174,99,18,17,7,246,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0754,4,0.3,1.85,0.09,18.7,0.952,0.98,0.933,48,47.1,188,4520
2015-04-04,2014,7,27,94,1483.9,0.16,4,Mod_Dry,45,11,10,10,72,148,0.1,1336,0.9,1100,236,53,7,7,-3,172,98,18,17,7,244,1230,990,969.4,20.6,0.9,0.648,0.0315,1.55,0.0753,4,0.3,1.85,0.0899,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2015-04-05,2014,7,27,95,1474.4,0.16,4,Mod_Dry,45,11,10,10,72,148,0.1,1326,0.9,1100,226,51,7,7,-3,164,96,18,17,7,236,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2015-04-06,2014,7,27,96,1465,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1317,0.9,1100,217,49,7,7,-3,157,94,18,17,7,229,1230,990,969.4,20.6,0.89,0.648,0.0314,1.54,0.0746,4,0.3,1.84,0.0891,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2015-04-07,2014,7,27,97,1455.6,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1308,0.9,1100,208,47,6,6,-4,153,92,17,16,6,225,1230,990,969.3,20.7,0.882,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2015-04-08,2014,7,28,98,1446.2,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1298,0.9,1100,198,45,6,6,-4,145,90,17,16,6,217,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2015-04-09,2014,7,28,99,1443.1,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1295,0.9,1100,195,44,6,6,-4,143,89,17,16,6,215,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0882,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2015-04-10,2014,7,28,100,1440,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1292,0.9,1100,192,43,6,6,-4,141,88,17,16,6,213,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2015-04-11,2014,7,28,101,1436.8,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1289,0.9,1100,189,43,6,6,-4,138,88,17,16,6,210,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2015-04-12,2014,7,28,102,1440,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1292,0.9,1100,192,43,6,6,-4,141,88,17,16,6,213,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2015-04-13,2014,7,28,103,1449.3,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1301,0.9,1100,201,45,6,6,-4,148,90,17,16,6,220,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2015-04-14,2014,7,28,104,1465,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1317,0.9,1100,217,49,7,7,-3,157,94,18,17,7,229,1230,990,969.4,20.6,0.89,0.648,0.0314,1.54,0.0746,4,0.3,1.84,0.0891,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2015-04-15,2014,7,29,105,1480.7,0.16,4,Mod_Dry,45,11,10,10,72,148,0.1,1333,0.9,1100,233,53,7,7,-3,169,98,18,17,7,241,1230,990,969.4,20.6,0.9,0.648,0.0315,1.55,0.0752,4,0.3,1.85,0.0898,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2015-04-16,2014,7,29,106,1502.9,0.16,4,Mod_Dry,45,11,10,10,72,148,0.099,1355,0.9,1100,255,55,7,8,-2,187,100,18,18,8,259,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.6,0.952,0.98,0.933,47.9,46.9,188,4510
2015-04-17,2014,7,29,107,1531.7,0.15,4,Mod_Dry,45,11,10,10,72,148,0.097,1384,0.9,1100,284,55,7,9,-1,214,100,18,19,9,286,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0764,4,0.3,1.86,0.0911,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2015-04-18,2014,7,29,108,1567.1,0.15,4,Mod_Dry,45,11,10,10,72,148,0.094,1419,0.91,1100,319,55,7,10,0,247,100,18,20,10,319,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2015-04-19,2014,7,29,109,1602.9,0.15,4,Mod_Dry,45,11,10,10,72,148,0.092,1455,0.91,1100,355,55,7,11,1,281,100,18,21,11,353,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
2015-04-20,2014,7,29,110,1645.6,0.14,4,Mod_Dry,45,11,10,10,72,148,0.09,1498,0.91,1100,398,55,7,12,2,322,100,18,22,12,394,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2015-04-21,2014,7,29,111,1688.8,0.14,4,Mod_Dry,45,11,10,10,72,148,0.088,1541,0.91,1100,441,55,7,13,3,363,100,18,23,13,435,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.4,181,4350
2015-04-22,2014,7,30,112,1732.4,0.13,4,Mod_Dry,45,11,10,10,72,148,0.085,1584,0.92,1100,484,55,7,15,5,402,100,18,25,15,474,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2015-04-23,2014,7,30,113,1776.5,0.13,4,Mod_Dry,45,11,10,10,72,148,0.083,1628,0.92,1100,528,55,7,15,6,445,100,18,25,16,517,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2015-04-24,2014,7,30,114,1814.1,0.12,4,Mod_Dry,45,11,10,10,72,148,0.082,1666,0.92,1100,566,55,7,15,7,482,100,18,25,17,554,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2015-04-25,2014,7,30,115,1845.1,0.12,4,Mod_Dry,45,11,10,10,72,148,0.08,1697,0.92,1100,597,55,7,15,8,512,100,18,25,18,584,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2015-04-26,2014,7,30,116,1869.3,0.12,4,Mod_Dry,45,11,10,10,72,148,0.079,1721,0.92,1100,621,55,7,15,9,535,100,18,25,19,607,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2015-04-27,2014,7,30,117,1886.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.078,1739,0.92,1100,639,55,7,15,9,553,100,18,25,19,625,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2015-04-28,2014,7,30,118,1897.2,0.12,4,Mod_Dry,45,11,10,10,72,148,0.078,1749,0.92,1100,649,55,7,15,9,563,100,18,25,19,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2015-04-29,2014,7,31,119,1900.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.078,1753,0.92,1100,653,55,7,15,10,566,100,18,25,20,638,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2015-04-30,2014,7,31,120,1897.2,0.12,4,Mod_Dry,45,11,10,10,72,148,0.078,1749,0.92,1100,649,55,7,15,9,563,100,18,25,19,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2015-05-01,2014,8,31,121,1886.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.1,1695,0.9,1100,595,53,8,15,8,511,100,18,25,18,626,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2015-05-02,2014,8,31,122,1869.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.1,1677,0.9,1100,577,53,8,15,7,494,100,18,25,17,609,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2015-05-03,2014,8,31,123,1852,0.12,4,Mod_Dry,47,10,10,10,115,192,0.1,1660,0.9,1100,560,53,8,15,7,477,100,18,25,17,592,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2015-05-04,2014,8,31,124,1827.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.1,1636,0.9,1100,536,53,8,15,6,454,100,18,25,16,569,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2015-05-05,2014,8,31,125,1803.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.11,1612,0.89,1100,512,53,8,15,5,431,100,18,25,15,546,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
2015-05-06,2014,8,32,126,1779.9,0.13,4,Mod_Dry,47,10,10,10,115,192,0.11,1588,0.89,1100,488,53,8,15,5,407,100,18,25,15,522,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2015-05-07,2014,8,32,127,1756.1,0.13,4,Mod_Dry,47,10,10,10,115,192,0.11,1564,0.89,1100,464,53,8,14,4,385,100,18,24,14,500,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2015-05-08,2014,8,32,128,1725.7,0.13,4,Mod_Dry,47,10,10,10,115,192,0.11,1534,0.89,1100,434,53,8,13,3,357,100,18,23,13,472,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45,180,4320
2015-05-09,2014,8,32,129,1695.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.11,1503,0.89,1100,403,53,8,12,2,328,100,18,22,12,443,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
