date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2015-05-10,2014,8,32,130,1665.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.12,1473,0.89,1100,373,53,8,11,1,300,100,18,21,11,415,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2015-05-11,2014,8,32,131,1635.7,0.14,4,Mod_Dry,47,10,10,10,115,192,0.12,1444,0.88,1100,344,53,8,10,0,273,100,18,20,10,388,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2015-05-12,2014,8,32,132,1606.2,0.15,4,Mod_Dry,47,10,10,10,115,192,0.12,1414,0.88,1100,314,53,8,10,-1,244,100,18,20,9,359,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4420
2015-05-13,2014,8,33,133,1576.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.12,1385,0.88,1100,285,53,8,9,-1,216,100,18,19,9,331,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2015-05-14,2014,8,33,134,1547.7,0.15,4,Mod_Dry,47,10,10,10,115,192,0.12,1356,0.88,1100,256,53,8,8,-2,189,100,18,18,8,304,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2015-05-15,2014,8,33,135,1518.9,0.16,4,Mod_Dry,47,10,10,10,115,192,0.13,1327,0.87,1100,227,51,7,7,-3,165,98,17,17,7,280,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2015-05-16,2014,8,33,136,1490.2,0.16,4,Mod_Dry,47,10,10,10,115,192,0.13,1298,0.87,1100,198,45,6,6,-4,145,92,16,16,6,260,1220,990,969.5,20.5,0.88,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2015-05-17,2014,8,33,137,1461.8,0.17,4,Mod_Dry,47,10,10,10,115,192,0.13,1270,0.87,1100,170,38,5,5,-5,127,85,15,15,5,242,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
2015-05-18,2014,8,33,138,1433.7,0.17,4,Mod_Dry,47,10,10,10,115,192,0.13,1242,0.87,1100,142,32,4,4,-6,108,79,14,14,4,223,1210,990,969.3,20.7,0.855,0.648,0.0313,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2015-05-19,2014,8,33,139,1405.8,0.18,4,Mod_Dry,47,10,10,10,115,192,0.14,1214,0.86,1100,114,26,3,3,-7,89,73,13,13,3,204,1200,990,969.2,20.8,0.844,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,47.9,192,4600
2015-05-20,2014,8,34,140,1372.1,0.18,4,Mod_Dry,47,10,10,10,115,192,0.14,1180,0.86,1100,80,18,2,2,-8,66,65,12,12,2,181,1190,990,969.1,20.9,0.829,0.648,0.031,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2015-05-21,2014,8,34,141,1320.8,0.19,4,Mod_Dry,47,10,10,10,115,192,0.14,1129,0.85,1100,29,7,1,1,-9,29,54,11,11,1,144,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2015-05-22,2014,8,34,142,1276.4,0.19,4,Mod_Dry,47,10,10,10,115,192,0.15,1084,0.85,1084,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.774,0.613,0.0289,1.39,0.0653,4,0.297,1.68,0.0793,19.5,0.954,0.98,0.935,49.6,48.2,193,4630
2015-05-23,2014,8,34,143,1238.5,0.2,4,Mod_Dry,47,10,10,10,115,192,0.15,1047,0.84,1047,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.718,0.528,0.0247,1.25,0.0584,4,0.289,1.54,0.0719,19.8,0.955,0.98,0.936,48.5,47.6,190,4570
2015-05-24,2014,8,34,144,1201.3,0.2,4,Mod_Dry,47,10,10,10,115,192,0.16,1009,0.84,1009,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.664,0.444,0.0207,1.11,0.0516,4,0.282,1.39,0.0647,20.1,0.955,0.98,0.936,47.5,46.5,186,4460
2015-05-25,2014,8,34,145,1164.8,0.21,4,Mod_Dry,47,10,10,10,115,192,0.17,972.8,0.83,972.8,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.61,0.41,0.019,1.02,0.0473,4,0.271,1.29,0.0598,20.3,0.955,0.98,0.936,46.2,45.3,181,4350
2015-05-26,2014,8,34,146,1134.4,0.21,4,Mod_Dry,47,10,10,10,115,192,0.17,942.4,0.83,942.4,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.579,0.395,0.0182,0.974,0.0449,4,0.261,1.23,0.057,20.4,0.955,0.98,0.936,45.1,44.2,177,4240
2015-05-27,2014,8,35,147,1104.6,0.22,4,Mod_Dry,47,10,10,10,115,192,0.17,912.6,0.83,912.6,0,0,0,0,-10,10,47,10,10,0,125,980,990,968.2,21.8,0.552,0.381,0.0175,0.932,0.0428,4,0.251,1.18,0.0543,20.6,0.955,0.98,0.936,44,43.1,172,4140
2015-05-28,2014,8,35,148,1080.6,0.22,4,Mod_Dry,47,10,10,10,115,192,0.18,888.6,0.82,888.6,0,0,0,0,-10,10,47,10,10,0,125,956,990,968.2,21.8,0.53,0.369,0.0169,0.899,0.0411,4,0.242,1.14,0.0522,20.7,0.955,0.98,0.936,43.1,42.2,169,4050
2015-05-29,2014,8,35,149,1057,0.23,4,Mod_Dry,47,10,10,10,115,192,0.18,865,0.82,865,0,0,0,0,-10,10,47,10,10,0,125,932,990,968.1,21.9,0.508,0.358,0.0163,0.866,0.0395,4,0.234,1.1,0.0502,20.8,0.954,0.98,0.935,42.1,41.3,165,3960
2015-05-30,2014,8,35,150,1033.8,0.23,4,Mod_Dry,47,10,10,10,115,192,0.19,841.9,0.81,841.9,0,0,0,0,-10,10,47,10,10,0,125,909,990,968,22,0.487,0.346,0.0158,0.833,0.0379,4,0.227,1.06,0.0482,20.9,0.954,0.979,0.934,41.2,40.3,161,3870
2015-05-31,2014,8,35,151,1011.1,0.24,4,Mod_Dry,47,10,10,10,115,192,0.19,819.1,0.81,819.1,0,0,0,0,-10,10,47,10,10,0,125,886,990,967.9,22.1,0.466,0.335,0.0152,0.802,0.0363,4,0.219,1.02,0.0462,21,0.953,0.977,0.931,40.3,39.4,157,3780
2015-06-01,2014,9,35,152,993.69,0.24,4,Mod_Dry,45,10,9,9,88,161,0.16,832.7,0.84,832.7,0,0,0,0,-9,9,45,10,9,0,97,897,990,967.9,22.1,0.476,0.342,0.0155,0.818,0.037,4,0.224,1.04,0.0471,21.1,0.954,0.978,0.933,41.1,40.2,161,3860
2015-06-02,2014,9,35,153,976.57,0.25,4,Mod_Dry,45,10,9,9,88,161,0.17,815.6,0.83,815.6,0,0,0,0,-9,9,45,10,9,0,97,880,990,967.8,22.2,0.46,0.334,0.015,0.794,0.0358,4,0.218,1.01,0.0456,21.2,0.953,0.977,0.931,40.4,39.4,158,3790
2015-06-03,2014,9,36,154,959.75,0.25,4,Mod_Dry,45,10,9,9,88,161,0.17,798.8,0.83,798.8,0,0,0,0,-9,9,45,10,9,0,97,863,990,967.7,22.3,0.445,0.326,0.0146,0.77,0.0346,4,0.212,0.982,0.0441,21.3,0.953,0.975,0.93,39.7,38.7,155,3720
2015-06-04,2014,9,36,155,947.93,0.25,4,Mod_Dry,45,10,9,9,88,161,0.17,786.9,0.83,786.9,0,0,0,0,-9,9,45,10,9,0,97,851,990,967.7,22.3,0.434,0.32,0.0143,0.754,0.0338,4,0.208,0.962,0.0431,21.3,0.953,0.974,0.928,39.2,38.2,153,3670
2015-06-05,2014,9,36,156,936.27,0.26,4,Mod_Dry,45,10,9,9,88,161,0.17,775.3,0.83,775.3,0,0,0,0,-9,9,45,10,9,0,97,839,990,967.6,22.4,0.423,0.314,0.0141,0.737,0.033,3,0.287,1.02,0.0458,21.3,0.956,0.98,0.937,51.7,48.2,145,3470
2015-06-06,2014,9,36,157,924.78,0.26,4,Mod_Dry,45,10,9,9,88,161,0.17,763.8,0.83,763.8,0,0,0,0,-9,9,45,10,9,0,97,828,990,967.6,22.4,0.413,0.309,0.0138,0.721,0.0322,3,0.284,1.01,0.0449,21.4,0.956,0.98,0.937,51.1,48.2,145,3470
2015-06-07,2014,9,36,158,913.46,0.26,4,Mod_Dry,45,10,9,9,88,161,0.18,752.5,0.82,752.5,0,0,0,0,-9,9,45,10,9,0,97,816,990,967.6,22.4,0.402,0.303,0.0135,0.706,0.0314,3,0.281,0.986,0.0439,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2015-06-08,2014,9,36,159,902.33,0.26,4,Mod_Dry,45,10,9,9,88,161,0.18,741.3,0.82,741.3,0,0,0,0,-9,9,45,10,9,0,97,805,990,967.5,22.5,0.392,0.296,0.0132,0.688,0.0306,3,0.276,0.964,0.0429,21.5,0.957,0.98,0.938,49.9,48.2,145,3470
2015-06-09,2014,9,36,160,891.39,0.27,4,Mod_Dry,45,10,9,9,88,161,0.18,730.4,0.82,730.4,0,0,0,0,-9,9,45,10,9,0,97,794,990,967.5,22.5,0.382,0.289,0.0128,0.671,0.0298,3,0.271,0.942,0.0418,21.6,0.957,0.98,0.938,49.3,48.2,145,3470
2015-06-10,2014,9,37,161,880.66,0.27,4,Mod_Dry,45,10,9,9,88,161,0.18,719.7,0.82,719.7,0,0,0,0,-9,9,45,10,9,0,97,784,990,967.4,22.6,0.372,0.282,0.0125,0.654,0.029,3,0.266,0.92,0.0408,21.7,0.957,0.98,0.938,48.7,47.8,143,3440
2015-06-11,2014,9,37,162,870.14,0.27,4,Mod_Dry,45,10,9,9,88,161,0.18,709.1,0.81,709.1,0,0,0,0,-9,9,45,10,9,0,97,773,990,967.4,22.6,0.366,0.275,0.0121,0.641,0.0283,3,0.262,0.902,0.0399,21.7,0.957,0.98,0.938,48.2,47.2,142,3400
2015-06-12,2014,9,37,163,859.84,0.28,4,Mod_Dry,45,10,9,9,88,161,0.19,698.8,0.81,698.8,0,0,0,0,-9,9,45,10,9,0,97,763,990,967.3,22.7,0.36,0.268,0.0118,0.628,0.0277,3,0.257,0.885,0.039,21.8,0.957,0.98,0.938,47.6,46.6,140,3360
2015-06-13,2014,9,37,164,849.78,0.28,4,Mod_Dry,45,10,9,9,88,161,0.19,688.8,0.81,688.8,0,0,0,0,-9,9,45,10,9,0,97,753,990,967.3,22.7,0.354,0.261,0.0115,0.615,0.0271,3,0.252,0.868,0.0382,21.8,0.957,0.98,0.938,47,46.1,138,3320
2015-06-14,2014,9,37,165,839.99,0.28,4,Mod_Dry,45,10,9,9,88,161,0.19,679,0.81,679,0,0,0,0,-9,9,45,10,9,0,97,743,990,967.3,22.7,0.349,0.255,0.0112,0.603,0.0265,3,0.248,0.851,0.0374,21.9,0.957,0.98,0.938,46.5,45.6,137,3280
2015-06-15,2014,9,37,166,830.46,0.29,4,Mod_Dry,45,10,9,9,88,161,0.19,669.5,0.81,669.5,0,0,0,0,-9,9,45,10,9,0,97,733,990,967.2,22.8,0.343,0.248,0.0109,0.592,0.026,3,0.244,0.835,0.0367,21.9,0.957,0.98,0.938,45.9,45,135,3240
2015-06-16,2014,9,37,167,821.24,0.29,4,Mod_Dry,45,10,9,9,88,161,0.2,660.2,0.8,660.2,0,0,0,0,-9,9,45,10,9,0,97,724,990,967.2,22.8,0.338,0.242,0.0106,0.58,0.0254,3,0.24,0.82,0.0359,22,0.956,0.98,0.937,45.4,44.5,133,3200
2015-06-17,2014,9,38,168,812.34,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,651.3,0.8,651.3,0,0,0,0,-9,9,45,10,9,0,97,715,990,967.1,22.9,0.333,0.236,0.0103,0.569,0.0249,3,0.236,0.805,0.0352,22,0.956,0.98,0.937,44.9,44,132,3170
2015-06-18,2014,9,38,169,803.82,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,642.8,0.8,642.8,0,0,0,0,-9,9,45,10,9,0,97,707,990,967.1,22.9,0.328,0.23,0.0101,0.559,0.0244,3,0.232,0.79,0.0345,22.1,0.956,0.98,0.937,44.4,43.5,130,3130
2015-06-19,2014,9,38,170,795.7,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,634.7,0.8,634.7,0,0,0,0,-9,9,45,10,9,0,97,699,990,967.1,22.9,0.324,0.225,0.00982,0.549,0.0239,3,0.228,0.777,0.0339,22.1,0.956,0.98,0.936,43.9,43,129,3100
2015-06-20,2014,9,38,171,788.08,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,627.1,0.8,627.1,0,0,0,0,-9,9,45,10,9,0,97,691,990,967.1,22.9,0.319,0.22,0.00958,0.539,0.0235,3,0.225,0.764,0.0333,22.2,0.955,0.98,0.936,43.4,42.6,128,3070
2015-06-21,2014,9,38,172,781.06,0.31,4,Mod_Dry,45,10,9,9,88,161,0.21,620.1,0.79,620.1,0,0,0,0,-9,9,45,10,9,0,97,684,990,967,23,0.315,0.215,0.00937,0.53,0.0231,3,0.222,0.752,0.0327,22.2,0.955,0.98,0.936,43,42.2,126,3040
2015-06-22,2014,9,38,173,774.84,0.32,4,Mod_Dry,45,10,9,9,88,161,0.21,613.8,0.79,613.8,0,0,0,0,-9,9,45,10,9,0,97,678,990,967,23,0.312,0.211,0.00918,0.523,0.0227,3,0.219,0.742,0.0322,22.3,0.955,0.98,0.936,42.6,41.8,125,3010
2015-06-23,2014,9,38,174,769.77,0.32,4,Mod_Dry,45,10,9,9,88,161,0.21,608.8,0.79,608.8,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00902,0.517,0.0224,3,0.216,0.733,0.0318,22.3,0.955,0.98,0.935,42.3,41.5,124,2990
2015-06-24,2014,9,39,175,758.01,0.32,4,Mod_Dry,45,10,9,9,88,161,0.21,597,0.79,597,0,0,0,0,-9,9,45,10,9,0,97,661,990,966.9,23.1,0.302,0.2,0.00866,0.502,0.0218,3,0.211,0.713,0.0309,22.4,0.954,0.98,0.934,41.6,40.8,122,2940
2015-06-25,2014,9,39,176,746.8,0.33,4,Mod_Dry,45,10,9,9,88,161,0.22,585.8,0.78,585.8,0,0,0,0,-9,9,45,10,9,0,97,650,990,966.9,23.1,0.296,0.192,0.00832,0.488,0.0211,3,0.206,0.694,0.03,22.4,0.953,0.978,0.932,40.9,40,120,2880
2015-06-26,2014,9,39,177,736.68,0.33,4,Mod_Dry,45,10,9,9,88,161,0.22,575.7,0.78,575.7,0,0,0,0,-9,9,45,10,9,0,97,640,990,966.8,23.2,0.29,0.186,0.00801,0.476,0.0205,3,0.202,0.677,0.0292,22.5,0.953,0.977,0.93,40.3,39.3,118,2830
2015-06-27,2014,9,39,178,726.02,0.34,4,Mod_Dry,45,10,9,9,88,161,0.22,565,0.78,565,0,0,0,0,-9,9,45,10,9,0,97,629,990,966.8,23.2,0.284,0.178,0.00769,0.462,0.0199,3,0.197,0.659,0.0284,22.5,0.952,0.975,0.928,39.6,38.6,116,2780
2015-06-28,2014,9,39,179,715.35,0.34,4,Mod_Dry,45,10,9,9,88,161,0.23,554.4,0.78,554.4,0,0,0,0,-9,9,45,10,9,0,97,618,990,966.8,23.2,0.278,0.171,0.00737,0.449,0.0193,3,0.192,0.641,0.0276,22.6,0.951,0.974,0.926,38.9,37.9,114,2730
2015-06-29,2014,9,39,180,704.69,0.34,4,Mod_Dry,45,10,9,9,88,161,0.23,543.7,0.77,543.7,0,0,0,0,-9,9,45,10,9,0,97,608,990,966.7,23.3,0.272,0.164,0.00705,0.436,0.0187,3,0.187,0.623,0.0268,22.7,0.95,0.972,0.924,38.3,37.2,112,2680
2015-06-30,2014,9,39,181,694.03,0.35,4,Mod_Dry,45,10,9,9,88,161,0.23,533,0.77,533,0,0,0,0,-9,9,45,10,9,0,97,597,990,966.7,23.3,0.266,0.157,0.00673,0.423,0.0181,3,0.182,0.605,0.0259,22.7,0.949,0.971,0.922,37.6,36.5,109,2630
2015-07-01,2014,10,40,182,683.91,0.35,3,Normal,50,10,9,9,108,186,0.27,497.9,0.73,497.9,0,0,0,0,-9,9,50,10,9,0,117,567,990,966.6,23.4,0.249,0.134,0.00574,0.383,0.0164,3,0.167,0.549,0.0235,22.8,0.946,0.97,0.918,35.1,34.1,102,2450
2015-07-02,2014,10,40,183,673.79,0.36,3,Normal,50,10,9,9,108,186,0.28,487.8,0.72,487.8,0,0,0,0,-9,9,50,10,9,0,117,557,990,966.6,23.4,0.243,0.129,0.00552,0.372,0.0159,2,0.272,0.644,0.0275,22.8,0.956,0.98,0.937,52.1,48.2,96.4,2310
2015-07-03,2014,10,40,184,663.67,0.36,3,Normal,50,10,9,9,108,186,0.28,477.7,0.72,477.7,0,0,0,0,-9,9,50,10,9,0,117,547,990,966.6,23.4,0.237,0.124,0.00531,0.362,0.0154,2,0.265,0.627,0.0267,22.8,0.957,0.98,0.937,51.1,48.2,96.4,2310
2015-07-04,2014,10,40,185,653.56,0.37,3,Normal,50,10,9,9,108,186,0.28,467.6,0.71,467.6,0,0,0,0,-9,9,50,10,9,0,117,537,990,966.5,23.5,0.231,0.12,0.0051,0.351,0.015,2,0.258,0.609,0.0259,22.9,0.957,0.98,0.938,50.2,48.2,96.4,2310
2015-07-05,2014,10,40,186,644.53,0.37,3,Normal,50,10,9,9,108,186,0.29,458.5,0.71,458.5,0,0,0,0,-9,9,50,10,9,0,117,528,990,966.5,23.5,0.226,0.115,0.00491,0.342,0.0145,2,0.252,0.594,0.0252,22.9,0.958,0.98,0.938,49.4,48.2,96.4,2310
2015-07-06,2014,10,40,187,634.96,0.37,3,Normal,50,10,9,9,108,186,0.29,449,0.71,449,0,0,0,0,-9,9,50,10,9,0,117,518,990,966.4,23.6,0.221,0.111,0.00471,0.332,0.0141,2,0.246,0.577,0.0245,23,0.958,0.98,0.939,48.5,47.5,95,2280
2015-07-07,2014,10,40,188,625.39,0.38,3,Normal,50,10,9,9,108,186,0.3,439.4,0.7,439.4,0,0,0,0,-9,9,50,10,9,0,117,508,990,966.4,23.6,0.215,0.106,0.00451,0.322,0.0136,2,0.239,0.561,0.0238,23,0.957,0.98,0.938,47.5,46.6,93.1,2240
2015-07-08,2014,10,41,189,616.37,0.38,3,Normal,50,10,9,9,108,186,0.3,430.4,0.7,430.4,0,0,0,0,-9,9,50,10,9,0,117,499,990,966.4,23.6,0.212,0.102,0.00432,0.314,0.0133,2,0.233,0.547,0.0231,23.1,0.957,0.98,0.938,46.6,45.7,91.4,2190
2015-07-09,2014,10,41,190,607.35,0.39,3,Normal,50,10,9,9,108,186,0.31,421.4,0.69,421.4,0,0,0,0,-9,9,50,10,9,0,117,490,990,966.3,23.7,0.209,0.0979,0.00413,0.306,0.0129,2,0.227,0.533,0.0225,23.1,0.956,0.98,0.937,45.7,44.8,89.6,2150
2015-07-10,2014,10,41,191,599.42,0.39,3,Normal,50,10,9,9,108,186,0.31,413.4,0.69,413.4,0,0,0,0,-9,9,50,10,9,0,117,482,990,966.3,23.7,0.206,0.0941,0.00397,0.3,0.0127,2,0.222,0.521,0.022,23.2,0.956,0.98,0.937,44.9,44,88,2110
2015-07-11,2014,10,41,192,590.94,0.4,3,Normal,50,10,9,9,108,186,0.32,404.9,0.69,404.9,0,0,0,0,-9,9,50,10,9,0,117,474,990,966.3,23.7,0.203,0.0901,0.0038,0.293,0.0123,2,0.216,0.509,0.0214,23.2,0.955,0.98,0.936,44.1,43.2,86.4,2070
2015-07-12,2014,10,41,193,582.46,0.4,3,Normal,50,10,9,9,108,186,0.32,396.5,0.68,396.5,0,0,0,0,-9,9,50,10,9,0,117,465,990,966.2,23.8,0.2,0.0861,0.00362,0.286,0.012,2,0.21,0.496,0.0209,23.3,0.954,0.98,0.935,43.2,42.3,84.7,2030
2015-07-13,2014,10,41,194,573.99,0.4,3,Normal,50,10,9,9,108,186,0.32,388,0.68,388,0,0,0,0,-9,9,50,10,9,0,117,457,990,966.2,23.8,0.197,0.0821,0.00345,0.279,0.0117,2,0.204,0.483,0.0203,23.3,0.953,0.98,0.934,42.3,41.5,83,1990
2015-07-14,2014,10,41,195,566.06,0.41,3,Normal,50,10,9,9,108,186,0.33,380.1,0.67,380.1,0,0,0,0,-9,9,50,10,9,0,117,449,990,966.1,23.9,0.194,0.0784,0.00329,0.272,0.0114,2,0.199,0.471,0.0198,23.4,0.952,0.979,0.933,41.5,40.6,81.3,1950
2015-07-15,2014,10,42,196,558.13,0.41,3,Normal,50,10,9,9,108,186,0.33,372.1,0.67,372.1,0,0,0,0,-9,9,50,10,9,0,117,441,990,966.1,23.9,0.191,0.0746,0.00312,0.266,0.0111,2,0.194,0.46,0.0192,23.4,0.951,0.977,0.93,40.7,39.8,79.5,1910
2015-07-16,2014,10,42,197,551.29,0.42,3,Normal,50,10,9,9,108,186,0.34,365.3,0.66,365.3,0,0,0,0,-9,9,50,10,9,0,117,434,990,966.1,23.9,0.189,0.0714,0.00299,0.26,0.0109,2,0.189,0.449,0.0188,23.5,0.951,0.976,0.928,40,39,78,1870
2015-07-17,2014,10,42,198,543.91,0.42,3,Normal,50,10,9,9,108,186,0.34,357.9,0.66,357.9,0,0,0,0,-9,9,50,10,9,0,117,427,990,966,24,0.186,0.0679,0.00284,0.254,0.0106,2,0.184,0.438,0.0183,23.5,0.95,0.974,0.925,39.2,38.2,76.4,1830
2015-07-18,2014,10,42,199,536.53,0.42,3,Normal,50,10,9,9,108,186,0.35,350.5,0.65,350.5,0,0,0,0,-9,9,50,10,9,0,117,420,990,966,24,0.184,0.0645,0.00269,0.248,0.0103,2,0.179,0.427,0.0178,23.6,0.949,0.973,0.923,38.4,37.4,74.7,1790
2015-07-19,2014,10,42,200,529.14,0.43,3,Normal,50,10,9,9,108,186,0.35,343.1,0.65,343.1,0,0,0,0,-9,9,50,10,9,0,117,412,990,966,24,0.181,0.061,0.00254,0.242,0.0101,2,0.174,0.416,0.0173,23.6,0.948,0.971,0.92,37.6,36.5,73.1,1750
2015-07-20,2014,10,42,201,521.76,0.43,3,Normal,50,10,9,9,108,186,0.36,335.8,0.64,335.8,0,0,0,0,-9,9,50,10,9,0,117,405,990,965.9,24.1,0.178,0.0575,0.00239,0.236,0.00981,2,0.169,0.405,0.0168,23.6,0.946,0.97,0.918,36.8,35.7,71.5,1720
2015-07-21,2014,10,42,202,514.92,0.44,3,Normal,50,10,9,9,108,186,0.36,328.9,0.64,328.9,0,0,0,0,-9,9,50,10,9,0,117,398,990,965.9,24.1,0.176,0.0543,0.00225,0.23,0.00956,2,0.165,0.395,0.0164,23.7,0.945,0.97,0.917,36.1,35,70.1,1680
2015-07-22,2014,10,43,203,508.09,0.44,3,Normal,50,10,9,9,108,186,0.37,322.1,0.63,322.1,0,0,0,0,-9,9,50,10,9,0,117,391,990,965.9,24.1,0.174,0.051,0.00212,0.225,0.00931,2,0.16,0.384,0.0159,23.7,0.944,0.97,0.916,35.4,34.3,68.7,1650
2015-07-23,2014,10,43,204,501.25,0.45,3,Normal,50,10,9,9,108,186,0.37,315.3,0.63,315.3,0,0,0,0,-9,9,50,10,9,0,117,384,990,965.9,24.1,0.171,0.0478,0.00198,0.219,0.00907,2,0.155,0.374,0.0155,23.8,0.943,0.97,0.915,34.7,33.6,67.2,1610
2015-07-24,2014,10,43,205,495.51,0.45,3,Normal,50,10,9,9,108,186,0.38,309.5,0.63,309.5,0,0,0,0,-9,9,50,10,9,0,117,379,990,965.8,24.2,0.169,0.0451,0.00187,0.214,0.00886,2,0.151,0.366,0.0151,23.8,0.942,0.97,0.914,34,33,66.1,1590
2015-07-25,2014,10,43,206,489.22,0.45,3,Normal,50,10,9,9,108,186,0.38,303.2,0.62,303.2,0,0,0,0,-9,9,50,10,9,0,117,372,990,965.8,24.2,0.167,0.0421,0.00174,0.209,0.00864,2,0.147,0.356,0.0147,23.8,0.941,0.97,0.913,33.4,32.4,64.7,1550
2015-07-26,2014,10,43,207,482.93,0.46,3,Normal,50,10,9,9,108,186,0.39,296.9,0.61,296.9,0,0,0,0,-9,9,50,10,9,0,117,366,990,965.8,24.2,0.165,0.0392,0.00162,0.204,0.00841,2,0.143,0.347,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.4,1520
2015-07-27,2014,10,43,208,476.64,0.46,3,Normal,50,10,9,9,108,186,0.39,290.6,0.61,290.6,0,0,0,0,-9,9,50,10,9,0,117,360,990,965.7,24.3,0.162,0.0362,0.00149,0.199,0.00819,2,0.139,0.337,0.0139,23.9,0.939,0.97,0.911,32,31,62.1,1490
2015-07-28,2014,10,43,209,470.35,0.47,3,Normal,50,10,9,9,108,186,0.4,284.4,0.6,284.4,0,0,0,0,-9,9,50,10,9,0,117,353,990,965.7,24.3,0.16,0.0332,0.00137,0.193,0.00797,2,0.134,0.328,0.0135,24,0.938,0.97,0.909,31.3,30.4,60.8,1460
2015-07-29,2014,10,44,210,464.61,0.47,3,Normal,50,10,9,9,108,186,0.4,278.6,0.6,278.6,0,0,0,0,-9,9,50,10,9,0,117,348,990,965.7,24.3,0.158,0.0305,0.00125,0.189,0.00776,2,0.131,0.319,0.0131,24,0.936,0.97,0.908,30.7,29.8,59.5,1430
2015-07-30,2014,10,44,211,458.87,0.48,3,Normal,50,10,9,9,108,186,0.41,272.9,0.59,272.9,0,0,0,0,-9,9,50,10,9,0,117,342,990,965.7,24.3,0.156,0.0278,0.00114,0.184,0.00756,2,0.127,0.311,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.3,1400
2015-07-31,2014,10,44,212,453.13,0.48,3,Normal,50,10,9,9,108,186,0.41,267.1,0.59,267.1,0,0,0,0,-9,9,50,10,9,0,117,336,990,965.6,24.4,0.154,0.0251,0.00103,0.179,0.00736,2,0.123,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57.1,1370
2015-08-01,2014,11,44,213,447.39,0.48,3,Normal,47,8,6,5,89,155,0.35,292.4,0.65,292.4,0,0,0,0,-5,5,47,8,6,0,94,353,990,965.6,24.4,0.16,0.037,0.00152,0.197,0.00809,2,0.14,0.337,0.0138,24,0.939,0.97,0.911,32.4,31.4,62.8,1510
2015-08-02,2014,11,44,214,441.64,0.49,3,Normal,47,8,6,5,89,155,0.35,286.6,0.65,286.6,0,0,0,0,-5,5,47,8,6,0,94,348,990,965.6,24.4,0.158,0.0343,0.0014,0.193,0.00789,2,0.136,0.329,0.0135,24.1,0.938,0.97,0.91,31.7,30.8,61.6,1480
2015-08-03,2014,11,44,215,435.35,0.49,3,Normal,47,8,6,5,89,155,0.36,280.4,0.64,280.4,0,0,0,0,-5,5,47,8,6,0,94,341,990,965.6,24.4,0.156,0.0313,0.00128,0.187,0.00766,2,0.132,0.319,0.0131,24.1,0.937,0.97,0.908,31.1,30.1,60.2,1450
2015-08-04,2014,11,44,216,429.06,0.5,3,Normal,47,8,6,5,89,155,0.36,274.1,0.64,274.1,0,0,0,0,-5,5,47,8,6,0,94,335,990,965.5,24.5,0.154,0.0284,0.00116,0.182,0.00744,2,0.127,0.31,0.0127,24.2,0.935,0.97,0.907,30.4,29.4,58.9,1410
2015-08-05,2014,11,45,217,422.78,0.5,3,Normal,47,8,6,5,89,155,0.37,267.8,0.63,267.8,0,0,0,0,-5,5,47,8,6,0,94,329,990,965.5,24.5,0.152,0.0254,0.00104,0.177,0.00722,2,0.123,0.3,0.0123,24.2,0.934,0.97,0.906,29.7,28.8,57.6,1380
2015-08-06,2014,11,45,218,417.03,0.51,3,Normal,47,8,6,5,89,155,0.37,262,0.63,262,0,0,0,0,-5,5,47,8,6,0,94,323,990,965.5,24.5,0.15,0.0227,0.000925,0.172,0.00702,2,0.119,0.292,0.0119,24.2,0.932,0.97,0.904,29,28.2,56.3,1350
2015-08-07,2014,11,45,219,411.29,0.51,3,Normal,47,8,6,5,89,155,0.38,256.3,0.62,256.3,0,0,0,0,-5,5,47,8,6,0,94,317,990,965.5,24.5,0.148,0.02,0.000813,0.167,0.00682,2,0.115,0.283,0.0115,24.3,0.931,0.97,0.903,28.4,27.5,55.1,1320
2015-08-08,2014,11,45,220,406.64,0.51,3,Normal,47,8,6,5,89,155,0.38,251.6,0.62,251.6,0,0,0,0,-5,5,47,8,6,0,94,313,990,965.4,24.6,0.146,0.0178,0.000723,0.164,0.00666,2,0.112,0.276,0.0112,24.3,0.93,0.97,0.902,27.9,27,54.1,1300
2015-08-09,2014,11,45,221,401.45,0.52,3,Normal,47,8,6,5,89,155,0.39,246.4,0.61,246.4,0,0,0,0,-5,5,47,8,6,0,94,307,990,965.4,24.6,0.144,0.0167,0.000679,0.161,0.00654,2,0.109,0.27,0.011,24.3,0.929,0.97,0.901,27.3,26.5,53,1270
2015-08-10,2014,11,45,222,396.25,0.52,3,Normal,47,8,6,5,89,155,0.39,241.3,0.61,241.3,0,0,0,0,-5,5,47,8,6,0,94,302,990,965.4,24.6,0.142,0.0163,0.00066,0.158,0.00644,2,0.105,0.264,0.0107,24.4,0.927,0.97,0.899,26.7,25.9,51.8,1240
2015-08-11,2014,11,45,223,391.06,0.53,3,Normal,47,8,6,5,89,155,0.4,236.1,0.6,236.1,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.000642,0.156,0.00634,2,0.102,0.258,0.0105,24.4,0.925,0.97,0.897,26.1,25.3,50.7,1220
2015-08-12,2014,11,46,224,385.86,0.53,3,Normal,47,8,6,5,89,155,0.4,230.9,0.6,230.9,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.139,0.0154,0.000623,0.154,0.00624,1,0.254,0.408,0.0165,24.3,0.958,0.98,0.938,52.6,48.2,48.2,1160
2015-08-13,2014,11,46,225,381.21,0.54,3,Normal,47,8,6,5,89,155,0.41,226.2,0.59,226.2,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.015,0.000607,0.152,0.00615,1,0.248,0.4,0.0162,24.3,0.959,0.98,0.939,51.7,48.2,48.2,1160
2015-08-14,2014,11,46,226,376.56,0.54,3,Normal,47,8,6,5,89,155,0.41,221.6,0.59,221.6,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.135,0.0146,0.00059,0.15,0.00606,1,0.242,0.391,0.0158,24.3,0.958,0.98,0.939,50.7,48.2,48.2,1160
2015-08-15,2014,11,46,227,371.92,0.54,3,Normal,47,8,6,5,89,155,0.42,216.9,0.58,216.9,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000573,0.148,0.00597,1,0.235,0.383,0.0155,24.4,0.958,0.98,0.938,49.6,48.2,48.2,1160
2015-08-16,2014,11,46,228,367.27,0.55,3,Normal,47,8,6,5,89,155,0.42,212.3,0.58,212.3,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0138,0.000557,0.146,0.00589,1,0.229,0.375,0.0151,24.4,0.957,0.98,0.938,48.6,47.6,47.6,1140
2015-08-17,2014,11,46,229,363.71,0.55,3,Normal,47,8,6,5,89,155,0.43,208.7,0.57,208.7,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000544,0.144,0.00582,1,0.224,0.368,0.0149,24.4,0.956,0.98,0.937,47.8,46.8,46.8,1120
2015-08-18,2014,11,46,230,359.61,0.56,3,Normal,47,8,6,5,89,155,0.43,204.6,0.57,204.6,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0131,0.00053,0.142,0.00574,1,0.219,0.361,0.0146,24.4,0.956,0.98,0.937,46.9,45.9,45.9,1100
2015-08-19,2014,11,47,231,355.51,0.56,3,Normal,47,8,6,5,89,155,0.44,200.5,0.56,200.5,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000515,0.141,0.00567,1,0.213,0.354,0.0143,24.5,0.955,0.98,0.936,45.9,45,45,1080
2015-08-20,2014,11,47,232,351.41,0.56,3,Normal,47,8,6,5,89,155,0.44,196.4,0.56,196.4,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000501,0.139,0.00559,1,0.208,0.346,0.0139,24.5,0.954,0.98,0.935,45,44.1,44.1,1060
2015-08-21,2014,11,47,233,347.31,0.57,3,Normal,47,8,6,5,89,155,0.45,192.3,0.55,192.3,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000487,0.137,0.00551,1,0.202,0.339,0.0136,24.5,0.953,0.98,0.934,44.1,43.2,43.2,1040
2015-08-22,2014,11,47,234,343.21,0.57,3,Normal,47,8,6,5,89,155,0.45,188.2,0.55,188.2,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.123,0.0117,0.000472,0.135,0.00543,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.1,42.3,42.3,1010
2015-08-23,2014,11,47,235,339.1,0.58,3,Normal,47,8,6,5,89,155,0.46,184.1,0.54,184.1,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000458,0.133,0.00536,1,0.191,0.324,0.013,24.6,0.95,0.98,0.931,42.2,41.3,41.3,992
2015-08-24,2014,11,47,236,335.55,0.58,3,Normal,47,8,6,5,89,155,0.46,180.6,0.54,180.6,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0111,0.000445,0.132,0.00529,1,0.186,0.318,0.0128,24.6,0.949,0.979,0.929,41.3,40.5,40.5,971
2015-08-25,2014,11,47,237,331.99,0.59,3,Normal,47,8,6,5,89,155,0.47,177,0.53,177,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.12,0.0108,0.000433,0.13,0.00523,1,0.181,0.312,0.0125,24.6,0.948,0.977,0.926,40.5,39.6,39.6,950
2015-08-26,2014,11,48,238,328.44,0.59,3,Normal,47,8,6,5,89,155,0.47,173.4,0.53,173.4,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0105,0.00042,0.129,0.00516,1,0.177,0.305,0.0122,24.7,0.947,0.975,0.924,39.7,38.7,38.7,929
2015-08-27,2014,11,48,239,324.89,0.59,3,Normal,47,8,6,5,89,155,0.48,169.9,0.52,169.9,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.000408,0.127,0.00509,1,0.172,0.299,0.012,24.7,0.946,0.974,0.921,38.9,37.9,37.9,909
2015-08-28,2014,11,48,240,321.33,0.6,3,Normal,47,8,6,5,89,155,0.48,166.3,0.52,166.3,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00989,0.000396,0.126,0.00503,1,0.167,0.293,0.0117,24.7,0.945,0.972,0.918,38.1,37,37,888
2015-08-29,2014,11,48,241,317.78,0.6,3,Normal,47,8,6,5,89,155,0.49,162.8,0.51,162.8,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.115,0.00959,0.000383,0.124,0.00496,1,0.162,0.286,0.0114,24.7,0.944,0.97,0.915,37.2,36.1,36.1,867
2015-08-30,2014,11,48,242,314.22,0.61,3,Normal,47,8,6,5,89,155,0.49,159.2,0.51,159.2,0,0,0,0,-5,5,47,8,6,0,94,220,990,965,25,0.113,0.00928,0.000371,0.123,0.0049,1,0.157,0.28,0.0112,24.7,0.942,0.97,0.914,36.4,35.3,35.3,848
2015-08-31,2014,11,48,243,311.76,0.61,3,Normal,47,8,6,5,89,155,0.5,156.8,0.5,156.8,0,0,0,0,-5,5,47,8,6,0,94,218,990,965,25,0.112,0.00907,0.000362,0.121,0.00485,1,0.154,0.276,0.011,24.8,0.942,0.97,0.913,35.9,34.8,34.8,835
2015-09-01,2014,12,48,244,307.66,0.62,3,Normal,40,6,4,3,65,118,0.38,189.7,0.62,189.7,0,0,0,0,-3,3,40,6,4,0,68,240,990,964.9,25.1,0.12,0.0119,0.000474,0.132,0.00527,1,0.199,0.331,0.0132,24.7,0.952,0.98,0.933,43.8,42.9,42.9,1030
2015-09-02,2014,12,49,245,302.46,0.62,3,Normal,40,6,4,3,65,118,0.39,184.5,0.61,184.5,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000456,0.13,0.00517,1,0.192,0.321,0.0128,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
2015-09-03,2014,12,49,246,297.27,0.63,3,Normal,40,6,4,3,65,118,0.4,179.3,0.6,179.3,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.116,0.011,0.000438,0.127,0.00507,1,0.185,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,971
2015-09-04,2014,12,49,247,292.62,0.64,3,Normal,40,6,4,3,65,118,0.4,174.6,0.6,174.6,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0106,0.000422,0.125,0.00499,1,0.178,0.304,0.0121,24.8,0.947,0.977,0.925,40.3,39.3,39.3,944
2015-09-05,2014,12,49,248,289.06,0.64,3,Normal,40,6,4,3,65,118,0.41,171.1,0.59,171.1,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.114,0.0103,0.000409,0.124,0.00493,1,0.173,0.297,0.0118,24.8,0.946,0.975,0.922,39.4,38.4,38.4,922
2015-09-06,2014,12,49,249,284.96,0.65,3,Normal,40,6,4,3,65,118,0.41,167,0.59,167,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00994,0.000395,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.4,37.4,898
2015-09-07,2014,12,49,250,280.86,0.65,3,Normal,40,6,4,3,65,118,0.42,162.9,0.58,162.9,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00959,0.000381,0.12,0.00478,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.5,36.4,36.4,874
2015-09-08,2014,12,49,251,276.76,0.66,3,Normal,40,6,4,3,65,118,0.43,158.8,0.57,158.8,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00924,0.000367,0.118,0.0047,1,0.157,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,851
2015-09-09,2014,12,50,252,272.66,0.67,3,Normal,40,6,4,3,65,118,0.43,154.7,0.57,154.7,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.0089,0.000353,0.117,0.00463,1,0.151,0.268,0.0106,24.9,0.941,0.97,0.912,35.6,34.5,34.5,828
2015-09-10,2014,12,50,253,268.56,0.68,3,Normal,40,6,4,3,65,118,0.44,150.6,0.56,150.6,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00855,0.000339,0.115,0.00455,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2015-09-11,2014,12,50,254,265,0.68,3,Normal,40,6,4,3,65,118,0.45,147,0.56,147,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00825,0.000327,0.113,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,787
2015-09-12,2014,12,50,255,261.45,0.69,3,Normal,40,6,4,3,65,118,0.45,143.4,0.55,143.4,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00794,0.000315,0.112,0.00442,1,0.136,0.248,0.00982,25,0.936,0.97,0.908,32.9,32,32,767
2015-09-13,2014,12,50,256,257.89,0.7,3,Normal,40,6,4,3,65,118,0.46,139.9,0.54,139.9,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00764,0.000302,0.11,0.00436,1,0.131,0.242,0.00956,25,0.935,0.97,0.907,32.1,31.1,31.1,747
2015-09-14,2014,12,50,257,254.34,0.71,3,Normal,40,6,4,3,65,118,0.46,136.3,0.54,136.3,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00734,0.00029,0.109,0.0043,1,0.127,0.235,0.0093,25,0.933,0.97,0.905,31.3,30.3,30.3,728
2015-09-15,2014,12,50,258,251.88,0.71,3,Normal,40,6,4,3,65,118,0.47,133.9,0.53,133.9,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00713,0.000282,0.108,0.00425,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.904,30.7,29.8,29.8,714
2015-09-16,2014,12,51,259,248.87,0.72,3,Normal,40,6,4,3,65,118,0.47,130.9,0.53,130.9,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0994,0.00687,0.000272,0.106,0.0042,1,0.119,0.225,0.00891,25.1,0.931,0.97,0.903,30,29.1,29.1,698
2015-09-17,2014,12,51,260,245.86,0.73,3,Normal,40,6,4,3,65,118,0.48,127.9,0.52,127.9,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0983,0.00662,0.000261,0.105,0.00414,1,0.115,0.22,0.00869,25.1,0.93,0.97,0.902,29.3,28.4,28.4,682
2015-09-18,2014,12,51,261,242.85,0.74,3,Normal,40,6,4,3,65,118,0.49,124.8,0.51,124.8,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0972,0.00636,0.000251,0.104,0.00409,1,0.111,0.215,0.00847,25.1,0.929,0.97,0.901,28.6,27.7,27.7,665
2015-09-19,2014,12,51,262,239.85,0.74,3,Normal,40,6,4,3,65,118,0.49,121.8,0.51,121.8,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0962,0.00611,0.000241,0.102,0.00403,1,0.107,0.209,0.00825,25.2,0.927,0.97,0.899,27.9,27,27,648
2015-09-20,2014,12,51,263,236.84,0.75,3,Normal,40,6,4,3,65,118,0.5,118.8,0.5,118.8,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0951,0.00585,0.000231,0.101,0.00398,1,0.103,0.204,0.00803,25.2,0.925,0.97,0.897,27.1,26.3,26.3,632
2015-09-21,2014,12,51,264,233.83,0.76,3,Normal,40,6,4,3,65,118,0.51,115.8,0.49,115.8,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0941,0.0056,0.00022,0.0997,0.00392,1,0.0989,0.199,0.00782,25.2,0.923,0.97,0.895,26.4,25.6,25.6,615
2015-09-22,2014,12,51,265,231.37,0.77,3,Normal,40,6,4,3,65,118,0.51,113.4,0.49,113.4,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.0932,0.00539,0.000212,0.0986,0.00388,1,0.0955,0.194,0.00764,25.2,0.921,0.97,0.893,25.8,25,25,601
2015-09-23,2014,12,52,266,228.91,0.78,3,Normal,40,6,4,3,65,118,0.52,110.9,0.48,110.9,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0923,0.00518,0.000204,0.0975,0.00383,1,0.0922,0.19,0.00746,25.2,0.919,0.97,0.892,25.2,24.5,24.5,587
2015-09-24,2014,12,52,267,226.45,0.79,3,Normal,40,6,4,3,65,118,0.52,108.5,0.48,108.5,0,0,0,0,-3,3,40,6,4,0,68,158,990,964.6,25.4,0.0915,0.00497,0.000195,0.0964,0.00379,1,0.0889,0.185,0.00728,25.3,0.917,0.97,0.89,24.6,23.9,23.9,574
2015-09-25,2014,12,52,268,223.99,0.8,3,Normal,40,6,4,3,65,118,0.53,106,0.47,106,0,0,0,0,-3,3,40,6,4,0,68,156,990,964.5,25.5,0.0906,0.00476,0.000187,0.0953,0.00375,1,0.0856,0.181,0.00711,25.3,0.916,0.97,0.888,24.1,23.3,23.3,560
2015-09-26,2014,12,52,269,221.53,0.8,3,Normal,40,6,4,3,65,118,0.53,103.5,0.47,103.5,0,0,0,0,-3,3,40,6,4,0,68,154,990,964.5,25.5,0.0897,0.00455,0.000179,0.0943,0.0037,1,0.0823,0.177,0.00693,25.3,0.914,0.97,0.886,23.5,22.8,22.8,546
2015-09-27,2014,12,52,270,219.06,0.81,3,Normal,40,6,4,3,65,118,0.54,101.1,0.46,101.1,0,0,0,0,-3,3,40,6,4,0,68,151,990,964.5,25.5,0.0888,0.00434,0.00017,0.0932,0.00366,1,0.0789,0.172,0.00675,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
2015-09-28,2014,12,52,271,216.6,0.82,3,Normal,40,6,4,3,65,118,0.55,98.6,0.46,98.6,0,0,0,0,-3,3,40,6,4,0,68,149,990,964.5,25.5,0.088,0.00413,0.000162,0.0921,0.00361,1,0.0756,0.168,0.00658,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
2015-09-29,2014,12,52,272,214.14,0.82,3,Normal,40,6,4,3,65,118,0.55,96.14,0.45,96.14,0,0,0,0,-3,3,40,6,4,0,68,146,990,964.5,25.5,0.0871,0.00392,0.000154,0.091,0.00357,1,0.0723,0.163,0.0064,25.4,0.915,0.967,0.885,21.9,21.1,21.1,507
2015-09-30,2014,12,53,273,212.78,0.83,3,Normal,40,6,4,3,65,118,0.56,94.78,0.45,94.78,0,0,0,0,-3,3,40,6,4,0,68,145,990,964.5,25.5,0.0866,0.00381,0.000149,0.0904,0.00354,1,0.0705,0.161,0.0063,25.4,0.916,0.966,0.886,21.6,20.9,20.9,501
2015-10-01,2015,1,1,274,210.86,0.83,4,Mod_Dry,31,4,3,2,33,73,0.35,137.9,0.65,137.9,0,0,0,0,-2,2,31,4,3,0,35,176,990,964.5,25.5,0.0976,0.00747,0.000292,0.105,0.00411,1,0.129,0.234,0.00915,25.3,0.934,0.97,0.906,31.9,31,31,744
2015-10-02,2015,1,1,275,208.95,0.84,4,Mod_Dry,31,4,3,2,33,73,0.35,135.9,0.65,135.9,0,0,0,0,-2,2,31,4,3,0,35,174,990,964.5,25.5,0.0969,0.00731,0.000286,0.104,0.00408,1,0.126,0.23,0.00901,25.3,0.933,0.97,0.905,31.5,30.5,30.5,733
2015-10-03,2015,1,1,276,207.03,0.84,4,Mod_Dry,31,4,3,2,33,73,0.35,134,0.65,134,0,0,0,0,-2,2,31,4,3,0,35,172,990,964.4,25.6,0.0962,0.00714,0.000279,0.103,0.00405,1,0.123,0.227,0.00888,25.3,0.932,0.97,0.904,31,30.1,30.1,722
2015-10-04,2015,1,1,277,206.76,0.84,4,Mod_Dry,31,4,3,2,33,73,0.35,133.8,0.65,133.8,0,0,0,0,-2,2,31,4,3,0,35,172,990,964.4,25.6,0.0962,0.00712,0.000279,0.103,0.00404,1,0.123,0.226,0.00886,25.3,0.932,0.97,0.904,31,30,30,721
2015-10-05,2015,1,1,278,204.85,0.85,4,Mod_Dry,31,4,3,2,33,73,0.36,131.8,0.64,131.8,0,0,0,0,-2,2,31,4,3,0,35,170,990,964.4,25.6,0.0955,0.00696,0.000272,0.102,0.00401,1,0.12,0.223,0.00872,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
2015-10-06,2015,1,1,279,203.48,0.85,4,Mod_Dry,31,4,3,2,33,73,0.36,130.5,0.64,130.5,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.095,0.00684,0.000267,0.102,0.00398,1,0.119,0.22,0.00862,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2015-10-07,2015,1,1,280,200.47,0.86,4,Mod_Dry,31,4,3,2,33,73,0.36,127.5,0.64,127.5,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0939,0.00658,0.000257,0.101,0.00393,1,0.115,0.215,0.0084,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2015-10-08,2015,1,2,281,199.1,0.86,4,Mod_Dry,31,4,3,2,33,73,0.37,126.1,0.63,126.1,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0934,0.00647,0.000253,0.0999,0.0039,1,0.113,0.213,0.00831,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2015-10-09,2015,1,2,282,197.19,0.87,4,Mod_Dry,31,4,3,2,33,73,0.37,124.2,0.63,124.2,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0928,0.00631,0.000246,0.0991,0.00387,1,0.11,0.209,0.00818,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2015-10-10,2015,1,2,283,195.28,0.88,4,Mod_Dry,31,4,3,2,33,73,0.37,122.3,0.63,122.3,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0921,0.00614,0.00024,0.0982,0.00384,1,0.108,0.206,0.00804,25.4,0.926,0.97,0.899,28.2,27.4,27.4,657
2015-10-11,2015,1,2,284,193.36,0.88,4,Mod_Dry,31,4,3,2,33,73,0.38,120.4,0.62,120.4,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0914,0.00598,0.000234,0.0974,0.00381,1,0.105,0.202,0.00791,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2015-10-12,2015,1,2,285,191.45,0.89,4,Mod_Dry,31,4,3,2,33,73,0.38,118.5,0.62,118.5,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0907,0.00582,0.000227,0.0966,0.00377,1,0.102,0.199,0.00778,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2015-10-13,2015,1,2,286,189.53,0.89,4,Mod_Dry,31,4,3,2,33,73,0.39,116.5,0.61,116.5,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0901,0.00566,0.000221,0.0957,0.00374,1,0.0998,0.196,0.00764,25.4,0.922,0.97,0.895,26.8,26,26,623
2015-10-14,2015,1,2,287,187.62,0.89,4,Mod_Dry,31,4,3,2,33,73,0.39,114.6,0.61,114.6,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0894,0.00549,0.000215,0.0949,0.00371,1,0.0972,0.192,0.00751,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2015-10-15,2015,1,3,288,186.8,0.89,4,Mod_Dry,31,4,3,2,33,73,0.39,113.8,0.61,113.8,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0891,0.00542,0.000212,0.0945,0.0037,1,0.0961,0.191,0.00746,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2015-10-16,2015,1,3,289,185.98,0.9,4,Mod_Dry,31,4,3,2,33,73,0.39,113,0.61,113,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0888,0.00535,0.000209,0.0942,0.00368,1,0.095,0.189,0.0074,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2015-10-17,2015,1,3,290,184.06,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,111.1,0.6,111.1,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0881,0.00519,0.000203,0.0933,0.00365,1,0.0924,0.186,0.00727,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2015-10-18,2015,1,3,291,182.15,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,109.2,0.6,109.2,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0875,0.00503,0.000197,0.0925,0.00362,1,0.0899,0.182,0.00713,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2015-10-19,2015,1,3,292,180.24,0.91,4,Mod_Dry,31,4,3,2,33,73,0.41,107.2,0.59,107.2,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0868,0.00487,0.00019,0.0917,0.00359,1,0.0873,0.179,0.007,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
2015-10-20,2015,1,3,293,178.32,0.91,4,Mod_Dry,31,4,3,2,33,73,0.41,105.3,0.59,105.3,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0861,0.0047,0.000184,0.0908,0.00355,1,0.0847,0.175,0.00687,25.4,0.914,0.97,0.887,24,23.3,23.3,558
2015-10-21,2015,1,3,294,176.41,0.91,4,Mod_Dry,31,4,3,2,33,73,0.41,103.4,0.59,103.4,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0854,0.00454,0.000178,0.09,0.00352,1,0.0821,0.172,0.00673,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2015-10-22,2015,1,4,295,174.49,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,101.5,0.58,101.5,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0848,0.00438,0.000171,0.0891,0.00349,1,0.0795,0.169,0.0066,25.4,0.912,0.97,0.884,23,22.3,22.3,536
2015-10-23,2015,1,4,296,172.58,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,99.58,0.58,99.58,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0841,0.00421,0.000165,0.0883,0.00346,1,0.0769,0.165,0.00647,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2015-10-24,2015,1,4,297,171.21,0.92,4,Mod_Dry,31,4,3,2,33,73,0.43,98.21,0.57,98.21,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0836,0.0041,0.00016,0.0877,0.00343,1,0.0751,0.163,0.00637,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
2015-10-25,2015,1,4,298,169.85,0.93,4,Mod_Dry,31,4,3,2,33,73,0.43,96.85,0.57,96.85,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0831,0.00398,0.000156,0.0871,0.00341,1,0.0732,0.16,0.00628,25.4,0.914,0.967,0.885,22,21.3,21.3,512
2015-10-26,2015,1,4,299,168.48,0.93,4,Mod_Dry,31,4,3,2,33,73,0.43,95.48,0.57,95.48,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0826,0.00387,0.000151,0.0865,0.00339,1,0.0714,0.158,0.00618,25.4,0.916,0.967,0.886,21.8,21,21,505
2015-10-27,2015,1,4,300,167.11,0.93,4,Mod_Dry,31,4,3,2,33,73,0.44,94.11,0.56,94.11,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0822,0.00375,0.000147,0.0859,0.00336,1,0.0695,0.155,0.00609,25.4,0.918,0.966,0.887,21.5,20.8,20.8,498
2015-10-28,2015,1,4,301,165.74,0.93,4,Mod_Dry,31,4,3,2,33,73,0.44,92.74,0.56,92.74,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0817,0.00363,0.000142,0.0853,0.00334,1,0.0677,0.153,0.00599,25.4,0.919,0.966,0.888,21.2,20.5,20.5,492
2015-10-29,2015,1,5,302,165.47,0.93,4,Mod_Dry,31,4,3,2,33,73,0.44,92.47,0.56,92.47,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0816,0.00361,0.000141,0.0852,0.00334,1,0.0673,0.153,0.00597,25.4,0.919,0.966,0.888,21.2,20.4,20.4,490
2015-10-30,2015,1,5,303,164.65,0.93,4,Mod_Dry,31,4,3,2,33,73,0.44,91.65,0.56,91.65,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0813,0.00354,0.000139,0.0848,0.00332,1,0.0662,0.151,0.00592,25.4,0.92,0.965,0.888,21,20.3,20.3,486
2015-10-31,2015,1,5,304,163.83,0.94,4,Mod_Dry,31,4,3,2,33,73,0.45,90.83,0.55,90.83,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.081,0.00347,0.000136,0.0845,0.00331,1,0.0651,0.15,0.00586,25.4,0.921,0.965,0.889,20.8,20.1,20.1,482
2015-11-01,2015,2,5,305,166.29,0.93,5,Dry,23,4,2,2,19,50,0.3,116.3,0.7,116.3,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00563,0.000221,0.0924,0.00362,1,0.0995,0.192,0.00752,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2015-11-02,2015,2,5,306,168.75,0.93,5,Dry,23,4,2,2,19,50,0.3,118.8,0.7,118.8,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00584,0.000229,0.0935,0.00366,1,0.103,0.196,0.00769,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
2015-11-03,2015,2,5,307,169.57,0.93,5,Dry,23,4,2,2,19,50,0.29,119.6,0.7,119.6,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00591,0.000232,0.0939,0.00368,1,0.104,0.198,0.00774,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2015-11-04,2015,2,5,308,170.39,0.93,5,Dry,23,4,2,2,19,50,0.29,120.4,0.71,120.4,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0883,0.00598,0.000234,0.0942,0.00369,1,0.105,0.199,0.0078,25.3,0.925,0.97,0.897,27.7,26.9,26.9,644
2015-11-05,2015,2,6,309,171.21,0.92,5,Dry,23,4,2,2,19,50,0.29,121.2,0.71,121.2,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0885,0.00605,0.000237,0.0946,0.0037,1,0.106,0.201,0.00786,25.3,0.926,0.97,0.898,27.9,27.1,27.1,649
2015-11-06,2015,2,6,310,172.03,0.92,5,Dry,23,4,2,2,19,50,0.29,122,0.71,122,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0888,0.00612,0.00024,0.095,0.00372,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.899,28.1,27.3,27.3,654
2015-11-07,2015,2,6,311,172.85,0.92,5,Dry,23,4,2,2,19,50,0.29,122.8,0.71,122.8,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00619,0.000242,0.0953,0.00373,1,0.108,0.204,0.00797,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2015-11-08,2015,2,6,312,172.03,0.92,5,Dry,23,4,2,2,19,50,0.29,122,0.71,122,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0888,0.00612,0.00024,0.095,0.00372,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.899,28.1,27.3,27.3,654
2015-11-09,2015,2,6,313,172.85,0.92,5,Dry,23,4,2,2,19,50,0.29,122.8,0.71,122.8,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00619,0.000242,0.0953,0.00373,1,0.108,0.204,0.00797,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2015-11-10,2015,2,6,314,173.67,0.92,5,Dry,23,4,2,2,19,50,0.29,123.7,0.71,123.7,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00626,0.000245,0.0957,0.00375,1,0.109,0.205,0.00803,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2015-11-11,2015,2,6,315,173.4,0.92,5,Dry,23,4,2,2,19,50,0.29,123.4,0.71,123.4,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0893,0.00624,0.000244,0.0956,0.00374,1,0.109,0.205,0.00801,25.3,0.927,0.97,0.9,28.4,27.6,27.6,662
2015-11-12,2015,2,7,316,176.41,0.91,5,Dry,23,4,2,2,19,50,0.28,126.4,0.72,126.4,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.00649,0.000254,0.0969,0.00379,1,0.113,0.21,0.00822,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2015-11-13,2015,2,7,317,178.87,0.91,5,Dry,23,4,2,2,19,50,0.28,128.9,0.72,128.9,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.0067,0.000262,0.098,0.00383,1,0.116,0.214,0.00839,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
2015-11-14,2015,2,7,318,178.05,0.91,5,Dry,23,4,2,2,19,50,0.28,128.1,0.72,128.1,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00663,0.00026,0.0976,0.00382,1,0.115,0.213,0.00833,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2015-11-15,2015,2,7,319,177.78,0.91,5,Dry,23,4,2,2,19,50,0.28,127.8,0.72,127.8,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00661,0.000259,0.0975,0.00381,1,0.115,0.212,0.00831,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2015-11-16,2015,2,7,320,177.5,0.91,5,Dry,23,4,2,2,19,50,0.28,127.5,0.72,127.5,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0908,0.00659,0.000258,0.0974,0.00381,1,0.115,0.212,0.00829,25.3,0.929,0.97,0.902,29.5,28.6,28.6,686
2015-11-17,2015,2,7,321,181.6,0.9,5,Dry,23,4,2,2,19,50,0.28,131.6,0.72,131.6,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0922,0.00694,0.000271,0.0991,0.00388,1,0.12,0.219,0.00858,25.3,0.931,0.97,0.903,30.5,29.5,29.5,709
2015-11-18,2015,2,7,322,185.16,0.9,5,Dry,23,4,2,2,19,50,0.27,135.2,0.73,135.2,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0935,0.00724,0.000283,0.101,0.00394,1,0.125,0.226,0.00883,25.3,0.933,0.97,0.905,31.3,30.4,30.4,729
2015-11-19,2015,2,8,323,187.62,0.89,5,Dry,23,4,2,2,19,50,0.27,137.6,0.73,137.6,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0943,0.00745,0.000291,0.102,0.00398,1,0.128,0.23,0.009,25.3,0.933,0.97,0.905,31.9,31,31,743
2015-11-20,2015,2,8,324,190.63,0.89,5,Dry,23,4,2,2,19,50,0.26,140.6,0.74,140.6,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0954,0.0077,0.000301,0.103,0.00403,1,0.132,0.235,0.0092,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2015-11-21,2015,2,8,325,193.09,0.88,5,Dry,23,4,2,2,19,50,0.26,143.1,0.74,143.1,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0963,0.00791,0.000309,0.104,0.00407,1,0.136,0.24,0.00937,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2015-11-22,2015,2,8,326,197.19,0.87,5,Dry,23,4,2,2,19,50,0.25,147.2,0.75,147.2,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0977,0.00826,0.000323,0.106,0.00414,1,0.141,0.247,0.00966,25.3,0.937,0.97,0.909,34.3,33.3,33.3,798
2015-11-23,2015,2,8,327,201.29,0.86,5,Dry,23,4,2,2,19,50,0.25,151.3,0.75,151.3,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.0992,0.00861,0.000336,0.108,0.00421,1,0.147,0.255,0.00994,25.3,0.939,0.97,0.911,35.3,34.2,34.2,822
2015-11-24,2015,2,8,328,201.56,0.86,5,Dry,23,4,2,2,19,50,0.25,151.6,0.75,151.6,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0993,0.00863,0.000337,0.108,0.00422,1,0.147,0.255,0.00996,25.3,0.939,0.97,0.911,35.4,34.3,34.3,823
2015-11-25,2015,2,8,329,200.2,0.86,5,Dry,23,4,2,2,19,50,0.25,150.2,0.75,150.2,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0988,0.00852,0.000333,0.107,0.00419,1,0.145,0.253,0.00987,25.3,0.938,0.97,0.91,35,34,34,816
2015-11-26,2015,2,9,330,199.92,0.86,5,Dry,23,4,2,2,19,50,0.25,149.9,0.75,149.9,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0987,0.00849,0.000332,0.107,0.00419,1,0.145,0.252,0.00985,25.3,0.938,0.97,0.91,35,33.9,33.9,814
2015-11-27,2015,2,9,331,198.01,0.87,5,Dry,23,4,2,2,19,50,0.25,148,0.75,148,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.098,0.00833,0.000325,0.106,0.00415,1,0.142,0.249,0.00971,25.3,0.938,0.97,0.909,34.5,33.5,33.5,803
2015-11-28,2015,2,9,332,197.74,0.87,5,Dry,23,4,2,2,19,50,0.25,147.7,0.75,147.7,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0979,0.00831,0.000325,0.106,0.00415,1,0.142,0.248,0.0097,25.3,0.938,0.97,0.909,34.4,33.4,33.4,802
2015-11-29,2015,2,9,333,196.92,0.87,5,Dry,23,4,2,2,19,50,0.25,146.9,0.75,146.9,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0976,0.00824,0.000322,0.106,0.00414,1,0.141,0.247,0.00964,25.3,0.937,0.97,0.909,34.2,33.2,33.2,797
2015-11-30,2015,2,9,334,198.28,0.87,5,Dry,23,4,2,2,19,50,0.25,148.3,0.75,148.3,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0981,0.00835,0.000326,0.106,0.00416,1,0.143,0.249,0.00973,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
2015-12-01,2015,3,9,335,200.2,0.86,5,Dry,26,4,3,2,24,59,0.29,141.2,0.7,141.2,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00775,0.000303,0.105,0.00409,1,0.133,0.238,0.00929,25.4,0.935,0.97,0.907,32.8,31.8,31.8,764
2015-12-02,2015,3,9,336,199.38,0.86,5,Dry,26,4,3,2,24,59,0.3,140.4,0.7,140.4,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00768,0.0003,0.104,0.00408,1,0.132,0.236,0.00924,25.4,0.935,0.97,0.907,32.6,31.7,31.7,760
2015-12-03,2015,3,10,337,201.84,0.86,5,Dry,26,4,3,2,24,59,0.29,142.8,0.71,142.8,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.00789,0.000308,0.105,0.00412,1,0.135,0.241,0.00941,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
2015-12-04,2015,3,10,338,206.49,0.84,5,Dry,26,4,3,2,24,59,0.29,147.5,0.71,147.5,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00829,0.000324,0.108,0.00421,1,0.142,0.249,0.00975,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
2015-12-05,2015,3,10,339,211.68,0.83,5,Dry,26,4,3,2,24,59,0.28,152.7,0.72,152.7,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.5,34.5,828
2015-12-06,2015,3,10,340,214.14,0.82,5,Dry,26,4,3,2,24,59,0.28,155.1,0.72,155.1,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00894,0.00035,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,841
2015-12-07,2015,3,10,341,216.06,0.82,5,Dry,26,4,3,2,24,59,0.27,157.1,0.73,157.1,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.0091,0.000357,0.112,0.00438,1,0.155,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,851
