date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2015-12-08,2015,3,10,342,216.33,0.82,5,Dry,26,4,3,2,24,59,0.27,157.3,0.73,157.3,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00912,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,853
2015-12-09,2015,3,10,343,217.7,0.82,5,Dry,26,4,3,2,24,59,0.27,158.7,0.73,158.7,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000362,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.8,35.8,860
2015-12-10,2015,3,11,344,222.35,0.8,5,Dry,26,4,3,2,24,59,0.27,163.3,0.73,163.3,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00963,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,37,37,887
2015-12-11,2015,3,11,345,224.81,0.79,5,Dry,26,4,3,2,24,59,0.26,165.8,0.74,165.8,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00984,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,902
2015-12-12,2015,3,11,346,227.81,0.79,5,Dry,26,4,3,2,24,59,0.26,168.8,0.74,168.8,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
2015-12-13,2015,3,11,347,229.73,0.78,5,Dry,26,4,3,2,24,59,0.26,170.7,0.74,170.7,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,931
2015-12-14,2015,3,11,348,229.46,0.78,5,Dry,26,4,3,2,24,59,0.26,170.5,0.74,170.5,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00462,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,930
2015-12-15,2015,3,11,349,230.82,0.78,5,Dry,26,4,3,2,24,59,0.26,171.8,0.74,171.8,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000407,0.118,0.00465,1,0.174,0.293,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,938
2015-12-16,2015,3,11,350,233.83,0.76,5,Dry,26,4,3,2,24,59,0.25,174.8,0.75,174.8,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000418,0.119,0.0047,1,0.179,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,956
2015-12-17,2015,3,12,351,236.29,0.76,5,Dry,26,4,3,2,24,59,0.25,177.3,0.75,177.3,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.121,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,971
2015-12-18,2015,3,12,352,240.94,0.74,5,Dry,26,4,3,2,24,59,0.24,181.9,0.76,181.9,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000442,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.4,41.6,41.6,997
2015-12-19,2015,3,12,353,244.49,0.73,5,Dry,26,4,3,2,24,59,0.24,185.5,0.76,185.5,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000455,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.4,42.4,1020
2015-12-20,2015,3,12,354,245.31,0.73,5,Dry,26,4,3,2,24,59,0.24,186.3,0.76,186.3,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.4,42.6,42.6,1020
2015-12-21,2015,3,12,355,243.95,0.73,5,Dry,26,4,3,2,24,59,0.24,184.9,0.76,184.9,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.2,42.2,1010
2015-12-22,2015,3,12,356,242.03,0.74,5,Dry,26,4,3,2,24,59,0.24,183,0.76,183,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000446,0.123,0.00486,1,0.19,0.313,0.0123,25,0.949,0.98,0.93,42.7,41.8,41.8,1000
2015-12-23,2015,3,12,357,243.95,0.73,5,Dry,26,4,3,2,24,59,0.24,184.9,0.76,184.9,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.2,42.2,1010
2015-12-24,2015,3,13,358,248.6,0.72,5,Dry,26,4,3,2,24,59,0.24,189.6,0.76,189.6,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000469,0.126,0.00498,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.2,43.3,43.3,1040
2015-12-25,2015,3,13,359,253.24,0.71,5,Dry,26,4,3,2,24,59,0.23,194.2,0.77,194.2,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0123,0.000485,0.128,0.00506,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.3,44.4,44.4,1070
2015-12-26,2015,3,13,360,256.25,0.7,5,Dry,26,4,3,2,24,59,0.23,197.3,0.77,197.3,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000495,0.129,0.00512,1,0.209,0.338,0.0134,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2015-12-27,2015,3,13,361,257.62,0.7,5,Dry,26,4,3,2,24,59,0.23,198.6,0.77,198.6,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.0005,0.13,0.00514,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2015-12-28,2015,3,13,362,262.81,0.69,5,Dry,26,4,3,2,24,59,0.22,203.8,0.78,203.8,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000518,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.5,46.6,46.6,1120
2015-12-29,2015,3,13,363,266.37,0.68,5,Dry,26,4,3,2,24,59,0.22,207.4,0.78,207.4,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0134,0.00053,0.134,0.0053,1,0.222,0.356,0.0141,24.9,0.956,0.98,0.937,48.4,47.4,47.4,1140
2015-12-30,2015,3,13,364,267.74,0.68,5,Dry,26,4,3,2,24,59,0.22,208.7,0.78,208.7,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000535,0.134,0.00532,1,0.224,0.359,0.0142,24.9,0.956,0.98,0.937,48.7,47.7,47.7,1150
2015-12-31,2015,3,14,365,266.92,0.68,5,Dry,26,4,3,2,24,59,0.22,207.9,0.78,207.9,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000532,0.134,0.00531,1,0.223,0.357,0.0142,24.9,0.956,0.98,0.937,48.5,47.5,47.5,1140
2016-01-01,2015,4,14,1,266.64,0.68,5,Dry,29,5,4,2,33,73,0.27,193.6,0.73,193.6,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000484,0.129,0.00513,1,0.204,0.333,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
2016-01-02,2015,4,14,2,268.56,0.68,5,Dry,29,5,4,2,33,73,0.27,195.6,0.73,195.6,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.00049,0.13,0.00517,1,0.207,0.337,0.0134,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2016-01-03,2015,4,14,3,274.85,0.66,5,Dry,29,5,4,2,33,73,0.27,201.8,0.73,201.8,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000512,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,47,46,46,1110
2016-01-04,2015,4,14,4,281.68,0.65,5,Dry,29,5,4,2,33,73,0.26,208.7,0.74,208.7,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000536,0.136,0.00541,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.6,47.6,47.6,1140
2016-01-05,2015,4,14,5,286.88,0.64,5,Dry,29,5,4,2,33,73,0.25,213.9,0.75,213.9,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000554,0.138,0.0055,1,0.231,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2016-01-06,2015,4,14,6,289.89,0.64,5,Dry,29,5,4,2,33,73,0.25,216.9,0.75,216.9,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.125,0.0142,0.000564,0.14,0.00556,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2016-01-07,2015,4,15,7,292.35,0.64,5,Dry,29,5,4,2,33,73,0.25,219.3,0.75,219.3,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000573,0.141,0.0056,1,0.239,0.379,0.0151,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2016-01-08,2015,4,15,8,299.73,0.63,5,Dry,29,5,4,2,33,73,0.24,226.7,0.76,226.7,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.015,0.000598,0.144,0.00574,1,0.249,0.393,0.0156,24.7,0.959,0.98,0.94,52.7,48.2,48.2,1160
2016-01-09,2015,4,15,9,306.56,0.62,5,Dry,29,5,4,2,33,73,0.24,233.6,0.76,233.6,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.131,0.0156,0.000622,0.147,0.00586,2,0.1,0.247,0.00986,24.8,0.924,0.97,0.896,26.3,25.5,51,1220
2016-01-10,2015,4,15,10,310.12,0.61,5,Dry,29,5,4,2,33,73,0.23,237.1,0.77,237.1,0,0,0,0,-2,2,29,5,4,0,35,275,990,965,25,0.133,0.0159,0.000635,0.149,0.00593,2,0.103,0.251,0.01,24.8,0.925,0.97,0.897,26.7,25.9,51.8,1240
2016-01-11,2015,4,15,11,316.96,0.6,5,Dry,29,5,4,2,33,73,0.23,244,0.77,244,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000659,0.152,0.00606,2,0.107,0.259,0.0103,24.8,0.927,0.97,0.9,27.5,26.6,53.3,1280
2016-01-12,2015,4,15,12,324.34,0.59,5,Dry,29,5,4,2,33,73,0.23,251.3,0.78,251.3,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0176,0.000706,0.155,0.00622,2,0.112,0.267,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,54.9,1320
2016-01-13,2015,4,15,13,330.63,0.59,5,Dry,29,5,4,2,33,73,0.22,257.6,0.78,257.6,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0206,0.000826,0.16,0.00643,2,0.116,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.3,1350
2016-01-14,2015,4,16,14,338.56,0.58,5,Dry,29,5,4,2,33,73,0.22,265.6,0.78,265.6,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0243,0.000977,0.167,0.00671,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.9,29,58,1390
2016-01-15,2015,4,16,15,348.13,0.57,5,Dry,29,5,4,2,33,73,0.21,275.1,0.79,275.1,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0289,0.00116,0.175,0.00704,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,31,30,60.1,1440
2016-01-16,2015,4,16,16,357.15,0.56,5,Dry,29,5,4,2,33,73,0.2,284.1,0.8,284.1,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0331,0.00133,0.182,0.00735,2,0.134,0.317,0.0128,24.5,0.937,0.97,0.909,32,31,62,1490
2016-01-17,2015,4,16,17,365.08,0.55,5,Dry,29,5,4,2,33,73,0.2,292.1,0.8,292.1,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0369,0.00149,0.189,0.00762,2,0.14,0.329,0.0133,24.4,0.938,0.97,0.91,32.9,31.9,63.7,1530
2016-01-18,2015,4,16,18,373.56,0.54,5,Dry,29,5,4,2,33,73,0.2,300.6,0.81,300.6,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0409,0.00165,0.196,0.00792,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.6,1570
2016-01-19,2015,4,16,19,378.21,0.54,5,Dry,29,5,4,2,33,73,0.19,305.2,0.81,305.2,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.157,0.0431,0.00174,0.2,0.00808,2,0.149,0.348,0.0141,24.4,0.941,0.97,0.913,34.3,33.3,66.6,1600
2016-01-20,2015,4,16,20,383.4,0.53,5,Dry,29,5,4,2,33,73,0.19,310.4,0.81,310.4,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0455,0.00184,0.204,0.00826,2,0.152,0.356,0.0144,24.3,0.942,0.97,0.914,34.9,33.8,67.7,1620
2016-01-21,2015,4,17,21,389.14,0.53,5,Dry,29,5,4,2,33,73,0.19,316.1,0.81,316.1,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.161,0.0482,0.00196,0.209,0.00847,2,0.156,0.365,0.0148,24.3,0.943,0.97,0.915,35.5,34.4,68.9,1650
2016-01-22,2015,4,17,22,393.79,0.52,5,Dry,29,5,4,2,33,73,0.18,320.8,0.81,320.8,0,0,0,0,-2,2,29,5,4,0,35,359,990,965.4,24.6,0.162,0.0504,0.00205,0.213,0.00863,2,0.159,0.372,0.0151,24.3,0.944,0.97,0.915,36,34.9,69.9,1680
2016-01-23,2015,4,17,23,400.08,0.52,5,Dry,29,5,4,2,33,73,0.18,327.1,0.82,327.1,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0534,0.00217,0.218,0.00885,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.2,1710
2016-01-24,2015,4,17,24,405.82,0.51,5,Dry,29,5,4,2,33,73,0.18,332.8,0.82,332.8,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.166,0.0561,0.00228,0.222,0.00905,2,0.167,0.39,0.0159,24.2,0.946,0.97,0.917,37.3,36.2,72.4,1740
2016-01-25,2015,4,17,25,409.38,0.51,5,Dry,29,5,4,2,33,73,0.18,336.4,0.82,336.4,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.168,0.0578,0.00235,0.225,0.00918,2,0.17,0.395,0.0161,24.2,0.946,0.971,0.919,37.7,36.6,73.2,1760
2016-01-26,2015,4,17,26,414.57,0.51,5,Dry,29,5,4,2,33,73,0.18,341.6,0.82,341.6,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.169,0.0602,0.00245,0.23,0.00936,2,0.173,0.403,0.0164,24.1,0.947,0.972,0.921,38.3,37.2,74.4,1790
2016-01-27,2015,4,17,27,418.13,0.5,5,Dry,29,5,4,2,33,73,0.17,345.1,0.82,345.1,0,0,0,0,-2,2,29,5,4,0,35,383,990,965.5,24.5,0.171,0.0619,0.00252,0.233,0.00949,2,0.175,0.408,0.0166,24.1,0.947,0.973,0.922,38.7,37.6,75.2,1810
2016-01-28,2015,4,18,28,422.78,0.5,5,Dry,29,5,4,2,33,73,0.17,349.8,0.83,349.8,0,0,0,0,-2,2,29,5,4,0,35,388,990,965.5,24.5,0.172,0.0641,0.00262,0.236,0.00965,2,0.179,0.415,0.0169,24.1,0.948,0.974,0.924,39.2,38.2,76.3,1830
2016-01-29,2015,4,18,29,430.71,0.5,5,Dry,29,5,4,2,33,73,0.17,357.7,0.83,357.7,0,0,0,0,-2,2,29,5,4,0,35,396,990,965.5,24.5,0.175,0.0678,0.00277,0.243,0.00994,2,0.184,0.427,0.0175,24,0.949,0.976,0.927,40,39.1,78.1,1880
2016-01-30,2015,4,18,30,439.73,0.49,5,Dry,29,5,4,2,33,73,0.17,366.7,0.83,366.7,0,0,0,0,-2,2,29,5,4,0,35,405,990,965.6,24.4,0.178,0.0721,0.00295,0.25,0.0103,2,0.19,0.441,0.018,24,0.951,0.978,0.93,41,40.1,80.2,1920
2016-01-31,2015,4,18,31,449.85,0.48,5,Dry,29,5,4,2,33,73,0.16,376.9,0.84,376.9,0,0,0,0,-2,2,29,5,4,0,35,415,990,965.6,24.4,0.182,0.0769,0.00315,0.259,0.0106,2,0.197,0.456,0.0187,23.9,0.952,0.98,0.933,42.1,41.2,82.5,1980
2016-02-01,2015,5,18,32,459.96,0.47,5,Dry,31,6,4,3,41,85,0.18,375,0.81,375,0,0,0,0,-3,3,31,6,4,0,44,416,990,965.7,24.3,0.182,0.076,0.00312,0.258,0.0106,2,0.196,0.454,0.0187,23.9,0.952,0.98,0.933,41.8,40.9,81.9,1970
2016-02-02,2015,5,18,33,471.17,0.47,5,Dry,31,6,4,3,41,85,0.18,386.2,0.82,386.2,0,0,0,0,-3,3,31,6,4,0,44,427,990,965.7,24.3,0.186,0.0813,0.00335,0.268,0.011,2,0.203,0.471,0.0194,23.8,0.953,0.98,0.934,43,42.1,84.2,2020
2016-02-03,2015,5,18,34,484.57,0.46,5,Dry,31,6,4,3,41,85,0.17,399.6,0.82,399.6,0,0,0,0,-3,3,31,6,4,0,44,441,990,965.8,24.2,0.191,0.0876,0.00362,0.279,0.0115,2,0.212,0.491,0.0203,23.7,0.955,0.98,0.936,44.4,43.5,87,2090
2016-02-04,2015,5,19,35,499.06,0.45,5,Dry,31,6,4,3,41,85,0.17,414.1,0.83,414.1,0,0,0,0,-3,3,31,6,4,0,44,455,990,965.8,24.2,0.196,0.0944,0.00391,0.291,0.012,2,0.222,0.513,0.0212,23.6,0.956,0.98,0.937,45.9,45,89.9,2160
2016-02-05,2015,5,19,36,513.56,0.44,5,Dry,31,6,4,3,41,85,0.17,428.6,0.83,428.6,0,0,0,0,-3,3,31,6,4,0,44,470,990,965.9,24.1,0.201,0.101,0.0042,0.303,0.0126,2,0.232,0.534,0.0222,23.6,0.957,0.98,0.938,47.4,46.4,92.8,2230
2016-02-06,2015,5,19,37,528.6,0.43,5,Dry,31,6,4,3,41,85,0.16,443.6,0.84,443.6,0,0,0,0,-3,3,31,6,4,0,44,485,990,966,24,0.207,0.108,0.00451,0.315,0.0131,2,0.242,0.557,0.0232,23.5,0.958,0.98,0.939,48.9,47.9,95.8,2300
2016-02-07,2015,5,19,38,542.54,0.42,5,Dry,31,6,4,3,41,85,0.16,457.5,0.84,457.5,0,0,0,0,-3,3,31,6,4,0,44,499,990,966,24,0.211,0.115,0.0048,0.326,0.0136,2,0.251,0.578,0.0241,23.4,0.958,0.98,0.938,50.2,48.2,96.4,2310
2016-02-08,2015,5,19,39,556.49,0.41,5,Dry,31,6,4,3,41,85,0.15,471.5,0.85,471.5,0,0,0,0,-3,3,31,6,4,0,44,512,990,966.1,23.9,0.218,0.122,0.00509,0.339,0.0142,2,0.261,0.6,0.0251,23.3,0.956,0.98,0.937,51.5,48.2,96.4,2310
2016-02-09,2015,5,19,40,568.79,0.41,5,Dry,31,6,4,3,41,85,0.15,483.8,0.85,483.8,0,0,0,0,-3,3,31,6,4,0,44,525,990,966.2,23.8,0.225,0.127,0.00534,0.352,0.0148,2,0.269,0.621,0.0261,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
2016-02-10,2015,5,19,41,582.74,0.4,5,Dry,31,6,4,3,41,85,0.15,497.7,0.85,497.7,0,0,0,0,-3,3,31,6,4,0,44,539,990,966.2,23.8,0.233,0.134,0.00563,0.367,0.0154,3,0.166,0.533,0.0224,23.2,0.946,0.97,0.918,35.8,34.7,104,2500
2016-02-11,2015,5,20,42,596.68,0.39,5,Dry,31,6,4,3,41,85,0.14,511.7,0.86,511.7,0,0,0,0,-3,3,31,6,4,0,44,553,990,966.3,23.7,0.241,0.143,0.00602,0.383,0.0162,3,0.173,0.556,0.0235,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
2016-02-12,2015,5,20,43,612.27,0.39,5,Dry,31,6,4,3,41,85,0.14,527.3,0.86,527.3,0,0,0,0,-3,3,31,6,4,0,44,568,990,966.3,23.7,0.249,0.153,0.00648,0.403,0.017,3,0.18,0.582,0.0246,23.1,0.949,0.971,0.922,37.7,36.6,110,2640
2016-02-13,2015,5,20,44,632.23,0.38,5,Dry,31,6,4,3,41,85,0.13,547.2,0.87,547.2,0,0,0,0,-3,3,31,6,4,0,44,588,990,966.4,23.6,0.261,0.167,0.00707,0.427,0.0181,3,0.189,0.616,0.0261,23,0.951,0.974,0.926,39,38,114,2740
2016-02-14,2015,5,20,45,651.1,0.37,5,Dry,31,6,4,3,41,85,0.13,566.1,0.87,566.1,0,0,0,0,-3,3,31,6,4,0,44,607,990,966.5,23.5,0.272,0.179,0.00763,0.451,0.0192,3,0.197,0.648,0.0276,22.8,0.952,0.977,0.93,40.3,39.3,118,2830
2016-02-15,2015,5,20,46,671.06,0.36,5,Dry,31,6,4,3,41,85,0.13,586.1,0.87,586.1,0,0,0,0,-3,3,31,6,4,0,44,627,990,966.6,23.4,0.283,0.192,0.00822,0.475,0.0203,3,0.206,0.682,0.0291,22.7,0.953,0.979,0.934,41.5,40.7,122,2930
2016-02-16,2015,5,20,47,693.21,0.35,5,Dry,31,6,4,3,41,85,0.12,608.2,0.88,608.2,0,0,0,0,-3,3,31,6,4,0,44,649,990,966.7,23.3,0.295,0.207,0.00889,0.503,0.0216,3,0.216,0.719,0.0308,22.6,0.955,0.98,0.936,42.9,42.1,126,3030
2016-02-17,2015,5,20,48,715.9,0.34,5,Dry,31,6,4,3,41,85,0.12,630.9,0.88,630.9,0,0,0,0,-3,3,31,6,4,0,44,672,990,966.8,23.2,0.308,0.222,0.00957,0.531,0.0228,3,0.226,0.757,0.0326,22.5,0.956,0.98,0.937,44.3,43.4,130,3130
2016-02-18,2015,5,21,49,737.5,0.33,5,Dry,31,6,4,3,41,85,0.12,652.5,0.89,652.5,0,0,0,0,-3,3,31,6,4,0,44,694,990,966.8,23.2,0.321,0.237,0.0102,0.558,0.0241,3,0.236,0.794,0.0343,22.4,0.956,0.98,0.937,45.6,44.7,134,3220
2016-02-19,2015,5,21,50,758.01,0.32,5,Dry,31,6,4,3,41,85,0.11,673,0.89,673,0,0,0,0,-3,3,31,6,4,0,44,714,990,966.9,23.1,0.332,0.251,0.0109,0.583,0.0253,3,0.245,0.828,0.0359,22.2,0.957,0.98,0.938,46.8,45.9,138,3300
2016-02-20,2015,5,21,51,773.72,0.32,5,Dry,31,6,4,3,41,85,0.11,688.7,0.89,688.7,0,0,0,0,-3,3,31,6,4,0,44,730,990,967,23,0.341,0.261,0.0113,0.602,0.0262,3,0.252,0.855,0.0372,22.2,0.957,0.98,0.938,47.7,46.8,140,3370
2016-02-21,2015,5,21,52,788.08,0.31,5,Dry,31,6,4,3,41,85,0.11,703.1,0.89,703.1,0,0,0,0,-3,3,31,6,4,0,44,744,990,967.1,22.9,0.349,0.271,0.0118,0.62,0.027,3,0.259,0.879,0.0383,22.1,0.957,0.98,0.938,48.5,47.6,143,3430
2016-02-22,2015,5,21,53,808.89,0.3,5,Dry,31,6,4,3,41,85,0.1,723.9,0.9,723.9,0,0,0,0,-3,3,31,6,4,0,44,765,990,967.1,22.9,0.361,0.285,0.0124,0.646,0.0282,3,0.268,0.914,0.04,22,0.957,0.98,0.938,49.7,48.2,145,3470
2016-02-23,2015,5,21,54,832.34,0.29,5,Dry,31,6,4,3,41,85,0.1,747.3,0.9,747.3,0,0,0,0,-3,3,31,6,4,0,44,788,990,967.2,22.8,0.377,0.3,0.0132,0.677,0.0297,3,0.279,0.956,0.042,21.8,0.957,0.98,0.938,51,48.2,145,3470
2016-02-24,2015,5,21,55,853.78,0.28,5,Dry,31,6,4,3,41,85,0.1,768.8,0.9,768.8,0,0,0,0,-3,3,31,6,4,0,44,810,990,967.3,22.7,0.396,0.311,0.0137,0.707,0.0312,3,0.285,0.992,0.0437,21.7,0.956,0.98,0.937,52.1,48.2,145,3470
2016-02-25,2015,5,22,56,876.42,0.27,5,Dry,31,6,4,3,41,85,0.097,791.4,0.9,791.4,0,0,0,0,-3,3,31,6,4,0,44,832,990,967.4,22.6,0.417,0.322,0.0143,0.739,0.0327,4,0.21,0.949,0.042,21.6,0.953,0.976,0.93,40,39.1,156,3750
2016-02-26,2015,5,22,57,900.13,0.26,5,Dry,31,6,4,3,41,85,0.094,815.1,0.91,815.1,0,0,0,0,-3,3,31,6,4,0,44,856,990,967.5,22.5,0.439,0.334,0.0148,0.772,0.0343,4,0.218,0.99,0.044,21.5,0.954,0.978,0.933,41,40.1,160,3850
2016-02-27,2015,5,22,58,929.35,0.26,5,Dry,31,6,4,3,41,85,0.091,844.4,0.91,844.4,0,0,0,0,-3,3,31,6,4,0,44,885,990,967.6,22.4,0.465,0.348,0.0155,0.813,0.0363,4,0.227,1.04,0.0465,21.3,0.955,0.98,0.935,42.2,41.3,165,3970
2016-02-28,2015,5,22,59,959.75,0.25,5,Dry,31,6,4,3,41,85,0.089,874.8,0.91,874.8,0,0,0,0,-3,3,31,6,4,0,44,916,990,967.7,22.3,0.493,0.362,0.0163,0.856,0.0384,4,0.238,1.09,0.0491,21.2,0.955,0.98,0.936,43.4,42.5,170,4080
2016-02-29,2015,5,22,60,991.23,0.24,5,Dry,31,6,4,3,41,85,0.086,906.2,0.91,906.2,0,0,0,0,-3,3,31,6,4,0,44,947,990,967.9,22.1,0.522,0.378,0.0171,0.9,0.0406,4,0.248,1.15,0.0519,21,0.956,0.98,0.937,44.6,43.7,175,4190
2016-03-01,2015,6,22,61,1023.7,0.24,4,Mod_Dry,41,8,7,6,67,129,0.13,894.7,0.87,894.7,0,0,0,0,-6,6,41,8,7,0,73,951,990,968,22,0.525,0.372,0.0169,0.897,0.0407,4,0.244,1.14,0.0518,20.9,0.955,0.98,0.936,43.8,42.9,172,4120
2016-03-02,2015,6,22,62,1057,0.23,4,Mod_Dry,41,8,7,6,67,129,0.12,928,0.88,928,0,0,0,0,-6,6,41,8,7,0,73,984,990,968.1,21.9,0.556,0.388,0.0177,0.944,0.0431,4,0.256,1.2,0.0547,20.7,0.955,0.98,0.936,45,44.1,177,4240
2016-03-03,2015,6,23,63,1091.3,0.22,4,Mod_Dry,41,8,7,6,67,129,0.12,962.3,0.88,962.3,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.587,0.405,0.0186,0.992,0.0455,4,0.267,1.26,0.0577,20.6,0.956,0.98,0.936,46.3,45.4,182,4360
2016-03-04,2015,6,23,64,1126.3,0.22,4,Mod_Dry,41,8,7,6,67,129,0.12,997.3,0.89,997.3,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.63,0.422,0.0194,1.05,0.0485,4,0.279,1.33,0.0613,20.4,0.956,0.98,0.937,47.6,46.6,187,4480
2016-03-05,2015,6,23,65,1156.5,0.21,4,Mod_Dry,41,8,7,6,67,129,0.11,1027,0.89,1027,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.674,0.485,0.0224,1.16,0.0536,4,0.285,1.44,0.0669,20.2,0.955,0.98,0.936,48.5,47.6,190,4570
2016-03-06,2015,6,23,66,1187.2,0.21,4,Mod_Dry,41,8,7,6,67,129,0.11,1058,0.89,1058,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.719,0.554,0.0258,1.27,0.0592,4,0.292,1.56,0.0727,19.9,0.955,0.98,0.936,49.4,48.2,193,4630
2016-03-07,2015,6,23,67,1218.4,0.2,4,Mod_Dry,41,8,7,6,67,129,0.11,1089,0.89,1089,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.765,0.624,0.0291,1.39,0.0649,4,0.298,1.69,0.0788,19.7,0.954,0.98,0.935,50.3,48.2,193,4630
2016-03-08,2015,6,23,68,1244.3,0.2,4,Mod_Dry,41,8,7,6,67,129,0.1,1115,0.9,1100,15,3,0,0,-6,18,44,8,7,0,85,1160,990,968.7,21.3,0.785,0.648,0.0304,1.43,0.0672,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2016-03-09,2015,6,23,69,1270.5,0.19,4,Mod_Dry,41,8,7,6,67,129,0.1,1142,0.9,1100,42,9,1,1,-5,36,50,9,8,1,103,1170,990,968.8,21.2,0.797,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2016-03-10,2015,6,24,70,1297,0.19,4,Mod_Dry,41,8,7,6,67,129,0.1,1168,0.9,1100,68,15,2,2,-4,53,56,10,9,2,120,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.083,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2016-03-11,2015,6,24,71,1317.8,0.19,3,Normal,49,9,9,9,107,183,0.14,1135,0.86,1100,35,8,1,1,-8,33,57,10,10,1,140,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2016-03-12,2015,6,24,72,1338.8,0.19,3,Normal,49,9,9,9,107,183,0.14,1156,0.86,1100,56,13,2,2,-7,46,62,11,11,2,153,1180,990,969,21,0.822,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2016-03-13,2015,6,24,73,1366,0.18,3,Normal,49,9,9,9,107,183,0.13,1183,0.87,1100,83,19,2,3,-7,66,68,11,12,2,173,1190,990,969.1,20.9,0.832,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2016-03-14,2015,6,24,74,1393.5,0.18,3,Normal,49,9,9,9,107,183,0.13,1211,0.87,1100,111,25,3,3,-6,86,74,12,12,3,193,1200,990,969.1,20.9,0.842,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2016-03-15,2015,6,24,75,1408.9,0.18,3,Normal,49,9,9,9,107,183,0.13,1226,0.87,1100,126,28,4,4,-5,95,77,13,13,4,202,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4590
2016-03-16,2015,6,24,76,1430.6,0.17,3,Normal,49,9,9,9,107,183,0.13,1248,0.87,1100,148,33,4,5,-5,111,82,13,14,4,218,1210,990,969.3,20.7,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2016-03-17,2015,6,25,77,1458.7,0.17,3,Normal,49,9,9,9,107,183,0.13,1276,0.88,1100,176,40,5,5,-4,130,89,14,14,5,237,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.088,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2016-03-18,2015,6,25,78,1493.4,0.16,3,Normal,49,9,9,9,107,183,0.12,1310,0.88,1100,210,47,6,6,-3,154,96,15,15,6,261,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48,47.1,188,4520
2016-03-19,2015,6,25,79,1528.5,0.16,3,Normal,49,9,9,9,107,183,0.12,1345,0.88,1100,245,51,7,7,-2,182,100,16,16,7,289,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2016-03-20,2015,6,25,80,1570.3,0.15,3,Normal,49,9,9,9,107,183,0.12,1387,0.88,1100,287,51,9,9,0,218,100,18,18,9,325,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2016-03-21,2015,6,25,81,1619.3,0.14,3,Normal,49,9,9,9,107,183,0.11,1436,0.89,1100,336,51,9,10,1,265,100,18,19,10,372,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4410
2016-03-22,2015,6,25,82,1668.8,0.14,3,Normal,49,9,9,9,107,183,0.11,1486,0.89,1100,386,51,9,12,3,311,100,18,21,12,418,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2016-03-23,2015,6,25,83,1725.7,0.13,3,Normal,49,9,9,9,107,183,0.11,1543,0.89,1100,443,51,9,14,4,365,100,18,23,13,472,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45,180,4320
2016-03-24,2015,6,26,84,1783.3,0.13,3,Normal,49,9,9,9,107,183,0.1,1600,0.9,1100,500,51,9,15,6,419,100,18,24,15,526,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4280
2016-03-25,2015,6,26,85,1841.6,0.12,3,Normal,49,9,9,9,107,183,0.099,1659,0.9,1100,559,51,9,16,8,475,100,18,25,17,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2016-03-26,2015,6,26,86,1900.7,0.12,3,Normal,49,9,9,9,107,183,0.096,1718,0.9,1100,618,51,9,16,10,532,100,18,25,19,639,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2016-03-27,2015,6,26,87,1953.3,0.11,3,Normal,49,9,9,9,107,183,0.094,1770,0.91,1100,670,51,9,16,11,583,100,18,25,20,690,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2016-03-28,2015,6,26,88,1999.4,0.11,3,Normal,49,9,9,9,107,183,0.091,1816,0.91,1100,716,51,9,16,12,628,100,18,25,21,735,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2016-03-29,2015,6,26,89,2045.8,0.1,3,Normal,49,9,9,9,107,183,0.089,1863,0.91,1100,763,51,9,16,14,673,100,18,25,23,780,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2016-03-30,2015,6,26,90,2085.4,0.1,3,Normal,49,9,9,9,107,183,0.088,1902,0.91,1100,802,51,9,16,15,711,100,18,25,24,818,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2016-03-31,2015,6,27,91,2118,0.097,3,Normal,49,9,9,9,107,183,0.086,1935,0.91,1100,835,51,9,16,16,743,100,18,25,25,850,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2016-04-01,2015,7,27,92,2143.4,0.095,3,Normal,54,13,14,19,117,217,0.1,1926,0.9,1100,826,46,5,11,6,758,100,18,25,25,875,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2016-04-02,2015,7,27,93,2161.7,0.093,3,Normal,54,13,14,19,117,217,0.1,1945,0.9,1100,845,46,5,11,6,777,100,18,25,25,894,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2016-04-03,2015,7,27,94,2180,0.091,3,Normal,54,13,14,19,117,217,0.1,1963,0.9,1100,863,46,5,11,7,794,100,18,25,26,911,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2016-04-04,2015,7,27,95,2198.3,0.09,3,Normal,54,13,14,19,117,217,0.099,1981,0.9,1100,881,46,5,11,7,812,100,18,25,26,929,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2016-04-05,2015,7,27,96,2216.7,0.088,3,Normal,54,13,14,19,117,217,0.098,2000,0.9,1100,900,46,5,11,8,830,100,18,25,27,947,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2016-04-06,2015,7,27,97,2235.2,0.087,3,Normal,54,13,14,19,117,217,0.097,2018,0.9,1100,918,46,5,11,9,847,100,18,25,28,964,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2016-04-07,2015,7,28,98,2246.3,0.086,3,Normal,54,13,14,19,117,217,0.097,2029,0.9,1100,929,46,5,11,9,858,100,18,25,28,975,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3950
2016-04-08,2015,7,28,99,2257.4,0.085,3,Normal,54,13,14,19,117,217,0.096,2040,0.9,1100,940,46,5,11,9,869,100,18,25,28,986,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2016-04-09,2015,7,28,100,2268.5,0.084,3,Normal,54,13,14,19,117,217,0.096,2052,0.9,1100,952,46,5,11,10,880,100,18,25,29,997,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2016-04-10,2015,7,28,101,2279.7,0.083,3,Normal,54,13,14,19,117,217,0.095,2063,0.91,1100,963,46,5,11,10,891,100,18,25,29,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,163,3920
2016-04-11,2015,7,28,102,2290.9,0.082,3,Normal,54,13,14,19,117,217,0.095,2074,0.91,1100,974,46,5,11,10,902,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2016-04-12,2015,7,28,103,2302,0.081,3,Normal,54,13,14,19,117,217,0.094,2085,0.91,1100,985,46,5,11,11,912,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2016-04-13,2015,7,28,104,2313.3,0.08,3,Normal,54,13,14,19,117,217,0.094,2096,0.91,1100,996,46,5,11,11,923,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2016-04-14,2015,7,29,105,2324.5,0.079,3,Normal,54,13,14,19,117,217,0.093,2107,0.91,1100,1010,46,5,11,11,934,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2016-04-15,2015,7,29,106,2335.7,0.078,3,Normal,54,13,14,19,117,217,0.093,2119,0.91,1100,1020,46,5,11,12,945,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2016-04-16,2015,7,29,107,2339.5,0.078,3,Normal,54,13,14,19,117,217,0.093,2122,0.91,1100,1020,46,5,11,12,948,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2016-04-17,2015,7,29,108,2343.2,0.077,3,Normal,54,13,14,19,117,217,0.093,2126,0.91,1100,1030,46,5,11,12,952,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2016-04-18,2015,7,29,109,2347,0.077,3,Normal,54,13,14,19,117,217,0.092,2130,0.91,1100,1030,46,5,11,12,956,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2016-04-19,2015,7,29,110,2343.2,0.077,3,Normal,54,13,14,19,117,217,0.093,2126,0.91,1100,1030,46,5,11,12,952,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2016-04-20,2015,7,29,111,2332,0.078,3,Normal,54,13,14,19,117,217,0.093,2115,0.91,1100,1020,46,5,11,11,942,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2016-04-21,2015,7,30,112,2320.7,0.079,3,Normal,54,13,14,19,117,217,0.093,2104,0.91,1100,1000,46,5,11,11,931,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2016-04-22,2015,7,30,113,2309.5,0.08,3,Normal,54,13,14,19,117,217,0.094,2093,0.91,1100,993,46,5,11,11,920,100,18,25,30,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2016-04-23,2015,7,30,114,2290.9,0.082,3,Normal,54,13,14,19,117,217,0.095,2074,0.91,1100,974,46,5,11,10,902,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2016-04-24,2015,7,30,115,2272.3,0.083,3,Normal,54,13,14,19,117,217,0.096,2055,0.9,1100,955,46,5,11,10,883,100,18,25,29,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2016-04-25,2015,7,30,116,2246.3,0.086,3,Normal,54,13,14,19,117,217,0.097,2029,0.9,1100,929,46,5,11,9,858,100,18,25,28,975,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3950
2016-04-26,2015,7,30,117,2220.4,0.088,3,Normal,54,13,14,19,117,217,0.098,2003,0.9,1100,903,46,5,11,8,833,100,18,25,27,950,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2016-04-27,2015,7,30,118,2194.7,0.09,3,Normal,54,13,14,19,117,217,0.099,1978,0.9,1100,878,46,5,11,7,809,100,18,25,26,926,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2016-04-28,2015,7,31,119,2161.7,0.093,3,Normal,54,13,14,19,117,217,0.1,1945,0.9,1100,845,46,5,11,6,777,100,18,25,25,894,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2016-04-29,2015,7,31,120,2128.9,0.096,3,Normal,54,13,14,19,117,217,0.1,1912,0.9,1100,812,46,5,11,5,745,100,18,25,24,862,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2016-04-30,2015,7,31,121,2096.2,0.099,3,Normal,54,13,14,19,117,217,0.1,1879,0.9,1100,779,46,5,11,4,713,100,18,25,23,830,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2016-05-01,2015,8,31,122,2063.8,0.1,4,Mod_Dry,47,10,10,10,115,192,0.093,1872,0.91,1100,772,53,8,15,13,683,100,18,25,23,798,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2016-05-02,2015,8,31,123,2031.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.095,1839,0.91,1100,739,53,8,15,12,651,100,18,25,22,766,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2016-05-03,2015,8,31,124,1999.4,0.11,4,Mod_Dry,47,10,10,10,115,192,0.096,1807,0.9,1100,707,53,8,15,11,620,100,18,25,21,735,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2016-05-04,2015,8,31,125,1967.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.098,1775,0.9,1100,675,53,8,15,10,589,100,18,25,20,704,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2016-05-05,2015,8,32,126,1935.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.099,1744,0.9,1100,644,53,8,15,9,559,100,18,25,19,674,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2016-05-06,2015,8,32,127,1904.2,0.12,4,Mod_Dry,47,10,10,10,115,192,0.1,1712,0.9,1100,612,53,8,15,8,528,100,18,25,18,643,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2016-05-07,2015,8,32,128,1872.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.1,1681,0.9,1100,581,53,8,15,7,498,100,18,25,17,613,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
2016-05-08,2015,8,32,129,1841.6,0.12,4,Mod_Dry,47,10,10,10,115,192,0.1,1650,0.9,1100,550,53,8,15,7,467,100,18,25,17,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2016-05-09,2015,8,32,130,1810.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.11,1619,0.89,1100,519,53,8,15,6,437,100,18,25,16,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2016-05-10,2015,8,32,131,1779.9,0.13,4,Mod_Dry,47,10,10,10,115,192,0.11,1588,0.89,1100,488,53,8,15,5,407,100,18,25,15,522,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2016-05-11,2015,8,32,132,1749.3,0.13,4,Mod_Dry,47,10,10,10,115,192,0.11,1557,0.89,1100,457,53,8,14,4,378,100,18,24,14,493,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2016-05-12,2015,8,33,133,1719,0.13,4,Mod_Dry,47,10,10,10,115,192,0.11,1527,0.89,1100,427,53,8,13,3,350,100,18,23,13,465,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
2016-05-13,2015,8,33,134,1688.8,0.14,4,Mod_Dry,47,10,10,10,115,192,0.11,1497,0.89,1100,397,53,8,12,2,322,100,18,22,12,437,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0787,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.4,181,4350
2016-05-14,2015,8,33,135,1658.8,0.14,4,Mod_Dry,47,10,10,10,115,192,0.12,1467,0.88,1100,367,53,8,11,1,294,100,18,21,11,409,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2016-05-15,2015,8,33,136,1629.1,0.14,4,Mod_Dry,47,10,10,10,115,192,0.12,1437,0.88,1100,337,53,8,10,0,266,100,18,20,10,381,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2016-05-16,2015,8,33,137,1599.6,0.15,4,Mod_Dry,47,10,10,10,115,192,0.12,1408,0.88,1100,308,53,8,9,-1,239,100,18,19,9,354,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2016-05-17,2015,8,33,138,1570.3,0.15,4,Mod_Dry,47,10,10,10,115,192,0.12,1378,0.88,1100,278,53,8,8,-2,211,100,18,18,8,326,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2016-05-18,2015,8,33,139,1541.3,0.15,4,Mod_Dry,47,10,10,10,115,192,0.13,1349,0.88,1100,249,53,7,8,-3,184,100,17,18,7,299,1240,990,969.6,20.4,0.906,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2016-05-19,2015,8,34,140,1512.5,0.16,4,Mod_Dry,47,10,10,10,115,192,0.13,1320,0.87,1100,220,50,7,7,-3,159,97,17,17,7,274,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2016-05-20,2015,8,34,141,1483.9,0.16,4,Mod_Dry,47,10,10,10,115,192,0.13,1292,0.87,1100,192,43,6,6,-4,141,90,16,16,6,256,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2016-05-21,2015,8,34,142,1455.6,0.17,4,Mod_Dry,47,10,10,10,115,192,0.13,1264,0.87,1100,164,37,5,5,-5,122,84,15,15,5,237,1210,990,969.3,20.7,0.866,0.648,0.0314,1.51,0.0733,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2016-05-22,2015,8,34,143,1427.5,0.17,4,Mod_Dry,47,10,10,10,115,192,0.14,1236,0.86,1100,136,31,4,4,-6,103,78,14,14,4,218,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2016-05-23,2015,8,34,144,1399.7,0.18,4,Mod_Dry,47,10,10,10,115,192,0.14,1208,0.86,1100,108,24,3,3,-7,85,71,13,13,3,200,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,48.9,48,192,4600
2016-05-24,2015,8,34,145,1360,0.18,4,Mod_Dry,47,10,10,10,115,192,0.14,1168,0.86,1100,68,15,2,2,-8,57,62,12,12,2,172,1190,990,969,21,0.825,0.648,0.0309,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2016-05-25,2015,8,34,146,1314.8,0.19,4,Mod_Dry,47,10,10,10,115,192,0.15,1123,0.85,1100,23,5,1,1,-9,25,52,11,11,1,140,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2016-05-26,2015,8,35,147,1270.5,0.19,4,Mod_Dry,47,10,10,10,115,192,0.15,1079,0.85,1079,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.765,0.6,0.0282,1.36,0.0642,4,0.296,1.66,0.0781,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
2016-05-27,2015,8,35,148,1232.8,0.2,4,Mod_Dry,47,10,10,10,115,192,0.16,1041,0.84,1041,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.71,0.515,0.0241,1.22,0.0573,4,0.288,1.51,0.0708,19.9,0.955,0.98,0.936,48.4,47.4,190,4550
2016-05-28,2015,8,35,149,1195.7,0.2,4,Mod_Dry,47,10,10,10,115,192,0.16,1004,0.84,1004,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.655,0.431,0.0201,1.09,0.0506,4,0.281,1.37,0.0636,20.1,0.955,0.98,0.936,47.3,46.3,185,4450
2016-05-29,2015,8,35,150,1164.8,0.21,4,Mod_Dry,47,10,10,10,115,192,0.17,972.8,0.83,972.8,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.61,0.41,0.019,1.02,0.0473,4,0.271,1.29,0.0598,20.3,0.955,0.98,0.936,46.2,45.3,181,4350
2016-05-30,2015,8,35,151,1134.4,0.21,4,Mod_Dry,47,10,10,10,115,192,0.17,942.4,0.83,942.4,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.579,0.395,0.0182,0.974,0.0449,4,0.261,1.23,0.057,20.4,0.955,0.98,0.936,45.1,44.2,177,4240
2016-05-31,2015,8,35,152,1104.6,0.22,4,Mod_Dry,47,10,10,10,115,192,0.17,912.6,0.83,912.6,0,0,0,0,-10,10,47,10,10,0,125,980,990,968.2,21.8,0.552,0.381,0.0175,0.932,0.0428,4,0.251,1.18,0.0543,20.6,0.955,0.98,0.936,44,43.1,172,4140
2016-06-01,2015,9,35,153,1075.4,0.23,4,Mod_Dry,45,10,9,9,88,161,0.15,914.4,0.85,914.4,0,0,0,0,-9,9,45,10,9,0,97,978,990,968.1,21.9,0.551,0.382,0.0175,0.932,0.0426,4,0.251,1.18,0.0541,20.7,0.955,0.98,0.936,44.3,43.4,174,4170
2016-06-02,2015,9,36,154,1051.8,0.23,4,Mod_Dry,45,10,9,9,88,161,0.15,890.9,0.85,890.9,0,0,0,0,-9,9,45,10,9,0,97,955,990,968.1,21.9,0.529,0.37,0.0169,0.899,0.041,4,0.243,1.14,0.0521,20.8,0.955,0.98,0.936,43.4,42.5,170,4080
2016-06-03,2015,9,36,155,1028.8,0.23,4,Mod_Dry,45,10,9,9,88,161,0.16,867.8,0.84,867.8,0,0,0,0,-9,9,45,10,9,0,97,932,990,968,22,0.508,0.359,0.0163,0.867,0.0394,4,0.235,1.1,0.0501,20.9,0.955,0.98,0.936,42.5,41.6,166,3990
2016-06-04,2015,9,36,156,1006.1,0.24,4,Mod_Dry,45,10,9,9,88,161,0.16,845.1,0.84,845.1,0,0,0,0,-9,9,45,10,9,0,97,909,990,967.9,22.1,0.487,0.348,0.0158,0.835,0.0378,4,0.228,1.06,0.0481,21,0.954,0.979,0.934,41.6,40.7,163,3910
2016-06-05,2015,9,36,157,983.87,0.24,4,Mod_Dry,45,10,9,9,88,161,0.16,822.9,0.84,822.9,0,0,0,0,-9,9,45,10,9,0,97,887,990,967.8,22.2,0.467,0.337,0.0152,0.804,0.0363,4,0.22,1.02,0.0462,21.1,0.954,0.977,0.932,40.7,39.8,159,3820
2016-06-06,2015,9,36,158,966.93,0.25,4,Mod_Dry,45,10,9,9,88,161,0.17,805.9,0.83,805.9,0,0,0,0,-9,9,45,10,9,0,97,870,990,967.8,22.2,0.451,0.329,0.0148,0.78,0.0351,4,0.215,0.995,0.0447,21.2,0.953,0.976,0.93,40,39,156,3750
2016-06-07,2015,9,36,159,950.28,0.25,4,Mod_Dry,45,10,9,9,88,161,0.17,789.3,0.83,789.3,0,0,0,0,-9,9,45,10,9,0,97,853,990,967.7,22.3,0.436,0.321,0.0144,0.757,0.034,4,0.209,0.966,0.0433,21.3,0.953,0.975,0.928,39.3,38.3,153,3680
2016-06-08,2015,9,36,160,933.95,0.26,4,Mod_Dry,45,10,9,9,88,161,0.17,773,0.83,773,0,0,0,0,-9,9,45,10,9,0,97,837,990,967.6,22.4,0.421,0.313,0.014,0.734,0.0328,3,0.286,1.02,0.0456,21.3,0.956,0.98,0.937,51.6,48.2,145,3470
2016-06-09,2015,9,37,161,917.96,0.26,4,Mod_Dry,45,10,9,9,88,161,0.17,757,0.82,757,0,0,0,0,-9,9,45,10,9,0,97,821,990,967.6,22.4,0.406,0.305,0.0136,0.712,0.0317,3,0.282,0.994,0.0443,21.4,0.957,0.98,0.937,50.7,48.2,145,3470
2016-06-10,2015,9,37,162,902.33,0.26,4,Mod_Dry,45,10,9,9,88,161,0.18,741.3,0.82,741.3,0,0,0,0,-9,9,45,10,9,0,97,805,990,967.5,22.5,0.392,0.296,0.0132,0.688,0.0306,3,0.276,0.964,0.0429,21.5,0.957,0.98,0.938,49.9,48.2,145,3470
2016-06-11,2015,9,37,163,887.07,0.27,4,Mod_Dry,45,10,9,9,88,161,0.18,726.1,0.82,726.1,0,0,0,0,-9,9,45,10,9,0,97,790,990,967.4,22.6,0.378,0.286,0.0127,0.664,0.0295,3,0.269,0.933,0.0414,21.6,0.957,0.98,0.938,49.1,48.1,144,3460
2016-06-12,2015,9,37,164,872.22,0.27,4,Mod_Dry,45,10,9,9,88,161,0.18,711.2,0.81,711.2,0,0,0,0,-9,9,45,10,9,0,97,775,990,967.4,22.6,0.367,0.276,0.0122,0.643,0.0284,3,0.263,0.906,0.0401,21.7,0.957,0.98,0.938,48.3,47.3,142,3410
2016-06-13,2015,9,37,165,857.81,0.28,4,Mod_Dry,45,10,9,9,88,161,0.19,696.8,0.81,696.8,0,0,0,0,-9,9,45,10,9,0,97,761,990,967.3,22.7,0.359,0.266,0.0118,0.625,0.0276,3,0.256,0.881,0.0389,21.8,0.957,0.98,0.938,47.5,46.5,140,3350
2016-06-14,2015,9,37,166,843.87,0.28,4,Mod_Dry,45,10,9,9,88,161,0.19,682.9,0.81,682.9,0,0,0,0,-9,9,45,10,9,0,97,747,990,967.3,22.7,0.351,0.257,0.0113,0.608,0.0268,3,0.25,0.858,0.0378,21.9,0.957,0.98,0.938,46.7,45.8,137,3300
2016-06-15,2015,9,37,167,830.46,0.29,4,Mod_Dry,45,10,9,9,88,161,0.19,669.5,0.81,669.5,0,0,0,0,-9,9,45,10,9,0,97,733,990,967.2,22.8,0.343,0.248,0.0109,0.592,0.026,3,0.244,0.835,0.0367,21.9,0.957,0.98,0.938,45.9,45,135,3240
2016-06-16,2015,9,38,168,821.24,0.29,4,Mod_Dry,45,10,9,9,88,161,0.2,660.2,0.8,660.2,0,0,0,0,-9,9,45,10,9,0,97,724,990,967.2,22.8,0.338,0.242,0.0106,0.58,0.0254,3,0.24,0.82,0.0359,22,0.956,0.98,0.937,45.4,44.5,133,3200
2016-06-17,2015,9,38,169,812.34,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,651.3,0.8,651.3,0,0,0,0,-9,9,45,10,9,0,97,715,990,967.1,22.9,0.333,0.236,0.0103,0.569,0.0249,3,0.236,0.805,0.0352,22,0.956,0.98,0.937,44.9,44,132,3170
2016-06-18,2015,9,38,170,803.82,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,642.8,0.8,642.8,0,0,0,0,-9,9,45,10,9,0,97,707,990,967.1,22.9,0.328,0.23,0.0101,0.559,0.0244,3,0.232,0.79,0.0345,22.1,0.956,0.98,0.937,44.4,43.5,130,3130
2016-06-19,2015,9,38,171,795.7,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,634.7,0.8,634.7,0,0,0,0,-9,9,45,10,9,0,97,699,990,967.1,22.9,0.324,0.225,0.00982,0.549,0.0239,3,0.228,0.777,0.0339,22.1,0.956,0.98,0.936,43.9,43,129,3100
2016-06-20,2015,9,38,172,788.08,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,627.1,0.8,627.1,0,0,0,0,-9,9,45,10,9,0,97,691,990,967.1,22.9,0.319,0.22,0.00958,0.539,0.0235,3,0.225,0.764,0.0333,22.2,0.955,0.98,0.936,43.4,42.6,128,3070
2016-06-21,2015,9,38,173,781.06,0.31,4,Mod_Dry,45,10,9,9,88,161,0.21,620.1,0.79,620.1,0,0,0,0,-9,9,45,10,9,0,97,684,990,967,23,0.315,0.215,0.00937,0.53,0.0231,3,0.222,0.752,0.0327,22.2,0.955,0.98,0.936,43,42.2,126,3040
2016-06-22,2015,9,38,174,774.84,0.32,4,Mod_Dry,45,10,9,9,88,161,0.21,613.8,0.79,613.8,0,0,0,0,-9,9,45,10,9,0,97,678,990,967,23,0.312,0.211,0.00918,0.523,0.0227,3,0.219,0.742,0.0322,22.3,0.955,0.98,0.936,42.6,41.8,125,3010
2016-06-23,2015,9,39,175,768.67,0.32,4,Mod_Dry,45,10,9,9,88,161,0.21,607.7,0.79,607.7,0,0,0,0,-9,9,45,10,9,0,97,672,990,967,23,0.308,0.207,0.00899,0.515,0.0224,3,0.216,0.731,0.0318,22.3,0.955,0.98,0.935,42.3,41.4,124,2980
2016-06-24,2015,9,39,176,755.82,0.33,4,Mod_Dry,45,10,9,9,88,161,0.21,594.8,0.79,594.8,0,0,0,0,-9,9,45,10,9,0,97,659,990,966.9,23.1,0.301,0.198,0.00859,0.499,0.0216,3,0.21,0.709,0.0307,22.4,0.954,0.979,0.934,41.5,40.6,122,2920
2016-06-25,2015,9,39,177,744.61,0.33,4,Mod_Dry,45,10,9,9,88,161,0.22,583.6,0.78,583.6,0,0,0,0,-9,9,45,10,9,0,97,648,990,966.9,23.1,0.295,0.191,0.00825,0.485,0.021,3,0.205,0.691,0.0299,22.4,0.953,0.978,0.932,40.8,39.9,120,2870
2016-06-26,2015,9,39,178,732.85,0.33,4,Mod_Dry,45,10,9,9,88,161,0.22,571.9,0.78,571.9,0,0,0,0,-9,9,45,10,9,0,97,636,990,966.8,23.2,0.288,0.183,0.0079,0.471,0.0203,3,0.2,0.671,0.0289,22.5,0.952,0.976,0.929,40,39.1,117,2810
2016-06-27,2015,9,39,179,721.1,0.34,4,Mod_Dry,45,10,9,9,88,161,0.22,560.1,0.78,560.1,0,0,0,0,-9,9,45,10,9,0,97,624,990,966.8,23.2,0.281,0.175,0.00754,0.456,0.0197,3,0.195,0.651,0.028,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
2016-06-28,2015,9,39,180,709.89,0.34,4,Mod_Dry,45,10,9,9,88,161,0.23,548.9,0.77,548.9,0,0,0,0,-9,9,45,10,9,0,97,613,990,966.7,23.3,0.275,0.168,0.00721,0.442,0.019,3,0.19,0.632,0.0272,22.6,0.951,0.973,0.925,38.6,37.6,113,2700
2016-06-29,2015,9,39,181,699.77,0.35,4,Mod_Dry,45,10,9,9,88,161,0.23,538.8,0.77,538.8,0,0,0,0,-9,9,45,10,9,0,97,603,990,966.7,23.3,0.269,0.161,0.00691,0.43,0.0185,3,0.185,0.615,0.0264,22.7,0.95,0.972,0.923,37.9,36.9,111,2650
2016-06-30,2015,9,40,182,689.1,0.35,4,Mod_Dry,45,10,9,9,88,161,0.23,528.1,0.77,528.1,0,0,0,0,-9,9,45,10,9,0,97,592,990,966.7,23.3,0.263,0.154,0.00659,0.417,0.0179,3,0.18,0.597,0.0256,22.7,0.949,0.97,0.921,37.3,36.2,108,2600
2016-07-01,2015,10,40,183,678.44,0.36,3,Normal,50,10,9,9,108,186,0.27,492.4,0.73,492.4,0,0,0,0,-9,9,50,10,9,0,117,561,990,966.6,23.4,0.246,0.131,0.00562,0.377,0.0161,2,0.275,0.652,0.0279,22.7,0.956,0.98,0.937,52.5,48.2,96.4,2310
2016-07-02,2015,10,40,184,667.78,0.36,3,Normal,50,10,9,9,108,186,0.28,481.8,0.72,481.8,0,0,0,0,-9,9,50,10,9,0,117,551,990,966.6,23.4,0.24,0.126,0.0054,0.366,0.0156,2,0.268,0.634,0.027,22.8,0.956,0.98,0.937,51.5,48.2,96.4,2310
2016-07-03,2015,10,40,185,657.66,0.37,3,Normal,50,10,9,9,108,186,0.28,471.7,0.72,471.7,0,0,0,0,-9,9,50,10,9,0,117,541,990,966.5,23.5,0.234,0.122,0.00518,0.355,0.0151,2,0.261,0.616,0.0263,22.9,0.957,0.98,0.938,50.6,48.2,96.4,2310
2016-07-04,2015,10,40,186,648.64,0.37,3,Normal,50,10,9,9,108,186,0.29,462.6,0.71,462.6,0,0,0,0,-9,9,50,10,9,0,117,532,990,966.5,23.5,0.229,0.117,0.00499,0.346,0.0147,2,0.255,0.601,0.0256,22.9,0.957,0.98,0.938,49.7,48.2,96.4,2310
2016-07-05,2015,10,40,187,639.06,0.37,3,Normal,50,10,9,9,108,186,0.29,453.1,0.71,453.1,0,0,0,0,-9,9,50,10,9,0,117,522,990,966.5,23.5,0.223,0.113,0.00479,0.336,0.0143,2,0.248,0.584,0.0248,23,0.958,0.98,0.939,48.9,47.9,95.8,2300
2016-07-06,2015,10,40,188,629.49,0.38,3,Normal,50,10,9,9,108,186,0.29,443.5,0.7,443.5,0,0,0,0,-9,9,50,10,9,0,117,512,990,966.4,23.6,0.218,0.108,0.00459,0.326,0.0138,2,0.242,0.568,0.0241,23,0.958,0.98,0.939,47.9,47,93.9,2250
2016-07-07,2015,10,41,189,619.92,0.38,3,Normal,50,10,9,9,108,186,0.3,433.9,0.7,433.9,0,0,0,0,-9,9,50,10,9,0,117,503,990,966.4,23.6,0.213,0.104,0.00439,0.317,0.0134,2,0.235,0.552,0.0234,23.1,0.957,0.98,0.938,47,46,92.1,2210
2016-07-08,2015,10,41,190,610.9,0.39,3,Normal,50,10,9,9,108,186,0.3,424.9,0.7,424.9,0,0,0,0,-9,9,50,10,9,0,117,494,990,966.3,23.7,0.21,0.0996,0.00421,0.309,0.0131,2,0.229,0.539,0.0228,23.1,0.956,0.98,0.937,46.1,45.1,90.3,2170
2016-07-09,2015,10,41,191,602.97,0.39,3,Normal,50,10,9,9,108,186,0.31,417,0.69,417,0,0,0,0,-9,9,50,10,9,0,117,486,990,966.3,23.7,0.207,0.0958,0.00404,0.303,0.0128,2,0.224,0.527,0.0222,23.2,0.956,0.98,0.937,45.3,44.4,88.7,2130
