date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-02-10,2016,5,19,41,580.55,0.4,5,Dry,31,6,4,3,41,85,0.15,495.6,0.85,495.6,0,0,0,0,-3,3,31,6,4,0,44,537,990,966.2,23.8,0.231,0.133,0.00559,0.364,0.0153,3,0.165,0.53,0.0223,23.3,0.946,0.97,0.917,35.6,34.6,104,2490
2017-02-11,2016,5,20,42,589.03,0.4,5,Dry,31,6,4,3,41,85,0.14,504,0.86,504,0,0,0,0,-3,3,31,6,4,0,44,545,990,966.3,23.7,0.236,0.138,0.0058,0.374,0.0157,3,0.169,0.543,0.0229,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
2017-02-12,2016,5,20,43,598.6,0.39,5,Dry,31,6,4,3,41,85,0.14,513.6,0.86,513.6,0,0,0,0,-3,3,31,6,4,0,44,555,990,966.3,23.7,0.242,0.144,0.00608,0.386,0.0163,3,0.174,0.559,0.0236,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
2017-02-13,2016,5,20,44,609.26,0.39,5,Dry,31,6,4,3,41,85,0.14,524.3,0.86,524.3,0,0,0,0,-3,3,31,6,4,0,44,565,990,966.3,23.7,0.248,0.151,0.00639,0.399,0.0169,3,0.178,0.577,0.0244,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
2017-02-14,2016,5,20,45,617.74,0.38,5,Dry,31,6,4,3,41,85,0.14,532.7,0.86,532.7,0,0,0,0,-3,3,31,6,4,0,44,574,990,966.4,23.6,0.253,0.157,0.00664,0.409,0.0173,3,0.182,0.592,0.025,23,0.949,0.972,0.923,38.1,37,111,2670
2017-02-15,2016,5,20,46,627.85,0.38,5,Dry,31,6,4,3,41,85,0.14,542.9,0.86,542.9,0,0,0,0,-3,3,31,6,4,0,44,584,990,966.4,23.6,0.258,0.164,0.00694,0.422,0.0179,3,0.187,0.609,0.0258,23,0.95,0.973,0.925,38.7,37.7,113,2720
2017-02-16,2016,5,20,47,642.89,0.37,5,Dry,31,6,4,3,41,85,0.13,557.9,0.87,557.9,0,0,0,0,-3,3,31,6,4,0,44,599,990,966.5,23.5,0.267,0.174,0.00738,0.441,0.0187,3,0.194,0.634,0.0269,22.9,0.951,0.975,0.928,39.7,38.7,116,2790
2017-02-17,2016,5,20,48,660.12,0.36,5,Dry,31,6,4,3,41,85,0.13,575.1,0.87,575.1,0,0,0,0,-3,3,31,6,4,0,44,616,990,966.5,23.5,0.277,0.185,0.00789,0.462,0.0197,3,0.201,0.663,0.0283,22.8,0.953,0.978,0.931,40.8,39.9,120,2870
2017-02-18,2016,5,21,49,677.89,0.36,5,Dry,31,6,4,3,41,85,0.13,592.9,0.88,592.9,0,0,0,0,-3,3,31,6,4,0,44,634,990,966.6,23.4,0.287,0.197,0.00843,0.484,0.0207,3,0.209,0.693,0.0296,22.7,0.954,0.98,0.935,42,41.1,123,2960
2017-02-19,2016,5,21,50,697.85,0.35,5,Dry,31,6,4,3,41,85,0.12,612.9,0.88,612.9,0,0,0,0,-3,3,31,6,4,0,44,654,990,966.7,23.3,0.298,0.21,0.00903,0.508,0.0218,3,0.218,0.727,0.0312,22.6,0.955,0.98,0.936,43.2,42.3,127,3050
2017-02-20,2016,5,21,51,720,0.34,5,Dry,31,6,4,3,41,85,0.12,635,0.88,635,0,0,0,0,-3,3,31,6,4,0,44,676,990,966.8,23.2,0.311,0.225,0.0097,0.536,0.0231,3,0.228,0.764,0.0329,22.5,0.956,0.98,0.937,44.6,43.7,131,3140
2017-02-21,2016,5,21,52,743.24,0.33,5,Dry,31,6,4,3,41,85,0.11,658.2,0.89,658.2,0,0,0,0,-3,3,31,6,4,0,44,699,990,966.9,23.1,0.324,0.241,0.0104,0.565,0.0244,3,0.239,0.803,0.0347,22.3,0.957,0.98,0.938,46,45,135,3240
2017-02-22,2016,5,21,53,768.13,0.32,5,Dry,31,6,4,3,41,85,0.11,683.1,0.89,683.1,0,0,0,0,-3,3,31,6,4,0,44,724,990,967,23,0.338,0.257,0.0112,0.595,0.0259,3,0.25,0.845,0.0367,22.2,0.957,0.98,0.938,47.4,46.5,139,3350
2017-02-23,2016,5,21,54,782.41,0.31,5,Dry,31,6,4,3,41,85,0.11,697.4,0.89,697.4,0,0,0,0,-3,3,31,6,4,0,44,738,990,967,23,0.346,0.267,0.0116,0.613,0.0267,3,0.256,0.869,0.0378,22.1,0.957,0.98,0.938,48.2,47.3,142,3400
2017-02-24,2016,5,21,55,805.49,0.3,5,Dry,31,6,4,3,41,85,0.11,720.5,0.89,720.5,0,0,0,0,-3,3,31,6,4,0,44,761,990,967.1,22.9,0.359,0.282,0.0123,0.642,0.028,3,0.267,0.908,0.0397,22,0.957,0.98,0.938,49.5,48.2,145,3470
2017-02-25,2016,5,22,56,832.34,0.29,5,Dry,31,6,4,3,41,85,0.1,747.3,0.9,747.3,0,0,0,0,-3,3,31,6,4,0,44,788,990,967.2,22.8,0.377,0.3,0.0132,0.677,0.0297,3,0.279,0.956,0.042,21.8,0.957,0.98,0.938,51,48.2,145,3470
2017-02-26,2016,5,22,57,861.88,0.28,5,Dry,31,6,4,3,41,85,0.099,776.9,0.9,776.9,0,0,0,0,-3,3,31,6,4,0,44,818,990,967.3,22.7,0.404,0.315,0.0139,0.719,0.0317,4,0.205,0.923,0.0408,21.7,0.952,0.975,0.928,39.4,38.4,154,3690
2017-02-27,2016,5,22,58,893.56,0.27,5,Dry,31,6,4,3,41,85,0.095,808.6,0.91,808.6,0,0,0,0,-3,3,31,6,4,0,44,850,990,967.5,22.5,0.433,0.33,0.0147,0.763,0.0339,4,0.215,0.978,0.0434,21.5,0.954,0.978,0.932,40.7,39.8,159,3820
2017-02-28,2016,5,22,59,931.65,0.26,5,Dry,31,6,4,3,41,85,0.091,846.6,0.91,846.6,0,0,0,0,-3,3,31,6,4,0,44,888,990,967.6,22.4,0.468,0.349,0.0156,0.816,0.0365,4,0.228,1.04,0.0467,21.3,0.955,0.98,0.935,42.3,41.4,166,3980
2017-03-01,2016,6,22,60,966.93,0.25,4,Mod_Dry,41,8,7,6,67,129,0.13,837.9,0.87,837.9,0,0,0,0,-6,6,41,8,7,0,73,894,990,967.8,22.2,0.473,0.345,0.0155,0.818,0.0368,4,0.225,1.04,0.0469,21.2,0.954,0.979,0.934,41.5,40.7,163,3900
2017-03-02,2016,6,22,61,1008.6,0.24,4,Mod_Dry,41,8,7,6,67,129,0.13,879.6,0.87,879.6,0,0,0,0,-6,6,41,8,7,0,73,936,990,967.9,22.1,0.511,0.365,0.0165,0.876,0.0397,4,0.239,1.12,0.0505,21,0.955,0.98,0.936,43.2,42.3,169,4060
2017-03-03,2016,6,22,62,1057,0.23,4,Mod_Dry,41,8,7,6,67,129,0.12,928,0.88,928,0,0,0,0,-6,6,41,8,7,0,73,984,990,968.1,21.9,0.556,0.388,0.0177,0.944,0.0431,4,0.256,1.2,0.0547,20.7,0.955,0.98,0.936,45,44.1,177,4240
2017-03-04,2016,6,23,63,1112.7,0.22,4,Mod_Dry,41,8,7,6,67,129,0.12,983.7,0.88,983.7,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.61,0.415,0.0191,1.03,0.0471,4,0.274,1.3,0.0598,20.4,0.956,0.98,0.936,47.1,46.2,185,4430
2017-03-05,2016,6,23,64,1176,0.21,4,Mod_Dry,41,8,7,6,67,129,0.11,1047,0.89,1047,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.5,21.5,0.703,0.529,0.0245,1.23,0.0572,4,0.289,1.52,0.0706,20,0.955,0.98,0.936,49.1,48.1,192,4620
2017-03-06,2016,6,23,65,1241.4,0.2,4,Mod_Dry,41,8,7,6,67,129,0.1,1112,0.9,1100,12,3,0,0,-6,15,44,8,7,0,82,1160,990,968.7,21.3,0.785,0.648,0.0304,1.43,0.0671,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2017-03-07,2016,6,23,66,1308.9,0.19,4,Mod_Dry,41,8,7,6,67,129,0.099,1180,0.9,1100,80,18,2,2,-4,62,59,10,9,2,129,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2017-03-08,2016,6,23,67,1378.2,0.18,4,Mod_Dry,41,8,7,6,67,129,0.094,1249,0.91,1100,149,34,4,5,-2,108,75,12,12,4,175,1200,990,969.1,20.9,0.844,0.648,0.031,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2017-03-09,2016,6,23,68,1418.2,0.17,4,Mod_Dry,41,8,7,6,67,129,0.091,1289,0.91,1100,189,43,6,6,0,134,84,14,13,6,201,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.8,191,4580
2017-03-10,2016,6,23,69,1458.7,0.17,4,Mod_Dry,41,8,7,6,67,129,0.088,1330,0.91,1100,230,52,7,7,1,163,93,15,14,7,230,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
2017-03-11,2016,6,24,70,1499.8,0.16,3,Normal,49,9,9,9,107,183,0.12,1317,0.88,1100,217,49,7,7,-2,156,98,16,16,7,263,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47,188,4510
2017-03-12,2016,6,24,71,1547.7,0.15,3,Normal,49,9,9,9,107,183,0.12,1365,0.88,1100,265,51,8,8,-1,199,100,17,17,8,306,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2017-03-13,2016,6,24,72,1609.4,0.14,3,Normal,49,9,9,9,107,183,0.11,1426,0.89,1100,326,51,9,10,1,255,100,18,19,10,362,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
2017-03-14,2016,6,24,73,1678.8,0.14,3,Normal,49,9,9,9,107,183,0.11,1496,0.89,1100,396,51,9,12,3,321,100,18,21,12,428,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2017-03-15,2016,6,24,74,1762.9,0.13,3,Normal,49,9,9,9,107,183,0.1,1580,0.9,1100,480,51,9,15,5,400,100,18,24,14,507,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2017-03-16,2016,6,24,75,1862.4,0.12,3,Normal,49,9,9,9,107,183,0.098,1679,0.9,1100,579,51,9,16,8,495,100,18,25,17,602,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2017-03-17,2016,6,24,76,1978.1,0.11,3,Normal,49,9,9,9,107,183,0.092,1795,0.91,1100,695,51,9,16,12,607,100,18,25,21,714,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2017-03-18,2016,6,25,77,2103.5,0.098,3,Normal,49,9,9,9,107,183,0.087,1920,0.91,1100,820,51,9,16,16,728,100,18,25,25,835,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2017-03-19,2016,6,25,78,2238.9,0.086,3,Normal,49,9,9,9,107,183,0.082,2056,0.92,1100,956,51,9,16,20,860,100,18,25,29,967,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
2017-03-20,2016,6,25,79,2347,0.077,3,Normal,49,9,9,9,107,183,0.078,2164,0.92,1100,1060,51,9,16,23,965,100,18,25,32,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2017-03-21,2016,6,25,80,2456.7,0.068,3,Normal,49,9,9,9,107,183,0.074,2274,0.93,1100,1170,51,9,16,26,1070,100,18,25,35,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2017-03-22,2016,6,25,81,2575.8,0.058,3,Normal,49,9,9,9,107,183,0.071,2393,0.93,1100,1290,51,9,16,30,1190,100,18,25,39,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
2017-03-23,2016,6,25,82,2712.3,0.048,3,Normal,49,9,9,9,107,183,0.068,2529,0.93,1100,1430,51,9,16,34,1320,100,18,25,43,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3640
2017-03-24,2016,6,25,83,2866.9,0.038,3,Normal,49,9,9,9,107,183,0.064,2684,0.94,1100,1580,51,9,16,39,1470,100,18,25,48,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2017-03-25,2016,6,26,84,3015.9,0.03,3,Normal,49,9,9,9,107,183,0.061,2833,0.94,1100,1730,51,9,16,43,1610,100,18,25,52,1720,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2017-03-26,2016,6,26,85,3167.2,0.025,3,Normal,49,9,9,9,107,183,0.058,2984,0.94,1100,1880,51,9,16,48,1760,100,18,25,57,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2017-03-27,2016,6,26,86,3303.9,0.021,3,Normal,49,9,9,9,107,183,0.055,3121,0.94,1100,2020,51,9,16,52,1890,100,18,25,61,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.935,0.97,0.906,35.1,34,136,3270
2017-03-28,2016,6,26,87,3417,0.017,3,Normal,49,9,9,9,107,183,0.054,3234,0.95,1100,2130,51,9,16,55,2000,100,18,25,64,2110,1240,990,974.4,15.6,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
2017-03-29,2016,6,26,88,3514.1,0.014,3,Normal,49,9,9,9,107,183,0.052,3331,0.95,1100,2230,51,9,16,58,2100,100,18,25,67,2200,1240,990,974.7,15.3,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.8,131,3150
2017-03-30,2016,6,26,89,3603.5,0.011,3,Normal,49,9,9,9,107,183,0.051,3421,0.95,1100,2320,51,9,16,61,2180,100,18,25,70,2290,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3110
2017-03-31,2016,6,26,90,3676.3,0.0095,3,Normal,49,9,9,9,107,183,0.05,3493,0.95,1100,2390,51,9,16,63,2250,100,18,25,72,2360,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3070
2017-04-01,2016,7,27,91,3740.9,0.0087,2,Mod_Wet,70,14,18,25,168,295,0.079,3446,0.92,1100,2350,30,4,7,45,2260,100,18,25,70,2430,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,126,3030
2017-04-02,2016,7,27,92,3788.5,0.0082,2,Mod_Wet,70,14,18,25,168,295,0.078,3493,0.92,1100,2390,30,4,7,47,2310,100,18,25,72,2470,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.3,125,3010
2017-04-03,2016,7,27,93,3818.8,0.0078,2,Mod_Wet,70,14,18,25,168,295,0.077,3524,0.92,1100,2420,30,4,7,48,2340,100,18,25,73,2500,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.127,12.8,0.927,0.97,0.9,32.1,31.1,125,2990
2017-04-04,2016,7,27,94,3840.6,0.0076,2,Mod_Wet,70,14,18,25,168,295,0.077,3546,0.92,1100,2450,30,4,7,48,2360,100,18,25,73,2530,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31,124,2980
2017-04-05,2016,7,27,95,3862.3,0.0073,2,Mod_Wet,70,14,18,25,168,295,0.076,3567,0.92,1100,2470,30,4,7,49,2380,100,18,25,74,2550,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.7,0.927,0.97,0.899,31.8,30.9,124,2960
2017-04-06,2016,7,27,96,3875.4,0.0072,2,Mod_Wet,70,14,18,25,168,295,0.076,3580,0.92,1100,2480,30,4,7,49,2390,100,18,25,74,2560,1240,990,975.4,14.6,0.926,0.648,0.0444,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.899,31.8,30.8,123,2960
2017-04-07,2016,7,27,97,3879.7,0.0071,2,Mod_Wet,70,14,18,25,168,295,0.076,3585,0.92,1100,2490,30,4,7,50,2390,100,18,25,75,2560,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.899,31.7,30.8,123,2950
2017-04-08,2016,7,28,98,3884.1,0.0071,2,Mod_Wet,70,14,18,25,168,295,0.076,3589,0.92,1100,2490,30,4,7,50,2400,100,18,25,75,2570,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.8,123,2950
2017-04-09,2016,7,28,99,3888.5,0.007,2,Mod_Wet,70,14,18,25,168,295,0.076,3593,0.92,1100,2490,30,4,7,50,2400,100,18,25,75,2570,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.7,123,2950
2017-04-10,2016,7,28,100,3892.8,0.007,2,Mod_Wet,70,14,18,25,168,295,0.076,3598,0.92,1100,2500,30,4,7,50,2410,100,18,25,75,2580,1240,990,975.5,14.5,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.7,123,2950
2017-04-11,2016,7,28,101,3888.5,0.007,2,Mod_Wet,70,14,18,25,168,295,0.076,3593,0.92,1100,2490,30,4,7,50,2400,100,18,25,75,2570,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.7,123,2950
2017-04-12,2016,7,28,102,3884.1,0.0071,2,Mod_Wet,70,14,18,25,168,295,0.076,3589,0.92,1100,2490,30,4,7,50,2400,100,18,25,75,2570,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.8,123,2950
2017-04-13,2016,7,28,103,3871,0.0072,2,Mod_Wet,70,14,18,25,168,295,0.076,3576,0.92,1100,2480,30,4,7,49,2390,100,18,25,74,2550,1240,990,975.4,14.6,0.926,0.648,0.0444,1.57,0.108,4,0.3,1.87,0.128,12.7,0.926,0.97,0.899,31.8,30.8,123,2960
2017-04-14,2016,7,28,104,3858,0.0074,2,Mod_Wet,70,14,18,25,168,295,0.076,3563,0.92,1100,2460,30,4,7,49,2370,100,18,25,74,2540,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.7,0.927,0.97,0.899,31.9,30.9,124,2970
2017-04-15,2016,7,29,105,3844.9,0.0075,2,Mod_Wet,70,14,18,25,168,295,0.077,3550,0.92,1100,2450,30,4,7,49,2360,100,18,25,74,2530,1240,990,975.4,14.6,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,31,124,2970
2017-04-16,2016,7,29,106,3823.2,0.0078,2,Mod_Wet,70,14,18,25,168,295,0.077,3528,0.92,1100,2430,30,4,7,48,2340,100,18,25,73,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.9,32.1,31.1,124,2990
2017-04-17,2016,7,29,107,3792.8,0.0081,2,Mod_Wet,70,14,18,25,168,295,0.078,3498,0.92,1100,2400,30,4,7,47,2310,100,18,25,72,2480,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.3,125,3000
2017-04-18,2016,7,29,108,3762.5,0.0085,2,Mod_Wet,70,14,18,25,168,295,0.078,3468,0.92,1100,2370,30,4,7,46,2280,100,18,25,71,2450,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,12.9,0.929,0.97,0.901,32.4,31.5,126,3020
2017-04-19,2016,7,29,109,3723.7,0.0089,2,Mod_Wet,70,14,18,25,168,295,0.079,3429,0.92,1100,2330,30,4,7,45,2240,100,18,25,70,2410,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3040
2017-04-20,2016,7,29,110,3684.9,0.0094,2,Mod_Wet,70,14,18,25,168,295,0.08,3390,0.92,1100,2290,30,4,7,44,2210,100,18,25,69,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3060
2017-04-21,2016,7,29,111,3646.3,0.0098,2,Mod_Wet,70,14,18,25,168,295,0.081,3351,0.92,1100,2250,30,4,7,43,2170,100,18,25,68,2340,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2017-04-22,2016,7,30,112,3607.8,0.011,2,Mod_Wet,70,14,18,25,168,295,0.082,3313,0.92,1100,2210,30,4,7,41,2130,100,18,25,66,2300,1240,990,974.8,15.2,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2017-04-23,2016,7,30,113,3569.4,0.012,2,Mod_Wet,70,14,18,25,168,295,0.083,3274,0.92,1100,2170,30,4,7,40,2090,100,18,25,65,2260,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.5,32.5,130,3120
2017-04-24,2016,7,30,114,3531.1,0.013,2,Mod_Wet,70,14,18,25,168,295,0.084,3236,0.92,1100,2140,30,4,7,39,2060,100,18,25,64,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.8,131,3140
2017-04-25,2016,7,30,115,3484.5,0.015,2,Mod_Wet,70,14,18,25,168,295,0.085,3189,0.92,1100,2090,30,4,7,38,2010,100,18,25,63,2180,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2017-04-26,2016,7,30,116,3438,0.016,2,Mod_Wet,70,14,18,25,168,295,0.086,3143,0.91,1100,2040,30,4,7,36,1970,100,18,25,61,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2017-04-27,2016,7,30,117,3400.2,0.018,2,Mod_Wet,70,14,18,25,168,295,0.087,3105,0.91,1100,2010,30,4,7,35,1930,100,18,25,60,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
2017-04-28,2016,7,30,118,3362.4,0.019,2,Mod_Wet,70,14,18,25,168,295,0.088,3067,0.91,1100,1970,30,4,7,34,1890,100,18,25,59,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3240
2017-04-29,2016,7,31,119,3324.8,0.02,2,Mod_Wet,70,14,18,25,168,295,0.089,3030,0.91,1100,1930,30,4,7,33,1860,100,18,25,58,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2017-04-30,2016,7,31,120,3287.3,0.021,2,Mod_Wet,70,14,18,25,168,295,0.09,2992,0.91,1100,1890,30,4,7,32,1820,100,18,25,57,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,137,3280
2017-05-01,2016,8,31,121,3241.6,0.023,2,Mod_Wet,65,14,17,23,202,321,0.099,2921,0.9,1100,1820,35,4,8,32,1740,100,18,25,55,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.4,34.4,138,3300
2017-05-02,2016,8,31,122,3196.1,0.024,2,Mod_Wet,65,14,17,23,202,321,0.1,2875,0.9,1100,1780,35,4,8,30,1700,100,18,25,53,1900,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,139,3330
2017-05-03,2016,8,31,123,3150.8,0.026,2,Mod_Wet,65,14,17,23,202,321,0.1,2830,0.9,1100,1730,35,4,8,29,1650,100,18,25,52,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2017-05-04,2016,8,31,124,3113.8,0.027,2,Mod_Wet,65,14,17,23,202,321,0.1,2793,0.9,1100,1690,35,4,8,28,1620,100,18,25,51,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,141,3370
2017-05-05,2016,8,31,125,3077,0.028,2,Mod_Wet,65,14,17,23,202,321,0.1,2756,0.9,1100,1660,35,4,8,27,1580,100,18,25,50,1780,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2017-05-06,2016,8,32,126,3048.5,0.029,2,Mod_Wet,65,14,17,23,202,321,0.1,2727,0.9,1100,1630,35,4,8,26,1550,100,18,25,49,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.7,35.6,142,3410
2017-05-07,2016,8,32,127,3020,0.03,2,Mod_Wet,65,14,17,23,202,321,0.11,2699,0.89,1100,1600,35,4,8,25,1530,100,18,25,48,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2017-05-08,2016,8,32,128,2991.6,0.031,2,Mod_Wet,65,14,17,23,202,321,0.11,2671,0.89,1100,1570,35,4,8,24,1500,100,18,25,47,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2017-05-09,2016,8,32,129,2971.4,0.032,2,Mod_Wet,65,14,17,23,202,321,0.11,2650,0.89,1100,1550,35,4,8,24,1480,100,18,25,47,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2017-05-10,2016,8,32,130,2951.2,0.033,2,Mod_Wet,65,14,17,23,202,321,0.11,2630,0.89,1100,1530,35,4,8,23,1460,100,18,25,46,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3480
2017-05-11,2016,8,32,131,2931.1,0.034,2,Mod_Wet,65,14,17,23,202,321,0.11,2610,0.89,1100,1510,35,4,8,22,1440,100,18,25,45,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.3,145,3490
2017-05-12,2016,8,32,132,2911,0.035,2,Mod_Wet,65,14,17,23,202,321,0.11,2590,0.89,1100,1490,35,4,8,22,1420,100,18,25,45,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
2017-05-13,2016,8,33,133,2890.9,0.036,2,Mod_Wet,65,14,17,23,202,321,0.11,2570,0.89,1100,1470,35,4,8,21,1400,100,18,25,44,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,147,3520
2017-05-14,2016,8,33,134,2870.9,0.037,2,Mod_Wet,65,14,17,23,202,321,0.11,2550,0.89,1100,1450,35,4,8,21,1380,100,18,25,44,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2017-05-15,2016,8,33,135,2842.9,0.039,2,Mod_Wet,65,14,17,23,202,321,0.11,2522,0.89,1100,1420,35,4,8,20,1360,100,18,25,43,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2017-05-16,2016,8,33,136,2815.1,0.04,2,Mod_Wet,65,14,17,23,202,321,0.11,2494,0.89,1100,1390,35,4,8,19,1330,100,18,25,42,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2017-05-17,2016,8,33,137,2787.3,0.042,2,Mod_Wet,65,14,17,23,202,321,0.12,2466,0.89,1100,1370,35,4,8,18,1300,100,18,25,41,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
2017-05-18,2016,8,33,138,2751.7,0.045,2,Mod_Wet,65,14,17,23,202,321,0.12,2431,0.88,1100,1330,35,4,8,17,1270,100,18,25,40,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.6,37.6,150,3610
2017-05-19,2016,8,33,139,2716.2,0.047,2,Mod_Wet,65,14,17,23,202,321,0.12,2395,0.88,1100,1300,35,4,8,16,1230,100,18,25,39,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2017-05-20,2016,8,34,140,2680.9,0.05,2,Mod_Wet,65,14,17,23,202,321,0.12,2360,0.88,1100,1260,35,4,8,15,1200,100,18,25,38,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2017-05-21,2016,8,34,141,2645.7,0.053,2,Mod_Wet,65,14,17,23,202,321,0.12,2325,0.88,1100,1230,35,4,8,14,1160,100,18,25,37,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2017-05-22,2016,8,34,142,2602.9,0.056,2,Mod_Wet,65,14,17,23,202,321,0.12,2282,0.88,1100,1180,35,4,8,12,1120,100,18,25,35,1330,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2017-05-23,2016,8,34,143,2560.3,0.06,2,Mod_Wet,65,14,17,23,202,321,0.13,2239,0.88,1100,1140,35,4,8,11,1080,100,18,25,34,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2017-05-24,2016,8,34,144,2517.9,0.063,2,Mod_Wet,65,14,17,23,202,321,0.13,2197,0.87,1100,1100,35,4,8,10,1040,100,18,25,33,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2017-05-25,2016,8,34,145,2475.8,0.066,2,Mod_Wet,65,14,17,23,202,321,0.13,2155,0.87,1100,1060,35,4,8,9,999,100,18,25,32,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.4,39.5,158,3790
2017-05-26,2016,8,34,146,2433.9,0.07,2,Mod_Wet,65,14,17,23,202,321,0.13,2113,0.87,1100,1010,35,4,8,7,959,100,18,25,30,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2017-05-27,2016,8,35,147,2392.2,0.073,2,Mod_Wet,65,14,17,23,202,321,0.13,2071,0.87,1100,971,35,4,8,6,918,100,18,25,29,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2017-05-28,2016,8,35,148,2350.7,0.077,2,Mod_Wet,65,14,17,23,202,321,0.14,2030,0.86,1100,930,35,4,8,5,878,100,18,25,28,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2017-05-29,2016,8,35,149,2309.5,0.08,2,Mod_Wet,65,14,17,23,202,321,0.14,1989,0.86,1100,889,35,4,8,4,838,100,18,25,27,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2017-05-30,2016,8,35,150,2268.5,0.084,2,Mod_Wet,65,14,17,23,202,321,0.14,1948,0.86,1100,848,35,4,8,2,799,100,18,25,25,1000,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2017-05-31,2016,8,35,151,2213.1,0.088,2,Mod_Wet,65,14,17,23,202,321,0.14,1892,0.85,1100,792,35,4,8,1,744,100,18,25,24,946,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3970
2017-06-01,2016,9,35,152,2158,0.093,2,Mod_Wet,62,12,14,16,153,257,0.12,1901,0.88,1100,801,38,6,11,8,738,100,18,25,24,891,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2017-06-02,2016,9,35,153,2103.5,0.098,2,Mod_Wet,62,12,14,16,153,257,0.12,1846,0.88,1100,746,38,6,11,6,685,100,18,25,22,838,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2017-06-03,2016,9,36,154,2049.4,0.1,2,Mod_Wet,62,12,14,16,153,257,0.13,1792,0.88,1100,692,38,6,11,5,632,100,18,25,21,785,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4070
2017-06-04,2016,9,36,155,1995.8,0.11,2,Mod_Wet,62,12,14,16,153,257,0.13,1739,0.87,1100,639,38,6,11,3,581,100,18,25,19,734,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2017-06-05,2016,9,36,156,1949.8,0.11,2,Mod_Wet,62,12,14,16,153,257,0.13,1693,0.87,1100,593,38,6,11,2,536,100,18,25,18,689,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2017-06-06,2016,9,36,157,1904.2,0.12,2,Mod_Wet,62,12,14,16,153,257,0.14,1647,0.86,1100,547,38,6,11,0,492,100,18,25,16,645,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2017-06-07,2016,9,36,158,1858.9,0.12,2,Mod_Wet,62,12,14,16,153,257,0.14,1602,0.86,1100,502,38,6,11,-1,448,100,18,25,15,601,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2017-06-08,2016,9,36,159,1814.1,0.12,2,Mod_Wet,62,12,14,16,153,257,0.14,1557,0.86,1100,457,38,6,11,-2,404,100,18,25,14,557,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2017-06-09,2016,9,36,160,1769.7,0.13,2,Mod_Wet,62,12,14,16,153,257,0.14,1513,0.85,1100,413,38,6,11,-4,362,100,18,25,12,515,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2017-06-10,2016,9,37,161,1732.4,0.13,2,Mod_Wet,62,12,14,16,153,257,0.15,1475,0.85,1100,375,38,6,11,-5,325,100,18,25,11,478,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2017-06-11,2016,9,37,162,1695.5,0.14,2,Mod_Wet,62,12,14,16,153,257,0.15,1438,0.85,1100,338,38,6,10,-6,290,100,18,24,10,443,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2017-06-12,2016,9,37,163,1658.8,0.14,2,Mod_Wet,62,12,14,16,153,257,0.15,1402,0.84,1100,302,38,6,9,-7,256,100,18,23,9,409,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2017-06-13,2016,9,37,164,1622.5,0.14,2,Mod_Wet,62,12,14,16,153,257,0.16,1366,0.84,1100,266,38,6,8,-8,222,100,18,22,8,375,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2017-06-14,2016,9,37,165,1586.6,0.15,2,Mod_Wet,62,12,14,16,153,257,0.16,1330,0.84,1100,230,38,6,7,-9,188,100,18,21,7,341,1240,990,969.8,20.2,0.916,0.648,0.032,1.56,0.0773,4,0.3,1.86,0.0921,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2017-06-15,2016,9,37,166,1551,0.15,2,Mod_Wet,62,12,14,16,153,257,0.17,1294,0.83,1100,194,38,6,6,-10,154,100,18,20,6,307,1240,990,969.6,20.4,0.913,0.648,0.0318,1.56,0.0767,4,0.3,1.86,0.0915,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2017-06-16,2016,9,37,167,1515.7,0.16,2,Mod_Wet,62,12,14,16,153,257,0.17,1259,0.83,1100,159,36,5,5,-11,124,98,17,19,5,277,1230,990,969.5,20.5,0.903,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2017-06-17,2016,9,38,168,1487.1,0.16,2,Mod_Wet,62,12,14,16,153,257,0.17,1230,0.83,1100,130,29,4,4,-12,105,91,16,18,4,258,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2017-06-18,2016,9,38,169,1458.7,0.17,2,Mod_Wet,62,12,14,16,153,257,0.18,1202,0.82,1100,102,23,3,3,-13,86,85,15,17,3,239,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.088,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2017-06-19,2016,9,38,170,1430.6,0.17,2,Mod_Wet,62,12,14,16,153,257,0.18,1174,0.82,1100,74,17,2,2,-14,67,79,14,16,2,220,1210,990,969.3,20.7,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2017-06-20,2016,9,38,171,1402.8,0.18,2,Mod_Wet,62,12,14,16,153,257,0.18,1146,0.82,1100,46,10,1,1,-15,49,72,13,15,1,202,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,47.9,192,4600
2017-06-21,2016,9,38,172,1363,0.18,2,Mod_Wet,62,12,14,16,153,257,0.19,1106,0.81,1100,6,1,0,0,-16,21,63,12,14,0,174,1190,990,969,21,0.829,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2017-06-22,2016,9,38,173,1311.9,0.19,2,Mod_Wet,62,12,14,16,153,257,0.2,1055,0.8,1055,0,0,0,0,-16,16,62,12,14,0,169,1140,990,968.9,21.1,0.761,0.546,0.0259,1.31,0.0619,4,0.291,1.6,0.0757,19.5,0.954,0.98,0.935,48.2,47.2,189,4530
2017-06-23,2016,9,38,174,1267.6,0.19,2,Mod_Wet,62,12,14,16,153,257,0.2,1011,0.8,1011,0,0,0,0,-16,16,62,12,14,0,169,1100,990,968.7,21.3,0.696,0.447,0.021,1.14,0.0538,4,0.282,1.43,0.067,19.8,0.955,0.98,0.936,46.9,46,184,4410
2017-06-24,2016,9,39,175,1224.1,0.2,2,Mod_Wet,62,12,14,16,153,257,0.21,967.1,0.79,967.1,0,0,0,0,-16,16,62,12,14,0,169,1060,990,968.6,21.4,0.633,0.407,0.019,1.04,0.0486,4,0.269,1.31,0.0612,20.1,0.955,0.98,0.936,45.5,44.6,178,4280
2017-06-25,2016,9,39,176,1187.2,0.21,2,Mod_Wet,62,12,14,16,153,257,0.22,930.2,0.78,930.2,0,0,0,0,-16,16,62,12,14,0,169,1020,990,968.5,21.5,0.587,0.389,0.0181,0.976,0.0454,4,0.256,1.23,0.0573,20.3,0.955,0.98,0.936,44.2,43.3,173,4150
2017-06-26,2016,9,39,177,1150.9,0.21,2,Mod_Wet,62,12,14,16,153,257,0.22,893.9,0.78,893.9,0,0,0,0,-16,16,62,12,14,0,169,982,990,968.4,21.6,0.554,0.372,0.0172,0.925,0.0428,4,0.244,1.17,0.0541,20.5,0.955,0.98,0.936,42.8,41.9,168,4030
2017-06-27,2016,9,39,178,1120.8,0.22,2,Mod_Wet,62,12,14,16,153,257,0.23,863.8,0.77,863.8,0,0,0,0,-16,16,62,12,14,0,169,952,990,968.3,21.7,0.526,0.357,0.0164,0.883,0.0407,4,0.234,1.12,0.0514,20.6,0.954,0.98,0.934,41.6,40.8,163,3910
2017-06-28,2016,9,39,179,1091.3,0.22,2,Mod_Wet,62,12,14,16,153,257,0.24,834.3,0.76,834.3,0,0,0,0,-16,16,62,12,14,0,169,922,990,968.2,21.8,0.499,0.343,0.0157,0.842,0.0386,4,0.224,1.07,0.0489,20.7,0.953,0.977,0.931,40.5,39.5,158,3790
2017-06-29,2016,9,39,180,1062.3,0.23,2,Mod_Wet,62,12,14,16,153,257,0.24,805.3,0.76,805.3,0,0,0,0,-16,16,62,12,14,0,169,893,990,968.1,21.9,0.473,0.329,0.015,0.801,0.0366,4,0.214,1.02,0.0464,20.9,0.953,0.975,0.929,39.3,38.3,153,3680
2017-06-30,2016,9,39,181,1039,0.23,2,Mod_Wet,62,12,14,16,153,257,0.25,782,0.75,782,0,0,0,0,-16,16,62,12,14,0,169,870,990,968,22,0.451,0.317,0.0144,0.769,0.035,3,0.289,1.06,0.0481,20.9,0.956,0.98,0.937,51.1,48.2,145,3470
2017-07-01,2016,10,40,182,1016.1,0.24,2,Mod_Wet,58,11,11,11,136,227,0.22,789.1,0.78,789.1,0,0,0,0,-11,11,58,11,11,0,147,869,990,968,22,0.451,0.321,0.0146,0.771,0.035,3,0.29,1.06,0.0482,21,0.956,0.98,0.937,51.8,48.2,145,3470
2017-07-02,2016,10,40,183,993.69,0.24,2,Mod_Wet,58,11,11,11,136,227,0.23,766.7,0.77,766.7,0,0,0,0,-11,11,58,11,11,0,147,847,990,967.9,22.1,0.43,0.31,0.014,0.74,0.0335,3,0.284,1.02,0.0463,21.1,0.956,0.98,0.937,50.6,48.2,145,3470
2017-07-03,2016,10,40,184,971.74,0.25,2,Mod_Wet,58,11,11,11,136,227,0.23,744.7,0.77,744.7,0,0,0,0,-11,11,58,11,11,0,147,825,990,967.8,22.2,0.41,0.298,0.0134,0.708,0.0319,3,0.278,0.986,0.0444,21.2,0.957,0.98,0.938,49.4,48.2,145,3470
2017-07-04,2016,10,40,185,950.28,0.25,2,Mod_Wet,58,11,11,11,136,227,0.24,723.3,0.76,723.3,0,0,0,0,-11,11,58,11,11,0,147,803,990,967.7,22.3,0.39,0.284,0.0127,0.674,0.0302,3,0.268,0.942,0.0423,21.4,0.957,0.98,0.937,48.3,47.3,142,3410
2017-07-05,2016,10,40,186,933.95,0.26,2,Mod_Wet,58,11,11,11,136,227,0.24,707,0.76,707,0,0,0,0,-11,11,58,11,11,0,147,787,990,967.6,22.4,0.375,0.273,0.0122,0.649,0.029,3,0.261,0.909,0.0407,21.5,0.957,0.98,0.937,47.4,46.5,139,3350
2017-07-06,2016,10,40,187,917.96,0.26,2,Mod_Wet,58,11,11,11,136,227,0.25,691,0.75,691,0,0,0,0,-11,11,58,11,11,0,147,771,990,967.6,22.4,0.365,0.263,0.0117,0.627,0.028,3,0.253,0.881,0.0393,21.5,0.956,0.98,0.937,46.6,45.6,137,3280
2017-07-07,2016,10,40,188,902.33,0.26,2,Mod_Wet,58,11,11,11,136,227,0.25,675.3,0.75,675.3,0,0,0,0,-11,11,58,11,11,0,147,755,990,967.5,22.5,0.356,0.252,0.0112,0.608,0.027,3,0.246,0.854,0.038,21.6,0.957,0.98,0.937,45.7,44.8,134,3220
2017-07-08,2016,10,41,189,887.07,0.27,2,Mod_Wet,58,11,11,11,136,227,0.26,660.1,0.74,660.1,0,0,0,0,-11,11,58,11,11,0,147,740,990,967.4,22.6,0.347,0.242,0.0107,0.589,0.0261,3,0.24,0.829,0.0367,21.7,0.956,0.98,0.937,44.8,43.9,132,3160
2017-07-09,2016,10,41,190,872.22,0.27,2,Mod_Wet,58,11,11,11,136,227,0.26,645.2,0.74,645.2,0,0,0,0,-11,11,58,11,11,0,147,725,990,967.4,22.6,0.339,0.232,0.0103,0.571,0.0252,3,0.233,0.804,0.0355,21.8,0.956,0.98,0.936,44,43.1,129,3100
2017-07-10,2016,10,41,191,857.81,0.28,2,Mod_Wet,58,11,11,11,136,227,0.27,630.8,0.73,630.8,0,0,0,0,-11,11,58,11,11,0,147,711,990,967.3,22.7,0.33,0.222,0.00981,0.553,0.0244,3,0.226,0.779,0.0344,21.9,0.955,0.98,0.936,43.1,42.2,127,3040
2017-07-11,2016,10,41,192,843.87,0.28,2,Mod_Wet,58,11,11,11,136,227,0.27,616.9,0.73,616.9,0,0,0,0,-11,11,58,11,11,0,147,697,990,967.3,22.7,0.323,0.213,0.00938,0.536,0.0236,3,0.22,0.756,0.0333,22,0.955,0.98,0.936,42.3,41.4,124,2980
2017-07-12,2016,10,41,193,830.46,0.29,2,Mod_Wet,58,11,11,11,136,227,0.27,603.5,0.73,603.5,0,0,0,0,-11,11,58,11,11,0,147,683,990,967.2,22.8,0.315,0.204,0.00896,0.519,0.0228,3,0.214,0.733,0.0322,22,0.954,0.979,0.934,41.5,40.6,122,2930
2017-07-13,2016,10,41,194,817.64,0.29,2,Mod_Wet,58,11,11,11,136,227,0.28,590.6,0.72,590.6,0,0,0,0,-11,11,58,11,11,0,147,671,990,967.2,22.8,0.308,0.196,0.00857,0.503,0.022,3,0.208,0.711,0.0312,22.1,0.953,0.978,0.932,40.7,39.8,119,2870
2017-07-14,2016,10,41,195,805.49,0.3,2,Mod_Wet,58,11,11,11,136,227,0.28,578.5,0.72,578.5,0,0,0,0,-11,11,58,11,11,0,147,658,990,967.1,22.9,0.301,0.187,0.00819,0.488,0.0213,3,0.203,0.691,0.0302,22.2,0.953,0.976,0.93,40,39,117,2810
2017-07-15,2016,10,42,196,797.29,0.3,2,Mod_Wet,58,11,11,11,136,227,0.28,570.3,0.71,570.3,0,0,0,0,-11,11,58,11,11,0,147,650,990,967.1,22.9,0.296,0.182,0.00794,0.478,0.0209,3,0.199,0.677,0.0296,22.2,0.952,0.975,0.928,39.5,38.5,115,2770
2017-07-16,2016,10,42,197,789.56,0.31,2,Mod_Wet,58,11,11,11,136,227,0.29,562.6,0.71,562.6,0,0,0,0,-11,11,58,11,11,0,147,643,990,967.1,22.9,0.292,0.177,0.00771,0.468,0.0204,3,0.196,0.664,0.0289,22.3,0.951,0.974,0.927,39,38,114,2730
2017-07-17,2016,10,42,198,782.41,0.31,2,Mod_Wet,58,11,11,11,136,227,0.29,555.4,0.71,555.4,0,0,0,0,-11,11,58,11,11,0,147,635,990,967,23,0.288,0.172,0.00749,0.46,0.02,3,0.192,0.652,0.0284,22.3,0.951,0.973,0.925,38.5,37.5,112,2700
2017-07-18,2016,10,42,199,776,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,549,0.71,549,0,0,0,0,-11,11,58,11,11,0,147,629,990,967,23,0.284,0.168,0.00729,0.452,0.0196,3,0.19,0.641,0.0279,22.4,0.95,0.972,0.924,38.1,37.1,111,2670
2017-07-19,2016,10,42,200,770.04,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,543,0.7,543,0,0,0,0,-11,11,58,11,11,0,147,623,990,967,23,0.281,0.164,0.00711,0.444,0.0193,3,0.187,0.631,0.0274,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2017-07-20,2016,10,42,201,759.92,0.32,2,Mod_Wet,58,11,11,11,136,227,0.3,532.9,0.7,532.9,0,0,0,0,-11,11,58,11,11,0,147,613,990,966.9,23.1,0.275,0.157,0.00681,0.432,0.0187,3,0.182,0.614,0.0266,22.4,0.949,0.97,0.921,37.1,36,108,2590
2017-07-21,2016,10,42,202,748.71,0.33,2,Mod_Wet,58,11,11,11,136,227,0.3,521.7,0.7,521.7,0,0,0,0,-11,11,58,11,11,0,147,602,990,966.9,23.1,0.268,0.15,0.00647,0.418,0.0181,3,0.177,0.595,0.0258,22.5,0.948,0.97,0.92,36.4,35.3,106,2540
2017-07-22,2016,10,43,203,736.96,0.33,2,Mod_Wet,58,11,11,11,136,227,0.31,510,0.69,510,0,0,0,0,-11,11,58,11,11,0,147,590,990,966.8,23.2,0.262,0.142,0.00612,0.403,0.0174,3,0.172,0.575,0.0249,22.6,0.947,0.97,0.919,35.6,34.6,104,2490
2017-07-23,2016,10,43,204,725.2,0.34,2,Mod_Wet,58,11,11,11,136,227,0.31,498.2,0.69,498.2,0,0,0,0,-11,11,58,11,11,0,147,578,990,966.8,23.2,0.255,0.134,0.00578,0.389,0.0168,2,0.279,0.668,0.0288,22.5,0.956,0.98,0.937,52.6,48.2,96.4,2310
2017-07-24,2016,10,43,205,713.99,0.34,2,Mod_Wet,58,11,11,11,136,227,0.32,487,0.68,487,0,0,0,0,-11,11,58,11,11,0,147,567,990,966.8,23.2,0.249,0.129,0.00554,0.378,0.0162,2,0.271,0.649,0.0279,22.6,0.956,0.98,0.937,51.6,48.2,96.4,2310
2017-07-25,2016,10,43,206,703.87,0.35,2,Mod_Wet,58,11,11,11,136,227,0.32,476.9,0.68,476.9,0,0,0,0,-11,11,58,11,11,0,147,557,990,966.7,23.3,0.243,0.124,0.00533,0.367,0.0158,2,0.264,0.631,0.0271,22.7,0.957,0.98,0.938,50.7,48.2,96.4,2310
2017-07-26,2016,10,43,207,693.21,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,466.2,0.67,466.2,0,0,0,0,-11,11,58,11,11,0,147,546,990,966.7,23.3,0.237,0.119,0.0051,0.356,0.0153,2,0.257,0.613,0.0263,22.7,0.957,0.98,0.938,49.7,48.2,96.4,2310
2017-07-27,2016,10,43,208,682.54,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,455.5,0.67,455.5,0,0,0,0,-11,11,58,11,11,0,147,536,990,966.6,23.4,0.231,0.114,0.00488,0.345,0.0148,2,0.25,0.595,0.0255,22.8,0.958,0.98,0.938,48.7,47.7,95.5,2290
2017-07-28,2016,10,43,209,672.42,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,445.4,0.66,445.4,0,0,0,0,-11,11,58,11,11,0,147,525,990,966.6,23.4,0.225,0.109,0.00467,0.334,0.0143,2,0.243,0.578,0.0247,22.8,0.958,0.98,0.938,47.8,46.8,93.6,2250
2017-07-29,2016,10,44,210,663.4,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,436.4,0.66,436.4,0,0,0,0,-11,11,58,11,11,0,147,516,990,966.6,23.4,0.22,0.105,0.00448,0.325,0.0139,2,0.237,0.562,0.024,22.9,0.957,0.98,0.938,46.9,45.9,91.9,2200
2017-07-30,2016,10,44,211,653.83,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,426.8,0.65,426.8,0,0,0,0,-11,11,58,11,11,0,147,507,990,966.5,23.5,0.215,0.1,0.00428,0.315,0.0134,2,0.231,0.546,0.0232,22.9,0.956,0.98,0.937,45.9,45,90,2160
2017-07-31,2016,10,44,212,644.26,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,417.3,0.65,417.3,0,0,0,0,-11,11,58,11,11,0,147,497,990,966.5,23.5,0.211,0.0959,0.00408,0.307,0.0131,2,0.224,0.531,0.0226,23,0.956,0.98,0.937,45,44.1,88.1,2120
2017-08-01,2016,11,44,213,634.69,0.38,2,Mod_Wet,54,9,8,6,107,184,0.29,450.7,0.71,450.7,0,0,0,0,-6,6,54,9,8,0,113,522,990,966.4,23.6,0.223,0.112,0.00474,0.335,0.0142,2,0.247,0.581,0.0247,23,0.958,0.98,0.939,48.7,47.7,95.4,2290
2017-08-02,2016,11,44,214,624.03,0.38,2,Mod_Wet,54,9,8,6,107,184,0.29,440,0.7,440,0,0,0,0,-6,6,54,9,8,0,113,511,990,966.4,23.6,0.217,0.107,0.00452,0.324,0.0137,2,0.24,0.563,0.0239,23,0.957,0.98,0.938,47.6,46.6,93.3,2240
2017-08-03,2016,11,44,215,615,0.38,2,Mod_Wet,54,9,8,6,107,184,0.3,431,0.7,431,0,0,0,0,-6,6,54,9,8,0,113,502,990,966.4,23.6,0.213,0.102,0.00433,0.315,0.0133,2,0.233,0.549,0.0232,23.1,0.957,0.98,0.938,46.7,45.8,91.5,2200
2017-08-04,2016,11,44,216,605.43,0.39,2,Mod_Wet,54,9,8,6,107,184,0.3,421.4,0.7,421.4,0,0,0,0,-6,6,54,9,8,0,113,492,990,966.3,23.7,0.209,0.0979,0.00414,0.307,0.013,2,0.227,0.534,0.0226,23.1,0.956,0.98,0.937,45.7,44.8,89.6,2150
2017-08-05,2016,11,45,217,595.86,0.39,2,Mod_Wet,54,9,8,6,107,184,0.31,411.9,0.69,411.9,0,0,0,0,-6,6,54,9,8,0,113,483,990,966.3,23.7,0.206,0.0934,0.00394,0.299,0.0126,2,0.221,0.52,0.0219,23.2,0.956,0.98,0.936,44.8,43.9,87.8,2110
2017-08-06,2016,11,45,218,586.84,0.4,2,Mod_Wet,54,9,8,6,107,184,0.31,402.8,0.69,402.8,0,0,0,0,-6,6,54,9,8,0,113,474,990,966.2,23.8,0.203,0.0891,0.00375,0.292,0.0123,2,0.214,0.506,0.0213,23.3,0.955,0.98,0.936,43.9,43,86,2060
2017-08-07,2016,11,45,219,578.91,0.4,2,Mod_Wet,54,9,8,6,107,184,0.32,394.9,0.68,394.9,0,0,0,0,-6,6,54,9,8,0,113,466,990,966.2,23.8,0.2,0.0854,0.00359,0.285,0.012,2,0.209,0.494,0.0208,23.3,0.954,0.98,0.935,43.1,42.2,84.4,2030
2017-08-08,2016,11,45,220,570.43,0.41,2,Mod_Wet,54,9,8,6,107,184,0.32,386.4,0.68,386.4,0,0,0,0,-6,6,54,9,8,0,113,457,990,966.2,23.8,0.197,0.0814,0.00342,0.278,0.0117,2,0.203,0.482,0.0202,23.4,0.953,0.98,0.934,42.2,41.3,82.7,1980
2017-08-09,2016,11,45,221,561.96,0.41,2,Mod_Wet,54,9,8,6,107,184,0.33,378,0.67,378,0,0,0,0,-6,6,54,9,8,0,113,449,990,966.1,23.9,0.194,0.0774,0.00324,0.271,0.0114,2,0.198,0.469,0.0196,23.4,0.952,0.979,0.932,41.3,40.4,80.8,1940
2017-08-10,2016,11,45,222,554.03,0.41,2,Mod_Wet,54,9,8,6,107,184,0.33,370,0.67,370,0,0,0,0,-6,6,54,9,8,0,113,441,990,966.1,23.9,0.191,0.0737,0.00308,0.265,0.0111,2,0.192,0.457,0.0191,23.4,0.951,0.977,0.929,40.5,39.5,79.1,1900
2017-08-11,2016,11,45,223,546.1,0.42,1,Wet,58,10,10,7,117,202,0.37,344.1,0.63,344.1,0,0,0,0,-7,7,58,10,10,0,124,422,990,966.1,23.9,0.185,0.0614,0.00257,0.246,0.0103,2,0.175,0.421,0.0176,23.5,0.948,0.971,0.92,37.6,36.5,73,1750
2017-08-12,2016,11,46,224,539.26,0.42,1,Wet,58,10,10,7,117,202,0.38,337.3,0.63,337.3,0,0,0,0,-7,7,58,10,10,0,124,415,990,966,24,0.182,0.0582,0.00243,0.24,0.01,2,0.17,0.41,0.0171,23.6,0.947,0.97,0.918,36.9,35.8,71.6,1720
2017-08-13,2016,11,46,225,531.88,0.43,1,Wet,58,10,10,7,117,202,0.38,329.9,0.62,329.9,0,0,0,0,-7,7,58,10,10,0,124,408,990,966,24,0.179,0.0547,0.00228,0.234,0.00976,2,0.165,0.399,0.0166,23.6,0.946,0.97,0.917,36.1,35,70,1680
2017-08-14,2016,11,46,226,524.49,0.43,1,Wet,58,10,10,7,117,202,0.39,322.5,0.61,322.5,0,0,0,0,-7,7,58,10,10,0,124,400,990,966,24,0.177,0.0512,0.00213,0.228,0.00949,2,0.16,0.388,0.0162,23.7,0.944,0.97,0.916,35.3,34.3,68.5,1640
2017-08-15,2016,11,46,227,517.11,0.44,1,Wet,58,10,10,7,117,202,0.39,315.1,0.61,315.1,0,0,0,0,-7,7,58,10,10,0,124,393,990,965.9,24.1,0.174,0.0477,0.00198,0.222,0.00922,2,0.155,0.377,0.0157,23.7,0.943,0.97,0.915,34.5,33.5,67,1610
2017-08-16,2016,11,46,228,510.28,0.44,1,Wet,58,10,10,7,117,202,0.4,308.3,0.6,308.3,0,0,0,0,-7,7,58,10,10,0,124,386,990,965.9,24.1,0.172,0.0445,0.00185,0.216,0.00898,2,0.151,0.367,0.0152,23.7,0.942,0.97,0.914,33.8,32.8,65.6,1570
2017-08-17,2016,11,46,229,503.44,0.45,1,Wet,58,10,10,7,117,202,0.4,301.4,0.6,301.4,0,0,0,0,-7,7,58,10,10,0,124,379,990,965.9,24.1,0.169,0.0413,0.00171,0.211,0.00873,2,0.146,0.357,0.0148,23.8,0.941,0.97,0.913,33.1,32.1,64.2,1540
2017-08-18,2016,11,46,230,497.7,0.45,1,Wet,58,10,10,7,117,202,0.41,295.7,0.59,295.7,0,0,0,0,-7,7,58,10,10,0,124,374,990,965.8,24.2,0.167,0.0386,0.0016,0.206,0.00853,2,0.142,0.348,0.0144,23.8,0.94,0.97,0.912,32.5,31.5,63,1510
2017-08-19,2016,11,47,231,491.41,0.45,1,Wet,58,10,10,7,117,202,0.41,289.4,0.59,289.4,0,0,0,0,-7,7,58,10,10,0,124,367,990,965.8,24.2,0.165,0.0356,0.00147,0.201,0.0083,2,0.138,0.339,0.014,23.8,0.939,0.97,0.911,31.8,30.8,61.6,1480
2017-08-20,2016,11,47,232,485.12,0.46,1,Wet,58,10,10,7,117,202,0.42,283.1,0.58,283.1,0,0,0,0,-7,7,58,10,10,0,124,361,990,965.8,24.2,0.163,0.0326,0.00135,0.196,0.00808,2,0.134,0.329,0.0136,23.9,0.937,0.97,0.909,31.1,30.2,60.3,1450
2017-08-21,2016,11,47,233,478.83,0.46,2,Mod_Wet,54,9,8,6,107,184,0.38,294.8,0.62,294.8,0,0,0,0,-6,6,54,9,8,0,113,366,990,965.8,24.2,0.165,0.0382,0.00157,0.203,0.00836,2,0.142,0.344,0.0142,23.9,0.94,0.97,0.912,32.5,31.5,63,1510
2017-08-22,2016,11,47,234,472.54,0.47,2,Mod_Wet,54,9,8,6,107,184,0.39,288.5,0.61,288.5,0,0,0,0,-6,6,54,9,8,0,113,360,990,965.7,24.3,0.162,0.0352,0.00145,0.198,0.00814,2,0.137,0.335,0.0138,23.9,0.938,0.97,0.91,31.8,30.8,61.7,1480
2017-08-23,2016,11,47,235,466.8,0.47,2,Mod_Wet,54,9,8,6,107,184,0.39,282.8,0.61,282.8,0,0,0,0,-6,6,54,9,8,0,113,354,990,965.7,24.3,0.16,0.0325,0.00134,0.193,0.00794,2,0.133,0.326,0.0134,24,0.937,0.97,0.909,31.2,30.2,60.4,1450
2017-08-24,2016,11,47,236,461.06,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,277.1,0.6,277.1,0,0,0,0,-6,6,54,9,8,0,113,348,990,965.7,24.3,0.158,0.0298,0.00122,0.188,0.00773,2,0.13,0.318,0.0131,24,0.936,0.97,0.908,30.5,29.6,59.2,1420
2017-08-25,2016,11,47,237,455.31,0.48,2,Mod_Wet,54,9,8,6,107,184,0.4,271.3,0.6,271.3,0,0,0,0,-6,6,54,9,8,0,113,342,990,965.6,24.4,0.156,0.0271,0.00111,0.183,0.00753,2,0.126,0.309,0.0127,24,0.935,0.97,0.907,29.9,29,58,1390
2017-08-26,2016,11,48,238,450.67,0.48,2,Mod_Wet,54,9,8,6,107,184,0.41,266.7,0.59,266.7,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.0249,0.00102,0.18,0.00737,2,0.123,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57,1370
2017-08-27,2016,11,48,239,445.47,0.48,2,Mod_Wet,54,9,8,6,107,184,0.41,261.5,0.59,261.5,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0224,0.000919,0.175,0.00719,2,0.119,0.294,0.0121,24.1,0.933,0.97,0.905,28.8,28,55.9,1340
2017-08-28,2016,11,48,240,440.28,0.49,2,Mod_Wet,54,9,8,6,107,184,0.42,256.3,0.58,256.3,0,0,0,0,-6,6,54,9,8,0,113,327,990,965.6,24.4,0.151,0.02,0.000818,0.171,0.007,2,0.115,0.286,0.0117,24.1,0.931,0.97,0.903,28.2,27.4,54.8,1320
2017-08-29,2016,11,48,241,435.08,0.49,2,Mod_Wet,54,9,8,6,107,184,0.42,251.1,0.58,251.1,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0175,0.000716,0.167,0.00682,2,0.112,0.279,0.0114,24.2,0.93,0.97,0.902,27.7,26.8,53.7,1290
2017-08-30,2016,11,48,242,429.89,0.5,2,Mod_Wet,54,9,8,6,107,184,0.43,245.9,0.57,245.9,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.147,0.0167,0.000681,0.164,0.0067,2,0.108,0.272,0.0111,24.2,0.929,0.97,0.901,27.1,26.3,52.5,1260
2017-08-31,2016,11,48,243,424.69,0.5,2,Mod_Wet,54,9,8,6,107,184,0.43,240.7,0.57,240.7,0,0,0,0,-6,6,54,9,8,0,113,312,990,965.5,24.5,0.146,0.0162,0.000662,0.162,0.0066,2,0.105,0.267,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.4,1230
2017-09-01,2016,12,48,244,418.95,0.5,2,Mod_Wet,46,7,6,4,75,138,0.33,280.9,0.67,280.9,0,0,0,0,-4,4,46,7,6,0,79,340,990,965.5,24.5,0.156,0.0316,0.00129,0.187,0.00763,2,0.132,0.319,0.013,24.2,0.937,0.97,0.908,31.2,30.3,60.6,1450
2017-09-02,2016,12,49,245,413.21,0.51,2,Mod_Wet,46,7,6,4,75,138,0.33,275.2,0.67,275.2,0,0,0,0,-4,4,46,7,6,0,79,334,990,965.5,24.5,0.153,0.0289,0.00118,0.182,0.00743,2,0.128,0.311,0.0127,24.2,0.935,0.97,0.907,30.6,29.7,59.3,1420
2017-09-03,2016,12,49,246,406.92,0.51,2,Mod_Wet,46,7,6,4,75,138,0.34,268.9,0.66,268.9,0,0,0,0,-4,4,46,7,6,0,79,328,990,965.4,24.6,0.151,0.0259,0.00106,0.177,0.00721,2,0.124,0.301,0.0123,24.3,0.934,0.97,0.906,29.9,29,58,1390
2017-09-04,2016,12,49,247,400.63,0.52,2,Mod_Wet,46,7,6,4,75,138,0.34,262.6,0.66,262.6,0,0,0,0,-4,4,46,7,6,0,79,322,990,965.4,24.6,0.149,0.023,0.000933,0.172,0.00699,2,0.12,0.292,0.0119,24.3,0.932,0.97,0.905,29.2,28.3,56.6,1360
2017-09-05,2016,12,49,248,394.89,0.52,2,Mod_Wet,46,7,6,4,75,138,0.35,256.9,0.65,256.9,0,0,0,0,-4,4,46,7,6,0,79,316,990,965.4,24.6,0.147,0.0203,0.000822,0.167,0.00679,2,0.116,0.283,0.0115,24.3,0.931,0.97,0.903,28.6,27.7,55.4,1330
2017-09-06,2016,12,49,249,389.14,0.53,2,Mod_Wet,46,7,6,4,75,138,0.35,251.1,0.65,251.1,0,0,0,0,-4,4,46,7,6,0,79,310,990,965.3,24.7,0.145,0.0175,0.000711,0.163,0.00659,2,0.112,0.275,0.0111,24.4,0.93,0.97,0.902,27.9,27.1,54.2,1300
2017-09-07,2016,12,49,250,384.49,0.53,2,Mod_Wet,46,7,6,4,75,138,0.36,246.5,0.64,246.5,0,0,0,0,-4,4,46,7,6,0,79,305,990,965.3,24.7,0.143,0.0167,0.000677,0.16,0.00649,2,0.109,0.269,0.0109,24.4,0.929,0.97,0.901,27.4,26.6,53.1,1280
