date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-09-08,2016,12,49,251,379.3,0.54,2,Mod_Wet,46,7,6,4,75,138,0.36,241.3,0.64,241.3,0,0,0,0,-4,4,46,7,6,0,79,300,990,965.3,24.7,0.142,0.0163,0.000658,0.158,0.00639,2,0.105,0.263,0.0107,24.4,0.927,0.97,0.899,26.8,26,52,1250
2017-09-09,2016,12,50,252,374.1,0.54,2,Mod_Wet,46,7,6,4,75,138,0.37,236.1,0.63,236.1,0,0,0,0,-4,4,46,7,6,0,79,295,990,965.3,24.7,0.14,0.0158,0.00064,0.156,0.00629,2,0.102,0.257,0.0104,24.5,0.925,0.97,0.897,26.2,25.4,50.8,1220
2017-09-10,2016,12,50,253,368.91,0.55,2,Mod_Wet,46,7,6,4,75,138,0.37,230.9,0.63,230.9,0,0,0,0,-4,4,46,7,6,0,79,290,990,965.2,24.8,0.138,0.0154,0.000621,0.153,0.00619,2,0.0984,0.252,0.0102,24.5,0.923,0.97,0.896,25.6,24.9,49.7,1190
2017-09-11,2016,12,50,254,364.26,0.55,2,Mod_Wet,46,7,6,4,75,138,0.38,226.3,0.62,226.3,0,0,0,0,-4,4,46,7,6,0,79,285,990,965.2,24.8,0.136,0.015,0.000605,0.151,0.0061,1,0.248,0.399,0.0161,24.4,0.959,0.98,0.94,51.9,48.2,48.2,1160
2017-09-12,2016,12,50,255,359.61,0.56,2,Mod_Wet,46,7,6,4,75,138,0.38,221.6,0.62,221.6,0,0,0,0,-4,4,46,7,6,0,79,281,990,965.2,24.8,0.135,0.0146,0.000588,0.149,0.00601,1,0.242,0.391,0.0158,24.4,0.958,0.98,0.939,50.8,48.2,48.2,1160
2017-09-13,2016,12,50,256,354.96,0.56,2,Mod_Wet,46,7,6,4,75,138,0.39,217,0.61,217,0,0,0,0,-4,4,46,7,6,0,79,276,990,965.2,24.8,0.133,0.0142,0.000572,0.147,0.00593,1,0.235,0.383,0.0154,24.4,0.958,0.98,0.938,49.8,48.2,48.2,1160
2017-09-14,2016,12,50,257,350.31,0.57,2,Mod_Wet,46,7,6,4,75,138,0.39,212.3,0.61,212.3,0,0,0,0,-4,4,46,7,6,0,79,271,990,965.2,24.8,0.131,0.0138,0.000555,0.145,0.00584,1,0.229,0.374,0.0151,24.5,0.957,0.98,0.938,48.8,47.8,47.8,1150
2017-09-15,2016,12,50,258,346.76,0.57,2,Mod_Wet,46,7,6,4,75,138,0.4,208.8,0.6,208.8,0,0,0,0,-4,4,46,7,6,0,79,268,990,965.1,24.9,0.13,0.0135,0.000543,0.144,0.00577,1,0.224,0.368,0.0148,24.5,0.956,0.98,0.937,48,47,47,1130
2017-09-16,2016,12,51,259,342.66,0.57,2,Mod_Wet,46,7,6,4,75,138,0.4,204.7,0.6,204.7,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0131,0.000528,0.142,0.0057,1,0.219,0.361,0.0145,24.5,0.956,0.98,0.937,47,46.1,46.1,1110
2017-09-17,2016,12,51,260,338.56,0.58,2,Mod_Wet,46,7,6,4,75,138,0.41,200.6,0.59,200.6,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0128,0.000514,0.14,0.00562,1,0.213,0.353,0.0142,24.6,0.955,0.98,0.936,46.1,45.2,45.2,1080
2017-09-18,2016,12,51,261,334.46,0.58,2,Mod_Wet,46,7,6,4,75,138,0.41,196.5,0.59,196.5,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.126,0.0124,0.000499,0.138,0.00554,1,0.208,0.346,0.0139,24.6,0.954,0.98,0.935,45.2,44.3,44.3,1060
2017-09-19,2016,12,51,262,330.35,0.59,2,Mod_Wet,46,7,6,4,75,138,0.42,192.3,0.58,192.3,0,0,0,0,-4,4,46,7,6,0,79,251,990,965.1,24.9,0.124,0.0121,0.000485,0.136,0.00546,1,0.202,0.339,0.0136,24.6,0.953,0.98,0.933,44.2,43.3,43.3,1040
2017-09-20,2016,12,51,263,326.25,0.59,2,Mod_Wet,46,7,6,4,75,138,0.42,188.3,0.58,188.3,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0118,0.000471,0.135,0.00539,1,0.197,0.331,0.0133,24.6,0.951,0.98,0.932,43.3,42.4,42.4,1020
2017-09-21,2016,12,51,264,322.7,0.6,2,Mod_Wet,46,7,6,4,75,138,0.43,184.7,0.57,184.7,0,0,0,0,-4,4,46,7,6,0,79,244,990,965,25,0.122,0.0114,0.000458,0.133,0.00532,1,0.192,0.325,0.013,24.7,0.95,0.98,0.931,42.4,41.6,41.6,998
2017-09-22,2016,12,51,265,319.14,0.6,2,Mod_Wet,46,7,6,4,75,138,0.43,181.1,0.57,181.1,0,0,0,0,-4,4,46,7,6,0,79,240,990,965,25,0.12,0.0111,0.000446,0.131,0.00526,1,0.187,0.318,0.0127,24.7,0.949,0.98,0.93,41.6,40.8,40.8,978
2017-09-23,2016,12,52,266,315.59,0.61,2,Mod_Wet,46,7,6,4,75,138,0.44,177.6,0.56,177.6,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0108,0.000433,0.13,0.00519,1,0.182,0.312,0.0125,24.7,0.948,0.978,0.927,40.8,39.9,39.9,957
2017-09-24,2016,12,52,267,312.03,0.61,2,Mod_Wet,46,7,6,4,75,138,0.44,174,0.56,174,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0105,0.000421,0.128,0.00512,1,0.177,0.306,0.0122,24.7,0.947,0.976,0.924,40,39,39,936
2017-09-25,2016,12,52,268,308.48,0.61,2,Mod_Wet,46,7,6,4,75,138,0.45,170.5,0.55,170.5,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.117,0.0102,0.000409,0.127,0.00506,1,0.173,0.299,0.0119,24.8,0.946,0.974,0.921,39.2,38.1,38.1,915
2017-09-26,2016,12,52,269,306.02,0.62,2,Mod_Wet,46,7,6,4,75,138,0.45,168,0.55,168,0,0,0,0,-4,4,46,7,6,0,79,227,990,964.9,25.1,0.116,0.01,0.0004,0.126,0.00501,1,0.169,0.295,0.0118,24.8,0.945,0.973,0.919,38.6,37.5,37.5,901
2017-09-27,2016,12,52,270,303.01,0.62,2,Mod_Wet,46,7,6,4,75,138,0.46,165,0.55,165,0,0,0,0,-4,4,46,7,6,0,79,224,990,964.9,25.1,0.115,0.00978,0.00039,0.124,0.00496,1,0.165,0.29,0.0115,24.8,0.944,0.971,0.917,37.9,36.8,36.8,883
2017-09-28,2016,12,52,271,300,0.63,2,Mod_Wet,46,7,6,4,75,138,0.46,162,0.54,162,0,0,0,0,-4,4,46,7,6,0,79,221,990,964.9,25.1,0.114,0.00952,0.000379,0.123,0.0049,1,0.161,0.284,0.0113,24.8,0.943,0.97,0.915,37.2,36.1,36.1,866
2017-09-29,2016,12,52,272,296.99,0.63,2,Mod_Wet,46,7,6,4,75,138,0.47,159,0.54,159,0,0,0,0,-4,4,46,7,6,0,79,218,990,964.9,25.1,0.112,0.00926,0.000369,0.122,0.00485,1,0.157,0.279,0.0111,24.8,0.942,0.97,0.914,36.5,35.4,35.4,849
2017-09-30,2016,12,53,273,293.99,0.63,2,Mod_Wet,46,7,6,4,75,138,0.47,156,0.53,156,0,0,0,0,-4,4,46,7,6,0,79,215,990,964.9,25.1,0.111,0.00901,0.000359,0.12,0.00479,1,0.153,0.274,0.0109,24.9,0.941,0.97,0.913,35.8,34.7,34.7,833
2017-10-01,2017,1,1,274,290.98,0.64,2,Mod_Wet,41,6,4,3,56,110,0.38,181,0.62,181,0,0,0,0,-3,3,41,6,4,0,59,232,990,964.9,25.1,0.117,0.0111,0.000443,0.129,0.00511,1,0.187,0.315,0.0125,24.8,0.949,0.98,0.93,41.8,41,41,983
2017-10-02,2017,1,1,275,287.97,0.64,2,Mod_Wet,41,6,4,3,56,110,0.38,178,0.62,178,0,0,0,0,-3,3,41,6,4,0,59,229,990,964.9,25.1,0.116,0.0109,0.000433,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.927,41.1,40.2,40.2,965
2017-10-03,2017,1,1,276,285.51,0.65,2,Mod_Wet,41,6,4,3,56,110,0.39,175.5,0.61,175.5,0,0,0,0,-3,3,41,6,4,0,59,227,990,964.8,25.2,0.115,0.0107,0.000424,0.126,0.00501,1,0.179,0.306,0.0121,24.9,0.947,0.977,0.926,40.5,39.6,39.6,950
2017-10-04,2017,1,1,277,283.05,0.65,2,Mod_Wet,41,6,4,3,56,110,0.39,173.1,0.61,173.1,0,0,0,0,-3,3,41,6,4,0,59,224,990,964.8,25.2,0.115,0.0105,0.000416,0.125,0.00497,1,0.176,0.301,0.012,24.9,0.946,0.976,0.924,39.9,39,39,935
2017-10-05,2017,1,1,278,280.59,0.65,2,Mod_Wet,41,6,4,3,56,110,0.39,170.6,0.61,170.6,0,0,0,0,-3,3,41,6,4,0,59,222,990,964.8,25.2,0.114,0.0103,0.000407,0.124,0.00492,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,921
2017-10-06,2017,1,1,279,279.22,0.66,2,Mod_Wet,41,6,4,3,56,110,0.39,169.2,0.61,169.2,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,913
2017-10-07,2017,1,1,280,276.21,0.66,2,Mod_Wet,41,6,4,3,56,110,0.4,166.2,0.6,166.2,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00988,0.000392,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.3,37.3,895
2017-10-08,2017,1,2,281,275.94,0.66,2,Mod_Wet,41,6,4,3,56,110,0.4,165.9,0.6,165.9,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00985,0.000391,0.122,0.00484,1,0.167,0.288,0.0114,24.9,0.944,0.972,0.918,38.3,37.2,37.2,893
2017-10-09,2017,1,2,282,275.12,0.66,2,Mod_Wet,41,6,4,3,56,110,0.4,165.1,0.6,165.1,0,0,0,0,-3,3,41,6,4,0,59,216,990,964.8,25.2,0.112,0.00979,0.000388,0.122,0.00483,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38.1,37,37,888
2017-10-10,2017,1,2,283,273.21,0.67,2,Mod_Wet,41,6,4,3,56,110,0.4,163.2,0.6,163.2,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.00962,0.000382,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.6,36.5,36.5,877
2017-10-11,2017,1,2,284,270.2,0.67,2,Mod_Wet,41,6,4,3,56,110,0.41,160.2,0.59,160.2,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00937,0.000371,0.119,0.00474,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,860
2017-10-12,2017,1,2,285,267.74,0.68,2,Mod_Wet,41,6,4,3,56,110,0.41,157.7,0.59,157.7,0,0,0,0,-3,3,41,6,4,0,59,209,990,964.8,25.2,0.109,0.00916,0.000363,0.118,0.00469,1,0.155,0.274,0.0109,25,0.942,0.97,0.913,36.4,35.3,35.3,846
2017-10-13,2017,1,2,286,265.28,0.68,2,Mod_Wet,41,6,4,3,56,110,0.41,155.3,0.58,155.3,0,0,0,0,-3,3,41,6,4,0,59,206,990,964.8,25.2,0.108,0.00895,0.000355,0.117,0.00465,1,0.152,0.269,0.0107,25,0.941,0.97,0.913,35.8,34.7,34.7,833
2017-10-14,2017,1,2,287,263.91,0.69,2,Mod_Wet,41,6,4,3,56,110,0.42,153.9,0.58,153.9,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00883,0.00035,0.117,0.00462,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.5,34.4,34.4,825
2017-10-15,2017,1,3,288,261.99,0.69,2,Mod_Wet,41,6,4,3,56,110,0.42,152,0.58,152,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00867,0.000343,0.116,0.00459,1,0.148,0.264,0.0104,25,0.94,0.97,0.912,35,34,34,815
2017-10-16,2017,1,3,289,258.99,0.7,2,Mod_Wet,41,6,4,3,56,110,0.42,149,0.57,149,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00841,0.000333,0.115,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
2017-10-17,2017,1,3,290,256.53,0.7,2,Mod_Wet,41,6,4,3,56,110,0.43,146.5,0.57,146.5,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00821,0.000325,0.113,0.00449,1,0.14,0.254,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2017-10-18,2017,1,3,291,254.06,0.71,2,Mod_Wet,41,6,4,3,56,110,0.43,144.1,0.57,144.1,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.008,0.000316,0.112,0.00444,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,771
2017-10-19,2017,1,3,292,251.6,0.71,2,Mod_Wet,41,6,4,3,56,110,0.44,141.6,0.56,141.6,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00779,0.000308,0.111,0.0044,1,0.134,0.245,0.00968,25,0.936,0.97,0.908,32.5,31.6,31.6,758
2017-10-20,2017,1,3,293,250.24,0.72,2,Mod_Wet,41,6,4,3,56,110,0.44,140.2,0.56,140.2,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00767,0.000303,0.111,0.00438,1,0.132,0.243,0.00959,25.1,0.935,0.97,0.907,32.2,31.3,31.3,750
2017-10-21,2017,1,3,294,248.32,0.72,2,Mod_Wet,41,6,4,3,56,110,0.44,138.3,0.56,138.3,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00751,0.000297,0.11,0.00434,1,0.129,0.239,0.00945,25.1,0.934,0.97,0.906,31.8,30.8,30.8,740
2017-10-22,2017,1,4,295,246.41,0.73,2,Mod_Wet,41,6,4,3,56,110,0.45,136.4,0.55,136.4,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.102,0.00734,0.00029,0.109,0.00431,1,0.127,0.236,0.00931,25.1,0.933,0.97,0.905,31.3,30.4,30.4,729
2017-10-23,2017,1,4,296,244.49,0.73,2,Mod_Wet,41,6,4,3,56,110,0.45,134.5,0.55,134.5,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00718,0.000283,0.108,0.00427,1,0.124,0.232,0.00917,25.1,0.933,0.97,0.905,30.9,30,30,719
2017-10-24,2017,1,4,297,242.58,0.74,2,Mod_Wet,41,6,4,3,56,110,0.45,132.6,0.55,132.6,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.1,0.00702,0.000277,0.107,0.00424,1,0.121,0.229,0.00903,25.1,0.932,0.97,0.904,30.4,29.5,29.5,708
2017-10-25,2017,1,4,298,240.67,0.74,2,Mod_Wet,41,6,4,3,56,110,0.46,130.7,0.54,130.7,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0996,0.00686,0.00027,0.107,0.0042,1,0.119,0.225,0.00889,25.1,0.931,0.97,0.903,30,29.1,29.1,698
2017-10-26,2017,1,4,299,238.75,0.75,2,Mod_Wet,41,6,4,3,56,110,0.46,128.8,0.54,128.8,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.099,0.00669,0.000264,0.106,0.00417,1,0.116,0.222,0.00875,25.1,0.93,0.97,0.902,29.5,28.6,28.6,688
2017-10-27,2017,1,4,300,236.84,0.75,2,Mod_Wet,41,6,4,3,56,110,0.46,126.8,0.54,126.8,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0983,0.00653,0.000257,0.105,0.00413,1,0.114,0.219,0.00861,25.2,0.929,0.97,0.902,29.1,28.2,28.2,677
2017-10-28,2017,1,4,301,236.02,0.76,2,Mod_Wet,41,6,4,3,56,110,0.47,126,0.53,126,0,0,0,0,-3,3,41,6,4,0,59,177,990,964.6,25.4,0.098,0.00646,0.000255,0.104,0.00412,1,0.113,0.217,0.00855,25.2,0.929,0.97,0.901,28.9,28,28,673
2017-10-29,2017,1,5,302,235.2,0.76,2,Mod_Wet,41,6,4,3,56,110,0.47,125.2,0.53,125.2,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0977,0.00639,0.000252,0.104,0.0041,1,0.112,0.216,0.00849,25.2,0.929,0.97,0.901,28.7,27.8,27.8,668
2017-10-30,2017,1,5,303,233.28,0.77,2,Mod_Wet,41,6,4,3,56,110,0.47,123.3,0.53,123.3,0,0,0,0,-3,3,41,6,4,0,59,174,990,964.6,25.4,0.097,0.00623,0.000245,0.103,0.00407,1,0.109,0.212,0.00835,25.2,0.928,0.97,0.9,28.2,27.4,27.4,658
2017-10-31,2017,1,5,304,231.92,0.77,2,Mod_Wet,41,6,4,3,56,110,0.47,121.9,0.53,121.9,0,0,0,0,-3,3,41,6,4,0,59,173,990,964.6,25.4,0.0966,0.00611,0.000241,0.103,0.00404,1,0.107,0.21,0.00826,25.2,0.927,0.97,0.899,27.9,27.1,27.1,650
2017-11-01,2017,2,5,305,231.64,0.77,3,Normal,36,5,3,2,47,93,0.4,138.6,0.6,138.6,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00753,0.000297,0.108,0.00423,1,0.13,0.237,0.00933,25.2,0.934,0.97,0.906,32,31,31,744
2017-11-02,2017,2,5,306,231.92,0.77,3,Normal,36,5,3,2,47,93,0.4,138.9,0.6,138.9,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00756,0.000297,0.108,0.00424,1,0.13,0.238,0.00935,25.2,0.934,0.97,0.906,32,31.1,31.1,746
2017-11-03,2017,2,5,307,235.47,0.76,3,Normal,36,5,3,2,47,93,0.4,142.5,0.6,142.5,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00786,0.00031,0.109,0.0043,1,0.135,0.244,0.00961,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
2017-11-04,2017,2,5,308,237.93,0.75,3,Normal,36,5,3,2,47,93,0.39,144.9,0.61,144.9,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00807,0.000318,0.11,0.00435,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2017-11-05,2017,2,6,309,237.66,0.75,3,Normal,36,5,3,2,47,93,0.39,144.7,0.61,144.7,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00805,0.000317,0.11,0.00434,1,0.138,0.248,0.00977,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2017-11-06,2017,2,6,310,235.74,0.76,3,Normal,36,5,3,2,47,93,0.4,142.7,0.6,142.7,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.101,0.00788,0.000311,0.109,0.00431,1,0.135,0.245,0.00963,25.1,0.936,0.97,0.908,32.9,32,32,767
2017-11-07,2017,2,6,311,234.38,0.76,3,Normal,36,5,3,2,47,93,0.4,141.4,0.6,141.4,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00777,0.000306,0.109,0.00428,1,0.133,0.242,0.00953,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
2017-11-08,2017,2,6,312,234.1,0.76,3,Normal,36,5,3,2,47,93,0.4,141.1,0.6,141.1,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00774,0.000305,0.109,0.00428,1,0.133,0.242,0.00951,25.2,0.935,0.97,0.907,32.6,31.6,31.6,758
2017-11-09,2017,2,6,313,236.56,0.76,3,Normal,36,5,3,2,47,93,0.39,143.6,0.61,143.6,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00795,0.000313,0.11,0.00432,1,0.136,0.246,0.00969,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2017-11-10,2017,2,6,314,242.31,0.74,3,Normal,36,5,3,2,47,93,0.38,149.3,0.62,149.3,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00844,0.000333,0.112,0.00443,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,803
2017-11-11,2017,2,6,315,245.86,0.73,3,Normal,36,5,3,2,47,93,0.38,152.9,0.62,152.9,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00874,0.000345,0.114,0.00449,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.3,34.3,822
2017-11-12,2017,2,7,316,246.14,0.73,3,Normal,36,5,3,2,47,93,0.38,153.1,0.62,153.1,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00877,0.000346,0.114,0.0045,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,824
2017-11-13,2017,2,7,317,244.22,0.73,3,Normal,36,5,3,2,47,93,0.38,151.2,0.62,151.2,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.0086,0.00034,0.113,0.00446,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
2017-11-14,2017,2,7,318,241.76,0.74,3,Normal,36,5,3,2,47,93,0.39,148.8,0.61,148.8,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00839,0.000331,0.112,0.00442,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.4,33.3,33.3,800
2017-11-15,2017,2,7,319,240.39,0.74,3,Normal,36,5,3,2,47,93,0.39,147.4,0.61,147.4,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00828,0.000326,0.111,0.00439,1,0.141,0.253,0.00997,25.1,0.938,0.97,0.91,34,33,33,792
2017-11-16,2017,2,7,320,240.67,0.74,3,Normal,36,5,3,2,47,93,0.39,147.7,0.61,147.7,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.0083,0.000327,0.111,0.0044,1,0.142,0.253,0.00999,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2017-11-17,2017,2,7,321,241.49,0.74,3,Normal,36,5,3,2,47,93,0.39,148.5,0.61,148.5,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00837,0.00033,0.112,0.00441,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,798
2017-11-18,2017,2,7,322,239.03,0.75,3,Normal,36,5,3,2,47,93,0.39,146,0.61,146,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00816,0.000322,0.111,0.00437,1,0.14,0.25,0.00987,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2017-11-19,2017,2,8,323,237.66,0.75,3,Normal,36,5,3,2,47,93,0.39,144.7,0.61,144.7,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00805,0.000317,0.11,0.00434,1,0.138,0.248,0.00977,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2017-11-20,2017,2,8,324,234.65,0.76,3,Normal,36,5,3,2,47,93,0.4,141.7,0.6,141.7,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00779,0.000307,0.109,0.00429,1,0.134,0.243,0.00955,25.1,0.935,0.97,0.907,32.7,31.7,31.7,761
2017-11-21,2017,2,8,325,232.19,0.77,3,Normal,36,5,3,2,47,93,0.4,139.2,0.6,139.2,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00758,0.000298,0.108,0.00424,1,0.13,0.238,0.00937,25.2,0.934,0.97,0.906,32.1,31.1,31.1,747
2017-11-22,2017,2,8,326,234.1,0.76,3,Normal,36,5,3,2,47,93,0.4,141.1,0.6,141.1,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00774,0.000305,0.109,0.00428,1,0.133,0.242,0.00951,25.2,0.935,0.97,0.907,32.6,31.6,31.6,758
2017-11-23,2017,2,8,327,238.75,0.75,3,Normal,36,5,3,2,47,93,0.39,145.8,0.61,145.8,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00814,0.000321,0.111,0.00436,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2017-11-24,2017,2,8,328,243.4,0.73,3,Normal,36,5,3,2,47,93,0.38,150.4,0.62,150.4,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00853,0.000337,0.113,0.00445,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
2017-11-25,2017,2,8,329,246.96,0.73,3,Normal,36,5,3,2,47,93,0.38,154,0.62,154,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00884,0.000349,0.114,0.00451,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.5,34.5,828
2017-11-26,2017,2,9,330,247.78,0.72,3,Normal,36,5,3,2,47,93,0.38,154.8,0.63,154.8,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00453,1,0.151,0.266,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,832
2017-11-27,2017,2,9,331,244.77,0.73,3,Normal,36,5,3,2,47,93,0.38,151.8,0.62,151.8,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00865,0.000341,0.113,0.00447,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,816
2017-11-28,2017,2,9,332,242.31,0.74,3,Normal,36,5,3,2,47,93,0.38,149.3,0.62,149.3,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00844,0.000333,0.112,0.00443,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,803
2017-11-29,2017,2,9,333,239.85,0.74,3,Normal,36,5,3,2,47,93,0.39,146.8,0.61,146.8,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00823,0.000325,0.111,0.00438,1,0.141,0.252,0.00993,25.1,0.938,0.97,0.91,33.9,32.9,32.9,789
2017-11-30,2017,2,9,334,236.84,0.75,3,Normal,36,5,3,2,47,93,0.39,143.8,0.61,143.8,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00798,0.000314,0.11,0.00433,1,0.137,0.246,0.00971,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2017-12-01,2017,3,9,335,235.47,0.76,4,Mod_Dry,31,5,3,2,36,77,0.33,158.5,0.67,158.5,0,0,0,0,-2,2,31,5,3,0,38,197,990,964.6,25.4,0.105,0.00922,0.000363,0.114,0.00451,1,0.156,0.271,0.0107,25.1,0.942,0.97,0.913,36.8,35.6,35.6,856
2017-12-02,2017,3,9,336,235.74,0.76,4,Mod_Dry,31,5,3,2,36,77,0.33,158.7,0.67,158.7,0,0,0,0,-2,2,31,5,3,0,38,198,990,964.6,25.4,0.105,0.00924,0.000364,0.115,0.00451,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.8,35.7,35.7,857
2017-12-03,2017,3,10,337,236.02,0.76,4,Mod_Dry,31,5,3,2,36,77,0.33,159,0.67,159,0,0,0,0,-2,2,31,5,3,0,38,198,990,964.6,25.4,0.105,0.00927,0.000365,0.115,0.00452,1,0.157,0.272,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,859
2017-12-04,2017,3,10,338,237.39,0.75,4,Mod_Dry,31,5,3,2,36,77,0.32,160.4,0.68,160.4,0,0,0,0,-2,2,31,5,3,0,38,199,990,964.6,25.4,0.106,0.00938,0.00037,0.115,0.00454,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,866
2017-12-05,2017,3,10,339,242.03,0.74,4,Mod_Dry,31,5,3,2,36,77,0.32,165,0.68,165,0,0,0,0,-2,2,31,5,3,0,38,204,990,964.7,25.3,0.108,0.00978,0.000386,0.117,0.00463,1,0.165,0.283,0.0111,25.1,0.944,0.972,0.918,38.3,37.2,37.2,893
2017-12-06,2017,3,10,340,245.59,0.73,4,Mod_Dry,31,5,3,2,36,77,0.31,168.6,0.69,168.6,0,0,0,0,-2,2,31,5,3,0,38,208,990,964.7,25.3,0.109,0.0101,0.000398,0.119,0.00469,1,0.17,0.289,0.0114,25,0.945,0.974,0.92,39.1,38.1,38.1,914
2017-12-07,2017,3,10,341,246.41,0.73,4,Mod_Dry,31,5,3,2,36,77,0.31,169.4,0.69,169.4,0,0,0,0,-2,2,31,5,3,0,38,208,990,964.7,25.3,0.109,0.0101,0.000401,0.119,0.00471,1,0.171,0.29,0.0115,25,0.945,0.975,0.921,39.3,38.3,38.3,919
2017-12-08,2017,3,10,342,247.23,0.73,4,Mod_Dry,31,5,3,2,36,77,0.31,170.2,0.69,170.2,0,0,0,0,-2,2,31,5,3,0,38,209,990,964.7,25.3,0.109,0.0102,0.000404,0.12,0.00472,1,0.172,0.292,0.0115,25,0.945,0.975,0.922,39.5,38.5,38.5,924
2017-12-09,2017,3,10,343,251.33,0.71,4,Mod_Dry,31,5,3,2,36,77,0.31,174.3,0.69,174.3,0,0,0,0,-2,2,31,5,3,0,38,213,990,964.7,25.3,0.111,0.0106,0.000418,0.121,0.0048,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.5,39.5,949
2017-12-10,2017,3,11,344,255.43,0.7,4,Mod_Dry,31,5,3,2,36,77,0.3,178.4,0.7,178.4,0,0,0,0,-2,2,31,5,3,0,38,217,990,964.7,25.3,0.112,0.0109,0.000432,0.123,0.00487,1,0.183,0.307,0.0121,25,0.948,0.979,0.928,41.4,40.6,40.6,973
2017-12-11,2017,3,11,345,256.8,0.7,5,Dry,26,4,3,2,24,59,0.23,197.8,0.77,197.8,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000497,0.13,0.00513,1,0.21,0.339,0.0134,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1090
2017-12-12,2017,3,11,346,258.71,0.7,5,Dry,26,4,3,2,24,59,0.23,199.7,0.77,199.7,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000504,0.13,0.00516,1,0.212,0.342,0.0136,24.9,0.955,0.98,0.935,46.6,45.7,45.7,1100
2017-12-13,2017,3,11,347,260.63,0.69,5,Dry,26,4,3,2,24,59,0.23,201.6,0.77,201.6,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.00051,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2017-12-14,2017,3,11,348,259.81,0.69,5,Dry,26,4,3,2,24,59,0.23,200.8,0.77,200.8,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000507,0.131,0.00518,1,0.214,0.344,0.0136,24.9,0.955,0.98,0.936,46.9,45.9,45.9,1100
2017-12-15,2017,3,11,349,258.99,0.7,5,Dry,26,4,3,2,24,59,0.23,200,0.77,200,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000505,0.131,0.00517,1,0.212,0.343,0.0136,24.9,0.955,0.98,0.936,46.7,45.7,45.7,1100
2017-12-16,2017,3,11,350,260.35,0.69,5,Dry,26,4,3,2,24,59,0.23,201.3,0.77,201.3,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0129,0.000509,0.131,0.00519,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,47,46,46,1100
2017-12-17,2017,3,12,351,265.55,0.68,5,Dry,26,4,3,2,24,59,0.22,206.6,0.78,206.6,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000527,0.133,0.00529,1,0.221,0.355,0.0141,24.9,0.956,0.98,0.937,48.2,47.2,47.2,1130
2017-12-18,2017,3,12,352,269.1,0.67,5,Dry,26,4,3,2,24,59,0.22,210.1,0.78,210.1,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.00054,0.135,0.00535,1,0.226,0.361,0.0143,24.9,0.957,0.98,0.937,49,48,48,1150
2017-12-19,2017,3,12,353,273.21,0.67,5,Dry,26,4,3,2,24,59,0.22,214.2,0.78,214.2,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.014,0.000554,0.137,0.00542,1,0.232,0.368,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2017-12-20,2017,3,12,354,276.21,0.66,5,Dry,26,4,3,2,24,59,0.21,217.2,0.79,217.2,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000564,0.138,0.00548,1,0.236,0.374,0.0148,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2017-12-21,2017,3,12,355,278.13,0.66,5,Dry,26,4,3,2,24,59,0.21,219.1,0.79,219.1,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.125,0.0144,0.000571,0.139,0.00551,1,0.238,0.377,0.015,24.8,0.958,0.98,0.939,51.1,48.2,48.2,1160
2017-12-22,2017,3,12,356,278.4,0.66,5,Dry,26,4,3,2,24,59,0.21,219.4,0.79,219.4,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.125,0.0144,0.000572,0.139,0.00552,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.2,48.2,48.2,1160
2017-12-23,2017,3,12,357,280.86,0.65,5,Dry,26,4,3,2,24,59,0.21,221.9,0.79,221.9,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.125,0.0146,0.00058,0.14,0.00556,1,0.242,0.382,0.0152,24.8,0.959,0.98,0.94,51.7,48.2,48.2,1160
2017-12-24,2017,3,13,358,286.6,0.64,5,Dry,26,4,3,2,24,59,0.21,227.6,0.79,227.6,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0151,0.0006,0.143,0.00567,2,0.0961,0.239,0.00949,24.9,0.922,0.97,0.895,25.6,24.9,49.7,1190
2017-12-25,2017,3,13,359,292.35,0.64,5,Dry,26,4,3,2,24,59,0.2,233.3,0.8,233.3,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.13,0.0156,0.00062,0.145,0.00577,2,0.1,0.245,0.00975,24.9,0.924,0.97,0.896,26.3,25.5,51,1230
2017-12-26,2017,3,13,360,297.54,0.63,5,Dry,26,4,3,2,24,59,0.2,238.5,0.8,238.5,0,0,0,0,-2,2,26,4,3,0,26,272,990,964.9,25.1,0.131,0.016,0.000638,0.147,0.00587,2,0.104,0.251,0.00999,24.9,0.926,0.97,0.898,26.9,26.1,52.2,1250
2017-12-27,2017,3,13,361,303.83,0.62,5,Dry,26,4,3,2,24,59,0.19,244.8,0.81,244.8,0,0,0,0,-2,2,26,4,3,0,26,278,990,964.9,25.1,0.134,0.0166,0.00066,0.15,0.00599,2,0.108,0.258,0.0103,24.8,0.928,0.97,0.9,27.6,26.8,53.6,1290
2017-12-28,2017,3,13,362,310.67,0.61,5,Dry,26,4,3,2,24,59,0.19,251.7,0.81,251.7,0,0,0,0,-2,2,26,4,3,0,26,285,990,965,25,0.136,0.0178,0.00071,0.154,0.00614,2,0.112,0.266,0.0106,24.8,0.93,0.97,0.902,28.4,27.6,55.1,1320
2017-12-29,2017,3,13,363,315.31,0.61,5,Dry,26,4,3,2,24,59,0.19,256.3,0.81,256.3,0,0,0,0,-2,2,26,4,3,0,26,289,990,965,25,0.138,0.02,0.000798,0.158,0.0063,2,0.116,0.273,0.0109,24.8,0.931,0.97,0.903,28.9,28.1,56.2,1350
2017-12-30,2017,3,13,364,319.96,0.6,5,Dry,26,4,3,2,24,59,0.18,261,0.82,261,0,0,0,0,-2,2,26,4,3,0,26,294,990,965,25,0.139,0.0222,0.000887,0.161,0.00646,2,0.119,0.28,0.0112,24.7,0.932,0.97,0.904,29.5,28.6,57.2,1370
2017-12-31,2017,3,14,365,324.61,0.59,5,Dry,26,4,3,2,24,59,0.18,265.6,0.82,265.6,0,0,0,0,-2,2,26,4,3,0,26,299,990,965,25,0.141,0.0244,0.000976,0.165,0.00662,2,0.122,0.287,0.0115,24.7,0.933,0.97,0.905,30,29.1,58.2,1400
2018-01-01,2017,4,14,1,331.45,0.59,5,Dry,29,5,4,2,33,73,0.22,258.4,0.78,258.4,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.021,0.000841,0.161,0.00646,2,0.117,0.278,0.0111,24.7,0.931,0.97,0.903,29.1,28.2,56.5,1360
2018-01-02,2017,4,14,2,341.02,0.58,5,Dry,29,5,4,2,33,73,0.21,268,0.79,268,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.144,0.0255,0.00102,0.169,0.00679,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30.2,29.3,58.5,1400
2018-01-03,2017,4,14,3,348.4,0.57,5,Dry,29,5,4,2,33,73,0.21,275.4,0.79,275.4,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.029,0.00117,0.175,0.00705,2,0.128,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.1,1440
2018-01-04,2017,4,14,4,354.14,0.56,5,Dry,29,5,4,2,33,73,0.21,281.1,0.79,281.1,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0317,0.00128,0.18,0.00724,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.6,30.7,61.4,1470
2018-01-05,2017,4,14,5,359.89,0.56,5,Dry,29,5,4,2,33,73,0.2,286.9,0.8,286.9,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0344,0.00139,0.185,0.00744,2,0.136,0.321,0.0129,24.5,0.937,0.97,0.909,32.3,31.3,62.6,1500
2018-01-06,2017,4,14,6,364.53,0.55,5,Dry,29,5,4,2,33,73,0.2,291.5,0.8,291.5,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0366,0.00148,0.188,0.00761,2,0.139,0.328,0.0132,24.4,0.938,0.97,0.91,32.8,31.8,63.6,1530
2018-01-07,2017,4,15,7,370.82,0.55,5,Dry,29,5,4,2,33,73,0.2,297.8,0.8,297.8,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0396,0.0016,0.194,0.00782,2,0.144,0.337,0.0136,24.4,0.94,0.97,0.912,33.5,32.5,65,1560
2018-01-08,2017,4,15,8,376.56,0.54,5,Dry,29,5,4,2,33,73,0.19,303.6,0.81,303.6,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0423,0.00171,0.198,0.00803,2,0.147,0.346,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.2,1590
2018-01-09,2017,4,15,9,384.49,0.53,5,Dry,29,5,4,2,33,73,0.19,311.5,0.81,311.5,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.046,0.00186,0.205,0.0083,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35,33.9,67.9,1630
2018-01-10,2017,4,15,10,394.61,0.52,5,Dry,29,5,4,2,33,73,0.18,321.6,0.81,321.6,0,0,0,0,-2,2,29,5,4,0,35,360,990,965.4,24.6,0.162,0.0508,0.00206,0.213,0.00866,2,0.16,0.373,0.0151,24.3,0.944,0.97,0.915,36.1,35,70,1680
2018-01-11,2017,4,15,11,404.18,0.52,5,Dry,29,5,4,2,33,73,0.18,331.2,0.82,331.2,0,0,0,0,-2,2,29,5,4,0,35,369,990,965.4,24.6,0.166,0.0553,0.00225,0.221,0.009,2,0.166,0.387,0.0158,24.2,0.945,0.97,0.917,37.1,36,72,1730
2018-01-12,2017,4,15,12,409.92,0.51,5,Dry,29,5,4,2,33,73,0.18,336.9,0.82,336.9,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.058,0.00236,0.226,0.0092,2,0.17,0.396,0.0161,24.2,0.946,0.971,0.919,37.8,36.7,73.4,1760
2018-01-13,2017,4,15,13,414.57,0.51,5,Dry,29,5,4,2,33,73,0.18,341.6,0.82,341.6,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.169,0.0602,0.00245,0.23,0.00936,2,0.173,0.403,0.0164,24.1,0.947,0.972,0.921,38.3,37.2,74.4,1790
2018-01-14,2017,4,16,14,423.05,0.5,5,Dry,29,5,4,2,33,73,0.17,350.1,0.83,350.1,0,0,0,0,-2,2,29,5,4,0,35,388,990,965.5,24.5,0.172,0.0642,0.00262,0.237,0.00966,2,0.179,0.415,0.017,24.1,0.948,0.974,0.924,39.2,38.2,76.4,1830
2018-01-15,2017,4,16,15,429.89,0.5,5,Dry,29,5,4,2,33,73,0.17,356.9,0.83,356.9,0,0,0,0,-2,2,29,5,4,0,35,395,990,965.5,24.5,0.175,0.0675,0.00276,0.242,0.00991,2,0.183,0.426,0.0174,24,0.949,0.976,0.926,39.9,39,77.9,1870
2018-01-16,2017,4,16,16,437.27,0.49,5,Dry,29,5,4,2,33,73,0.17,364.3,0.83,364.3,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.178,0.0709,0.0029,0.248,0.0102,2,0.188,0.437,0.0179,24,0.95,0.978,0.929,40.7,39.8,79.6,1910
2018-01-17,2017,4,16,17,446.29,0.48,5,Dry,29,5,4,2,33,73,0.16,373.3,0.84,373.3,0,0,0,0,-2,2,29,5,4,0,35,411,990,965.6,24.4,0.181,0.0752,0.00308,0.256,0.0105,2,0.194,0.45,0.0185,23.9,0.952,0.98,0.932,41.7,40.9,81.7,1960
2018-01-18,2017,4,16,18,453.67,0.48,5,Dry,29,5,4,2,33,73,0.16,380.7,0.84,380.7,0,0,0,0,-2,2,29,5,4,0,35,419,990,965.6,24.4,0.183,0.0787,0.00323,0.262,0.0108,2,0.199,0.461,0.0189,23.9,0.953,0.98,0.933,42.5,41.6,83.3,2000
2018-01-19,2017,4,16,19,457.23,0.48,5,Dry,29,5,4,2,33,73,0.16,384.2,0.84,384.2,0,0,0,0,-2,2,29,5,4,0,35,422,990,965.7,24.3,0.185,0.0804,0.0033,0.265,0.0109,2,0.202,0.467,0.0192,23.9,0.953,0.98,0.934,42.9,42,84,2020
2018-01-20,2017,4,16,20,460.78,0.47,5,Dry,29,5,4,2,33,73,0.16,387.8,0.84,387.8,0,0,0,0,-2,2,29,5,4,0,35,426,990,965.7,24.3,0.186,0.082,0.00337,0.268,0.011,2,0.204,0.472,0.0194,23.9,0.953,0.98,0.934,43.2,42.4,84.8,2030
2018-01-21,2017,4,17,21,464.89,0.47,5,Dry,29,5,4,2,33,73,0.16,391.9,0.84,391.9,0,0,0,0,-2,2,29,5,4,0,35,430,990,965.7,24.3,0.187,0.084,0.00345,0.271,0.0112,2,0.207,0.478,0.0197,23.8,0.954,0.98,0.935,43.7,42.8,85.6,2050
2018-01-22,2017,4,17,22,471.17,0.47,5,Dry,29,5,4,2,33,73,0.15,398.2,0.84,398.2,0,0,0,0,-2,2,29,5,4,0,35,436,990,965.7,24.3,0.189,0.0869,0.00358,0.276,0.0114,2,0.211,0.488,0.0201,23.8,0.955,0.98,0.936,44.4,43.5,86.9,2090
2018-01-23,2017,4,17,23,478.01,0.46,5,Dry,29,5,4,2,33,73,0.15,405,0.85,405,0,0,0,0,-2,2,29,5,4,0,35,443,990,965.8,24.2,0.192,0.0902,0.00372,0.282,0.0116,2,0.216,0.498,0.0205,23.8,0.955,0.98,0.936,45.1,44.2,88.3,2120
2018-01-24,2017,4,17,24,483.75,0.46,5,Dry,29,5,4,2,33,73,0.15,410.8,0.85,410.8,0,0,0,0,-2,2,29,5,4,0,35,449,990,965.8,24.2,0.194,0.0929,0.00383,0.287,0.0118,2,0.22,0.507,0.0209,23.7,0.956,0.98,0.937,45.7,44.7,89.5,2150
2018-01-25,2017,4,17,25,487.31,0.46,5,Dry,29,5,4,2,33,73,0.15,414.3,0.85,414.3,0,0,0,0,-2,2,29,5,4,0,35,452,990,965.8,24.2,0.195,0.0946,0.00391,0.29,0.012,2,0.222,0.512,0.0211,23.7,0.956,0.98,0.937,46,45.1,90.2,2160
2018-01-26,2017,4,17,26,492.5,0.45,5,Dry,29,5,4,2,33,73,0.15,419.5,0.85,419.5,0,0,0,0,-2,2,29,5,4,0,35,458,990,965.8,24.2,0.197,0.097,0.00401,0.294,0.0122,2,0.226,0.52,0.0215,23.7,0.956,0.98,0.937,46.6,45.6,91.2,2190
2018-01-27,2017,4,17,27,499.34,0.45,5,Dry,29,5,4,2,33,73,0.15,426.3,0.85,426.3,0,0,0,0,-2,2,29,5,4,0,35,464,990,965.8,24.2,0.199,0.1,0.00415,0.3,0.0124,2,0.23,0.53,0.0219,23.6,0.957,0.98,0.938,47.2,46.3,92.6,2220
2018-01-28,2017,4,18,28,503.99,0.45,5,Dry,29,5,4,2,33,73,0.14,431,0.85,431,0,0,0,0,-2,2,29,5,4,0,35,469,990,965.9,24.1,0.201,0.102,0.00424,0.303,0.0126,2,0.233,0.537,0.0222,23.6,0.957,0.98,0.938,47.7,46.8,93.5,2240
2018-01-29,2017,4,18,29,508.64,0.44,5,Dry,29,5,4,2,33,73,0.14,435.6,0.86,435.6,0,0,0,0,-2,2,29,5,4,0,35,474,990,965.9,24.1,0.203,0.105,0.00434,0.307,0.0127,2,0.237,0.544,0.0226,23.6,0.957,0.98,0.938,48.2,47.2,94.5,2270
2018-01-30,2017,4,18,30,513.83,0.44,5,Dry,29,5,4,2,33,73,0.14,440.8,0.86,440.8,0,0,0,0,-2,2,29,5,4,0,35,479,990,965.9,24.1,0.205,0.107,0.00445,0.312,0.0129,2,0.24,0.552,0.0229,23.5,0.958,0.98,0.939,48.7,47.7,95.5,2290
2018-01-31,2017,4,18,31,520.12,0.43,5,Dry,29,5,4,2,33,73,0.14,447.1,0.86,447.1,0,0,0,0,-2,2,29,5,4,0,35,485,990,965.9,24.1,0.207,0.11,0.00457,0.317,0.0132,2,0.244,0.561,0.0233,23.5,0.958,0.98,0.939,49.4,48.2,96.4,2310
2018-02-01,2017,5,18,32,529.14,0.43,5,Dry,31,6,4,3,41,85,0.16,444.1,0.84,444.1,0,0,0,0,-3,3,31,6,4,0,44,485,990,966,24,0.207,0.109,0.00452,0.315,0.0131,2,0.242,0.558,0.0232,23.5,0.958,0.98,0.939,48.9,48,95.9,2300
2018-02-02,2017,5,18,33,538.17,0.42,5,Dry,31,6,4,3,41,85,0.16,453.2,0.84,453.2,0,0,0,0,-3,3,31,6,4,0,44,494,990,966,24,0.21,0.113,0.00471,0.323,0.0135,2,0.248,0.571,0.0238,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
2018-02-03,2017,5,18,34,545,0.42,5,Dry,31,6,4,3,41,85,0.16,460,0.84,460,0,0,0,0,-3,3,31,6,4,0,44,501,990,966.1,23.9,0.212,0.116,0.00485,0.328,0.0137,2,0.253,0.581,0.0243,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
2018-02-04,2017,5,19,35,553.48,0.41,5,Dry,31,6,4,3,41,85,0.15,468.5,0.85,468.5,0,0,0,0,-3,3,31,6,4,0,44,509,990,966.1,23.9,0.216,0.12,0.00502,0.336,0.0141,2,0.259,0.595,0.0249,23.3,0.957,0.98,0.938,51.2,48.2,96.4,2310
2018-02-05,2017,5,19,36,564.69,0.41,5,Dry,31,6,4,3,41,85,0.15,479.7,0.85,479.7,0,0,0,0,-3,3,31,6,4,0,44,521,990,966.1,23.9,0.222,0.125,0.00526,0.348,0.0146,2,0.266,0.614,0.0257,23.2,0.956,0.98,0.937,52.3,48.2,96.4,2310
2018-02-06,2017,5,19,37,577.54,0.4,5,Dry,31,6,4,3,41,85,0.15,492.5,0.85,492.5,0,0,0,0,-3,3,31,6,4,0,44,534,990,966.2,23.8,0.23,0.131,0.00552,0.361,0.0152,3,0.164,0.525,0.0221,23.3,0.945,0.97,0.917,35.4,34.4,103,2470
2018-02-07,2017,5,19,38,591.49,0.4,5,Dry,31,6,4,3,41,85,0.14,506.5,0.86,506.5,0,0,0,0,-3,3,31,6,4,0,44,547,990,966.3,23.7,0.238,0.139,0.00587,0.377,0.0159,3,0.17,0.547,0.0231,23.2,0.947,0.97,0.918,36.4,35.3,106,2540
2018-02-08,2017,5,19,39,606.53,0.39,5,Dry,31,6,4,3,41,85,0.14,521.5,0.86,521.5,0,0,0,0,-3,3,31,6,4,0,44,563,990,966.3,23.7,0.246,0.149,0.00631,0.396,0.0167,3,0.177,0.573,0.0242,23.1,0.948,0.97,0.92,37.4,36.2,109,2610
2018-02-09,2017,5,19,40,622.66,0.38,5,Dry,31,6,4,3,41,85,0.14,537.7,0.86,537.7,0,0,0,0,-3,3,31,6,4,0,44,579,990,966.4,23.6,0.255,0.16,0.00678,0.416,0.0176,3,0.184,0.6,0.0254,23,0.95,0.973,0.924,38.4,37.4,112,2690
2018-02-10,2017,5,19,41,638.24,0.37,5,Dry,31,6,4,3,41,85,0.13,553.2,0.87,553.2,0,0,0,0,-3,3,31,6,4,0,44,594,990,966.5,23.5,0.264,0.171,0.00724,0.435,0.0185,3,0.191,0.626,0.0266,22.9,0.951,0.975,0.927,39.4,38.4,115,2770
2018-02-11,2017,5,20,42,653.28,0.37,5,Dry,31,6,4,3,41,85,0.13,568.3,0.87,568.3,0,0,0,0,-3,3,31,6,4,0,44,609,990,966.5,23.5,0.273,0.181,0.00769,0.453,0.0193,3,0.198,0.652,0.0277,22.8,0.952,0.977,0.93,40.4,39.5,118,2840
2018-02-12,2017,5,20,43,667.78,0.36,5,Dry,31,6,4,3,41,85,0.13,582.8,0.87,582.8,0,0,0,0,-3,3,31,6,4,0,44,624,990,966.6,23.4,0.281,0.19,0.00812,0.471,0.0201,3,0.205,0.676,0.0289,22.8,0.953,0.979,0.933,41.3,40.4,121,2910
2018-02-13,2017,5,20,44,687.19,0.35,5,Dry,31,6,4,3,41,85,0.12,602.2,0.88,602.2,0,0,0,0,-3,3,31,6,4,0,44,643,990,966.6,23.4,0.292,0.203,0.0087,0.495,0.0212,3,0.213,0.709,0.0304,22.6,0.955,0.98,0.935,42.5,41.7,125,3000
2018-02-14,2017,5,20,45,708.24,0.34,5,Dry,31,6,4,3,41,85,0.12,623.2,0.88,623.2,0,0,0,0,-3,3,31,6,4,0,44,664,990,966.7,23.3,0.304,0.217,0.00934,0.521,0.0224,3,0.223,0.744,0.032,22.5,0.955,0.98,0.936,43.8,43,129,3090
2018-02-15,2017,5,20,46,731.49,0.33,5,Dry,31,6,4,3,41,85,0.12,646.5,0.88,646.5,0,0,0,0,-3,3,31,6,4,0,44,687,990,966.8,23.2,0.317,0.233,0.01,0.55,0.0237,3,0.233,0.783,0.0338,22.4,0.956,0.98,0.937,45.2,44.3,133,3190
2018-02-16,2017,5,20,47,756.92,0.33,5,Dry,31,6,4,3,41,85,0.11,671.9,0.89,671.9,0,0,0,0,-3,3,31,6,4,0,44,713,990,966.9,23.1,0.332,0.25,0.0108,0.582,0.0252,3,0.245,0.826,0.0358,22.2,0.957,0.98,0.938,46.8,45.8,138,3300
2018-02-17,2017,5,20,48,778.46,0.32,5,Dry,31,6,4,3,41,85,0.11,693.5,0.89,693.5,0,0,0,0,-3,3,31,6,4,0,44,734,990,967,23,0.344,0.264,0.0115,0.608,0.0265,3,0.255,0.863,0.0375,22.1,0.957,0.98,0.938,48,47,141,3390
2018-02-18,2017,5,21,49,800.52,0.3,5,Dry,31,6,4,3,41,85,0.11,715.5,0.89,715.5,0,0,0,0,-3,3,31,6,4,0,44,757,990,967.1,22.9,0.356,0.279,0.0122,0.635,0.0277,3,0.264,0.9,0.0393,22,0.957,0.98,0.938,49.2,48.2,145,3470
2018-02-19,2017,5,21,50,830.46,0.29,5,Dry,31,6,4,3,41,85,0.1,745.5,0.9,745.5,0,0,0,0,-3,3,31,6,4,0,44,786,990,967.2,22.8,0.375,0.299,0.0131,0.674,0.0296,3,0.278,0.952,0.0418,21.8,0.957,0.98,0.938,50.9,48.2,145,3470
2018-02-20,2017,5,21,51,868.06,0.27,5,Dry,31,6,4,3,41,85,0.098,783.1,0.9,783.1,0,0,0,0,-3,3,31,6,4,0,44,824,990,967.4,22.6,0.409,0.318,0.0141,0.727,0.0321,4,0.207,0.934,0.0413,21.7,0.953,0.975,0.929,39.7,38.7,155,3720
2018-02-21,2017,5,21,52,908.99,0.26,4,Mod_Dry,36,6,5,4,54,105,0.12,804,0.88,804,0,0,0,0,-4,4,36,6,5,0,58,851,990,967.5,22.5,0.434,0.328,0.0146,0.762,0.0339,4,0.214,0.976,0.0434,21.5,0.954,0.977,0.931,40.4,39.5,158,3790
2018-02-22,2017,5,21,53,957.38,0.25,4,Mod_Dry,36,6,5,4,54,105,0.11,852.4,0.89,852.4,0,0,0,0,-4,4,36,6,5,0,58,899,990,967.7,22.3,0.478,0.352,0.0158,0.83,0.0373,4,0.23,1.06,0.0476,21.2,0.955,0.98,0.935,42.3,41.5,166,3980
2018-02-23,2017,5,21,54,1013.6,0.24,4,Mod_Dry,36,6,5,4,54,105,0.1,908.6,0.9,908.6,0,0,0,0,-4,4,36,6,5,0,58,956,990,967.9,22.1,0.53,0.379,0.0172,0.908,0.0412,4,0.249,1.16,0.0525,20.9,0.956,0.98,0.936,44.5,43.6,174,4190
2018-02-24,2017,5,21,55,1072.7,0.23,4,Mod_Dry,36,6,5,4,54,105,0.098,967.7,0.9,967.7,0,0,0,0,-4,4,36,6,5,0,58,1010,990,968.1,21.9,0.584,0.407,0.0186,0.991,0.0453,4,0.269,1.26,0.0576,20.6,0.956,0.98,0.937,46.7,45.8,183,4400
2018-02-25,2017,5,22,56,1139.9,0.21,4,Mod_Dry,36,6,5,4,54,105,0.092,1035,0.91,1035,0,0,0,0,-4,4,36,6,5,0,58,1080,990,968.3,21.7,0.672,0.502,0.0232,1.17,0.0542,4,0.287,1.46,0.0674,20.2,0.955,0.98,0.936,49,48,192,4610
2018-02-26,2017,5,22,57,1209.8,0.2,4,Mod_Dry,36,6,5,4,54,105,0.087,1105,0.91,1100,5,1,0,0,-4,8,37,6,5,0,62,1150,990,968.6,21.4,0.769,0.648,0.0302,1.42,0.0661,4,0.3,1.72,0.0801,19.7,0.954,0.98,0.935,50.8,48.2,193,4630
2018-02-27,2017,5,22,58,1276.4,0.19,4,Mod_Dry,36,6,5,4,54,105,0.082,1171,0.92,1100,71,16,2,2,-2,53,52,8,7,2,107,1170,990,968.8,21.2,0.797,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0822,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2018-02-28,2017,5,22,59,1344.8,0.18,4,Mod_Dry,36,6,5,4,54,105,0.078,1240,0.92,1100,140,32,4,4,0,100,68,10,9,4,154,1190,990,969,21,0.826,0.648,0.0308,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2018-03-01,2017,6,22,60,1402.8,0.18,3,Normal,49,9,9,9,107,183,0.13,1220,0.87,1100,120,27,4,4,-5,90,76,13,13,4,197,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
2018-03-02,2017,6,22,61,1436.8,0.17,3,Normal,49,9,9,9,107,183,0.13,1254,0.87,1100,154,35,5,5,-4,113,84,14,14,5,220,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2018-03-03,2017,6,22,62,1471.3,0.16,3,Normal,49,9,9,9,107,183,0.12,1288,0.88,1100,188,42,6,6,-3,137,91,15,15,6,244,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2018-03-04,2017,6,23,63,1506.1,0.16,3,Normal,49,9,9,9,107,183,0.12,1323,0.88,1100,223,50,7,7,-2,161,99,16,16,7,268,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2018-03-05,2017,6,23,64,1534.9,0.15,3,Normal,49,9,9,9,107,183,0.12,1352,0.88,1100,252,51,8,8,-1,186,100,17,17,8,293,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2018-03-06,2017,6,23,65,1563.9,0.15,3,Normal,49,9,9,9,107,183,0.12,1381,0.88,1100,281,51,8,9,-1,214,100,17,18,8,321,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2018-03-07,2017,6,23,66,1593.1,0.15,3,Normal,49,9,9,9,107,183,0.12,1410,0.89,1100,310,51,9,9,0,241,100,18,18,9,348,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2018-03-08,2017,6,23,67,1616,0.14,3,Normal,49,9,9,9,107,183,0.11,1433,0.89,1100,333,51,9,10,1,262,100,18,19,10,369,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4410
2018-03-09,2017,6,23,68,1645.6,0.14,3,Normal,49,9,9,9,107,183,0.11,1463,0.89,1100,363,51,9,11,2,290,100,18,20,11,397,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2018-03-10,2017,6,23,69,1675.5,0.14,3,Normal,49,9,9,9,107,183,0.11,1492,0.89,1100,392,51,9,12,3,317,100,18,21,12,424,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2018-03-11,2017,6,24,70,1712.2,0.13,3,Normal,49,9,9,9,107,183,0.11,1529,0.89,1100,429,51,9,13,4,352,100,18,22,13,459,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
2018-03-12,2017,6,24,71,1749.3,0.13,3,Normal,49,9,9,9,107,183,0.1,1566,0.9,1100,466,51,9,14,5,387,100,18,23,14,494,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2018-03-13,2017,6,24,72,1786.7,0.13,3,Normal,49,9,9,9,107,183,0.1,1604,0.9,1100,504,51,9,15,6,423,100,18,24,15,530,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2018-03-14,2017,6,24,73,1824.4,0.12,3,Normal,49,9,9,9,107,183,0.1,1641,0.9,1100,541,51,9,16,7,458,100,18,25,16,565,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2018-03-15,2017,6,24,74,1862.4,0.12,3,Normal,49,9,9,9,107,183,0.098,1679,0.9,1100,579,51,9,16,8,495,100,18,25,17,602,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2018-03-16,2017,6,24,75,1900.7,0.12,3,Normal,49,9,9,9,107,183,0.096,1718,0.9,1100,618,51,9,16,10,532,100,18,25,19,639,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2018-03-17,2017,6,24,76,1939.2,0.11,3,Normal,49,9,9,9,107,183,0.094,1756,0.91,1100,656,51,9,16,11,569,100,18,25,20,676,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2018-03-18,2017,6,25,77,1985.2,0.11,3,Normal,49,9,9,9,107,183,0.092,1802,0.91,1100,702,51,9,16,12,614,100,18,25,21,721,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2018-03-19,2017,6,25,78,2024.3,0.11,3,Normal,49,9,9,9,107,183,0.09,1841,0.91,1100,741,51,9,16,13,652,100,18,25,22,759,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2018-03-20,2017,6,25,79,2063.8,0.1,3,Normal,49,9,9,9,107,183,0.089,1881,0.91,1100,781,51,9,16,14,691,100,18,25,23,798,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2018-03-21,2017,6,25,80,2110.7,0.098,3,Normal,49,9,9,9,107,183,0.087,1928,0.91,1100,828,51,9,16,16,736,100,18,25,25,843,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2018-03-22,2017,6,25,81,2158,0.093,3,Normal,49,9,9,9,107,183,0.085,1975,0.92,1100,875,51,9,16,17,782,100,18,25,26,889,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2018-03-23,2017,6,25,82,2198.3,0.09,3,Normal,49,9,9,9,107,183,0.083,2015,0.92,1100,915,51,9,16,18,821,100,18,25,27,928,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2018-03-24,2017,6,25,83,2231.5,0.087,3,Normal,49,9,9,9,107,183,0.082,2048,0.92,1100,948,51,9,16,19,853,100,18,25,28,960,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2018-03-25,2017,6,26,84,2264.8,0.084,3,Normal,49,9,9,9,107,183,0.081,2082,0.92,1100,982,51,9,16,20,886,100,18,25,29,993,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2018-03-26,2017,6,26,85,2283.4,0.083,3,Normal,49,9,9,9,107,183,0.08,2100,0.92,1100,1000,51,9,16,21,903,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2018-03-27,2017,6,26,86,2302,0.081,3,Normal,49,9,9,9,107,183,0.08,2119,0.92,1100,1020,51,9,16,22,921,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2018-03-28,2017,6,26,87,2328.2,0.079,3,Normal,49,9,9,9,107,183,0.079,2145,0.92,1100,1050,51,9,16,22,947,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2018-03-29,2017,6,26,88,2354.5,0.076,3,Normal,49,9,9,9,107,183,0.078,2171,0.92,1100,1070,51,9,16,23,972,100,18,25,32,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2018-03-30,2017,6,26,89,2380.9,0.074,3,Normal,49,9,9,9,107,183,0.077,2198,0.92,1100,1100,51,9,16,24,998,100,18,25,33,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2018-03-31,2017,6,26,90,2414.9,0.071,3,Normal,49,9,9,9,107,183,0.076,2232,0.92,1100,1130,51,9,16,25,1030,100,18,25,34,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2018-04-01,2017,7,27,91,2456.7,0.068,3,Normal,54,13,14,19,117,217,0.088,2240,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2018-04-02,2017,7,27,92,2498.8,0.065,3,Normal,54,13,14,19,117,217,0.087,2282,0.91,1100,1180,46,5,11,16,1100,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2018-04-03,2017,7,27,93,2541,0.061,3,Normal,54,13,14,19,117,217,0.085,2324,0.92,1100,1220,46,5,11,18,1140,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2018-04-04,2017,7,27,94,2591.3,0.057,3,Normal,54,13,14,19,117,217,0.084,2374,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2018-04-05,2017,7,27,95,2649.6,0.053,3,Normal,54,13,14,19,117,217,0.082,2433,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2018-04-06,2017,7,27,96,2708.3,0.048,3,Normal,54,13,14,19,117,217,0.08,2491,0.92,1100,1390,46,5,11,23,1310,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
2018-04-07,2017,7,27,97,2767.5,0.044,3,Normal,54,13,14,19,117,217,0.078,2550,0.92,1100,1450,46,5,11,25,1360,100,18,25,44,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2018-04-08,2017,7,28,98,2835,0.039,3,Normal,54,13,14,19,117,217,0.076,2618,0.92,1100,1520,46,5,11,27,1430,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2018-04-09,2017,7,28,99,2911,0.035,3,Normal,54,13,14,19,117,217,0.074,2694,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
2018-04-10,2017,7,28,100,2987.6,0.031,3,Normal,54,13,14,19,117,217,0.073,2771,0.93,1100,1670,46,5,11,31,1580,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.6,0.939,0.97,0.911,37.1,36,144,3450
