date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-04-11,2017,7,28,101,3064.8,0.028,3,Normal,54,13,14,19,117,217,0.071,2848,0.93,1100,1750,46,5,11,33,1650,100,18,25,52,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0964,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3400
2018-04-12,2017,7,28,102,3142.5,0.026,3,Normal,54,13,14,19,117,217,0.069,2926,0.93,1100,1830,46,5,11,36,1730,100,18,25,55,1850,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36,35,140,3360
2018-04-13,2017,7,28,103,3212.6,0.024,3,Normal,54,13,14,19,117,217,0.068,2996,0.93,1100,1900,46,5,11,38,1800,100,18,25,57,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3320
2018-04-14,2017,7,28,104,3274.8,0.022,3,Normal,54,13,14,19,117,217,0.066,3058,0.93,1100,1960,46,5,11,40,1860,100,18,25,59,1970,1240,990,974.1,15.9,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3280
2018-04-15,2017,7,29,105,3312.2,0.02,3,Normal,54,13,14,19,117,217,0.066,3095,0.93,1100,2000,46,5,11,41,1890,100,18,25,60,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2018-04-16,2017,7,29,106,3349.8,0.019,3,Normal,54,13,14,19,117,217,0.065,3133,0.94,1100,2030,46,5,11,42,1930,100,18,25,61,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2018-04-17,2017,7,29,107,3387.6,0.018,3,Normal,54,13,14,19,117,217,0.064,3171,0.94,1100,2070,46,5,11,43,1970,100,18,25,62,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.6,134,3220
2018-04-18,2017,7,29,108,3417,0.017,3,Normal,54,13,14,19,117,217,0.064,3200,0.94,1100,2100,46,5,11,44,1990,100,18,25,63,2110,1240,990,974.4,15.6,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
2018-04-19,2017,7,29,109,3446.5,0.016,3,Normal,54,13,14,19,117,217,0.063,3229,0.94,1100,2130,46,5,11,45,2020,100,18,25,64,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.2,133,3190
2018-04-20,2017,7,29,110,3467.6,0.015,3,Normal,54,13,14,19,117,217,0.063,3251,0.94,1100,2150,46,5,11,46,2040,100,18,25,65,2160,1240,990,974.6,15.4,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2018-04-21,2017,7,29,111,3497.2,0.014,2,Mod_Wet,70,14,18,25,168,295,0.084,3202,0.92,1100,2100,30,4,7,38,2020,100,18,25,63,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,32.9,132,3160
2018-04-22,2017,7,30,112,3518.4,0.014,2,Mod_Wet,70,14,18,25,168,295,0.084,3223,0.92,1100,2120,30,4,7,39,2040,100,18,25,64,2210,1240,990,974.7,15.3,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.8,32.8,131,3150
2018-04-23,2017,7,30,113,3539.6,0.013,2,Mod_Wet,70,14,18,25,168,295,0.083,3245,0.92,1100,2150,30,4,7,39,2070,100,18,25,64,2230,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.932,0.97,0.904,33.7,32.7,131,3140
2018-04-24,2017,7,30,114,3560.9,0.012,2,Mod_Wet,70,14,18,25,168,295,0.083,3266,0.92,1100,2170,30,4,7,40,2090,100,18,25,65,2250,1240,990,974.7,15.3,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2018-04-25,2017,7,30,115,3582.2,0.012,2,Mod_Wet,70,14,18,25,168,295,0.082,3287,0.92,1100,2190,30,4,7,41,2110,100,18,25,66,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2018-04-26,2017,7,30,116,3603.5,0.011,2,Mod_Wet,70,14,18,25,168,295,0.082,3309,0.92,1100,2210,30,4,7,41,2130,100,18,25,66,2300,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3110
2018-04-27,2017,7,30,117,3616.3,0.01,2,Mod_Wet,70,14,18,25,168,295,0.082,3321,0.92,1100,2220,30,4,7,42,2140,100,18,25,67,2310,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2018-04-28,2017,7,30,118,3629.2,0.01,2,Mod_Wet,70,14,18,25,168,295,0.081,3334,0.92,1100,2230,30,4,7,42,2150,100,18,25,67,2320,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.2,32.2,129,3090
2018-04-29,2017,7,31,119,3642,0.0099,2,Mod_Wet,70,14,18,25,168,295,0.081,3347,0.92,1100,2250,30,4,7,42,2160,100,18,25,67,2330,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,129,3080
2018-04-30,2017,7,31,120,3654.9,0.0097,2,Mod_Wet,70,14,18,25,168,295,0.081,3360,0.92,1100,2260,30,4,7,43,2180,100,18,25,68,2340,1240,990,974.9,15.1,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2018-05-01,2017,8,31,121,3667.8,0.0096,2,Mod_Wet,65,14,17,23,202,321,0.087,3347,0.91,1100,2250,35,4,8,44,2160,100,18,25,67,2360,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
2018-05-02,2017,8,31,122,3672.1,0.0095,2,Mod_Wet,65,14,17,23,202,321,0.087,3351,0.91,1100,2250,35,4,8,45,2160,100,18,25,68,2360,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
2018-05-03,2017,8,31,123,3676.3,0.0095,2,Mod_Wet,65,14,17,23,202,321,0.087,3355,0.91,1100,2260,35,4,8,45,2160,100,18,25,68,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3070
2018-05-04,2017,8,31,124,3672.1,0.0095,2,Mod_Wet,65,14,17,23,202,321,0.087,3351,0.91,1100,2250,35,4,8,45,2160,100,18,25,68,2360,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
2018-05-05,2017,8,31,125,3667.8,0.0096,2,Mod_Wet,65,14,17,23,202,321,0.087,3347,0.91,1100,2250,35,4,8,44,2160,100,18,25,67,2360,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
2018-05-06,2017,8,32,126,3654.9,0.0097,2,Mod_Wet,65,14,17,23,202,321,0.088,3334,0.91,1100,2230,35,4,8,44,2140,100,18,25,67,2350,1240,990,974.9,15.1,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2018-05-07,2017,8,32,127,3633.5,0.01,2,Mod_Wet,65,14,17,23,202,321,0.088,3312,0.91,1100,2210,35,4,8,43,2120,100,18,25,66,2320,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.2,32.2,129,3090
2018-05-08,2017,8,32,128,3612.1,0.011,2,Mod_Wet,65,14,17,23,202,321,0.089,3291,0.91,1100,2190,35,4,8,43,2100,100,18,25,66,2300,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2018-05-09,2017,8,32,129,3582.2,0.012,2,Mod_Wet,65,14,17,23,202,321,0.09,3261,0.91,1100,2160,35,4,8,42,2070,100,18,25,65,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2018-05-10,2017,8,32,130,3552.4,0.013,2,Mod_Wet,65,14,17,23,202,321,0.09,3231,0.91,1100,2130,35,4,8,41,2040,100,18,25,64,2250,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,131,3130
2018-05-11,2017,8,32,131,3514.1,0.014,2,Mod_Wet,65,14,17,23,202,321,0.091,3193,0.91,1100,2090,35,4,8,40,2010,100,18,25,63,2210,1240,990,974.7,15.3,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.8,131,3150
2018-05-12,2017,8,32,132,3476,0.015,2,Mod_Wet,65,14,17,23,202,321,0.092,3155,0.91,1100,2060,35,4,8,39,1970,100,18,25,62,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3170
2018-05-13,2017,8,33,133,3438,0.016,2,Mod_Wet,65,14,17,23,202,321,0.093,3117,0.91,1100,2020,35,4,8,38,1930,100,18,25,61,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2018-05-14,2017,8,33,134,3391.8,0.018,2,Mod_Wet,65,14,17,23,202,321,0.095,3071,0.91,1100,1970,35,4,8,36,1890,100,18,25,59,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2018-05-15,2017,8,33,135,3345.7,0.019,2,Mod_Wet,65,14,17,23,202,321,0.096,3025,0.9,1100,1930,35,4,8,35,1840,100,18,25,58,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2018-05-16,2017,8,33,136,3299.7,0.021,2,Mod_Wet,65,14,17,23,202,321,0.097,2979,0.9,1100,1880,35,4,8,33,1800,100,18,25,56,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2018-05-17,2017,8,33,137,3245.7,0.023,2,Mod_Wet,65,14,17,23,202,321,0.099,2925,0.9,1100,1830,35,4,8,32,1750,100,18,25,55,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0989,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.4,137,3300
2018-05-18,2017,8,33,138,3183.7,0.025,2,Mod_Wet,65,14,17,23,202,321,0.1,2863,0.9,1100,1760,35,4,8,30,1690,100,18,25,53,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2018-05-19,2017,8,33,139,3122,0.027,2,Mod_Wet,65,14,17,23,202,321,0.1,2801,0.9,1100,1700,35,4,8,28,1630,100,18,25,51,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2018-05-20,2017,8,34,140,3060.7,0.029,2,Mod_Wet,65,14,17,23,202,321,0.1,2740,0.9,1100,1640,35,4,8,26,1570,100,18,25,49,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2018-05-21,2017,8,34,141,2999.7,0.031,2,Mod_Wet,65,14,17,23,202,321,0.11,2679,0.89,1100,1580,35,4,8,24,1510,100,18,25,47,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3440
2018-05-22,2017,8,34,142,2939.1,0.034,2,Mod_Wet,65,14,17,23,202,321,0.11,2618,0.89,1100,1520,35,4,8,23,1450,100,18,25,46,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2018-05-23,2017,8,34,143,2878.9,0.037,2,Mod_Wet,65,14,17,23,202,321,0.11,2558,0.89,1100,1460,35,4,8,21,1390,100,18,25,44,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2018-05-24,2017,8,34,144,2819.1,0.04,2,Mod_Wet,65,14,17,23,202,321,0.11,2498,0.89,1100,1400,35,4,8,19,1330,100,18,25,42,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,149,3560
2018-05-25,2017,8,34,145,2759.6,0.044,2,Mod_Wet,65,14,17,23,202,321,0.12,2439,0.88,1100,1340,35,4,8,17,1280,100,18,25,40,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2018-05-26,2017,8,34,146,2700.5,0.049,2,Mod_Wet,65,14,17,23,202,321,0.12,2379,0.88,1100,1280,35,4,8,15,1220,100,18,25,38,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3640
2018-05-27,2017,8,35,147,2641.8,0.053,2,Mod_Wet,65,14,17,23,202,321,0.12,2321,0.88,1100,1220,35,4,8,14,1160,100,18,25,37,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2018-05-28,2017,8,35,148,2591.3,0.057,2,Mod_Wet,65,14,17,23,202,321,0.12,2270,0.88,1100,1170,35,4,8,12,1110,100,18,25,35,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2018-05-29,2017,8,35,149,2541,0.061,2,Mod_Wet,65,14,17,23,202,321,0.13,2220,0.87,1100,1120,35,4,8,11,1060,100,18,25,34,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2018-05-30,2017,8,35,150,2491.1,0.065,2,Mod_Wet,65,14,17,23,202,321,0.13,2170,0.87,1100,1070,35,4,8,9,1010,100,18,25,32,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2018-05-31,2017,8,35,151,2441.5,0.069,2,Mod_Wet,65,14,17,23,202,321,0.13,2120,0.87,1100,1020,35,4,8,8,965,100,18,25,31,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2018-06-01,2017,9,35,152,2392.2,0.073,2,Mod_Wet,62,12,14,16,153,257,0.11,2135,0.89,1100,1040,38,6,11,15,965,100,18,25,31,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2018-06-02,2017,9,35,153,2343.2,0.077,2,Mod_Wet,62,12,14,16,153,257,0.11,2086,0.89,1100,986,38,6,11,14,917,100,18,25,30,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2018-06-03,2017,9,36,154,2294.6,0.082,2,Mod_Wet,62,12,14,16,153,257,0.11,2038,0.89,1100,938,38,6,11,12,871,100,18,25,28,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2018-06-04,2017,9,36,155,2246.3,0.086,2,Mod_Wet,62,12,14,16,153,257,0.11,1989,0.89,1100,889,38,6,11,11,823,100,18,25,27,976,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3950
2018-06-05,2017,9,36,156,2183.6,0.091,2,Mod_Wet,62,12,14,16,153,257,0.12,1927,0.88,1100,827,38,6,11,9,763,100,18,25,25,916,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2018-06-06,2017,9,36,157,2121.6,0.097,2,Mod_Wet,62,12,14,16,153,257,0.12,1865,0.88,1100,765,38,6,11,7,703,100,18,25,23,856,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2018-06-07,2017,9,36,158,2060.2,0.1,2,Mod_Wet,62,12,14,16,153,257,0.13,1803,0.88,1100,703,38,6,11,5,643,100,18,25,21,796,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2018-06-08,2017,9,36,159,2006.5,0.11,2,Mod_Wet,62,12,14,16,153,257,0.13,1750,0.87,1100,650,38,6,11,4,591,100,18,25,20,744,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2018-06-09,2017,9,36,160,1953.3,0.11,2,Mod_Wet,62,12,14,16,153,257,0.13,1696,0.87,1100,596,38,6,11,2,539,100,18,25,18,692,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2018-06-10,2017,9,37,161,1900.7,0.12,2,Mod_Wet,62,12,14,16,153,257,0.14,1644,0.86,1100,544,38,6,11,0,489,100,18,25,16,642,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2018-06-11,2017,9,37,162,1855.5,0.12,2,Mod_Wet,62,12,14,16,153,257,0.14,1598,0.86,1100,498,38,6,11,-1,444,100,18,25,15,597,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2018-06-12,2017,9,37,163,1810.7,0.12,2,Mod_Wet,62,12,14,16,153,257,0.14,1554,0.86,1100,454,38,6,11,-2,401,100,18,25,14,554,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2018-06-13,2017,9,37,164,1766.3,0.13,2,Mod_Wet,62,12,14,16,153,257,0.15,1509,0.85,1100,409,38,6,11,-4,358,100,18,25,12,511,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2018-06-14,2017,9,37,165,1722.3,0.13,2,Mod_Wet,62,12,14,16,153,257,0.15,1465,0.85,1100,365,38,6,11,-5,315,100,18,25,11,468,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,46,45.1,180,4320
2018-06-15,2017,9,37,166,1678.8,0.14,2,Mod_Wet,62,12,14,16,153,257,0.15,1422,0.85,1100,322,38,6,10,-6,274,100,18,24,10,427,1240,990,970.1,19.9,0.924,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0939,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2018-06-16,2017,9,37,167,1642.3,0.14,2,Mod_Wet,62,12,14,16,153,257,0.16,1385,0.84,1100,285,38,6,9,-7,239,100,18,23,9,392,1240,990,969.9,20.1,0.921,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2018-06-17,2017,9,38,168,1606.2,0.15,2,Mod_Wet,62,12,14,16,153,257,0.16,1349,0.84,1100,249,38,6,8,-9,206,100,18,22,7,359,1240,990,969.8,20.2,0.919,0.648,0.0321,1.57,0.0777,4,0.3,1.87,0.0925,18.3,0.952,0.98,0.933,47,46,184,4420
2018-06-18,2017,9,38,169,1570.3,0.15,2,Mod_Wet,62,12,14,16,153,257,0.16,1313,0.84,1100,213,38,6,6,-10,173,100,18,20,6,326,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2018-06-19,2017,9,38,170,1534.9,0.15,2,Mod_Wet,62,12,14,16,153,257,0.17,1278,0.83,1100,178,38,5,5,-11,141,100,17,19,5,294,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0763,4,0.3,1.86,0.091,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2018-06-20,2017,9,38,171,1499.8,0.16,2,Mod_Wet,62,12,14,16,153,257,0.17,1243,0.83,1100,143,32,4,4,-12,115,94,16,18,4,268,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0748,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47,188,4510
2018-06-21,2017,9,38,172,1465,0.17,2,Mod_Wet,62,12,14,16,153,257,0.17,1208,0.82,1100,108,24,3,3,-13,91,86,15,17,3,244,1220,990,969.4,20.6,0.871,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2018-06-22,2017,9,38,173,1436.8,0.17,2,Mod_Wet,62,12,14,16,153,257,0.18,1180,0.82,1100,80,18,2,2,-14,72,80,14,16,2,225,1210,990,969.3,20.7,0.86,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2018-06-23,2017,9,38,174,1408.9,0.18,2,Mod_Wet,62,12,14,16,153,257,0.18,1152,0.82,1100,52,12,2,2,-14,50,74,14,16,2,203,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4590
2018-06-24,2017,9,39,175,1369.1,0.18,2,Mod_Wet,62,12,14,16,153,257,0.19,1112,0.81,1100,12,3,0,0,-16,25,65,12,14,0,178,1190,990,969.1,20.9,0.832,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2018-06-25,2017,9,39,176,1317.8,0.19,2,Mod_Wet,62,12,14,16,153,257,0.2,1061,0.81,1061,0,0,0,0,-16,16,62,12,14,0,169,1150,990,968.9,21.1,0.77,0.56,0.0265,1.33,0.063,4,0.292,1.62,0.0769,19.5,0.954,0.98,0.935,48.3,47.4,189,4550
2018-06-26,2017,9,39,177,1267.6,0.19,2,Mod_Wet,62,12,14,16,153,257,0.2,1011,0.8,1011,0,0,0,0,-16,16,62,12,14,0,169,1100,990,968.7,21.3,0.696,0.447,0.021,1.14,0.0538,4,0.282,1.43,0.067,19.8,0.955,0.98,0.936,46.9,46,184,4410
2018-06-27,2017,9,39,178,1224.1,0.2,2,Mod_Wet,62,12,14,16,153,257,0.21,967.1,0.79,967.1,0,0,0,0,-16,16,62,12,14,0,169,1060,990,968.6,21.4,0.633,0.407,0.019,1.04,0.0486,4,0.269,1.31,0.0612,20.1,0.955,0.98,0.936,45.5,44.6,178,4280
2018-06-28,2017,9,39,179,1187.2,0.21,2,Mod_Wet,62,12,14,16,153,257,0.22,930.2,0.78,930.2,0,0,0,0,-16,16,62,12,14,0,169,1020,990,968.5,21.5,0.587,0.389,0.0181,0.976,0.0454,4,0.256,1.23,0.0573,20.3,0.955,0.98,0.936,44.2,43.3,173,4150
2018-06-29,2017,9,39,180,1150.9,0.21,2,Mod_Wet,62,12,14,16,153,257,0.22,893.9,0.78,893.9,0,0,0,0,-16,16,62,12,14,0,169,982,990,968.4,21.6,0.554,0.372,0.0172,0.925,0.0428,4,0.244,1.17,0.0541,20.5,0.955,0.98,0.936,42.8,41.9,168,4030
2018-06-30,2017,9,39,181,1115.4,0.22,2,Mod_Wet,62,12,14,16,153,257,0.23,858.4,0.77,858.4,0,0,0,0,-16,16,62,12,14,0,169,946,990,968.3,21.7,0.521,0.354,0.0163,0.876,0.0403,4,0.232,1.11,0.051,20.6,0.954,0.979,0.934,41.4,40.5,162,3890
2018-07-01,2017,10,40,182,1085.9,0.22,2,Mod_Wet,58,11,11,11,136,227,0.21,858.9,0.79,858.9,0,0,0,0,-11,11,58,11,11,0,147,939,990,968.2,21.8,0.514,0.355,0.0162,0.869,0.0398,4,0.232,1.1,0.0505,20.7,0.954,0.98,0.935,41.6,40.8,163,3920
2018-07-02,2017,10,40,183,1057,0.23,2,Mod_Wet,58,11,11,11,136,227,0.21,830,0.79,830,0,0,0,0,-11,11,58,11,11,0,147,910,990,968.1,21.9,0.488,0.341,0.0155,0.829,0.0378,4,0.223,1.05,0.048,20.9,0.953,0.977,0.932,40.5,39.6,158,3800
2018-07-03,2017,10,40,184,1033.8,0.23,2,Mod_Wet,58,11,11,11,136,227,0.22,806.9,0.78,806.9,0,0,0,0,-11,11,58,11,11,0,147,887,990,968,22,0.467,0.33,0.015,0.796,0.0362,4,0.215,1.01,0.046,21,0.953,0.975,0.929,39.6,38.6,154,3700
2018-07-04,2017,10,40,185,1011.1,0.24,2,Mod_Wet,58,11,11,11,136,227,0.23,784.1,0.78,784.1,0,0,0,0,-11,11,58,11,11,0,147,864,990,967.9,22.1,0.446,0.318,0.0144,0.764,0.0346,3,0.289,1.05,0.0477,21,0.956,0.98,0.937,51.5,48.2,145,3470
2018-07-05,2017,10,40,186,988.77,0.24,2,Mod_Wet,58,11,11,11,136,227,0.23,761.8,0.77,761.8,0,0,0,0,-11,11,58,11,11,0,147,842,990,967.9,22.1,0.426,0.308,0.0139,0.733,0.0331,3,0.283,1.02,0.0459,21.1,0.957,0.98,0.937,50.3,48.2,145,3470
2018-07-06,2017,10,40,187,966.93,0.25,2,Mod_Wet,58,11,11,11,136,227,0.23,739.9,0.77,739.9,0,0,0,0,-11,11,58,11,11,0,147,820,990,967.8,22.2,0.406,0.295,0.0133,0.701,0.0315,3,0.275,0.976,0.0439,21.3,0.957,0.98,0.937,49.2,48.2,145,3470
2018-07-07,2017,10,40,188,945.58,0.25,2,Mod_Wet,58,11,11,11,136,227,0.24,718.6,0.76,718.6,0,0,0,0,-11,11,58,11,11,0,147,799,990,967.7,22.3,0.386,0.281,0.0126,0.667,0.0299,3,0.266,0.933,0.0418,21.4,0.957,0.98,0.937,48,47.1,141,3390
2018-07-08,2017,10,41,189,929.35,0.26,2,Mod_Wet,58,11,11,11,136,227,0.24,702.4,0.76,702.4,0,0,0,0,-11,11,58,11,11,0,147,782,990,967.6,22.4,0.371,0.27,0.0121,0.641,0.0287,3,0.259,0.9,0.0402,21.5,0.956,0.98,0.937,47.2,46.2,139,3330
2018-07-09,2017,10,41,190,913.46,0.26,2,Mod_Wet,58,11,11,11,136,227,0.25,686.5,0.75,686.5,0,0,0,0,-11,11,58,11,11,0,147,766,990,967.6,22.4,0.362,0.26,0.0116,0.622,0.0277,3,0.251,0.873,0.0389,21.6,0.957,0.98,0.937,46.3,45.4,136,3270
2018-07-10,2017,10,41,191,897.93,0.27,2,Mod_Wet,58,11,11,11,136,227,0.25,670.9,0.75,670.9,0,0,0,0,-11,11,58,11,11,0,147,751,990,967.5,22.5,0.353,0.249,0.0111,0.602,0.0268,3,0.244,0.847,0.0376,21.7,0.956,0.98,0.937,45.4,44.5,134,3210
2018-07-11,2017,10,41,192,882.79,0.27,2,Mod_Wet,58,11,11,11,136,227,0.26,655.8,0.74,655.8,0,0,0,0,-11,11,58,11,11,0,147,736,990,967.4,22.6,0.345,0.239,0.0106,0.584,0.0259,3,0.238,0.821,0.0364,21.7,0.956,0.98,0.937,44.6,43.7,131,3140
2018-07-12,2017,10,41,193,868.06,0.27,2,Mod_Wet,58,11,11,11,136,227,0.26,641.1,0.74,641.1,0,0,0,0,-11,11,58,11,11,0,147,721,990,967.4,22.6,0.336,0.229,0.0101,0.566,0.025,3,0.231,0.796,0.0352,21.8,0.955,0.98,0.936,43.7,42.8,129,3080
2018-07-13,2017,10,41,194,853.78,0.28,2,Mod_Wet,58,11,11,11,136,227,0.27,626.8,0.73,626.8,0,0,0,0,-11,11,58,11,11,0,147,707,990,967.3,22.7,0.328,0.22,0.00968,0.548,0.0242,3,0.225,0.772,0.034,21.9,0.955,0.98,0.936,42.9,42,126,3030
2018-07-14,2017,10,41,195,839.99,0.28,2,Mod_Wet,58,11,11,11,136,227,0.27,613,0.73,613,0,0,0,0,-11,11,58,11,11,0,147,693,990,967.3,22.7,0.32,0.21,0.00926,0.531,0.0233,3,0.218,0.749,0.0329,22,0.955,0.98,0.935,42.1,41.2,124,2970
2018-07-15,2017,10,42,196,826.74,0.29,2,Mod_Wet,58,11,11,11,136,227,0.28,599.7,0.72,599.7,0,0,0,0,-11,11,58,11,11,0,147,680,990,967.2,22.8,0.313,0.202,0.00885,0.514,0.0226,3,0.212,0.727,0.0319,22.1,0.954,0.979,0.934,41.3,40.4,121,2910
2018-07-16,2017,10,42,197,814.09,0.3,2,Mod_Wet,58,11,11,11,136,227,0.28,587.1,0.72,587.1,0,0,0,0,-11,11,58,11,11,0,147,667,990,967.2,22.8,0.306,0.193,0.00846,0.499,0.0218,3,0.207,0.705,0.0309,22.1,0.953,0.977,0.931,40.5,39.6,119,2850
2018-07-17,2017,10,42,198,805.49,0.3,2,Mod_Wet,58,11,11,11,136,227,0.28,578.5,0.72,578.5,0,0,0,0,-11,11,58,11,11,0,147,658,990,967.1,22.9,0.301,0.187,0.00819,0.488,0.0213,3,0.203,0.691,0.0302,22.2,0.953,0.976,0.93,40,39,117,2810
2018-07-18,2017,10,42,199,797.29,0.3,2,Mod_Wet,58,11,11,11,136,227,0.28,570.3,0.71,570.3,0,0,0,0,-11,11,58,11,11,0,147,650,990,967.1,22.9,0.296,0.182,0.00794,0.478,0.0209,3,0.199,0.677,0.0296,22.2,0.952,0.975,0.928,39.5,38.5,115,2770
2018-07-19,2017,10,42,200,789.56,0.31,2,Mod_Wet,58,11,11,11,136,227,0.29,562.6,0.71,562.6,0,0,0,0,-11,11,58,11,11,0,147,643,990,967.1,22.9,0.292,0.177,0.00771,0.468,0.0204,3,0.196,0.664,0.0289,22.3,0.951,0.974,0.927,39,38,114,2730
2018-07-20,2017,10,42,201,782.41,0.31,2,Mod_Wet,58,11,11,11,136,227,0.29,555.4,0.71,555.4,0,0,0,0,-11,11,58,11,11,0,147,635,990,967,23,0.288,0.172,0.00749,0.46,0.02,3,0.192,0.652,0.0284,22.3,0.951,0.973,0.925,38.5,37.5,112,2700
2018-07-21,2017,10,42,202,776,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,549,0.71,549,0,0,0,0,-11,11,58,11,11,0,147,629,990,967,23,0.284,0.168,0.00729,0.452,0.0196,3,0.19,0.641,0.0279,22.4,0.95,0.972,0.924,38.1,37.1,111,2670
2018-07-22,2017,10,43,203,770.04,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,543,0.7,543,0,0,0,0,-11,11,58,11,11,0,147,623,990,967,23,0.281,0.164,0.00711,0.444,0.0193,3,0.187,0.631,0.0274,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2018-07-23,2017,10,43,204,759.92,0.32,2,Mod_Wet,58,11,11,11,136,227,0.3,532.9,0.7,532.9,0,0,0,0,-11,11,58,11,11,0,147,613,990,966.9,23.1,0.275,0.157,0.00681,0.432,0.0187,3,0.182,0.614,0.0266,22.4,0.949,0.97,0.921,37.1,36,108,2590
2018-07-24,2017,10,43,205,748.71,0.33,2,Mod_Wet,58,11,11,11,136,227,0.3,521.7,0.7,521.7,0,0,0,0,-11,11,58,11,11,0,147,602,990,966.9,23.1,0.268,0.15,0.00647,0.418,0.0181,3,0.177,0.595,0.0258,22.5,0.948,0.97,0.92,36.4,35.3,106,2540
2018-07-25,2017,10,43,206,736.96,0.33,2,Mod_Wet,58,11,11,11,136,227,0.31,510,0.69,510,0,0,0,0,-11,11,58,11,11,0,147,590,990,966.8,23.2,0.262,0.142,0.00612,0.403,0.0174,3,0.172,0.575,0.0249,22.6,0.947,0.97,0.919,35.6,34.6,104,2490
2018-07-26,2017,10,43,207,725.2,0.34,2,Mod_Wet,58,11,11,11,136,227,0.31,498.2,0.69,498.2,0,0,0,0,-11,11,58,11,11,0,147,578,990,966.8,23.2,0.255,0.134,0.00578,0.389,0.0168,2,0.279,0.668,0.0288,22.5,0.956,0.98,0.937,52.6,48.2,96.4,2310
2018-07-27,2017,10,43,208,713.99,0.34,2,Mod_Wet,58,11,11,11,136,227,0.32,487,0.68,487,0,0,0,0,-11,11,58,11,11,0,147,567,990,966.8,23.2,0.249,0.129,0.00554,0.378,0.0162,2,0.271,0.649,0.0279,22.6,0.956,0.98,0.937,51.6,48.2,96.4,2310
2018-07-28,2017,10,43,209,703.87,0.35,2,Mod_Wet,58,11,11,11,136,227,0.32,476.9,0.68,476.9,0,0,0,0,-11,11,58,11,11,0,147,557,990,966.7,23.3,0.243,0.124,0.00533,0.367,0.0158,2,0.264,0.631,0.0271,22.7,0.957,0.98,0.938,50.7,48.2,96.4,2310
2018-07-29,2017,10,44,210,693.21,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,466.2,0.67,466.2,0,0,0,0,-11,11,58,11,11,0,147,546,990,966.7,23.3,0.237,0.119,0.0051,0.356,0.0153,2,0.257,0.613,0.0263,22.7,0.957,0.98,0.938,49.7,48.2,96.4,2310
2018-07-30,2017,10,44,211,682.54,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,455.5,0.67,455.5,0,0,0,0,-11,11,58,11,11,0,147,536,990,966.6,23.4,0.231,0.114,0.00488,0.345,0.0148,2,0.25,0.595,0.0255,22.8,0.958,0.98,0.938,48.7,47.7,95.5,2290
2018-07-31,2017,10,44,212,672.42,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,445.4,0.66,445.4,0,0,0,0,-11,11,58,11,11,0,147,525,990,966.6,23.4,0.225,0.109,0.00467,0.334,0.0143,2,0.243,0.578,0.0247,22.8,0.958,0.98,0.938,47.8,46.8,93.6,2250
2018-08-01,2017,11,44,213,662.31,0.36,1,Wet,58,10,10,7,117,202,0.3,460.3,0.69,460.3,0,0,0,0,-7,7,58,10,10,0,124,538,990,966.5,23.5,0.232,0.116,0.00496,0.349,0.0149,2,0.253,0.602,0.0257,22.8,0.957,0.98,0.938,49.4,48.2,96.4,2310
2018-08-02,2017,11,44,214,652.19,0.37,1,Wet,58,10,10,7,117,202,0.31,450.2,0.69,450.2,0,0,0,0,-7,7,58,10,10,0,124,528,990,966.5,23.5,0.227,0.111,0.00475,0.338,0.0144,2,0.246,0.585,0.0249,22.9,0.958,0.98,0.939,48.4,47.5,94.9,2280
2018-08-03,2017,11,44,215,641.53,0.37,1,Wet,58,10,10,7,117,202,0.32,439.5,0.69,439.5,0,0,0,0,-7,7,58,10,10,0,124,518,990,966.5,23.5,0.221,0.106,0.00452,0.327,0.0139,2,0.239,0.566,0.0241,23,0.957,0.98,0.938,47.4,46.4,92.9,2230
2018-08-04,2017,11,44,216,632.5,0.38,1,Wet,58,10,10,7,117,202,0.32,430.5,0.68,430.5,0,0,0,0,-7,7,58,10,10,0,124,509,990,966.4,23.6,0.215,0.102,0.00434,0.318,0.0135,2,0.233,0.551,0.0234,23,0.957,0.98,0.938,46.5,45.6,91.1,2190
2018-08-05,2017,11,45,217,622.93,0.38,1,Wet,58,10,10,7,117,202,0.32,420.9,0.68,420.9,0,0,0,0,-7,7,58,10,10,0,124,499,990,966.4,23.6,0.212,0.0977,0.00414,0.309,0.0131,2,0.227,0.536,0.0227,23.1,0.956,0.98,0.937,45.5,44.6,89.2,2140
2018-08-06,2017,11,45,218,613.36,0.38,1,Wet,58,10,10,7,117,202,0.33,411.4,0.67,411.4,0,0,0,0,-7,7,58,10,10,0,124,489,990,966.4,23.6,0.208,0.0932,0.00394,0.301,0.0127,2,0.22,0.522,0.0221,23.1,0.956,0.98,0.936,44.6,43.7,87.4,2100
2018-08-07,2017,11,45,219,603.79,0.39,1,Wet,58,10,10,7,117,202,0.34,401.8,0.67,401.8,0,0,0,0,-7,7,58,10,10,0,124,480,990,966.3,23.7,0.205,0.0886,0.00374,0.294,0.0124,2,0.214,0.507,0.0214,23.2,0.955,0.98,0.936,43.6,42.7,85.5,2050
2018-08-08,2017,11,45,220,594.77,0.39,1,Wet,58,10,10,7,117,202,0.34,392.8,0.66,392.8,0,0,0,0,-7,7,58,10,10,0,124,471,990,966.3,23.7,0.202,0.0844,0.00356,0.286,0.0121,2,0.208,0.494,0.0208,23.2,0.954,0.98,0.935,42.7,41.8,83.6,2010
2018-08-09,2017,11,45,221,586.84,0.4,1,Wet,58,10,10,7,117,202,0.34,384.8,0.66,384.8,0,0,0,0,-7,7,58,10,10,0,124,463,990,966.2,23.8,0.199,0.0806,0.00339,0.28,0.0118,2,0.202,0.482,0.0203,23.3,0.953,0.98,0.934,41.9,41,82,1970
2018-08-10,2017,11,45,222,578.36,0.4,1,Wet,58,10,10,7,117,202,0.35,376.4,0.65,376.4,0,0,0,0,-7,7,58,10,10,0,124,454,990,966.2,23.8,0.196,0.0766,0.00322,0.273,0.0115,2,0.197,0.469,0.0197,23.3,0.952,0.978,0.931,41,40.1,80.2,1920
2018-08-11,2017,11,45,223,569.89,0.41,1,Wet,58,10,10,7,117,202,0.35,367.9,0.65,367.9,0,0,0,0,-7,7,58,10,10,0,124,446,990,966.2,23.8,0.193,0.0726,0.00305,0.266,0.0111,2,0.191,0.456,0.0191,23.4,0.951,0.976,0.928,40.1,39.2,78.3,1880
2018-08-12,2017,11,46,224,561.96,0.41,1,Wet,58,10,10,7,117,202,0.36,360,0.64,360,0,0,0,0,-7,7,58,10,10,0,124,438,990,966.1,23.9,0.19,0.0689,0.00289,0.259,0.0109,2,0.185,0.444,0.0186,23.4,0.95,0.974,0.926,39.3,38.3,76.5,1840
2018-08-13,2017,11,46,225,554.03,0.41,1,Wet,58,10,10,7,117,202,0.36,352,0.64,352,0,0,0,0,-7,7,58,10,10,0,124,430,990,966.1,23.9,0.187,0.0652,0.00273,0.252,0.0106,2,0.18,0.433,0.0181,23.5,0.949,0.973,0.923,38.4,37.4,74.8,1800
2018-08-14,2017,11,46,226,547.19,0.42,1,Wet,58,10,10,7,117,202,0.37,345.2,0.63,345.2,0,0,0,0,-7,7,58,10,10,0,124,423,990,966.1,23.9,0.185,0.0619,0.00259,0.247,0.0103,2,0.176,0.422,0.0176,23.5,0.948,0.971,0.921,37.7,36.6,73.3,1760
2018-08-15,2017,11,46,227,539.81,0.42,1,Wet,58,10,10,7,117,202,0.37,337.8,0.63,337.8,0,0,0,0,-7,7,58,10,10,0,124,416,990,966,24,0.182,0.0584,0.00244,0.241,0.01,2,0.171,0.411,0.0172,23.6,0.947,0.97,0.918,36.9,35.8,71.7,1720
2018-08-16,2017,11,46,228,532.42,0.43,1,Wet,58,10,10,7,117,202,0.38,330.4,0.62,330.4,0,0,0,0,-7,7,58,10,10,0,124,408,990,966,24,0.18,0.055,0.00229,0.235,0.00977,2,0.166,0.4,0.0167,23.6,0.946,0.97,0.917,36.2,35.1,70.2,1680
2018-08-17,2017,11,46,229,525.04,0.43,1,Wet,58,10,10,7,117,202,0.39,323,0.61,323,0,0,0,0,-7,7,58,10,10,0,124,401,990,966,24,0.177,0.0515,0.00214,0.229,0.00951,2,0.161,0.389,0.0162,23.6,0.944,0.97,0.916,35.4,34.3,68.6,1650
2018-08-18,2017,11,46,230,518.21,0.44,1,Wet,58,10,10,7,117,202,0.39,316.2,0.61,316.2,0,0,0,0,-7,7,58,10,10,0,124,394,990,965.9,24.1,0.175,0.0483,0.002,0.223,0.00926,2,0.156,0.379,0.0157,23.7,0.943,0.97,0.915,34.7,33.6,67.2,1610
2018-08-19,2017,11,47,231,511.37,0.44,1,Wet,58,10,10,7,117,202,0.4,309.4,0.6,309.4,0,0,0,0,-7,7,58,10,10,0,124,387,990,965.9,24.1,0.172,0.045,0.00187,0.217,0.00902,2,0.151,0.369,0.0153,23.7,0.942,0.97,0.914,33.9,32.9,65.8,1580
2018-08-20,2017,11,47,232,505.63,0.44,1,Wet,58,10,10,7,117,202,0.4,303.6,0.6,303.6,0,0,0,0,-7,7,58,10,10,0,124,382,990,965.9,24.1,0.17,0.0423,0.00175,0.213,0.00881,2,0.147,0.36,0.0149,23.8,0.942,0.97,0.913,33.3,32.3,64.6,1550
2018-08-21,2017,11,47,233,499.34,0.45,1,Wet,58,10,10,7,117,202,0.41,297.3,0.59,297.3,0,0,0,0,-7,7,58,10,10,0,124,375,990,965.8,24.2,0.168,0.0393,0.00163,0.207,0.00858,2,0.143,0.351,0.0145,23.8,0.94,0.97,0.912,32.6,31.7,63.3,1520
2018-08-22,2017,11,47,234,493.05,0.45,1,Wet,58,10,10,7,117,202,0.41,291.1,0.59,291.1,0,0,0,0,-7,7,58,10,10,0,124,369,990,965.8,24.2,0.166,0.0364,0.0015,0.202,0.00836,2,0.139,0.341,0.0141,23.8,0.939,0.97,0.911,31.9,31,62,1490
2018-08-23,2017,11,47,235,486.76,0.46,1,Wet,58,10,10,7,117,202,0.41,284.8,0.58,284.8,0,0,0,0,-7,7,58,10,10,0,124,363,990,965.8,24.2,0.164,0.0334,0.00138,0.197,0.00814,2,0.135,0.332,0.0137,23.9,0.938,0.97,0.91,31.3,30.3,60.7,1460
2018-08-24,2017,11,47,236,480.47,0.46,1,Wet,58,10,10,7,117,202,0.42,278.5,0.58,278.5,0,0,0,0,-7,7,58,10,10,0,124,356,990,965.8,24.2,0.161,0.0304,0.00126,0.192,0.00791,2,0.13,0.322,0.0133,23.9,0.936,0.97,0.908,30.6,29.7,59.3,1420
2018-08-25,2017,11,47,237,474.73,0.46,1,Wet,58,10,10,7,117,202,0.43,272.7,0.57,272.7,0,0,0,0,-7,7,58,10,10,0,124,351,990,965.7,24.3,0.159,0.0277,0.00114,0.187,0.00771,2,0.127,0.314,0.0129,24,0.935,0.97,0.907,30,29.1,58.1,1390
2018-08-26,2017,11,48,238,468.99,0.47,1,Wet,58,10,10,7,117,202,0.43,267,0.57,267,0,0,0,0,-7,7,58,10,10,0,124,345,990,965.7,24.3,0.157,0.025,0.00103,0.182,0.00751,2,0.123,0.305,0.0126,24,0.934,0.97,0.906,29.3,28.4,56.9,1370
2018-08-27,2017,11,48,239,463.24,0.47,1,Wet,58,10,10,7,117,202,0.44,261.2,0.56,261.2,0,0,0,0,-7,7,58,10,10,0,124,339,990,965.7,24.3,0.155,0.0223,0.000917,0.178,0.0073,2,0.119,0.296,0.0122,24,0.933,0.97,0.905,28.7,27.8,55.7,1340
2018-08-28,2017,11,48,240,458.6,0.48,1,Wet,58,10,10,7,117,202,0.44,256.6,0.56,256.6,0,0,0,0,-7,7,58,10,10,0,124,335,990,965.7,24.3,0.154,0.0201,0.000827,0.174,0.00714,2,0.116,0.289,0.0119,24,0.932,0.97,0.904,28.2,27.3,54.7,1310
2018-08-29,2017,11,48,241,453.4,0.48,1,Wet,58,10,10,7,117,202,0.45,251.4,0.55,251.4,0,0,0,0,-7,7,58,10,10,0,124,329,990,965.6,24.4,0.152,0.0177,0.000725,0.169,0.00696,2,0.112,0.282,0.0116,24.1,0.93,0.97,0.902,27.6,26.8,53.6,1290
2018-08-30,2017,11,48,242,448.21,0.48,1,Wet,58,10,10,7,117,202,0.45,246.2,0.55,246.2,0,0,0,0,-7,7,58,10,10,0,124,324,990,965.6,24.4,0.15,0.0167,0.000684,0.167,0.00683,2,0.109,0.275,0.0113,24.1,0.929,0.97,0.901,27,26.2,52.4,1260
2018-08-31,2017,11,48,243,443.01,0.49,1,Wet,58,10,10,7,117,202,0.46,241,0.54,241,0,0,0,0,-7,7,58,10,10,0,124,319,990,965.6,24.4,0.148,0.0162,0.000665,0.164,0.00673,2,0.105,0.27,0.011,24.1,0.927,0.97,0.899,26.4,25.6,51.3,1230
2018-09-01,2017,12,48,244,436.72,0.49,1,Wet,48,8,7,4,79,146,0.33,290.7,0.67,290.7,0,0,0,0,-4,4,48,8,7,0,83,354,990,965.6,24.4,0.16,0.0362,0.00148,0.197,0.00805,2,0.139,0.335,0.0137,24.1,0.939,0.97,0.911,32.3,31.3,62.6,1500
2018-09-02,2017,12,49,245,430.98,0.5,1,Wet,48,8,7,4,79,146,0.34,285,0.66,285,0,0,0,0,-4,4,48,8,7,0,83,348,990,965.5,24.5,0.158,0.0335,0.00137,0.192,0.00784,2,0.135,0.327,0.0134,24.1,0.937,0.97,0.909,31.6,30.7,61.3,1470
2018-09-03,2017,12,49,246,424.69,0.5,1,Wet,48,8,7,4,79,146,0.34,278.7,0.66,278.7,0,0,0,0,-4,4,48,8,7,0,83,342,990,965.5,24.5,0.156,0.0305,0.00125,0.187,0.00762,2,0.131,0.317,0.013,24.2,0.936,0.97,0.908,30.9,30,60,1440
2018-09-04,2017,12,49,247,418.4,0.5,1,Wet,48,8,7,4,79,146,0.35,272.4,0.65,272.4,0,0,0,0,-4,4,48,8,7,0,83,335,990,965.5,24.5,0.154,0.0276,0.00112,0.181,0.0074,2,0.126,0.308,0.0126,24.2,0.935,0.97,0.907,30.2,29.3,58.6,1410
2018-09-05,2017,12,49,248,412.66,0.51,1,Wet,48,8,7,4,79,146,0.35,266.7,0.65,266.7,0,0,0,0,-4,4,48,8,7,0,83,330,990,965.5,24.5,0.152,0.0249,0.00101,0.177,0.0072,2,0.122,0.299,0.0122,24.2,0.933,0.97,0.905,29.6,28.7,57.4,1380
2018-09-06,2017,12,49,249,406.92,0.51,1,Wet,48,8,7,4,79,146,0.36,260.9,0.64,260.9,0,0,0,0,-4,4,48,8,7,0,83,324,990,965.4,24.6,0.15,0.0222,0.000902,0.172,0.007,2,0.119,0.291,0.0118,24.3,0.932,0.97,0.904,29,28.1,56.2,1350
2018-09-07,2017,12,49,250,402.27,0.52,1,Wet,48,8,7,4,79,146,0.36,256.3,0.64,256.3,0,0,0,0,-4,4,48,8,7,0,83,319,990,965.4,24.6,0.148,0.02,0.000812,0.168,0.00684,2,0.115,0.284,0.0115,24.3,0.931,0.97,0.903,28.4,27.6,55.2,1320
2018-09-08,2017,12,49,251,397.07,0.52,1,Wet,48,8,7,4,79,146,0.37,251.1,0.63,251.1,0,0,0,0,-4,4,48,8,7,0,83,314,990,965.4,24.6,0.146,0.0175,0.000711,0.164,0.00666,2,0.112,0.276,0.0112,24.3,0.93,0.97,0.902,27.9,27,54.1,1300
2018-09-09,2017,12,50,252,391.88,0.53,1,Wet,48,8,7,4,79,146,0.37,245.9,0.63,245.9,0,0,0,0,-4,4,48,8,7,0,83,309,990,965.4,24.6,0.145,0.0166,0.000676,0.161,0.00654,2,0.108,0.27,0.0109,24.4,0.928,0.97,0.901,27.3,26.5,52.9,1270
2018-09-10,2017,12,50,253,386.68,0.53,1,Wet,48,8,7,4,79,146,0.38,240.7,0.62,240.7,0,0,0,0,-4,4,48,8,7,0,83,304,990,965.3,24.7,0.143,0.0162,0.000657,0.159,0.00644,2,0.105,0.264,0.0107,24.4,0.927,0.97,0.899,26.7,25.9,51.8,1240
2018-09-11,2017,12,50,254,382.03,0.53,1,Wet,48,8,7,4,79,146,0.38,236,0.62,236,0,0,0,0,-4,4,48,8,7,0,83,299,990,965.3,24.7,0.141,0.0158,0.00064,0.157,0.00635,2,0.102,0.259,0.0105,24.4,0.925,0.97,0.897,26.2,25.4,50.7,1220
2018-09-12,2017,12,50,255,377.39,0.54,1,Wet,48,8,7,4,79,146,0.39,231.4,0.61,231.4,0,0,0,0,-4,4,48,8,7,0,83,294,990,965.3,24.7,0.139,0.0154,0.000624,0.155,0.00627,2,0.0987,0.254,0.0103,24.5,0.924,0.97,0.896,25.6,24.9,49.7,1190
2018-09-13,2017,12,50,256,372.74,0.54,1,Wet,48,8,7,4,79,146,0.39,226.7,0.61,226.7,0,0,0,0,-4,4,48,8,7,0,83,290,990,965.3,24.7,0.138,0.015,0.000607,0.153,0.00618,1,0.249,0.401,0.0162,24.3,0.959,0.98,0.939,51.9,48.2,48.2,1160
2018-09-14,2017,12,50,257,369.18,0.55,1,Wet,48,8,7,4,79,146,0.4,223.2,0.6,223.2,0,0,0,0,-4,4,48,8,7,0,83,286,990,965.2,24.8,0.137,0.0147,0.000595,0.151,0.00611,1,0.244,0.395,0.016,24.4,0.959,0.98,0.939,51.1,48.2,48.2,1160
2018-09-15,2017,12,50,258,365.08,0.55,1,Wet,48,8,7,4,79,146,0.4,219.1,0.6,219.1,0,0,0,0,-4,4,48,8,7,0,83,282,990,965.2,24.8,0.135,0.0144,0.00058,0.149,0.00603,1,0.238,0.388,0.0156,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
2018-09-16,2017,12,51,259,360.98,0.56,1,Wet,48,8,7,4,79,146,0.4,215,0.6,215,0,0,0,0,-4,4,48,8,7,0,83,278,990,965.2,24.8,0.134,0.014,0.000566,0.148,0.00596,1,0.233,0.38,0.0153,24.4,0.957,0.98,0.938,49.3,48.2,48.2,1160
2018-09-17,2017,12,51,260,356.88,0.56,1,Wet,48,8,7,4,79,146,0.41,210.9,0.59,210.9,0,0,0,0,-4,4,48,8,7,0,83,274,990,965.2,24.8,0.132,0.0137,0.000551,0.146,0.00588,1,0.227,0.373,0.015,24.4,0.957,0.98,0.938,48.4,47.4,47.4,1140
2018-09-18,2017,12,51,261,352.78,0.56,1,Wet,48,8,7,4,79,146,0.41,206.8,0.59,206.8,0,0,0,0,-4,4,48,8,7,0,83,270,990,965.2,24.8,0.131,0.0133,0.000537,0.144,0.0058,1,0.222,0.366,0.0147,24.5,0.956,0.98,0.937,47.4,46.5,46.5,1120
2018-09-19,2017,12,51,262,348.67,0.57,1,Wet,48,8,7,4,79,146,0.42,202.7,0.58,202.7,0,0,0,0,-4,4,48,8,7,0,83,266,990,965.1,24.9,0.129,0.013,0.000522,0.142,0.00572,1,0.216,0.358,0.0144,24.5,0.955,0.98,0.936,46.5,45.6,45.6,1090
2018-09-20,2017,12,51,263,344.57,0.57,1,Wet,48,8,7,4,79,146,0.42,198.6,0.58,198.6,0,0,0,0,-4,4,48,8,7,0,83,262,990,965.1,24.9,0.128,0.0126,0.000508,0.14,0.00565,1,0.211,0.351,0.0141,24.5,0.954,0.98,0.935,45.6,44.7,44.7,1070
2018-09-21,2017,12,51,264,340.47,0.58,2,Mod_Wet,46,7,6,4,75,138,0.41,202.5,0.59,202.5,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.013,0.000521,0.141,0.00565,1,0.216,0.357,0.0143,24.5,0.955,0.98,0.936,46.5,45.6,45.6,1090
2018-09-22,2017,12,51,265,336.92,0.58,2,Mod_Wet,46,7,6,4,75,138,0.41,198.9,0.59,198.9,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.127,0.0127,0.000508,0.139,0.00559,1,0.211,0.35,0.0141,24.6,0.955,0.98,0.935,45.7,44.8,44.8,1080
2018-09-23,2017,12,52,266,333.36,0.58,2,Mod_Wet,46,7,6,4,75,138,0.41,195.4,0.59,195.4,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0124,0.000496,0.138,0.00552,1,0.206,0.344,0.0138,24.6,0.953,0.98,0.934,44.9,44,44,1060
2018-09-24,2017,12,52,267,329.81,0.59,2,Mod_Wet,46,7,6,4,75,138,0.42,191.8,0.58,191.8,0,0,0,0,-4,4,46,7,6,0,79,251,990,965,25,0.124,0.0121,0.000483,0.136,0.00545,1,0.201,0.338,0.0135,24.6,0.952,0.98,0.933,44.1,43.2,43.2,1040
2018-09-25,2017,12,52,268,326.25,0.59,2,Mod_Wet,46,7,6,4,75,138,0.42,188.3,0.58,188.3,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0118,0.000471,0.135,0.00539,1,0.197,0.331,0.0133,24.6,0.951,0.98,0.932,43.3,42.4,42.4,1020
2018-09-26,2017,12,52,269,322.7,0.6,2,Mod_Wet,46,7,6,4,75,138,0.43,184.7,0.57,184.7,0,0,0,0,-4,4,46,7,6,0,79,244,990,965,25,0.122,0.0114,0.000458,0.133,0.00532,1,0.192,0.325,0.013,24.7,0.95,0.98,0.931,42.4,41.6,41.6,998
2018-09-27,2017,12,52,270,319.14,0.6,2,Mod_Wet,46,7,6,4,75,138,0.43,181.1,0.57,181.1,0,0,0,0,-4,4,46,7,6,0,79,240,990,965,25,0.12,0.0111,0.000446,0.131,0.00526,1,0.187,0.318,0.0127,24.7,0.949,0.98,0.93,41.6,40.8,40.8,978
2018-09-28,2017,12,52,271,315.59,0.61,2,Mod_Wet,46,7,6,4,75,138,0.44,177.6,0.56,177.6,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0108,0.000433,0.13,0.00519,1,0.182,0.312,0.0125,24.7,0.948,0.978,0.927,40.8,39.9,39.9,957
2018-09-29,2017,12,52,272,312.03,0.61,2,Mod_Wet,46,7,6,4,75,138,0.44,174,0.56,174,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0105,0.000421,0.128,0.00512,1,0.177,0.306,0.0122,24.7,0.947,0.976,0.924,40,39,39,936
2018-09-30,2017,12,53,273,309.57,0.61,2,Mod_Wet,46,7,6,4,75,138,0.45,171.6,0.55,171.6,0,0,0,0,-4,4,46,7,6,0,79,231,990,964.9,25.1,0.117,0.0103,0.000412,0.127,0.00508,1,0.174,0.301,0.012,24.8,0.946,0.975,0.922,39.4,38.4,38.4,922
2018-10-01,2018,1,1,274,305.47,0.62,2,Mod_Wet,41,6,4,3,56,110,0.36,195.5,0.64,195.5,0,0,0,0,-3,3,41,6,4,0,59,246,990,964.9,25.1,0.123,0.0124,0.000493,0.135,0.00538,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
2018-10-02,2018,1,1,275,301.92,0.62,2,Mod_Wet,41,6,4,3,56,110,0.36,191.9,0.64,191.9,0,0,0,0,-3,3,41,6,4,0,59,243,990,964.9,25.1,0.121,0.0121,0.000481,0.133,0.00531,1,0.202,0.335,0.0133,24.8,0.952,0.98,0.933,44.4,43.5,43.5,1040
2018-10-03,2018,1,1,276,299.46,0.63,2,Mod_Wet,41,6,4,3,56,110,0.37,189.5,0.63,189.5,0,0,0,0,-3,3,41,6,4,0,59,240,990,964.9,25.1,0.12,0.0119,0.000472,0.132,0.00527,1,0.198,0.331,0.0132,24.8,0.952,0.98,0.933,43.8,42.9,42.9,1030
2018-10-04,2018,1,1,277,296.45,0.63,2,Mod_Wet,41,6,4,3,56,110,0.37,186.4,0.63,186.4,0,0,0,0,-3,3,41,6,4,0,59,237,990,964.9,25.1,0.119,0.0116,0.000462,0.131,0.00521,1,0.194,0.325,0.0129,24.8,0.951,0.98,0.932,43.1,42.2,42.2,1010
2018-10-05,2018,1,1,278,293.44,0.63,2,Mod_Wet,41,6,4,3,56,110,0.38,183.4,0.63,183.4,0,0,0,0,-3,3,41,6,4,0,59,234,990,964.9,25.1,0.118,0.0113,0.000451,0.13,0.00516,1,0.19,0.32,0.0127,24.8,0.95,0.98,0.931,42.4,41.5,41.5,997
2018-10-06,2018,1,1,279,290.43,0.64,2,Mod_Wet,41,6,4,3,56,110,0.38,180.4,0.62,180.4,0,0,0,0,-3,3,41,6,4,0,59,231,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.98,0.929,41.7,40.8,40.8,980
2018-10-07,2018,1,1,280,287.42,0.64,2,Mod_Wet,41,6,4,3,56,110,0.38,177.4,0.62,177.4,0,0,0,0,-3,3,41,6,4,0,59,228,990,964.8,25.2,0.116,0.0108,0.000431,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,962
2018-10-08,2018,1,2,281,284.42,0.65,2,Mod_Wet,41,6,4,3,56,110,0.39,174.4,0.61,174.4,0,0,0,0,-3,3,41,6,4,0,59,225,990,964.8,25.2,0.115,0.0106,0.00042,0.126,0.00499,1,0.178,0.304,0.0121,24.9,0.947,0.977,0.925,40.3,39.3,39.3,944
2018-10-09,2018,1,2,282,281.41,0.65,2,Mod_Wet,41,6,4,3,56,110,0.39,171.4,0.61,171.4,0,0,0,0,-3,3,41,6,4,0,59,222,990,964.8,25.2,0.114,0.0103,0.00041,0.124,0.00494,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.6,38.6,38.6,926
2018-10-10,2018,1,2,283,278.4,0.66,2,Mod_Wet,41,6,4,3,56,110,0.4,168.4,0.6,168.4,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.8,37.8,37.8,908
2018-10-11,2018,1,2,284,275.39,0.66,2,Mod_Wet,41,6,4,3,56,110,0.4,165.4,0.6,165.4,0,0,0,0,-3,3,41,6,4,0,59,216,990,964.8,25.2,0.112,0.00981,0.000389,0.122,0.00483,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37.1,37.1,890
2018-10-12,2018,1,2,285,272.93,0.67,2,Mod_Wet,41,6,4,3,56,110,0.4,162.9,0.6,162.9,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.0096,0.000381,0.121,0.00479,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,875
2018-10-13,2018,1,2,286,270.47,0.67,2,Mod_Wet,41,6,4,3,56,110,0.41,160.5,0.59,160.5,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00939,0.000372,0.12,0.00474,1,0.159,0.279,0.0111,24.9,0.942,0.97,0.914,37,35.9,35.9,861
2018-10-14,2018,1,2,287,268.01,0.68,2,Mod_Wet,41,6,4,3,56,110,0.41,158,0.59,158,0,0,0,0,-3,3,41,6,4,0,59,209,990,964.8,25.2,0.109,0.00918,0.000364,0.118,0.0047,1,0.156,0.274,0.0109,25,0.942,0.97,0.913,36.4,35.3,35.3,848
2018-10-15,2018,1,3,288,267.74,0.68,2,Mod_Wet,41,6,4,3,56,110,0.41,157.7,0.59,157.7,0,0,0,0,-3,3,41,6,4,0,59,209,990,964.8,25.2,0.109,0.00916,0.000363,0.118,0.00469,1,0.155,0.274,0.0109,25,0.942,0.97,0.913,36.4,35.3,35.3,846
2018-10-16,2018,1,3,289,266.92,0.68,2,Mod_Wet,41,6,4,3,56,110,0.41,156.9,0.59,156.9,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00909,0.00036,0.118,0.00468,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,842
2018-10-17,2018,1,3,290,263.91,0.69,2,Mod_Wet,41,6,4,3,56,110,0.42,153.9,0.58,153.9,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00883,0.00035,0.117,0.00462,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.5,34.4,34.4,825
2018-10-18,2018,1,3,291,260.9,0.69,2,Mod_Wet,41,6,4,3,56,110,0.42,150.9,0.58,150.9,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00858,0.00034,0.115,0.00457,1,0.146,0.262,0.0104,25,0.939,0.97,0.911,34.8,33.7,33.7,809
2018-10-19,2018,1,3,292,258.44,0.7,2,Mod_Wet,41,6,4,3,56,110,0.43,148.4,0.57,148.4,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00837,0.000331,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.1,33.1,795
2018-10-20,2018,1,3,293,255.98,0.7,2,Mod_Wet,41,6,4,3,56,110,0.43,146,0.57,146,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00816,0.000323,0.113,0.00448,1,0.14,0.253,0.01,25,0.937,0.97,0.909,33.6,32.6,32.6,782
2018-10-21,2018,1,3,294,253.52,0.71,2,Mod_Wet,41,6,4,3,56,110,0.43,143.5,0.57,143.5,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00795,0.000314,0.112,0.00443,1,0.136,0.248,0.00982,25,0.936,0.97,0.908,33,32,32,768
2018-10-22,2018,1,4,295,251.06,0.72,2,Mod_Wet,41,6,4,3,56,110,0.44,141.1,0.56,141.1,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00774,0.000306,0.111,0.00439,1,0.133,0.244,0.00965,25.1,0.935,0.97,0.907,32.4,31.4,31.4,755
2018-10-23,2018,1,4,296,248.6,0.72,2,Mod_Wet,41,6,4,3,56,110,0.44,138.6,0.56,138.6,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.102,0.00753,0.000298,0.11,0.00435,1,0.13,0.24,0.00947,25.1,0.934,0.97,0.906,31.8,30.9,30.9,741
2018-10-24,2018,1,4,297,246.14,0.73,2,Mod_Wet,41,6,4,3,56,110,0.45,136.1,0.55,136.1,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.102,0.00732,0.000289,0.109,0.0043,1,0.126,0.235,0.00929,25.1,0.933,0.97,0.905,31.3,30.3,30.3,728
2018-10-25,2018,1,4,298,243.67,0.73,2,Mod_Wet,41,6,4,3,56,110,0.45,133.7,0.55,133.7,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00711,0.000281,0.108,0.00426,1,0.123,0.231,0.00911,25.1,0.932,0.97,0.904,30.7,29.8,29.8,714
2018-10-26,2018,1,4,299,241.21,0.74,2,Mod_Wet,41,6,4,3,56,110,0.46,131.2,0.54,131.2,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0998,0.0069,0.000272,0.107,0.00421,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30.1,29.2,29.2,701
2018-10-27,2018,1,4,300,238.75,0.75,2,Mod_Wet,41,6,4,3,56,110,0.46,128.8,0.54,128.8,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.099,0.00669,0.000264,0.106,0.00417,1,0.116,0.222,0.00875,25.1,0.93,0.97,0.902,29.5,28.6,28.6,688
2018-10-28,2018,1,4,301,236.29,0.76,2,Mod_Wet,41,6,4,3,56,110,0.47,126.3,0.53,126.3,0,0,0,0,-3,3,41,6,4,0,59,177,990,964.6,25.4,0.0981,0.00648,0.000255,0.105,0.00412,1,0.113,0.218,0.00857,25.2,0.929,0.97,0.901,29,28.1,28.1,674
2018-10-29,2018,1,5,302,234.92,0.76,2,Mod_Wet,41,6,4,3,56,110,0.47,124.9,0.53,124.9,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0976,0.00637,0.000251,0.104,0.0041,1,0.111,0.215,0.00847,25.2,0.929,0.97,0.901,28.6,27.8,27.8,667
2018-10-30,2018,1,5,303,233.01,0.77,2,Mod_Wet,41,6,4,3,56,110,0.47,123,0.53,123,0,0,0,0,-3,3,41,6,4,0,59,174,990,964.6,25.4,0.0969,0.00621,0.000244,0.103,0.00406,1,0.109,0.212,0.00833,25.2,0.927,0.97,0.9,28.2,27.3,27.3,656
2018-10-31,2018,1,5,304,231.1,0.77,2,Mod_Wet,41,6,4,3,56,110,0.48,121.1,0.52,121.1,0,0,0,0,-3,3,41,6,4,0,59,172,990,964.6,25.4,0.0963,0.00604,0.000238,0.102,0.00403,1,0.106,0.208,0.0082,25.2,0.926,0.97,0.898,27.7,26.9,26.9,645
2018-11-01,2018,2,5,305,230.28,0.78,3,Normal,36,5,3,2,47,93,0.4,137.3,0.6,137.3,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0995,0.00742,0.000292,0.107,0.00421,1,0.128,0.235,0.00924,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
2018-11-02,2018,2,5,306,230.55,0.78,3,Normal,36,5,3,2,47,93,0.4,137.6,0.6,137.6,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0996,0.00744,0.000293,0.107,0.00421,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2018-11-03,2018,2,5,307,231.92,0.77,3,Normal,36,5,3,2,47,93,0.4,138.9,0.6,138.9,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00756,0.000297,0.108,0.00424,1,0.13,0.238,0.00935,25.2,0.934,0.97,0.906,32,31.1,31.1,746
2018-11-04,2018,2,5,308,233.83,0.76,3,Normal,36,5,3,2,47,93,0.4,140.8,0.6,140.8,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00772,0.000304,0.108,0.00427,1,0.133,0.241,0.00949,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
2018-11-05,2018,2,6,309,235.74,0.76,3,Normal,36,5,3,2,47,93,0.4,142.7,0.6,142.7,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.101,0.00788,0.000311,0.109,0.00431,1,0.135,0.245,0.00963,25.1,0.936,0.97,0.908,32.9,32,32,767
2018-11-06,2018,2,6,310,237.11,0.75,3,Normal,36,5,3,2,47,93,0.39,144.1,0.61,144.1,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.008,0.000315,0.11,0.00433,1,0.137,0.247,0.00973,25.1,0.937,0.97,0.908,33.3,32.3,32.3,774
