date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-11-07,2018,2,6,311,237.93,0.75,3,Normal,36,5,3,2,47,93,0.39,144.9,0.61,144.9,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00807,0.000318,0.11,0.00435,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2018-11-08,2018,2,6,312,239.85,0.74,3,Normal,36,5,3,2,47,93,0.39,146.8,0.61,146.8,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00823,0.000325,0.111,0.00438,1,0.141,0.252,0.00993,25.1,0.938,0.97,0.91,33.9,32.9,32.9,789
2018-11-09,2018,2,6,313,241.21,0.74,3,Normal,36,5,3,2,47,93,0.39,148.2,0.61,148.2,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00835,0.000329,0.112,0.00441,1,0.143,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
2018-11-10,2018,2,6,314,240.94,0.74,3,Normal,36,5,3,2,47,93,0.39,147.9,0.61,147.9,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00832,0.000328,0.112,0.0044,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.1,33.1,795
2018-11-11,2018,2,6,315,239.03,0.75,3,Normal,36,5,3,2,47,93,0.39,146,0.61,146,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00816,0.000322,0.111,0.00437,1,0.14,0.25,0.00987,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2018-11-12,2018,2,7,316,239.3,0.75,3,Normal,36,5,3,2,47,93,0.39,146.3,0.61,146.3,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00819,0.000323,0.111,0.00437,1,0.14,0.251,0.00989,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
2018-11-13,2018,2,7,317,239.57,0.75,3,Normal,36,5,3,2,47,93,0.39,146.6,0.61,146.6,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00821,0.000324,0.111,0.00438,1,0.14,0.251,0.00991,25.1,0.938,0.97,0.909,33.8,32.8,32.8,788
2018-11-14,2018,2,7,318,239.3,0.75,3,Normal,36,5,3,2,47,93,0.39,146.3,0.61,146.3,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00819,0.000323,0.111,0.00437,1,0.14,0.251,0.00989,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
2018-11-15,2018,2,7,319,237.39,0.75,3,Normal,36,5,3,2,47,93,0.39,144.4,0.61,144.4,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00802,0.000316,0.11,0.00434,1,0.137,0.247,0.00975,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2018-11-16,2018,2,7,320,235.47,0.76,3,Normal,36,5,3,2,47,93,0.4,142.5,0.6,142.5,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00786,0.00031,0.109,0.0043,1,0.135,0.244,0.00961,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
2018-11-17,2018,2,7,321,235.74,0.76,3,Normal,36,5,3,2,47,93,0.4,142.7,0.6,142.7,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.101,0.00788,0.000311,0.109,0.00431,1,0.135,0.245,0.00963,25.1,0.936,0.97,0.908,32.9,32,32,767
2018-11-18,2018,2,7,322,236.56,0.76,3,Normal,36,5,3,2,47,93,0.39,143.6,0.61,143.6,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00795,0.000313,0.11,0.00432,1,0.136,0.246,0.00969,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2018-11-19,2018,2,8,323,235.2,0.76,3,Normal,36,5,3,2,47,93,0.4,142.2,0.6,142.2,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00784,0.000309,0.109,0.0043,1,0.134,0.244,0.00959,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2018-11-20,2018,2,8,324,234.92,0.76,3,Normal,36,5,3,2,47,93,0.4,141.9,0.6,141.9,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00781,0.000308,0.109,0.00429,1,0.134,0.243,0.00957,25.1,0.936,0.97,0.908,32.7,31.8,31.8,762
2018-11-21,2018,2,8,325,234.1,0.76,3,Normal,36,5,3,2,47,93,0.4,141.1,0.6,141.1,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00774,0.000305,0.109,0.00428,1,0.133,0.242,0.00951,25.2,0.935,0.97,0.907,32.6,31.6,31.6,758
2018-11-22,2018,2,8,326,234.92,0.76,3,Normal,36,5,3,2,47,93,0.4,141.9,0.6,141.9,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00781,0.000308,0.109,0.00429,1,0.134,0.243,0.00957,25.1,0.936,0.97,0.908,32.7,31.8,31.8,762
2018-11-23,2018,2,8,327,234.1,0.76,3,Normal,36,5,3,2,47,93,0.4,141.1,0.6,141.1,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00774,0.000305,0.109,0.00428,1,0.133,0.242,0.00951,25.2,0.935,0.97,0.907,32.6,31.6,31.6,758
2018-11-24,2018,2,8,328,236.02,0.76,3,Normal,36,5,3,2,47,93,0.39,143,0.61,143,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00791,0.000311,0.109,0.00431,1,0.136,0.245,0.00965,25.1,0.936,0.97,0.908,33,32,32,768
2018-11-25,2018,2,8,329,237.93,0.75,3,Normal,36,5,3,2,47,93,0.39,144.9,0.61,144.9,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00807,0.000318,0.11,0.00435,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2018-11-26,2018,2,9,330,239.3,0.75,3,Normal,36,5,3,2,47,93,0.39,146.3,0.61,146.3,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00819,0.000323,0.111,0.00437,1,0.14,0.251,0.00989,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
2018-11-27,2018,2,9,331,240.67,0.74,3,Normal,36,5,3,2,47,93,0.39,147.7,0.61,147.7,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.0083,0.000327,0.111,0.0044,1,0.142,0.253,0.00999,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2018-11-28,2018,2,9,332,242.03,0.74,3,Normal,36,5,3,2,47,93,0.38,149,0.62,149,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00842,0.000332,0.112,0.00442,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,801
2018-11-29,2018,2,9,333,243.4,0.73,3,Normal,36,5,3,2,47,93,0.38,150.4,0.62,150.4,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00853,0.000337,0.113,0.00445,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
2018-11-30,2018,2,9,334,242.58,0.74,3,Normal,36,5,3,2,47,93,0.38,149.6,0.62,149.6,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00846,0.000334,0.112,0.00443,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.6,33.5,33.5,804
2018-12-01,2018,3,9,335,243.95,0.73,4,Mod_Dry,31,5,3,2,36,77,0.32,166.9,0.68,166.9,0,0,0,0,-2,2,31,5,3,0,38,206,990,964.7,25.3,0.108,0.00994,0.000392,0.118,0.00466,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.7,37.7,37.7,905
2018-12-02,2018,3,9,336,245.86,0.73,4,Mod_Dry,31,5,3,2,36,77,0.31,168.9,0.69,168.9,0,0,0,0,-2,2,31,5,3,0,38,208,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.0047,1,0.17,0.289,0.0114,25,0.945,0.974,0.921,39.2,38.2,38.2,916
2018-12-03,2018,3,10,337,246.14,0.73,4,Mod_Dry,31,5,3,2,36,77,0.31,169.1,0.69,169.1,0,0,0,0,-2,2,31,5,3,0,38,208,990,964.7,25.3,0.109,0.0101,0.0004,0.119,0.0047,1,0.171,0.29,0.0115,25,0.945,0.974,0.921,39.2,38.2,38.2,918
2018-12-04,2018,3,10,338,249.14,0.72,4,Mod_Dry,31,5,3,2,36,77,0.31,172.1,0.69,172.1,0,0,0,0,-2,2,31,5,3,0,38,211,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00476,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,39.9,39,39,935
2018-12-05,2018,3,10,339,251.06,0.72,4,Mod_Dry,31,5,3,2,36,77,0.31,174.1,0.69,174.1,0,0,0,0,-2,2,31,5,3,0,38,213,990,964.7,25.3,0.111,0.0105,0.000417,0.121,0.00479,1,0.177,0.299,0.0118,25,0.947,0.977,0.925,40.4,39.5,39.5,947
2018-12-06,2018,3,10,340,252.97,0.71,4,Mod_Dry,31,5,3,2,36,77,0.3,176,0.7,176,0,0,0,0,-2,2,31,5,3,0,38,215,990,964.7,25.3,0.111,0.0107,0.000423,0.122,0.00483,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,958
2018-12-07,2018,3,10,341,255.98,0.7,4,Mod_Dry,31,5,3,2,36,77,0.3,179,0.7,179,0,0,0,0,-2,2,31,5,3,0,38,218,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00488,1,0.184,0.308,0.0122,25,0.948,0.979,0.929,41.6,40.7,40.7,977
2018-12-08,2018,3,10,342,258.99,0.7,4,Mod_Dry,31,5,3,2,36,77,0.3,182,0.7,182,0,0,0,0,-2,2,31,5,3,0,38,221,990,964.7,25.3,0.114,0.0112,0.000444,0.125,0.00494,1,0.188,0.313,0.0124,25,0.949,0.98,0.93,42.3,41.4,41.4,994
2018-12-09,2018,3,10,343,259.81,0.69,4,Mod_Dry,31,5,3,2,36,77,0.3,182.8,0.7,182.8,0,0,0,0,-2,2,31,5,3,0,38,222,990,964.7,25.3,0.114,0.0113,0.000447,0.125,0.00495,1,0.189,0.314,0.0124,24.9,0.949,0.98,0.93,42.5,41.6,41.6,999
2018-12-10,2018,3,11,344,257.89,0.7,4,Mod_Dry,31,5,3,2,36,77,0.3,180.9,0.7,180.9,0,0,0,0,-2,2,31,5,3,0,38,220,990,964.7,25.3,0.113,0.0111,0.00044,0.124,0.00492,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42,41.2,41.2,988
2018-12-11,2018,3,11,345,255.98,0.7,5,Dry,26,4,3,2,24,59,0.23,197,0.77,197,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000494,0.129,0.00511,1,0.208,0.338,0.0134,24.9,0.954,0.98,0.935,45.9,45,45,1080
2018-12-12,2018,3,11,346,254.61,0.71,5,Dry,26,4,3,2,24,59,0.23,195.6,0.77,195.6,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.00049,0.129,0.00509,1,0.207,0.335,0.0133,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2018-12-13,2018,3,11,347,251.6,0.71,5,Dry,26,4,3,2,24,59,0.23,192.6,0.77,192.6,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.203,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2018-12-14,2018,3,11,348,249.69,0.72,5,Dry,26,4,3,2,24,59,0.24,190.7,0.76,190.7,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.114,0.012,0.000473,0.126,0.005,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2018-12-15,2018,3,11,349,249.96,0.72,5,Dry,26,4,3,2,24,59,0.24,191,0.76,191,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000474,0.127,0.005,1,0.2,0.327,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2018-12-16,2018,3,11,350,250.78,0.72,5,Dry,26,4,3,2,24,59,0.23,191.8,0.77,191.8,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000476,0.127,0.00502,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
2018-12-17,2018,3,12,351,248.87,0.72,5,Dry,26,4,3,2,24,59,0.24,189.9,0.76,189.9,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.3,43.4,43.4,1040
2018-12-18,2018,3,12,352,247.5,0.72,5,Dry,26,4,3,2,24,59,0.24,188.5,0.76,188.5,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000465,0.125,0.00496,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43.1,43.1,1030
2018-12-19,2018,3,12,353,246.14,0.73,5,Dry,26,4,3,2,24,59,0.24,187.1,0.76,187.1,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.00046,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.7,42.7,1030
2018-12-20,2018,3,12,354,248.05,0.72,5,Dry,26,4,3,2,24,59,0.24,189.1,0.76,189.1,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000467,0.126,0.00497,1,0.198,0.323,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2018-12-21,2018,3,12,355,248.32,0.72,5,Dry,26,4,3,2,24,59,0.24,189.3,0.76,189.3,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000468,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2018-12-22,2018,3,12,356,248.05,0.72,5,Dry,26,4,3,2,24,59,0.24,189.1,0.76,189.1,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000467,0.126,0.00497,1,0.198,0.323,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2018-12-23,2018,3,12,357,249.96,0.72,5,Dry,26,4,3,2,24,59,0.24,191,0.76,191,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000474,0.127,0.005,1,0.2,0.327,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2018-12-24,2018,3,13,358,249.69,0.72,5,Dry,26,4,3,2,24,59,0.24,190.7,0.76,190.7,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.114,0.012,0.000473,0.126,0.005,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2018-12-25,2018,3,13,359,249.42,0.72,5,Dry,26,4,3,2,24,59,0.24,190.4,0.76,190.4,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000472,0.126,0.00499,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.5,43.5,1040
2018-12-26,2018,3,13,360,252.42,0.71,5,Dry,26,4,3,2,24,59,0.23,193.4,0.77,193.4,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000482,0.128,0.00505,1,0.204,0.331,0.0131,25,0.953,0.98,0.934,45.1,44.2,44.2,1060
2018-12-27,2018,3,13,361,253.24,0.71,5,Dry,26,4,3,2,24,59,0.23,194.2,0.77,194.2,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0123,0.000485,0.128,0.00506,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.3,44.4,44.4,1070
2018-12-28,2018,3,13,362,254.06,0.71,5,Dry,26,4,3,2,24,59,0.23,195.1,0.77,195.1,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000488,0.128,0.00508,1,0.206,0.334,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2018-12-29,2018,3,13,363,257.07,0.7,5,Dry,26,4,3,2,24,59,0.23,198.1,0.77,198.1,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000498,0.13,0.00513,1,0.21,0.34,0.0134,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2018-12-30,2018,3,13,364,259.53,0.7,5,Dry,26,4,3,2,24,59,0.23,200.5,0.77,200.5,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000506,0.131,0.00518,1,0.213,0.344,0.0136,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
2018-12-31,2018,3,14,365,260.9,0.69,5,Dry,26,4,3,2,24,59,0.23,201.9,0.77,201.9,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.000511,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47.1,46.2,46.2,1110
2019-01-01,2018,4,14,1,260.63,0.69,5,Dry,29,5,4,2,33,73,0.28,187.6,0.72,187.6,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000463,0.127,0.00502,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.6,42.8,42.8,1030
2019-01-02,2018,4,14,2,260.35,0.69,5,Dry,29,5,4,2,33,73,0.28,187.3,0.72,187.3,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0117,0.000462,0.127,0.00502,1,0.195,0.322,0.0128,24.9,0.951,0.98,0.932,43.6,42.7,42.7,1020
2019-01-03,2018,4,14,3,262.27,0.69,5,Dry,29,5,4,2,33,73,0.28,189.3,0.72,189.3,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000469,0.128,0.00505,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1040
2019-01-04,2018,4,14,4,264.18,0.68,5,Dry,29,5,4,2,33,73,0.28,191.2,0.72,191.2,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000475,0.128,0.00509,1,0.201,0.329,0.013,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
2019-01-05,2018,4,14,5,266.1,0.68,5,Dry,29,5,4,2,33,73,0.27,193.1,0.73,193.1,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000482,0.129,0.00512,1,0.203,0.332,0.0132,24.9,0.953,0.98,0.933,44.9,44,44,1060
2019-01-06,2018,4,14,6,266.92,0.68,5,Dry,29,5,4,2,33,73,0.27,193.9,0.73,193.9,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000485,0.13,0.00514,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
2019-01-07,2018,4,15,7,267.74,0.68,5,Dry,29,5,4,2,33,73,0.27,194.7,0.73,194.7,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000488,0.13,0.00515,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.3,44.4,44.4,1070
2019-01-08,2018,4,15,8,270.74,0.67,5,Dry,29,5,4,2,33,73,0.27,197.7,0.73,197.7,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.000498,0.131,0.00521,1,0.209,0.341,0.0135,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2019-01-09,2018,4,15,9,271.02,0.67,5,Dry,29,5,4,2,33,73,0.27,198,0.73,198,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.000499,0.131,0.00521,1,0.21,0.341,0.0135,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
2019-01-10,2018,4,15,10,268.01,0.68,5,Dry,29,5,4,2,33,73,0.27,195,0.73,195,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000489,0.13,0.00516,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.4,44.5,44.5,1070
2019-01-11,2018,4,15,11,268.83,0.68,5,Dry,29,5,4,2,33,73,0.27,195.8,0.73,195.8,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000491,0.13,0.00517,1,0.207,0.337,0.0134,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2019-01-12,2018,4,15,12,272.39,0.67,5,Dry,29,5,4,2,33,73,0.27,199.4,0.73,199.4,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000504,0.132,0.00524,1,0.212,0.344,0.0136,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2019-01-13,2018,4,15,13,275.94,0.66,5,Dry,29,5,4,2,33,73,0.27,202.9,0.73,202.9,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000516,0.134,0.0053,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.2,46.3,46.3,1110
2019-01-14,2018,4,16,14,279.49,0.66,5,Dry,29,5,4,2,33,73,0.26,206.5,0.74,206.5,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000528,0.135,0.00537,1,0.221,0.356,0.0142,24.8,0.956,0.98,0.937,48.1,47.1,47.1,1130
2019-01-15,2018,4,16,15,280.86,0.65,5,Dry,29,5,4,2,33,73,0.26,207.9,0.74,207.9,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000533,0.136,0.00539,1,0.223,0.359,0.0143,24.8,0.956,0.98,0.937,48.4,47.4,47.4,1140
2019-01-16,2018,4,16,16,280.04,0.66,5,Dry,29,5,4,2,33,73,0.26,207,0.74,207,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.00053,0.135,0.00538,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.2,47.2,47.2,1130
2019-01-17,2018,4,16,17,281.41,0.65,5,Dry,29,5,4,2,33,73,0.26,208.4,0.74,208.4,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0135,0.000535,0.136,0.0054,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.5,47.5,47.5,1140
2019-01-18,2018,4,16,18,284.42,0.65,5,Dry,29,5,4,2,33,73,0.26,211.4,0.74,211.4,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.124,0.0137,0.000545,0.137,0.00546,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
2019-01-19,2018,4,16,19,284.69,0.65,5,Dry,29,5,4,2,33,73,0.26,211.7,0.74,211.7,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0137,0.000546,0.137,0.00546,1,0.228,0.366,0.0145,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
2019-01-20,2018,4,16,20,287.7,0.64,5,Dry,29,5,4,2,33,73,0.25,214.7,0.75,214.7,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000557,0.139,0.00552,1,0.232,0.371,0.0148,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2019-01-21,2018,4,17,21,293.99,0.63,5,Dry,29,5,4,2,33,73,0.25,221,0.75,221,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000578,0.141,0.00563,1,0.241,0.382,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
2019-01-22,2018,4,17,22,300.28,0.63,5,Dry,29,5,4,2,33,73,0.24,227.3,0.76,227.3,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.0151,0.0006,0.144,0.00575,2,0.0959,0.24,0.00957,24.9,0.922,0.97,0.894,25.5,24.8,49.6,1190
2019-01-23,2018,4,17,23,303.83,0.62,5,Dry,29,5,4,2,33,73,0.24,230.8,0.76,230.8,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0154,0.000613,0.146,0.00581,2,0.0983,0.244,0.00973,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2019-01-24,2018,4,17,24,307.39,0.62,5,Dry,29,5,4,2,33,73,0.24,234.4,0.76,234.4,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0157,0.000625,0.147,0.00588,2,0.101,0.248,0.0099,24.8,0.924,0.97,0.897,26.4,25.6,51.1,1230
2019-01-25,2018,4,17,25,312.58,0.61,5,Dry,29,5,4,2,33,73,0.23,239.6,0.77,239.6,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.133,0.0161,0.000644,0.15,0.00598,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,27,26.2,52.3,1260
2019-01-26,2018,4,17,26,318.87,0.6,5,Dry,29,5,4,2,33,73,0.23,245.9,0.77,245.9,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0166,0.000666,0.152,0.00609,2,0.108,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.9,53.7,1290
2019-01-27,2018,4,17,27,327.35,0.59,5,Dry,29,5,4,2,33,73,0.22,254.3,0.78,254.3,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0191,0.000763,0.158,0.00632,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.6,27.8,55.6,1330
2019-01-28,2018,4,18,28,337.46,0.58,5,Dry,29,5,4,2,33,73,0.22,264.5,0.78,264.5,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0238,0.000956,0.166,0.00667,2,0.121,0.287,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.8,1390
2019-01-29,2018,4,18,29,349.22,0.57,5,Dry,29,5,4,2,33,73,0.21,276.2,0.79,276.2,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0294,0.00118,0.176,0.00707,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.3,1450
2019-01-30,2018,4,18,30,360.98,0.56,5,Dry,29,5,4,2,33,73,0.2,288,0.8,288,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.0349,0.00141,0.186,0.00748,2,0.137,0.322,0.013,24.5,0.938,0.97,0.909,32.4,31.4,62.9,1510
2019-01-31,2018,4,18,31,370.55,0.55,5,Dry,29,5,4,2,33,73,0.2,297.6,0.8,297.6,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0394,0.00159,0.193,0.00782,2,0.143,0.337,0.0136,24.4,0.94,0.97,0.911,33.5,32.5,64.9,1560
2019-02-01,2018,5,18,32,380.12,0.54,5,Dry,31,6,4,3,41,85,0.22,295.1,0.78,295.1,0,0,0,0,-3,3,31,6,4,0,44,336,990,965.3,24.7,0.154,0.0383,0.00155,0.192,0.00779,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.1,32.1,64.2,1540
2019-02-02,2018,5,18,33,391.33,0.53,5,Dry,31,6,4,3,41,85,0.22,306.3,0.78,306.3,0,0,0,0,-3,3,31,6,4,0,44,347,990,965.4,24.6,0.158,0.0436,0.00177,0.202,0.00818,2,0.149,0.351,0.0142,24.3,0.941,0.97,0.913,34.3,33.3,66.6,1600
2019-02-03,2018,5,18,34,403.09,0.52,5,Dry,31,6,4,3,41,85,0.21,318.1,0.79,318.1,0,0,0,0,-3,3,31,6,4,0,44,359,990,965.4,24.6,0.162,0.0491,0.002,0.211,0.0086,2,0.157,0.369,0.015,24.2,0.943,0.97,0.915,35.6,34.6,69.1,1660
2019-02-04,2018,5,19,35,414.85,0.51,5,Dry,31,6,4,3,41,85,0.2,329.9,0.8,329.9,0,0,0,0,-3,3,31,6,4,0,44,371,990,965.5,24.5,0.166,0.0547,0.00223,0.221,0.00901,2,0.165,0.386,0.0157,24.1,0.945,0.97,0.917,36.9,35.8,71.6,1720
2019-02-05,2018,5,19,36,427.7,0.5,5,Dry,31,6,4,3,41,85,0.2,342.7,0.8,342.7,0,0,0,0,-3,3,31,6,4,0,44,384,990,965.5,24.5,0.171,0.0608,0.00248,0.232,0.00947,2,0.174,0.406,0.0166,24.1,0.947,0.972,0.921,38.3,37.3,74.5,1790
2019-02-06,2018,5,19,37,439.46,0.49,5,Dry,31,6,4,3,41,85,0.19,354.5,0.81,354.5,0,0,0,0,-3,3,31,6,4,0,44,395,990,965.6,24.4,0.175,0.0663,0.00271,0.241,0.00988,2,0.182,0.423,0.0173,24,0.949,0.975,0.925,39.6,38.6,77.2,1850
2019-02-07,2018,5,19,38,450.12,0.48,5,Dry,31,6,4,3,41,85,0.19,365.1,0.81,365.1,0,0,0,0,-3,3,31,6,4,0,44,406,990,965.6,24.4,0.179,0.0713,0.00293,0.25,0.0103,2,0.189,0.439,0.018,23.9,0.95,0.978,0.929,40.7,39.8,79.6,1910
2019-02-08,2018,5,19,39,458.05,0.48,5,Dry,31,6,4,3,41,85,0.19,373.1,0.81,373.1,0,0,0,0,-3,3,31,6,4,0,44,414,990,965.7,24.3,0.182,0.0751,0.00308,0.257,0.0105,2,0.194,0.451,0.0185,23.9,0.951,0.979,0.932,41.6,40.7,81.4,1950
2019-02-09,2018,5,19,40,468.71,0.47,5,Dry,31,6,4,3,41,85,0.18,383.7,0.82,383.7,0,0,0,0,-3,3,31,6,4,0,44,425,990,965.7,24.3,0.185,0.0801,0.0033,0.266,0.0109,2,0.202,0.467,0.0192,23.8,0.953,0.98,0.934,42.7,41.9,83.7,2010
2019-02-10,2018,5,19,41,482.66,0.46,5,Dry,31,6,4,3,41,85,0.18,397.7,0.82,397.7,0,0,0,0,-3,3,31,6,4,0,44,439,990,965.8,24.2,0.19,0.0867,0.00358,0.277,0.0114,2,0.211,0.488,0.0201,23.7,0.955,0.98,0.936,44.2,43.3,86.6,2080
2019-02-11,2018,5,20,42,494.96,0.45,5,Dry,31,6,4,3,41,85,0.17,410,0.83,410,0,0,0,0,-3,3,31,6,4,0,44,451,990,965.8,24.2,0.195,0.0925,0.00383,0.287,0.0119,2,0.219,0.506,0.0209,23.7,0.956,0.98,0.937,45.5,44.6,89.1,2140
2019-02-12,2018,5,20,43,508.91,0.44,5,Dry,31,6,4,3,41,85,0.17,423.9,0.83,423.9,0,0,0,0,-3,3,31,6,4,0,44,465,990,965.9,24.1,0.2,0.0991,0.00411,0.299,0.0124,2,0.229,0.527,0.0219,23.6,0.957,0.98,0.937,46.9,46,91.9,2210
2019-02-13,2018,5,20,44,523.4,0.43,5,Dry,31,6,4,3,41,85,0.16,438.4,0.84,438.4,0,0,0,0,-3,3,31,6,4,0,44,479,990,966,24,0.205,0.106,0.00441,0.311,0.0129,2,0.238,0.549,0.0228,23.5,0.958,0.98,0.938,48.4,47.4,94.8,2270
2019-02-14,2018,5,20,45,537.35,0.42,5,Dry,31,6,4,3,41,85,0.16,452.4,0.84,452.4,0,0,0,0,-3,3,31,6,4,0,44,493,990,966,24,0.21,0.113,0.00469,0.322,0.0134,2,0.248,0.57,0.0238,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
2019-02-15,2018,5,20,46,551.84,0.42,5,Dry,31,6,4,3,41,85,0.15,466.8,0.85,466.8,0,0,0,0,-3,3,31,6,4,0,44,508,990,966.1,23.9,0.215,0.119,0.00499,0.334,0.014,2,0.258,0.592,0.0248,23.3,0.957,0.98,0.938,51.1,48.2,96.4,2310
2019-02-16,2018,5,20,47,566.33,0.41,5,Dry,31,6,4,3,41,85,0.15,481.3,0.85,481.3,0,0,0,0,-3,3,31,6,4,0,44,522,990,966.1,23.9,0.223,0.126,0.00529,0.35,0.0147,2,0.267,0.617,0.0259,23.2,0.956,0.98,0.937,52.4,48.2,96.4,2310
2019-02-17,2018,5,20,48,578.64,0.4,5,Dry,31,6,4,3,41,85,0.15,493.6,0.85,493.6,0,0,0,0,-3,3,31,6,4,0,44,535,990,966.2,23.8,0.23,0.132,0.00555,0.362,0.0152,3,0.165,0.527,0.0221,23.3,0.946,0.97,0.917,35.5,34.4,103,2480
2019-02-18,2018,5,21,49,596.96,0.39,5,Dry,31,6,4,3,41,85,0.14,512,0.86,512,0,0,0,0,-3,3,31,6,4,0,44,553,990,966.3,23.7,0.241,0.143,0.00603,0.384,0.0162,3,0.173,0.557,0.0235,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
2019-02-19,2018,5,21,50,615.82,0.38,5,Dry,31,6,4,3,41,85,0.14,530.8,0.86,530.8,0,0,0,0,-3,3,31,6,4,0,44,572,990,966.4,23.6,0.251,0.156,0.00658,0.407,0.0172,3,0.181,0.588,0.0249,23,0.949,0.972,0.922,38,36.9,111,2660
2019-02-20,2018,5,21,51,631.41,0.38,5,Dry,31,6,4,3,41,85,0.14,546.4,0.86,546.4,0,0,0,0,-3,3,31,6,4,0,44,587,990,966.4,23.6,0.26,0.166,0.00704,0.426,0.0181,3,0.188,0.615,0.0261,23,0.95,0.974,0.926,39,38,114,2730
2019-02-21,2018,5,21,52,645.9,0.37,5,Dry,31,6,4,3,41,85,0.13,560.9,0.87,560.9,0,0,0,0,-3,3,31,6,4,0,44,602,990,966.5,23.5,0.269,0.176,0.00747,0.444,0.0189,3,0.195,0.639,0.0272,22.9,0.952,0.976,0.929,39.9,39,117,2800
2019-02-22,2018,5,21,53,661.49,0.36,5,Dry,31,6,4,3,41,85,0.13,576.5,0.87,576.5,0,0,0,0,-3,3,31,6,4,0,44,617,990,966.5,23.5,0.277,0.186,0.00793,0.464,0.0198,3,0.202,0.665,0.0284,22.8,0.953,0.978,0.932,40.9,40,120,2880
2019-02-23,2018,5,21,54,677.62,0.36,5,Dry,31,6,4,3,41,85,0.13,592.6,0.88,592.6,0,0,0,0,-3,3,31,6,4,0,44,634,990,966.6,23.4,0.287,0.197,0.00842,0.483,0.0207,3,0.209,0.693,0.0296,22.7,0.954,0.98,0.935,41.9,41.1,123,2960
2019-02-24,2018,5,21,55,688.83,0.35,5,Dry,31,6,4,3,41,85,0.12,603.8,0.88,603.8,0,0,0,0,-3,3,31,6,4,0,44,645,990,966.7,23.3,0.293,0.204,0.00875,0.497,0.0213,3,0.214,0.712,0.0305,22.6,0.955,0.98,0.936,42.6,41.8,125,3010
2019-02-25,2018,5,22,56,698.95,0.35,5,Dry,31,6,4,3,41,85,0.12,614,0.88,614,0,0,0,0,-3,3,31,6,4,0,44,655,990,966.7,23.3,0.299,0.211,0.00906,0.51,0.0219,3,0.219,0.729,0.0313,22.6,0.955,0.98,0.936,43.3,42.4,127,3050
2019-02-26,2018,5,22,57,707.97,0.34,5,Dry,31,6,4,3,41,85,0.12,623,0.88,623,0,0,0,0,-3,3,31,6,4,0,44,664,990,966.7,23.3,0.304,0.217,0.00933,0.521,0.0224,3,0.223,0.744,0.032,22.5,0.955,0.98,0.936,43.8,42.9,129,3090
2019-02-27,2018,5,22,58,715.9,0.34,5,Dry,31,6,4,3,41,85,0.12,630.9,0.88,630.9,0,0,0,0,-3,3,31,6,4,0,44,672,990,966.8,23.2,0.308,0.222,0.00957,0.531,0.0228,3,0.226,0.757,0.0326,22.5,0.956,0.98,0.937,44.3,43.4,130,3130
2019-02-28,2018,5,22,59,725.47,0.34,5,Dry,31,6,4,3,41,85,0.12,640.5,0.88,640.5,0,0,0,0,-3,3,31,6,4,0,44,681,990,966.8,23.2,0.314,0.229,0.00986,0.543,0.0234,3,0.231,0.773,0.0333,22.4,0.956,0.98,0.937,44.9,44,132,3170
2019-03-01,2018,6,22,60,735.59,0.33,5,Dry,36,8,6,4,53,107,0.14,628.6,0.85,628.6,0,0,0,0,-4,4,36,8,6,0,57,679,990,966.8,23.2,0.312,0.221,0.00954,0.533,0.023,3,0.225,0.758,0.0328,22.4,0.955,0.98,0.936,44,43.1,129,3100
2019-03-02,2018,6,22,61,745.71,0.33,5,Dry,36,8,6,4,53,107,0.14,638.7,0.86,638.7,0,0,0,0,-4,4,36,8,6,0,57,689,990,966.9,23.1,0.318,0.228,0.00985,0.546,0.0236,3,0.23,0.775,0.0335,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
2019-03-03,2018,6,22,62,755.82,0.33,5,Dry,36,8,6,4,53,107,0.14,648.8,0.86,648.8,0,0,0,0,-4,4,36,8,6,0,57,699,990,966.9,23.1,0.324,0.234,0.0102,0.558,0.0242,3,0.234,0.793,0.0343,22.3,0.956,0.98,0.937,45.2,44.3,133,3190
2019-03-04,2018,6,23,63,765.94,0.32,5,Dry,36,8,6,4,53,107,0.14,658.9,0.86,658.9,0,0,0,0,-4,4,36,8,6,0,57,709,990,967,23,0.329,0.241,0.0105,0.571,0.0248,3,0.239,0.81,0.0351,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2019-03-05,2018,6,23,64,774.84,0.32,5,Dry,36,8,6,4,53,107,0.14,667.8,0.86,667.8,0,0,0,0,-4,4,36,8,6,0,57,718,990,967,23,0.334,0.247,0.0107,0.582,0.0253,3,0.243,0.825,0.0359,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
2019-03-06,2018,6,23,65,781.06,0.31,5,Dry,36,8,6,4,53,107,0.14,674.1,0.86,674.1,0,0,0,0,-4,4,36,8,6,0,57,724,990,967,23,0.338,0.251,0.0109,0.589,0.0256,3,0.246,0.835,0.0363,22.1,0.957,0.98,0.938,46.7,45.8,137,3290
2019-03-07,2018,6,23,66,788.08,0.31,5,Dry,36,8,6,4,53,107,0.14,681.1,0.86,681.1,0,0,0,0,-4,4,36,8,6,0,57,731,990,967.1,22.9,0.342,0.256,0.0112,0.598,0.0261,3,0.249,0.847,0.0369,22.1,0.957,0.98,0.938,47.1,46.2,138,3320
2019-03-08,2018,6,23,67,795.7,0.3,5,Dry,36,8,6,4,53,107,0.13,688.7,0.87,688.7,0,0,0,0,-4,4,36,8,6,0,57,739,990,967.1,22.9,0.346,0.261,0.0114,0.607,0.0265,3,0.252,0.86,0.0375,22.1,0.957,0.98,0.938,47.5,46.6,140,3350
2019-03-09,2018,6,23,68,803.82,0.3,5,Dry,36,8,6,4,53,107,0.13,696.8,0.87,696.8,0,0,0,0,-4,4,36,8,6,0,57,747,990,967.1,22.9,0.351,0.266,0.0116,0.617,0.027,3,0.256,0.873,0.0382,22,0.957,0.98,0.938,48,47,141,3390
2019-03-10,2018,6,23,69,808.89,0.3,5,Dry,36,8,6,4,53,107,0.13,701.9,0.87,701.9,0,0,0,0,-4,4,36,8,6,0,57,752,990,967.1,22.9,0.354,0.27,0.0118,0.624,0.0273,3,0.258,0.882,0.0386,22,0.957,0.98,0.938,48.3,47.3,142,3410
2019-03-11,2018,6,24,70,814.09,0.3,5,Dry,36,8,6,4,53,107,0.13,707.1,0.87,707.1,0,0,0,0,-4,4,36,8,6,0,57,757,990,967.2,22.8,0.357,0.273,0.012,0.63,0.0276,3,0.261,0.891,0.039,22,0.957,0.98,0.938,48.6,47.6,143,3430
2019-03-12,2018,6,24,71,819.43,0.29,5,Dry,36,8,6,4,53,107,0.13,712.4,0.87,712.4,0,0,0,0,-4,4,36,8,6,0,57,762,990,967.2,22.8,0.36,0.277,0.0121,0.637,0.0279,3,0.263,0.9,0.0394,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2019-03-13,2018,6,24,72,821.24,0.29,5,Dry,36,8,6,4,53,107,0.13,714.2,0.87,714.2,0,0,0,0,-4,4,36,8,6,0,57,764,990,967.2,22.8,0.361,0.278,0.0122,0.639,0.028,3,0.264,0.903,0.0396,21.9,0.957,0.98,0.938,49,48,144,3450
2019-03-14,2018,6,24,73,819.43,0.29,5,Dry,36,8,6,4,53,107,0.13,712.4,0.87,712.4,0,0,0,0,-4,4,36,8,6,0,57,762,990,967.2,22.8,0.36,0.277,0.0121,0.637,0.0279,3,0.263,0.9,0.0394,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2019-03-15,2018,6,24,74,817.64,0.29,5,Dry,36,8,6,4,53,107,0.13,710.6,0.87,710.6,0,0,0,0,-4,4,36,8,6,0,57,761,990,967.2,22.8,0.359,0.276,0.0121,0.634,0.0278,3,0.262,0.897,0.0393,21.9,0.957,0.98,0.938,48.8,47.8,143,3440
2019-03-16,2018,6,24,75,815.86,0.29,5,Dry,36,8,6,4,53,107,0.13,708.9,0.87,708.9,0,0,0,0,-4,4,36,8,6,0,57,759,990,967.2,22.8,0.358,0.275,0.012,0.632,0.0277,3,0.261,0.894,0.0391,21.9,0.957,0.98,0.938,48.7,47.7,143,3430
2019-03-17,2018,6,24,76,814.09,0.3,5,Dry,36,8,6,4,53,107,0.13,707.1,0.87,707.1,0,0,0,0,-4,4,36,8,6,0,57,757,990,967.2,22.8,0.357,0.273,0.012,0.63,0.0276,3,0.261,0.891,0.039,22,0.957,0.98,0.938,48.6,47.6,143,3430
2019-03-18,2018,6,25,77,812.34,0.3,5,Dry,36,8,6,4,53,107,0.13,705.3,0.87,705.3,0,0,0,0,-4,4,36,8,6,0,57,755,990,967.1,22.9,0.356,0.272,0.0119,0.628,0.0275,3,0.26,0.888,0.0389,22,0.957,0.98,0.938,48.5,47.5,142,3420
2019-03-19,2018,6,25,78,807.18,0.3,5,Dry,36,8,6,4,53,107,0.13,700.2,0.87,700.2,0,0,0,0,-4,4,36,8,6,0,57,750,990,967.1,22.9,0.353,0.269,0.0117,0.622,0.0272,3,0.258,0.879,0.0384,22,0.957,0.98,0.938,48.2,47.2,142,3400
2019-03-20,2018,6,25,79,802.16,0.3,5,Dry,36,8,6,4,53,107,0.13,695.2,0.87,695.2,0,0,0,0,-4,4,36,8,6,0,57,745,990,967.1,22.9,0.35,0.265,0.0116,0.615,0.0269,3,0.255,0.871,0.038,22,0.957,0.98,0.938,47.9,46.9,141,3380
2019-03-21,2018,6,25,80,797.29,0.3,5,Dry,36,8,6,4,53,107,0.13,690.3,0.87,690.3,0,0,0,0,-4,4,36,8,6,0,57,740,990,967.1,22.9,0.347,0.262,0.0114,0.609,0.0266,3,0.253,0.862,0.0376,22,0.957,0.98,0.938,47.6,46.7,140,3360
2019-03-22,2018,6,25,81,792.59,0.31,5,Dry,36,8,6,4,53,107,0.14,685.6,0.86,685.6,0,0,0,0,-4,4,36,8,6,0,57,736,990,967.1,22.9,0.345,0.259,0.0113,0.604,0.0263,3,0.251,0.855,0.0373,22.1,0.957,0.98,0.938,47.3,46.4,139,3340
2019-03-23,2018,6,25,82,788.08,0.31,5,Dry,36,8,6,4,53,107,0.14,681.1,0.86,681.1,0,0,0,0,-4,4,36,8,6,0,57,731,990,967.1,22.9,0.342,0.256,0.0112,0.598,0.0261,3,0.249,0.847,0.0369,22.1,0.957,0.98,0.938,47.1,46.2,138,3320
2019-03-24,2018,6,25,83,783.79,0.31,5,Dry,36,8,6,4,53,107,0.14,676.8,0.86,676.8,0,0,0,0,-4,4,36,8,6,0,57,727,990,967,23,0.34,0.253,0.011,0.593,0.0258,3,0.247,0.84,0.0366,22.1,0.957,0.98,0.938,46.9,45.9,138,3310
2019-03-25,2018,6,26,84,779.74,0.31,5,Dry,36,8,6,4,53,107,0.14,672.7,0.86,672.7,0,0,0,0,-4,4,36,8,6,0,57,723,990,967,23,0.337,0.25,0.0109,0.588,0.0256,3,0.245,0.833,0.0362,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
2019-03-26,2018,6,26,85,776,0.32,5,Dry,36,8,6,4,53,107,0.14,669,0.86,669,0,0,0,0,-4,4,36,8,6,0,57,719,990,967,23,0.335,0.248,0.0108,0.583,0.0254,3,0.244,0.827,0.0359,22.2,0.957,0.98,0.938,46.4,45.5,136,3270
2019-03-27,2018,6,26,86,774.84,0.32,5,Dry,36,8,6,4,53,107,0.14,667.8,0.86,667.8,0,0,0,0,-4,4,36,8,6,0,57,718,990,967,23,0.334,0.247,0.0107,0.582,0.0253,3,0.243,0.825,0.0359,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
2019-03-28,2018,6,26,87,773.72,0.32,5,Dry,36,8,6,4,53,107,0.14,666.7,0.86,666.7,0,0,0,0,-4,4,36,8,6,0,57,717,990,967,23,0.334,0.246,0.0107,0.58,0.0252,3,0.243,0.823,0.0358,22.2,0.957,0.98,0.938,46.3,45.3,136,3260
2019-03-29,2018,6,26,88,770.59,0.32,5,Dry,36,8,6,4,53,107,0.14,663.6,0.86,663.6,0,0,0,0,-4,4,36,8,6,0,57,714,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46.1,45.2,135,3250
2019-03-30,2018,6,26,89,773.72,0.32,5,Dry,36,8,6,4,53,107,0.14,666.7,0.86,666.7,0,0,0,0,-4,4,36,8,6,0,57,717,990,967,23,0.334,0.246,0.0107,0.58,0.0252,3,0.243,0.823,0.0358,22.2,0.957,0.98,0.938,46.3,45.3,136,3260
2019-03-31,2018,6,26,90,774.84,0.32,5,Dry,36,8,6,4,53,107,0.14,667.8,0.86,667.8,0,0,0,0,-4,4,36,8,6,0,57,718,990,967,23,0.334,0.247,0.0107,0.582,0.0253,3,0.243,0.825,0.0359,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
2019-04-01,2018,7,27,91,778.46,0.32,5,Dry,40,10,8,5,62,125,0.16,653.5,0.84,653.5,0,0,0,0,-5,5,40,10,8,0,67,711,990,967,23,0.331,0.238,0.0103,0.568,0.0247,3,0.237,0.805,0.035,22.2,0.956,0.98,0.937,45.3,44.4,133,3200
2019-04-02,2018,7,27,92,782.41,0.31,5,Dry,40,10,8,5,62,125,0.16,657.4,0.84,657.4,0,0,0,0,-5,5,40,10,8,0,67,715,990,967,23,0.333,0.24,0.0105,0.573,0.025,3,0.238,0.812,0.0353,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
2019-04-03,2018,7,27,93,786.62,0.31,5,Dry,40,10,8,5,62,125,0.16,661.6,0.84,661.6,0,0,0,0,-5,5,40,10,8,0,67,720,990,967,23,0.335,0.243,0.0106,0.578,0.0252,3,0.24,0.819,0.0357,22.1,0.957,0.98,0.937,45.8,44.9,135,3230
2019-04-04,2018,7,27,94,791.07,0.31,5,Dry,40,10,8,5,62,125,0.16,666.1,0.84,666.1,0,0,0,0,-5,5,40,10,8,0,67,724,990,967.1,22.9,0.338,0.246,0.0107,0.584,0.0255,3,0.242,0.826,0.036,22.1,0.957,0.98,0.938,46.1,45.1,135,3250
2019-04-05,2018,7,27,95,795.7,0.3,5,Dry,40,10,8,5,62,125,0.16,670.7,0.84,670.7,0,0,0,0,-5,5,40,10,8,0,67,729,990,967.1,22.9,0.341,0.249,0.0109,0.59,0.0257,3,0.244,0.834,0.0364,22.1,0.957,0.98,0.938,46.3,45.4,136,3270
2019-04-06,2018,7,27,96,800.52,0.3,5,Dry,40,10,8,5,62,125,0.16,675.5,0.84,675.5,0,0,0,0,-5,5,40,10,8,0,67,734,990,967.1,22.9,0.343,0.252,0.011,0.596,0.026,3,0.246,0.842,0.0368,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
2019-04-07,2018,7,27,97,808.89,0.3,5,Dry,40,10,8,5,62,125,0.15,683.9,0.84,683.9,0,0,0,0,-5,5,40,10,8,0,67,742,990,967.1,22.9,0.348,0.258,0.0113,0.606,0.0265,3,0.25,0.856,0.0374,22,0.957,0.98,0.938,47.1,46.1,138,3320
2019-04-08,2018,7,28,98,814.09,0.3,5,Dry,40,10,8,5,62,125,0.15,689.1,0.85,689.1,0,0,0,0,-5,5,40,10,8,0,67,747,990,967.2,22.8,0.351,0.261,0.0114,0.612,0.0268,3,0.253,0.865,0.0379,22,0.957,0.98,0.938,47.4,46.4,139,3340
2019-04-09,2018,7,28,99,819.43,0.29,5,Dry,40,10,8,5,62,125,0.15,694.4,0.85,694.4,0,0,0,0,-5,5,40,10,8,0,67,752,990,967.2,22.8,0.354,0.265,0.0116,0.619,0.0271,3,0.255,0.874,0.0383,21.9,0.957,0.98,0.938,47.7,46.7,140,3360
2019-04-10,2018,7,28,100,828.59,0.29,5,Dry,40,10,8,5,62,125,0.15,703.6,0.85,703.6,0,0,0,0,-5,5,40,10,8,0,67,762,990,967.2,22.8,0.359,0.271,0.0119,0.63,0.0277,3,0.259,0.889,0.039,21.9,0.957,0.98,0.938,48.2,47.2,142,3400
2019-04-11,2018,7,28,101,838.06,0.29,5,Dry,40,10,8,5,62,125,0.15,713.1,0.85,713.1,0,0,0,0,-5,5,40,10,8,0,67,771,990,967.3,22.7,0.365,0.277,0.0122,0.642,0.0282,3,0.263,0.905,0.0398,21.8,0.957,0.98,0.938,48.7,47.7,143,3440
2019-04-12,2018,7,28,102,843.87,0.28,5,Dry,40,10,8,5,62,125,0.15,718.9,0.85,718.9,0,0,0,0,-5,5,40,10,8,0,67,777,990,967.3,22.7,0.368,0.281,0.0124,0.649,0.0286,3,0.266,0.915,0.0403,21.8,0.957,0.98,0.938,49,48.1,144,3460
2019-04-13,2018,7,28,103,845.83,0.28,5,Dry,40,10,8,5,62,125,0.15,720.8,0.85,720.8,0,0,0,0,-5,5,40,10,8,0,67,779,990,967.3,22.7,0.369,0.283,0.0124,0.652,0.0287,3,0.267,0.919,0.0404,21.8,0.957,0.98,0.938,49.1,48.2,144,3470
2019-04-14,2018,7,28,104,847.8,0.28,5,Dry,40,10,8,5,62,125,0.15,722.8,0.85,722.8,0,0,0,0,-5,5,40,10,8,0,67,781,990,967.3,22.7,0.37,0.284,0.0125,0.654,0.0288,3,0.268,0.922,0.0406,21.8,0.957,0.98,0.938,49.3,48.2,145,3470
2019-04-15,2018,7,29,105,849.78,0.28,5,Dry,40,10,8,5,62,125,0.15,724.8,0.85,724.8,0,0,0,0,-5,5,40,10,8,0,67,783,990,967.3,22.7,0.372,0.285,0.0126,0.657,0.0289,3,0.269,0.925,0.0408,21.8,0.957,0.98,0.938,49.4,48.2,145,3470
2019-04-16,2018,7,29,106,851.78,0.28,5,Dry,40,10,8,5,62,125,0.15,726.8,0.85,726.8,0,0,0,0,-5,5,40,10,8,0,67,785,990,967.3,22.7,0.373,0.286,0.0126,0.66,0.0291,3,0.27,0.929,0.041,21.8,0.957,0.98,0.938,49.5,48.2,145,3470
2019-04-17,2018,7,29,107,857.81,0.28,5,Dry,40,10,8,5,62,125,0.15,732.8,0.85,732.8,0,0,0,0,-5,5,40,10,8,0,67,791,990,967.3,22.7,0.379,0.291,0.0128,0.669,0.0295,3,0.272,0.942,0.0415,21.7,0.957,0.98,0.938,49.8,48.2,145,3470
2019-04-18,2018,7,29,108,859.84,0.28,5,Dry,40,10,8,5,62,125,0.14,734.8,0.85,734.8,0,0,0,0,-5,5,40,10,8,0,67,793,990,967.3,22.7,0.381,0.292,0.0129,0.673,0.0297,3,0.273,0.946,0.0417,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
2019-04-19,2018,7,29,109,861.88,0.28,5,Dry,40,10,8,5,62,125,0.14,736.9,0.85,736.9,0,0,0,0,-5,5,40,10,8,0,67,795,990,967.3,22.7,0.383,0.293,0.0129,0.676,0.0298,3,0.274,0.95,0.0419,21.7,0.957,0.98,0.938,50,48.2,145,3470
2019-04-20,2018,7,29,110,863.93,0.28,5,Dry,40,10,8,5,62,125,0.14,738.9,0.85,738.9,0,0,0,0,-5,5,40,10,8,0,67,797,990,967.4,22.6,0.384,0.295,0.013,0.679,0.03,3,0.275,0.954,0.0421,21.7,0.957,0.98,0.938,50.1,48.2,145,3470
2019-04-21,2018,7,29,111,865.99,0.28,5,Dry,40,10,8,5,62,125,0.14,741,0.86,741,0,0,0,0,-5,5,40,10,8,0,67,799,990,967.4,22.6,0.386,0.296,0.0131,0.682,0.0301,3,0.276,0.958,0.0423,21.7,0.957,0.98,0.938,50.2,48.2,145,3470
2019-04-22,2018,7,30,112,868.06,0.27,5,Dry,40,10,8,5,62,125,0.14,743.1,0.86,743.1,0,0,0,0,-5,5,40,10,8,0,67,801,990,967.4,22.6,0.388,0.297,0.0131,0.686,0.0303,3,0.277,0.963,0.0425,21.7,0.957,0.98,0.938,50.4,48.2,145,3470
2019-04-23,2018,7,30,113,870.14,0.27,5,Dry,40,10,8,5,62,125,0.14,745.1,0.86,745.1,0,0,0,0,-5,5,40,10,8,0,67,803,990,967.4,22.6,0.39,0.299,0.0132,0.689,0.0305,3,0.278,0.967,0.0427,21.7,0.957,0.98,0.938,50.5,48.2,145,3470
2019-04-24,2018,7,30,114,868.06,0.27,5,Dry,40,10,8,5,62,125,0.14,743.1,0.86,743.1,0,0,0,0,-5,5,40,10,8,0,67,801,990,967.4,22.6,0.388,0.297,0.0131,0.686,0.0303,3,0.277,0.963,0.0425,21.7,0.957,0.98,0.938,50.4,48.2,145,3470
2019-04-25,2018,7,30,115,865.99,0.28,5,Dry,40,10,8,5,62,125,0.14,741,0.86,741,0,0,0,0,-5,5,40,10,8,0,67,799,990,967.4,22.6,0.386,0.296,0.0131,0.682,0.0301,3,0.276,0.958,0.0423,21.7,0.957,0.98,0.938,50.2,48.2,145,3470
2019-04-26,2018,7,30,116,863.93,0.28,5,Dry,40,10,8,5,62,125,0.14,738.9,0.85,738.9,0,0,0,0,-5,5,40,10,8,0,67,797,990,967.4,22.6,0.384,0.295,0.013,0.679,0.03,3,0.275,0.954,0.0421,21.7,0.957,0.98,0.938,50.1,48.2,145,3470
2019-04-27,2018,7,30,117,861.88,0.28,5,Dry,40,10,8,5,62,125,0.14,736.9,0.85,736.9,0,0,0,0,-5,5,40,10,8,0,67,795,990,967.3,22.7,0.383,0.293,0.0129,0.676,0.0298,3,0.274,0.95,0.0419,21.7,0.957,0.98,0.938,50,48.2,145,3470
2019-04-28,2018,7,30,118,863.93,0.28,5,Dry,40,10,8,5,62,125,0.14,738.9,0.85,738.9,0,0,0,0,-5,5,40,10,8,0,67,797,990,967.4,22.6,0.384,0.295,0.013,0.679,0.03,3,0.275,0.954,0.0421,21.7,0.957,0.98,0.938,50.1,48.2,145,3470
2019-04-29,2018,7,31,119,865.99,0.28,5,Dry,40,10,8,5,62,125,0.14,741,0.86,741,0,0,0,0,-5,5,40,10,8,0,67,799,990,967.4,22.6,0.386,0.296,0.0131,0.682,0.0301,3,0.276,0.958,0.0423,21.7,0.957,0.98,0.938,50.2,48.2,145,3470
2019-04-30,2018,7,31,120,868.06,0.27,5,Dry,40,10,8,5,62,125,0.14,743.1,0.86,743.1,0,0,0,0,-5,5,40,10,8,0,67,801,990,967.4,22.6,0.388,0.297,0.0131,0.686,0.0303,3,0.277,0.963,0.0425,21.7,0.957,0.98,0.938,50.4,48.2,145,3470
2019-05-01,2018,8,31,121,870.14,0.27,5,Dry,42,9,8,6,82,147,0.17,723.1,0.83,723.1,0,0,0,0,-6,6,42,9,8,0,88,782,990,967.4,22.6,0.371,0.284,0.0126,0.655,0.029,3,0.268,0.923,0.0408,21.7,0.957,0.98,0.938,49.1,48.1,144,3460
2019-05-02,2018,8,31,122,872.22,0.27,5,Dry,42,9,8,6,82,147,0.17,725.2,0.83,725.2,0,0,0,0,-6,6,42,9,8,0,88,784,990,967.4,22.6,0.373,0.285,0.0126,0.658,0.0291,3,0.269,0.927,0.041,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
2019-05-03,2018,8,31,123,874.32,0.27,5,Dry,42,9,8,6,82,147,0.17,727.3,0.83,727.3,0,0,0,0,-6,6,42,9,8,0,88,786,990,967.4,22.6,0.375,0.287,0.0127,0.662,0.0293,3,0.27,0.931,0.0412,21.7,0.957,0.98,0.938,49.3,48.2,145,3470
2019-05-04,2018,8,31,124,876.42,0.27,5,Dry,42,9,8,6,82,147,0.17,729.4,0.83,729.4,0,0,0,0,-6,6,42,9,8,0,88,788,990,967.4,22.6,0.377,0.288,0.0128,0.665,0.0294,3,0.271,0.936,0.0414,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
2019-05-05,2018,8,31,125,878.54,0.27,5,Dry,42,9,8,6,82,147,0.17,731.5,0.83,731.5,0,0,0,0,-6,6,42,9,8,0,88,791,990,967.4,22.6,0.379,0.29,0.0128,0.668,0.0296,3,0.272,0.94,0.0416,21.6,0.957,0.98,0.938,49.5,48.2,145,3470
2019-05-06,2018,8,32,126,880.66,0.27,5,Dry,42,9,8,6,82,147,0.17,733.7,0.83,733.7,0,0,0,0,-6,6,42,9,8,0,88,793,990,967.4,22.6,0.381,0.291,0.0129,0.672,0.0297,3,0.273,0.944,0.0418,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2019-05-07,2018,8,32,127,882.79,0.27,5,Dry,42,9,8,6,82,147,0.17,735.8,0.83,735.8,0,0,0,0,-6,6,42,9,8,0,88,795,990,967.4,22.6,0.383,0.293,0.013,0.675,0.0299,3,0.274,0.949,0.042,21.6,0.957,0.98,0.938,49.8,48.2,145,3470
2019-05-08,2018,8,32,128,880.66,0.27,5,Dry,42,9,8,6,82,147,0.17,733.7,0.83,733.7,0,0,0,0,-6,6,42,9,8,0,88,793,990,967.4,22.6,0.381,0.291,0.0129,0.672,0.0297,3,0.273,0.944,0.0418,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2019-05-09,2018,8,32,129,878.54,0.27,5,Dry,42,9,8,6,82,147,0.17,731.5,0.83,731.5,0,0,0,0,-6,6,42,9,8,0,88,791,990,967.4,22.6,0.379,0.29,0.0128,0.668,0.0296,3,0.272,0.94,0.0416,21.6,0.957,0.98,0.938,49.5,48.2,145,3470
2019-05-10,2018,8,32,130,872.22,0.27,5,Dry,42,9,8,6,82,147,0.17,725.2,0.83,725.2,0,0,0,0,-6,6,42,9,8,0,88,784,990,967.4,22.6,0.373,0.285,0.0126,0.658,0.0291,3,0.269,0.927,0.041,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
2019-05-11,2018,8,32,131,865.99,0.28,5,Dry,42,9,8,6,82,147,0.17,719,0.83,719,0,0,0,0,-6,6,42,9,8,0,88,778,990,967.4,22.6,0.369,0.281,0.0124,0.65,0.0287,3,0.266,0.916,0.0405,21.7,0.957,0.98,0.938,48.8,47.9,144,3450
2019-05-12,2018,8,32,132,859.84,0.28,5,Dry,42,9,8,6,82,147,0.17,712.8,0.83,712.8,0,0,0,0,-6,6,42,9,8,0,88,772,990,967.3,22.7,0.365,0.277,0.0122,0.642,0.0283,3,0.263,0.906,0.04,21.8,0.957,0.98,0.938,48.5,47.5,143,3420
2019-05-13,2018,8,33,133,849.78,0.28,5,Dry,42,9,8,6,82,147,0.17,702.8,0.83,702.8,0,0,0,0,-6,6,42,9,8,0,88,762,990,967.3,22.7,0.359,0.27,0.0119,0.63,0.0277,3,0.259,0.889,0.0391,21.8,0.957,0.98,0.938,47.9,47,141,3380
2019-05-14,2018,8,33,134,839.99,0.28,5,Dry,42,9,8,6,82,147,0.17,693,0.82,693,0,0,0,0,-6,6,42,9,8,0,88,752,990,967.3,22.7,0.354,0.264,0.0116,0.618,0.0272,3,0.254,0.872,0.0384,21.9,0.957,0.98,0.938,47.4,46.5,139,3340
2019-05-15,2018,8,33,135,830.46,0.29,5,Dry,42,9,8,6,82,147,0.18,683.5,0.82,683.5,0,0,0,0,-6,6,42,9,8,0,88,742,990,967.2,22.8,0.348,0.258,0.0113,0.606,0.0266,3,0.25,0.856,0.0376,21.9,0.957,0.98,0.938,46.9,45.9,138,3310
2019-05-16,2018,8,33,136,821.24,0.29,5,Dry,42,9,8,6,82,147,0.18,674.2,0.82,674.2,0,0,0,0,-6,6,42,9,8,0,88,733,990,967.2,22.8,0.343,0.251,0.011,0.595,0.0261,3,0.246,0.841,0.0368,22,0.957,0.98,0.938,46.3,45.4,136,3270
2019-05-17,2018,8,33,137,808.89,0.3,5,Dry,42,9,8,6,82,147,0.18,661.9,0.82,661.9,0,0,0,0,-6,6,42,9,8,0,88,721,990,967.1,22.9,0.336,0.243,0.0106,0.579,0.0253,3,0.24,0.82,0.0358,22,0.957,0.98,0.937,45.6,44.7,134,3220
2019-05-18,2018,8,33,138,797.29,0.3,5,Dry,42,9,8,6,82,147,0.18,650.3,0.82,650.3,0,0,0,0,-6,6,42,9,8,0,88,709,990,967.1,22.9,0.33,0.235,0.0103,0.565,0.0247,3,0.235,0.8,0.0349,22.1,0.956,0.98,0.937,44.9,44,132,3170
2019-05-19,2018,8,33,139,786.62,0.31,5,Dry,42,9,8,6,82,147,0.19,639.6,0.81,639.6,0,0,0,0,-6,6,42,9,8,0,88,699,990,967,23,0.324,0.228,0.00994,0.552,0.024,3,0.23,0.782,0.0341,22.2,0.956,0.98,0.937,44.3,43.4,130,3130
2019-05-20,2018,8,34,140,777.21,0.32,5,Dry,42,9,8,6,82,147,0.19,630.2,0.81,630.2,0,0,0,0,-6,6,42,9,8,0,88,689,990,967,23,0.318,0.222,0.00966,0.54,0.0235,3,0.226,0.766,0.0333,22.2,0.955,0.98,0.936,43.7,42.9,129,3090
2019-05-21,2018,8,34,141,770.31,0.32,5,Dry,42,9,8,6,82,147,0.19,623.3,0.81,623.3,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00944,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
2019-05-22,2018,8,34,142,755.28,0.33,5,Dry,42,9,8,6,82,147,0.2,608.3,0.81,608.3,0,0,0,0,-6,6,42,9,8,0,88,667,990,966.9,23.1,0.306,0.207,0.00898,0.513,0.0222,3,0.216,0.729,0.0316,22.3,0.955,0.98,0.935,42.4,41.6,125,2990
2019-05-23,2018,8,34,143,740.78,0.33,5,Dry,42,9,8,6,82,147,0.2,593.8,0.8,593.8,0,0,0,0,-6,6,42,9,8,0,88,653,990,966.9,23.1,0.297,0.198,0.00854,0.495,0.0214,3,0.21,0.705,0.0305,22.4,0.954,0.979,0.934,41.5,40.7,122,2930
2019-05-24,2018,8,34,144,726.29,0.34,5,Dry,42,9,8,6,82,147,0.2,579.3,0.8,579.3,0,0,0,0,-6,6,42,9,8,0,88,638,990,966.8,23.2,0.289,0.188,0.0081,0.477,0.0206,3,0.203,0.68,0.0293,22.5,0.953,0.977,0.931,40.6,39.7,119,2860
2019-05-25,2018,8,34,145,711.8,0.34,5,Dry,42,9,8,6,82,147,0.21,564.8,0.79,564.8,0,0,0,0,-6,6,42,9,8,0,88,624,990,966.7,23.3,0.281,0.178,0.00767,0.459,0.0198,3,0.197,0.656,0.0282,22.6,0.952,0.975,0.928,39.7,38.7,116,2790
2019-05-26,2018,8,34,146,698.4,0.35,5,Dry,42,9,8,6,82,147,0.21,551.4,0.79,551.4,0,0,0,0,-6,6,42,9,8,0,88,610,990,966.7,23.3,0.273,0.169,0.00727,0.443,0.019,3,0.191,0.633,0.0272,22.7,0.951,0.974,0.926,38.9,37.8,113,2720
2019-05-27,2018,8,35,147,684.46,0.35,5,Dry,42,9,8,6,82,147,0.21,537.5,0.79,537.5,0,0,0,0,-6,6,42,9,8,0,88,596,990,966.6,23.4,0.265,0.16,0.00685,0.426,0.0182,3,0.184,0.61,0.0261,22.8,0.95,0.972,0.923,38,36.9,111,2660
2019-05-28,2018,8,35,148,670.51,0.36,5,Dry,42,9,8,6,82,147,0.22,523.5,0.78,523.5,0,0,0,0,-6,6,42,9,8,0,88,583,990,966.6,23.4,0.258,0.151,0.00644,0.408,0.0174,3,0.178,0.586,0.025,22.8,0.949,0.97,0.92,37.1,36,108,2590
2019-05-29,2018,8,35,149,657.11,0.37,5,Dry,42,9,8,6,82,147,0.22,510.1,0.78,510.1,0,0,0,0,-6,6,42,9,8,0,88,569,990,966.5,23.5,0.25,0.142,0.00604,0.392,0.0167,3,0.172,0.564,0.024,22.9,0.947,0.97,0.919,36.2,35.1,105,2530
2019-05-30,2018,8,35,150,644.81,0.37,5,Dry,42,9,8,6,82,147,0.23,497.8,0.77,497.8,0,0,0,0,-6,6,42,9,8,0,88,557,990,966.5,23.5,0.243,0.134,0.0057,0.377,0.016,3,0.167,0.543,0.0231,23,0.946,0.97,0.918,35.4,34.3,103,2470
2019-05-31,2018,8,35,151,631.96,0.38,5,Dry,42,9,8,6,82,147,0.23,485,0.77,485,0,0,0,0,-6,6,42,9,8,0,88,544,990,966.4,23.6,0.236,0.128,0.00543,0.364,0.0154,2,0.27,0.633,0.0269,22.9,0.956,0.98,0.937,52.2,48.2,96.4,2310
2019-06-01,2018,9,35,152,619.1,0.38,5,Dry,39,9,7,5,59,119,0.19,500.1,0.81,500.1,0,0,0,0,-5,5,39,9,7,0,64,555,990,966.4,23.6,0.242,0.135,0.00572,0.377,0.016,3,0.168,0.545,0.0231,23.1,0.946,0.97,0.918,35.7,34.6,104,2490
2019-06-02,2018,9,35,153,607.89,0.39,5,Dry,39,9,7,5,59,119,0.2,488.9,0.8,488.9,0,0,0,0,-5,5,39,9,7,0,64,544,990,966.3,23.7,0.236,0.13,0.00548,0.365,0.0154,3,0.163,0.528,0.0223,23.1,0.945,0.97,0.917,35,33.9,102,2440
2019-06-03,2018,9,36,154,596.14,0.39,5,Dry,39,9,7,5,59,119,0.2,477.1,0.8,477.1,0,0,0,0,-5,5,39,9,7,0,64,532,990,966.3,23.7,0.229,0.124,0.00524,0.353,0.0149,2,0.265,0.618,0.026,23.1,0.956,0.98,0.937,51.7,48.2,96.4,2310
2019-06-04,2018,9,36,155,584.92,0.4,5,Dry,39,9,7,5,59,119,0.2,465.9,0.8,465.9,0,0,0,0,-5,5,39,9,7,0,64,521,990,966.2,23.8,0.223,0.119,0.005,0.341,0.0144,2,0.257,0.598,0.0252,23.2,0.957,0.98,0.938,50.7,48.2,96.4,2310
2019-06-05,2018,9,36,156,574.81,0.4,5,Dry,39,9,7,5,59,119,0.21,455.8,0.79,455.8,0,0,0,0,-5,5,39,9,7,0,64,511,990,966.2,23.8,0.217,0.114,0.00479,0.331,0.0139,2,0.25,0.581,0.0244,23.2,0.958,0.98,0.939,49.7,48.2,96.4,2310
2019-06-06,2018,9,36,157,564.14,0.41,5,Dry,39,9,7,5,59,119,0.21,445.1,0.79,445.1,0,0,0,0,-5,5,39,9,7,0,64,500,990,966.1,23.9,0.212,0.109,0.00457,0.321,0.0135,2,0.243,0.564,0.0236,23.3,0.958,0.98,0.939,48.7,47.7,95.5,2290
2019-06-07,2018,9,36,158,553.48,0.41,5,Dry,39,9,7,5,59,119,0.21,434.5,0.79,434.5,0,0,0,0,-5,5,39,9,7,0,64,489,990,966.1,23.9,0.208,0.104,0.00435,0.312,0.0131,2,0.236,0.548,0.0229,23.4,0.957,0.98,0.938,47.6,46.7,93.4,2240
2019-06-08,2018,9,36,159,543.36,0.42,5,Dry,39,9,7,5,59,119,0.22,424.4,0.78,424.4,0,0,0,0,-5,5,39,9,7,0,64,479,990,966,24,0.205,0.0993,0.00415,0.304,0.0127,2,0.229,0.533,0.0222,23.4,0.957,0.98,0.937,46.6,45.7,91.4,2190
2019-06-09,2018,9,36,160,534.34,0.43,5,Dry,39,9,7,5,59,119,0.22,415.3,0.78,415.3,0,0,0,0,-5,5,39,9,7,0,64,470,990,966,24,0.202,0.095,0.00396,0.297,0.0124,2,0.223,0.519,0.0216,23.5,0.956,0.98,0.937,45.7,44.8,89.6,2150
2019-06-10,2018,9,37,161,524.77,0.43,5,Dry,39,9,7,5,59,119,0.23,405.8,0.77,405.8,0,0,0,0,-5,5,39,9,7,0,64,461,990,966,24,0.198,0.0905,0.00377,0.289,0.012,2,0.216,0.505,0.021,23.5,0.955,0.98,0.936,44.7,43.8,87.7,2100
2019-06-11,2018,9,37,162,515.74,0.44,5,Dry,39,9,7,5,59,119,0.23,396.7,0.77,396.7,0,0,0,0,-5,5,39,9,7,0,64,452,990,965.9,24.1,0.195,0.0863,0.00358,0.281,0.0117,2,0.21,0.492,0.0204,23.6,0.955,0.98,0.935,43.8,42.9,85.8,2060
2019-06-12,2018,9,37,163,507.81,0.44,5,Dry,39,9,7,5,59,119,0.23,388.8,0.77,388.8,0,0,0,0,-5,5,39,9,7,0,64,444,990,965.9,24.1,0.192,0.0825,0.00342,0.275,0.0114,2,0.205,0.48,0.0199,23.6,0.954,0.98,0.934,43,42.1,84.2,2020
2019-06-13,2018,9,37,164,499.34,0.45,5,Dry,39,9,7,5,59,119,0.24,380.3,0.76,380.3,0,0,0,0,-5,5,39,9,7,0,64,435,990,965.8,24.2,0.189,0.0785,0.00325,0.268,0.0111,2,0.199,0.467,0.0193,23.7,0.952,0.98,0.933,42.1,41.2,82.5,1980
