date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-06-14,2018,9,37,165,490.86,0.45,5,Dry,39,9,7,5,59,119,0.24,371.9,0.76,371.9,0,0,0,0,-5,5,39,9,7,0,64,427,990,965.8,24.2,0.186,0.0745,0.00308,0.261,0.0108,2,0.194,0.454,0.0188,23.7,0.951,0.979,0.931,41.2,40.3,80.6,1930
2019-06-15,2018,9,37,166,482.39,0.46,5,Dry,39,9,7,5,59,119,0.25,363.4,0.75,363.4,0,0,0,0,-5,5,39,9,7,0,64,418,990,965.8,24.2,0.183,0.0705,0.00291,0.254,0.0105,2,0.188,0.442,0.0182,23.8,0.95,0.977,0.928,40.3,39.3,78.7,1890
2019-06-16,2018,9,37,167,474.46,0.46,5,Dry,39,9,7,5,59,119,0.25,355.5,0.75,355.5,0,0,0,0,-5,5,39,9,7,0,64,410,990,965.7,24.3,0.18,0.0668,0.00275,0.247,0.0102,2,0.182,0.43,0.0177,23.8,0.949,0.975,0.925,39.4,38.4,76.9,1850
2019-06-17,2018,9,38,168,467.62,0.47,5,Dry,39,9,7,5,59,119,0.25,348.6,0.75,348.6,0,0,0,0,-5,5,39,9,7,0,64,404,990,965.7,24.3,0.178,0.0635,0.00262,0.242,0.00994,2,0.178,0.419,0.0173,23.9,0.948,0.973,0.923,38.7,37.7,75.3,1810
2019-06-18,2018,9,38,169,460.24,0.47,5,Dry,39,9,7,5,59,119,0.26,341.2,0.74,341.2,0,0,0,0,-5,5,39,9,7,0,64,396,990,965.7,24.3,0.175,0.0601,0.00247,0.235,0.00968,2,0.173,0.408,0.0168,23.9,0.947,0.972,0.92,37.9,36.8,73.7,1770
2019-06-19,2018,9,38,170,452.85,0.48,5,Dry,39,9,7,5,59,119,0.26,333.9,0.74,333.9,0,0,0,0,-5,5,39,9,7,0,64,389,990,965.6,24.4,0.173,0.0566,0.00232,0.229,0.00941,2,0.168,0.397,0.0163,24,0.946,0.97,0.918,37.1,36,72,1730
2019-06-20,2018,9,38,171,445.47,0.48,5,Dry,39,9,7,5,59,119,0.27,326.5,0.73,326.5,0,0,0,0,-5,5,39,9,7,0,64,381,990,965.6,24.4,0.17,0.0531,0.00218,0.223,0.00915,2,0.163,0.386,0.0158,24,0.945,0.97,0.917,36.3,35.2,70.5,1690
2019-06-21,2018,9,38,172,438.64,0.49,5,Dry,39,9,7,5,59,119,0.27,319.6,0.73,319.6,0,0,0,0,-5,5,39,9,7,0,64,375,990,965.6,24.4,0.168,0.0499,0.00204,0.218,0.00891,2,0.158,0.376,0.0154,24.1,0.944,0.97,0.915,35.6,34.5,69,1660
2019-06-22,2018,9,38,173,432.89,0.49,5,Dry,39,9,7,5,59,119,0.28,313.9,0.72,313.9,0,0,0,0,-5,5,39,9,7,0,64,369,990,965.5,24.5,0.166,0.0472,0.00193,0.213,0.00871,2,0.154,0.367,0.015,24.1,0.943,0.97,0.915,35,33.9,67.8,1630
2019-06-23,2018,9,38,174,426.6,0.5,5,Dry,39,9,7,5,59,119,0.28,307.6,0.72,307.6,0,0,0,0,-5,5,39,9,7,0,64,363,990,965.5,24.5,0.164,0.0442,0.00181,0.208,0.00848,2,0.15,0.358,0.0146,24.1,0.942,0.97,0.914,34.3,33.2,66.5,1600
2019-06-24,2018,9,39,175,420.31,0.5,5,Dry,39,9,7,5,59,119,0.28,301.3,0.72,301.3,0,0,0,0,-5,5,39,9,7,0,64,356,990,965.5,24.5,0.161,0.0412,0.00168,0.203,0.00826,2,0.146,0.348,0.0142,24.2,0.941,0.97,0.913,33.6,32.6,65.2,1560
2019-06-25,2018,9,39,176,414.03,0.51,5,Dry,39,9,7,5,59,119,0.29,295,0.71,295,0,0,0,0,-5,5,39,9,7,0,64,350,990,965.5,24.5,0.159,0.0383,0.00156,0.197,0.00804,2,0.142,0.339,0.0138,24.2,0.94,0.97,0.911,32.9,31.9,63.8,1530
2019-06-26,2018,9,39,177,407.74,0.51,5,Dry,39,9,7,5,59,119,0.29,288.7,0.71,288.7,0,0,0,0,-5,5,39,9,7,0,64,344,990,965.4,24.6,0.157,0.0353,0.00144,0.192,0.00782,2,0.137,0.33,0.0134,24.2,0.938,0.97,0.91,32.2,31.2,62.4,1500
2019-06-27,2018,9,39,178,401.99,0.52,5,Dry,39,9,7,5,59,119,0.3,283,0.7,283,0,0,0,0,-5,5,39,9,7,0,64,338,990,965.4,24.6,0.155,0.0326,0.00132,0.187,0.00762,2,0.134,0.321,0.013,24.3,0.937,0.97,0.909,31.6,30.6,61.2,1470
2019-06-28,2018,9,39,179,396.25,0.52,5,Dry,39,9,7,5,59,119,0.3,277.3,0.7,277.3,0,0,0,0,-5,5,39,9,7,0,64,332,990,965.4,24.6,0.153,0.0299,0.00121,0.183,0.00742,2,0.13,0.312,0.0127,24.3,0.936,0.97,0.907,30.9,30,60,1440
2019-06-29,2018,9,39,180,391.6,0.53,5,Dry,39,9,7,5,59,119,0.3,272.6,0.7,272.6,0,0,0,0,-5,5,39,9,7,0,64,328,990,965.4,24.6,0.151,0.0277,0.00112,0.179,0.00726,2,0.127,0.305,0.0124,24.3,0.935,0.97,0.907,30.4,29.5,59,1420
2019-06-30,2018,9,39,181,386.41,0.53,5,Dry,39,9,7,5,59,119,0.31,267.4,0.69,267.4,0,0,0,0,-5,5,39,9,7,0,64,322,990,965.3,24.7,0.149,0.0252,0.00102,0.175,0.00708,2,0.123,0.298,0.0121,24.4,0.933,0.97,0.905,29.8,28.9,57.9,1390
2019-07-01,2018,10,40,182,380.12,0.54,5,Dry,37,8,6,4,53,108,0.28,272.1,0.72,272.1,0,0,0,0,-4,4,37,8,6,0,57,323,990,965.3,24.7,0.15,0.0274,0.00111,0.177,0.00717,2,0.126,0.303,0.0123,24.4,0.934,0.97,0.906,30.4,29.5,59,1420
2019-07-02,2018,10,40,183,374.38,0.54,5,Dry,37,8,6,4,53,108,0.29,266.4,0.71,266.4,0,0,0,0,-4,4,37,8,6,0,57,317,990,965.3,24.7,0.148,0.0247,0.001,0.172,0.00697,2,0.122,0.295,0.0119,24.4,0.933,0.97,0.905,29.8,28.9,57.8,1390
2019-07-03,2018,10,40,184,369.73,0.55,5,Dry,37,8,6,4,53,108,0.29,261.7,0.71,261.7,0,0,0,0,-4,4,37,8,6,0,57,313,990,965.2,24.8,0.146,0.0225,0.000911,0.168,0.00681,2,0.119,0.288,0.0116,24.5,0.932,0.97,0.904,29.3,28.4,56.8,1360
2019-07-04,2018,10,40,185,364.53,0.55,5,Dry,37,8,6,4,53,108,0.3,256.5,0.7,256.5,0,0,0,0,-4,4,37,8,6,0,57,308,990,965.2,24.8,0.144,0.0201,0.000811,0.164,0.00663,2,0.116,0.28,0.0113,24.5,0.931,0.97,0.903,28.7,27.8,55.7,1340
2019-07-05,2018,10,40,186,359.34,0.56,5,Dry,37,8,6,4,53,108,0.3,251.3,0.7,251.3,0,0,0,0,-4,4,37,8,6,0,57,302,990,965.2,24.8,0.142,0.0176,0.000711,0.16,0.00645,2,0.112,0.272,0.011,24.5,0.93,0.97,0.902,28.1,27.3,54.5,1310
2019-07-06,2018,10,40,187,354.14,0.56,5,Dry,37,8,6,4,53,108,0.3,246.1,0.69,246.1,0,0,0,0,-4,4,37,8,6,0,57,297,990,965.2,24.8,0.14,0.0167,0.000671,0.157,0.00633,2,0.109,0.266,0.0107,24.6,0.928,0.97,0.9,27.5,26.7,53.4,1280
2019-07-07,2018,10,40,188,348.95,0.57,5,Dry,37,8,6,4,53,108,0.31,240.9,0.69,240.9,0,0,0,0,-4,4,37,8,6,0,57,292,990,965.1,24.9,0.139,0.0162,0.000653,0.155,0.00623,2,0.105,0.26,0.0105,24.6,0.927,0.97,0.899,26.9,26.1,52.2,1250
2019-07-08,2018,10,41,189,344.3,0.57,5,Dry,37,8,6,4,53,108,0.31,236.3,0.69,236.3,0,0,0,0,-4,4,37,8,6,0,57,287,990,965.1,24.9,0.137,0.0158,0.000637,0.153,0.00614,2,0.102,0.255,0.0102,24.6,0.925,0.97,0.897,26.4,25.6,51.2,1230
2019-07-09,2018,10,41,190,339.65,0.58,5,Dry,37,8,6,4,53,108,0.32,231.7,0.68,231.7,0,0,0,0,-4,4,37,8,6,0,57,283,990,965.1,24.9,0.135,0.0154,0.00062,0.151,0.00605,2,0.0989,0.25,0.01,24.7,0.924,0.97,0.896,25.9,25.1,50.2,1200
2019-07-10,2018,10,41,191,335,0.58,5,Dry,37,8,6,4,53,108,0.32,227,0.68,227,0,0,0,0,-4,4,37,8,6,0,57,278,990,965.1,24.9,0.134,0.015,0.000604,0.149,0.00597,1,0.249,0.398,0.016,24.5,0.959,0.98,0.94,52.4,48.2,48.2,1160
2019-07-11,2018,10,41,192,331.45,0.59,5,Dry,37,8,6,4,53,108,0.33,223.4,0.67,223.4,0,0,0,0,-4,4,37,8,6,0,57,274,990,965.1,24.9,0.132,0.0147,0.000591,0.147,0.0059,1,0.244,0.391,0.0157,24.6,0.959,0.98,0.94,51.6,48.2,48.2,1160
2019-07-12,2018,10,41,193,327.35,0.59,5,Dry,37,8,6,4,53,108,0.33,219.3,0.67,219.3,0,0,0,0,-4,4,37,8,6,0,57,270,990,965,25,0.131,0.0144,0.000577,0.145,0.00582,1,0.239,0.384,0.0154,24.6,0.958,0.98,0.939,50.7,48.2,48.2,1160
2019-07-13,2018,10,41,194,323.24,0.6,5,Dry,37,8,6,4,53,108,0.33,215.2,0.67,215.2,0,0,0,0,-4,4,37,8,6,0,57,266,990,965,25,0.129,0.014,0.000562,0.144,0.00575,1,0.233,0.377,0.0151,24.6,0.957,0.98,0.938,49.7,48.2,48.2,1160
2019-07-14,2018,10,41,195,319.14,0.6,5,Dry,37,8,6,4,53,108,0.34,211.1,0.66,211.1,0,0,0,0,-4,4,37,8,6,0,57,262,990,965,25,0.128,0.0137,0.000548,0.142,0.00567,1,0.228,0.369,0.0148,24.6,0.957,0.98,0.938,48.8,47.8,47.8,1150
2019-07-15,2018,10,42,196,315.04,0.61,5,Dry,37,8,6,4,53,108,0.34,207,0.66,207,0,0,0,0,-4,4,37,8,6,0,57,258,990,965,25,0.127,0.0133,0.000533,0.14,0.00559,1,0.222,0.362,0.0145,24.7,0.956,0.98,0.937,47.9,46.9,46.9,1130
2019-07-16,2018,10,42,197,310.94,0.61,5,Dry,37,8,6,4,53,108,0.35,202.9,0.65,202.9,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.000519,0.138,0.00552,1,0.216,0.355,0.0142,24.7,0.955,0.98,0.936,46.9,46,46,1100
2019-07-17,2018,10,42,198,306.84,0.62,5,Dry,37,8,6,4,53,108,0.35,198.8,0.65,198.8,0,0,0,0,-4,4,37,8,6,0,57,250,990,964.9,25.1,0.124,0.0127,0.000505,0.136,0.00544,1,0.211,0.347,0.0139,24.7,0.954,0.98,0.935,46,45.1,45.1,1080
2019-07-18,2018,10,42,199,303.28,0.62,5,Dry,37,8,6,4,53,108,0.36,195.3,0.64,195.3,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.122,0.0123,0.000492,0.135,0.00537,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
2019-07-19,2018,10,42,200,299.73,0.63,5,Dry,37,8,6,4,53,108,0.36,191.7,0.64,191.7,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.012,0.00048,0.133,0.00531,1,0.201,0.335,0.0133,24.8,0.952,0.98,0.933,44.3,43.5,43.5,1040
2019-07-20,2018,10,42,201,296.17,0.63,5,Dry,37,8,6,4,53,108,0.36,188.2,0.64,188.2,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0117,0.000468,0.132,0.00524,1,0.197,0.328,0.0131,24.8,0.951,0.98,0.932,43.5,42.6,42.6,1020
2019-07-21,2018,10,42,202,292.62,0.64,5,Dry,37,8,6,4,53,108,0.37,184.6,0.63,184.6,0,0,0,0,-4,4,37,8,6,0,57,236,990,964.9,25.1,0.119,0.0114,0.000455,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.7,41.8,41.8,1000
2019-07-22,2018,10,43,203,290.16,0.64,5,Dry,37,8,6,4,53,108,0.37,182.2,0.63,182.2,0,0,0,0,-4,4,37,8,6,0,57,233,990,964.9,25.1,0.118,0.0112,0.000447,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42.1,41.3,41.3,990
2019-07-23,2018,10,43,204,287.15,0.64,5,Dry,37,8,6,4,53,108,0.38,179.2,0.62,179.2,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.011,0.000436,0.128,0.00508,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,972
2019-07-24,2018,10,43,205,284.14,0.65,5,Dry,37,8,6,4,53,108,0.38,176.1,0.62,176.1,0,0,0,0,-4,4,37,8,6,0,57,227,990,964.8,25.2,0.116,0.0107,0.000426,0.126,0.00502,1,0.18,0.307,0.0122,24.9,0.947,0.977,0.926,40.7,39.8,39.8,954
2019-07-25,2018,10,43,206,281.14,0.65,5,Dry,37,8,6,4,53,108,0.38,173.1,0.62,173.1,0,0,0,0,-4,4,37,8,6,0,57,224,990,964.8,25.2,0.115,0.0105,0.000416,0.125,0.00497,1,0.176,0.301,0.012,24.9,0.946,0.976,0.924,40,39,39,936
2019-07-26,2018,10,43,207,278.13,0.66,5,Dry,37,8,6,4,53,108,0.39,170.1,0.61,170.1,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.114,0.0102,0.000405,0.124,0.00491,1,0.172,0.296,0.0118,24.9,0.945,0.974,0.921,39.3,38.3,38.3,918
2019-07-27,2018,10,43,208,275.12,0.66,5,Dry,37,8,6,4,53,108,0.39,167.1,0.61,167.1,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.113,0.00996,0.000395,0.122,0.00486,1,0.168,0.291,0.0115,24.9,0.945,0.973,0.919,38.6,37.5,37.5,900
2019-07-28,2018,10,43,209,272.11,0.67,5,Dry,37,8,6,4,53,108,0.4,164.1,0.6,164.1,0,0,0,0,-4,4,37,8,6,0,57,215,990,964.8,25.2,0.111,0.0097,0.000385,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
2019-07-29,2018,10,44,210,269.1,0.67,5,Dry,37,8,6,4,53,108,0.4,161.1,0.6,161.1,0,0,0,0,-4,4,37,8,6,0,57,212,990,964.8,25.2,0.11,0.00944,0.000374,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,865
2019-07-30,2018,10,44,211,266.1,0.68,5,Dry,37,8,6,4,53,108,0.41,158.1,0.59,158.1,0,0,0,0,-4,4,37,8,6,0,57,209,990,964.8,25.2,0.109,0.00919,0.000364,0.119,0.0047,1,0.156,0.274,0.0109,25,0.942,0.97,0.913,36.4,35.4,35.4,848
2019-07-31,2018,10,44,212,263.09,0.69,5,Dry,37,8,6,4,53,108,0.41,155.1,0.59,155.1,0,0,0,0,-4,4,37,8,6,0,57,206,990,964.8,25.2,0.108,0.00893,0.000354,0.117,0.00464,1,0.152,0.269,0.0107,25,0.941,0.97,0.913,35.7,34.7,34.7,832
2019-08-01,2018,11,44,213,260.63,0.69,5,Dry,34,7,5,3,44,93,0.36,167.6,0.64,167.6,0,0,0,0,-3,3,34,7,5,0,47,214,990,964.7,25.3,0.111,0.01,0.000396,0.121,0.00479,1,0.169,0.29,0.0115,25,0.945,0.973,0.919,38.8,37.7,37.7,906
2019-08-02,2018,11,44,214,256.53,0.7,5,Dry,34,7,5,3,44,93,0.36,163.5,0.64,163.5,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.109,0.00965,0.000382,0.119,0.00471,1,0.163,0.282,0.0112,25,0.943,0.971,0.916,37.8,36.7,36.7,881
2019-08-03,2018,11,44,215,252.97,0.71,5,Dry,34,7,5,3,44,93,0.37,160,0.63,160,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00935,0.00037,0.118,0.00465,1,0.158,0.276,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,861
2019-08-04,2018,11,44,216,250.51,0.72,5,Dry,34,7,5,3,44,93,0.37,157.5,0.63,157.5,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.107,0.00914,0.000361,0.116,0.0046,1,0.155,0.272,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,847
2019-08-05,2018,11,45,217,247.5,0.72,5,Dry,34,7,5,3,44,93,0.38,154.5,0.62,154.5,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.106,0.00888,0.000351,0.115,0.00455,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.7,34.6,34.6,831
2019-08-06,2018,11,45,218,244.49,0.73,5,Dry,34,7,5,3,44,93,0.38,151.5,0.62,151.5,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00863,0.000341,0.114,0.00449,1,0.147,0.261,0.0103,25.1,0.939,0.97,0.911,35,33.9,33.9,815
2019-08-07,2018,11,45,219,241.49,0.74,5,Dry,34,7,5,3,44,93,0.39,148.5,0.61,148.5,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00837,0.00033,0.113,0.00444,1,0.143,0.256,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,798
2019-08-08,2018,11,45,220,238.48,0.75,5,Dry,34,7,5,3,44,93,0.39,145.5,0.61,145.5,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00812,0.00032,0.111,0.00438,1,0.139,0.25,0.00986,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
2019-08-09,2018,11,45,221,235.47,0.76,5,Dry,34,7,5,3,44,93,0.4,142.5,0.6,142.5,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00786,0.00031,0.11,0.00433,1,0.135,0.245,0.00964,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
2019-08-10,2018,11,45,222,232.46,0.77,5,Dry,34,7,5,3,44,93,0.4,139.5,0.6,139.5,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.0076,0.000299,0.109,0.00427,1,0.131,0.239,0.00942,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
2019-08-11,2018,11,45,223,230,0.78,5,Dry,34,7,5,3,44,93,0.4,137,0.6,137,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.0074,0.000291,0.108,0.00423,1,0.127,0.235,0.00924,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
2019-08-12,2018,11,46,224,227.54,0.79,5,Dry,34,7,5,3,44,93,0.41,134.5,0.59,134.5,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0992,0.00719,0.000283,0.106,0.00418,1,0.124,0.231,0.00906,25.2,0.932,0.97,0.905,31,30.1,30.1,722
2019-08-13,2018,11,46,225,225.08,0.79,5,Dry,34,7,5,3,44,93,0.41,132.1,0.59,132.1,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.6,25.4,0.0984,0.00698,0.000274,0.105,0.00414,1,0.121,0.226,0.00889,25.2,0.931,0.97,0.904,30.4,29.5,29.5,708
2019-08-14,2018,11,46,226,222.62,0.8,5,Dry,34,7,5,3,44,93,0.42,129.6,0.58,129.6,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0975,0.00677,0.000266,0.104,0.0041,1,0.117,0.222,0.00871,25.2,0.93,0.97,0.903,29.9,29,29,695
2019-08-15,2018,11,46,227,220.16,0.81,5,Dry,34,7,5,3,44,93,0.42,127.2,0.58,127.2,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0966,0.00656,0.000257,0.103,0.00405,1,0.114,0.217,0.00853,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2019-08-16,2018,11,46,228,217.7,0.82,5,Dry,34,7,5,3,44,93,0.43,124.7,0.57,124.7,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0958,0.00635,0.000249,0.102,0.00401,1,0.111,0.213,0.00835,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2019-08-17,2018,11,46,229,215.24,0.82,5,Dry,34,7,5,3,44,93,0.43,122.2,0.57,122.2,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0949,0.00614,0.000241,0.101,0.00396,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.1,27.3,27.3,654
2019-08-18,2018,11,46,230,213.87,0.82,5,Dry,34,7,5,3,44,93,0.43,120.9,0.56,120.9,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0944,0.00602,0.000236,0.1,0.00394,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,26.9,26.9,647
2019-08-19,2018,11,47,231,211.96,0.83,5,Dry,34,7,5,3,44,93,0.44,119,0.56,119,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0938,0.00586,0.00023,0.0996,0.0039,1,0.103,0.203,0.00794,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2019-08-20,2018,11,47,232,210.04,0.83,5,Dry,34,7,5,3,44,93,0.44,117,0.56,117,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.0931,0.0057,0.000223,0.0988,0.00387,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.8,26,26,625
2019-08-21,2018,11,47,233,208.13,0.84,5,Dry,34,7,5,3,44,93,0.45,115.1,0.55,115.1,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0924,0.00554,0.000217,0.0979,0.00383,1,0.0979,0.196,0.00767,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2019-08-22,2018,11,47,234,206.21,0.84,5,Dry,34,7,5,3,44,93,0.45,113.2,0.55,113.2,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0917,0.00537,0.00021,0.0971,0.0038,1,0.0953,0.192,0.00753,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2019-08-23,2018,11,47,235,204.3,0.85,5,Dry,34,7,5,3,44,93,0.46,111.3,0.55,111.3,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.091,0.00521,0.000204,0.0963,0.00376,1,0.0928,0.189,0.00739,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2019-08-24,2018,11,47,236,202.39,0.86,5,Dry,34,7,5,3,44,93,0.46,109.4,0.54,109.4,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0904,0.00505,0.000197,0.0954,0.00373,1,0.0902,0.186,0.00725,25.4,0,0,0,0,0,0,0
2019-08-25,2018,11,47,237,200.47,0.86,5,Dry,34,7,5,3,44,93,0.46,107.5,0.54,107.5,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0897,0.00488,0.000191,0.0946,0.00369,1,0.0876,0.182,0.00712,25.4,0,0,0,0,0,0,0
2019-08-26,2018,11,48,238,198.56,0.87,5,Dry,34,7,5,3,44,93,0.47,105.6,0.53,105.6,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.089,0.00472,0.000184,0.0937,0.00366,1,0.085,0.179,0.00698,25.4,0,0,0,0,0,0,0
2019-08-27,2018,11,48,239,196.64,0.87,5,Dry,34,7,5,3,44,93,0.47,103.6,0.53,103.6,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0883,0.00456,0.000178,0.0929,0.00363,1,0.0824,0.175,0.00685,25.4,0,0,0,0,0,0,0
2019-08-28,2018,11,48,240,194.73,0.88,5,Dry,34,7,5,3,44,93,0.48,101.7,0.52,101.7,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0877,0.0044,0.000172,0.0921,0.0036,1,0.0798,0.172,0.00672,25.4,0,0,0,0,0,0,0
2019-08-29,2018,11,48,241,193.36,0.88,5,Dry,34,7,5,3,44,93,0.48,100.4,0.52,100.4,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0872,0.00428,0.000167,0.0915,0.00357,1,0.078,0.169,0.00662,25.4,0,0,0,0,0,0,0
2019-08-30,2018,11,48,242,191.45,0.89,5,Dry,34,7,5,3,44,93,0.49,98.45,0.51,98.45,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0865,0.00412,0.000161,0.0906,0.00354,1,0.0754,0.166,0.00649,25.4,0,0,0,0,0,0,0
2019-08-31,2018,11,48,243,189.53,0.89,5,Dry,34,7,5,3,44,93,0.49,96.53,0.51,96.53,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0858,0.00396,0.000155,0.0898,0.00351,1,0.0728,0.163,0.00636,25.4,0,0,0,0,0,0,0
2019-09-01,2018,12,48,244,187.62,0.89,5,Dry,30,6,4,2,30,72,0.38,115.6,0.62,115.6,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0905,0.00558,0.000218,0.096,0.00375,1,0.0986,0.195,0.00761,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
2019-09-02,2018,12,49,245,184.61,0.9,5,Dry,30,6,4,2,30,72,0.39,112.6,0.61,112.6,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0894,0.00532,0.000208,0.0947,0.0037,1,0.0945,0.189,0.0074,25.4,0.92,0.97,0.892,25.8,25,25,600
2019-09-03,2018,12,49,246,181.6,0.9,5,Dry,30,6,4,2,30,72,0.4,109.6,0.6,109.6,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0883,0.00507,0.000198,0.0934,0.00365,1,0.0905,0.184,0.00719,25.4,0.917,0.97,0.89,25,24.3,24.3,583
2019-09-04,2018,12,49,247,179.14,0.91,5,Dry,30,6,4,2,30,72,0.4,107.1,0.6,107.1,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0875,0.00486,0.00019,0.0923,0.00361,1,0.0871,0.179,0.00702,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2019-09-05,2018,12,49,248,176.68,0.91,5,Dry,30,6,4,2,30,72,0.41,104.7,0.59,104.7,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0866,0.00465,0.000182,0.0912,0.00357,1,0.0838,0.175,0.00685,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
2019-09-06,2018,12,49,249,174.22,0.92,5,Dry,30,6,4,2,30,72,0.41,102.2,0.59,102.2,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0857,0.00444,0.000174,0.0902,0.00353,1,0.0805,0.171,0.00668,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
2019-09-07,2018,12,49,250,171.76,0.92,5,Dry,30,6,4,2,30,72,0.42,99.76,0.58,99.76,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0849,0.00423,0.000166,0.0891,0.00349,1,0.0772,0.166,0.00651,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2019-09-08,2018,12,49,251,170.39,0.93,5,Dry,30,6,4,2,30,72,0.42,98.39,0.58,98.39,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0844,0.00411,0.000161,0.0885,0.00346,1,0.0753,0.164,0.00641,25.4,0.912,0.968,0.883,22.3,21.6,21.6,519
2019-09-09,2018,12,50,252,168.48,0.93,5,Dry,30,6,4,2,30,72,0.43,96.48,0.57,96.48,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0837,0.00395,0.000155,0.0877,0.00343,1,0.0727,0.16,0.00628,25.4,0.915,0.967,0.885,22,21.2,21.2,510
2019-09-10,2018,12,50,253,166.56,0.93,5,Dry,30,6,4,2,30,72,0.43,94.56,0.57,94.56,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.083,0.00379,0.000148,0.0868,0.0034,1,0.0702,0.157,0.00615,25.4,0.917,0.966,0.886,21.6,20.9,20.9,500
2019-09-11,2018,12,50,254,164.65,0.93,5,Dry,30,6,4,2,30,72,0.44,92.65,0.56,92.65,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0823,0.00363,0.000142,0.086,0.00337,1,0.0676,0.154,0.00601,25.4,0.919,0.966,0.888,21.2,20.5,20.5,491
2019-09-12,2018,12,50,255,162.74,0.94,5,Dry,30,6,4,2,30,72,0.44,90.74,0.56,90.74,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0817,0.00346,0.000136,0.0851,0.00334,1,0.065,0.15,0.00588,25.4,0.921,0.965,0.889,20.8,20.1,20.1,482
2019-09-13,2018,12,50,256,160.82,0.94,5,Dry,30,6,4,2,30,72,0.45,88.82,0.55,88.82,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.081,0.0033,0.000129,0.0843,0.0033,1,0.0624,0.147,0.00575,25.4,0.924,0.964,0.89,20.4,19.7,19.7,472
2019-09-14,2018,12,50,257,158.91,0.94,5,Dry,30,6,4,2,30,72,0.45,86.91,0.55,86.91,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0803,0.00314,0.000123,0.0835,0.00327,1,0.0598,0.143,0.00562,25.4,0.926,0.963,0.892,20,19.3,19.3,463
2019-09-15,2018,12,50,258,156.99,0.94,5,Dry,30,6,4,2,30,72,0.46,84.99,0.54,84.99,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0796,0.00297,0.000117,0.0826,0.00324,1,0.0572,0.14,0.00548,25.4,0.928,0.962,0.893,19.6,18.9,18.9,453
2019-09-16,2018,12,51,259,155.08,0.95,5,Dry,30,6,4,2,30,72,0.46,83.08,0.54,83.08,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.079,0.00281,0.00011,0.0818,0.00321,1,0.0547,0.136,0.00535,25.4,0.93,0.961,0.894,19.2,18.5,18.5,444
2019-09-17,2018,12,51,260,153.71,0.95,5,Dry,30,6,4,2,30,72,0.47,81.71,0.53,81.71,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0785,0.0027,0.000106,0.0812,0.00318,1,0.0528,0.134,0.00525,25.4,0.932,0.961,0.895,18.9,18.2,18.2,437
2019-09-18,2018,12,51,261,152.35,0.95,5,Dry,30,6,4,2,30,72,0.47,80.35,0.53,80.35,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.078,0.00258,0.000101,0.0806,0.00316,1,0.051,0.132,0.00516,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2019-09-19,2018,12,51,262,150.98,0.95,5,Dry,30,6,4,2,30,72,0.48,78.98,0.52,78.98,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0775,0.00246,0.0000966,0.08,0.00314,1,0.0491,0.129,0.00506,25.4,0.935,0.96,0.897,18.4,17.6,17.6,423
2019-09-20,2018,12,51,263,149.61,0.95,5,Dry,30,6,4,2,30,72,0.48,77.61,0.52,77.61,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.077,0.00235,0.000092,0.0794,0.00311,1,0.0473,0.127,0.00497,25.4,0.936,0.96,0.899,18.1,17.4,17.4,417
2019-09-21,2018,12,51,264,148.24,0.95,5,Dry,30,6,4,2,30,72,0.49,76.24,0.51,76.24,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0766,0.00223,0.0000875,0.0788,0.00309,1,0.0454,0.124,0.00487,25.4,0.938,0.96,0.901,17.8,17.1,17.1,410
2019-09-22,2018,12,51,265,146.88,0.96,5,Dry,30,6,4,2,30,72,0.49,74.88,0.51,74.88,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0761,0.00211,0.0000829,0.0782,0.00307,1,0.0436,0.122,0.00478,25.4,0.939,0.96,0.902,17.5,16.8,16.8,403
2019-09-23,2018,12,52,266,145.51,0.96,5,Dry,30,6,4,2,30,72,0.49,73.51,0.51,73.51,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0756,0.002,0.0000784,0.0776,0.00304,1,0.0417,0.119,0.00468,25.4,0.932,0.96,0.895,17.1,16.4,16.4,393
2019-09-24,2018,12,52,267,144.14,0.96,5,Dry,30,6,4,2,30,72,0.5,72.14,0.5,72.14,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0751,0.00188,0.0000738,0.077,0.00302,1,0.0399,0.117,0.00458,25.4,0.925,0.96,0.888,16.6,15.9,15.9,383
2019-09-25,2018,12,52,268,142.78,0.96,5,Dry,30,6,4,2,30,72,0.5,70.78,0.5,70.78,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0746,0.00177,0.0000693,0.0764,0.003,1,0.0381,0.114,0.00449,25.4,0.917,0.96,0.881,16.2,15.5,15.5,372
2019-09-26,2018,12,52,269,141.41,0.96,5,Dry,30,6,4,2,30,72,0.51,69.41,0.49,69.41,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0741,0.00165,0.0000647,0.0758,0.00297,1,0.0362,0.112,0.00439,25.4,0.91,0.96,0.873,15.7,15.1,15.1,362
2019-09-27,2018,12,52,270,140.04,0.97,5,Dry,30,6,4,2,30,72,0.51,68.04,0.49,68.04,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0737,0.00153,0.0000601,0.0752,0.00295,1,0.0344,0.11,0.0043,25.4,0.902,0.96,0.866,15.3,14.7,14.7,352
2019-09-28,2018,12,52,271,138.67,0.97,5,Dry,30,6,4,2,30,72,0.52,66.67,0.48,66.67,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0732,0.00142,0.0000556,0.0746,0.00293,1,0.0325,0.107,0.0042,25.4,0.895,0.96,0.859,14.9,14.3,14.3,342
2019-09-29,2018,12,52,272,137.31,0.97,5,Dry,30,6,4,2,30,72,0.52,65.31,0.48,65.31,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0727,0.0013,0.000051,0.074,0.0029,1,0.0307,0.105,0.0041,25.4,0.887,0.96,0.852,14.4,13.9,13.9,332
2019-09-30,2018,12,53,273,135.94,0.97,5,Dry,30,6,4,2,30,72,0.53,63.94,0.47,63.94,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0722,0.00118,0.0000465,0.0734,0.00288,1,0.0288,0.102,0.00401,25.4,0.88,0.96,0.844,14,13.4,13.4,323
2019-10-01,2019,1,1,274,134.57,0.97,5,Dry,24,4,2,2,20,52,0.39,82.57,0.61,82.57,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0753,0.00277,0.000109,0.078,0.00306,1,0.054,0.132,0.00518,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
2019-10-02,2019,1,1,275,133.21,0.97,5,Dry,24,4,2,2,20,52,0.39,81.21,0.61,81.21,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0748,0.00265,0.000104,0.0774,0.00304,1,0.0521,0.13,0.00508,25.4,0.932,0.96,0.895,18.8,18.1,18.1,434
2019-10-03,2019,1,1,276,131.29,0.97,5,Dry,24,4,2,2,20,52,0.4,79.29,0.6,79.29,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0741,0.00249,0.0000976,0.0766,0.003,1,0.0495,0.126,0.00495,25.4,0.935,0.96,0.897,18.4,17.7,17.7,425
2019-10-04,2019,1,1,277,129.92,0.98,5,Dry,24,4,2,2,20,52,0.4,77.92,0.6,77.92,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00237,0.0000931,0.076,0.00298,1,0.0477,0.124,0.00485,25.4,0.936,0.96,0.899,18.2,17.4,17.4,418
2019-10-05,2019,1,1,278,128.56,0.98,5,Dry,24,4,2,2,20,52,0.4,76.56,0.6,76.56,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0731,0.00226,0.0000885,0.0754,0.00296,1,0.0459,0.121,0.00476,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
2019-10-06,2019,1,1,279,127.19,0.98,5,Dry,24,4,2,2,20,52,0.41,75.19,0.59,75.19,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0727,0.00214,0.000084,0.0748,0.00293,1,0.044,0.119,0.00466,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
2019-10-07,2019,1,1,280,125.82,0.98,5,Dry,24,4,2,2,20,52,0.41,73.82,0.59,73.82,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0722,0.00202,0.0000794,0.0742,0.00291,1,0.0422,0.116,0.00456,25.4,0.934,0.96,0.897,17.2,16.5,16.5,396
2019-10-08,2019,1,2,281,124.46,0.98,5,Dry,24,4,2,2,20,52,0.42,72.46,0.58,72.46,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0717,0.00191,0.0000749,0.0736,0.00289,1,0.0403,0.114,0.00447,25.4,0.927,0.96,0.89,16.7,16,16,385
2019-10-09,2019,1,2,282,124.18,0.98,5,Dry,24,4,2,2,20,52,0.42,72.18,0.58,72.18,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0716,0.00189,0.0000739,0.0735,0.00288,1,0.0399,0.113,0.00445,25.4,0.925,0.96,0.888,16.6,16,16,383
2019-10-10,2019,1,2,283,124.46,0.98,5,Dry,24,4,2,2,20,52,0.42,72.46,0.58,72.46,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0717,0.00191,0.0000749,0.0736,0.00289,1,0.0403,0.114,0.00447,25.4,0.927,0.96,0.89,16.7,16,16,385
2019-10-11,2019,1,2,284,125.28,0.98,5,Dry,24,4,2,2,20,52,0.41,73.28,0.58,73.28,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.072,0.00198,0.0000776,0.074,0.0029,1,0.0414,0.115,0.00453,25.4,0.931,0.96,0.894,17,16.3,16.3,391
2019-10-12,2019,1,2,285,125,0.98,5,Dry,24,4,2,2,20,52,0.42,73,0.58,73,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0719,0.00196,0.0000767,0.0738,0.0029,1,0.0411,0.115,0.00451,25.4,0.93,0.96,0.892,16.9,16.2,16.2,389
2019-10-13,2019,1,2,286,124.18,0.98,5,Dry,24,4,2,2,20,52,0.42,72.18,0.58,72.18,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0716,0.00189,0.0000739,0.0735,0.00288,1,0.0399,0.113,0.00445,25.4,0.925,0.96,0.888,16.6,16,16,383
2019-10-14,2019,1,2,287,122.27,0.98,5,Dry,24,4,2,2,20,52,0.42,70.27,0.57,70.27,0,0,0,0,-2,2,24,4,2,0,22,100,990,964.5,25.5,0.0709,0.00172,0.0000676,0.0726,0.00285,1,0.0374,0.11,0.00431,25.4,0.915,0.96,0.878,16,15.4,15.4,369
2019-10-15,2019,1,3,288,120.9,0.98,5,Dry,24,4,2,2,20,52,0.43,68.9,0.57,68.9,0,0,0,0,-2,2,24,4,2,0,22,98.9,990,964.5,25.5,0.0708,0.00161,0.000063,0.0724,0.00284,1,0.0355,0.108,0.00423,25.4,0.907,0.96,0.871,15.6,14.9,14.9,359
2019-10-16,2019,1,3,289,119.53,0.98,5,Dry,24,4,2,2,20,52,0.43,67.53,0.56,67.53,0,0,0,0,-2,2,24,4,2,0,22,97.5,990,964.5,25.5,0.0708,0.00149,0.0000584,0.0723,0.00284,1,0.0337,0.106,0.00416,25.4,0.9,0.96,0.864,15.1,14.5,14.5,349
2019-10-17,2019,1,3,290,118.17,0.98,5,Dry,24,4,2,2,20,52,0.44,66.17,0.56,66.17,0,0,0,0,-2,2,24,4,2,0,22,96.2,990,964.5,25.5,0.0708,0.00137,0.0000539,0.0722,0.00283,1,0.0318,0.104,0.00408,25.4,0.892,0.96,0.856,14.7,14.1,14.1,339
2019-10-18,2019,1,3,291,116.8,0.99,5,Dry,24,4,2,2,20,52,0.45,64.8,0.56,64.8,0,0,0,0,-2,2,24,4,2,0,22,94.8,990,964.5,25.5,0.0708,0.00126,0.0000493,0.0721,0.00283,1,0.03,0.102,0.004,25.4,0.884,0.96,0.849,14.3,13.7,13.7,329
2019-10-19,2019,1,3,292,115.43,0.99,5,Dry,24,4,2,2,20,52,0.45,63.43,0.55,63.43,0,0,0,0,-2,2,24,4,2,0,22,93.4,990,964.5,25.5,0.0708,0.00114,0.0000448,0.072,0.00282,1,0.0281,0.1,0.00393,25.4,0.877,0.96,0.842,13.9,13.3,13.3,319
2019-10-20,2019,1,3,293,114.06,0.99,5,Dry,24,4,2,2,20,52,0.46,62.06,0.54,62.06,0,0,0,0,-2,2,24,4,2,0,22,92.1,990,964.5,25.5,0.0708,0.00103,0.0000402,0.0718,0.00282,1,0.0263,0.0981,0.00385,25.4,0,0,0,0,0,0,0
2019-10-21,2019,1,3,294,112.7,0.99,5,Dry,24,4,2,2,20,52,0.46,60.7,0.54,60.7,0,0,0,0,-2,2,24,4,2,0,22,90.7,990,964.5,25.5,0.0708,0.00091,0.0000357,0.0717,0.00281,1,0.0244,0.0962,0.00377,25.4,0,0,0,0,0,0,0
2019-10-22,2019,1,4,295,111.33,0.99,5,Dry,24,4,2,2,20,52,0.47,59.33,0.53,59.33,0,0,0,0,-2,2,24,4,2,0,22,89.3,990,964.5,25.5,0.0708,0.000793,0.0000311,0.0716,0.00281,1,0.0226,0.0942,0.00369,25.4,0,0,0,0,0,0,0
2019-10-23,2019,1,4,296,111.06,0.99,5,Dry,24,4,2,2,20,52,0.47,59.06,0.53,59.06,0,0,0,0,-2,2,24,4,2,0,22,89.1,990,964.5,25.5,0.0708,0.00077,0.0000302,0.0716,0.00281,1,0.0222,0.0938,0.00368,25.4,0,0,0,0,0,0,0
2019-10-24,2019,1,4,297,110.24,0.99,5,Dry,24,4,2,2,20,52,0.47,58.24,0.53,58.24,0,0,0,0,-2,2,24,4,2,0,22,88.2,990,964.5,25.5,0.0708,0.0007,0.0000275,0.0715,0.0028,1,0.0211,0.0926,0.00363,25.4,0,0,0,0,0,0,0
2019-10-25,2019,1,4,298,111.06,0.99,5,Dry,24,4,2,2,20,52,0.47,59.06,0.53,59.06,0,0,0,0,-2,2,24,4,2,0,22,89.1,990,964.5,25.5,0.0708,0.00077,0.0000302,0.0716,0.00281,1,0.0222,0.0938,0.00368,25.4,0,0,0,0,0,0,0
2019-10-26,2019,1,4,299,111.33,0.99,5,Dry,24,4,2,2,20,52,0.47,59.33,0.53,59.33,0,0,0,0,-2,2,24,4,2,0,22,89.3,990,964.5,25.5,0.0708,0.000793,0.0000311,0.0716,0.00281,1,0.0226,0.0942,0.00369,25.4,0,0,0,0,0,0,0
2019-10-27,2019,1,4,300,110.51,0.99,5,Dry,24,4,2,2,20,52,0.47,58.51,0.53,58.51,0,0,0,0,-2,2,24,4,2,0,22,88.5,990,964.5,25.5,0.0708,0.000723,0.0000284,0.0715,0.00281,1,0.0215,0.093,0.00365,25.4,0,0,0,0,0,0,0
2019-10-28,2019,1,4,301,110.24,0.99,5,Dry,24,4,2,2,20,52,0.47,58.24,0.53,58.24,0,0,0,0,-2,2,24,4,2,0,22,88.2,990,964.5,25.5,0.0708,0.0007,0.0000275,0.0715,0.0028,1,0.0211,0.0926,0.00363,25.4,0,0,0,0,0,0,0
2019-10-29,2019,1,5,302,109.42,0.99,5,Dry,24,4,2,2,20,52,0.47,57.42,0.53,57.42,0,0,0,0,-2,2,24,4,2,0,22,87.4,990,964.5,25.5,0.0708,0.000631,0.0000247,0.0715,0.0028,1,0.02,0.0915,0.00359,25.4,0,0,0,0,0,0,0
2019-10-30,2019,1,5,303,109.14,0.99,5,Dry,24,4,2,2,20,52,0.48,57.14,0.52,57.14,0,0,0,0,-2,2,24,4,2,0,22,87.1,990,964.5,25.5,0.0708,0.000607,0.0000238,0.0714,0.0028,1,0.0196,0.0911,0.00357,25.4,0,0,0,0,0,0,0
2019-10-31,2019,1,5,304,108.87,0.99,5,Dry,24,4,2,2,20,52,0.48,56.87,0.52,56.87,0,0,0,0,-2,2,24,4,2,0,22,86.9,990,964.5,25.5,0.0708,0.000584,0.0000229,0.0714,0.0028,1,0.0193,0.0907,0.00356,25.4,0,0,0,0,0,0,0
2019-11-01,2019,2,5,305,109.14,0.99,5,Dry,23,4,2,2,19,50,0.46,59.14,0.54,59.14,0,0,0,0,-2,2,23,4,2,0,21,88.1,990,964.5,25.5,0.0708,0.000777,0.0000305,0.0716,0.00281,1,0.0223,0.0939,0.00368,25.4,0,0,0,0,0,0,0
2019-11-02,2019,2,5,306,109.42,0.99,5,Dry,23,4,2,2,19,50,0.46,59.42,0.54,59.42,0,0,0,0,-2,2,23,4,2,0,21,88.4,990,964.5,25.5,0.0708,0.000801,0.0000314,0.0716,0.00281,1,0.0227,0.0943,0.0037,25.4,0,0,0,0,0,0,0
2019-11-03,2019,2,5,307,110.24,0.99,5,Dry,23,4,2,2,19,50,0.45,60.24,0.55,60.24,0,0,0,0,-2,2,23,4,2,0,21,89.2,990,964.5,25.5,0.0708,0.00087,0.0000341,0.0717,0.00281,1,0.0238,0.0955,0.00375,25.4,0,0,0,0,0,0,0
2019-11-04,2019,2,5,308,110.51,0.99,5,Dry,23,4,2,2,19,50,0.45,60.51,0.55,60.51,0,0,0,0,-2,2,23,4,2,0,21,89.5,990,964.5,25.5,0.0708,0.000893,0.000035,0.0717,0.00281,1,0.0242,0.0959,0.00376,25.4,0,0,0,0,0,0,0
2019-11-05,2019,2,6,309,110.78,0.99,5,Dry,23,4,2,2,19,50,0.45,60.78,0.55,60.78,0,0,0,0,-2,2,23,4,2,0,21,89.8,990,964.5,25.5,0.0708,0.000916,0.0000359,0.0717,0.00281,1,0.0246,0.0963,0.00378,25.4,0,0,0,0,0,0,0
2019-11-06,2019,2,6,310,111.6,0.99,5,Dry,23,4,2,2,19,50,0.45,61.6,0.55,61.6,0,0,0,0,-2,2,23,4,2,0,21,90.6,990,964.5,25.5,0.0708,0.000986,0.0000387,0.0718,0.00282,1,0.0257,0.0975,0.00382,25.4,0,0,0,0,0,0,0
2019-11-07,2019,2,6,311,112.42,0.99,5,Dry,23,4,2,2,19,50,0.45,62.42,0.56,62.42,0,0,0,0,-2,2,23,4,2,0,21,91.4,990,964.5,25.5,0.0708,0.00106,0.0000414,0.0719,0.00282,1,0.0268,0.0986,0.00387,25.4,0,0,0,0,0,0,0
2019-11-08,2019,2,6,312,116.53,0.99,5,Dry,23,4,2,2,19,50,0.43,66.53,0.57,66.53,0,0,0,0,-2,2,23,4,2,0,21,95.5,990,964.5,25.5,0.0708,0.00141,0.0000551,0.0722,0.00283,1,0.0323,0.105,0.0041,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
2019-11-09,2019,2,6,313,120.08,0.98,5,Dry,23,4,2,2,19,50,0.42,70.08,0.58,70.08,0,0,0,0,-2,2,23,4,2,0,21,99.1,990,964.5,25.5,0.0708,0.00171,0.0000669,0.0725,0.00284,1,0.0371,0.11,0.0043,25.4,0.914,0.96,0.877,15.9,15.3,15.3,367
2019-11-10,2019,2,6,314,120.35,0.98,5,Dry,23,4,2,2,19,50,0.41,70.35,0.58,70.35,0,0,0,0,-2,2,23,4,2,0,21,99.3,990,964.5,25.5,0.0708,0.00173,0.0000678,0.0726,0.00285,1,0.0375,0.11,0.00431,25.4,0.915,0.96,0.879,16,15.4,15.4,369
2019-11-11,2019,2,6,315,121.17,0.98,5,Dry,23,4,2,2,19,50,0.41,71.17,0.59,71.17,0,0,0,0,-2,2,23,4,2,0,21,100,990,964.5,25.5,0.0709,0.0018,0.0000706,0.0727,0.00285,1,0.0386,0.111,0.00436,25.4,0.92,0.96,0.883,16.3,15.6,15.6,376
2019-11-12,2019,2,7,316,121.45,0.98,5,Dry,23,4,2,2,19,50,0.41,71.45,0.59,71.45,0,0,0,0,-2,2,23,4,2,0,21,100,990,964.5,25.5,0.071,0.00182,0.0000715,0.0728,0.00286,1,0.039,0.112,0.00438,25.4,0.921,0.96,0.884,16.4,15.7,15.7,378
2019-11-13,2019,2,7,317,125,0.98,5,Dry,23,4,2,2,19,50,0.4,75,0.6,75,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0722,0.00213,0.0000833,0.0744,0.00292,1,0.0438,0.118,0.00463,25.4,0.941,0.96,0.903,17.6,16.9,16.9,405
2019-11-14,2019,2,7,318,127.46,0.98,5,Dry,23,4,2,2,19,50,0.39,77.46,0.61,77.46,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0731,0.00233,0.0000915,0.0754,0.00296,1,0.0471,0.123,0.0048,25.4,0.937,0.96,0.9,18.1,17.3,17.3,416
2019-11-15,2019,2,7,319,127.19,0.98,5,Dry,23,4,2,2,19,50,0.39,77.19,0.61,77.19,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.073,0.00231,0.0000906,0.0753,0.00295,1,0.0467,0.122,0.00479,25.4,0.937,0.96,0.9,18,17.3,17.3,415
2019-11-16,2019,2,7,320,129.65,0.98,5,Dry,23,4,2,2,19,50,0.39,79.65,0.61,79.65,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0739,0.00252,0.0000988,0.0764,0.003,1,0.05,0.126,0.00496,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
2019-11-17,2019,2,7,321,131.02,0.98,5,Dry,23,4,2,2,19,50,0.38,81.02,0.62,81.02,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00264,0.000103,0.077,0.00302,1,0.0519,0.129,0.00505,25.4,0.932,0.96,0.895,18.8,18.1,18.1,433
2019-11-18,2019,2,7,322,134.03,0.97,5,Dry,23,4,2,2,19,50,0.37,84.03,0.63,84.03,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0754,0.00289,0.000113,0.0783,0.00307,1,0.0559,0.134,0.00526,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2019-11-19,2019,2,8,323,139.77,0.97,5,Dry,23,4,2,2,19,50,0.36,89.77,0.64,89.77,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0774,0.00338,0.000133,0.0808,0.00317,1,0.0637,0.145,0.00567,25.4,0.922,0.964,0.889,20.6,19.8,19.8,476
2019-11-20,2019,2,8,324,141.14,0.96,5,Dry,23,4,2,2,19,50,0.35,91.14,0.65,91.14,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.0035,0.000137,0.0814,0.00319,1,0.0655,0.147,0.00576,25.4,0.92,0.965,0.888,20.8,20.1,20.1,483
2019-11-21,2019,2,8,325,139.77,0.97,5,Dry,23,4,2,2,19,50,0.36,89.77,0.64,89.77,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0774,0.00338,0.000133,0.0808,0.00317,1,0.0637,0.145,0.00567,25.4,0.922,0.964,0.889,20.6,19.8,19.8,476
2019-11-22,2019,2,8,326,141.68,0.96,5,Dry,23,4,2,2,19,50,0.35,91.68,0.65,91.68,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0781,0.00354,0.000139,0.0817,0.0032,1,0.0663,0.148,0.0058,25.4,0.919,0.965,0.887,21,20.2,20.2,485
2019-11-23,2019,2,8,327,144.69,0.96,5,Dry,23,4,2,2,19,50,0.35,94.69,0.65,94.69,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.0038,0.000149,0.083,0.00325,1,0.0703,0.153,0.00601,25.3,0.916,0.966,0.885,21.6,20.8,20.8,500
2019-11-24,2019,2,8,328,143.87,0.96,5,Dry,23,4,2,2,19,50,0.35,93.87,0.65,93.87,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0789,0.00373,0.000146,0.0826,0.00324,1,0.0692,0.152,0.00595,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
2019-11-25,2019,2,8,329,144.14,0.96,5,Dry,23,4,2,2,19,50,0.35,94.14,0.65,94.14,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.079,0.00375,0.000147,0.0827,0.00324,1,0.0696,0.152,0.00597,25.3,0.917,0.966,0.886,21.5,20.7,20.7,497
2019-11-26,2019,2,9,330,147.7,0.96,5,Dry,23,4,2,2,19,50,0.34,97.7,0.66,97.7,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0802,0.00405,0.000159,0.0843,0.00331,1,0.0744,0.159,0.00622,25.3,0.913,0.968,0.884,22.2,21.5,21.5,515
2019-11-27,2019,2,9,331,150.16,0.95,5,Dry,23,4,2,2,19,50,0.33,100.2,0.67,100.2,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0811,0.00426,0.000167,0.0854,0.00335,1,0.0777,0.163,0.0064,25.3,0.911,0.969,0.883,22.7,22,22,527
2019-11-28,2019,2,9,332,149.89,0.95,5,Dry,23,4,2,2,19,50,0.33,99.89,0.67,99.89,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.081,0.00424,0.000166,0.0853,0.00334,1,0.0774,0.163,0.00638,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
2019-11-29,2019,2,9,333,150.71,0.95,5,Dry,23,4,2,2,19,50,0.33,100.7,0.67,100.7,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.00431,0.000169,0.0856,0.00336,1,0.0785,0.164,0.00643,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
2019-11-30,2019,2,9,334,150.98,0.95,5,Dry,23,4,2,2,19,50,0.33,101,0.67,101,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0814,0.00433,0.00017,0.0857,0.00336,1,0.0788,0.165,0.00645,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
2019-12-01,2019,3,9,335,151.25,0.95,5,Dry,26,4,3,2,24,59,0.39,92.25,0.61,92.25,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0797,0.00359,0.000141,0.0833,0.00327,1,0.067,0.15,0.0059,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2019-12-02,2019,3,9,336,153.71,0.95,5,Dry,26,4,3,2,24,59,0.38,94.71,0.62,94.71,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0806,0.0038,0.000149,0.0844,0.00331,1,0.0704,0.155,0.00607,25.4,0.916,0.966,0.886,21.6,20.9,20.9,500
2019-12-03,2019,3,10,337,157.81,0.94,5,Dry,26,4,3,2,24,59,0.37,98.81,0.63,98.81,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0821,0.00415,0.000163,0.0862,0.00338,1,0.0759,0.162,0.00635,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2019-12-04,2019,3,10,338,163.01,0.94,5,Dry,26,4,3,2,24,59,0.36,104,0.64,104,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0839,0.00459,0.00018,0.0885,0.00347,1,0.0829,0.171,0.00671,25.4,0.914,0.97,0.886,23.6,22.9,22.9,550
2019-12-05,2019,3,10,339,167.66,0.93,5,Dry,26,4,3,2,24,59,0.35,108.7,0.65,108.7,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0855,0.00499,0.000195,0.0905,0.00354,1,0.0892,0.18,0.00704,25.4,0.917,0.97,0.889,24.8,24,24,577
2019-12-06,2019,3,10,340,171.21,0.92,5,Dry,26,4,3,2,24,59,0.34,112.2,0.66,112.2,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0868,0.00529,0.000207,0.0921,0.0036,1,0.094,0.186,0.00728,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
2019-12-07,2019,3,10,341,174.77,0.92,5,Dry,26,4,3,2,24,59,0.34,115.8,0.66,115.8,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.088,0.00559,0.000219,0.0936,0.00366,1,0.0988,0.192,0.00753,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
2019-12-08,2019,3,10,342,176.14,0.92,5,Dry,26,4,3,2,24,59,0.34,117.1,0.67,117.1,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0885,0.00571,0.000223,0.0942,0.00369,1,0.101,0.195,0.00763,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2019-12-09,2019,3,10,343,176.96,0.91,5,Dry,26,4,3,2,24,59,0.33,118,0.67,118,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0888,0.00578,0.000226,0.0946,0.0037,1,0.102,0.196,0.00768,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2019-12-10,2019,3,11,344,176.14,0.92,5,Dry,26,4,3,2,24,59,0.34,117.1,0.67,117.1,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0885,0.00571,0.000223,0.0942,0.00369,1,0.101,0.195,0.00763,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2019-12-11,2019,3,11,345,174.22,0.92,5,Dry,26,4,3,2,24,59,0.34,115.2,0.66,115.2,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0878,0.00554,0.000217,0.0934,0.00366,1,0.098,0.191,0.00749,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
2019-12-12,2019,3,11,346,173.4,0.92,5,Dry,26,4,3,2,24,59,0.34,114.4,0.66,114.4,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0876,0.00547,0.000214,0.093,0.00364,1,0.0969,0.19,0.00744,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2019-12-13,2019,3,11,347,173.67,0.92,5,Dry,26,4,3,2,24,59,0.34,114.7,0.66,114.7,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0876,0.0055,0.000215,0.0931,0.00365,1,0.0973,0.19,0.00745,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
2019-12-14,2019,3,11,348,173.4,0.92,5,Dry,26,4,3,2,24,59,0.34,114.4,0.66,114.4,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0876,0.00547,0.000214,0.093,0.00364,1,0.0969,0.19,0.00744,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2019-12-15,2019,3,11,349,175.31,0.92,5,Dry,26,4,3,2,24,59,0.34,116.3,0.66,116.3,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0882,0.00564,0.000221,0.0939,0.00367,1,0.0995,0.193,0.00757,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2019-12-16,2019,3,11,350,178.32,0.91,5,Dry,26,4,3,2,24,59,0.33,119.3,0.67,119.3,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0893,0.00589,0.000231,0.0952,0.00372,1,0.104,0.199,0.00778,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
2019-12-17,2019,3,12,351,180.78,0.91,5,Dry,26,4,3,2,24,59,0.33,121.8,0.67,121.8,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0902,0.0061,0.000239,0.0963,0.00377,1,0.107,0.203,0.00795,25.4,0.926,0.97,0.898,28,27.2,27.2,653
2019-12-18,2019,3,12,352,182.15,0.9,5,Dry,26,4,3,2,24,59,0.32,123.2,0.68,123.2,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.00622,0.000243,0.0969,0.00379,1,0.109,0.206,0.00804,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2019-12-19,2019,3,12,353,181.88,0.9,5,Dry,26,4,3,2,24,59,0.32,122.9,0.68,122.9,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0905,0.00619,0.000242,0.0967,0.00378,1,0.108,0.205,0.00802,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2019-12-20,2019,3,12,354,183.24,0.9,5,Dry,26,4,3,2,24,59,0.32,124.2,0.68,124.2,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.091,0.00631,0.000247,0.0973,0.00381,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.7,27.8,27.8,667
2019-12-21,2019,3,12,355,187.89,0.89,5,Dry,26,4,3,2,24,59,0.31,128.9,0.69,128.9,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0927,0.00671,0.000262,0.0994,0.00389,1,0.117,0.216,0.00844,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2019-12-22,2019,3,12,356,190.35,0.89,5,Dry,26,4,3,2,24,59,0.31,131.3,0.69,131.3,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0935,0.00691,0.00027,0.1,0.00393,1,0.12,0.22,0.00861,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2019-12-23,2019,3,12,357,190.08,0.89,5,Dry,26,4,3,2,24,59,0.31,131.1,0.69,131.1,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0934,0.00689,0.000269,0.1,0.00392,1,0.119,0.22,0.00859,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2019-12-24,2019,3,13,358,189.81,0.89,5,Dry,26,4,3,2,24,59,0.31,130.8,0.69,130.8,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0933,0.00687,0.000269,0.1,0.00392,1,0.119,0.219,0.00857,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2019-12-25,2019,3,13,359,188.99,0.89,5,Dry,26,4,3,2,24,59,0.31,130,0.69,130,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.0068,0.000266,0.0999,0.0039,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.903,30.1,29.2,29.2,700
2019-12-26,2019,3,13,360,193.09,0.88,5,Dry,26,4,3,2,24,59,0.31,134.1,0.69,134.1,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00715,0.000279,0.102,0.00397,1,0.124,0.225,0.0088,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
2019-12-27,2019,3,13,361,199.92,0.86,5,Dry,26,4,3,2,24,59,0.29,140.9,0.7,140.9,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00773,0.000302,0.105,0.00409,1,0.133,0.237,0.00927,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
2019-12-28,2019,3,13,362,205.67,0.85,5,Dry,26,4,3,2,24,59,0.29,146.7,0.71,146.7,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0989,0.00822,0.000321,0.107,0.00419,1,0.141,0.248,0.00969,25.3,0.937,0.97,0.909,34.1,33.1,33.1,795
2019-12-29,2019,3,13,363,211.96,0.83,5,Dry,26,4,3,2,24,59,0.28,153,0.72,153,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00875,0.000343,0.11,0.00431,1,0.149,0.259,0.0101,25.3,0.94,0.97,0.911,35.6,34.5,34.5,829
2019-12-30,2019,3,13,364,214.96,0.82,5,Dry,26,4,3,2,24,59,0.27,156,0.73,156,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00901,0.000353,0.111,0.00436,1,0.153,0.264,0.0104,25.2,0.94,0.97,0.912,36.3,35.2,35.2,845
2019-12-31,2019,3,14,365,217.97,0.81,5,Dry,26,4,3,2,24,59,0.27,159,0.73,159,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00926,0.000363,0.113,0.00441,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,862
2020-01-01,2019,4,14,1,222.62,0.8,5,Dry,29,5,4,2,33,73,0.33,149.6,0.67,149.6,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00847,0.000333,0.11,0.00433,1,0.144,0.255,0.01,25.2,0.939,0.97,0.91,34.7,33.7,33.7,808
2020-01-02,2019,4,14,2,227.81,0.79,5,Dry,29,5,4,2,33,73,0.32,154.8,0.68,154.8,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00891,0.00035,0.112,0.00442,1,0.151,0.264,0.0104,25.2,0.94,0.97,0.912,35.9,34.9,34.9,836
2020-01-03,2019,4,14,3,231.37,0.77,5,Dry,29,5,4,2,33,73,0.32,158.4,0.68,158.4,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00921,0.000362,0.114,0.00449,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.8,35.7,35.7,856
2020-01-04,2019,4,14,4,235.47,0.76,5,Dry,29,5,4,2,33,73,0.31,162.5,0.69,162.5,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00956,0.000377,0.116,0.00456,1,0.162,0.278,0.0109,25.1,0.943,0.971,0.916,37.7,36.6,36.6,879
2020-01-05,2019,4,14,5,239.57,0.75,5,Dry,29,5,4,2,33,73,0.3,166.6,0.69,166.6,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00991,0.000391,0.118,0.00464,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.7,37.6,37.6,903
2020-01-06,2019,4,14,6,242.03,0.74,5,Dry,29,5,4,2,33,73,0.3,169,0.7,169,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.00468,1,0.171,0.289,0.0114,25.1,0.945,0.974,0.921,39.2,38.2,38.2,918
2020-01-07,2019,4,15,7,244.49,0.73,5,Dry,29,5,4,2,33,73,0.3,171.5,0.7,171.5,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000408,0.12,0.00473,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.8,38.9,38.9,932
2020-01-08,2019,4,15,8,246.96,0.73,5,Dry,29,5,4,2,33,73,0.3,174,0.7,174,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000416,0.121,0.00477,1,0.177,0.298,0.0118,25,0.946,0.977,0.925,40.4,39.5,39.5,947
2020-01-09,2019,4,15,9,249.96,0.72,5,Dry,29,5,4,2,33,73,0.29,177,0.71,177,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000427,0.122,0.00483,1,0.181,0.304,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,965
2020-01-10,2019,4,15,10,252.97,0.71,5,Dry,29,5,4,2,33,73,0.29,180,0.71,180,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000437,0.124,0.00488,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.8,41,41,983
2020-01-11,2019,4,15,11,255.98,0.7,5,Dry,29,5,4,2,33,73,0.28,183,0.71,183,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000447,0.125,0.00494,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2020-01-12,2019,4,15,12,260.08,0.69,5,Dry,29,5,4,2,33,73,0.28,187.1,0.72,187.1,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0117,0.000461,0.127,0.00501,1,0.195,0.322,0.0127,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
2020-01-13,2019,4,15,13,263.64,0.69,5,Dry,29,5,4,2,33,73,0.28,190.6,0.72,190.6,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000474,0.128,0.00508,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.3,43.5,43.5,1040
2020-01-14,2019,4,16,14,267.19,0.68,5,Dry,29,5,4,2,33,73,0.27,194.2,0.73,194.2,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0123,0.000486,0.13,0.00514,1,0.205,0.334,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2020-01-15,2019,4,16,15,271.29,0.67,5,Dry,29,5,4,2,33,73,0.27,198.3,0.73,198.3,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.0005,0.132,0.00522,1,0.21,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.2,45.2,1090
2020-01-16,2019,4,16,16,276.49,0.66,5,Dry,29,5,4,2,33,73,0.26,203.5,0.74,203.5,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000518,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.4,46.4,46.4,1110
