date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-01-17,2019,4,16,17,281.14,0.65,5,Dry,29,5,4,2,33,73,0.26,208.1,0.74,208.1,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000534,0.136,0.0054,1,0.223,0.359,0.0143,24.8,0.956,0.98,0.937,48.4,47.5,47.5,1140
2020-01-18,2019,4,16,18,285.78,0.65,5,Dry,29,5,4,2,33,73,0.26,212.8,0.74,212.8,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0138,0.00055,0.138,0.00548,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2020-01-19,2019,4,16,19,290.98,0.64,5,Dry,29,5,4,2,33,73,0.25,218,0.75,218,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000568,0.14,0.00558,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2020-01-20,2019,4,16,20,297.27,0.63,5,Dry,29,5,4,2,33,73,0.25,224.3,0.75,224.3,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.00059,0.143,0.00569,1,0.245,0.388,0.0155,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
2020-01-21,2019,4,17,21,306.84,0.62,5,Dry,29,5,4,2,33,73,0.24,233.8,0.76,233.8,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.131,0.0156,0.000623,0.147,0.00587,2,0.1,0.247,0.00987,24.8,0.924,0.97,0.896,26.3,25.5,51,1220
2020-01-22,2019,4,17,22,315.31,0.61,5,Dry,29,5,4,2,33,73,0.23,242.3,0.77,242.3,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000653,0.151,0.00603,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,52.9,1270
2020-01-23,2019,4,17,23,323.79,0.59,5,Dry,29,5,4,2,33,73,0.23,250.8,0.78,250.8,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.137,0.0174,0.000695,0.155,0.0062,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.2,27.4,54.8,1320
2020-01-24,2019,4,17,24,330.63,0.59,5,Dry,29,5,4,2,33,73,0.22,257.6,0.78,257.6,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0206,0.000826,0.16,0.00643,2,0.116,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.3,1350
2020-01-25,2019,4,17,25,339.1,0.58,5,Dry,29,5,4,2,33,73,0.21,266.1,0.79,266.1,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0246,0.000988,0.167,0.00672,2,0.122,0.29,0.0116,24.6,0.933,0.97,0.905,30,29.1,58.1,1390
2020-01-26,2019,4,17,26,350.86,0.57,5,Dry,29,5,4,2,33,73,0.21,277.9,0.79,277.9,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0301,0.00121,0.177,0.00713,2,0.13,0.307,0.0124,24.5,0.935,0.97,0.907,31.3,30.3,60.7,1460
2020-01-27,2019,4,17,27,362.07,0.55,5,Dry,29,5,4,2,33,73,0.2,289.1,0.8,289.1,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0354,0.00143,0.186,0.00752,2,0.138,0.324,0.0131,24.5,0.938,0.97,0.91,32.5,31.5,63.1,1510
2020-01-28,2019,4,18,28,372.74,0.54,5,Dry,29,5,4,2,33,73,0.2,299.7,0.8,299.7,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0405,0.00164,0.195,0.00789,2,0.145,0.34,0.0137,24.4,0.94,0.97,0.912,33.7,32.7,65.4,1570
2020-01-29,2019,4,18,29,384.49,0.53,5,Dry,29,5,4,2,33,73,0.19,311.5,0.81,311.5,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.046,0.00186,0.205,0.0083,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35,33.9,67.9,1630
2020-01-30,2019,4,18,30,399.53,0.52,5,Dry,29,5,4,2,33,73,0.18,326.5,0.82,326.5,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0531,0.00216,0.217,0.00883,2,0.163,0.38,0.0155,24.2,0.945,0.97,0.916,36.6,35.5,71.1,1710
2020-01-31,2019,4,18,31,416.21,0.51,5,Dry,29,5,4,2,33,73,0.17,343.2,0.82,343.2,0,0,0,0,-2,2,29,5,4,0,35,381,990,965.5,24.5,0.17,0.061,0.00249,0.231,0.00942,2,0.174,0.405,0.0165,24.1,0.947,0.973,0.921,38.5,37.4,74.8,1800
2020-02-01,2019,5,18,32,433.44,0.49,5,Dry,31,6,4,3,41,85,0.2,348.4,0.8,348.4,0,0,0,0,-3,3,31,6,4,0,44,389,990,965.6,24.4,0.173,0.0635,0.0026,0.236,0.00967,2,0.178,0.414,0.0169,24,0.948,0.974,0.923,38.9,37.9,75.8,1820
2020-02-02,2019,5,18,33,450.67,0.48,5,Dry,31,6,4,3,41,85,0.19,365.7,0.81,365.7,0,0,0,0,-3,3,31,6,4,0,44,407,990,965.6,24.4,0.179,0.0716,0.00294,0.251,0.0103,2,0.189,0.44,0.0181,23.9,0.951,0.978,0.929,40.8,39.9,79.8,1910
2020-02-03,2019,5,18,34,466.8,0.47,5,Dry,31,6,4,3,41,85,0.18,381.8,0.82,381.8,0,0,0,0,-3,3,31,6,4,0,44,423,990,965.7,24.3,0.185,0.0792,0.00326,0.264,0.0109,2,0.2,0.464,0.0191,23.8,0.953,0.98,0.934,42.5,41.7,83.3,2000
2020-02-04,2019,5,19,35,481.29,0.46,5,Dry,31,6,4,3,41,85,0.18,396.3,0.82,396.3,0,0,0,0,-3,3,31,6,4,0,44,437,990,965.8,24.2,0.19,0.086,0.00355,0.276,0.0114,2,0.21,0.486,0.0201,23.7,0.955,0.98,0.935,44,43.2,86.3,2070
2020-02-05,2019,5,19,36,497.42,0.45,5,Dry,31,6,4,3,41,85,0.17,412.4,0.83,412.4,0,0,0,0,-3,3,31,6,4,0,44,453,990,965.8,24.2,0.196,0.0937,0.00388,0.289,0.012,2,0.221,0.51,0.0211,23.7,0.956,0.98,0.937,45.7,44.8,89.6,2150
2020-02-06,2019,5,19,37,513.56,0.44,5,Dry,31,6,4,3,41,85,0.17,428.6,0.83,428.6,0,0,0,0,-3,3,31,6,4,0,44,470,990,965.9,24.1,0.201,0.101,0.0042,0.303,0.0126,2,0.232,0.534,0.0222,23.6,0.957,0.98,0.938,47.4,46.4,92.8,2230
2020-02-07,2019,5,19,38,530.78,0.43,5,Dry,31,6,4,3,41,85,0.16,445.8,0.84,445.8,0,0,0,0,-3,3,31,6,4,0,44,487,990,966,24,0.207,0.109,0.00456,0.317,0.0132,2,0.243,0.56,0.0233,23.5,0.958,0.98,0.939,49.1,48.1,96.3,2310
2020-02-08,2019,5,19,39,547.46,0.42,5,Dry,31,6,4,3,41,85,0.15,462.5,0.84,462.5,0,0,0,0,-3,3,31,6,4,0,44,503,990,966.1,23.9,0.213,0.117,0.0049,0.33,0.0138,2,0.255,0.585,0.0244,23.4,0.957,0.98,0.938,50.7,48.2,96.4,2310
2020-02-09,2019,5,19,40,567.97,0.41,5,Dry,31,6,4,3,41,85,0.15,483,0.85,483,0,0,0,0,-3,3,31,6,4,0,44,524,990,966.2,23.8,0.224,0.127,0.00532,0.351,0.0147,2,0.269,0.62,0.026,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
2020-02-10,2019,5,19,41,590.12,0.4,5,Dry,31,6,4,3,41,85,0.14,505.1,0.86,505.1,0,0,0,0,-3,3,31,6,4,0,44,546,990,966.3,23.7,0.237,0.138,0.00583,0.375,0.0158,3,0.17,0.545,0.023,23.2,0.947,0.97,0.918,36.3,35.2,106,2530
2020-02-11,2019,5,20,42,611.17,0.39,5,Dry,31,6,4,3,41,85,0.14,526.2,0.86,526.2,0,0,0,0,-3,3,31,6,4,0,44,567,990,966.3,23.7,0.249,0.152,0.00645,0.401,0.017,3,0.179,0.581,0.0245,23.1,0.949,0.971,0.921,37.7,36.6,110,2630
2020-02-12,2019,5,20,43,634.96,0.37,5,Dry,31,6,4,3,41,85,0.13,550,0.87,550,0,0,0,0,-3,3,31,6,4,0,44,591,990,966.4,23.6,0.262,0.168,0.00715,0.431,0.0183,3,0.19,0.621,0.0263,22.9,0.951,0.974,0.926,39.2,38.2,115,2750
2020-02-13,2019,5,20,44,660.39,0.36,5,Dry,31,6,4,3,41,85,0.13,575.4,0.87,575.4,0,0,0,0,-3,3,31,6,4,0,44,616,990,966.5,23.5,0.277,0.185,0.0079,0.462,0.0197,3,0.201,0.664,0.0283,22.8,0.953,0.978,0.932,40.8,39.9,120,2880
2020-02-14,2019,5,20,45,691.84,0.35,5,Dry,31,6,4,3,41,85,0.12,606.8,0.88,606.8,0,0,0,0,-3,3,31,6,4,0,44,648,990,966.7,23.3,0.295,0.206,0.00884,0.501,0.0215,3,0.216,0.717,0.0307,22.6,0.955,0.98,0.936,42.8,42,126,3020
2020-02-15,2019,5,20,46,729.85,0.34,5,Dry,31,6,4,3,41,85,0.12,644.9,0.88,644.9,0,0,0,0,-3,3,31,6,4,0,44,686,990,966.8,23.2,0.316,0.232,0.01,0.548,0.0236,3,0.233,0.781,0.0337,22.4,0.956,0.98,0.937,45.1,44.2,133,3190
2020-02-16,2019,5,20,47,770.04,0.32,5,Dry,31,6,4,3,41,85,0.11,685,0.89,685,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.259,0.0112,0.598,0.026,3,0.251,0.848,0.0369,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
2020-02-17,2019,5,20,48,798.9,0.3,5,Dry,31,6,4,3,41,85,0.11,713.9,0.89,713.9,0,0,0,0,-3,3,31,6,4,0,44,755,990,967.1,22.9,0.356,0.278,0.0121,0.633,0.0277,3,0.264,0.897,0.0392,22,0.957,0.98,0.938,49.2,48.2,145,3470
2020-02-18,2019,5,21,49,839.99,0.28,5,Dry,31,6,4,3,41,85,0.1,755,0.9,755,0,0,0,0,-3,3,31,6,4,0,44,796,990,967.3,22.7,0.384,0.304,0.0134,0.688,0.0303,3,0.281,0.969,0.0426,21.8,0.957,0.98,0.938,51.4,48.2,145,3470
2020-02-19,2019,5,21,50,895.74,0.27,5,Dry,31,6,4,3,41,85,0.095,810.7,0.91,810.7,0,0,0,0,-3,3,31,6,4,0,44,852,990,967.5,22.5,0.435,0.331,0.0147,0.766,0.034,4,0.216,0.982,0.0436,21.5,0.954,0.978,0.933,40.8,39.9,160,3830
2020-02-20,2019,5,21,51,966.93,0.25,5,Dry,31,6,4,3,41,85,0.088,881.9,0.91,881.9,0,0,0,0,-3,3,31,6,4,0,44,923,990,967.8,22.2,0.5,0.366,0.0165,0.866,0.0389,4,0.24,1.11,0.0497,21.1,0.955,0.98,0.936,43.6,42.8,171,4110
2020-02-21,2019,5,21,52,1039,0.23,4,Mod_Dry,36,6,5,4,54,105,0.1,934,0.9,934,0,0,0,0,-4,4,36,6,5,0,58,981,990,968,22,0.553,0.391,0.0178,0.944,0.043,4,0.258,1.2,0.0547,20.8,0.956,0.98,0.937,45.5,44.6,178,4280
2020-02-22,2019,5,21,53,1104.6,0.22,4,Mod_Dry,36,6,5,4,54,105,0.095,999.6,0.91,999.6,0,0,0,0,-4,4,36,6,5,0,58,1050,990,968.2,21.8,0.62,0.423,0.0194,1.04,0.0479,4,0.28,1.32,0.0608,20.4,0.956,0.98,0.937,47.9,46.9,188,4510
2020-02-23,2019,5,21,54,1173.2,0.21,4,Mod_Dry,36,6,5,4,54,105,0.089,1068,0.91,1068,0,0,0,0,-4,4,36,6,5,0,58,1120,990,968.4,21.6,0.721,0.576,0.0267,1.3,0.0602,4,0.294,1.59,0.0738,20,0.955,0.98,0.936,49.9,48.2,193,4630
2020-02-24,2019,5,21,55,1238.5,0.2,4,Mod_Dry,36,6,5,4,54,105,0.085,1134,0.92,1100,34,8,1,1,-3,27,44,7,6,1,81,1160,990,968.6,21.4,0.782,0.648,0.0304,1.43,0.067,4,0.3,1.73,0.081,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2020-02-25,2019,5,22,56,1300,0.19,4,Mod_Dry,36,6,5,4,54,105,0.081,1195,0.92,1100,95,21,3,3,-1,69,57,9,8,3,123,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0688,4,0.3,1.75,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2020-02-26,2019,5,22,57,1350.9,0.18,4,Mod_Dry,36,6,5,4,54,105,0.078,1246,0.92,1100,146,33,4,4,0,105,69,10,9,4,159,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2020-02-27,2019,5,22,58,1390.5,0.18,4,Mod_Dry,36,6,5,4,54,105,0.075,1285,0.92,1100,185,42,6,6,2,129,78,12,11,6,183,1200,990,969.1,20.9,0.846,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2020-02-28,2019,5,22,59,1405.8,0.18,4,Mod_Dry,36,6,5,4,54,105,0.075,1301,0.93,1100,201,45,6,6,2,142,81,12,11,6,196,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2020-02-29,2019,5,22,60,1421.3,0.17,4,Mod_Dry,36,6,5,4,54,105,0.074,1316,0.93,1100,216,49,6,7,2,152,85,12,12,6,206,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
2020-03-01,2019,6,22,61,1436.8,0.17,3,Normal,49,9,9,9,107,183,0.13,1254,0.87,1100,154,35,5,5,-4,113,84,14,14,5,220,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2020-03-02,2019,6,22,62,1446.2,0.17,3,Normal,49,9,9,9,107,183,0.13,1263,0.87,1100,163,37,5,5,-4,120,86,14,14,5,227,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2020-03-03,2019,6,23,63,1461.8,0.17,3,Normal,49,9,9,9,107,183,0.13,1279,0.88,1100,179,40,5,5,-4,133,89,14,14,5,240,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2020-03-04,2019,6,23,64,1477.6,0.16,3,Normal,49,9,9,9,107,183,0.12,1295,0.88,1100,195,44,6,6,-3,142,93,15,15,6,249,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2020-03-05,2019,6,23,65,1499.8,0.16,3,Normal,49,9,9,9,107,183,0.12,1317,0.88,1100,217,49,7,7,-2,156,98,16,16,7,263,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47,188,4510
2020-03-06,2019,6,23,66,1522.1,0.16,3,Normal,49,9,9,9,107,183,0.12,1339,0.88,1100,239,51,7,7,-2,176,100,16,16,7,283,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2020-03-07,2019,6,23,67,1544.5,0.15,3,Normal,49,9,9,9,107,183,0.12,1362,0.88,1100,262,51,8,8,-1,196,100,17,17,8,303,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2020-03-08,2019,6,23,68,1567.1,0.15,3,Normal,49,9,9,9,107,183,0.12,1384,0.88,1100,284,51,9,9,0,215,100,18,18,9,322,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2020-03-09,2019,6,23,69,1596.3,0.15,3,Normal,49,9,9,9,107,183,0.12,1413,0.89,1100,313,51,9,10,0,243,100,18,19,9,350,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2020-03-10,2019,6,24,70,1632.4,0.14,3,Normal,49,9,9,9,107,183,0.11,1449,0.89,1100,349,51,9,11,1,277,100,18,20,10,384,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2020-03-11,2019,6,24,71,1668.8,0.14,3,Normal,49,9,9,9,107,183,0.11,1486,0.89,1100,386,51,9,12,3,311,100,18,21,12,418,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2020-03-12,2019,6,24,72,1705.5,0.13,3,Normal,49,9,9,9,107,183,0.11,1523,0.89,1100,423,51,9,13,4,346,100,18,22,13,453,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2020-03-13,2019,6,24,73,1749.3,0.13,3,Normal,49,9,9,9,107,183,0.1,1566,0.9,1100,466,51,9,14,5,387,100,18,23,14,494,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2020-03-14,2019,6,24,74,1800.4,0.13,3,Normal,49,9,9,9,107,183,0.1,1617,0.9,1100,517,51,9,16,7,434,100,18,25,16,541,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2020-03-15,2019,6,24,75,1858.9,0.12,3,Normal,49,9,9,9,107,183,0.098,1676,0.9,1100,576,51,9,16,8,492,100,18,25,17,599,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2020-03-16,2019,6,24,76,1925.2,0.11,3,Normal,49,9,9,9,107,183,0.095,1742,0.91,1100,642,51,9,16,10,556,100,18,25,19,663,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2020-03-17,2019,6,25,77,1992.3,0.11,3,Normal,49,9,9,9,107,183,0.092,1809,0.91,1100,709,51,9,16,12,621,100,18,25,21,728,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2020-03-18,2019,6,25,78,2060.2,0.1,3,Normal,49,9,9,9,107,183,0.089,1877,0.91,1100,777,51,9,16,14,687,100,18,25,23,794,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2020-03-19,2019,6,25,79,2121.6,0.097,3,Normal,49,9,9,9,107,183,0.086,1939,0.91,1100,839,51,9,16,16,747,100,18,25,25,854,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2020-03-20,2019,6,25,80,2176.3,0.092,3,Normal,49,9,9,9,107,183,0.084,1993,0.92,1100,893,51,9,16,18,799,100,18,25,27,906,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2020-03-21,2019,6,25,81,2231.5,0.087,3,Normal,49,9,9,9,107,183,0.082,2048,0.92,1100,948,51,9,16,19,853,100,18,25,28,960,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2020-03-22,2019,6,25,82,2279.7,0.083,3,Normal,49,9,9,9,107,183,0.08,2097,0.92,1100,997,51,9,16,21,900,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,163,3920
2020-03-23,2019,6,25,83,2313.3,0.08,3,Normal,49,9,9,9,107,183,0.079,2130,0.92,1100,1030,51,9,16,22,932,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2020-03-24,2019,6,26,84,2347,0.077,3,Normal,49,9,9,9,107,183,0.078,2164,0.92,1100,1060,51,9,16,23,965,100,18,25,32,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2020-03-25,2019,6,26,85,2388.4,0.074,3,Normal,49,9,9,9,107,183,0.077,2205,0.92,1100,1110,51,9,16,24,1010,100,18,25,33,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2020-03-26,2019,6,26,86,2430.1,0.07,3,Normal,49,9,9,9,107,183,0.075,2247,0.93,1100,1150,51,9,16,25,1050,100,18,25,34,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2020-03-27,2019,6,26,87,2472,0.067,3,Normal,49,9,9,9,107,183,0.074,2289,0.93,1100,1190,51,9,16,27,1090,100,18,25,36,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2020-03-28,2019,6,26,88,2521.8,0.063,3,Normal,49,9,9,9,107,183,0.073,2339,0.93,1100,1240,51,9,16,28,1140,100,18,25,37,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2020-03-29,2019,6,26,89,2579.6,0.058,3,Normal,49,9,9,9,107,183,0.071,2397,0.93,1100,1300,51,9,16,30,1190,100,18,25,39,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3720
2020-03-30,2019,6,26,90,2645.7,0.053,3,Normal,49,9,9,9,107,183,0.069,2463,0.93,1100,1360,51,9,16,32,1260,100,18,25,41,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2020-03-31,2019,6,27,91,2728,0.047,3,Normal,49,9,9,9,107,183,0.067,2545,0.93,1100,1450,51,9,16,34,1340,100,18,25,43,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2020-04-01,2019,7,27,92,2819.1,0.04,3,Normal,54,13,14,19,117,217,0.077,2602,0.92,1100,1500,46,5,11,26,1410,100,18,25,45,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,149,3560
2020-04-02,2019,7,27,93,2919,0.035,3,Normal,54,13,14,19,117,217,0.074,2702,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2020-04-03,2019,7,27,94,3020,0.03,3,Normal,54,13,14,19,117,217,0.072,2803,0.93,1100,1700,46,5,11,32,1610,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2020-04-04,2019,7,27,95,3122,0.027,3,Normal,54,13,14,19,117,217,0.07,2905,0.93,1100,1810,46,5,11,35,1710,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2020-04-05,2019,7,27,96,3225,0.023,3,Normal,54,13,14,19,117,217,0.067,3008,0.93,1100,1910,46,5,11,38,1810,100,18,25,57,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.907,35.5,34.5,138,3310
2020-04-06,2019,7,27,97,3312.2,0.02,3,Normal,54,13,14,19,117,217,0.066,3095,0.93,1100,2000,46,5,11,41,1890,100,18,25,60,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2020-04-07,2019,7,28,98,3383.4,0.018,3,Normal,54,13,14,19,117,217,0.064,3166,0.94,1100,2070,46,5,11,43,1960,100,18,25,62,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3220
2020-04-08,2019,7,28,99,3454.9,0.016,3,Normal,54,13,14,19,117,217,0.063,3238,0.94,1100,2140,46,5,11,45,2030,100,18,25,64,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2020-04-09,2019,7,28,100,3526.9,0.013,3,Normal,54,13,14,19,117,217,0.061,3310,0.94,1100,2210,46,5,11,47,2100,100,18,25,66,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.8,131,3150
2020-04-10,2019,7,28,101,3590.7,0.011,3,Normal,54,13,14,19,117,217,0.06,3374,0.94,1100,2270,46,5,11,49,2160,100,18,25,68,2280,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2020-04-11,2019,7,28,102,3654.9,0.0097,2,Mod_Wet,70,14,18,25,168,295,0.081,3360,0.92,1100,2260,30,4,7,43,2180,100,18,25,68,2340,1240,990,974.9,15.1,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2020-04-12,2019,7,28,103,3710.8,0.0091,2,Mod_Wet,70,14,18,25,168,295,0.08,3416,0.92,1100,2320,30,4,7,44,2230,100,18,25,69,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.126,13.1,0.929,0.97,0.901,32.7,31.7,127,3050
2020-04-13,2019,7,28,104,3758.2,0.0085,2,Mod_Wet,70,14,18,25,168,295,0.079,3463,0.92,1100,2360,30,4,7,46,2280,100,18,25,71,2440,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3020
2020-04-14,2019,7,29,105,3805.8,0.008,2,Mod_Wet,70,14,18,25,168,295,0.077,3511,0.92,1100,2410,30,4,7,47,2320,100,18,25,72,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
2020-04-15,2019,7,29,106,3844.9,0.0075,2,Mod_Wet,70,14,18,25,168,295,0.077,3550,0.92,1100,2450,30,4,7,49,2360,100,18,25,74,2530,1240,990,975.4,14.6,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,31,124,2970
2020-04-16,2019,7,29,107,3884.1,0.0071,2,Mod_Wet,70,14,18,25,168,295,0.076,3589,0.92,1100,2490,30,4,7,50,2400,100,18,25,75,2570,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.8,123,2950
2020-04-17,2019,7,29,108,3923.4,0.0066,2,Mod_Wet,70,14,18,25,168,295,0.075,3628,0.93,1100,2530,30,4,7,51,2440,100,18,25,76,2600,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.925,0.97,0.898,31.5,30.5,122,2930
2020-04-18,2019,7,29,109,3962.8,0.0062,2,Mod_Wet,70,14,18,25,168,295,0.074,3668,0.93,1100,2570,30,4,7,52,2480,100,18,25,77,2640,1240,990,975.6,14.4,0.926,0.648,0.045,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.2,30.3,121,2910
2020-04-19,2019,7,29,110,4002.3,0.0057,2,Mod_Wet,70,14,18,25,168,295,0.074,3707,0.93,1100,2610,30,4,7,53,2510,100,18,25,78,2680,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,31,30.1,120,2890
2020-04-20,2019,7,29,111,4042,0.0053,2,Mod_Wet,70,14,18,25,168,295,0.073,3747,0.93,1100,2650,30,4,7,54,2550,100,18,25,79,2720,1240,990,975.8,14.2,0.926,0.648,0.0455,1.57,0.111,4,0.3,1.87,0.132,12.4,0.923,0.97,0.896,30.8,29.9,120,2870
2020-04-21,2019,7,30,112,4072.9,0.0049,2,Mod_Wet,70,14,18,25,168,295,0.072,3778,0.93,1100,2680,30,4,7,55,2580,100,18,25,80,2750,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2020-04-22,2019,7,30,113,4095,0.0047,2,Mod_Wet,70,14,18,25,168,295,0.072,3800,0.93,1100,2700,30,4,7,55,2600,100,18,25,80,2770,1240,990,975.9,14.1,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.132,12.3,0.922,0.97,0.895,30.5,29.6,118,2840
2020-04-23,2019,7,30,114,4099.4,0.0046,2,Mod_Wet,70,14,18,25,168,295,0.072,3804,0.93,1100,2700,30,4,7,55,2610,100,18,25,80,2780,1240,990,975.9,14.1,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.133,12.3,0.922,0.97,0.895,30.5,29.6,118,2840
2020-04-24,2019,7,30,115,4095,0.0047,2,Mod_Wet,70,14,18,25,168,295,0.072,3800,0.93,1100,2700,30,4,7,55,2600,100,18,25,80,2770,1240,990,975.9,14.1,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.132,12.3,0.922,0.97,0.895,30.5,29.6,118,2840
2020-04-25,2019,7,30,116,4081.7,0.0048,2,Mod_Wet,70,14,18,25,168,295,0.072,3787,0.93,1100,2690,30,4,7,55,2590,100,18,25,80,2760,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2020-04-26,2019,7,30,117,4059.6,0.0051,2,Mod_Wet,70,14,18,25,168,295,0.073,3765,0.93,1100,2670,30,4,7,55,2570,100,18,25,80,2740,1240,990,975.8,14.2,0.926,0.648,0.0456,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.8,119,2860
2020-04-27,2019,7,30,118,4028.7,0.0054,2,Mod_Wet,70,14,18,25,168,295,0.073,3734,0.93,1100,2630,30,4,7,54,2540,100,18,25,79,2710,1240,990,975.7,14.3,0.926,0.648,0.0454,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,29.9,120,2870
2020-04-28,2019,7,31,119,3989.2,0.0059,2,Mod_Wet,70,14,18,25,168,295,0.074,3694,0.93,1100,2590,30,4,7,53,2500,100,18,25,78,2670,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31.1,30.1,121,2890
2020-04-29,2019,7,31,120,3949.7,0.0063,2,Mod_Wet,70,14,18,25,168,295,0.075,3655,0.93,1100,2560,30,4,7,52,2460,100,18,25,77,2630,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.3,30.4,121,2920
2020-04-30,2019,7,31,121,3901.6,0.0069,2,Mod_Wet,70,14,18,25,168,295,0.076,3607,0.92,1100,2510,30,4,7,50,2420,100,18,25,75,2580,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.6,30.7,123,2940
2020-05-01,2019,8,31,122,3853.6,0.0074,2,Mod_Wet,65,14,17,23,202,321,0.083,3533,0.92,1100,2430,35,4,8,50,2340,100,18,25,73,2540,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,30.9,124,2970
2020-05-02,2019,8,31,123,3805.8,0.008,2,Mod_Wet,65,14,17,23,202,321,0.084,3485,0.92,1100,2390,35,4,8,49,2290,100,18,25,72,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
2020-05-03,2019,8,31,124,3758.2,0.0085,2,Mod_Wet,65,14,17,23,202,321,0.085,3437,0.92,1100,2340,35,4,8,47,2240,100,18,25,70,2450,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3020
2020-05-04,2019,8,31,125,3710.8,0.0091,2,Mod_Wet,65,14,17,23,202,321,0.086,3390,0.91,1100,2290,35,4,8,46,2200,100,18,25,69,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.126,13.1,0.929,0.97,0.901,32.7,31.7,127,3050
2020-05-05,2019,8,32,126,3663.5,0.0096,2,Mod_Wet,65,14,17,23,202,321,0.088,3342,0.91,1100,2240,35,4,8,44,2150,100,18,25,67,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3070
2020-05-06,2019,8,32,127,3616.3,0.01,2,Mod_Wet,65,14,17,23,202,321,0.089,3295,0.91,1100,2200,35,4,8,43,2110,100,18,25,66,2310,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2020-05-07,2019,8,32,128,3569.4,0.012,2,Mod_Wet,65,14,17,23,202,321,0.09,3248,0.91,1100,2150,35,4,8,41,2060,100,18,25,64,2260,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.5,32.5,130,3120
2020-05-08,2019,8,32,129,3514.1,0.014,2,Mod_Wet,65,14,17,23,202,321,0.091,3193,0.91,1100,2090,35,4,8,40,2010,100,18,25,63,2210,1240,990,974.7,15.3,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.8,131,3150
2020-05-09,2019,8,32,130,3459.1,0.016,2,Mod_Wet,65,14,17,23,202,321,0.093,3138,0.91,1100,2040,35,4,8,38,1950,100,18,25,61,2160,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3180
2020-05-10,2019,8,32,131,3404.4,0.017,2,Mod_Wet,65,14,17,23,202,321,0.094,3083,0.91,1100,1980,35,4,8,36,1900,100,18,25,59,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
2020-05-11,2019,8,32,132,3349.8,0.019,2,Mod_Wet,65,14,17,23,202,321,0.096,3029,0.9,1100,1930,35,4,8,35,1850,100,18,25,58,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2020-05-12,2019,8,33,133,3295.6,0.021,2,Mod_Wet,65,14,17,23,202,321,0.097,2975,0.9,1100,1880,35,4,8,33,1800,100,18,25,56,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2020-05-13,2019,8,33,134,3233.3,0.023,2,Mod_Wet,65,14,17,23,202,321,0.099,2912,0.9,1100,1810,35,4,8,31,1730,100,18,25,54,1940,1240,990,974.1,15.9,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3310
2020-05-14,2019,8,33,135,3163.1,0.025,2,Mod_Wet,65,14,17,23,202,321,0.1,2842,0.9,1100,1740,35,4,8,29,1670,100,18,25,52,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2020-05-15,2019,8,33,136,3093.3,0.028,2,Mod_Wet,65,14,17,23,202,321,0.1,2772,0.9,1100,1670,35,4,8,27,1600,100,18,25,50,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2020-05-16,2019,8,33,137,3024.1,0.03,2,Mod_Wet,65,14,17,23,202,321,0.11,2703,0.89,1100,1600,35,4,8,25,1530,100,18,25,48,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2020-05-17,2019,8,33,138,2963.3,0.033,2,Mod_Wet,65,14,17,23,202,321,0.11,2642,0.89,1100,1540,35,4,8,23,1470,100,18,25,46,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2020-05-18,2019,8,33,139,2902.9,0.036,2,Mod_Wet,65,14,17,23,202,321,0.11,2582,0.89,1100,1480,35,4,8,21,1410,100,18,25,44,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2020-05-19,2019,8,34,140,2842.9,0.039,2,Mod_Wet,65,14,17,23,202,321,0.11,2522,0.89,1100,1420,35,4,8,20,1360,100,18,25,43,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2020-05-20,2019,8,34,141,2783.3,0.043,2,Mod_Wet,65,14,17,23,202,321,0.12,2462,0.89,1100,1360,35,4,8,18,1300,100,18,25,41,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
2020-05-21,2019,8,34,142,2724.1,0.047,2,Mod_Wet,65,14,17,23,202,321,0.12,2403,0.88,1100,1300,35,4,8,16,1240,100,18,25,39,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2020-05-22,2019,8,34,143,2665.2,0.051,2,Mod_Wet,65,14,17,23,202,321,0.12,2344,0.88,1100,1240,35,4,8,14,1180,100,18,25,37,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2020-05-23,2019,8,34,144,2606.8,0.056,2,Mod_Wet,65,14,17,23,202,321,0.12,2286,0.88,1100,1190,35,4,8,13,1130,100,18,25,36,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2020-05-24,2019,8,34,145,2556.4,0.06,2,Mod_Wet,65,14,17,23,202,321,0.13,2235,0.87,1100,1140,35,4,8,11,1080,100,18,25,34,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2020-05-25,2019,8,34,146,2506.4,0.064,2,Mod_Wet,65,14,17,23,202,321,0.13,2185,0.87,1100,1090,35,4,8,10,1030,100,18,25,33,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2020-05-26,2019,8,35,147,2456.7,0.068,2,Mod_Wet,65,14,17,23,202,321,0.13,2136,0.87,1100,1040,35,4,8,8,981,100,18,25,31,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2020-05-27,2019,8,35,148,2407.3,0.072,2,Mod_Wet,65,14,17,23,202,321,0.13,2086,0.87,1100,986,35,4,8,7,932,100,18,25,30,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2020-05-28,2019,8,35,149,2358.3,0.076,2,Mod_Wet,65,14,17,23,202,321,0.14,2037,0.86,1100,937,35,4,8,5,885,100,18,25,28,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2020-05-29,2019,8,35,150,2309.5,0.08,2,Mod_Wet,65,14,17,23,202,321,0.14,1989,0.86,1100,889,35,4,8,4,838,100,18,25,27,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2020-05-30,2019,8,35,151,2261.1,0.084,2,Mod_Wet,65,14,17,23,202,321,0.14,1940,0.86,1100,840,35,4,8,2,791,100,18,25,25,993,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2020-05-31,2019,8,35,152,2198.3,0.09,2,Mod_Wet,65,14,17,23,202,321,0.15,1877,0.85,1100,777,35,4,8,0,730,100,18,25,23,932,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2020-06-01,2019,9,35,153,2136.1,0.095,2,Mod_Wet,62,12,14,16,153,257,0.12,1879,0.88,1100,779,38,6,11,7,717,100,18,25,23,870,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2020-06-02,2019,9,36,154,2074.6,0.1,2,Mod_Wet,62,12,14,16,153,257,0.12,1818,0.88,1100,718,38,6,11,6,657,100,18,25,22,810,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2020-06-03,2019,9,36,155,2020.8,0.11,2,Mod_Wet,62,12,14,16,153,257,0.13,1764,0.87,1100,664,38,6,11,4,605,100,18,25,20,758,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2020-06-04,2019,9,36,156,1967.5,0.11,2,Mod_Wet,62,12,14,16,153,257,0.13,1710,0.87,1100,610,38,6,11,2,553,100,18,25,18,706,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2020-06-05,2019,9,36,157,1914.7,0.12,2,Mod_Wet,62,12,14,16,153,257,0.13,1658,0.87,1100,558,38,6,11,1,502,100,18,25,17,655,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2020-06-06,2019,9,36,158,1862.4,0.12,2,Mod_Wet,62,12,14,16,153,257,0.14,1605,0.86,1100,505,38,6,11,-1,451,100,18,25,15,604,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2020-06-07,2019,9,36,159,1817.5,0.12,2,Mod_Wet,62,12,14,16,153,257,0.14,1561,0.86,1100,461,38,6,11,-2,408,100,18,25,14,561,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2020-06-08,2019,9,36,160,1773.1,0.13,2,Mod_Wet,62,12,14,16,153,257,0.14,1516,0.85,1100,416,38,6,11,-4,365,100,18,25,12,518,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2020-06-09,2019,9,37,161,1729,0.13,2,Mod_Wet,62,12,14,16,153,257,0.15,1472,0.85,1100,372,38,6,11,-5,322,100,18,25,11,475,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2020-06-10,2019,9,37,162,1685.5,0.14,2,Mod_Wet,62,12,14,16,153,257,0.15,1428,0.85,1100,328,38,6,10,-6,280,100,18,24,10,433,1240,990,970.1,19.9,0.924,0.648,0.0325,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.3,45.4,181,4360
2020-06-11,2019,9,37,163,1648.9,0.14,2,Mod_Wet,62,12,14,16,153,257,0.16,1392,0.84,1100,292,38,6,9,-7,246,100,18,23,9,399,1240,990,970,20,0.921,0.648,0.0323,1.57,0.0783,4,0.3,1.87,0.0933,18.2,0.951,0.98,0.932,46.6,45.7,183,4390
2020-06-12,2019,9,37,164,1612.7,0.14,2,Mod_Wet,62,12,14,16,153,257,0.16,1356,0.84,1100,256,38,6,8,-8,212,100,18,22,8,365,1240,990,969.8,20.2,0.919,0.648,0.0322,1.57,0.0777,4,0.3,1.87,0.0926,18.3,0.952,0.98,0.933,46.9,46,184,4420
2020-06-13,2019,9,37,165,1576.8,0.15,2,Mod_Wet,62,12,14,16,153,257,0.16,1320,0.84,1100,220,38,6,7,-9,178,100,18,21,7,331,1240,990,969.7,20.3,0.916,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2020-06-14,2019,9,37,166,1541.3,0.15,2,Mod_Wet,62,12,14,16,153,257,0.17,1284,0.83,1100,184,38,6,6,-10,144,100,18,20,6,297,1240,990,969.6,20.4,0.913,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2020-06-15,2019,9,37,167,1506.1,0.16,2,Mod_Wet,62,12,14,16,153,257,0.17,1249,0.83,1100,149,34,4,5,-12,118,96,16,19,4,271,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2020-06-16,2019,9,38,168,1471.3,0.16,2,Mod_Wet,62,12,14,16,153,257,0.17,1214,0.82,1100,114,26,3,3,-13,95,88,15,17,3,248,1220,990,969.4,20.6,0.874,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2020-06-17,2019,9,38,169,1443.1,0.17,2,Mod_Wet,62,12,14,16,153,257,0.18,1186,0.82,1100,86,19,3,3,-13,74,81,15,17,3,227,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2020-06-18,2019,9,38,170,1415.1,0.17,2,Mod_Wet,62,12,14,16,153,257,0.18,1158,0.82,1100,58,13,2,2,-14,55,75,14,16,2,208,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2020-06-19,2019,9,38,171,1381.3,0.18,2,Mod_Wet,62,12,14,16,153,257,0.19,1124,0.81,1100,24,5,1,1,-15,32,67,13,15,1,185,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2020-06-20,2019,9,38,172,1323.8,0.19,2,Mod_Wet,62,12,14,16,153,257,0.19,1067,0.81,1067,0,0,0,0,-16,16,62,12,14,0,169,1150,990,968.9,21.1,0.779,0.573,0.0272,1.35,0.0641,4,0.293,1.65,0.078,19.4,0.954,0.98,0.935,48.5,47.5,190,4560
2020-06-21,2019,9,38,173,1273.4,0.19,2,Mod_Wet,62,12,14,16,153,257,0.2,1016,0.8,1016,0,0,0,0,-16,16,62,12,14,0,169,1100,990,968.8,21.2,0.705,0.46,0.0217,1.16,0.0548,4,0.283,1.45,0.0682,19.8,0.955,0.98,0.936,47.1,46.1,185,4430
2020-06-22,2019,9,38,174,1229.9,0.2,2,Mod_Wet,62,12,14,16,153,257,0.21,972.9,0.79,972.9,0,0,0,0,-16,16,62,12,14,0,169,1060,990,968.6,21.4,0.641,0.41,0.0192,1.05,0.0492,4,0.271,1.32,0.0618,20.1,0.955,0.98,0.936,45.7,44.8,179,4300
2020-06-23,2019,9,39,175,1187.2,0.21,2,Mod_Wet,62,12,14,16,153,257,0.22,930.2,0.78,930.2,0,0,0,0,-16,16,62,12,14,0,169,1020,990,968.5,21.5,0.587,0.389,0.0181,0.976,0.0454,4,0.256,1.23,0.0573,20.3,0.955,0.98,0.936,44.2,43.3,173,4150
2020-06-24,2019,9,39,176,1150.9,0.21,2,Mod_Wet,62,12,14,16,153,257,0.22,893.9,0.78,893.9,0,0,0,0,-16,16,62,12,14,0,169,982,990,968.4,21.6,0.554,0.372,0.0172,0.925,0.0428,4,0.244,1.17,0.0541,20.5,0.955,0.98,0.936,42.8,41.9,168,4030
2020-06-25,2019,9,39,177,1115.4,0.22,2,Mod_Wet,62,12,14,16,153,257,0.23,858.4,0.77,858.4,0,0,0,0,-16,16,62,12,14,0,169,946,990,968.3,21.7,0.521,0.354,0.0163,0.876,0.0403,4,0.232,1.11,0.051,20.6,0.954,0.979,0.934,41.4,40.5,162,3890
2020-06-26,2019,9,39,178,1085.9,0.22,2,Mod_Wet,62,12,14,16,153,257,0.24,828.9,0.76,828.9,0,0,0,0,-16,16,62,12,14,0,169,917,990,968.2,21.8,0.494,0.34,0.0156,0.834,0.0382,4,0.222,1.06,0.0484,20.8,0.953,0.977,0.931,40.2,39.3,157,3770
2020-06-27,2019,9,39,179,1057,0.23,2,Mod_Wet,62,12,14,16,153,257,0.24,800,0.76,800,0,0,0,0,-16,16,62,12,14,0,169,888,990,968.1,21.9,0.468,0.326,0.0149,0.794,0.0362,4,0.213,1.01,0.0459,20.9,0.953,0.974,0.928,39.1,38.1,152,3650
2020-06-28,2019,9,39,180,1028.8,0.23,2,Mod_Wet,62,12,14,16,153,257,0.25,771.8,0.75,771.8,0,0,0,0,-16,16,62,12,14,0,169,860,990,968,22,0.442,0.313,0.0142,0.755,0.0343,3,0.286,1.04,0.0473,21,0.956,0.98,0.937,50.6,48.2,145,3470
2020-06-29,2019,9,39,181,1006.1,0.24,2,Mod_Wet,62,12,14,16,153,257,0.26,749.1,0.74,749.1,0,0,0,0,-16,16,62,12,14,0,169,837,990,967.9,22.1,0.421,0.301,0.0136,0.723,0.0327,3,0.28,1,0.0454,21.1,0.957,0.98,0.937,49.4,48.2,145,3470
2020-06-30,2019,9,40,182,983.87,0.24,2,Mod_Wet,62,12,14,16,153,257,0.26,726.9,0.74,726.9,0,0,0,0,-16,16,62,12,14,0,169,815,990,967.8,22.2,0.401,0.287,0.0129,0.687,0.031,3,0.27,0.957,0.0432,21.2,0.956,0.98,0.937,48.2,47.2,142,3400
2020-07-01,2019,10,40,183,962.14,0.25,2,Mod_Wet,58,11,11,11,136,227,0.24,735.1,0.76,735.1,0,0,0,0,-11,11,58,11,11,0,147,815,990,967.7,22.3,0.401,0.292,0.0131,0.693,0.0312,3,0.273,0.967,0.0434,21.3,0.957,0.98,0.937,48.9,48,144,3450
2020-07-02,2019,10,40,184,940.91,0.25,2,Mod_Wet,58,11,11,11,136,227,0.24,713.9,0.76,713.9,0,0,0,0,-11,11,58,11,11,0,147,794,990,967.7,22.3,0.382,0.278,0.0124,0.66,0.0295,3,0.264,0.923,0.0413,21.4,0.957,0.98,0.937,47.8,46.8,141,3370
2020-07-03,2019,10,40,185,924.78,0.26,2,Mod_Wet,58,11,11,11,136,227,0.24,697.8,0.76,697.8,0,0,0,0,-11,11,58,11,11,0,147,778,990,967.6,22.4,0.369,0.267,0.0119,0.636,0.0284,3,0.257,0.892,0.0398,21.5,0.956,0.98,0.937,46.9,46,138,3310
2020-07-04,2019,10,40,186,908.99,0.26,2,Mod_Wet,58,11,11,11,136,227,0.25,682,0.75,682,0,0,0,0,-11,11,58,11,11,0,147,762,990,967.5,22.5,0.36,0.257,0.0114,0.616,0.0274,3,0.249,0.866,0.0385,21.6,0.957,0.98,0.937,46.1,45.1,135,3250
2020-07-05,2019,10,40,187,893.56,0.27,2,Mod_Wet,58,11,11,11,136,227,0.25,666.6,0.75,666.6,0,0,0,0,-11,11,58,11,11,0,147,747,990,967.5,22.5,0.351,0.246,0.0109,0.597,0.0265,3,0.242,0.839,0.0373,21.7,0.956,0.98,0.937,45.2,44.3,133,3190
2020-07-06,2019,10,40,188,878.54,0.27,2,Mod_Wet,58,11,11,11,136,227,0.26,651.5,0.74,651.5,0,0,0,0,-11,11,58,11,11,0,147,732,990,967.4,22.6,0.342,0.236,0.0105,0.578,0.0256,3,0.236,0.814,0.036,21.8,0.956,0.98,0.937,44.3,43.4,130,3130
2020-07-07,2019,10,41,189,863.93,0.28,2,Mod_Wet,58,11,11,11,136,227,0.26,636.9,0.74,636.9,0,0,0,0,-11,11,58,11,11,0,147,717,990,967.4,22.6,0.334,0.226,0.01,0.56,0.0247,3,0.229,0.79,0.0349,21.9,0.955,0.98,0.936,43.5,42.6,128,3070
2020-07-08,2019,10,41,190,849.78,0.28,2,Mod_Wet,58,11,11,11,136,227,0.27,622.8,0.73,622.8,0,0,0,0,-11,11,58,11,11,0,147,703,990,967.3,22.7,0.326,0.217,0.00956,0.543,0.0239,3,0.223,0.766,0.0337,21.9,0.955,0.98,0.936,42.6,41.8,125,3010
2020-07-09,2019,10,41,191,836.14,0.29,2,Mod_Wet,58,11,11,11,136,227,0.27,609.1,0.73,609.1,0,0,0,0,-11,11,58,11,11,0,147,689,990,967.2,22.8,0.318,0.208,0.00914,0.526,0.0231,3,0.217,0.743,0.0326,22,0.954,0.98,0.935,41.8,41,123,2950
2020-07-10,2019,10,41,192,823.06,0.29,2,Mod_Wet,58,11,11,11,136,227,0.28,596.1,0.72,596.1,0,0,0,0,-11,11,58,11,11,0,147,676,990,967.2,22.8,0.311,0.199,0.00873,0.51,0.0224,3,0.211,0.721,0.0316,22.1,0.954,0.978,0.933,41,40.2,120,2890
2020-07-11,2019,10,41,193,810.61,0.3,2,Mod_Wet,58,11,11,11,136,227,0.28,583.6,0.72,583.6,0,0,0,0,-11,11,58,11,11,0,147,664,990,967.1,22.9,0.304,0.191,0.00835,0.494,0.0216,3,0.205,0.7,0.0306,22.2,0.953,0.977,0.931,40.3,39.3,118,2830
2020-07-12,2019,10,41,194,798.9,0.3,2,Mod_Wet,58,11,11,11,136,227,0.28,571.9,0.72,571.9,0,0,0,0,-11,11,58,11,11,0,147,652,990,967.1,22.9,0.297,0.183,0.00799,0.48,0.021,3,0.2,0.68,0.0297,22.2,0.952,0.975,0.928,39.6,38.6,116,2780
2020-07-13,2019,10,41,195,791.07,0.31,2,Mod_Wet,58,11,11,11,136,227,0.29,564.1,0.71,564.1,0,0,0,0,-11,11,58,11,11,0,147,644,990,967.1,22.9,0.293,0.178,0.00775,0.47,0.0205,3,0.196,0.667,0.0291,22.3,0.952,0.974,0.927,39.1,38.1,114,2740
2020-07-14,2019,10,42,196,783.79,0.31,2,Mod_Wet,58,11,11,11,136,227,0.29,556.8,0.71,556.8,0,0,0,0,-11,11,58,11,11,0,147,637,990,967,23,0.288,0.173,0.00753,0.461,0.0201,3,0.193,0.654,0.0285,22.3,0.951,0.973,0.925,38.6,37.6,113,2710
2020-07-15,2019,10,42,197,777.21,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,550.2,0.71,550.2,0,0,0,0,-11,11,58,11,11,0,147,630,990,967,23,0.285,0.169,0.00733,0.453,0.0197,3,0.19,0.643,0.028,22.3,0.951,0.972,0.924,38.2,37.1,111,2670
2020-07-16,2019,10,42,198,770.31,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,543.3,0.7,543.3,0,0,0,0,-11,11,58,11,11,0,147,623,990,967,23,0.281,0.164,0.00712,0.445,0.0193,3,0.187,0.632,0.0274,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2020-07-17,2019,10,42,199,762.39,0.32,2,Mod_Wet,58,11,11,11,136,227,0.3,535.4,0.7,535.4,0,0,0,0,-11,11,58,11,11,0,147,615,990,966.9,23.1,0.276,0.159,0.00688,0.435,0.0189,3,0.183,0.618,0.0268,22.4,0.949,0.97,0.921,37.3,36.2,108,2600
2020-07-18,2019,10,42,200,749.53,0.33,2,Mod_Wet,58,11,11,11,136,227,0.3,522.5,0.7,522.5,0,0,0,0,-11,11,58,11,11,0,147,603,990,966.9,23.1,0.269,0.15,0.0065,0.419,0.0181,3,0.178,0.597,0.0258,22.5,0.948,0.97,0.92,36.5,35.4,106,2550
2020-07-19,2019,10,42,201,738.32,0.33,2,Mod_Wet,58,11,11,11,136,227,0.31,511.3,0.69,511.3,0,0,0,0,-11,11,58,11,11,0,147,591,990,966.9,23.1,0.263,0.143,0.00616,0.405,0.0175,3,0.173,0.578,0.025,22.6,0.947,0.97,0.919,35.7,34.7,104,2500
2020-07-20,2019,10,42,202,726.56,0.34,2,Mod_Wet,58,11,11,11,136,227,0.31,499.6,0.69,499.6,0,0,0,0,-11,11,58,11,11,0,147,580,990,966.8,23.2,0.256,0.135,0.00581,0.391,0.0168,3,0.167,0.558,0.0241,22.6,0.946,0.97,0.918,35,33.9,102,2440
2020-07-21,2019,10,43,203,714.81,0.34,2,Mod_Wet,58,11,11,11,136,227,0.32,487.8,0.68,487.8,0,0,0,0,-11,11,58,11,11,0,147,568,990,966.8,23.2,0.249,0.129,0.00556,0.378,0.0163,2,0.272,0.65,0.028,22.6,0.956,0.98,0.937,51.7,48.2,96.4,2310
2020-07-22,2019,10,43,204,703.6,0.35,2,Mod_Wet,58,11,11,11,136,227,0.32,476.6,0.68,476.6,0,0,0,0,-11,11,58,11,11,0,147,557,990,966.7,23.3,0.243,0.124,0.00532,0.367,0.0158,2,0.264,0.631,0.0271,22.7,0.957,0.98,0.938,50.7,48.2,96.4,2310
2020-07-23,2019,10,43,205,693.48,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,466.5,0.67,466.5,0,0,0,0,-11,11,58,11,11,0,147,546,990,966.7,23.3,0.237,0.119,0.00511,0.356,0.0153,2,0.257,0.614,0.0263,22.7,0.957,0.98,0.938,49.7,48.2,96.4,2310
2020-07-24,2019,10,43,206,682.81,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,455.8,0.67,455.8,0,0,0,0,-11,11,58,11,11,0,147,536,990,966.6,23.4,0.231,0.114,0.00488,0.345,0.0148,2,0.25,0.595,0.0255,22.8,0.958,0.98,0.938,48.7,47.8,95.5,2290
2020-07-25,2019,10,43,207,672.15,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,445.1,0.66,445.1,0,0,0,0,-11,11,58,11,11,0,147,525,990,966.6,23.4,0.225,0.109,0.00466,0.334,0.0143,2,0.243,0.577,0.0246,22.8,0.958,0.98,0.938,47.7,46.8,93.5,2250
2020-07-26,2019,10,43,208,662.03,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,435,0.66,435,0,0,0,0,-11,11,58,11,11,0,147,515,990,966.5,23.5,0.219,0.104,0.00445,0.324,0.0138,2,0.236,0.56,0.0239,22.9,0.957,0.98,0.938,46.7,45.8,91.6,2200
2020-07-27,2019,10,43,209,651.92,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,424.9,0.65,424.9,0,0,0,0,-11,11,58,11,11,0,147,505,990,966.5,23.5,0.214,0.0996,0.00424,0.313,0.0133,2,0.229,0.543,0.0231,22.9,0.956,0.98,0.937,45.7,44.8,89.6,2150
2020-07-28,2019,10,44,210,642.89,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,415.9,0.65,415.9,0,0,0,0,-11,11,58,11,11,0,147,496,990,966.5,23.5,0.211,0.0953,0.00405,0.306,0.013,2,0.223,0.529,0.0225,23,0.956,0.98,0.937,44.8,43.9,87.9,2110
2020-07-29,2019,10,44,211,633.32,0.38,2,Mod_Wet,58,11,11,11,136,227,0.36,406.3,0.64,406.3,0,0,0,0,-11,11,58,11,11,0,147,486,990,966.4,23.6,0.207,0.0908,0.00385,0.298,0.0126,2,0.217,0.515,0.0218,23.1,0.955,0.98,0.936,43.9,43,86,2060
2020-07-30,2019,10,44,212,623.75,0.38,2,Mod_Wet,58,11,11,11,136,227,0.36,396.8,0.64,396.8,0,0,0,0,-11,11,58,11,11,0,147,477,990,966.4,23.6,0.204,0.0863,0.00365,0.29,0.0123,2,0.21,0.5,0.0212,23.1,0.954,0.98,0.935,42.9,42,84.1,2020
2020-07-31,2019,10,44,213,614.73,0.38,2,Mod_Wet,58,11,11,11,136,227,0.37,387.7,0.63,387.7,0,0,0,0,-11,11,58,11,11,0,147,468,990,966.4,23.6,0.201,0.082,0.00347,0.283,0.012,2,0.204,0.487,0.0206,23.2,0.953,0.98,0.934,42,41.1,82.3,1970
2020-08-01,2019,11,44,214,605.71,0.39,2,Mod_Wet,54,9,8,6,107,184,0.3,421.7,0.7,421.7,0,0,0,0,-6,6,54,9,8,0,113,493,990,966.3,23.7,0.209,0.098,0.00414,0.307,0.013,2,0.227,0.535,0.0226,23.1,0.956,0.98,0.937,45.8,44.8,89.7,2150
2020-08-02,2019,11,44,215,596.14,0.39,2,Mod_Wet,54,9,8,6,107,184,0.31,412.1,0.69,412.1,0,0,0,0,-6,6,54,9,8,0,113,483,990,966.3,23.7,0.206,0.0935,0.00394,0.3,0.0126,2,0.221,0.52,0.0219,23.2,0.956,0.98,0.936,44.8,43.9,87.8,2110
2020-08-03,2019,11,44,216,586.56,0.4,2,Mod_Wet,54,9,8,6,107,184,0.31,402.6,0.69,402.6,0,0,0,0,-6,6,54,9,8,0,113,474,990,966.2,23.8,0.203,0.089,0.00375,0.292,0.0123,2,0.214,0.506,0.0213,23.3,0.955,0.98,0.936,43.8,43,85.9,2060
2020-08-04,2019,11,45,217,576.99,0.4,2,Mod_Wet,54,9,8,6,107,184,0.32,393,0.68,393,0,0,0,0,-6,6,54,9,8,0,113,464,990,966.2,23.8,0.199,0.0845,0.00355,0.284,0.0119,2,0.208,0.492,0.0207,23.3,0.954,0.98,0.935,42.9,42,84,2020
2020-08-05,2019,11,45,218,567.97,0.41,2,Mod_Wet,54,9,8,6,107,184,0.32,384,0.68,384,0,0,0,0,-6,6,54,9,8,0,113,455,990,966.2,23.8,0.196,0.0802,0.00336,0.276,0.0116,2,0.202,0.478,0.02,23.4,0.953,0.98,0.934,41.9,41.1,82.2,1970
2020-08-06,2019,11,45,219,560.04,0.41,2,Mod_Wet,54,9,8,6,107,184,0.33,376,0.67,376,0,0,0,0,-6,6,54,9,8,0,113,447,990,966.1,23.9,0.193,0.0765,0.0032,0.27,0.0113,2,0.196,0.466,0.0195,23.4,0.952,0.978,0.931,41.1,40.2,80.4,1930
2020-08-07,2019,11,45,220,551.56,0.42,2,Mod_Wet,54,9,8,6,107,184,0.33,367.6,0.67,367.6,0,0,0,0,-6,6,54,9,8,0,113,439,990,966.1,23.9,0.19,0.0725,0.00303,0.263,0.011,2,0.191,0.453,0.019,23.5,0.951,0.976,0.928,40.2,39.3,78.5,1880
2020-08-08,2019,11,45,221,543.09,0.42,2,Mod_Wet,54,9,8,6,107,184,0.34,359.1,0.66,359.1,0,0,0,0,-6,6,54,9,8,0,113,430,990,966,24,0.187,0.0685,0.00286,0.256,0.0107,2,0.185,0.441,0.0184,23.5,0.95,0.975,0.926,39.3,38.3,76.7,1840
2020-08-09,2019,11,45,222,535.16,0.42,2,Mod_Wet,54,9,8,6,107,184,0.34,351.2,0.66,351.2,0,0,0,0,-6,6,54,9,8,0,113,422,990,966,24,0.185,0.0647,0.0027,0.249,0.0104,2,0.18,0.429,0.0179,23.6,0.949,0.973,0.923,38.5,37.4,74.9,1800
2020-08-10,2019,11,45,223,527.23,0.43,2,Mod_Wet,54,9,8,6,107,184,0.35,343.2,0.65,343.2,0,0,0,0,-6,6,54,9,8,0,113,414,990,966,24,0.182,0.061,0.00254,0.243,0.0101,2,0.174,0.417,0.0174,23.6,0.948,0.971,0.92,37.7,36.6,73.1,1750
2020-08-11,2019,11,46,224,520.39,0.43,2,Mod_Wet,54,9,8,6,107,184,0.35,336.4,0.65,336.4,0,0,0,0,-6,6,54,9,8,0,113,407,990,965.9,24.1,0.179,0.0578,0.0024,0.237,0.00985,2,0.17,0.407,0.0169,23.7,0.946,0.97,0.918,36.9,35.8,71.6,1720
2020-08-12,2019,11,46,225,513.01,0.44,2,Mod_Wet,54,9,8,6,107,184,0.36,329,0.64,329,0,0,0,0,-6,6,54,9,8,0,113,400,990,965.9,24.1,0.177,0.0543,0.00225,0.231,0.00959,2,0.165,0.396,0.0164,23.7,0.945,0.97,0.917,36.1,35.1,70.1,1680
2020-08-13,2019,11,46,226,505.63,0.44,2,Mod_Wet,54,9,8,6,107,184,0.36,321.6,0.64,321.6,0,0,0,0,-6,6,54,9,8,0,113,393,990,965.9,24.1,0.174,0.0508,0.00211,0.225,0.00932,2,0.16,0.385,0.0159,23.7,0.944,0.97,0.916,35.4,34.3,68.6,1650
