date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-08-14,2019,11,46,227,498.24,0.45,2,Mod_Wet,54,9,8,6,107,184,0.37,314.2,0.63,314.2,0,0,0,0,-6,6,54,9,8,0,113,385,990,965.8,24.2,0.171,0.0473,0.00196,0.219,0.00906,2,0.155,0.373,0.0155,23.8,0.943,0.97,0.915,34.6,33.5,67.1,1610
2020-08-15,2019,11,46,228,491.41,0.45,2,Mod_Wet,54,9,8,6,107,184,0.37,307.4,0.63,307.4,0,0,0,0,-6,6,54,9,8,0,113,378,990,965.8,24.2,0.169,0.0441,0.00182,0.213,0.00881,2,0.15,0.363,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.6,1580
2020-08-16,2019,11,46,229,484.57,0.46,2,Mod_Wet,54,9,8,6,107,184,0.38,300.6,0.62,300.6,0,0,0,0,-6,6,54,9,8,0,113,372,990,965.8,24.2,0.167,0.0409,0.00169,0.208,0.00857,2,0.145,0.353,0.0146,23.9,0.941,0.97,0.913,33.1,32.1,64.2,1540
2020-08-17,2019,11,46,230,478.83,0.46,2,Mod_Wet,54,9,8,6,107,184,0.38,294.8,0.62,294.8,0,0,0,0,-6,6,54,9,8,0,113,366,990,965.8,24.2,0.165,0.0382,0.00157,0.203,0.00836,2,0.142,0.344,0.0142,23.9,0.94,0.97,0.912,32.5,31.5,63,1510
2020-08-18,2019,11,47,231,472.54,0.47,2,Mod_Wet,54,9,8,6,107,184,0.39,288.5,0.61,288.5,0,0,0,0,-6,6,54,9,8,0,113,360,990,965.7,24.3,0.162,0.0352,0.00145,0.198,0.00814,2,0.137,0.335,0.0138,23.9,0.938,0.97,0.91,31.8,30.8,61.7,1480
2020-08-19,2019,11,47,232,466.25,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,282.3,0.6,282.3,0,0,0,0,-6,6,54,9,8,0,113,353,990,965.7,24.3,0.16,0.0322,0.00133,0.192,0.00792,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.3,1450
2020-08-20,2019,11,47,233,459.96,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,276,0.6,276,0,0,0,0,-6,6,54,9,8,0,113,347,990,965.7,24.3,0.158,0.0293,0.0012,0.187,0.0077,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.4,29.5,59,1420
2020-08-21,2019,11,47,234,453.67,0.48,2,Mod_Wet,54,9,8,6,107,184,0.41,269.7,0.59,269.7,0,0,0,0,-6,6,54,9,8,0,113,341,990,965.6,24.4,0.156,0.0263,0.00108,0.182,0.00747,2,0.125,0.307,0.0126,24.1,0.934,0.97,0.906,29.7,28.8,57.6,1380
2020-08-22,2019,11,47,235,447.93,0.48,2,Mod_Wet,54,9,8,6,107,184,0.41,263.9,0.59,263.9,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0236,0.000967,0.177,0.00727,2,0.121,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.4,1350
2020-08-23,2019,11,47,236,442.19,0.49,2,Mod_Wet,54,9,8,6,107,184,0.42,258.2,0.58,258.2,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.152,0.0209,0.000855,0.173,0.00707,2,0.117,0.289,0.0119,24.1,0.932,0.97,0.904,28.5,27.6,55.2,1320
2020-08-24,2019,11,47,237,436.45,0.49,2,Mod_Wet,54,9,8,6,107,184,0.42,252.4,0.58,252.4,0,0,0,0,-6,6,54,9,8,0,113,323,990,965.6,24.4,0.15,0.0182,0.000743,0.168,0.00687,2,0.113,0.281,0.0115,24.2,0.931,0.97,0.903,27.8,27,54,1300
2020-08-25,2019,11,48,238,431.8,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,247.8,0.57,247.8,0,0,0,0,-6,6,54,9,8,0,113,319,990,965.5,24.5,0.148,0.0168,0.000687,0.165,0.00674,2,0.11,0.275,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,53,1270
2020-08-26,2019,11,48,239,426.6,0.5,2,Mod_Wet,54,9,8,6,107,184,0.43,242.6,0.57,242.6,0,0,0,0,-6,6,54,9,8,0,113,314,990,965.5,24.5,0.146,0.0164,0.000669,0.163,0.00664,2,0.106,0.269,0.011,24.2,0.927,0.97,0.9,26.7,25.9,51.8,1240
2020-08-27,2019,11,48,240,421.41,0.5,2,Mod_Wet,54,9,8,6,107,184,0.44,237.4,0.56,237.4,0,0,0,0,-6,6,54,9,8,0,113,308,990,965.5,24.5,0.144,0.0159,0.00065,0.16,0.00654,2,0.103,0.263,0.0107,24.2,0.926,0.97,0.898,26.1,25.3,50.7,1220
2020-08-28,2019,11,48,241,416.21,0.51,2,Mod_Wet,54,9,8,6,107,184,0.44,232.2,0.56,232.2,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.143,0.0155,0.000631,0.158,0.00644,1,0.256,0.414,0.0169,24.1,0.957,0.98,0.938,52.5,48.2,48.2,1160
2020-08-29,2019,11,48,242,411.02,0.51,2,Mod_Wet,54,9,8,6,107,184,0.45,227,0.55,227,0,0,0,0,-6,6,54,9,8,0,113,298,990,965.4,24.6,0.141,0.015,0.000613,0.156,0.00634,1,0.249,0.405,0.0165,24.1,0.958,0.98,0.939,51.5,48.2,48.2,1160
2020-08-30,2019,11,48,243,405.82,0.51,2,Mod_Wet,54,9,8,6,107,184,0.45,221.8,0.55,221.8,0,0,0,0,-6,6,54,9,8,0,113,293,990,965.4,24.6,0.139,0.0146,0.000594,0.153,0.00625,1,0.242,0.395,0.0161,24.2,0.958,0.98,0.939,50.4,48.2,48.2,1160
2020-08-31,2019,11,48,244,400.63,0.52,2,Mod_Wet,54,9,8,6,107,184,0.46,216.6,0.54,216.6,0,0,0,0,-6,6,54,9,8,0,113,288,990,965.4,24.6,0.137,0.0142,0.000576,0.151,0.00615,1,0.235,0.386,0.0157,24.2,0.957,0.98,0.938,49.2,48.2,48.2,1160
2020-09-01,2019,12,49,245,395.98,0.52,2,Mod_Wet,46,7,6,4,75,138,0.35,258,0.65,258,0,0,0,0,-4,4,46,7,6,0,79,317,990,965.4,24.6,0.147,0.0208,0.000843,0.168,0.00683,2,0.117,0.285,0.0116,24.3,0.931,0.97,0.904,28.7,27.8,55.6,1340
2020-09-02,2019,12,49,246,389.69,0.53,2,Mod_Wet,46,7,6,4,75,138,0.35,251.7,0.65,251.7,0,0,0,0,-4,4,46,7,6,0,79,311,990,965.3,24.7,0.145,0.0178,0.000722,0.163,0.00661,2,0.112,0.275,0.0112,24.4,0.93,0.97,0.902,28,27.1,54.3,1300
2020-09-03,2019,12,49,247,383.4,0.53,2,Mod_Wet,46,7,6,4,75,138,0.36,245.4,0.64,245.4,0,0,0,0,-4,4,46,7,6,0,79,304,990,965.3,24.7,0.143,0.0166,0.000673,0.16,0.00646,2,0.108,0.268,0.0108,24.4,0.928,0.97,0.9,27.3,26.5,52.9,1270
2020-09-04,2019,12,49,248,377.66,0.54,2,Mod_Wet,46,7,6,4,75,138,0.36,239.7,0.64,239.7,0,0,0,0,-4,4,46,7,6,0,79,299,990,965.3,24.7,0.141,0.0161,0.000652,0.157,0.00636,2,0.104,0.261,0.0106,24.5,0.926,0.97,0.898,26.6,25.8,51.6,1240
2020-09-05,2019,12,49,249,371.92,0.54,2,Mod_Wet,46,7,6,4,75,138,0.37,233.9,0.63,233.9,0,0,0,0,-4,4,46,7,6,0,79,293,990,965.3,24.7,0.139,0.0156,0.000632,0.155,0.00625,2,0.1,0.255,0.0103,24.5,0.924,0.97,0.897,26,25.2,50.4,1210
2020-09-06,2019,12,49,250,367.27,0.55,2,Mod_Wet,46,7,6,4,75,138,0.38,229.3,0.62,229.3,0,0,0,0,-4,4,46,7,6,0,79,288,990,965.2,24.8,0.137,0.0152,0.000615,0.153,0.00616,1,0.252,0.405,0.0163,24.4,0.958,0.98,0.939,52.5,48.2,48.2,1160
2020-09-07,2019,12,49,251,362.07,0.55,2,Mod_Wet,46,7,6,4,75,138,0.38,224.1,0.62,224.1,0,0,0,0,-4,4,46,7,6,0,79,283,990,965.2,24.8,0.135,0.0148,0.000597,0.15,0.00606,1,0.245,0.395,0.0159,24.4,0.959,0.98,0.94,51.4,48.2,48.2,1160
2020-09-08,2019,12,50,252,356.88,0.56,2,Mod_Wet,46,7,6,4,75,138,0.39,218.9,0.61,218.9,0,0,0,0,-4,4,46,7,6,0,79,278,990,965.2,24.8,0.134,0.0144,0.000578,0.148,0.00596,1,0.238,0.386,0.0156,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
2020-09-09,2019,12,50,253,351.68,0.56,2,Mod_Wet,46,7,6,4,75,138,0.39,213.7,0.61,213.7,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.0139,0.00056,0.146,0.00586,1,0.231,0.377,0.0152,24.5,0.957,0.98,0.938,49.1,48.1,48.1,1150
2020-09-10,2019,12,50,254,346.49,0.57,2,Mod_Wet,46,7,6,4,75,138,0.4,208.5,0.6,208.5,0,0,0,0,-4,4,46,7,6,0,79,267,990,965.1,24.9,0.13,0.0135,0.000542,0.143,0.00577,1,0.224,0.367,0.0148,24.5,0.956,0.98,0.937,47.9,46.9,46.9,1130
2020-09-11,2019,12,50,255,341.84,0.57,2,Mod_Wet,46,7,6,4,75,138,0.4,203.8,0.6,203.8,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000525,0.141,0.00568,1,0.218,0.359,0.0144,24.5,0.955,0.98,0.936,46.9,45.9,45.9,1100
2020-09-12,2019,12,50,256,337.19,0.58,2,Mod_Wet,46,7,6,4,75,138,0.41,199.2,0.59,199.2,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.127,0.0127,0.000509,0.139,0.00559,1,0.211,0.351,0.0141,24.6,0.955,0.98,0.935,45.8,44.9,44.9,1080
2020-09-13,2019,12,50,257,332.54,0.58,2,Mod_Wet,46,7,6,4,75,138,0.41,194.5,0.58,194.5,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0123,0.000493,0.137,0.00551,1,0.205,0.342,0.0137,24.6,0.953,0.98,0.934,44.7,43.8,43.8,1050
2020-09-14,2019,12,50,258,328.99,0.59,2,Mod_Wet,46,7,6,4,75,138,0.42,191,0.58,191,0,0,0,0,-4,4,46,7,6,0,79,250,990,965,25,0.124,0.012,0.00048,0.136,0.00544,1,0.2,0.336,0.0135,24.6,0.952,0.98,0.933,43.9,43,43,1030
2020-09-15,2019,12,51,259,324.89,0.59,2,Mod_Wet,46,7,6,4,75,138,0.42,186.9,0.57,186.9,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.122,0.0116,0.000466,0.134,0.00536,1,0.195,0.329,0.0132,24.6,0.951,0.98,0.932,43,42.1,42.1,1010
2020-09-16,2019,12,51,260,320.78,0.6,2,Mod_Wet,46,7,6,4,75,138,0.43,182.8,0.57,182.8,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000452,0.132,0.00529,1,0.189,0.321,0.0129,24.7,0.95,0.98,0.931,42,41.2,41.2,988
2020-09-17,2019,12,51,261,316.68,0.6,2,Mod_Wet,46,7,6,4,75,138,0.44,178.7,0.56,178.7,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.119,0.0109,0.000437,0.13,0.00521,1,0.184,0.314,0.0126,24.7,0.948,0.978,0.928,41.1,40.2,40.2,964
2020-09-18,2019,12,51,262,312.58,0.61,2,Mod_Wet,46,7,6,4,75,138,0.44,174.6,0.56,174.6,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000423,0.129,0.00513,1,0.178,0.307,0.0123,24.7,0.947,0.976,0.925,40.1,39.1,39.1,940
2020-09-19,2019,12,51,263,309.03,0.61,2,Mod_Wet,46,7,6,4,75,138,0.45,171,0.55,171,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.000411,0.127,0.00507,1,0.173,0.3,0.012,24.8,0.946,0.974,0.922,39.3,38.3,38.3,919
2020-09-20,2019,12,51,264,305.47,0.62,2,Mod_Wet,46,7,6,4,75,138,0.45,167.5,0.55,167.5,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00998,0.000398,0.125,0.005,1,0.169,0.294,0.0117,24.8,0.945,0.973,0.919,38.5,37.4,37.4,898
2020-09-21,2019,12,51,265,301.92,0.62,2,Mod_Wet,46,7,6,4,75,138,0.46,163.9,0.54,163.9,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00968,0.000386,0.124,0.00494,1,0.164,0.288,0.0115,24.8,0.944,0.971,0.916,37.6,36.5,36.5,877
2020-09-22,2019,12,52,266,298.36,0.63,2,Mod_Wet,46,7,6,4,75,138,0.46,160.4,0.54,160.4,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00938,0.000374,0.122,0.00487,1,0.159,0.281,0.0112,24.8,0.943,0.97,0.914,36.8,35.7,35.7,857
2020-09-23,2019,12,52,267,294.81,0.63,2,Mod_Wet,46,7,6,4,75,138,0.47,156.8,0.53,156.8,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.00908,0.000361,0.121,0.00481,1,0.154,0.275,0.0109,24.8,0.942,0.97,0.913,36,34.9,34.9,837
2020-09-24,2019,12,52,268,291.25,0.64,2,Mod_Wet,46,7,6,4,75,138,0.47,153.3,0.53,153.3,0,0,0,0,-4,4,46,7,6,0,79,212,990,964.9,25.1,0.11,0.00878,0.000349,0.119,0.00474,1,0.149,0.269,0.0107,24.9,0.94,0.97,0.912,35.1,34.1,34.1,818
2020-09-25,2019,12,52,269,288.79,0.64,2,Mod_Wet,46,7,6,4,75,138,0.48,150.8,0.52,150.8,0,0,0,0,-4,4,46,7,6,0,79,210,990,964.9,25.1,0.11,0.00857,0.000341,0.118,0.0047,1,0.146,0.264,0.0105,24.9,0.94,0.97,0.911,34.6,33.5,33.5,805
2020-09-26,2019,12,52,270,285.78,0.65,2,Mod_Wet,46,7,6,4,75,138,0.48,147.8,0.52,147.8,0,0,0,0,-4,4,46,7,6,0,79,207,990,964.8,25.2,0.109,0.00831,0.00033,0.117,0.00464,1,0.142,0.259,0.0103,24.9,0.938,0.97,0.91,33.9,32.8,32.8,788
2020-09-27,2019,12,52,271,282.78,0.65,2,Mod_Wet,46,7,6,4,75,138,0.49,144.8,0.51,144.8,0,0,0,0,-4,4,46,7,6,0,79,204,990,964.8,25.2,0.107,0.00806,0.00032,0.116,0.00459,1,0.138,0.253,0.0101,24.9,0.937,0.97,0.909,33.2,32.2,32.2,772
2020-09-28,2019,12,52,272,279.77,0.66,2,Mod_Wet,46,7,6,4,75,138,0.49,141.8,0.51,141.8,0,0,0,0,-4,4,46,7,6,0,79,201,990,964.8,25.2,0.106,0.0078,0.00031,0.114,0.00453,1,0.134,0.248,0.00985,24.9,0.936,0.97,0.908,32.4,31.5,31.5,755
2020-09-29,2019,12,53,273,276.76,0.66,2,Mod_Wet,46,7,6,4,75,138,0.5,138.8,0.5,138.8,0,0,0,0,-4,4,46,7,6,0,79,198,990,964.8,25.2,0.105,0.00754,0.000299,0.113,0.00448,1,0.13,0.243,0.00963,25,0.935,0.97,0.907,31.7,30.8,30.8,739
2020-09-30,2019,12,53,274,273.75,0.67,2,Mod_Wet,46,7,6,4,75,138,0.5,135.8,0.5,135.8,0,0,0,0,-4,4,46,7,6,0,79,195,990,964.8,25.2,0.104,0.00729,0.000289,0.112,0.00443,1,0.126,0.237,0.00942,25,0.933,0.97,0.905,31,30.1,30.1,722
2020-10-01,2020,1,1,275,270.74,0.67,2,Mod_Wet,41,6,4,3,56,110,0.41,160.7,0.59,160.7,0,0,0,0,-3,3,41,6,4,0,59,212,990,964.8,25.2,0.11,0.00941,0.000373,0.12,0.00475,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37.1,35.9,35.9,863
2020-10-02,2020,1,1,276,267.74,0.68,2,Mod_Wet,41,6,4,3,56,110,0.41,157.7,0.59,157.7,0,0,0,0,-3,3,41,6,4,0,59,209,990,964.8,25.2,0.109,0.00916,0.000363,0.118,0.00469,1,0.155,0.274,0.0109,25,0.942,0.97,0.913,36.4,35.3,35.3,846
2020-10-03,2020,1,1,277,264.73,0.68,2,Mod_Wet,41,6,4,3,56,110,0.42,154.7,0.58,154.7,0,0,0,0,-3,3,41,6,4,0,59,206,990,964.8,25.2,0.108,0.0089,0.000353,0.117,0.00464,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.6,34.6,830
2020-10-04,2020,1,1,278,261.72,0.69,2,Mod_Wet,41,6,4,3,56,110,0.42,151.7,0.58,151.7,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00865,0.000342,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,813
2020-10-05,2020,1,1,279,259.26,0.7,2,Mod_Wet,41,6,4,3,56,110,0.42,149.3,0.58,149.3,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00844,0.000334,0.115,0.00454,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.4,33.3,33.3,800
2020-10-06,2020,1,1,280,256.8,0.7,2,Mod_Wet,41,6,4,3,56,110,0.43,146.8,0.57,146.8,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00823,0.000326,0.114,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,786
2020-10-07,2020,1,1,281,254.34,0.71,2,Mod_Wet,41,6,4,3,56,110,0.43,144.3,0.57,144.3,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00802,0.000317,0.112,0.00445,1,0.137,0.25,0.00988,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2020-10-08,2020,1,2,282,251.88,0.71,2,Mod_Wet,41,6,4,3,56,110,0.44,141.9,0.56,141.9,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00781,0.000309,0.111,0.00441,1,0.134,0.245,0.0097,25,0.936,0.97,0.908,32.6,31.6,31.6,759
2020-10-09,2020,1,2,283,249.42,0.72,2,Mod_Wet,41,6,4,3,56,110,0.44,139.4,0.56,139.4,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.0076,0.0003,0.11,0.00436,1,0.131,0.241,0.00953,25.1,0.935,0.97,0.907,32,31.1,31.1,746
2020-10-10,2020,1,2,284,246.96,0.73,2,Mod_Wet,41,6,4,3,56,110,0.45,137,0.56,137,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00739,0.000292,0.109,0.00432,1,0.127,0.237,0.00935,25.1,0.934,0.97,0.906,31.5,30.5,30.5,732
2020-10-11,2020,1,2,285,244.49,0.73,3,Normal,37,5,3,2,50,97,0.4,147.5,0.6,147.5,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00829,0.000327,0.112,0.00441,1,0.142,0.253,0.01,25.1,0.938,0.97,0.91,34,33,33,792
2020-10-12,2020,1,2,286,242.03,0.74,3,Normal,37,5,3,2,50,97,0.4,145,0.6,145,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.7,25.3,0.103,0.00808,0.000319,0.111,0.00437,1,0.138,0.249,0.00982,25.1,0.937,0.97,0.909,33.4,32.4,32.4,779
2020-10-13,2020,1,2,287,240.67,0.74,3,Normal,37,5,3,2,50,97,0.4,143.7,0.6,143.7,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00796,0.000314,0.11,0.00434,1,0.136,0.247,0.00972,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2020-10-14,2020,1,2,288,238.75,0.75,3,Normal,37,5,3,2,50,97,0.41,141.8,0.59,141.8,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.101,0.0078,0.000307,0.109,0.00431,1,0.134,0.243,0.00958,25.1,0.936,0.97,0.907,32.7,31.7,31.7,761
2020-10-15,2020,1,3,289,236.84,0.75,3,Normal,37,5,3,2,50,97,0.41,139.8,0.59,139.8,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00764,0.000301,0.108,0.00427,1,0.131,0.24,0.00944,25.1,0.935,0.97,0.907,32.2,31.3,31.3,750
2020-10-16,2020,1,3,290,234.92,0.76,3,Normal,37,5,3,2,50,97,0.41,137.9,0.59,137.9,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00747,0.000294,0.108,0.00424,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2020-10-17,2020,1,3,291,233.56,0.77,3,Normal,37,5,3,2,50,97,0.41,136.6,0.58,136.6,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0996,0.00736,0.00029,0.107,0.00421,1,0.127,0.234,0.00921,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
2020-10-18,2020,1,3,292,230.55,0.78,3,Normal,37,5,3,2,50,97,0.42,133.6,0.58,133.6,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0985,0.0071,0.000279,0.106,0.00416,1,0.123,0.228,0.00899,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2020-10-19,2020,1,3,293,228.09,0.78,3,Normal,37,5,3,2,50,97,0.42,131.1,0.57,131.1,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0977,0.00689,0.000271,0.105,0.00411,1,0.119,0.224,0.00881,25.2,0.931,0.97,0.903,30.2,29.3,29.3,702
2020-10-20,2020,1,3,294,225.63,0.79,3,Normal,37,5,3,2,50,97,0.43,128.6,0.57,128.6,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0968,0.00668,0.000263,0.103,0.00407,1,0.116,0.22,0.00863,25.2,0.93,0.97,0.902,29.6,28.7,28.7,689
2020-10-21,2020,1,3,295,224.26,0.8,3,Normal,37,5,3,2,50,97,0.43,127.3,0.57,127.3,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00657,0.000258,0.103,0.00404,1,0.114,0.217,0.00853,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
2020-10-22,2020,1,4,296,222.35,0.8,3,Normal,37,5,3,2,50,97,0.44,125.3,0.56,125.3,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.0064,0.000252,0.102,0.00401,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.8,28,28,671
2020-10-23,2020,1,4,297,220.43,0.81,3,Normal,37,5,3,2,50,97,0.44,123.4,0.56,123.4,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.095,0.00624,0.000245,0.101,0.00397,1,0.109,0.21,0.00826,25.3,0.928,0.97,0.9,28.4,27.5,27.5,660
2020-10-24,2020,1,4,298,218.52,0.81,3,Normal,37,5,3,2,50,97,0.44,121.5,0.56,121.5,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00608,0.000239,0.1,0.00394,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2020-10-25,2020,1,4,299,216.6,0.82,3,Normal,37,5,3,2,50,97,0.45,119.6,0.55,119.6,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0936,0.00592,0.000232,0.0995,0.0039,1,0.104,0.203,0.00798,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2020-10-26,2020,1,4,300,214.69,0.82,3,Normal,37,5,3,2,50,97,0.45,117.7,0.55,117.7,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0929,0.00575,0.000226,0.0987,0.00387,1,0.101,0.2,0.00784,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2020-10-27,2020,1,4,301,212.78,0.83,3,Normal,37,5,3,2,50,97,0.46,115.8,0.54,115.8,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.00559,0.000219,0.0979,0.00383,1,0.0988,0.197,0.00771,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
2020-10-28,2020,1,4,302,210.86,0.83,3,Normal,37,5,3,2,50,97,0.46,113.9,0.54,113.9,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00543,0.000213,0.097,0.0038,1,0.0962,0.193,0.00757,25.3,0.921,0.97,0.893,26.1,25.3,25.3,606
2020-10-29,2020,1,5,303,208.95,0.84,3,Normal,37,5,3,2,50,97,0.46,112,0.54,112,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00527,0.000206,0.0962,0.00377,1,0.0936,0.19,0.00743,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2020-10-30,2020,1,5,304,207.58,0.84,3,Normal,37,5,3,2,50,97,0.47,110.6,0.53,110.6,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0904,0.00515,0.000202,0.0956,0.00374,1,0.0918,0.187,0.00733,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2020-10-31,2020,1,5,305,206.21,0.84,3,Normal,37,5,3,2,50,97,0.47,109.2,0.53,109.2,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.09,0.00503,0.000197,0.095,0.00372,1,0.0899,0.185,0.00723,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2020-11-01,2020,2,5,306,205.39,0.85,3,Normal,36,5,3,2,47,93,0.45,112.4,0.55,112.4,0,0,0,0,-2,2,36,5,3,0,49,156,990,964.4,25.6,0.0907,0.0053,0.000207,0.096,0.00376,1,0.0942,0.19,0.00744,25.4,0.919,0.97,0.892,25.7,24.9,24.9,599
2020-11-02,2020,2,5,307,204.57,0.85,3,Normal,36,5,3,2,47,93,0.46,111.6,0.55,111.6,0,0,0,0,-2,2,36,5,3,0,49,156,990,964.4,25.6,0.0904,0.00523,0.000205,0.0957,0.00374,1,0.0931,0.189,0.00738,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2020-11-03,2020,2,5,308,205.39,0.85,3,Normal,36,5,3,2,47,93,0.45,112.4,0.55,112.4,0,0,0,0,-2,2,36,5,3,0,49,156,990,964.4,25.6,0.0907,0.0053,0.000207,0.096,0.00376,1,0.0942,0.19,0.00744,25.4,0.919,0.97,0.892,25.7,24.9,24.9,599
2020-11-04,2020,2,5,309,208.4,0.84,3,Normal,36,5,3,2,47,93,0.45,115.4,0.55,115.4,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.5,25.5,0.0918,0.00556,0.000218,0.0973,0.00381,1,0.0983,0.196,0.00766,25.4,0.922,0.97,0.894,26.4,25.7,25.7,616
2020-11-05,2020,2,6,310,209.77,0.83,3,Normal,36,5,3,2,47,93,0.44,116.8,0.56,116.8,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0923,0.00568,0.000222,0.0979,0.00383,1,0.1,0.198,0.00776,25.3,0.923,0.97,0.895,26.8,26,26,623
2020-11-06,2020,2,6,311,212.23,0.83,3,Normal,36,5,3,2,47,93,0.44,119.2,0.56,119.2,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0931,0.00588,0.000231,0.099,0.00388,1,0.103,0.202,0.00793,25.3,0.924,0.97,0.897,27.4,26.6,26.6,637
2020-11-07,2020,2,6,312,215.24,0.82,3,Normal,36,5,3,2,47,93,0.43,122.2,0.57,122.2,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0942,0.00614,0.000241,0.1,0.00393,1,0.108,0.208,0.00815,25.3,0.927,0.97,0.899,28.1,27.3,27.3,654
2020-11-08,2020,2,6,313,214.42,0.82,3,Normal,36,5,3,2,47,93,0.43,121.4,0.57,121.4,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0939,0.00607,0.000238,0.1,0.00392,1,0.106,0.206,0.00809,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2020-11-09,2020,2,6,314,213.6,0.83,3,Normal,36,5,3,2,47,93,0.43,120.6,0.56,120.6,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0936,0.006,0.000235,0.0996,0.0039,1,0.105,0.205,0.00803,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2020-11-10,2020,2,6,315,211.68,0.83,3,Normal,36,5,3,2,47,93,0.44,118.7,0.56,118.7,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0929,0.00584,0.000229,0.0988,0.00387,1,0.103,0.202,0.00789,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2020-11-11,2020,2,6,316,213.6,0.83,3,Normal,36,5,3,2,47,93,0.43,120.6,0.56,120.6,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0936,0.006,0.000235,0.0996,0.0039,1,0.105,0.205,0.00803,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2020-11-12,2020,2,7,317,219.89,0.81,3,Normal,36,5,3,2,47,93,0.42,126.9,0.58,126.9,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0958,0.00654,0.000256,0.102,0.00402,1,0.114,0.216,0.00848,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2020-11-13,2020,2,7,318,222.35,0.8,3,Normal,36,5,3,2,47,93,0.42,129.3,0.58,129.3,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0967,0.00674,0.000265,0.103,0.00406,1,0.117,0.221,0.00866,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
2020-11-14,2020,2,7,319,225.35,0.79,3,Normal,36,5,3,2,47,93,0.41,132.3,0.59,132.3,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.6,25.4,0.0978,0.007,0.000275,0.105,0.00412,1,0.121,0.226,0.00888,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2020-11-15,2020,2,7,320,228.36,0.78,3,Normal,36,5,3,2,47,93,0.41,135.4,0.59,135.4,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0988,0.00726,0.000285,0.106,0.00417,1,0.125,0.231,0.0091,25.2,0.933,0.97,0.905,31.2,30.3,30.3,726
2020-11-16,2020,2,7,321,228.64,0.78,3,Normal,36,5,3,2,47,93,0.41,135.6,0.59,135.6,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0989,0.00728,0.000286,0.106,0.00418,1,0.126,0.232,0.00912,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2020-11-17,2020,2,7,322,231.64,0.77,3,Normal,36,5,3,2,47,93,0.4,138.6,0.6,138.6,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00753,0.000297,0.108,0.00423,1,0.13,0.237,0.00933,25.2,0.934,0.97,0.906,32,31,31,744
2020-11-18,2020,2,7,323,235.2,0.76,3,Normal,36,5,3,2,47,93,0.4,142.2,0.6,142.2,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00784,0.000309,0.109,0.0043,1,0.134,0.244,0.00959,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2020-11-19,2020,2,8,324,237.11,0.75,3,Normal,36,5,3,2,47,93,0.39,144.1,0.61,144.1,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.008,0.000315,0.11,0.00433,1,0.137,0.247,0.00973,25.1,0.937,0.97,0.908,33.3,32.3,32.3,774
2020-11-20,2020,2,8,325,235.2,0.76,3,Normal,36,5,3,2,47,93,0.4,142.2,0.6,142.2,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00784,0.000309,0.109,0.0043,1,0.134,0.244,0.00959,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2020-11-21,2020,2,8,326,233.83,0.76,3,Normal,36,5,3,2,47,93,0.4,140.8,0.6,140.8,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00772,0.000304,0.108,0.00427,1,0.133,0.241,0.00949,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
2020-11-22,2020,2,8,327,235.2,0.76,3,Normal,36,5,3,2,47,93,0.4,142.2,0.6,142.2,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00784,0.000309,0.109,0.0043,1,0.134,0.244,0.00959,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2020-11-23,2020,2,8,328,238.75,0.75,3,Normal,36,5,3,2,47,93,0.39,145.8,0.61,145.8,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00814,0.000321,0.111,0.00436,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2020-11-24,2020,2,8,329,242.31,0.74,3,Normal,36,5,3,2,47,93,0.38,149.3,0.62,149.3,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00844,0.000333,0.112,0.00443,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,803
2020-11-25,2020,2,8,330,241.49,0.74,3,Normal,36,5,3,2,47,93,0.39,148.5,0.61,148.5,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00837,0.00033,0.112,0.00441,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,798
2020-11-26,2020,2,9,331,240.12,0.74,3,Normal,36,5,3,2,47,93,0.39,147.1,0.61,147.1,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00826,0.000326,0.111,0.00439,1,0.141,0.252,0.00995,25.1,0.938,0.97,0.91,34,33,33,791
2020-11-27,2020,2,9,332,241.49,0.74,3,Normal,36,5,3,2,47,93,0.39,148.5,0.61,148.5,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00837,0.00033,0.112,0.00441,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,798
2020-11-28,2020,2,9,333,245.59,0.73,3,Normal,36,5,3,2,47,93,0.38,152.6,0.62,152.6,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00872,0.000344,0.114,0.00449,1,0.148,0.262,0.0104,25.1,0.94,0.97,0.912,35.3,34.2,34.2,821
2020-11-29,2020,2,9,334,248.6,0.72,3,Normal,36,5,3,2,47,93,0.37,155.6,0.63,155.6,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00898,0.000355,0.115,0.00454,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,837
2020-11-30,2020,2,9,335,247.78,0.72,3,Normal,36,5,3,2,47,93,0.38,154.8,0.63,154.8,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00453,1,0.151,0.266,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,832
2020-12-01,2020,3,9,336,248.05,0.72,4,Mod_Dry,31,5,3,2,36,77,0.31,171.1,0.69,171.1,0,0,0,0,-2,2,31,5,3,0,38,210,990,964.7,25.3,0.11,0.0103,0.000407,0.12,0.00474,1,0.173,0.293,0.0116,25,0.946,0.975,0.922,39.7,38.7,38.7,929
2020-12-02,2020,3,9,337,253.24,0.71,4,Mod_Dry,31,5,3,2,36,77,0.3,176.2,0.7,176.2,0,0,0,0,-2,2,31,5,3,0,38,215,990,964.7,25.3,0.111,0.0107,0.000424,0.122,0.00483,1,0.18,0.303,0.012,25,0.947,0.978,0.926,40.9,40,40,960
2020-12-03,2020,3,10,338,256.8,0.7,4,Mod_Dry,31,5,3,2,36,77,0.3,179.8,0.7,179.8,0,0,0,0,-2,2,31,5,3,0,38,219,990,964.7,25.3,0.113,0.011,0.000437,0.124,0.0049,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.7,40.9,40.9,982
2020-12-04,2020,3,10,339,260.9,0.69,4,Mod_Dry,31,5,3,2,36,77,0.29,183.9,0.7,183.9,0,0,0,0,-2,2,31,5,3,0,38,223,990,964.7,25.3,0.114,0.0114,0.000451,0.126,0.00497,1,0.191,0.316,0.0125,24.9,0.95,0.98,0.931,42.7,41.9,41.9,1000
2020-12-05,2020,3,10,340,263.91,0.69,4,Mod_Dry,31,5,3,2,36,77,0.29,186.9,0.71,186.9,0,0,0,0,-2,2,31,5,3,0,38,226,990,964.8,25.2,0.115,0.0116,0.000461,0.127,0.00503,1,0.195,0.322,0.0127,24.9,0.951,0.98,0.932,43.4,42.6,42.6,1020
2020-12-06,2020,3,10,341,266.92,0.68,4,Mod_Dry,31,5,3,2,36,77,0.29,189.9,0.71,189.9,0,0,0,0,-2,2,31,5,3,0,38,229,990,964.8,25.2,0.116,0.0119,0.000471,0.128,0.00508,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.1,43.3,43.3,1040
2020-12-07,2020,3,10,342,272.11,0.67,4,Mod_Dry,31,5,3,2,36,77,0.28,195.1,0.72,195.1,0,0,0,0,-2,2,31,5,3,0,38,234,990,964.8,25.2,0.118,0.0123,0.000489,0.13,0.00518,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.4,44.5,44.5,1070
2020-12-08,2020,3,10,343,276.76,0.66,4,Mod_Dry,31,5,3,2,36,77,0.28,199.8,0.72,199.8,0,0,0,0,-2,2,31,5,3,0,38,239,990,964.8,25.2,0.12,0.0127,0.000505,0.133,0.00526,1,0.212,0.345,0.0137,24.8,0.955,0.98,0.936,46.5,45.5,45.5,1090
2020-12-09,2020,3,10,344,280.86,0.65,4,Mod_Dry,31,5,3,2,36,77,0.27,203.9,0.73,203.9,0,0,0,0,-2,2,31,5,3,0,38,243,990,964.8,25.2,0.121,0.0131,0.000519,0.134,0.00534,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.4,46.5,46.5,1120
2020-12-10,2020,3,11,345,284.42,0.65,4,Mod_Dry,31,5,3,2,36,77,0.27,207.4,0.73,207.4,0,0,0,0,-2,2,31,5,3,0,38,246,990,964.8,25.2,0.123,0.0134,0.000532,0.136,0.0054,1,0.223,0.358,0.0142,24.8,0.956,0.98,0.937,48.2,47.3,47.3,1130
2020-12-11,2020,3,11,346,289.06,0.64,4,Mod_Dry,31,5,3,2,36,77,0.27,212.1,0.73,212.1,0,0,0,0,-2,2,31,5,3,0,38,251,990,964.9,25.1,0.124,0.0138,0.000548,0.138,0.00549,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
2020-12-12,2020,3,11,347,292.62,0.64,4,Mod_Dry,31,5,3,2,36,77,0.26,215.6,0.74,215.6,0,0,0,0,-2,2,31,5,3,0,38,255,990,964.9,25.1,0.125,0.0141,0.00056,0.139,0.00555,1,0.234,0.373,0.0148,24.8,0.958,0.98,0.938,50.1,48.2,48.2,1160
2020-12-13,2020,3,11,348,296.17,0.63,4,Mod_Dry,31,5,3,2,36,77,0.26,219.2,0.74,219.2,0,0,0,0,-2,2,31,5,3,0,38,258,990,964.9,25.1,0.127,0.0144,0.000573,0.141,0.00562,1,0.238,0.379,0.0151,24.7,0.958,0.98,0.939,50.9,48.2,48.2,1160
2020-12-14,2020,3,11,349,302.46,0.62,4,Mod_Dry,31,5,3,2,36,77,0.26,225.5,0.74,225.5,0,0,0,0,-2,2,31,5,3,0,38,264,990,964.9,25.1,0.129,0.0149,0.000594,0.144,0.00573,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2020-12-15,2020,3,11,350,308.75,0.61,4,Mod_Dry,31,5,3,2,36,77,0.25,231.8,0.75,231.8,0,0,0,0,-2,2,31,5,3,0,38,271,990,964.9,25.1,0.131,0.0154,0.000617,0.147,0.00585,2,0.0989,0.245,0.0098,24.8,0.924,0.97,0.896,26,25.3,50.5,1210
2020-12-16,2020,3,11,351,315.04,0.61,4,Mod_Dry,31,5,3,2,36,77,0.24,238,0.76,238,0,0,0,0,-2,2,31,5,3,0,38,277,990,965,25,0.133,0.016,0.000639,0.149,0.00597,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.8,26,51.9,1250
2020-12-17,2020,3,12,352,322.42,0.6,4,Mod_Dry,31,5,3,2,36,77,0.24,245.4,0.76,245.4,0,0,0,0,-2,2,31,5,3,0,38,284,990,965,25,0.136,0.0166,0.000665,0.153,0.0061,2,0.108,0.261,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.6,1290
2020-12-18,2020,3,12,353,327.07,0.59,4,Mod_Dry,31,5,3,2,36,77,0.23,250.1,0.77,250.1,0,0,0,0,-2,2,31,5,3,0,38,289,990,965,25,0.138,0.017,0.000682,0.155,0.00619,2,0.111,0.266,0.0107,24.7,0.929,0.97,0.901,28.1,27.3,54.6,1310
2020-12-19,2020,3,12,354,333.36,0.58,4,Mod_Dry,31,5,3,2,36,77,0.23,256.4,0.77,256.4,0,0,0,0,-2,2,31,5,3,0,38,295,990,965.1,24.9,0.14,0.02,0.000802,0.16,0.00641,2,0.116,0.275,0.011,24.7,0.931,0.97,0.903,28.8,28,56,1340
2020-12-20,2020,3,12,355,341.84,0.57,4,Mod_Dry,31,5,3,2,36,77,0.23,264.8,0.78,264.8,0,0,0,0,-2,2,31,5,3,0,38,304,990,965.1,24.9,0.143,0.024,0.000964,0.167,0.0067,2,0.121,0.288,0.0116,24.6,0.933,0.97,0.905,29.8,28.9,57.8,1390
2020-12-21,2020,3,12,356,348.67,0.57,4,Mod_Dry,31,5,3,2,36,77,0.22,271.7,0.78,271.7,0,0,0,0,-2,2,31,5,3,0,38,311,990,965.1,24.9,0.145,0.0272,0.0011,0.172,0.00694,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.6,59.3,1420
2020-12-22,2020,3,12,357,357.7,0.56,4,Mod_Dry,31,5,3,2,36,77,0.21,280.7,0.79,280.7,0,0,0,0,-2,2,31,5,3,0,38,320,990,965.2,24.8,0.148,0.0315,0.00127,0.18,0.00725,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.6,30.6,61.2,1470
2020-12-23,2020,3,12,358,370.55,0.55,4,Mod_Dry,31,5,3,2,36,77,0.21,293.6,0.79,293.6,0,0,0,0,-2,2,31,5,3,0,38,333,990,965.3,24.7,0.153,0.0376,0.00152,0.19,0.0077,2,0.141,0.331,0.0134,24.4,0.939,0.97,0.911,33,32,64,1540
2020-12-24,2020,3,13,359,382.31,0.53,4,Mod_Dry,31,5,3,2,36,77,0.2,305.3,0.8,305.3,0,0,0,0,-2,2,31,5,3,0,38,344,990,965.3,24.7,0.157,0.0431,0.00175,0.2,0.00811,2,0.149,0.349,0.0141,24.3,0.941,0.97,0.913,34.3,33.3,66.5,1600
2020-12-25,2020,3,13,360,395.16,0.52,4,Mod_Dry,31,5,3,2,36,77,0.2,318.2,0.81,318.2,0,0,0,0,-2,2,31,5,3,0,38,357,990,965.4,24.6,0.162,0.0492,0.002,0.211,0.00856,2,0.157,0.368,0.0149,24.3,0.943,0.97,0.915,35.7,34.6,69.2,1660
2020-12-26,2020,3,13,361,408.56,0.51,4,Mod_Dry,31,5,3,2,36,77,0.19,331.6,0.81,331.6,0,0,0,0,-2,2,31,5,3,0,38,371,990,965.4,24.6,0.166,0.0555,0.00226,0.222,0.00903,2,0.166,0.388,0.0158,24.2,0.945,0.97,0.917,37.2,36,72.1,1730
2020-12-27,2020,3,13,362,422.5,0.5,4,Mod_Dry,31,5,3,2,36,77,0.18,345.5,0.82,345.5,0,0,0,0,-2,2,31,5,3,0,38,385,990,965.5,24.5,0.171,0.0621,0.00253,0.233,0.00952,2,0.176,0.409,0.0167,24.1,0.948,0.973,0.922,38.7,37.6,75.3,1810
2020-12-28,2020,3,13,363,438.64,0.49,4,Mod_Dry,31,5,3,2,36,77,0.18,361.6,0.82,361.6,0,0,0,0,-2,2,31,5,3,0,38,401,990,965.6,24.4,0.177,0.0697,0.00285,0.247,0.0101,2,0.187,0.433,0.0177,24,0.95,0.977,0.928,40.4,39.5,79,1900
2020-12-29,2020,3,13,364,452.58,0.48,4,Mod_Dry,31,5,3,2,36,77,0.17,375.6,0.83,375.6,0,0,0,0,-2,2,31,5,3,0,38,415,990,965.6,24.4,0.182,0.0763,0.00313,0.258,0.0106,2,0.196,0.454,0.0186,23.9,0.952,0.98,0.933,41.9,41.1,82.1,1970
2020-12-30,2020,3,13,365,464.89,0.47,4,Mod_Dry,31,5,3,2,36,77,0.17,387.9,0.83,387.9,0,0,0,0,-2,2,31,5,3,0,38,427,990,965.7,24.3,0.186,0.0821,0.00338,0.268,0.011,2,0.204,0.473,0.0194,23.8,0.953,0.98,0.934,43.2,42.4,84.7,2030
2020-12-31,2020,3,14,366,480.47,0.46,4,Mod_Dry,31,5,3,2,36,77,0.16,403.5,0.84,403.5,0,0,0,0,-2,2,31,5,3,0,38,442,990,965.8,24.2,0.192,0.0894,0.00369,0.281,0.0116,2,0.215,0.496,0.0205,23.7,0.955,0.98,0.936,44.9,44,87.9,2110
2021-01-01,2020,4,14,1,496.06,0.45,4,Mod_Dry,34,5,4,3,45,91,0.18,405.1,0.82,405.1,0,0,0,0,-3,3,34,5,4,0,48,448,990,965.8,24.2,0.194,0.0902,0.00373,0.284,0.0117,2,0.216,0.5,0.0207,23.7,0.955,0.98,0.936,44.9,44,88,2110
2021-01-02,2020,4,14,2,512.19,0.44,4,Mod_Dry,34,5,4,3,45,91,0.18,421.2,0.82,421.2,0,0,0,0,-3,3,34,5,4,0,48,464,990,965.9,24.1,0.199,0.0978,0.00406,0.297,0.0123,2,0.227,0.524,0.0217,23.6,0.956,0.98,0.937,46.6,45.6,91.3,2190
2021-01-03,2020,4,14,3,530.51,0.43,4,Mod_Dry,34,5,4,3,45,91,0.17,439.5,0.83,439.5,0,0,0,0,-3,3,34,5,4,0,48,483,990,966,24,0.206,0.106,0.00443,0.312,0.013,2,0.239,0.551,0.023,23.5,0.958,0.98,0.938,48.4,47.4,94.9,2280
2021-01-04,2020,4,14,4,547.19,0.42,4,Mod_Dry,34,5,4,3,45,91,0.17,456.2,0.83,456.2,0,0,0,0,-3,3,34,5,4,0,48,499,990,966.1,23.9,0.212,0.114,0.00478,0.326,0.0136,2,0.25,0.576,0.0241,23.4,0.958,0.98,0.939,50,48.2,96.4,2310
2021-01-05,2020,4,14,5,561.68,0.41,4,Mod_Dry,34,5,4,3,45,91,0.16,470.7,0.84,470.7,0,0,0,0,-3,3,34,5,4,0,48,514,990,966.1,23.9,0.218,0.121,0.00508,0.34,0.0142,2,0.26,0.6,0.0251,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2021-01-06,2020,4,14,6,575.08,0.4,4,Mod_Dry,34,5,4,3,45,91,0.16,484.1,0.84,484.1,0,0,0,0,-3,3,34,5,4,0,48,527,990,966.2,23.8,0.226,0.127,0.00535,0.354,0.0148,2,0.269,0.623,0.0262,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
2021-01-07,2020,4,15,7,590.12,0.4,4,Mod_Dry,34,5,4,3,45,91,0.15,499.1,0.85,499.1,0,0,0,0,-3,3,34,5,4,0,48,542,990,966.3,23.7,0.235,0.135,0.00567,0.369,0.0155,3,0.167,0.536,0.0226,23.2,0.946,0.97,0.918,35.8,34.8,104,2500
2021-01-08,2020,4,15,8,605.16,0.39,4,Mod_Dry,34,5,4,3,45,91,0.15,514.2,0.85,514.2,0,0,0,0,-3,3,34,5,4,0,48,557,990,966.3,23.7,0.243,0.144,0.0061,0.388,0.0164,3,0.174,0.561,0.0237,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
2021-01-09,2020,4,15,9,619.65,0.38,4,Mod_Dry,34,5,4,3,45,91,0.15,528.6,0.85,528.6,0,0,0,0,-3,3,34,5,4,0,48,572,990,966.4,23.6,0.251,0.154,0.00653,0.406,0.0172,3,0.18,0.586,0.0248,23,0.949,0.971,0.922,37.8,36.7,110,2640
2021-01-10,2020,4,15,10,634.14,0.38,4,Mod_Dry,34,5,4,3,45,91,0.14,543.1,0.86,543.1,0,0,0,0,-3,3,34,5,4,0,48,586,990,966.4,23.6,0.26,0.164,0.00695,0.423,0.018,3,0.187,0.61,0.0259,23,0.95,0.973,0.925,38.7,37.7,113,2710
2021-01-11,2020,4,15,11,648.64,0.37,3,Normal,41,6,4,3,66,120,0.18,528.6,0.81,528.6,0,0,0,0,-3,3,41,6,4,0,69,580,990,966.5,23.5,0.256,0.154,0.00656,0.41,0.0174,3,0.18,0.59,0.0251,22.9,0.949,0.971,0.921,37.6,36.5,109,2630
2021-01-12,2020,4,15,12,664.77,0.36,3,Normal,41,6,4,3,66,120,0.18,544.8,0.82,544.8,0,0,0,0,-3,3,41,6,4,0,69,596,990,966.6,23.4,0.265,0.165,0.00703,0.43,0.0183,3,0.188,0.618,0.0263,22.8,0.95,0.973,0.925,38.6,37.6,113,2710
2021-01-13,2020,4,15,13,681.45,0.35,3,Normal,41,6,4,3,66,120,0.18,561.5,0.82,561.5,0,0,0,0,-3,3,41,6,4,0,69,612,990,966.6,23.4,0.275,0.176,0.00753,0.451,0.0193,3,0.195,0.646,0.0276,22.7,0.952,0.975,0.928,39.7,38.7,116,2790
2021-01-14,2020,4,16,14,698.13,0.35,3,Normal,41,6,4,3,66,120,0.17,578.1,0.83,578.1,0,0,0,0,-3,3,41,6,4,0,69,629,990,966.7,23.3,0.284,0.187,0.00803,0.471,0.0202,3,0.203,0.674,0.0289,22.6,0.953,0.978,0.931,40.8,39.8,120,2870
2021-01-15,2020,4,16,15,713.71,0.34,3,Normal,41,6,4,3,66,120,0.17,593.7,0.83,593.7,0,0,0,0,-3,3,41,6,4,0,69,645,990,966.8,23.2,0.293,0.198,0.0085,0.491,0.0211,3,0.21,0.7,0.0301,22.5,0.954,0.98,0.935,41.7,40.9,123,2940
2021-01-16,2020,4,16,16,726.56,0.34,3,Normal,41,6,4,3,66,120,0.17,606.6,0.83,606.6,0,0,0,0,-3,3,41,6,4,0,69,658,990,966.8,23.2,0.3,0.206,0.00889,0.506,0.0218,3,0.215,0.722,0.0311,22.5,0.955,0.98,0.936,42.5,41.7,125,3000
2021-01-17,2020,4,16,17,739.42,0.33,3,Normal,41,6,4,3,66,120,0.16,619.4,0.84,619.4,0,0,0,0,-3,3,41,6,4,0,69,670,990,966.9,23.1,0.308,0.215,0.00928,0.522,0.0226,3,0.221,0.744,0.0321,22.4,0.955,0.98,0.936,43.3,42.5,127,3060
2021-01-18,2020,4,16,18,756.64,0.33,3,Normal,41,6,4,3,66,120,0.16,636.6,0.84,636.6,0,0,0,0,-3,3,41,6,4,0,69,688,990,966.9,23.1,0.317,0.226,0.00981,0.544,0.0236,3,0.229,0.773,0.0335,22.3,0.956,0.98,0.937,44.4,43.5,130,3130
2021-01-19,2020,4,16,19,770.59,0.32,3,Normal,41,6,4,3,66,120,0.16,650.6,0.84,650.6,0,0,0,0,-3,3,41,6,4,0,69,702,990,967,23,0.325,0.236,0.0102,0.561,0.0244,3,0.235,0.796,0.0346,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2021-01-20,2020,4,16,20,781.06,0.31,3,Normal,41,6,4,3,66,120,0.15,661.1,0.85,661.1,0,0,0,0,-3,3,41,6,4,0,69,712,990,967,23,0.331,0.243,0.0106,0.574,0.025,3,0.24,0.814,0.0354,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2021-01-21,2020,4,17,21,797.29,0.3,3,Normal,41,6,4,3,66,120,0.15,677.3,0.85,677.3,0,0,0,0,-3,3,41,6,4,0,69,728,990,967.1,22.9,0.34,0.253,0.0111,0.594,0.0259,3,0.247,0.841,0.0367,22.1,0.957,0.98,0.938,46.8,45.8,137,3300
2021-01-22,2020,4,17,22,815.86,0.29,3,Normal,41,6,4,3,66,120,0.15,695.9,0.85,695.9,0,0,0,0,-3,3,41,6,4,0,69,747,990,967.2,22.8,0.351,0.266,0.0116,0.617,0.027,3,0.256,0.872,0.0382,22,0.957,0.98,0.938,47.8,46.9,141,3370
2021-01-23,2020,4,17,23,836.14,0.29,3,Normal,41,6,4,3,66,120,0.14,716.1,0.86,716.1,0,0,0,0,-3,3,41,6,4,0,69,767,990,967.2,22.8,0.362,0.279,0.0123,0.642,0.0282,3,0.265,0.907,0.0398,21.8,0.957,0.98,0.938,48.9,48,144,3450
2021-01-24,2020,4,17,24,861.88,0.28,3,Normal,41,6,4,3,66,120,0.14,741.9,0.86,741.9,0,0,0,0,-3,3,41,6,4,0,69,793,990,967.3,22.7,0.381,0.297,0.0131,0.677,0.0299,3,0.276,0.954,0.0421,21.7,0.957,0.98,0.938,50.4,48.2,145,3470
2021-01-25,2020,4,17,25,893.56,0.27,3,Normal,41,6,4,3,66,120,0.13,773.6,0.87,773.6,0,0,0,0,-3,3,41,6,4,0,69,825,990,967.5,22.5,0.41,0.313,0.0139,0.723,0.0321,3,0.286,1.01,0.0448,21.5,0.956,0.98,0.937,52,48.2,145,3470
2021-01-26,2020,4,17,26,922.5,0.26,3,Normal,41,6,4,3,66,120,0.13,802.5,0.87,802.5,0,0,0,0,-3,3,41,6,4,0,69,854,990,967.6,22.4,0.436,0.327,0.0146,0.764,0.0341,4,0.213,0.977,0.0436,21.4,0.953,0.976,0.931,40.2,39.3,157,3770
2021-01-27,2020,4,17,27,952.64,0.25,3,Normal,41,6,4,3,66,120,0.13,832.6,0.87,832.6,0,0,0,0,-3,3,41,6,4,0,69,884,990,967.7,22.3,0.464,0.342,0.0153,0.806,0.0362,4,0.224,1.03,0.0462,21.3,0.954,0.979,0.934,41.4,40.5,162,3890
2021-01-28,2020,4,18,28,983.87,0.24,3,Normal,41,6,4,3,66,120,0.12,863.9,0.88,863.9,0,0,0,0,-3,3,41,6,4,0,69,915,990,967.8,22.2,0.492,0.357,0.0161,0.85,0.0383,4,0.234,1.08,0.0489,21.1,0.955,0.98,0.936,42.6,41.8,167,4010
2021-01-29,2020,4,18,29,1011.1,0.24,3,Normal,41,6,4,3,66,120,0.12,891.1,0.88,891.1,0,0,0,0,-3,3,41,6,4,0,69,942,990,967.9,22.1,0.517,0.37,0.0168,0.888,0.0402,4,0.243,1.13,0.0513,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
2021-01-30,2020,4,18,30,1044.1,0.23,3,Normal,41,6,4,3,66,120,0.12,924.1,0.89,924.1,0,0,0,0,-3,3,41,6,4,0,69,975,990,968,22,0.548,0.386,0.0176,0.934,0.0425,4,0.254,1.19,0.0541,20.8,0.956,0.98,0.936,45,44.1,176,4230
2021-01-31,2020,4,18,31,1067.5,0.23,3,Normal,41,6,4,3,66,120,0.11,947.5,0.89,947.5,0,0,0,0,-3,3,41,6,4,0,69,998,990,968.1,21.9,0.569,0.398,0.0182,0.966,0.0442,4,0.262,1.23,0.0561,20.7,0.956,0.98,0.936,45.9,44.9,180,4310
2021-02-01,2020,5,18,32,1085.9,0.22,2,Mod_Wet,49,8,7,5,93,162,0.15,923.9,0.85,923.9,0,0,0,0,-5,5,49,8,7,0,98,988,990,968.2,21.8,0.559,0.386,0.0177,0.945,0.0433,4,0.254,1.2,0.055,20.6,0.955,0.98,0.936,44.6,43.8,175,4200
2021-02-02,2020,5,18,33,1104.6,0.22,2,Mod_Wet,49,8,7,5,93,162,0.15,942.6,0.85,942.6,0,0,0,0,-5,5,49,8,7,0,98,1010,990,968.2,21.8,0.576,0.395,0.0182,0.972,0.0446,4,0.261,1.23,0.0566,20.5,0.955,0.98,0.936,45.3,44.4,178,4270
2021-02-03,2020,5,18,34,1129,0.21,2,Mod_Wet,49,8,7,5,93,162,0.14,967,0.86,967,0,0,0,0,-5,5,49,8,7,0,98,1030,990,968.3,21.7,0.599,0.407,0.0188,1.01,0.0464,4,0.269,1.27,0.0587,20.4,0.955,0.98,0.936,46.3,45.3,181,4350
2021-02-04,2020,5,19,35,1148.2,0.21,2,Mod_Wet,49,8,7,5,93,162,0.14,986.2,0.86,986.2,0,0,0,0,-5,5,49,8,7,0,98,1050,990,968.4,21.6,0.625,0.416,0.0192,1.04,0.0482,4,0.275,1.32,0.0609,20.3,0.955,0.98,0.936,46.9,46,184,4420
2021-02-05,2020,5,19,36,1167.6,0.21,2,Mod_Wet,49,8,7,5,93,162,0.14,1006,0.86,1006,0,0,0,0,-5,5,49,8,7,0,98,1070,990,968.4,21.6,0.654,0.436,0.0202,1.09,0.0505,4,0.281,1.37,0.0635,20.2,0.955,0.98,0.936,47.6,46.6,187,4480
2021-02-06,2020,5,19,37,1187.2,0.21,2,Mod_Wet,49,8,7,5,93,162,0.14,1025,0.86,1025,0,0,0,0,-5,5,49,8,7,0,98,1090,990,968.5,21.5,0.683,0.48,0.0223,1.16,0.054,4,0.285,1.45,0.0673,20.1,0.955,0.98,0.936,48.2,47.2,189,4530
2021-02-07,2020,5,19,38,1207,0.2,2,Mod_Wet,49,8,7,5,93,162,0.13,1045,0.87,1045,0,0,0,0,-5,5,49,8,7,0,98,1110,990,968.6,21.4,0.712,0.524,0.0244,1.24,0.0576,4,0.289,1.52,0.0711,19.9,0.955,0.98,0.936,48.7,47.8,191,4590
2021-02-08,2020,5,19,39,1227,0.2,2,Mod_Wet,49,8,7,5,93,162,0.13,1065,0.87,1065,0,0,0,0,-5,5,49,8,7,0,98,1130,990,968.6,21.4,0.741,0.569,0.0266,1.31,0.0613,4,0.293,1.6,0.075,19.8,0.955,0.98,0.935,49.3,48.2,193,4630
2021-02-09,2020,5,19,40,1247.2,0.2,2,Mod_Wet,49,8,7,5,93,162,0.13,1085,0.87,1085,0,0,0,0,-5,5,49,8,7,0,98,1150,990,968.7,21.3,0.771,0.615,0.0288,1.39,0.065,4,0.297,1.68,0.0789,19.6,0.954,0.98,0.935,49.9,48.2,193,4630
2021-02-10,2020,5,19,41,1273.4,0.19,2,Mod_Wet,49,8,7,5,93,162,0.13,1111,0.87,1100,11,2,0,0,-5,14,51,8,7,0,107,1170,990,968.8,21.2,0.795,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2021-02-11,2020,5,20,42,1305.9,0.19,2,Mod_Wet,49,8,7,5,93,162,0.12,1144,0.88,1100,44,10,1,1,-4,36,59,9,8,1,129,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2021-02-12,2020,5,20,43,1332.8,0.19,2,Mod_Wet,49,8,7,5,93,162,0.12,1171,0.88,1100,71,16,2,2,-3,54,65,10,9,2,147,1180,990,968.9,21.1,0.822,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2021-02-13,2020,5,20,44,1366,0.18,2,Mod_Wet,49,8,7,5,93,162,0.12,1204,0.88,1100,104,24,3,3,-2,76,73,11,10,3,169,1190,990,969.1,20.9,0.836,0.648,0.0309,1.48,0.0709,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2021-02-14,2020,5,20,45,1399.7,0.18,2,Mod_Wet,49,8,7,5,93,162,0.12,1238,0.88,1100,138,31,4,4,-1,100,80,12,11,4,193,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2021-02-15,2020,5,20,46,1427.5,0.17,2,Mod_Wet,49,8,7,5,93,162,0.11,1266,0.89,1100,166,38,5,5,0,118,87,13,12,5,211,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2021-02-16,2020,5,20,47,1461.8,0.17,2,Mod_Wet,49,8,7,5,93,162,0.11,1300,0.89,1100,200,45,6,6,1,142,94,14,13,6,235,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2021-02-17,2020,5,20,48,1509.3,0.16,2,Mod_Wet,49,8,7,5,93,162,0.11,1347,0.89,1100,247,51,7,8,2,179,100,15,15,7,272,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0899,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2021-02-18,2020,5,21,49,1557.4,0.15,2,Mod_Wet,49,8,7,5,93,162,0.1,1395,0.9,1100,295,51,9,9,4,222,100,17,16,9,315,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2021-02-19,2020,5,21,50,1606.2,0.15,2,Mod_Wet,49,8,7,5,93,162,0.1,1444,0.9,1100,344,51,10,10,5,268,100,18,17,10,361,1240,990,969.8,20.2,0.906,0.648,0.0321,1.55,0.077,4,0.3,1.85,0.0919,18.3,0.952,0.98,0.933,47,46.1,184,4420
2021-02-20,2020,5,21,51,1662.2,0.14,2,Mod_Wet,49,8,7,5,93,162,0.098,1500,0.9,1100,400,51,10,12,7,320,100,18,19,12,413,1240,990,970,20,0.911,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2021-02-21,2020,5,21,52,1712.2,0.13,2,Mod_Wet,49,8,7,5,93,162,0.095,1550,0.91,1100,450,51,10,14,9,366,100,18,21,14,459,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.0789,4,0.3,1.86,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2021-02-22,2020,5,21,53,1762.9,0.13,2,Mod_Wet,49,8,7,5,93,162,0.092,1601,0.91,1100,501,51,10,15,10,415,100,18,22,15,508,1240,990,970.3,19.7,0.919,0.648,0.033,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2021-02-23,2020,5,21,54,1821,0.12,2,Mod_Wet,49,8,7,5,93,162,0.089,1659,0.91,1100,559,51,10,17,12,469,100,18,24,17,562,1240,990,970.5,19.5,0.924,0.648,0.0333,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2021-02-24,2020,5,21,55,1886.7,0.12,2,Mod_Wet,49,8,7,5,93,162,0.086,1725,0.91,1100,625,51,10,18,14,532,100,18,25,19,625,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2021-02-25,2020,5,22,56,1953.3,0.11,2,Mod_Wet,49,8,7,5,93,162,0.083,1791,0.92,1100,691,51,10,18,16,596,100,18,25,21,689,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2021-02-26,2020,5,22,57,2020.8,0.11,2,Mod_Wet,49,8,7,5,93,162,0.08,1859,0.92,1100,759,51,10,18,18,662,100,18,25,23,755,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2021-02-27,2020,5,22,58,2081.8,0.1,2,Mod_Wet,49,8,7,5,93,162,0.078,1920,0.92,1100,820,51,10,18,20,721,100,18,25,25,814,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2021-02-28,2020,5,22,59,2136.1,0.095,2,Mod_Wet,49,8,7,5,93,162,0.076,1974,0.92,1100,874,51,10,18,21,774,100,18,25,26,867,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2021-03-01,2020,6,22,60,2169,0.092,2,Mod_Wet,59,11,12,13,144,239,0.11,1930,0.89,1100,830,41,7,13,12,757,100,18,25,25,901,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2021-03-02,2020,6,22,61,2187.3,0.091,2,Mod_Wet,59,11,12,13,144,239,0.11,1948,0.89,1100,848,41,7,13,12,775,100,18,25,25,919,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2021-03-03,2020,6,22,62,2198.3,0.09,2,Mod_Wet,59,11,12,13,144,239,0.11,1959,0.89,1100,859,41,7,13,13,785,100,18,25,26,929,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2021-03-04,2020,6,23,63,2202,0.089,2,Mod_Wet,59,11,12,13,144,239,0.11,1963,0.89,1100,863,41,7,13,13,789,100,18,25,26,933,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2021-03-05,2020,6,23,64,2198.3,0.09,2,Mod_Wet,59,11,12,13,144,239,0.11,1959,0.89,1100,859,41,7,13,13,785,100,18,25,26,929,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2021-03-06,2020,6,23,65,2187.3,0.091,2,Mod_Wet,59,11,12,13,144,239,0.11,1948,0.89,1100,848,41,7,13,12,775,100,18,25,25,919,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2021-03-07,2020,6,23,66,2169,0.092,2,Mod_Wet,59,11,12,13,144,239,0.11,1930,0.89,1100,830,41,7,13,12,757,100,18,25,25,901,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2021-03-08,2020,6,23,67,2158,0.093,2,Mod_Wet,59,11,12,13,144,239,0.11,1919,0.89,1100,819,41,7,13,12,746,100,18,25,25,890,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2021-03-09,2020,6,23,68,2147.1,0.094,2,Mod_Wet,59,11,12,13,144,239,0.11,1908,0.89,1100,808,41,7,13,11,736,100,18,25,24,880,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2021-03-10,2020,6,23,69,2136.1,0.095,2,Mod_Wet,59,11,12,13,144,239,0.11,1897,0.89,1100,797,41,7,13,11,725,100,18,25,24,869,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2021-03-11,2020,6,24,70,2125.2,0.096,3,Normal,49,9,9,9,107,183,0.086,1942,0.91,1100,842,51,9,16,16,750,100,18,25,25,857,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2021-03-12,2020,6,24,71,2114.3,0.097,3,Normal,49,9,9,9,107,183,0.087,1931,0.91,1100,831,51,9,16,16,739,100,18,25,25,846,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2021-03-13,2020,6,24,72,2103.5,0.098,3,Normal,49,9,9,9,107,183,0.087,1920,0.91,1100,820,51,9,16,16,728,100,18,25,25,835,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2021-03-14,2020,6,24,73,2092.6,0.099,3,Normal,49,9,9,9,107,183,0.087,1910,0.91,1100,810,51,9,16,15,719,100,18,25,24,826,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2021-03-15,2020,6,24,74,2081.8,0.1,3,Normal,49,9,9,9,107,183,0.088,1899,0.91,1100,799,51,9,16,15,708,100,18,25,24,815,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
