date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-03-16,2020,6,24,75,2071,0.1,3,Normal,49,9,9,9,107,183,0.088,1888,0.91,1100,788,51,9,16,15,697,100,18,25,24,804,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2021-03-17,2020,6,24,76,2060.2,0.1,3,Normal,49,9,9,9,107,183,0.089,1877,0.91,1100,777,51,9,16,14,687,100,18,25,23,794,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2021-03-18,2020,6,25,77,2049.4,0.1,3,Normal,49,9,9,9,107,183,0.089,1866,0.91,1100,766,51,9,16,14,676,100,18,25,23,783,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4070
2021-03-19,2020,6,25,78,2038.6,0.1,3,Normal,49,9,9,9,107,183,0.09,1856,0.91,1100,756,51,9,16,14,666,100,18,25,23,773,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2021-03-20,2020,6,25,79,2027.9,0.11,3,Normal,49,9,9,9,107,183,0.09,1845,0.91,1100,745,51,9,16,13,656,100,18,25,22,763,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2021-03-21,2020,6,25,80,2024.3,0.11,3,Normal,49,9,9,9,107,183,0.09,1841,0.91,1100,741,51,9,16,13,652,100,18,25,22,759,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2021-03-22,2020,6,25,81,2020.8,0.11,3,Normal,49,9,9,9,107,183,0.091,1838,0.91,1100,738,51,9,16,13,649,100,18,25,22,756,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2021-03-23,2020,6,25,82,2024.3,0.11,3,Normal,49,9,9,9,107,183,0.09,1841,0.91,1100,741,51,9,16,13,652,100,18,25,22,759,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2021-03-24,2020,6,25,83,2027.9,0.11,3,Normal,49,9,9,9,107,183,0.09,1845,0.91,1100,745,51,9,16,13,656,100,18,25,22,763,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2021-03-25,2020,6,26,84,2038.6,0.1,3,Normal,49,9,9,9,107,183,0.09,1856,0.91,1100,756,51,9,16,14,666,100,18,25,23,773,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2021-03-26,2020,6,26,85,2056.6,0.1,3,Normal,49,9,9,9,107,183,0.089,1874,0.91,1100,774,51,9,16,14,684,100,18,25,23,791,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2021-03-27,2020,6,26,86,2081.8,0.1,3,Normal,49,9,9,9,107,183,0.088,1899,0.91,1100,799,51,9,16,15,708,100,18,25,24,815,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2021-03-28,2020,6,26,87,2107.1,0.098,3,Normal,49,9,9,9,107,183,0.087,1924,0.91,1100,824,51,9,16,16,732,100,18,25,25,839,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2021-03-29,2020,6,26,88,2139.8,0.095,3,Normal,49,9,9,9,107,183,0.086,1957,0.91,1100,857,51,9,16,17,764,100,18,25,26,871,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2021-03-30,2020,6,26,89,2180,0.091,3,Normal,49,9,9,9,107,183,0.084,1997,0.92,1100,897,51,9,16,18,803,100,18,25,27,910,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2021-03-31,2020,6,26,90,2220.4,0.088,3,Normal,49,9,9,9,107,183,0.082,2037,0.92,1100,937,51,9,16,19,842,100,18,25,28,949,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2021-04-01,2020,7,27,91,2261.1,0.084,3,Normal,54,13,14,19,117,217,0.096,2044,0.9,1100,944,46,5,11,9,873,100,18,25,28,990,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2021-04-02,2020,7,27,92,2287.1,0.082,3,Normal,54,13,14,19,117,217,0.095,2070,0.91,1100,970,46,5,11,10,898,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2021-04-03,2020,7,27,93,2313.3,0.08,3,Normal,54,13,14,19,117,217,0.094,2096,0.91,1100,996,46,5,11,11,923,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2021-04-04,2020,7,27,94,2339.5,0.078,3,Normal,54,13,14,19,117,217,0.093,2122,0.91,1100,1020,46,5,11,12,948,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2021-04-05,2020,7,27,95,2373.3,0.075,3,Normal,54,13,14,19,117,217,0.091,2156,0.91,1100,1060,46,5,11,13,981,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2021-04-06,2020,7,27,96,2407.3,0.072,3,Normal,54,13,14,19,117,217,0.09,2190,0.91,1100,1090,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2021-04-07,2020,7,27,97,2441.5,0.069,3,Normal,54,13,14,19,117,217,0.089,2224,0.91,1100,1120,46,5,11,15,1050,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2021-04-08,2020,7,28,98,2475.8,0.066,3,Normal,54,13,14,19,117,217,0.088,2259,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.4,39.5,158,3790
2021-04-09,2020,7,28,99,2510.3,0.064,3,Normal,54,13,14,19,117,217,0.086,2293,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2021-04-10,2020,7,28,100,2544.9,0.061,3,Normal,54,13,14,19,117,217,0.085,2328,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2021-04-11,2020,7,28,101,2579.6,0.058,3,Normal,54,13,14,19,117,217,0.084,2363,0.92,1100,1260,46,5,11,19,1180,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3720
2021-04-12,2020,7,28,102,2622.3,0.055,3,Normal,54,13,14,19,117,217,0.083,2405,0.92,1100,1310,46,5,11,20,1220,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2021-04-13,2020,7,28,103,2657.4,0.052,3,Normal,54,13,14,19,117,217,0.082,2440,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.2,153,3670
2021-04-14,2020,7,28,104,2692.6,0.049,3,Normal,54,13,14,19,117,217,0.081,2476,0.92,1100,1380,46,5,11,22,1290,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2021-04-15,2020,7,29,105,2728,0.047,3,Normal,54,13,14,19,117,217,0.08,2511,0.92,1100,1410,46,5,11,23,1330,100,18,25,42,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2021-04-16,2020,7,29,106,2763.5,0.044,3,Normal,54,13,14,19,117,217,0.079,2547,0.92,1100,1450,46,5,11,24,1360,100,18,25,43,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2021-04-17,2020,7,29,107,2791.2,0.042,3,Normal,54,13,14,19,117,217,0.078,2574,0.92,1100,1470,46,5,11,25,1390,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
2021-04-18,2020,7,29,108,2811.1,0.041,3,Normal,54,13,14,19,117,217,0.077,2594,0.92,1100,1490,46,5,11,26,1410,100,18,25,45,1520,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2021-04-19,2020,7,29,109,2823,0.04,3,Normal,54,13,14,19,117,217,0.077,2606,0.92,1100,1510,46,5,11,26,1420,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2021-04-20,2020,7,29,110,2835,0.039,3,Normal,54,13,14,19,117,217,0.076,2618,0.92,1100,1520,46,5,11,27,1430,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2021-04-21,2020,7,29,111,2839,0.039,3,Normal,54,13,14,19,117,217,0.076,2622,0.92,1100,1520,46,5,11,27,1430,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2021-04-22,2020,7,30,112,2835,0.039,3,Normal,54,13,14,19,117,217,0.076,2618,0.92,1100,1520,46,5,11,27,1430,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2021-04-23,2020,7,30,113,2823,0.04,3,Normal,54,13,14,19,117,217,0.077,2606,0.92,1100,1510,46,5,11,26,1420,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2021-04-24,2020,7,30,114,2811.1,0.041,3,Normal,54,13,14,19,117,217,0.077,2594,0.92,1100,1490,46,5,11,26,1410,100,18,25,45,1520,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2021-04-25,2020,7,30,115,2791.2,0.042,3,Normal,54,13,14,19,117,217,0.078,2574,0.92,1100,1470,46,5,11,25,1390,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
2021-04-26,2020,7,30,116,2771.4,0.043,3,Normal,54,13,14,19,117,217,0.078,2554,0.92,1100,1450,46,5,11,25,1370,100,18,25,44,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2021-04-27,2020,7,30,117,2751.7,0.045,3,Normal,54,13,14,19,117,217,0.079,2535,0.92,1100,1440,46,5,11,24,1350,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.6,37.6,150,3610
2021-04-28,2020,7,30,118,2724.1,0.047,3,Normal,54,13,14,19,117,217,0.08,2507,0.92,1100,1410,46,5,11,23,1320,100,18,25,42,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2021-04-29,2020,7,31,119,2696.6,0.049,3,Normal,54,13,14,19,117,217,0.081,2480,0.92,1100,1380,46,5,11,22,1300,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2021-04-30,2020,7,31,120,2669.1,0.051,3,Normal,54,13,14,19,117,217,0.081,2452,0.92,1100,1350,46,5,11,22,1270,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2021-05-01,2020,8,31,121,2641.8,0.053,3,Normal,55,13,13,17,178,276,0.1,2366,0.9,1100,1270,45,5,12,21,1180,100,18,25,38,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2021-05-02,2020,8,31,122,2614.5,0.055,3,Normal,55,13,13,17,178,276,0.11,2339,0.89,1100,1240,45,5,12,20,1160,100,18,25,37,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2021-05-03,2020,8,31,123,2587.4,0.058,3,Normal,55,13,13,17,178,276,0.11,2311,0.89,1100,1210,45,5,12,19,1130,100,18,25,36,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2021-05-04,2020,8,31,124,2560.3,0.06,3,Normal,55,13,13,17,178,276,0.11,2284,0.89,1100,1180,45,5,12,19,1100,100,18,25,36,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2021-05-05,2020,8,31,125,2533.3,0.062,3,Normal,55,13,13,17,178,276,0.11,2257,0.89,1100,1160,45,5,12,18,1080,100,18,25,35,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3750
2021-05-06,2020,8,32,126,2506.4,0.064,3,Normal,55,13,13,17,178,276,0.11,2230,0.89,1100,1130,45,5,12,17,1050,100,18,25,34,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2021-05-07,2020,8,32,127,2479.6,0.066,3,Normal,55,13,13,17,178,276,0.11,2204,0.89,1100,1100,45,5,12,16,1030,100,18,25,33,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2021-05-08,2020,8,32,128,2452.9,0.068,3,Normal,55,13,13,17,178,276,0.11,2177,0.89,1100,1080,45,5,12,15,1000,100,18,25,32,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2021-05-09,2020,8,32,129,2426.3,0.07,3,Normal,55,13,13,17,178,276,0.11,2150,0.89,1100,1050,45,5,12,15,973,100,18,25,32,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2021-05-10,2020,8,32,130,2392.2,0.073,3,Normal,55,13,13,17,178,276,0.12,2116,0.89,1100,1020,45,5,12,13,941,100,18,25,30,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2021-05-11,2020,8,32,131,2358.3,0.076,3,Normal,55,13,13,17,178,276,0.12,2082,0.88,1100,982,45,5,12,12,908,100,18,25,29,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2021-05-12,2020,8,32,132,2324.5,0.079,3,Normal,55,13,13,17,178,276,0.12,2048,0.88,1100,948,45,5,12,11,875,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2021-05-13,2020,8,33,133,2290.9,0.082,3,Normal,55,13,13,17,178,276,0.12,2015,0.88,1100,915,45,5,12,10,843,100,18,25,27,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2021-05-14,2020,8,33,134,2257.4,0.085,3,Normal,55,13,13,17,178,276,0.12,1981,0.88,1100,881,45,5,12,9,810,100,18,25,26,988,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2021-05-15,2020,8,33,135,2209.4,0.089,3,Normal,55,13,13,17,178,276,0.13,1933,0.88,1100,833,45,5,12,8,763,100,18,25,25,941,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2021-05-16,2020,8,33,136,2161.7,0.093,3,Normal,55,13,13,17,178,276,0.13,1886,0.87,1100,786,45,5,12,7,717,100,18,25,24,895,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2021-05-17,2020,8,33,137,2114.3,0.097,3,Normal,55,13,13,17,178,276,0.13,1838,0.87,1100,738,45,5,12,5,671,100,18,25,22,849,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2021-05-18,2020,8,33,138,2074.6,0.1,3,Normal,55,13,13,17,178,276,0.13,1799,0.87,1100,699,45,5,12,4,633,100,18,25,21,811,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2021-05-19,2020,8,33,139,2035.1,0.11,3,Normal,55,13,13,17,178,276,0.14,1759,0.86,1100,659,45,5,12,3,594,100,18,25,20,772,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2021-05-20,2020,8,34,140,1995.8,0.11,3,Normal,55,13,13,17,178,276,0.14,1720,0.86,1100,620,45,5,12,2,556,100,18,25,19,734,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2021-05-21,2020,8,34,141,1956.9,0.11,3,Normal,55,13,13,17,178,276,0.14,1681,0.86,1100,581,45,5,12,0,519,100,18,25,17,697,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2021-05-22,2020,8,34,142,1918.2,0.12,3,Normal,55,13,13,17,178,276,0.14,1642,0.86,1100,542,45,5,12,-1,481,100,18,25,16,659,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2021-05-23,2020,8,34,143,1886.7,0.12,3,Normal,55,13,13,17,178,276,0.15,1611,0.85,1100,511,45,5,12,-2,451,100,18,25,15,629,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2021-05-24,2020,8,34,144,1855.5,0.12,3,Normal,55,13,13,17,178,276,0.15,1579,0.85,1100,479,45,5,12,-3,420,100,18,25,14,598,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2021-05-25,2020,8,34,145,1817.5,0.12,3,Normal,55,13,13,17,178,276,0.15,1542,0.85,1100,442,45,5,12,-4,384,100,18,25,13,562,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2021-05-26,2020,8,34,146,1786.7,0.13,3,Normal,55,13,13,17,178,276,0.15,1511,0.85,1100,411,45,5,12,-5,354,100,18,25,12,532,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2021-05-27,2020,8,35,147,1756.1,0.13,3,Normal,55,13,13,17,178,276,0.16,1480,0.84,1100,380,45,5,12,-6,324,100,18,25,11,502,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2021-05-28,2020,8,35,148,1725.7,0.13,3,Normal,55,13,13,17,178,276,0.16,1450,0.84,1100,350,45,5,11,-6,295,100,18,24,11,473,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2021-05-29,2020,8,35,149,1695.5,0.14,3,Normal,55,13,13,17,178,276,0.16,1419,0.84,1100,319,45,5,10,-7,266,100,18,23,10,444,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
2021-05-30,2020,8,35,150,1665.5,0.14,3,Normal,55,13,13,17,178,276,0.17,1389,0.83,1100,289,45,5,9,-8,238,100,18,22,9,416,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2021-05-31,2020,8,35,151,1635.7,0.14,3,Normal,55,13,13,17,178,276,0.17,1360,0.83,1100,260,45,5,8,-9,211,100,18,21,8,389,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2021-06-01,2020,9,35,152,1606.2,0.15,3,Normal,53,12,12,13,120,210,0.13,1396,0.87,1100,296,47,6,9,-4,238,100,18,21,9,358,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
2021-06-02,2020,9,35,153,1576.8,0.15,3,Normal,53,12,12,13,120,210,0.13,1367,0.87,1100,267,47,6,8,-5,211,100,18,20,8,331,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2021-06-03,2020,9,36,154,1547.7,0.15,3,Normal,53,12,12,13,120,210,0.14,1338,0.86,1100,238,47,6,7,-6,184,100,18,19,7,304,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2021-06-04,2020,9,36,155,1518.9,0.16,3,Normal,53,12,12,13,120,210,0.14,1309,0.86,1100,209,47,6,6,-7,157,100,18,18,6,277,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2021-06-05,2020,9,36,156,1490.2,0.16,3,Normal,53,12,12,13,120,210,0.14,1280,0.86,1100,180,41,5,5,-8,137,94,17,17,5,257,1230,990,969.5,20.5,0.887,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0893,18.7,0.952,0.98,0.933,48,47.1,188,4520
2021-06-06,2020,9,36,157,1461.8,0.17,3,Normal,53,12,12,13,120,210,0.14,1252,0.86,1100,152,34,5,5,-8,116,87,17,17,5,236,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2021-06-07,2020,9,36,158,1433.7,0.17,3,Normal,53,12,12,13,120,210,0.15,1224,0.85,1100,124,28,4,4,-9,97,81,16,16,4,217,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2021-06-08,2020,9,36,159,1405.8,0.18,3,Normal,53,12,12,13,120,210,0.15,1196,0.85,1100,96,22,3,3,-10,78,75,15,15,3,198,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.9,47.9,192,4600
2021-06-09,2020,9,36,160,1372.1,0.18,3,Normal,53,12,12,13,120,210,0.15,1162,0.85,1100,62,14,2,2,-11,55,67,14,14,2,175,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.071,4,0.3,1.79,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2021-06-10,2020,9,37,161,1320.8,0.19,3,Normal,53,12,12,13,120,210,0.16,1111,0.84,1100,11,2,0,0,-13,22,55,12,12,0,142,1180,990,968.9,21.1,0.814,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2021-06-11,2020,9,37,162,1276.4,0.19,3,Normal,53,12,12,13,120,210,0.17,1066,0.83,1066,0,0,0,0,-13,13,53,12,12,0,133,1140,990,968.8,21.2,0.762,0.572,0.027,1.33,0.0628,4,0.293,1.63,0.0767,19.6,0.954,0.98,0.935,48.9,47.9,192,4600
2021-06-12,2020,9,37,163,1238.5,0.2,3,Normal,53,12,12,13,120,210,0.17,1029,0.83,1029,0,0,0,0,-13,13,53,12,12,0,133,1110,990,968.6,21.4,0.707,0.487,0.0228,1.19,0.0559,4,0.286,1.48,0.0693,19.9,0.955,0.98,0.936,47.8,46.9,188,4500
2021-06-13,2020,9,37,164,1201.3,0.2,3,Normal,53,12,12,13,120,210,0.17,991.3,0.82,991.3,0,0,0,0,-13,13,53,12,12,0,133,1070,990,968.5,21.5,0.652,0.419,0.0195,1.07,0.0499,4,0.277,1.35,0.0628,20.1,0.955,0.98,0.936,46.7,45.8,183,4390
2021-06-14,2020,9,37,165,1164.8,0.21,3,Normal,53,12,12,13,120,210,0.18,954.8,0.82,954.8,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.599,0.401,0.0186,1,0.0464,4,0.265,1.27,0.0586,20.3,0.955,0.98,0.936,45.4,44.5,178,4270
2021-06-15,2020,9,37,166,1134.4,0.21,3,Normal,53,12,12,13,120,210,0.18,924.4,0.81,924.4,0,0,0,0,-13,13,53,12,12,0,133,1000,990,968.3,21.7,0.572,0.386,0.0178,0.958,0.0442,4,0.254,1.21,0.0559,20.5,0.955,0.98,0.936,44.3,43.4,174,4170
2021-06-16,2020,9,37,167,1104.6,0.22,3,Normal,53,12,12,13,120,210,0.19,894.6,0.81,894.6,0,0,0,0,-13,13,53,12,12,0,133,972,990,968.2,21.8,0.544,0.372,0.0171,0.916,0.0421,4,0.244,1.16,0.0533,20.6,0.955,0.98,0.936,43.2,42.3,169,4060
2021-06-17,2020,9,38,168,1075.4,0.23,3,Normal,53,12,12,13,120,210,0.2,865.4,0.81,865.4,0,0,0,0,-13,13,53,12,12,0,133,942,990,968.1,21.9,0.518,0.358,0.0164,0.875,0.04,4,0.235,1.11,0.0508,20.8,0.954,0.98,0.935,42,41.2,165,3950
2021-06-18,2020,9,38,169,1051.8,0.23,3,Normal,53,12,12,13,120,210,0.2,841.9,0.8,841.9,0,0,0,0,-13,13,53,12,12,0,133,919,990,968.1,21.9,0.496,0.346,0.0158,0.843,0.0384,4,0.227,1.07,0.0487,20.9,0.954,0.978,0.933,41.1,40.2,161,3860
2021-06-19,2020,9,38,170,1028.8,0.23,3,Normal,53,12,12,13,120,210,0.2,818.8,0.8,818.8,0,0,0,0,-13,13,53,12,12,0,133,896,990,968,22,0.475,0.335,0.0152,0.81,0.0368,4,0.219,1.03,0.0468,21,0.953,0.976,0.931,40.1,39.2,157,3760
2021-06-20,2020,9,38,171,1006.1,0.24,3,Normal,53,12,12,13,120,210,0.21,796.1,0.79,796.1,0,0,0,0,-13,13,53,12,12,0,133,873,990,967.9,22.1,0.454,0.324,0.0147,0.778,0.0353,4,0.211,0.99,0.0448,21.1,0.953,0.974,0.928,39.2,38.2,153,3670
2021-06-21,2020,9,38,172,983.87,0.24,3,Normal,53,12,12,13,120,210,0.21,773.9,0.79,773.9,0,0,0,0,-13,13,53,12,12,0,133,851,990,967.8,22.2,0.434,0.314,0.0141,0.747,0.0337,3,0.286,1.03,0.0466,21.1,0.956,0.98,0.937,51.1,48.2,145,3470
2021-06-22,2020,9,38,173,966.93,0.25,3,Normal,53,12,12,13,120,210,0.22,756.9,0.78,756.9,0,0,0,0,-13,13,53,12,12,0,133,834,990,967.8,22.2,0.418,0.305,0.0137,0.724,0.0326,3,0.282,1.01,0.0452,21.2,0.957,0.98,0.937,50.2,48.2,145,3470
2021-06-23,2020,9,38,174,950.28,0.25,3,Normal,53,12,12,13,120,210,0.22,740.3,0.78,740.3,0,0,0,0,-13,13,53,12,12,0,133,817,990,967.7,22.3,0.403,0.296,0.0133,0.699,0.0313,3,0.276,0.974,0.0437,21.3,0.957,0.98,0.938,49.4,48.2,145,3470
2021-06-24,2020,9,39,175,933.95,0.26,3,Normal,53,12,12,13,120,210,0.23,724,0.78,724,0,0,0,0,-13,13,53,12,12,0,133,801,990,967.6,22.4,0.388,0.285,0.0127,0.673,0.0301,3,0.268,0.941,0.0421,21.4,0.957,0.98,0.937,48.5,47.5,143,3420
2021-06-25,2020,9,39,176,917.96,0.26,3,Normal,53,12,12,13,120,210,0.23,708,0.77,708,0,0,0,0,-13,13,53,12,12,0,133,785,990,967.6,22.4,0.374,0.274,0.0122,0.647,0.0289,3,0.261,0.909,0.0405,21.5,0.957,0.98,0.937,47.6,46.7,140,3360
2021-06-26,2020,9,39,177,902.33,0.26,3,Normal,53,12,12,13,120,210,0.23,692.3,0.77,692.3,0,0,0,0,-13,13,53,12,12,0,133,769,990,967.5,22.5,0.364,0.263,0.0117,0.627,0.0279,3,0.254,0.881,0.0392,21.6,0.957,0.98,0.937,46.8,45.8,138,3300
2021-06-27,2020,9,39,178,887.07,0.27,3,Normal,53,12,12,13,120,210,0.24,677.1,0.76,677.1,0,0,0,0,-13,13,53,12,12,0,133,754,990,967.4,22.6,0.355,0.253,0.0112,0.608,0.027,3,0.247,0.856,0.0379,21.7,0.957,0.98,0.937,45.9,45,135,3240
2021-06-28,2020,9,39,179,872.22,0.27,3,Normal,53,12,12,13,120,210,0.24,662.2,0.76,662.2,0,0,0,0,-13,13,53,12,12,0,133,739,990,967.4,22.6,0.347,0.243,0.0108,0.59,0.0261,3,0.24,0.83,0.0367,21.8,0.956,0.98,0.937,45.1,44.2,133,3180
2021-06-29,2020,9,39,180,857.81,0.28,3,Normal,53,12,12,13,120,210,0.24,647.8,0.76,647.8,0,0,0,0,-13,13,53,12,12,0,133,725,990,967.3,22.7,0.338,0.234,0.0103,0.572,0.0252,3,0.234,0.806,0.0356,21.9,0.956,0.98,0.937,44.2,43.4,130,3120
2021-06-30,2020,9,39,181,843.87,0.28,3,Normal,53,12,12,13,120,210,0.25,633.9,0.75,633.9,0,0,0,0,-13,13,53,12,12,0,133,711,990,967.3,22.7,0.331,0.224,0.00988,0.555,0.0244,3,0.228,0.783,0.0344,21.9,0.955,0.98,0.936,43.4,42.6,128,3060
2021-07-01,2020,10,40,182,834.24,0.29,3,Normal,50,10,9,9,108,186,0.22,648.2,0.78,648.2,0,0,0,0,-9,9,50,10,9,0,117,717,990,967.2,22.8,0.334,0.234,0.0103,0.568,0.025,3,0.234,0.802,0.0352,22,0.956,0.98,0.937,44.5,43.6,131,3140
2021-07-02,2020,10,40,183,821.24,0.29,3,Normal,50,10,9,9,108,186,0.23,635.2,0.77,635.2,0,0,0,0,-9,9,50,10,9,0,117,704,990,967.2,22.8,0.327,0.225,0.00988,0.552,0.0242,3,0.228,0.78,0.0342,22,0.955,0.98,0.936,43.7,42.8,129,3080
2021-07-03,2020,10,40,184,812.34,0.3,3,Normal,50,10,9,9,108,186,0.23,626.3,0.77,626.3,0,0,0,0,-9,9,50,10,9,0,117,695,990,967.1,22.9,0.322,0.219,0.0096,0.541,0.0237,3,0.224,0.765,0.0335,22.1,0.955,0.98,0.936,43.2,42.3,127,3050
2021-07-04,2020,10,40,185,803.82,0.3,3,Normal,50,10,9,9,108,186,0.23,617.8,0.77,617.8,0,0,0,0,-9,9,50,10,9,0,117,687,990,967.1,22.9,0.317,0.214,0.00934,0.531,0.0232,3,0.221,0.751,0.0328,22.1,0.955,0.98,0.936,42.7,41.8,125,3010
2021-07-05,2020,10,40,186,795.7,0.3,3,Normal,50,10,9,9,108,186,0.23,609.7,0.77,609.7,0,0,0,0,-9,9,50,10,9,0,117,679,990,967.1,22.9,0.312,0.208,0.00909,0.52,0.0227,3,0.217,0.737,0.0322,22.2,0.955,0.98,0.935,42.2,41.4,124,2980
2021-07-06,2020,10,40,187,788.08,0.31,3,Normal,50,10,9,9,108,186,0.24,602.1,0.76,602.1,0,0,0,0,-9,9,50,10,9,0,117,671,990,967.1,22.9,0.308,0.203,0.00885,0.511,0.0223,3,0.213,0.725,0.0316,22.2,0.954,0.98,0.935,41.7,40.9,123,2940
2021-07-07,2020,10,40,188,781.06,0.31,3,Normal,50,10,9,9,108,186,0.24,595.1,0.76,595.1,0,0,0,0,-9,9,50,10,9,0,117,664,990,967,23,0.304,0.199,0.00864,0.502,0.0219,3,0.21,0.713,0.031,22.3,0.954,0.979,0.934,41.3,40.4,121,2910
2021-07-08,2020,10,41,189,774.84,0.32,3,Normal,50,10,9,9,108,186,0.24,588.8,0.76,588.8,0,0,0,0,-9,9,50,10,9,0,117,658,990,967,23,0.3,0.194,0.00845,0.495,0.0215,3,0.207,0.702,0.0305,22.3,0.953,0.978,0.932,40.9,40,120,2880
2021-07-09,2020,10,41,190,768.67,0.32,3,Normal,50,10,9,9,108,186,0.24,582.7,0.76,582.7,0,0,0,0,-9,9,50,10,9,0,117,652,990,967,23,0.297,0.19,0.00826,0.487,0.0212,3,0.205,0.692,0.03,22.3,0.953,0.977,0.931,40.5,39.6,119,2850
2021-07-10,2020,10,41,191,755.82,0.33,3,Normal,50,10,9,9,108,186,0.25,569.8,0.75,569.8,0,0,0,0,-9,9,50,10,9,0,117,639,990,966.9,23.1,0.29,0.182,0.00787,0.471,0.0204,3,0.199,0.67,0.029,22.4,0.952,0.975,0.929,39.7,38.8,116,2790
2021-07-11,2020,10,41,192,744.61,0.33,2,Mod_Wet,58,11,11,11,136,227,0.3,517.6,0.69,517.6,0,0,0,0,-11,11,58,11,11,0,147,598,990,966.9,23.1,0.266,0.147,0.00635,0.413,0.0179,3,0.175,0.588,0.0254,22.5,0.948,0.97,0.92,36.1,35.1,105,2520
2021-07-12,2020,10,41,193,732.85,0.33,2,Mod_Wet,58,11,11,11,136,227,0.31,505.9,0.69,505.9,0,0,0,0,-11,11,58,11,11,0,147,586,990,966.8,23.2,0.259,0.139,0.006,0.398,0.0172,3,0.17,0.568,0.0245,22.6,0.947,0.97,0.918,35.4,34.3,103,2470
2021-07-13,2020,10,41,194,721.1,0.34,2,Mod_Wet,58,11,11,11,136,227,0.32,494.1,0.69,494.1,0,0,0,0,-11,11,58,11,11,0,147,574,990,966.8,23.2,0.253,0.132,0.0057,0.385,0.0166,2,0.276,0.661,0.0285,22.6,0.956,0.98,0.937,52.2,48.2,96.4,2310
2021-07-14,2020,10,41,195,709.89,0.34,2,Mod_Wet,58,11,11,11,136,227,0.32,482.9,0.68,482.9,0,0,0,0,-11,11,58,11,11,0,147,563,990,966.7,23.3,0.246,0.127,0.00546,0.373,0.0161,2,0.268,0.642,0.0276,22.6,0.956,0.98,0.937,51.2,48.2,96.4,2310
2021-07-15,2020,10,42,196,699.77,0.35,2,Mod_Wet,58,11,11,11,136,227,0.32,472.8,0.68,472.8,0,0,0,0,-11,11,58,11,11,0,147,553,990,966.7,23.3,0.241,0.122,0.00524,0.363,0.0156,2,0.262,0.624,0.0268,22.7,0.957,0.98,0.938,50.3,48.2,96.4,2310
2021-07-16,2020,10,42,197,689.1,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,462.1,0.67,462.1,0,0,0,0,-11,11,58,11,11,0,147,542,990,966.7,23.3,0.235,0.117,0.00502,0.352,0.0151,2,0.254,0.606,0.026,22.7,0.957,0.98,0.938,49.3,48.2,96.4,2310
2021-07-17,2020,10,42,198,678.44,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,451.4,0.67,451.4,0,0,0,0,-11,11,58,11,11,0,147,531,990,966.6,23.4,0.229,0.112,0.00479,0.341,0.0146,2,0.247,0.588,0.0251,22.8,0.958,0.98,0.939,48.3,47.4,94.7,2270
2021-07-18,2020,10,42,199,668.32,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,441.3,0.66,441.3,0,0,0,0,-11,11,58,11,11,0,147,521,990,966.6,23.4,0.223,0.107,0.00458,0.33,0.0141,2,0.24,0.57,0.0244,22.9,0.957,0.98,0.938,47.4,46.4,92.8,2230
2021-07-19,2020,10,42,200,659.3,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,432.3,0.66,432.3,0,0,0,0,-11,11,58,11,11,0,147,512,990,966.5,23.5,0.218,0.103,0.00439,0.321,0.0137,2,0.234,0.555,0.0237,22.9,0.957,0.98,0.938,46.5,45.5,91.1,2190
2021-07-20,2020,10,42,201,649.73,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,422.7,0.65,422.7,0,0,0,0,-11,11,58,11,11,0,147,503,990,966.5,23.5,0.213,0.0985,0.00419,0.311,0.0133,2,0.228,0.539,0.0229,23,0.956,0.98,0.937,45.5,44.6,89.2,2140
2021-07-21,2020,10,42,202,640.16,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,413.2,0.65,413.2,0,0,0,0,-11,11,58,11,11,0,147,493,990,966.5,23.5,0.21,0.094,0.00399,0.304,0.0129,2,0.221,0.525,0.0223,23,0.956,0.98,0.936,44.6,43.7,87.3,2100
2021-07-22,2020,10,43,203,630.59,0.38,2,Mod_Wet,58,11,11,11,136,227,0.36,403.6,0.64,403.6,0,0,0,0,-11,11,58,11,11,0,147,484,990,966.4,23.6,0.206,0.0895,0.0038,0.296,0.0125,2,0.215,0.511,0.0217,23.1,0.955,0.98,0.936,43.6,42.7,85.4,2050
2021-07-23,2020,10,43,204,621.56,0.38,2,Mod_Wet,58,11,11,11,136,227,0.36,394.6,0.64,394.6,0,0,0,0,-11,11,58,11,11,0,147,475,990,966.4,23.6,0.203,0.0852,0.00361,0.288,0.0122,2,0.209,0.497,0.0211,23.1,0.954,0.98,0.935,42.7,41.8,83.6,2010
2021-07-24,2020,10,43,205,613.64,0.38,2,Mod_Wet,58,11,11,11,136,227,0.37,386.6,0.63,386.6,0,0,0,0,-11,11,58,11,11,0,147,467,990,966.4,23.6,0.2,0.0815,0.00345,0.282,0.0119,2,0.203,0.485,0.0205,23.2,0.953,0.98,0.934,41.9,41,82,1970
2021-07-25,2020,10,43,206,605.16,0.39,2,Mod_Wet,58,11,11,11,136,227,0.38,378.2,0.63,378.2,0,0,0,0,-11,11,58,11,11,0,147,458,990,966.3,23.7,0.197,0.0775,0.00327,0.275,0.0116,2,0.198,0.472,0.02,23.2,0.952,0.978,0.931,41,40.1,80.2,1920
2021-07-26,2020,10,43,207,596.68,0.39,2,Mod_Wet,58,11,11,11,136,227,0.38,369.7,0.62,369.7,0,0,0,0,-11,11,58,11,11,0,147,450,990,966.3,23.7,0.194,0.0735,0.0031,0.268,0.0113,2,0.192,0.46,0.0194,23.3,0.951,0.976,0.928,40.1,39.1,78.3,1880
2021-07-27,2020,10,43,208,588.21,0.4,2,Mod_Wet,58,11,11,11,136,227,0.39,361.2,0.61,361.2,0,0,0,0,-11,11,58,11,11,0,147,441,990,966.2,23.8,0.191,0.0695,0.00293,0.261,0.011,2,0.186,0.447,0.0188,23.3,0.95,0.974,0.926,39.2,38.2,76.4,1830
2021-07-28,2020,10,43,209,580.28,0.4,2,Mod_Wet,58,11,11,11,136,227,0.39,353.3,0.61,353.3,0,0,0,0,-11,11,58,11,11,0,147,433,990,966.2,23.8,0.188,0.0657,0.00276,0.254,0.0107,2,0.181,0.435,0.0183,23.4,0.949,0.973,0.923,38.4,37.3,74.7,1790
2021-07-29,2020,10,44,210,572.35,0.4,2,Mod_Wet,58,11,11,11,136,227,0.4,345.4,0.6,345.4,0,0,0,0,-11,11,58,11,11,0,147,425,990,966.2,23.8,0.186,0.062,0.0026,0.248,0.0104,2,0.176,0.423,0.0178,23.4,0.948,0.971,0.92,37.6,36.5,72.9,1750
2021-07-30,2020,10,44,211,565.51,0.41,2,Mod_Wet,58,11,11,11,136,227,0.4,338.5,0.6,338.5,0,0,0,0,-11,11,58,11,11,0,147,419,990,966.1,23.9,0.183,0.0588,0.00246,0.242,0.0101,2,0.171,0.413,0.0173,23.4,0.947,0.97,0.918,36.8,35.7,71.5,1720
2021-07-31,2020,10,44,212,558.13,0.41,2,Mod_Wet,58,11,11,11,136,227,0.41,331.1,0.59,331.1,0,0,0,0,-11,11,58,11,11,0,147,411,990,966.1,23.9,0.181,0.0553,0.00231,0.236,0.00988,2,0.166,0.402,0.0168,23.5,0.946,0.97,0.917,36.1,35,70,1680
2021-08-01,2020,11,44,213,549.65,0.42,2,Mod_Wet,54,9,8,6,107,184,0.34,365.6,0.67,365.6,0,0,0,0,-6,6,54,9,8,0,113,437,990,966.1,23.9,0.19,0.0716,0.00299,0.261,0.0109,2,0.189,0.451,0.0188,23.5,0.951,0.976,0.928,40,39.1,78.1,1870
2021-08-02,2020,11,44,214,541.72,0.42,2,Mod_Wet,54,9,8,6,107,184,0.34,357.7,0.66,357.7,0,0,0,0,-6,6,54,9,8,0,113,429,990,966,24,0.187,0.0678,0.00283,0.255,0.0106,2,0.184,0.439,0.0183,23.5,0.95,0.974,0.925,39.2,38.2,76.3,1830
2021-08-03,2020,11,44,215,533.24,0.43,2,Mod_Wet,54,9,8,6,107,184,0.34,349.2,0.66,349.2,0,0,0,0,-6,6,54,9,8,0,113,420,990,966,24,0.184,0.0638,0.00266,0.248,0.0103,2,0.178,0.426,0.0177,23.6,0.948,0.972,0.922,38.3,37.2,74.5,1790
2021-08-04,2020,11,44,216,525.31,0.43,2,Mod_Wet,54,9,8,6,107,184,0.35,341.3,0.65,341.3,0,0,0,0,-6,6,54,9,8,0,113,412,990,966,24,0.181,0.0601,0.0025,0.241,0.01,2,0.173,0.414,0.0172,23.6,0.947,0.971,0.919,37.4,36.3,72.7,1740
2021-08-05,2020,11,45,217,517.39,0.44,2,Mod_Wet,54,9,8,6,107,184,0.36,333.4,0.64,333.4,0,0,0,0,-6,6,54,9,8,0,113,404,990,965.9,24.1,0.178,0.0564,0.00234,0.235,0.00975,2,0.168,0.402,0.0167,23.7,0.946,0.97,0.918,36.6,35.5,71,1700
2021-08-06,2020,11,45,218,510.55,0.44,2,Mod_Wet,54,9,8,6,107,184,0.36,326.6,0.64,326.6,0,0,0,0,-6,6,54,9,8,0,113,398,990,965.9,24.1,0.176,0.0531,0.0022,0.229,0.0095,2,0.163,0.392,0.0163,23.7,0.945,0.97,0.917,35.9,34.8,69.6,1670
2021-08-07,2020,11,45,219,503.17,0.45,2,Mod_Wet,54,9,8,6,107,184,0.37,319.2,0.63,319.2,0,0,0,0,-6,6,54,9,8,0,113,390,990,965.9,24.1,0.173,0.0496,0.00206,0.223,0.00923,2,0.158,0.381,0.0158,23.8,0.944,0.97,0.916,35.1,34,68.1,1630
2021-08-08,2020,11,45,220,495.78,0.45,2,Mod_Wet,54,9,8,6,107,184,0.37,311.8,0.63,311.8,0,0,0,0,-6,6,54,9,8,0,113,383,990,965.8,24.2,0.171,0.0462,0.00191,0.217,0.00897,2,0.153,0.37,0.0153,23.8,0.943,0.97,0.914,34.3,33.3,66.5,1600
2021-08-09,2020,11,45,221,488.95,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,304.9,0.62,304.9,0,0,0,0,-6,6,54,9,8,0,113,376,990,965.8,24.2,0.168,0.0429,0.00177,0.211,0.00873,2,0.148,0.359,0.0149,23.8,0.942,0.97,0.913,33.6,32.6,65.1,1560
2021-08-10,2020,11,45,222,482.11,0.46,2,Mod_Wet,54,9,8,6,107,184,0.38,298.1,0.62,298.1,0,0,0,0,-6,6,54,9,8,0,113,369,990,965.8,24.2,0.166,0.0397,0.00164,0.206,0.00848,2,0.144,0.349,0.0144,23.9,0.941,0.97,0.912,32.8,31.8,63.7,1530
2021-08-11,2020,11,45,223,476.37,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,292.4,0.61,292.4,0,0,0,0,-6,6,54,9,8,0,113,363,990,965.7,24.3,0.164,0.037,0.00153,0.201,0.00828,2,0.14,0.341,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.5,1500
2021-08-12,2020,11,46,224,470.08,0.47,2,Mod_Wet,54,9,8,6,107,184,0.39,286.1,0.61,286.1,0,0,0,0,-6,6,54,9,8,0,113,357,990,965.7,24.3,0.162,0.034,0.0014,0.196,0.00805,2,0.136,0.331,0.0136,24,0.938,0.97,0.91,31.5,30.6,61.1,1470
2021-08-13,2020,11,46,225,463.79,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,279.8,0.6,279.8,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.159,0.0311,0.00128,0.19,0.00783,2,0.131,0.322,0.0132,24,0.937,0.97,0.908,30.8,29.9,59.8,1440
2021-08-14,2020,11,46,226,457.5,0.48,2,Mod_Wet,54,9,8,6,107,184,0.4,273.5,0.6,273.5,0,0,0,0,-6,6,54,9,8,0,113,345,990,965.7,24.3,0.157,0.0281,0.00115,0.185,0.00761,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.5,1400
2021-08-15,2020,11,46,227,451.21,0.48,2,Mod_Wet,54,9,8,6,107,184,0.41,267.2,0.59,267.2,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.0251,0.00103,0.18,0.00739,2,0.123,0.303,0.0124,24.1,0.934,0.97,0.906,29.4,28.6,57.1,1370
2021-08-16,2020,11,46,228,445.47,0.48,2,Mod_Wet,54,9,8,6,107,184,0.41,261.5,0.59,261.5,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0224,0.000919,0.175,0.00719,2,0.119,0.294,0.0121,24.1,0.933,0.97,0.905,28.8,28,55.9,1340
2021-08-17,2020,11,46,229,439.73,0.49,2,Mod_Wet,54,9,8,6,107,184,0.42,255.7,0.58,255.7,0,0,0,0,-6,6,54,9,8,0,113,327,990,965.6,24.4,0.151,0.0197,0.000807,0.171,0.00698,2,0.115,0.286,0.0117,24.1,0.931,0.97,0.903,28.2,27.3,54.7,1310
2021-08-18,2020,11,46,230,433.99,0.49,2,Mod_Wet,54,9,8,6,107,184,0.42,250,0.58,250,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.017,0.000695,0.166,0.00678,2,0.111,0.277,0.0113,24.2,0.93,0.97,0.902,27.6,26.7,53.5,1280
2021-08-19,2020,11,47,231,429.34,0.5,2,Mod_Wet,54,9,8,6,107,184,0.43,245.3,0.57,245.3,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0166,0.000679,0.164,0.00669,2,0.108,0.272,0.0111,24.2,0.928,0.97,0.901,27,26.2,52.4,1260
2021-08-20,2020,11,47,232,424.14,0.5,2,Mod_Wet,54,9,8,6,107,184,0.43,240.1,0.57,240.1,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0162,0.00066,0.162,0.00659,2,0.105,0.266,0.0109,24.2,0.927,0.97,0.899,26.4,25.6,51.3,1230
2021-08-21,2020,11,47,233,418.95,0.5,2,Mod_Wet,54,9,8,6,107,184,0.44,234.9,0.56,234.9,0,0,0,0,-6,6,54,9,8,0,113,306,990,965.5,24.5,0.144,0.0157,0.000641,0.159,0.0065,2,0.101,0.26,0.0106,24.3,0.925,0.97,0.897,25.8,25.1,50.1,1200
2021-08-22,2020,11,47,234,413.75,0.51,2,Mod_Wet,54,9,8,6,107,184,0.45,229.8,0.56,229.8,0,0,0,0,-6,6,54,9,8,0,113,301,990,965.5,24.5,0.142,0.0153,0.000623,0.157,0.0064,1,0.253,0.41,0.0167,24.1,0.958,0.98,0.938,52.1,48.2,48.2,1160
2021-08-23,2020,11,47,235,408.56,0.51,2,Mod_Wet,54,9,8,6,107,184,0.45,224.6,0.55,224.6,0,0,0,0,-6,6,54,9,8,0,113,296,990,965.4,24.6,0.14,0.0148,0.000604,0.155,0.0063,1,0.246,0.4,0.0163,24.2,0.959,0.98,0.939,51,48.2,48.2,1160
2021-08-24,2020,11,47,236,403.36,0.52,2,Mod_Wet,54,9,8,6,107,184,0.46,219.4,0.54,219.4,0,0,0,0,-6,6,54,9,8,0,113,290,990,965.4,24.6,0.138,0.0144,0.000586,0.152,0.0062,1,0.239,0.391,0.0159,24.2,0.958,0.98,0.939,49.9,48.2,48.2,1160
2021-08-25,2020,11,47,237,398.71,0.52,2,Mod_Wet,54,9,8,6,107,184,0.46,214.7,0.54,214.7,0,0,0,0,-6,6,54,9,8,0,113,286,990,965.4,24.6,0.136,0.014,0.000569,0.15,0.00611,1,0.232,0.383,0.0156,24.2,0.957,0.98,0.938,48.8,47.8,47.8,1150
2021-08-26,2020,11,48,238,394.06,0.52,2,Mod_Wet,54,9,8,6,107,184,0.47,210.1,0.53,210.1,0,0,0,0,-6,6,54,9,8,0,113,281,990,965.4,24.6,0.135,0.0136,0.000552,0.148,0.00602,1,0.226,0.374,0.0152,24.3,0.956,0.98,0.937,47.8,46.8,46.8,1120
2021-08-27,2020,11,48,239,389.42,0.53,2,Mod_Wet,54,9,8,6,107,184,0.47,205.4,0.53,205.4,0,0,0,0,-6,6,54,9,8,0,113,276,990,965.3,24.7,0.133,0.0132,0.000536,0.146,0.00593,1,0.22,0.366,0.0149,24.3,0.956,0.98,0.937,46.8,45.8,45.8,1100
2021-08-28,2020,11,48,240,384.77,0.53,2,Mod_Wet,54,9,8,6,107,184,0.48,200.8,0.52,200.8,0,0,0,0,-6,6,54,9,8,0,113,272,990,965.3,24.7,0.131,0.0128,0.000519,0.144,0.00585,1,0.214,0.358,0.0145,24.3,0.955,0.98,0.936,45.7,44.8,44.8,1080
2021-08-29,2020,11,48,241,381.21,0.54,2,Mod_Wet,54,9,8,6,107,184,0.48,197.2,0.52,197.2,0,0,0,0,-6,6,54,9,8,0,113,268,990,965.3,24.7,0.13,0.0125,0.000507,0.143,0.00578,1,0.209,0.351,0.0142,24.3,0.954,0.98,0.935,44.9,44,44,1060
2021-08-30,2020,11,48,242,377.11,0.54,2,Mod_Wet,54,9,8,6,107,184,0.49,193.1,0.51,193.1,0,0,0,0,-6,6,54,9,8,0,113,264,990,965.3,24.7,0.129,0.0122,0.000492,0.141,0.0057,1,0.203,0.344,0.0139,24.4,0.953,0.98,0.934,44,43.1,43.1,1030
2021-08-31,2020,11,48,243,373.01,0.54,2,Mod_Wet,54,9,8,6,107,184,0.49,189,0.51,189,0,0,0,0,-6,6,54,9,8,0,113,260,990,965.3,24.7,0.127,0.0118,0.000478,0.139,0.00562,1,0.198,0.337,0.0136,24.4,0.952,0.98,0.933,43,42.2,42.2,1010
2021-09-01,2020,12,48,244,367.81,0.55,2,Mod_Wet,46,7,6,4,75,138,0.38,229.8,0.63,229.8,0,0,0,0,-4,4,46,7,6,0,79,289,990,965.2,24.8,0.137,0.0153,0.000617,0.153,0.00617,1,0.253,0.405,0.0164,24.4,0.958,0.98,0.939,52.6,48.2,48.2,1160
2021-09-02,2020,12,49,245,362.07,0.55,2,Mod_Wet,46,7,6,4,75,138,0.38,224.1,0.62,224.1,0,0,0,0,-4,4,46,7,6,0,79,283,990,965.2,24.8,0.135,0.0148,0.000597,0.15,0.00606,1,0.245,0.395,0.0159,24.4,0.959,0.98,0.94,51.4,48.2,48.2,1160
2021-09-03,2020,12,49,246,357.42,0.56,2,Mod_Wet,46,7,6,4,75,138,0.39,219.4,0.61,219.4,0,0,0,0,-4,4,46,7,6,0,79,278,990,965.2,24.8,0.134,0.0144,0.00058,0.148,0.00597,1,0.239,0.387,0.0156,24.4,0.958,0.98,0.939,50.4,48.2,48.2,1160
2021-09-04,2020,12,49,247,352.23,0.56,2,Mod_Wet,46,7,6,4,75,138,0.39,214.2,0.61,214.2,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.014,0.000562,0.146,0.00587,1,0.232,0.378,0.0152,24.5,0.957,0.98,0.938,49.2,48.2,48.2,1160
2021-09-05,2020,12,49,248,347.03,0.57,2,Mod_Wet,46,7,6,4,75,138,0.4,209,0.6,209,0,0,0,0,-4,4,46,7,6,0,79,268,990,965.1,24.9,0.13,0.0135,0.000544,0.144,0.00578,1,0.225,0.368,0.0148,24.5,0.956,0.98,0.937,48,47.1,47.1,1130
2021-09-06,2020,12,49,249,341.84,0.57,2,Mod_Wet,46,7,6,4,75,138,0.4,203.8,0.6,203.8,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000525,0.141,0.00568,1,0.218,0.359,0.0144,24.5,0.955,0.98,0.936,46.9,45.9,45.9,1100
2021-09-07,2020,12,49,250,337.19,0.58,2,Mod_Wet,46,7,6,4,75,138,0.41,199.2,0.59,199.2,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.127,0.0127,0.000509,0.139,0.00559,1,0.211,0.351,0.0141,24.6,0.955,0.98,0.935,45.8,44.9,44.9,1080
2021-09-08,2020,12,49,251,332.54,0.58,2,Mod_Wet,46,7,6,4,75,138,0.41,194.5,0.58,194.5,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0123,0.000493,0.137,0.00551,1,0.205,0.342,0.0137,24.6,0.953,0.98,0.934,44.7,43.8,43.8,1050
2021-09-09,2020,12,50,252,327.89,0.59,2,Mod_Wet,46,7,6,4,75,138,0.42,189.9,0.58,189.9,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000476,0.135,0.00542,1,0.199,0.334,0.0134,24.6,0.952,0.98,0.933,43.7,42.8,42.8,1030
2021-09-10,2020,12,50,253,324.34,0.59,2,Mod_Wet,46,7,6,4,75,138,0.42,186.3,0.57,186.3,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0116,0.000464,0.134,0.00535,1,0.194,0.328,0.0131,24.7,0.951,0.98,0.932,42.8,42,42,1010
2021-09-11,2020,12,50,254,320.24,0.6,2,Mod_Wet,46,7,6,4,75,138,0.43,182.2,0.57,182.2,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.121,0.0112,0.00045,0.132,0.00528,1,0.189,0.32,0.0128,24.7,0.949,0.98,0.93,41.9,41,41,985
2021-09-12,2020,12,50,255,316.14,0.6,2,Mod_Wet,46,7,6,4,75,138,0.44,178.1,0.56,178.1,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000435,0.13,0.0052,1,0.183,0.313,0.0125,24.7,0.948,0.978,0.927,40.9,40,40,961
2021-09-13,2020,12,50,256,312.03,0.61,2,Mod_Wet,46,7,6,4,75,138,0.44,174,0.56,174,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0105,0.000421,0.128,0.00512,1,0.177,0.306,0.0122,24.7,0.947,0.976,0.924,40,39,39,936
2021-09-14,2020,12,50,257,307.93,0.61,2,Mod_Wet,46,7,6,4,75,138,0.45,169.9,0.55,169.9,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000407,0.127,0.00505,1,0.172,0.298,0.0119,24.8,0.946,0.974,0.921,39,38,38,912
2021-09-15,2020,12,50,258,304.38,0.62,2,Mod_Wet,46,7,6,4,75,138,0.45,166.4,0.55,166.4,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00989,0.000394,0.125,0.00498,1,0.167,0.292,0.0116,24.8,0.945,0.972,0.918,38.2,37.1,37.1,891
2021-09-16,2020,12,51,259,300.82,0.62,2,Mod_Wet,46,7,6,4,75,138,0.46,162.8,0.54,162.8,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00959,0.000382,0.123,0.00492,1,0.162,0.286,0.0114,24.8,0.943,0.97,0.915,37.4,36.3,36.3,870
2021-09-17,2020,12,51,260,297.27,0.63,2,Mod_Wet,46,7,6,4,75,138,0.46,159.3,0.54,159.3,0,0,0,0,-4,4,46,7,6,0,79,218,990,964.9,25.1,0.113,0.00929,0.00037,0.122,0.00485,1,0.158,0.279,0.0111,24.8,0.942,0.97,0.914,36.5,35.5,35.5,851
2021-09-18,2020,12,51,261,293.71,0.63,2,Mod_Wet,46,7,6,4,75,138,0.47,155.7,0.53,155.7,0,0,0,0,-4,4,46,7,6,0,79,215,990,964.9,25.1,0.111,0.00899,0.000358,0.12,0.00479,1,0.153,0.273,0.0109,24.9,0.941,0.97,0.913,35.7,34.6,34.6,832
2021-09-19,2020,12,51,262,290.16,0.64,2,Mod_Wet,46,7,6,4,75,138,0.48,152.2,0.52,152.2,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00868,0.000345,0.119,0.00472,1,0.148,0.267,0.0106,24.9,0.94,0.97,0.912,34.9,33.8,33.8,812
2021-09-20,2020,12,51,263,287.7,0.64,2,Mod_Wet,46,7,6,4,75,138,0.48,149.7,0.52,149.7,0,0,0,0,-4,4,46,7,6,0,79,209,990,964.9,25.1,0.109,0.00847,0.000337,0.118,0.00468,1,0.145,0.262,0.0104,24.9,0.939,0.97,0.911,34.3,33.3,33.3,799
2021-09-21,2020,12,51,264,284.69,0.65,2,Mod_Wet,46,7,6,4,75,138,0.48,146.7,0.52,146.7,0,0,0,0,-4,4,46,7,6,0,79,206,990,964.8,25.2,0.108,0.00822,0.000327,0.116,0.00462,1,0.141,0.257,0.0102,24.9,0.938,0.97,0.91,33.6,32.6,32.6,782
2021-09-22,2020,12,51,265,281.68,0.65,2,Mod_Wet,46,7,6,4,75,138,0.49,143.7,0.51,143.7,0,0,0,0,-4,4,46,7,6,0,79,203,990,964.8,25.2,0.107,0.00796,0.000316,0.115,0.00457,1,0.136,0.251,0.00999,24.9,0.937,0.97,0.909,32.9,31.9,31.9,766
2021-09-23,2020,12,52,266,278.67,0.66,2,Mod_Wet,46,7,6,4,75,138,0.49,140.7,0.51,140.7,0,0,0,0,-4,4,46,7,6,0,79,200,990,964.8,25.2,0.106,0.00771,0.000306,0.114,0.00451,1,0.132,0.246,0.00977,24.9,0.935,0.97,0.907,32.2,31.2,31.2,749
2021-09-24,2020,12,52,267,275.67,0.66,2,Mod_Wet,46,7,6,4,75,138,0.5,137.7,0.5,137.7,0,0,0,0,-4,4,46,7,6,0,79,197,990,964.8,25.2,0.105,0.00745,0.000296,0.112,0.00446,1,0.128,0.241,0.00955,25,0.934,0.97,0.906,31.5,30.5,30.5,733
2021-09-25,2020,12,52,268,272.66,0.67,2,Mod_Wet,46,7,6,4,75,138,0.51,134.7,0.49,134.7,0,0,0,0,-4,4,46,7,6,0,79,194,990,964.8,25.2,0.104,0.0072,0.000285,0.111,0.00441,1,0.124,0.235,0.00934,25,0.933,0.97,0.905,30.8,29.8,29.8,716
2021-09-26,2020,12,52,269,269.65,0.67,2,Mod_Wet,46,7,6,4,75,138,0.51,131.7,0.49,131.7,0,0,0,0,-4,4,46,7,6,0,79,191,990,964.8,25.2,0.103,0.00694,0.000275,0.11,0.00435,1,0.12,0.23,0.00912,25,0.932,0.97,0.904,30.1,29.2,29.2,700
2021-09-27,2020,12,52,270,266.64,0.68,2,Mod_Wet,46,7,6,4,75,138,0.52,128.6,0.48,128.6,0,0,0,0,-4,4,46,7,6,0,79,188,990,964.8,25.2,0.102,0.00668,0.000265,0.108,0.0043,1,0.116,0.225,0.0089,25,0.93,0.97,0.902,29.4,28.5,28.5,683
2021-09-28,2020,12,52,271,263.64,0.69,2,Mod_Wet,46,7,6,4,75,138,0.52,125.6,0.48,125.6,0,0,0,0,-4,4,46,7,6,0,79,185,990,964.8,25.2,0.101,0.00643,0.000255,0.107,0.00424,1,0.112,0.219,0.00868,25,0.929,0.97,0.901,28.7,27.8,27.8,667
2021-09-29,2020,12,52,272,260.63,0.69,2,Mod_Wet,46,7,6,4,75,138,0.53,122.6,0.47,122.6,0,0,0,0,-4,4,46,7,6,0,79,182,990,964.7,25.3,0.0996,0.00617,0.000244,0.106,0.00419,1,0.108,0.214,0.00847,25,0.927,0.97,0.9,27.9,27.1,27.1,650
2021-09-30,2020,12,53,273,258.17,0.7,2,Mod_Wet,46,7,6,4,75,138,0.54,120.2,0.47,120.2,0,0,0,0,-4,4,46,7,6,0,79,179,990,964.7,25.3,0.0988,0.00596,0.000236,0.105,0.00414,1,0.105,0.209,0.00829,25.1,0.926,0.97,0.898,27.3,26.5,26.5,637
2021-10-01,2021,1,1,274,255.71,0.7,2,Mod_Wet,41,6,4,3,56,110,0.43,145.7,0.57,145.7,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00814,0.000322,0.113,0.00447,1,0.139,0.252,0.00998,25,0.937,0.97,0.909,33.5,32.5,32.5,780
2021-10-02,2021,1,1,275,257.62,0.7,2,Mod_Wet,41,6,4,3,56,110,0.43,147.6,0.57,147.6,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.0083,0.000328,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,791
2021-10-03,2021,1,1,276,257.89,0.7,2,Mod_Wet,41,6,4,3,56,110,0.43,147.9,0.57,147.9,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00832,0.000329,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
2021-10-04,2021,1,1,277,256.53,0.7,2,Mod_Wet,41,6,4,3,56,110,0.43,146.5,0.57,146.5,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00821,0.000325,0.113,0.00449,1,0.14,0.254,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2021-10-05,2021,1,1,278,255.16,0.71,2,Mod_Wet,41,6,4,3,56,110,0.43,145.2,0.57,145.2,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00809,0.00032,0.113,0.00446,1,0.138,0.251,0.00994,25,0.937,0.97,0.909,33.4,32.4,32.4,777
2021-10-06,2021,1,1,279,253.79,0.71,2,Mod_Wet,41,6,4,3,56,110,0.43,143.8,0.57,143.8,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00797,0.000315,0.112,0.00444,1,0.137,0.249,0.00984,25,0.937,0.97,0.908,33.1,32.1,32.1,770
2021-10-07,2021,1,1,280,251.88,0.71,2,Mod_Wet,41,6,4,3,56,110,0.44,141.9,0.56,141.9,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00781,0.000309,0.111,0.00441,1,0.134,0.245,0.0097,25,0.936,0.97,0.908,32.6,31.6,31.6,759
2021-10-08,2021,1,2,281,248.87,0.72,2,Mod_Wet,41,6,4,3,56,110,0.44,138.9,0.56,138.9,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.00755,0.000298,0.11,0.00435,1,0.13,0.24,0.00949,25.1,0.934,0.97,0.906,31.9,30.9,30.9,743
2021-10-09,2021,1,2,282,246.41,0.73,2,Mod_Wet,41,6,4,3,56,110,0.45,136.4,0.55,136.4,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.102,0.00734,0.00029,0.109,0.00431,1,0.127,0.236,0.00931,25.1,0.933,0.97,0.905,31.3,30.4,30.4,729
2021-10-10,2021,1,2,283,243.95,0.73,2,Mod_Wet,41,6,4,3,56,110,0.45,133.9,0.55,133.9,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00714,0.000282,0.108,0.00426,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.904,30.8,29.8,29.8,716
