date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2022-05-14,2021,8,33,134,2595.1,0.057,2,Mod_Wet,65,14,17,23,202,321,0.12,2274,0.88,1100,1170,35,4,8,12,1120,100,18,25,35,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2022-05-15,2021,8,33,135,2552.6,0.06,2,Mod_Wet,65,14,17,23,202,321,0.13,2232,0.87,1100,1130,35,4,8,11,1070,100,18,25,34,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2022-05-16,2021,8,33,136,2510.3,0.064,2,Mod_Wet,65,14,17,23,202,321,0.13,2189,0.87,1100,1090,35,4,8,10,1030,100,18,25,33,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2022-05-17,2021,8,33,137,2468.2,0.067,2,Mod_Wet,65,14,17,23,202,321,0.13,2147,0.87,1100,1050,35,4,8,8,992,100,18,25,31,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2022-05-18,2021,8,33,138,2426.3,0.07,2,Mod_Wet,65,14,17,23,202,321,0.13,2105,0.87,1100,1010,35,4,8,7,951,100,18,25,30,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2022-05-19,2021,8,33,139,2384.6,0.074,2,Mod_Wet,65,14,17,23,202,321,0.14,2064,0.86,1100,964,35,4,8,6,911,100,18,25,29,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2022-05-20,2021,8,34,140,2343.2,0.077,2,Mod_Wet,65,14,17,23,202,321,0.14,2022,0.86,1100,922,35,4,8,5,870,100,18,25,28,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2022-05-21,2021,8,34,141,2302,0.081,2,Mod_Wet,65,14,17,23,202,321,0.14,1981,0.86,1100,881,35,4,8,3,831,100,18,25,26,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2022-05-22,2021,8,34,142,2261.1,0.084,2,Mod_Wet,65,14,17,23,202,321,0.14,1940,0.86,1100,840,35,4,8,2,791,100,18,25,25,993,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2022-05-23,2021,8,34,143,2198.3,0.09,2,Mod_Wet,65,14,17,23,202,321,0.15,1877,0.85,1100,777,35,4,8,0,730,100,18,25,23,932,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2022-05-24,2021,8,34,144,2136.1,0.095,2,Mod_Wet,65,14,17,23,202,321,0.15,1815,0.85,1100,715,35,4,8,-2,670,100,18,25,21,872,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2022-05-25,2021,8,34,145,2081.8,0.1,2,Mod_Wet,65,14,17,23,202,321,0.15,1761,0.85,1100,661,35,4,8,-3,617,100,18,25,20,819,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2022-05-26,2021,8,34,146,2027.9,0.11,2,Mod_Wet,65,14,17,23,202,321,0.16,1707,0.84,1100,607,35,4,8,-5,565,100,18,25,18,767,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2022-05-27,2021,8,35,147,1974.5,0.11,2,Mod_Wet,65,14,17,23,202,321,0.16,1654,0.84,1100,554,35,4,8,-6,513,100,18,25,17,715,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2022-05-28,2021,8,35,148,1921.7,0.12,2,Mod_Wet,65,14,17,23,202,321,0.17,1601,0.83,1100,501,35,4,8,-8,462,100,18,25,15,664,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2022-05-29,2021,8,35,149,1876.3,0.12,2,Mod_Wet,65,14,17,23,202,321,0.17,1555,0.83,1100,455,35,4,8,-9,417,100,18,25,14,619,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2022-05-30,2021,8,35,150,1831.3,0.12,2,Mod_Wet,65,14,17,23,202,321,0.17,1510,0.82,1100,410,35,4,8,-11,374,100,18,25,12,576,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2022-05-31,2021,8,35,151,1786.7,0.13,2,Mod_Wet,65,14,17,23,202,321,0.18,1466,0.82,1100,366,35,4,8,-12,331,100,18,25,11,533,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2022-06-01,2021,9,35,152,1742.5,0.13,3,Normal,53,12,12,13,120,210,0.12,1533,0.88,1100,433,47,6,13,0,367,100,18,25,13,487,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2022-06-02,2021,9,35,153,1698.8,0.13,3,Normal,53,12,12,13,120,210,0.12,1489,0.88,1100,389,47,6,12,-1,325,100,18,24,12,445,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.3,181,4350
2022-06-03,2021,9,36,154,1662.2,0.14,3,Normal,53,12,12,13,120,210,0.13,1452,0.87,1100,352,47,6,11,-2,290,100,18,23,11,410,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2022-06-04,2021,9,36,155,1625.8,0.14,3,Normal,53,12,12,13,120,210,0.13,1416,0.87,1100,316,47,6,10,-4,257,100,18,22,9,377,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.2,0.952,0.98,0.933,46.8,45.9,184,4400
2022-06-05,2021,9,36,156,1589.8,0.15,3,Normal,53,12,12,13,120,210,0.13,1380,0.87,1100,280,47,6,9,-5,223,100,18,21,8,343,1240,990,969.8,20.2,0.916,0.648,0.032,1.56,0.0773,4,0.3,1.86,0.0922,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2022-06-06,2021,9,36,157,1554.2,0.15,3,Normal,53,12,12,13,120,210,0.14,1344,0.86,1100,244,47,6,7,-6,190,100,18,19,7,310,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2022-06-07,2021,9,36,158,1518.9,0.16,3,Normal,53,12,12,13,120,210,0.14,1309,0.86,1100,209,47,6,6,-7,157,100,18,18,6,277,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2022-06-08,2021,9,36,159,1483.9,0.16,3,Normal,53,12,12,13,120,210,0.14,1274,0.86,1100,174,39,5,5,-8,133,92,17,17,5,253,1230,990,969.4,20.6,0.883,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2022-06-09,2021,9,36,160,1455.6,0.17,3,Normal,53,12,12,13,120,210,0.14,1246,0.86,1100,146,33,4,4,-9,114,86,16,16,4,234,1220,990,969.3,20.7,0.871,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2022-06-10,2021,9,37,161,1427.5,0.17,3,Normal,53,12,12,13,120,210,0.15,1218,0.85,1100,118,27,4,4,-9,92,80,16,16,4,212,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2022-06-11,2021,9,37,162,1399.7,0.18,3,Normal,53,12,12,13,120,210,0.15,1190,0.85,1100,90,20,3,3,-10,74,73,15,15,3,194,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2022-06-12,2021,9,37,163,1353.9,0.18,3,Normal,53,12,12,13,120,210,0.15,1144,0.84,1100,44,10,1,1,-12,44,63,13,13,1,164,1190,990,969,21,0.829,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2022-06-13,2021,9,37,164,1302.9,0.19,3,Normal,53,12,12,13,120,210,0.16,1093,0.84,1093,0,0,0,0,-13,13,53,12,12,0,133,1170,990,968.9,21.1,0.801,0.632,0.0299,1.43,0.0678,4,0.299,1.73,0.0819,19.4,0.954,0.98,0.934,49.6,48.2,193,4630
2022-06-14,2021,9,37,165,1253,0.2,3,Normal,53,12,12,13,120,210,0.17,1043,0.83,1043,0,0,0,0,-13,13,53,12,12,0,133,1120,990,968.7,21.3,0.728,0.52,0.0244,1.25,0.0586,4,0.289,1.54,0.0721,19.8,0.955,0.98,0.935,48.3,47.3,189,4540
2022-06-15,2021,9,37,166,1209.8,0.2,3,Normal,53,12,12,13,120,210,0.17,999.9,0.83,999.9,0,0,0,0,-13,13,53,12,12,0,133,1080,990,968.6,21.4,0.665,0.423,0.0197,1.09,0.0507,4,0.28,1.37,0.0638,20.1,0.955,0.98,0.936,47,46.1,184,4420
2022-06-16,2021,9,37,167,1173.2,0.21,3,Normal,53,12,12,13,120,210,0.18,963.2,0.82,963.2,0,0,0,0,-13,13,53,12,12,0,133,1040,990,968.4,21.6,0.611,0.405,0.0188,1.02,0.0471,4,0.268,1.28,0.0595,20.3,0.955,0.98,0.936,45.7,44.8,179,4300
2022-06-17,2021,9,38,168,1137.2,0.21,3,Normal,53,12,12,13,120,210,0.18,927.2,0.81,927.2,0,0,0,0,-13,13,53,12,12,0,133,1000,990,968.3,21.7,0.574,0.388,0.0179,0.962,0.0444,4,0.255,1.22,0.0562,20.5,0.955,0.98,0.936,44.4,43.5,174,4180
2022-06-18,2021,9,38,169,1101.9,0.22,3,Normal,53,12,12,13,120,210,0.19,891.9,0.81,891.9,0,0,0,0,-13,13,53,12,12,0,133,969,990,968.2,21.8,0.542,0.371,0.017,0.913,0.0419,4,0.244,1.16,0.0531,20.6,0.955,0.98,0.936,43.1,42.2,169,4050
2022-06-19,2021,9,38,170,1072.7,0.23,3,Normal,53,12,12,13,120,210,0.2,862.7,0.8,862.7,0,0,0,0,-13,13,53,12,12,0,133,940,990,968.1,21.9,0.515,0.357,0.0163,0.872,0.0399,4,0.234,1.11,0.0505,20.8,0.954,0.98,0.935,41.9,41.1,164,3940
2022-06-20,2021,9,38,171,1044.1,0.23,3,Normal,53,12,12,13,120,210,0.2,834.1,0.8,834.1,0,0,0,0,-13,13,53,12,12,0,133,911,990,968,22,0.489,0.343,0.0156,0.832,0.0379,4,0.224,1.06,0.0481,20.9,0.954,0.978,0.932,40.8,39.9,159,3830
2022-06-21,2021,9,38,172,1021.1,0.24,3,Normal,53,12,12,13,120,210,0.21,811.1,0.79,811.1,0,0,0,0,-13,13,53,12,12,0,133,888,990,968,22,0.468,0.332,0.015,0.8,0.0363,4,0.216,1.02,0.0461,21,0.953,0.976,0.93,39.8,38.9,155,3730
2022-06-22,2021,9,38,173,998.63,0.24,3,Normal,53,12,12,13,120,210,0.21,788.6,0.79,788.6,0,0,0,0,-13,13,53,12,12,0,133,866,990,967.9,22.1,0.447,0.321,0.0145,0.768,0.0347,3,0.29,1.06,0.0479,21,0.956,0.98,0.937,51.9,48.2,145,3470
2022-06-23,2021,9,38,174,976.57,0.25,3,Normal,53,12,12,13,120,210,0.21,766.6,0.79,766.6,0,0,0,0,-13,13,53,12,12,0,133,844,990,967.8,22.2,0.427,0.31,0.014,0.737,0.0332,3,0.284,1.02,0.046,21.2,0.956,0.98,0.937,50.7,48.2,145,3470
2022-06-24,2021,9,39,175,955,0.25,3,Normal,53,12,12,13,120,210,0.22,745,0.78,745,0,0,0,0,-13,13,53,12,12,0,133,822,990,967.7,22.3,0.407,0.299,0.0134,0.706,0.0317,3,0.278,0.984,0.0442,21.3,0.957,0.98,0.938,49.6,48.2,145,3470
2022-06-25,2021,9,39,176,933.95,0.26,3,Normal,53,12,12,13,120,210,0.23,724,0.78,724,0,0,0,0,-13,13,53,12,12,0,133,801,990,967.6,22.4,0.388,0.285,0.0127,0.673,0.0301,3,0.268,0.941,0.0421,21.4,0.957,0.98,0.937,48.5,47.5,143,3420
2022-06-26,2021,9,39,177,917.96,0.26,3,Normal,53,12,12,13,120,210,0.23,708,0.77,708,0,0,0,0,-13,13,53,12,12,0,133,785,990,967.6,22.4,0.374,0.274,0.0122,0.647,0.0289,3,0.261,0.909,0.0405,21.5,0.957,0.98,0.937,47.6,46.7,140,3360
2022-06-27,2021,9,39,178,902.33,0.26,3,Normal,53,12,12,13,120,210,0.23,692.3,0.77,692.3,0,0,0,0,-13,13,53,12,12,0,133,769,990,967.5,22.5,0.364,0.263,0.0117,0.627,0.0279,3,0.254,0.881,0.0392,21.6,0.957,0.98,0.937,46.8,45.8,138,3300
2022-06-28,2021,9,39,179,887.07,0.27,3,Normal,53,12,12,13,120,210,0.24,677.1,0.76,677.1,0,0,0,0,-13,13,53,12,12,0,133,754,990,967.4,22.6,0.355,0.253,0.0112,0.608,0.027,3,0.247,0.856,0.0379,21.7,0.957,0.98,0.937,45.9,45,135,3240
2022-06-29,2021,9,39,180,872.22,0.27,3,Normal,53,12,12,13,120,210,0.24,662.2,0.76,662.2,0,0,0,0,-13,13,53,12,12,0,133,739,990,967.4,22.6,0.347,0.243,0.0108,0.59,0.0261,3,0.24,0.83,0.0367,21.8,0.956,0.98,0.937,45.1,44.2,133,3180
2022-06-30,2021,9,39,181,857.81,0.28,3,Normal,53,12,12,13,120,210,0.24,647.8,0.76,647.8,0,0,0,0,-13,13,53,12,12,0,133,725,990,967.3,22.7,0.338,0.234,0.0103,0.572,0.0252,3,0.234,0.806,0.0356,21.9,0.956,0.98,0.937,44.2,43.4,130,3120
2022-07-01,2021,10,40,182,843.87,0.28,3,Normal,50,10,9,9,108,186,0.22,657.9,0.78,657.9,0,0,0,0,-9,9,50,10,9,0,117,727,990,967.3,22.7,0.34,0.24,0.0106,0.58,0.0255,3,0.239,0.819,0.036,21.9,0.956,0.98,0.937,45,44.1,132,3180
2022-07-02,2021,10,40,183,830.46,0.29,3,Normal,50,10,9,9,108,186,0.22,644.5,0.78,644.5,0,0,0,0,-9,9,50,10,9,0,117,713,990,967.2,22.8,0.332,0.231,0.0102,0.563,0.0247,3,0.233,0.796,0.0349,22,0.956,0.98,0.937,44.3,43.4,130,3120
2022-07-03,2021,10,40,184,817.64,0.29,3,Normal,50,10,9,9,108,186,0.23,631.6,0.77,631.6,0,0,0,0,-9,9,50,10,9,0,117,701,990,967.2,22.8,0.325,0.223,0.00977,0.548,0.024,3,0.227,0.774,0.0339,22.1,0.955,0.98,0.936,43.5,42.6,128,3070
2022-07-04,2021,10,40,185,805.49,0.3,3,Normal,50,10,9,9,108,186,0.23,619.5,0.77,619.5,0,0,0,0,-9,9,50,10,9,0,117,688,990,967.1,22.9,0.318,0.215,0.00939,0.533,0.0233,3,0.221,0.754,0.033,22.1,0.955,0.98,0.936,42.8,41.9,126,3020
2022-07-05,2021,10,40,186,794.14,0.31,3,Normal,50,10,9,9,108,186,0.23,608.1,0.77,608.1,0,0,0,0,-9,9,50,10,9,0,117,677,990,967.1,22.9,0.311,0.207,0.00904,0.519,0.0226,3,0.216,0.735,0.0321,22.2,0.954,0.98,0.935,42.1,41.3,124,2970
2022-07-06,2021,10,40,187,783.79,0.31,3,Normal,50,10,9,9,108,186,0.24,597.8,0.76,597.8,0,0,0,0,-9,9,50,10,9,0,117,667,990,967,23,0.305,0.2,0.00872,0.506,0.022,3,0.212,0.717,0.0312,22.2,0.954,0.979,0.934,41.5,40.6,122,2920
2022-07-07,2021,10,40,188,777.21,0.32,3,Normal,50,10,9,9,108,186,0.24,591.2,0.76,591.2,0,0,0,0,-9,9,50,10,9,0,117,660,990,967,23,0.302,0.196,0.00852,0.498,0.0216,3,0.209,0.706,0.0307,22.3,0.954,0.978,0.933,41.1,40.2,121,2890
2022-07-08,2021,10,41,189,770.31,0.32,3,Normal,50,10,9,9,108,186,0.24,584.3,0.76,584.3,0,0,0,0,-9,9,50,10,9,0,117,653,990,967,23,0.298,0.191,0.00831,0.489,0.0212,3,0.205,0.695,0.0302,22.3,0.953,0.977,0.932,40.6,39.7,119,2860
2022-07-09,2021,10,41,190,757.46,0.33,3,Normal,50,10,9,9,108,186,0.25,571.5,0.75,571.5,0,0,0,0,-9,9,50,10,9,0,117,640,990,966.9,23.1,0.29,0.183,0.00792,0.473,0.0205,3,0.2,0.673,0.0292,22.4,0.952,0.976,0.929,39.8,38.9,117,2800
2022-07-10,2021,10,41,191,745.16,0.33,3,Normal,50,10,9,9,108,186,0.25,559.2,0.75,559.2,0,0,0,0,-9,9,50,10,9,0,117,628,990,966.9,23.1,0.283,0.175,0.00755,0.458,0.0198,3,0.194,0.652,0.0282,22.5,0.951,0.974,0.927,39.1,38.1,114,2740
2022-07-11,2021,10,41,192,733.95,0.33,2,Mod_Wet,58,11,11,11,136,227,0.31,506.9,0.69,506.9,0,0,0,0,-11,11,58,11,11,0,147,587,990,966.8,23.2,0.26,0.14,0.00603,0.4,0.0173,3,0.171,0.57,0.0246,22.6,0.947,0.97,0.918,35.5,34.4,103,2480
2022-07-12,2021,10,41,193,722.19,0.34,2,Mod_Wet,58,11,11,11,136,227,0.31,495.2,0.69,495.2,0,0,0,0,-11,11,58,11,11,0,147,575,990,966.8,23.2,0.253,0.133,0.00572,0.386,0.0166,2,0.277,0.663,0.0286,22.5,0.956,0.98,0.937,52.3,48.2,96.4,2310
2022-07-13,2021,10,41,194,710.43,0.34,2,Mod_Wet,58,11,11,11,136,227,0.32,483.4,0.68,483.4,0,0,0,0,-11,11,58,11,11,0,147,563,990,966.7,23.3,0.247,0.127,0.00547,0.374,0.0161,2,0.269,0.643,0.0276,22.6,0.956,0.98,0.937,51.3,48.2,96.4,2310
2022-07-14,2021,10,41,195,700.31,0.35,2,Mod_Wet,58,11,11,11,136,227,0.32,473.3,0.68,473.3,0,0,0,0,-11,11,58,11,11,0,147,553,990,966.7,23.3,0.241,0.122,0.00525,0.363,0.0156,2,0.262,0.625,0.0268,22.7,0.957,0.98,0.938,50.3,48.2,96.4,2310
2022-07-15,2021,10,42,196,689.65,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,462.6,0.67,462.6,0,0,0,0,-11,11,58,11,11,0,147,543,990,966.7,23.3,0.235,0.117,0.00503,0.352,0.0151,2,0.255,0.607,0.026,22.7,0.957,0.98,0.938,49.4,48.2,96.4,2310
2022-07-16,2021,10,42,197,678.99,0.36,2,Mod_Wet,58,11,11,11,136,227,0.33,452,0.67,452,0,0,0,0,-11,11,58,11,11,0,147,532,990,966.6,23.4,0.229,0.112,0.0048,0.341,0.0146,2,0.248,0.589,0.0252,22.8,0.958,0.98,0.939,48.4,47.4,94.8,2280
2022-07-17,2021,10,42,198,668.32,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,441.3,0.66,441.3,0,0,0,0,-11,11,58,11,11,0,147,521,990,966.6,23.4,0.223,0.107,0.00458,0.33,0.0141,2,0.24,0.57,0.0244,22.9,0.957,0.98,0.938,47.4,46.4,92.8,2230
2022-07-18,2021,10,42,199,658.21,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,431.2,0.66,431.2,0,0,0,0,-11,11,58,11,11,0,147,511,990,966.5,23.5,0.217,0.103,0.00437,0.32,0.0136,2,0.234,0.553,0.0236,22.9,0.957,0.98,0.938,46.4,45.4,90.9,2180
2022-07-19,2021,10,42,200,649.18,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,422.2,0.65,422.2,0,0,0,0,-11,11,58,11,11,0,147,502,990,966.5,23.5,0.213,0.0983,0.00418,0.311,0.0132,2,0.227,0.539,0.0229,23,0.956,0.98,0.937,45.5,44.5,89.1,2140
2022-07-20,2021,10,42,201,639.61,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,412.6,0.65,412.6,0,0,0,0,-11,11,58,11,11,0,147,493,990,966.5,23.5,0.209,0.0938,0.00398,0.303,0.0129,2,0.221,0.524,0.0223,23,0.956,0.98,0.936,44.5,43.6,87.2,2090
2022-07-21,2021,10,42,202,630.04,0.38,2,Mod_Wet,58,11,11,11,136,227,0.36,403,0.64,403,0,0,0,0,-11,11,58,11,11,0,147,483,990,966.4,23.6,0.206,0.0892,0.00378,0.295,0.0125,2,0.215,0.51,0.0216,23.1,0.955,0.98,0.936,43.5,42.7,85.3,2050
2022-07-22,2021,10,43,203,621.02,0.38,2,Mod_Wet,58,11,11,11,136,227,0.37,394,0.63,394,0,0,0,0,-11,11,58,11,11,0,147,474,990,966.4,23.6,0.203,0.085,0.0036,0.288,0.0122,2,0.208,0.496,0.021,23.1,0.954,0.98,0.935,42.6,41.8,83.5,2000
2022-07-23,2021,10,43,204,611.99,0.39,2,Mod_Wet,58,11,11,11,136,227,0.37,385,0.63,385,0,0,0,0,-11,11,58,11,11,0,147,465,990,966.3,23.7,0.2,0.0807,0.00341,0.28,0.0119,2,0.202,0.483,0.0204,23.2,0.953,0.98,0.934,41.7,40.8,81.7,1960
2022-07-24,2021,10,43,205,604.06,0.39,2,Mod_Wet,58,11,11,11,136,227,0.38,377.1,0.62,377.1,0,0,0,0,-11,11,58,11,11,0,147,457,990,966.3,23.7,0.197,0.077,0.00325,0.274,0.0116,2,0.197,0.471,0.0199,23.2,0.952,0.978,0.931,40.9,40,79.9,1920
2022-07-25,2021,10,43,206,595.59,0.39,2,Mod_Wet,58,11,11,11,136,227,0.38,368.6,0.62,368.6,0,0,0,0,-11,11,58,11,11,0,147,449,990,966.3,23.7,0.194,0.073,0.00308,0.267,0.0112,2,0.191,0.458,0.0193,23.3,0.951,0.976,0.928,40,39,78,1870
2022-07-26,2021,10,43,207,587.11,0.4,2,Mod_Wet,58,11,11,11,136,227,0.39,360.1,0.61,360.1,0,0,0,0,-11,11,58,11,11,0,147,440,990,966.2,23.8,0.191,0.069,0.0029,0.26,0.0109,2,0.186,0.445,0.0187,23.3,0.95,0.974,0.925,39.1,38.1,76.2,1830
2022-07-27,2021,10,43,208,578.64,0.4,2,Mod_Wet,58,11,11,11,136,227,0.39,351.6,0.61,351.6,0,0,0,0,-11,11,58,11,11,0,147,432,990,966.2,23.8,0.188,0.065,0.00273,0.253,0.0106,2,0.18,0.433,0.0182,23.4,0.949,0.972,0.922,38.2,37.2,74.3,1780
2022-07-28,2021,10,43,209,570.71,0.41,2,Mod_Wet,58,11,11,11,136,227,0.4,343.7,0.6,343.7,0,0,0,0,-11,11,58,11,11,0,147,424,990,966.2,23.8,0.185,0.0612,0.00257,0.246,0.0103,2,0.175,0.421,0.0177,23.4,0.948,0.97,0.92,37.4,36.3,72.6,1740
2022-07-29,2021,10,44,210,562.78,0.41,2,Mod_Wet,58,11,11,11,136,227,0.4,335.8,0.6,335.8,0,0,0,0,-11,11,58,11,11,0,147,416,990,966.1,23.9,0.182,0.0575,0.00241,0.24,0.01,2,0.169,0.409,0.0171,23.5,0.946,0.97,0.918,36.6,35.5,70.9,1700
2022-07-30,2021,10,44,211,555.94,0.41,2,Mod_Wet,58,11,11,11,136,227,0.41,328.9,0.59,328.9,0,0,0,0,-11,11,58,11,11,0,147,409,990,966.1,23.9,0.18,0.0543,0.00227,0.234,0.0098,2,0.165,0.399,0.0167,23.5,0.945,0.97,0.917,35.8,34.8,69.5,1670
2022-07-31,2021,10,44,212,548.56,0.42,2,Mod_Wet,58,11,11,11,136,227,0.41,321.6,0.59,321.6,0,0,0,0,-11,11,58,11,11,0,147,402,990,966.1,23.9,0.177,0.0508,0.00212,0.228,0.00953,2,0.16,0.388,0.0162,23.5,0.944,0.97,0.916,35.1,34,68,1630
2022-08-01,2021,11,44,213,540.08,0.42,2,Mod_Wet,54,9,8,6,107,184,0.34,356.1,0.66,356.1,0,0,0,0,-6,6,54,9,8,0,113,427,990,966,24,0.186,0.0671,0.0028,0.253,0.0106,2,0.183,0.436,0.0182,23.5,0.949,0.974,0.925,39,38,76,1820
2022-08-02,2021,11,44,214,532.15,0.43,2,Mod_Wet,54,9,8,6,107,184,0.35,348.1,0.65,348.1,0,0,0,0,-6,6,54,9,8,0,113,419,990,966,24,0.183,0.0633,0.00264,0.247,0.0103,2,0.178,0.424,0.0177,23.6,0.948,0.972,0.922,38.2,37.1,74.2,1780
2022-08-03,2021,11,44,215,524.22,0.43,2,Mod_Wet,54,9,8,6,107,184,0.35,340.2,0.65,340.2,0,0,0,0,-6,6,54,9,8,0,113,411,990,966,24,0.181,0.0596,0.00248,0.24,0.00999,2,0.172,0.412,0.0172,23.6,0.947,0.97,0.919,37.3,36.2,72.4,1740
2022-08-04,2021,11,44,216,517.39,0.44,2,Mod_Wet,54,9,8,6,107,184,0.36,333.4,0.64,333.4,0,0,0,0,-6,6,54,9,8,0,113,404,990,965.9,24.1,0.178,0.0564,0.00234,0.235,0.00975,2,0.168,0.402,0.0167,23.7,0.946,0.97,0.918,36.6,35.5,71,1700
2022-08-05,2021,11,45,217,510,0.44,2,Mod_Wet,54,9,8,6,107,184,0.36,326,0.64,326,0,0,0,0,-6,6,54,9,8,0,113,397,990,965.9,24.1,0.176,0.0529,0.00219,0.229,0.00948,2,0.163,0.391,0.0162,23.7,0.945,0.97,0.917,35.8,34.7,69.5,1670
2022-08-06,2021,11,45,218,502.62,0.45,2,Mod_Wet,54,9,8,6,107,184,0.37,318.6,0.63,318.6,0,0,0,0,-6,6,54,9,8,0,113,390,990,965.9,24.1,0.173,0.0494,0.00205,0.222,0.00921,2,0.158,0.38,0.0157,23.8,0.944,0.97,0.915,35,34,68,1630
2022-08-07,2021,11,45,219,495.24,0.45,2,Mod_Wet,54,9,8,6,107,184,0.37,311.2,0.63,311.2,0,0,0,0,-6,6,54,9,8,0,113,382,990,965.8,24.2,0.17,0.0459,0.0019,0.216,0.00895,2,0.153,0.369,0.0153,23.8,0.943,0.97,0.914,34.2,33.2,66.4,1590
2022-08-08,2021,11,45,220,488.4,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,304.4,0.62,304.4,0,0,0,0,-6,6,54,9,8,0,113,375,990,965.8,24.2,0.168,0.0427,0.00176,0.211,0.00871,2,0.148,0.359,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,65,1560
2022-08-09,2021,11,45,221,481.56,0.46,2,Mod_Wet,54,9,8,6,107,184,0.38,297.6,0.62,297.6,0,0,0,0,-6,6,54,9,8,0,113,369,990,965.8,24.2,0.166,0.0394,0.00163,0.205,0.00846,2,0.143,0.348,0.0144,23.9,0.94,0.97,0.912,32.8,31.8,63.6,1530
2022-08-10,2021,11,45,222,475.82,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,291.8,0.61,291.8,0,0,0,0,-6,6,54,9,8,0,113,363,990,965.7,24.3,0.164,0.0367,0.00151,0.2,0.00826,2,0.139,0.34,0.014,23.9,0.939,0.97,0.911,32.1,31.2,62.4,1500
2022-08-11,2021,11,45,223,469.53,0.47,2,Mod_Wet,54,9,8,6,107,184,0.39,285.5,0.61,285.5,0,0,0,0,-6,6,54,9,8,0,113,357,990,965.7,24.3,0.161,0.0338,0.00139,0.195,0.00803,2,0.135,0.33,0.0136,24,0.938,0.97,0.91,31.5,30.5,61,1460
2022-08-12,2021,11,46,224,463.24,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,279.2,0.6,279.2,0,0,0,0,-6,6,54,9,8,0,113,350,990,965.7,24.3,0.159,0.0308,0.00127,0.19,0.00781,2,0.131,0.321,0.0132,24,0.936,0.97,0.908,30.8,29.8,59.7,1430
2022-08-13,2021,11,46,225,456.96,0.48,2,Mod_Wet,54,9,8,6,107,184,0.4,273,0.6,273,0,0,0,0,-6,6,54,9,8,0,113,344,990,965.7,24.3,0.157,0.0278,0.00114,0.185,0.00759,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.4,1400
2022-08-14,2021,11,46,226,450.67,0.48,2,Mod_Wet,54,9,8,6,107,184,0.41,266.7,0.59,266.7,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.0249,0.00102,0.18,0.00737,2,0.123,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57,1370
2022-08-15,2021,11,46,227,444.92,0.49,2,Mod_Wet,54,9,8,6,107,184,0.41,260.9,0.59,260.9,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0222,0.000908,0.175,0.00717,2,0.119,0.293,0.012,24.1,0.932,0.97,0.904,28.8,27.9,55.8,1340
2022-08-16,2021,11,46,228,439.18,0.49,2,Mod_Wet,54,9,8,6,107,184,0.42,255.2,0.58,255.2,0,0,0,0,-6,6,54,9,8,0,113,326,990,965.6,24.4,0.151,0.0194,0.000796,0.17,0.00696,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.1,27.3,54.6,1310
2022-08-17,2021,11,46,229,433.44,0.49,2,Mod_Wet,54,9,8,6,107,184,0.42,249.4,0.57,249.4,0,0,0,0,-6,6,54,9,8,0,113,320,990,965.6,24.4,0.149,0.017,0.000693,0.166,0.00677,2,0.111,0.276,0.0113,24.2,0.93,0.97,0.902,27.5,26.7,53.3,1280
2022-08-18,2021,11,46,230,428.79,0.5,2,Mod_Wet,54,9,8,6,107,184,0.43,244.8,0.57,244.8,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0166,0.000677,0.164,0.00668,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.9,27,26.2,52.3,1260
2022-08-19,2021,11,47,231,423.6,0.5,2,Mod_Wet,54,9,8,6,107,184,0.43,239.6,0.57,239.6,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0161,0.000658,0.161,0.00658,2,0.104,0.265,0.0108,24.2,0.926,0.97,0.899,26.4,25.6,51.2,1230
2022-08-20,2021,11,47,232,418.4,0.5,2,Mod_Wet,54,9,8,6,107,184,0.44,234.4,0.56,234.4,0,0,0,0,-6,6,54,9,8,0,113,305,990,965.5,24.5,0.143,0.0157,0.000639,0.159,0.00648,2,0.101,0.26,0.0106,24.3,0.925,0.97,0.897,25.8,25,50,1200
2022-08-21,2021,11,47,233,413.21,0.51,2,Mod_Wet,54,9,8,6,107,184,0.45,229.2,0.56,229.2,0,0,0,0,-6,6,54,9,8,0,113,300,990,965.5,24.5,0.141,0.0152,0.000621,0.157,0.00639,1,0.252,0.409,0.0167,24.1,0.958,0.98,0.939,52,48.2,48.2,1160
2022-08-22,2021,11,47,234,408.01,0.51,2,Mod_Wet,54,9,8,6,107,184,0.45,224,0.55,224,0,0,0,0,-6,6,54,9,8,0,113,295,990,965.4,24.6,0.14,0.0148,0.000602,0.154,0.00629,1,0.245,0.399,0.0163,24.2,0.959,0.98,0.939,50.9,48.2,48.2,1160
2022-08-23,2021,11,47,235,402.81,0.52,2,Mod_Wet,54,9,8,6,107,184,0.46,218.8,0.54,218.8,0,0,0,0,-6,6,54,9,8,0,113,290,990,965.4,24.6,0.138,0.0143,0.000584,0.152,0.00619,1,0.238,0.39,0.0159,24.2,0.958,0.98,0.939,49.7,48.2,48.2,1160
2022-08-24,2021,11,47,236,398.17,0.52,2,Mod_Wet,54,9,8,6,107,184,0.46,214.2,0.54,214.2,0,0,0,0,-6,6,54,9,8,0,113,285,990,965.4,24.6,0.136,0.014,0.000567,0.15,0.0061,1,0.232,0.382,0.0155,24.2,0.957,0.98,0.938,48.7,47.7,47.7,1150
2022-08-25,2021,11,47,237,393.52,0.52,2,Mod_Wet,54,9,8,6,107,184,0.47,209.5,0.53,209.5,0,0,0,0,-6,6,54,9,8,0,113,281,990,965.4,24.6,0.135,0.0136,0.00055,0.148,0.00601,1,0.225,0.373,0.0152,24.3,0.956,0.98,0.937,47.7,46.7,46.7,1120
2022-08-26,2021,11,48,238,388.87,0.53,2,Mod_Wet,54,9,8,6,107,184,0.47,204.9,0.53,204.9,0,0,0,0,-6,6,54,9,8,0,113,276,990,965.3,24.7,0.133,0.0132,0.000534,0.146,0.00592,1,0.219,0.365,0.0148,24.3,0.956,0.98,0.937,46.6,45.7,45.7,1100
2022-08-27,2021,11,48,239,384.22,0.53,2,Mod_Wet,54,9,8,6,107,184,0.48,200.2,0.52,200.2,0,0,0,0,-6,6,54,9,8,0,113,271,990,965.3,24.7,0.131,0.0128,0.000517,0.144,0.00584,1,0.213,0.357,0.0145,24.3,0.955,0.98,0.936,45.6,44.7,44.7,1070
2022-08-28,2021,11,48,240,380.67,0.54,2,Mod_Wet,54,9,8,6,107,184,0.48,196.7,0.52,196.7,0,0,0,0,-6,6,54,9,8,0,113,268,990,965.3,24.7,0.13,0.0125,0.000505,0.142,0.00577,1,0.208,0.35,0.0142,24.3,0.954,0.98,0.935,44.8,43.9,43.9,1050
2022-08-29,2021,11,48,241,376.56,0.54,2,Mod_Wet,54,9,8,6,107,184,0.49,192.6,0.51,192.6,0,0,0,0,-6,6,54,9,8,0,113,264,990,965.3,24.7,0.129,0.0121,0.00049,0.141,0.00569,1,0.202,0.343,0.0139,24.4,0.953,0.98,0.934,43.9,43,43,1030
2022-08-30,2021,11,48,242,372.46,0.54,2,Mod_Wet,54,9,8,6,107,184,0.49,188.5,0.51,188.5,0,0,0,0,-6,6,54,9,8,0,113,259,990,965.3,24.7,0.127,0.0118,0.000476,0.139,0.00561,1,0.197,0.336,0.0136,24.4,0.952,0.98,0.933,42.9,42.1,42.1,1010
2022-08-31,2021,11,48,243,368.36,0.55,2,Mod_Wet,54,9,8,6,107,184,0.5,184.4,0.5,184.4,0,0,0,0,-6,6,54,9,8,0,113,255,990,965.2,24.8,0.126,0.0114,0.000461,0.137,0.00554,1,0.191,0.328,0.0133,24.4,0.95,0.98,0.931,42,41.1,41.1,987
2022-09-01,2021,12,48,244,363.17,0.55,2,Mod_Wet,46,7,6,4,75,138,0.38,225.2,0.62,225.2,0,0,0,0,-4,4,46,7,6,0,79,284,990,965.2,24.8,0.136,0.0149,0.000601,0.151,0.00608,1,0.246,0.397,0.016,24.4,0.959,0.98,0.94,51.6,48.2,48.2,1160
2022-09-02,2021,12,49,245,357.42,0.56,2,Mod_Wet,46,7,6,4,75,138,0.39,219.4,0.61,219.4,0,0,0,0,-4,4,46,7,6,0,79,278,990,965.2,24.8,0.134,0.0144,0.00058,0.148,0.00597,1,0.239,0.387,0.0156,24.4,0.958,0.98,0.939,50.4,48.2,48.2,1160
2022-09-03,2021,12,49,246,352.78,0.56,2,Mod_Wet,46,7,6,4,75,138,0.39,214.8,0.61,214.8,0,0,0,0,-4,4,46,7,6,0,79,274,990,965.2,24.8,0.132,0.014,0.000564,0.146,0.00589,1,0.232,0.379,0.0152,24.5,0.957,0.98,0.938,49.3,48.2,48.2,1160
2022-09-04,2021,12,49,247,347.58,0.57,2,Mod_Wet,46,7,6,4,75,138,0.4,209.6,0.6,209.6,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.13,0.0136,0.000546,0.144,0.00579,1,0.225,0.369,0.0149,24.5,0.956,0.98,0.937,48.1,47.2,47.2,1130
2022-09-05,2021,12,49,248,342.39,0.57,2,Mod_Wet,46,7,6,4,75,138,0.4,204.4,0.6,204.4,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000527,0.142,0.00569,1,0.218,0.36,0.0145,24.5,0.956,0.98,0.936,47,46,46,1100
2022-09-06,2021,12,49,249,337.19,0.58,2,Mod_Wet,46,7,6,4,75,138,0.41,199.2,0.59,199.2,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.127,0.0127,0.000509,0.139,0.00559,1,0.211,0.351,0.0141,24.6,0.955,0.98,0.935,45.8,44.9,44.9,1080
2022-09-07,2021,12,49,250,332.54,0.58,2,Mod_Wet,46,7,6,4,75,138,0.41,194.5,0.58,194.5,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0123,0.000493,0.137,0.00551,1,0.205,0.342,0.0137,24.6,0.953,0.98,0.934,44.7,43.8,43.8,1050
2022-09-08,2021,12,49,251,327.89,0.59,2,Mod_Wet,46,7,6,4,75,138,0.42,189.9,0.58,189.9,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000476,0.135,0.00542,1,0.199,0.334,0.0134,24.6,0.952,0.98,0.933,43.7,42.8,42.8,1030
2022-09-09,2021,12,50,252,323.24,0.6,2,Mod_Wet,46,7,6,4,75,138,0.43,185.2,0.57,185.2,0,0,0,0,-4,4,46,7,6,0,79,244,990,965,25,0.122,0.0115,0.00046,0.133,0.00533,1,0.193,0.326,0.013,24.7,0.95,0.98,0.931,42.6,41.7,41.7,1000
2022-09-10,2021,12,50,253,319.69,0.6,2,Mod_Wet,46,7,6,4,75,138,0.43,181.7,0.57,181.7,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.12,0.0112,0.000448,0.132,0.00527,1,0.188,0.319,0.0128,24.7,0.949,0.98,0.93,41.7,40.9,40.9,982
2022-09-11,2021,12,50,254,315.59,0.61,2,Mod_Wet,46,7,6,4,75,138,0.44,177.6,0.56,177.6,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0108,0.000433,0.13,0.00519,1,0.182,0.312,0.0125,24.7,0.948,0.978,0.927,40.8,39.9,39.9,957
2022-09-12,2021,12,50,255,311.49,0.61,2,Mod_Wet,46,7,6,4,75,138,0.44,173.5,0.56,173.5,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.118,0.0105,0.000419,0.128,0.00511,1,0.177,0.305,0.0122,24.7,0.947,0.976,0.924,39.8,38.9,38.9,933
2022-09-13,2021,12,50,256,307.39,0.62,2,Mod_Wet,46,7,6,4,75,138,0.45,169.4,0.55,169.4,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000405,0.126,0.00504,1,0.171,0.297,0.0119,24.8,0.945,0.974,0.921,38.9,37.9,37.9,909
2022-09-14,2021,12,50,257,303.28,0.62,2,Mod_Wet,46,7,6,4,75,138,0.46,165.3,0.55,165.3,0,0,0,0,-4,4,46,7,6,0,79,224,990,964.9,25.1,0.115,0.0098,0.000391,0.124,0.00496,1,0.166,0.29,0.0116,24.8,0.944,0.972,0.917,37.9,36.9,36.9,885
2022-09-15,2021,12,50,258,299.18,0.63,2,Mod_Wet,46,7,6,4,75,138,0.46,161.2,0.54,161.2,0,0,0,0,-4,4,46,7,6,0,79,220,990,964.9,25.1,0.113,0.00945,0.000376,0.123,0.00489,1,0.16,0.283,0.0113,24.8,0.943,0.97,0.915,37,35.9,35.9,861
2022-09-16,2021,12,51,259,295.63,0.63,2,Mod_Wet,46,7,6,4,75,138,0.47,157.6,0.53,157.6,0,0,0,0,-4,4,46,7,6,0,79,217,990,964.9,25.1,0.112,0.00915,0.000364,0.121,0.00482,1,0.155,0.276,0.011,24.8,0.942,0.97,0.914,36.2,35.1,35.1,842
2022-09-17,2021,12,51,260,292.07,0.64,2,Mod_Wet,46,7,6,4,75,138,0.47,154.1,0.53,154.1,0,0,0,0,-4,4,46,7,6,0,79,213,990,964.9,25.1,0.111,0.00885,0.000352,0.12,0.00476,1,0.15,0.27,0.0107,24.9,0.941,0.97,0.912,35.3,34.3,34.3,823
2022-09-18,2021,12,51,261,288.52,0.64,2,Mod_Wet,46,7,6,4,75,138,0.48,150.5,0.52,150.5,0,0,0,0,-4,4,46,7,6,0,79,210,990,964.9,25.1,0.109,0.00854,0.00034,0.118,0.00469,1,0.146,0.264,0.0105,24.9,0.94,0.97,0.911,34.5,33.5,33.5,803
2022-09-19,2021,12,51,262,284.96,0.65,2,Mod_Wet,46,7,6,4,75,138,0.48,147,0.52,147,0,0,0,0,-4,4,46,7,6,0,79,206,990,964.8,25.2,0.108,0.00824,0.000328,0.116,0.00463,1,0.141,0.257,0.0102,24.9,0.938,0.97,0.91,33.7,32.7,32.7,784
2022-09-20,2021,12,51,263,282.5,0.65,2,Mod_Wet,46,7,6,4,75,138,0.49,144.5,0.51,144.5,0,0,0,0,-4,4,46,7,6,0,79,204,990,964.8,25.2,0.107,0.00803,0.000319,0.115,0.00458,1,0.138,0.253,0.0101,24.9,0.937,0.97,0.909,33.1,32.1,32.1,770
2022-09-21,2021,12,51,264,279.49,0.66,2,Mod_Wet,46,7,6,4,75,138,0.49,141.5,0.51,141.5,0,0,0,0,-4,4,46,7,6,0,79,200,990,964.8,25.2,0.106,0.00778,0.000309,0.114,0.00453,1,0.134,0.248,0.00983,24.9,0.936,0.97,0.908,32.4,31.4,31.4,754
2022-09-22,2021,12,51,265,276.49,0.66,2,Mod_Wet,46,7,6,4,75,138,0.5,138.5,0.5,138.5,0,0,0,0,-4,4,46,7,6,0,79,197,990,964.8,25.2,0.105,0.00752,0.000299,0.113,0.00448,1,0.129,0.242,0.00961,25,0.935,0.97,0.906,31.7,30.7,30.7,737
2022-09-23,2021,12,52,266,273.48,0.67,2,Mod_Wet,46,7,6,4,75,138,0.51,135.5,0.49,135.5,0,0,0,0,-4,4,46,7,6,0,79,194,990,964.8,25.2,0.104,0.00727,0.000288,0.111,0.00442,1,0.125,0.237,0.0094,25,0.933,0.97,0.905,31,30,30,721
2022-09-24,2021,12,52,267,270.47,0.67,2,Mod_Wet,46,7,6,4,75,138,0.51,132.5,0.49,132.5,0,0,0,0,-4,4,46,7,6,0,79,191,990,964.8,25.2,0.103,0.00701,0.000278,0.11,0.00437,1,0.121,0.231,0.00918,25,0.932,0.97,0.904,30.3,29.3,29.3,704
2022-09-25,2021,12,52,268,267.46,0.68,2,Mod_Wet,46,7,6,4,75,138,0.52,129.5,0.48,129.5,0,0,0,0,-4,4,46,7,6,0,79,188,990,964.8,25.2,0.102,0.00675,0.000268,0.109,0.00431,1,0.117,0.226,0.00896,25,0.931,0.97,0.903,29.5,28.7,28.7,688
2022-09-26,2021,12,52,269,264.46,0.68,2,Mod_Wet,46,7,6,4,75,138,0.52,126.5,0.48,126.5,0,0,0,0,-4,4,46,7,6,0,79,185,990,964.8,25.2,0.101,0.0065,0.000257,0.107,0.00426,1,0.113,0.221,0.00874,25,0.929,0.97,0.902,28.8,28,28,671
2022-09-27,2021,12,52,270,261.45,0.69,2,Mod_Wet,46,7,6,4,75,138,0.53,123.5,0.47,123.5,0,0,0,0,-4,4,46,7,6,0,79,182,990,964.7,25.3,0.0999,0.00624,0.000247,0.106,0.0042,1,0.109,0.215,0.00853,25,0.928,0.97,0.9,28.1,27.3,27.3,655
2022-09-28,2021,12,52,271,258.44,0.7,2,Mod_Wet,46,7,6,4,75,138,0.53,120.4,0.47,120.4,0,0,0,0,-4,4,46,7,6,0,79,179,990,964.7,25.3,0.0989,0.00599,0.000237,0.105,0.00415,1,0.105,0.21,0.00831,25.1,0.926,0.97,0.898,27.4,26.6,26.6,638
2022-09-29,2021,12,52,272,255.43,0.7,2,Mod_Wet,46,7,6,4,75,138,0.54,117.4,0.46,117.4,0,0,0,0,-4,4,46,7,6,0,79,176,990,964.7,25.3,0.0978,0.00573,0.000227,0.104,0.0041,1,0.101,0.205,0.00809,25.1,0.924,0.97,0.896,26.7,25.9,25.9,621
2022-09-30,2021,12,53,273,252.97,0.71,2,Mod_Wet,46,7,6,4,75,138,0.55,115,0.45,115,0,0,0,0,-4,4,46,7,6,0,79,174,990,964.7,25.3,0.0969,0.00552,0.000218,0.102,0.00405,1,0.0977,0.2,0.00792,25.1,0.923,0.97,0.895,26.1,25.3,25.3,608
2022-10-01,2022,1,1,274,250.51,0.72,3,Normal,37,5,3,2,50,97,0.39,153.5,0.61,153.5,0,0,0,0,-2,2,37,5,3,0,52,199,990,964.7,25.3,0.106,0.0088,0.000348,0.114,0.00452,1,0.15,0.264,0.0104,25,0.94,0.97,0.912,35.4,34.4,34.4,825
2022-10-02,2022,1,1,275,248.05,0.72,3,Normal,37,5,3,2,50,97,0.39,151.1,0.61,151.1,0,0,0,0,-2,2,37,5,3,0,52,196,990,964.7,25.3,0.105,0.00859,0.000339,0.113,0.00448,1,0.146,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
2022-10-03,2022,1,1,276,245.59,0.73,3,Normal,37,5,3,2,50,97,0.4,148.6,0.6,148.6,0,0,0,0,-2,2,37,5,3,0,52,194,990,964.7,25.3,0.104,0.00838,0.000331,0.112,0.00443,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,798
2022-10-04,2022,1,1,277,243.13,0.74,3,Normal,37,5,3,2,50,97,0.4,146.1,0.6,146.1,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00817,0.000322,0.111,0.00439,1,0.14,0.251,0.0099,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2022-10-05,2022,1,1,278,240.67,0.74,3,Normal,37,5,3,2,50,97,0.4,143.7,0.6,143.7,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00796,0.000314,0.11,0.00434,1,0.136,0.247,0.00972,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2022-10-06,2022,1,1,279,239.3,0.75,3,Normal,37,5,3,2,50,97,0.41,142.3,0.59,142.3,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.102,0.00785,0.000309,0.109,0.00432,1,0.135,0.244,0.00962,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2022-10-07,2022,1,1,280,237.39,0.75,3,Normal,37,5,3,2,50,97,0.41,140.4,0.59,140.4,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00768,0.000303,0.109,0.00428,1,0.132,0.241,0.00948,25.1,0.935,0.97,0.907,32.4,31.4,31.4,753
2022-10-08,2022,1,2,281,235.47,0.76,3,Normal,37,5,3,2,50,97,0.41,138.5,0.59,138.5,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00752,0.000296,0.108,0.00425,1,0.129,0.237,0.00934,25.1,0.934,0.97,0.906,31.9,30.9,30.9,743
2022-10-09,2022,1,2,282,233.56,0.77,3,Normal,37,5,3,2,50,97,0.41,136.6,0.58,136.6,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0996,0.00736,0.00029,0.107,0.00421,1,0.127,0.234,0.00921,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
2022-10-10,2022,1,2,283,231.64,0.77,3,Normal,37,5,3,2,50,97,0.42,134.6,0.58,134.6,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0989,0.00719,0.000283,0.106,0.00418,1,0.124,0.23,0.00907,25.2,0.933,0.97,0.905,31,30.1,30.1,722
2022-10-11,2022,1,2,284,229.73,0.78,3,Normal,37,5,3,2,50,97,0.42,132.7,0.58,132.7,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0983,0.00703,0.000277,0.105,0.00414,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.6,29.6,29.6,711
2022-10-12,2022,1,2,285,227.81,0.79,3,Normal,37,5,3,2,50,97,0.43,130.8,0.57,130.8,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0976,0.00687,0.00027,0.104,0.00411,1,0.119,0.224,0.00879,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2022-10-13,2022,1,2,286,225.9,0.79,3,Normal,37,5,3,2,50,97,0.43,128.9,0.57,128.9,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0969,0.00671,0.000264,0.104,0.00407,1,0.117,0.22,0.00865,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2022-10-14,2022,1,2,287,223.99,0.8,3,Normal,37,5,3,2,50,97,0.43,127,0.57,127,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0962,0.00654,0.000257,0.103,0.00404,1,0.114,0.217,0.00851,25.2,0.929,0.97,0.902,29.2,28.3,28.3,680
2022-10-15,2022,1,3,288,222.07,0.8,3,Normal,37,5,3,2,50,97,0.44,125.1,0.56,125.1,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0956,0.00638,0.000251,0.102,0.004,1,0.111,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2022-10-16,2022,1,3,289,220.16,0.81,3,Normal,37,5,3,2,50,97,0.44,123.2,0.56,123.2,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0949,0.00622,0.000244,0.101,0.00397,1,0.109,0.21,0.00824,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2022-10-17,2022,1,3,290,218.24,0.81,3,Normal,37,5,3,2,50,97,0.44,121.2,0.56,121.2,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0942,0.00606,0.000238,0.1,0.00393,1,0.106,0.206,0.0081,25.3,0.926,0.97,0.898,27.8,27,27,648
2022-10-18,2022,1,3,291,216.33,0.82,3,Normal,37,5,3,2,50,97,0.45,119.3,0.55,119.3,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.00589,0.000231,0.0994,0.0039,1,0.104,0.203,0.00796,25.3,0.925,0.97,0.897,27.4,26.6,26.6,637
2022-10-19,2022,1,3,292,214.96,0.82,3,Normal,37,5,3,2,50,97,0.45,118,0.55,118,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00578,0.000226,0.0988,0.00387,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27,26.2,26.2,630
2022-10-20,2022,1,3,293,213.05,0.83,3,Normal,37,5,3,2,50,97,0.46,116,0.55,116,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0924,0.00561,0.00022,0.098,0.00384,1,0.0992,0.197,0.00772,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2022-10-21,2022,1,3,294,211.14,0.83,3,Normal,37,5,3,2,50,97,0.46,114.1,0.54,114.1,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00545,0.000214,0.0971,0.0038,1,0.0966,0.194,0.00759,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2022-10-22,2022,1,4,295,209.77,0.83,3,Normal,37,5,3,2,50,97,0.46,112.8,0.54,112.8,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00534,0.000209,0.0965,0.00378,1,0.0947,0.191,0.00749,25.4,0.92,0.97,0.892,25.8,25,25,600
2022-10-23,2022,1,4,296,208.4,0.84,3,Normal,37,5,3,2,50,97,0.47,111.4,0.54,111.4,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.5,25.5,0.0907,0.00522,0.000204,0.0959,0.00376,1,0.0929,0.189,0.00739,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2022-10-24,2022,1,4,297,208.13,0.84,3,Normal,37,5,3,2,50,97,0.47,111.1,0.53,111.1,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0906,0.0052,0.000203,0.0958,0.00375,1,0.0925,0.188,0.00737,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
2022-10-25,2022,1,4,298,207.31,0.84,3,Normal,37,5,3,2,50,97,0.47,110.3,0.53,110.3,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0903,0.00513,0.000201,0.0955,0.00374,1,0.0914,0.187,0.00731,25.4,0.918,0.97,0.89,25.2,24.4,24.4,587
2022-10-26,2022,1,4,299,206.49,0.84,3,Normal,37,5,3,2,50,97,0.47,109.5,0.53,109.5,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0901,0.00506,0.000198,0.0951,0.00372,1,0.0903,0.185,0.00725,25.4,0.917,0.97,0.89,25,24.2,24.2,582
2022-10-27,2022,1,4,300,204.57,0.85,3,Normal,37,5,3,2,50,97,0.47,107.6,0.53,107.6,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0894,0.00489,0.000191,0.0943,0.00369,1,0.0877,0.182,0.00712,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
2022-10-28,2022,1,4,301,203.21,0.85,3,Normal,37,5,3,2,50,97,0.48,106.2,0.52,106.2,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0889,0.00478,0.000187,0.0937,0.00366,1,0.0859,0.18,0.00702,25.4,0,0,0,0,0,0,0
2022-10-29,2022,1,5,302,201.84,0.86,3,Normal,37,5,3,2,50,97,0.48,104.8,0.52,104.8,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00466,0.000182,0.0931,0.00364,1,0.084,0.177,0.00692,25.4,0,0,0,0,0,0,0
2022-10-30,2022,1,5,303,202.66,0.85,3,Normal,37,5,3,2,50,97,0.48,105.7,0.52,105.7,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0887,0.00473,0.000185,0.0934,0.00365,1,0.0851,0.179,0.00698,25.4,0,0,0,0,0,0,0
2022-10-31,2022,1,5,304,201.84,0.86,3,Normal,37,5,3,2,50,97,0.48,104.8,0.52,104.8,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00466,0.000182,0.0931,0.00364,1,0.084,0.177,0.00692,25.4,0,0,0,0,0,0,0
2022-11-01,2022,2,5,305,201.56,0.86,3,Normal,36,5,3,2,47,93,0.46,108.6,0.54,108.6,0,0,0,0,-2,2,36,5,3,0,49,153,990,964.4,25.6,0.0894,0.00498,0.000195,0.0944,0.00369,1,0.0891,0.183,0.00717,25.4,0,0,0,0,0,0,0
2022-11-02,2022,2,5,306,202.39,0.86,3,Normal,36,5,3,2,47,93,0.46,109.4,0.54,109.4,0,0,0,0,-2,2,36,5,3,0,49,153,990,964.4,25.6,0.0897,0.00505,0.000197,0.0947,0.0037,1,0.0902,0.185,0.00723,25.4,0,0,0,0,0,0,0
2022-11-03,2022,2,5,307,206.49,0.84,3,Normal,36,5,3,2,47,93,0.45,113.5,0.55,113.5,0,0,0,0,-2,2,36,5,3,0,49,157,990,964.4,25.6,0.0911,0.0054,0.000211,0.0965,0.00378,1,0.0957,0.192,0.00752,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2022-11-04,2022,2,5,308,211.68,0.83,3,Normal,36,5,3,2,47,93,0.44,118.7,0.56,118.7,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0929,0.00584,0.000229,0.0988,0.00387,1,0.103,0.202,0.00789,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2022-11-05,2022,2,6,309,214.14,0.82,3,Normal,36,5,3,2,47,93,0.43,121.1,0.57,121.1,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0938,0.00605,0.000237,0.0999,0.00391,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.8,27,27,648
2022-11-06,2022,2,6,310,217.7,0.82,3,Normal,36,5,3,2,47,93,0.43,124.7,0.57,124.7,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0951,0.00635,0.000249,0.101,0.00398,1,0.111,0.212,0.00833,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2022-11-07,2022,2,6,311,222.35,0.8,3,Normal,36,5,3,2,47,93,0.42,129.3,0.58,129.3,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0967,0.00674,0.000265,0.103,0.00406,1,0.117,0.221,0.00866,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
2022-11-08,2022,2,6,312,224.26,0.8,3,Normal,36,5,3,2,47,93,0.41,131.3,0.58,131.3,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0974,0.00691,0.000271,0.104,0.0041,1,0.12,0.224,0.0088,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2022-11-09,2022,2,6,313,226.17,0.79,3,Normal,36,5,3,2,47,93,0.41,133.2,0.59,133.2,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0981,0.00707,0.000278,0.105,0.00413,1,0.122,0.227,0.00894,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
2022-11-10,2022,2,6,314,229.73,0.78,3,Normal,36,5,3,2,47,93,0.41,136.7,0.59,136.7,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0993,0.00737,0.00029,0.107,0.0042,1,0.127,0.234,0.0092,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2022-11-11,2022,2,6,315,233.83,0.76,3,Normal,36,5,3,2,47,93,0.4,140.8,0.6,140.8,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00772,0.000304,0.108,0.00427,1,0.133,0.241,0.00949,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
2022-11-12,2022,2,7,316,237.93,0.75,3,Normal,36,5,3,2,47,93,0.39,144.9,0.61,144.9,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00807,0.000318,0.11,0.00435,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2022-11-13,2022,2,7,317,241.49,0.74,3,Normal,36,5,3,2,47,93,0.39,148.5,0.61,148.5,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00837,0.00033,0.112,0.00441,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,798
2022-11-14,2022,2,7,318,243.95,0.73,3,Normal,36,5,3,2,47,93,0.38,150.9,0.62,150.9,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00858,0.000339,0.113,0.00446,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
2022-11-15,2022,2,7,319,244.77,0.73,3,Normal,36,5,3,2,47,93,0.38,151.8,0.62,151.8,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00865,0.000341,0.113,0.00447,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,816
2022-11-16,2022,2,7,320,243.4,0.73,3,Normal,36,5,3,2,47,93,0.38,150.4,0.62,150.4,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00853,0.000337,0.113,0.00445,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
2022-11-17,2022,2,7,321,240.39,0.74,3,Normal,36,5,3,2,47,93,0.39,147.4,0.61,147.4,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00828,0.000326,0.111,0.00439,1,0.141,0.253,0.00997,25.1,0.938,0.97,0.91,34,33,33,792
2022-11-18,2022,2,7,322,236.84,0.75,3,Normal,36,5,3,2,47,93,0.39,143.8,0.61,143.8,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00798,0.000314,0.11,0.00433,1,0.137,0.246,0.00971,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2022-11-19,2022,2,8,323,234.38,0.76,3,Normal,36,5,3,2,47,93,0.4,141.4,0.6,141.4,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00777,0.000306,0.109,0.00428,1,0.133,0.242,0.00953,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
2022-11-20,2022,2,8,324,231.37,0.77,3,Normal,36,5,3,2,47,93,0.4,138.4,0.6,138.4,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0999,0.00751,0.000296,0.107,0.00423,1,0.129,0.237,0.00931,25.2,0.934,0.97,0.906,31.9,31,31,743
2022-11-21,2022,2,8,325,230.55,0.78,3,Normal,36,5,3,2,47,93,0.4,137.6,0.6,137.6,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0996,0.00744,0.000293,0.107,0.00421,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2022-11-22,2022,2,8,326,233.01,0.77,3,Normal,36,5,3,2,47,93,0.4,140,0.6,140,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00765,0.000301,0.108,0.00426,1,0.132,0.24,0.00943,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
2022-11-23,2022,2,8,327,236.02,0.76,3,Normal,36,5,3,2,47,93,0.39,143,0.61,143,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00791,0.000311,0.109,0.00431,1,0.136,0.245,0.00965,25.1,0.936,0.97,0.908,33,32,32,768
2022-11-24,2022,2,8,328,238.48,0.75,3,Normal,36,5,3,2,47,93,0.39,145.5,0.61,145.5,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00812,0.00032,0.111,0.00436,1,0.139,0.249,0.00983,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
2022-11-25,2022,2,8,329,243.13,0.74,3,Normal,36,5,3,2,47,93,0.38,150.1,0.62,150.1,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00851,0.000336,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
2022-11-26,2022,2,9,330,247.78,0.72,3,Normal,36,5,3,2,47,93,0.38,154.8,0.63,154.8,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00453,1,0.151,0.266,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,832
2022-11-27,2022,2,9,331,250.24,0.72,3,Normal,36,5,3,2,47,93,0.37,157.2,0.63,157.2,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.107,0.00912,0.00036,0.116,0.00457,1,0.155,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,846
2022-11-28,2022,2,9,332,250.51,0.72,3,Normal,36,5,3,2,47,93,0.37,157.5,0.63,157.5,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00914,0.000361,0.116,0.00458,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,847
2022-11-29,2022,2,9,333,251.33,0.71,3,Normal,36,5,3,2,47,93,0.37,158.3,0.63,158.3,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00921,0.000364,0.116,0.00459,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,852
2022-11-30,2022,2,9,334,251.06,0.72,3,Normal,36,5,3,2,47,93,0.37,158.1,0.63,158.1,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00919,0.000363,0.116,0.00459,1,0.156,0.272,0.0107,25,0.942,0.97,0.913,36.5,35.4,35.4,850
2022-12-01,2022,3,9,335,250.78,0.72,4,Mod_Dry,31,5,3,2,36,77,0.31,173.8,0.69,173.8,0,0,0,0,-2,2,31,5,3,0,38,213,990,964.7,25.3,0.111,0.0105,0.000416,0.121,0.00479,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.3,39.4,39.4,945
2022-12-02,2022,3,9,336,250.51,0.72,4,Mod_Dry,31,5,3,2,36,77,0.31,173.5,0.69,173.5,0,0,0,0,-2,2,31,5,3,0,38,213,990,964.7,25.3,0.111,0.0105,0.000415,0.121,0.00478,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.3,39.3,39.3,944
2022-12-03,2022,3,10,337,250.24,0.72,4,Mod_Dry,31,5,3,2,36,77,0.31,173.2,0.69,173.2,0,0,0,0,-2,2,31,5,3,0,38,212,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00478,1,0.176,0.297,0.0118,25,0.946,0.976,0.924,40.2,39.2,39.2,942
2022-12-04,2022,3,10,338,249.96,0.72,4,Mod_Dry,31,5,3,2,36,77,0.31,173,0.69,173,0,0,0,0,-2,2,31,5,3,0,38,212,990,964.7,25.3,0.11,0.0105,0.000413,0.121,0.00477,1,0.176,0.297,0.0117,25,0.946,0.976,0.924,40.1,39.2,39.2,940
2022-12-05,2022,3,10,339,250.78,0.72,4,Mod_Dry,31,5,3,2,36,77,0.31,173.8,0.69,173.8,0,0,0,0,-2,2,31,5,3,0,38,213,990,964.7,25.3,0.111,0.0105,0.000416,0.121,0.00479,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.3,39.4,39.4,945
2022-12-06,2022,3,10,340,254.89,0.71,4,Mod_Dry,31,5,3,2,36,77,0.3,177.9,0.7,177.9,0,0,0,0,-2,2,31,5,3,0,38,217,990,964.7,25.3,0.112,0.0109,0.00043,0.123,0.00486,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.3,40.4,40.4,970
2022-12-07,2022,3,10,341,262.27,0.69,4,Mod_Dry,31,5,3,2,36,77,0.29,185.3,0.71,185.3,0,0,0,0,-2,2,31,5,3,0,38,224,990,964.7,25.3,0.115,0.0115,0.000455,0.126,0.005,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43,42.2,42.2,1010
2022-12-08,2022,3,10,342,268.01,0.68,4,Mod_Dry,31,5,3,2,36,77,0.29,191,0.71,191,0,0,0,0,-2,2,31,5,3,0,38,230,990,964.8,25.2,0.117,0.012,0.000475,0.129,0.0051,1,0.2,0.329,0.013,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1040
2022-12-09,2022,3,10,343,274.3,0.67,4,Mod_Dry,31,5,3,2,36,77,0.28,197.3,0.72,197.3,0,0,0,0,-2,2,31,5,3,0,38,236,990,964.8,25.2,0.119,0.0125,0.000497,0.131,0.00522,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,45.9,45,45,1080
2022-12-10,2022,3,11,344,280.04,0.66,4,Mod_Dry,31,5,3,2,36,77,0.28,203,0.72,203,0,0,0,0,-2,2,31,5,3,0,38,242,990,964.8,25.2,0.121,0.013,0.000517,0.134,0.00532,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.2,46.3,46.3,1110
2022-12-11,2022,3,11,345,285.78,0.65,5,Dry,26,4,3,2,24,59,0.21,226.8,0.79,226.8,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.015,0.000597,0.142,0.00565,2,0.0956,0.238,0.00945,24.9,0.922,0.97,0.894,25.5,24.8,49.6,1190
2022-12-12,2022,3,11,346,290.43,0.64,5,Dry,26,4,3,2,24,59,0.2,231.4,0.8,231.4,0,0,0,0,-2,2,26,4,3,0,26,264,990,964.9,25.1,0.129,0.0154,0.000613,0.144,0.00574,2,0.0987,0.243,0.00967,24.9,0.923,0.97,0.896,26.1,25.3,50.6,1210
2022-12-13,2022,3,11,347,294.53,0.63,5,Dry,26,4,3,2,24,59,0.2,235.5,0.8,235.5,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.13,0.0158,0.000628,0.146,0.00581,2,0.101,0.248,0.00985,24.9,0.925,0.97,0.897,26.6,25.8,51.5,1240
2022-12-14,2022,3,11,348,298.64,0.63,5,Dry,26,4,3,2,24,59,0.2,239.6,0.8,239.6,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0161,0.000642,0.148,0.00589,2,0.104,0.252,0.01,24.9,0.926,0.97,0.898,27,26.2,52.5,1260
2022-12-15,2022,3,11,349,303.83,0.62,5,Dry,26,4,3,2,24,59,0.19,244.8,0.81,244.8,0,0,0,0,-2,2,26,4,3,0,26,278,990,964.9,25.1,0.134,0.0166,0.00066,0.15,0.00599,2,0.108,0.258,0.0103,24.8,0.928,0.97,0.9,27.6,26.8,53.6,1290
2022-12-16,2022,3,11,350,306.84,0.62,5,Dry,26,4,3,2,24,59,0.19,247.8,0.81,247.8,0,0,0,0,-2,2,26,4,3,0,26,281,990,964.9,25.1,0.135,0.0168,0.000671,0.151,0.00604,2,0.11,0.261,0.0104,24.8,0.928,0.97,0.901,28,27.1,54.3,1300
2022-12-17,2022,3,12,351,310.94,0.61,5,Dry,26,4,3,2,24,59,0.19,251.9,0.81,251.9,0,0,0,0,-2,2,26,4,3,0,26,285,990,965,25,0.136,0.0179,0.000715,0.154,0.00615,2,0.113,0.267,0.0106,24.8,0.93,0.97,0.902,28.5,27.6,55.2,1320
2022-12-18,2022,3,12,352,317.78,0.6,5,Dry,26,4,3,2,24,59,0.19,258.8,0.81,258.8,0,0,0,0,-2,2,26,4,3,0,26,292,990,965,25,0.139,0.0211,0.000845,0.16,0.00638,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29.2,28.3,56.7,1360
2022-12-19,2022,3,12,353,324.61,0.59,5,Dry,26,4,3,2,24,59,0.18,265.6,0.82,265.6,0,0,0,0,-2,2,26,4,3,0,26,299,990,965,25,0.141,0.0244,0.000976,0.165,0.00662,2,0.122,0.287,0.0115,24.7,0.933,0.97,0.905,30,29.1,58.2,1400
2022-12-20,2022,3,12,354,328.17,0.59,5,Dry,26,4,3,2,24,59,0.18,269.2,0.82,269.2,0,0,0,0,-2,2,26,4,3,0,26,302,990,965,25,0.142,0.026,0.00104,0.168,0.00674,2,0.124,0.292,0.0117,24.7,0.933,0.97,0.905,30.4,29.5,59,1410
2022-12-21,2022,3,12,355,331.72,0.59,4,Mod_Dry,31,5,3,2,36,77,0.23,254.7,0.77,254.7,0,0,0,0,-2,2,31,5,3,0,38,294,990,965.1,24.9,0.139,0.0192,0.000771,0.158,0.00635,2,0.114,0.273,0.0109,24.7,0.93,0.97,0.902,28.7,27.8,55.6,1330
2022-12-22,2022,3,12,356,338.56,0.58,4,Mod_Dry,31,5,3,2,36,77,0.23,261.6,0.77,261.6,0,0,0,0,-2,2,31,5,3,0,38,301,990,965.1,24.9,0.142,0.0225,0.000902,0.164,0.00659,2,0.119,0.283,0.0114,24.6,0.932,0.97,0.904,29.4,28.5,57.1,1370
2022-12-23,2022,3,12,357,345.39,0.57,4,Mod_Dry,31,5,3,2,36,77,0.22,268.4,0.78,268.4,0,0,0,0,-2,2,31,5,3,0,38,307,990,965.1,24.9,0.144,0.0257,0.00103,0.17,0.00682,2,0.124,0.293,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.6,1410
2022-12-24,2022,3,13,358,351.14,0.56,4,Mod_Dry,31,5,3,2,36,77,0.22,274.1,0.78,274.1,0,0,0,0,-2,2,31,5,3,0,38,313,990,965.2,24.8,0.146,0.0284,0.00114,0.174,0.00702,2,0.128,0.302,0.0122,24.5,0.935,0.97,0.907,30.8,29.9,59.8,1440
2022-12-25,2022,3,13,359,354.69,0.56,4,Mod_Dry,31,5,3,2,36,77,0.22,277.7,0.78,277.7,0,0,0,0,-2,2,31,5,3,0,38,317,990,965.2,24.8,0.147,0.0301,0.00121,0.177,0.00714,2,0.13,0.307,0.0124,24.5,0.935,0.97,0.907,31.2,30.3,60.6,1450
2022-12-26,2022,3,13,360,357.7,0.56,4,Mod_Dry,31,5,3,2,36,77,0.21,280.7,0.79,280.7,0,0,0,0,-2,2,31,5,3,0,38,320,990,965.2,24.8,0.148,0.0315,0.00127,0.18,0.00725,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.6,30.6,61.2,1470
2022-12-27,2022,3,13,361,361.8,0.55,4,Mod_Dry,31,5,3,2,36,77,0.21,284.8,0.79,284.8,0,0,0,0,-2,2,31,5,3,0,38,324,990,965.2,24.8,0.15,0.0334,0.00135,0.183,0.00739,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32,31.1,62.1,1490
2022-12-28,2022,3,13,362,366.99,0.55,4,Mod_Dry,31,5,3,2,36,77,0.21,290,0.79,290,0,0,0,0,-2,2,31,5,3,0,38,329,990,965.2,24.8,0.152,0.0359,0.00145,0.188,0.00757,2,0.138,0.326,0.0132,24.4,0.938,0.97,0.91,32.6,31.6,63.2,1520
2022-12-29,2022,3,13,363,371.64,0.54,4,Mod_Dry,31,5,3,2,36,77,0.21,294.6,0.79,294.6,0,0,0,0,-2,2,31,5,3,0,38,334,990,965.3,24.7,0.153,0.0381,0.00154,0.191,0.00773,2,0.141,0.333,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.2,1540
2022-12-30,2022,3,13,364,381.21,0.54,4,Mod_Dry,31,5,3,2,36,77,0.2,304.2,0.8,304.2,0,0,0,0,-2,2,31,5,3,0,38,343,990,965.3,24.7,0.157,0.0426,0.00172,0.199,0.00807,2,0.148,0.347,0.0141,24.3,0.941,0.97,0.913,34.2,33.1,66.3,1590
2022-12-31,2022,3,14,365,395.16,0.52,4,Mod_Dry,31,5,3,2,36,77,0.2,318.2,0.81,318.2,0,0,0,0,-2,2,31,5,3,0,38,357,990,965.4,24.6,0.162,0.0492,0.002,0.211,0.00856,2,0.157,0.368,0.0149,24.3,0.943,0.97,0.915,35.7,34.6,69.2,1660