datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1280613600000,2010,8,2009,11,31,1.38,0.508,0.873,51697.5,95.21,95.21,69.49,2,2,2,515.9,422.2,633.9,326.1,238.2,189.8,184,202,0,0,0,0.373,0.29,0.436,326.1,238.2,449.9,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.177,0.145,0.223,0.0532,0.016,0.111,0.0022,0.00065,0.0047,0.392,0.264,0.58,0.016,0.011,0.025,23.69,22.98,24.24,0.943,0.926,0.958,0.973,0.97,0.98,0.918,0.898,0.939,35.68,26.21,48.58,34.74,25.43,47.61,0,0,0,0,0,0,0.386,0,0.507,0.37,0.63,0.37,37.5
1283292000000,2010,9,2009,12,30,0.891,0.358,0.534,32650.5,59.91,59.91,45.35,2,1,1.3,343.9,287.7,415.9,205.9,149.7,138,138,138,0,0,0,0.406,0.332,0.48,205.9,149.7,277.9,990,990,990,965.1,964.9,965.5,24.9,24.5,25.1,0.129,0.109,0.154,0.0143,0.00847,0.0302,0.00058,0.00034,0.0012,0.312,0.253,0.4,0.013,0.01,0.016,24.57,24.21,24.89,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.939,38.24,25.74,51.97,37.13,24.97,48.2,0,0,0,0,0,0,0.252,0,0.357,0.4,0.6,0.4,36.6
1285884000000,2010,10,2010,1,31,0.668,0.295,0.373,23118,39.39,39.39,31.07,1,1,1,249.3,220.7,284.7,139.3,110.7,110,110,110,0,0,0,0.444,0.386,0.498,139.3,110.7,174.7,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.103,0.0926,0.115,0.00759,0.00516,0.0106,0.0003,0.0002,0.00042,0.241,0.19,0.304,0.0095,0.0074,0.012,25.08,24.86,25.29,0.934,0.919,0.947,0.971,0.97,0.977,0.906,0.891,0.925,32.01,25.22,40.33,31.07,24.47,39.39,0,0,0,0,0,0,0.173,0,0.295,0.44,0.56,0.44,34.6
1288562400000,2010,11,2010,2,30,0.606,0.241,0.365,22662.8,34.87,34.87,31.48,1,1,1,233.7,219.3,248.6,140.7,126.3,93,93,93,0,0,0,0.398,0.374,0.424,140.7,126.3,155.6,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.101,0.0956,0.106,0.00771,0.00649,0.00898,0.0003,0.00025,0.00035,0.241,0.215,0.268,0.0095,0.0084,0.011,25.16,25.04,25.27,0.935,0.929,0.941,0.97,0.97,0.97,0.907,0.901,0.913,32.45,29.09,35.95,31.48,28.22,34.87,0,0,0,0,0,0,0.175,0,0.241,0.4,0.6,0.4,37.4
1291154400000,2010,12,2010,3,31,0.819,0.189,0.63,38899.3,77.36,77.36,52.28,2,1,1.3870967741935485,305.9,251.6,412.4,235.2,174.6,70.61,59,77,0,0,0,0.238,0.143,0.306,235.2,174.6,353.4,990,990,990,964.9,964.7,965.5,25.1,24.5,25.3,0.132,0.111,0.172,0.0218,0.0106,0.0658,0.00088,0.00042,0.0027,0.338,0.242,0.419,0.013,0.0097,0.017,24.72,24.13,24.99,0.948,0.923,0.959,0.976,0.97,0.98,0.925,0.895,0.939,41.29,25.73,51.51,40.05,24.95,48.2,0,0,0,0,0,0,0.29,0,0.189,0.23,0.77,0.23,47.5
1293832800000,2011,1,2010,4,31,1.9,0.281,1.62,91160.8,182.5,182.5,122.5,4,2,2.870967741935484,710,425.8,1086,605.2,352.8,104.8,73,120,0,0,0,0.151,0.111,0.203,605.2,352.8,965.9,990,990,990,966.7,965.5,968.2,23.3,21.8,24.5,0.311,0.173,0.586,0.206,0.0655,0.407,0.009,0.0027,0.019,0.743,0.42,1.26,0.032,0.017,0.058,22.54,20.57,24.06,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.19,35.27,52.03,42.93,34.21,48.2,0,0,0,0,0,0,0.681,0,0.28,0.15,0.85,0.15,48
1296511200000,2011,2,2010,5,28,4.24,0.392,2.64,119796,192.8,192.8,178.3,4,4,4,1754,1137,2089,1592,975.2,162,162,162,498.9,0,827,0.0955,0.0775,0.142,1093,975.2,1100,990,990,990,970.3,968.3,971.3,19.7,18.7,21.7,0.888,0.609,0.926,0.634,0.411,0.648,0.032,0.019,0.035,1.82,1.29,1.87,0.093,0.06,0.1,17.89,16.81,20.38,0.95,0.947,0.955,0.98,0.98,0.98,0.931,0.928,0.936,45.53,42.95,50.25,44.57,42.1,48.2,0,0,0,0,0,0,0.99,0,1.6,0.092,0.62,0.38,28.3
1298930400000,2011,3,2010,6,31,6.08,0.539,2.95,121737,168.3,168.3,163.6,4,4,4,2271,2093,2572,2070,1854,201.1,183,239,969.6,754,1289,0.0893,0.0712,0.114,1100,1100,1100,990,990,990,971.8,971.3,972.5,18.2,17.5,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.37,15.65,16.8,0.946,0.944,0.947,0.979,0.976,0.98,0.926,0.921,0.928,41.78,39.81,42.93,40.91,38.84,42.07,0,0,0,0,0,0,0.909,0,3.13,0.089,0.49,0.51,20
1301608800000,2011,4,2010,7,30,8.3,0.63,2.85,99924.1,154,154,138.8,4,4,4,3202,2622,3442,2959,2405,243,217,295,1859,1305,2125,0.0762,0.063,0.0952,1100,1100,1100,990,990,990,974,972.6,974.5,16,15.5,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.16,13.63,15.52,0.936,0.933,0.943,0.971,0.97,0.975,0.908,0.905,0.919,35.75,34.28,39.48,34.7,33.25,38.49,0,0,0,0,0,0,0.771,0,5.45,0.076,0.34,0.66,12
1304200800000,2011,5,2010,8,31,6.4,0.817,2.95,119418,180.4,180.4,160.5,4,4,4,2389,1719,3053,2084,1443,305,276,321,984.1,343,1632,0.13,0.105,0.161,1100,1100,1100,990,990,990,972,970.2,973.6,18,16.4,19.8,0.926,0.921,0.926,0.648,0.648,0.648,0.036,0.033,0.04,1.87,1.87,1.87,0.1,0.094,0.11,16.12,14.49,17.94,0.945,0.938,0.951,0.977,0.97,0.98,0.923,0.91,0.932,41.08,36.64,46.01,40.13,35.54,45.09,0,0,0,0,0,0,0.892,0,3.45,0.13,0.46,0.54,18.7
1306879200000,2011,6,2010,9,30,3.14,0.544,2.4,121132,192.8,192.8,168.2,4,3,3.7,1212,857.8,1682,1002,647.8,210,210,210,75.1,0,372,0.181,0.125,0.245,926.4,647.8,1100,990,990,990,968.5,967.3,970.1,21.5,19.9,22.7,0.638,0.338,0.921,0.458,0.234,0.648,0.022,0.01,0.033,1.37,0.806,1.87,0.065,0.036,0.094,20.08,18.06,21.86,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.61,39.43,51.38,45.54,38.43,48.2,0,0,0,0,0,0,0.935,0,0.74,0.17,0.76,0.24,38.6
1309471200000,2011,7,2010,10,31,1.87,0.573,1.29,74086.9,132.4,132.4,99.58,3,2,2.4193548387096775,696.9,559.5,843.9,483.1,332.5,213.8,186,227,0,0,0,0.314,0.22,0.406,483.1,332.5,657.9,990,990,990,966.7,966.1,967.3,23.3,22.7,23.9,0.249,0.181,0.34,0.134,0.0559,0.24,0.0058,0.0023,0.011,0.596,0.404,0.819,0.026,0.017,0.036,22.72,21.91,23.48,0.953,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,42.52,35.1,51.85,41.41,34.05,48.2,0,0,0,0,0,0,0.553,0,0.58,0.31,0.69,0.31,39.6
1312149600000,2011,8,2010,11,31,1.21,0.493,0.72,43018.6,78.41,78.41,57.82,2,1,1.6774193548387097,452.8,374.4,551,268.8,190.4,184,184,184,0,0,0,0.412,0.334,0.491,268.8,190.4,367,990,990,990,965.6,965.3,966.1,24.4,23.9,24.7,0.155,0.128,0.19,0.0312,0.0119,0.0722,0.0013,0.00048,0.003,0.356,0.262,0.453,0.015,0.011,0.019,24.01,23.47,24.39,0.944,0.925,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.52,26.06,52.44,36.36,25.28,48.2,0,0,0,0,0,0,0.321,0,0.49,0.41,0.6,0.4,35.6
1314828000000,2011,9,2010,12,30,0.794,0.358,0.436,26952.9,49.76,49.76,37.43,2,1,1.0333333333333334,306.3,257.4,369.2,168.3,119.3,138,138,138,0,0,0,0.456,0.374,0.536,168.3,119.3,231.2,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.116,0.0985,0.138,0.0101,0.00589,0.0154,0.0004,0.00023,0.00062,0.29,0.208,0.397,0.012,0.0082,0.016,24.77,24.39,25.06,0.943,0.923,0.959,0.974,0.97,0.98,0.918,0.896,0.94,37.68,25.65,51.58,36.61,24.88,48.2,0,0,0,0,0,0,0.208,0,0.358,0.45,0.55,0.45,33.9
1317420000000,2011,10,2011,1,31,0.61,0.26,0.35,20609.9,35.74,35.74,27.7,1,1,1,227.9,200.2,256.5,130.9,103.2,97,97,97,0,0,0,0.428,0.378,0.485,130.9,103.2,159.5,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0976,0.0878,0.108,0.00687,0.00452,0.00931,0.00027,0.00018,0.00037,0.224,0.174,0.275,0.0088,0.0068,0.011,25.21,25,25.42,0.871,0,0.942,0.907,0,0.97,0.845,0,0.914,28.56,0,36.85,27.7,0,35.74,0,2,0,0,0.0645,0,0.154,0.0645,0.26,0.43,0.57,0.43,33.8
1320098400000,2011,11,2011,2,30,0.557,0.196,0.361,20255.4,40.41,40.41,28.13,1,1,1,215,199.4,244.5,139.3,106.4,75.67,67,93,0,0,0,0.355,0.274,0.466,139.3,106.4,177.5,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0981,0.0886,0.111,0.00759,0.00479,0.0108,0.0003,0.00019,0.00043,0.236,0.18,0.303,0.0093,0.007,0.012,25.27,25.03,25.42,0.81,0,0.948,0.842,0,0.979,0.787,0,0.927,28.97,0,41.28,28.13,0,40.41,0,4,0,0,0.133,0,0.156,0.133,0.196,0.35,0.65,0.35,36.4
1322690400000,2011,12,2011,3,31,0.774,0.174,0.601,36914.3,58.53,58.53,49.62,2,1,1.5806451612903225,289.1,244.8,326.3,224.3,167.8,64.81,59,77,0,0,0,0.229,0.181,0.315,224.3,167.8,267.3,990,990,990,964.9,964.7,965,25.1,25,25.3,0.127,0.109,0.141,0.0161,0.01,0.0251,0.00064,0.0004,0.001,0.29,0.239,0.384,0.012,0.0095,0.015,24.85,24.68,25.04,0.938,0.922,0.959,0.973,0.97,0.98,0.913,0.895,0.94,34.7,25.64,51.97,33.65,24.87,48.2,0,0,0,0,0,0,0.276,0,0.173,0.22,0.78,0.22,47.7
1325368800000,2012,1,2011,4,31,1.04,0.196,0.845,51174.4,93.05,93.05,68.78,2,2,2,388.3,328.2,501.5,315.3,255.2,73,73,73,0,0,0,0.191,0.146,0.222,315.3,255.2,428.5,990,990,990,965.3,965,965.9,24.7,24.1,25,0.16,0.139,0.2,0.0478,0.0194,0.101,0.0019,0.00078,0.0042,0.363,0.273,0.533,0.015,0.011,0.022,24.3,23.61,24.69,0.942,0.93,0.957,0.972,0.97,0.98,0.915,0.902,0.938,35.36,28.74,47.47,34.39,27.88,46.52,0,0,0,0,0,0,0.382,0,0.195,0.19,0.81,0.19,49.2
1328047200000,2012,2,2011,5,29,1.64,0.213,1.43,82423.4,129.6,129.6,118.4,3,2,2.8620689655172415,654.5,518.2,712.4,569.5,433.2,85,85,85,0,0,0,0.131,0.119,0.164,569.5,433.2,627.4,990,990,990,966.5,965.9,966.7,23.5,23.3,24.1,0.274,0.203,0.306,0.183,0.103,0.22,0.0078,0.0043,0.0095,0.669,0.536,0.751,0.029,0.022,0.032,22.82,22.5,23.53,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,42.78,35.89,52.44,41.68,34.81,48.2,0,0,0,0,0,0,0.658,0,0.21,0.13,0.87,0.13,50.3
1330552800000,2012,3,2011,6,31,2.62,0.307,2.31,122965,192.8,192.8,165.3,4,3,3.6451612903225805,978.6,720.3,1227,863.8,613.3,114.8,107,129,0,0,0,0.119,0.0995,0.149,863.8,613.3,1098,990,990,990,967.8,966.8,968.6,22.2,21.4,23.2,0.51,0.303,0.778,0.372,0.211,0.644,0.017,0.0091,0.03,1.14,0.733,1.72,0.052,0.032,0.08,21.1,19.67,22.49,0.956,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,46.56,39.92,52.16,45.38,38.96,48.2,0,0,0,0,0,0,0.918,0,0.31,0.12,0.88,0.12,46.9
1333231200000,2012,4,2011,7,30,3.6,0.384,2.85,137511,192.8,192.8,191,4,4,4,1391,1247,1497,1243,1099,148,148,148,142.7,0,249,0.107,0.0989,0.119,1100,1099,1100,990,990,990,969.1,968.7,969.5,20.9,20.5,21.3,0.857,0.794,0.908,0.648,0.646,0.648,0.031,0.03,0.032,1.8,1.74,1.86,0.087,0.082,0.09,19.06,18.67,19.58,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.98,47.94,50.35,47.75,46.98,48.2,0,0,0,0,0,0,1.06,0,0.75,0.11,0.79,0.21,38.2
1335823200000,2012,5,2011,8,31,2.38,0.433,1.94,105986,188,188,142.5,4,3,3.3225806451612905,887.4,672.4,1218,725.9,525.4,161.5,147,192,0,0,0,0.184,0.156,0.219,725.9,525.4,1026,990,990,990,967.4,966.6,968.6,22.6,21.4,23.4,0.397,0.259,0.689,0.279,0.152,0.482,0.012,0.0065,0.023,0.912,0.59,1.46,0.041,0.025,0.068,21.66,19.96,22.82,0.955,0.949,0.957,0.978,0.97,0.98,0.934,0.92,0.938,44.1,37.19,51.73,42.95,36.07,48.2,0,0,0,0,0,0,0.791,0,0.44,0.18,0.82,0.18,44.5
1338501600000,2012,6,2011,9,30,1.39,0.308,1.08,63781.4,112.1,112.1,88.59,3,2,2.2,536.2,437.3,660.7,417.2,318.3,119,119,119,0,0,0,0.225,0.18,0.272,417.2,318.3,541.7,990,990,990,966,965.6,966.5,24,23.5,24.4,0.205,0.167,0.266,0.0966,0.0492,0.163,0.004,0.002,0.0069,0.503,0.374,0.625,0.021,0.015,0.026,23.49,22.84,24.06,0.951,0.944,0.958,0.976,0.97,0.98,0.928,0.915,0.939,41.94,35.1,52.08,40.73,34.05,48.2,0,0,0,0,0,0,0.492,0,0.31,0.22,0.78,0.22,45.9
1341093600000,2012,7,2011,10,31,0.979,0.289,0.689,41720.1,70.09,70.09,56.08,2,1,1.7096774193548387,365.3,311.2,432.1,257.3,203.2,108,108,108,0,0,0,0.298,0.25,0.347,257.3,203.2,324.1,990,990,990,965.2,965,965.5,24.8,24.5,25,0.144,0.125,0.168,0.0251,0.013,0.052,0.001,0.00052,0.0021,0.328,0.249,0.399,0.013,0.01,0.016,24.45,24.07,24.69,0.941,0.923,0.959,0.973,0.97,0.98,0.916,0.896,0.94,36.2,25.83,52.52,34.96,25.06,48.2,0,0,0,0,0,0,0.312,0,0.29,0.3,0.7,0.3,42.6
1343772000000,2012,8,2011,11,31,0.701,0.249,0.452,28298.4,48.2,48.2,38.04,1,1,1,261.7,226.7,307.1,168.7,133.7,93,93,93,0,0,0,0.358,0.303,0.41,168.7,133.7,214.1,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.111,0.099,0.127,0.0101,0.00712,0.0139,0.0004,0.00028,0.00056,0.292,0.229,0.373,0.012,0.009,0.015,24.97,24.69,25.21,0.944,0.932,0.957,0.974,0.97,0.98,0.92,0.904,0.938,39.02,30.82,49.63,38.04,29.89,48.2,0,0,0,0,0,0,0.211,0,0.249,0.36,0.64,0.36,40.4
1346450400000,2012,9,2011,12,30,0.487,0.187,0.3,18572.7,34.16,34.16,25.8,1,1,1,187.8,162.7,223.7,115.8,90.74,72,72,72,0,0,0,0.387,0.322,0.442,115.8,90.74,151.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0905,0.0817,0.103,0.00559,0.00346,0.00865,0.00022,0.00014,0.00034,0.195,0.15,0.259,0.0076,0.0059,0.01,25.35,25.2,25.38,0.923,0.911,0.939,0.969,0.965,0.97,0.895,0.883,0.911,26.61,20.81,35.21,25.8,20.07,34.16,0,0,0,0,0,0,0.143,0,0.187,0.38,0.62,0.38,38.1
1349042400000,2012,10,2012,1,31,0.4,0.139,0.261,15948,24.06,24.06,21.44,1,1,1,149.4,138.4,160.8,97.38,86.4,52,52,52,0,0,0,0.349,0.323,0.376,97.38,86.4,108.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0805,0.0766,0.0845,0.00403,0.00309,0.005,0.00016,0.00012,0.0002,0.158,0.139,0.179,0.0062,0.0054,0.007,25.35,25.34,25.36,0.916,0.911,0.925,0.967,0.963,0.97,0.886,0.882,0.891,22.16,19.89,24.8,21.44,19.15,24.06,0,0,0,0,0,0,0.119,0,0.139,0.35,0.65,0.35,39.9
1351720800000,2012,11,2012,2,30,0.402,0.13,0.273,16737.2,29.54,29.54,23.25,1,1,1,155.2,141.4,181.6,105.2,91.41,50,50,50,0,0,0,0.324,0.275,0.354,105.2,91.41,131.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0829,0.078,0.0922,0.00469,0.00352,0.00694,0.00018,0.00014,0.00027,0.172,0.147,0.219,0.0067,0.0058,0.0086,25.34,25.34,25.35,0.917,0.912,0.931,0.969,0.965,0.97,0.889,0.884,0.903,23.99,20.9,30.46,23.25,20.17,29.54,0,0,0,0,0,0,0.129,0,0.129,0.32,0.68,0.32,41.6
1354312800000,2012,12,2012,3,31,0.564,0.158,0.406,25518.7,46.1,46.1,34.3,1,1,1,210.7,185.7,260.6,151.7,126.7,59,59,59,0,0,0,0.282,0.226,0.318,151.7,126.7,201.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.101,0.0919,0.118,0.00864,0.00652,0.0129,0.00034,0.00025,0.00051,0.257,0.212,0.346,0.01,0.0083,0.014,25.26,24.91,25.36,0.938,0.929,0.955,0.972,0.97,0.98,0.912,0.901,0.936,35.27,29.28,47.04,34.3,28.4,46.1,0,0,0,0,0,0,0.191,0,0.158,0.28,0.72,0.28,45.2
1356991200000,2013,1,2012,4,31,1.24,0.196,1.04,61841.2,142.8,142.8,83.12,3,1,2.129032258064516,463.1,265.3,774.8,390.1,192.3,73,73,73,0,0,0,0.176,0.0942,0.275,390.1,192.3,701.8,990,990,990,965.7,964.8,967,24.3,23,25.2,0.195,0.117,0.347,0.0923,0.0121,0.27,0.0039,0.00048,0.012,0.476,0.242,0.875,0.02,0.0097,0.038,23.87,22.13,24.91,0.948,0.923,0.959,0.976,0.97,0.98,0.925,0.895,0.939,40.37,25.77,51.93,39.24,24.99,48.2,0,0,0,0,0,0,0.462,0,0.2,0.16,0.84,0.16,49.9
1359669600000,2013,2,2012,5,28,2.35,0.304,2.05,110166,186,186,163.9,4,3,3.857142857142857,973.3,789.6,1132,847.8,684.6,125.6,105,137,0,0,0,0.129,0.11,0.142,847.8,684.6,994.7,990,990,990,967.8,967.1,968.3,22.2,21.7,22.9,0.48,0.342,0.625,0.348,0.258,0.42,0.016,0.011,0.019,1.07,0.851,1.32,0.048,0.037,0.061,21.16,20.36,22.09,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,43.67,39.48,51.2,42.68,38.49,48.2,0,0,0,0,0,0,0.911,0,0.3,0.13,0.87,0.13,46.9
1362088800000,2013,3,2012,6,31,4.28,0.49,2.91,136028,192.8,192.8,182.8,4,4,4,1599,1151,2453,1416,967.9,183,183,183,330.8,0,1170,0.121,0.0746,0.159,1085,967.9,1100,990,990,990,969.8,968.4,972.2,20.2,17.8,21.6,0.843,0.603,0.926,0.618,0.407,0.648,0.031,0.019,0.036,1.76,1.28,1.87,0.087,0.059,0.11,18.48,15.93,20.35,0.951,0.945,0.955,0.98,0.977,0.98,0.932,0.923,0.936,46.74,40.59,50.02,45.71,39.67,48.2,0,0,0,0,0,0,1.02,0,1.37,0.11,0.68,0.32,31.8
1364767200000,2013,4,2012,7,30,6.31,0.562,2.85,114575,172.7,172.7,159.1,4,4,4,2434,1939,2669,2217,1722,217,217,217,1117,622,1352,0.0899,0.0813,0.112,1100,1100,1100,990,990,990,972.1,970.9,972.7,17.9,17.3,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.11,0.098,0.11,15.98,15.41,17.22,0.945,0.943,0.949,0.977,0.974,0.98,0.923,0.918,0.93,40.72,39.18,44.07,39.78,38.17,43.18,0,0,0,0,0,0,0.884,0,3.46,0.089,0.45,0.55,18.2
1367359200000,2013,5,2012,8,31,3.62,0.514,2.66,130183,192.8,192.8,175,4,3,3.838709677419355,1350,906.8,1894,1158,714.8,192,192,192,164.9,0,602,0.15,0.101,0.212,993.5,714.8,1100,990,990,990,969,967.5,970.8,21,19.2,22.5,0.721,0.371,0.926,0.521,0.278,0.648,0.025,0.012,0.034,1.53,0.913,1.87,0.074,0.041,0.097,19.47,17.37,21.56,0.953,0.949,0.957,0.98,0.976,0.98,0.934,0.93,0.938,46.82,39.99,52.13,45.68,39.03,48.2,0,0,0,0,0,0,0.972,0,0.96,0.14,0.73,0.27,36
1370037600000,2013,6,2012,9,30,1.89,0.417,1.47,83467.9,144.6,144.6,115.9,3,2,2.7333333333333334,728.3,586.3,891.4,567.3,425.3,161,161,161,0,0,0,0.225,0.181,0.275,567.3,425.3,730.4,990,990,990,966.8,966.2,967.5,23.2,22.5,23.8,0.286,0.208,0.382,0.182,0.0997,0.289,0.0079,0.0042,0.013,0.693,0.538,0.942,0.03,0.023,0.042,22.49,21.59,23.22,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.06,35.19,52.24,42.86,34.13,48.2,0,0,0,0,0,0,0.644,0,0.42,0.22,0.78,0.22,44.2
1372629600000,2013,7,2012,10,31,1.28,0.41,0.87,51979.7,94.71,94.71,69.87,2,1,1.8064516129032258,477.7,395.7,577.8,324.6,209.7,153.1,135,186,0,0,0,0.329,0.234,0.47,324.6,209.7,442.8,990,990,990,965.7,965.4,966.2,24.3,23.8,24.6,0.172,0.134,0.213,0.0546,0.0136,0.108,0.0023,0.00055,0.0045,0.417,0.263,0.562,0.017,0.011,0.024,23.83,23.24,24.25,0.949,0.926,0.958,0.976,0.97,0.98,0.926,0.898,0.939,40.78,26.2,52.68,39.57,25.41,48.2,0,0,0,0,0,0,0.388,0,0.41,0.32,0.68,0.32,40.6
1375308000000,2013,8,2012,11,31,0.882,0.415,0.467,28676.3,50.66,50.66,38.54,2,1,1.032258064516129,329.2,279.5,391.1,174.2,124.5,155,155,155,0,0,0,0.476,0.396,0.555,174.2,124.5,236.1,990,990,990,965,964.8,965.4,25,24.6,25.2,0.119,0.101,0.14,0.0106,0.00633,0.0158,0.00042,0.00025,0.00064,0.302,0.218,0.409,0.012,0.0087,0.017,24.65,24.26,24.96,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.939,38.93,26.11,52.72,37.73,25.33,48.2,0,0,0,0,0,0,0.214,0,0.415,0.47,0.53,0.47,32.5
1377986400000,2013,9,2012,12,30,0.601,0.259,0.342,20014.6,35.26,35.26,27.8,1,1,1,231.9,199.1,275.9,131.9,108.1,100,91,118,0,0,0,0.431,0.377,0.483,131.9,108.1,157.9,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0983,0.0892,0.109,0.00696,0.00494,0.00917,0.00027,0.00019,0.00036,0.226,0.183,0.274,0.0089,0.0071,0.011,25.19,24.92,25.42,0.869,0,0.942,0.905,0,0.97,0.843,0,0.913,28.66,0,36.35,27.8,0,35.26,0,2,0,0,0.0667,0,0.154,0.0667,0.259,0.43,0.57,0.43,33.3
1380578400000,2013,10,2013,1,31,0.481,0.196,0.286,17564.6,27.96,27.96,23.61,1,1,1,179.7,168.2,197.7,106.7,95.21,73,73,73,0,0,0,0.407,0.369,0.434,106.7,95.21,124.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0866,0.0825,0.093,0.00482,0.00384,0.00635,0.00019,0.00015,0.00025,0.178,0.157,0.21,0.007,0.0062,0.0082,25.38,25.38,25.39,0.916,0.911,0.928,0.969,0.967,0.97,0.888,0.882,0.9,24.35,21.71,28.83,23.61,20.99,27.96,0,0,0,0,0,0,0.131,0,0.195,0.41,0.59,0.41,36.5
1383256800000,2013,11,2013,2,30,0.475,0.159,0.316,19627.8,32.94,32.94,27.26,1,1,1,183.4,167.9,195.8,122.1,100.9,61.33,50,67,0,0,0,0.336,0.255,0.399,122.1,100.9,145.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0835,0.0972,0.00613,0.00433,0.00814,0.00024,0.00017,0.00032,0.204,0.167,0.245,0.008,0.0065,0.0096,25.36,25.34,25.37,0.925,0.911,0.937,0.97,0.969,0.97,0.897,0.883,0.909,28.1,22.88,33.96,27.26,22.18,32.94,0,0,0,0,0,0,0.151,0,0.159,0.33,0.67,0.33,41.3
1385848800000,2013,12,2013,3,31,0.647,0.158,0.489,30615.2,54.3,54.3,41.15,2,1,1.096774193548387,241.4,193.6,306.8,182.4,134.6,59,59,59,0,0,0,0.248,0.192,0.305,182.4,134.6,247.8,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.112,0.0947,0.135,0.0113,0.00719,0.0168,0.00044,0.00028,0.00067,0.296,0.226,0.383,0.012,0.0088,0.015,25.07,24.79,25.36,0.945,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,39.73,25.83,51.85,38.63,25.06,48.2,0,0,0,0,0,0,0.229,0,0.158,0.24,0.76,0.24,47.3
1388527200000,2014,1,2013,4,31,1.34,0.196,1.14,67244.2,144.3,144.3,90.38,3,2,2.3225806451612905,499.1,317,783.8,426.1,244,73,73,73,0,0,0,0.157,0.0931,0.23,426.1,244,710.8,990,990,990,965.8,965,967,24.2,23,25,0.208,0.135,0.352,0.106,0.0165,0.276,0.0045,0.00066,0.012,0.502,0.259,0.89,0.021,0.01,0.039,23.67,22.07,24.76,0.948,0.927,0.958,0.975,0.97,0.98,0.924,0.9,0.939,39.64,27.46,52.28,38.53,26.64,48.2,0,0,0,0,0,0,0.502,0,0.2,0.15,0.85,0.15,50.2
1391205600000,2014,2,2013,5,28,2.5,0.343,2.16,114517,180.1,180.1,170.4,4,3,3.892857142857143,1035,810.6,1121,893.3,705.6,141.6,105,162,0,0,0,0.136,0.102,0.156,893.3,705.6,958.8,990,990,990,968,967.1,968.3,22,21.7,22.9,0.526,0.354,0.591,0.371,0.272,0.403,0.017,0.012,0.019,1.15,0.887,1.26,0.052,0.039,0.058,20.86,20.46,21.97,0.955,0.954,0.957,0.98,0.977,0.98,0.936,0.931,0.938,44.93,40.39,52.07,43.89,39.45,48.2,0,0,0,0,0,0,0.947,0,0.34,0.14,0.86,0.14,45.8
1393624800000,2014,3,2013,6,31,3.89,0.443,2.77,132978,192.8,192.8,178.7,4,4,4,1451,1039,2187,1286,856,165.6,129,183,253.4,0,904,0.121,0.0837,0.176,1032,856,1100,990,990,990,969.3,968,971.6,20.7,18.4,22,0.771,0.5,0.926,0.557,0.353,0.648,0.027,0.016,0.035,1.61,1.08,1.87,0.079,0.049,0.1,19.06,16.57,20.89,0.952,0.947,0.955,0.98,0.98,0.98,0.933,0.928,0.936,45.69,41.84,50.39,44.68,41,48.2,0,0,0,0,0,0,0.993,0,1.12,0.11,0.71,0.29,34.2
1396303200000,2014,4,2013,7,30,6.47,0.562,2.85,113367,164.3,164.3,157.5,4,4,4,2497,2250,2712,2280,2033,217,217,217,1180,933,1395,0.0871,0.08,0.0964,1100,1100,1100,990,990,990,972.3,971.7,972.8,17.7,17.2,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.83,15.31,16.42,0.944,0.942,0.946,0.977,0.974,0.98,0.922,0.917,0.927,40.3,38.9,41.91,39.36,37.87,41.07,0,0,0,0,0,0,0.875,0,3.62,0.087,0.44,0.56,17.5
1398895200000,2014,5,2013,8,31,5.98,0.739,2.95,122709,183.3,183.3,164.9,4,4,4,2234,1632,2716,1958,1356,276,276,276,858.1,256,1340,0.127,0.102,0.169,1100,1100,1100,990,990,990,971.6,969.9,972.8,18.4,17.2,20.1,0.925,0.916,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.86,1.87,0.1,0.093,0.11,16.51,15.3,18.22,0.946,0.942,0.952,0.978,0.974,0.98,0.926,0.917,0.933,42.15,38.87,46.77,41.23,37.84,45.83,0,0,0,0,0,0,0.916,0,3.03,0.12,0.49,0.51,20.5
1401573600000,2014,6,2013,9,30,2.93,0.544,2.26,116122,192.8,192.8,161.3,4,3,3.566666666666667,1129,805.5,1596,918.9,595.5,210,210,210,45.5,0,286,0.195,0.132,0.261,873.4,595.5,1100,990,990,990,968.3,967.1,969.8,21.7,20.2,22.9,0.577,0.309,0.916,0.413,0.199,0.648,0.019,0.0087,0.032,1.26,0.718,1.86,0.059,0.031,0.092,20.48,18.34,22.16,0.954,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.31,40.05,52.16,45.18,39.09,48.2,0,0,0,0,0,0,0.896,0,0.67,0.19,0.77,0.23,39.6
1404165600000,2014,7,2013,10,31,1.72,0.573,1.15,66580.7,123.8,123.8,89.49,3,2,2.3225806451612905,643.4,513.6,794.1,429.7,286.6,213.8,186,227,0,0,0,0.341,0.234,0.442,429.7,286.6,608.1,990,990,990,966.5,965.9,967.1,23.5,22.9,24.1,0.223,0.165,0.311,0.106,0.0343,0.207,0.0045,0.0014,0.009,0.521,0.335,0.735,0.022,0.014,0.032,23.01,22.19,23.75,0.95,0.938,0.958,0.975,0.97,0.98,0.926,0.91,0.939,39.56,31.31,49.12,38.58,30.37,48.14,0,0,0,0,0,0,0.497,0,0.57,0.33,0.67,0.33,38.7
1406844000000,2014,8,2013,11,31,1.11,0.493,0.621,37405.4,68.81,68.81,50.28,2,1,1.4516129032258065,416,343.8,506.7,232,159.8,184,184,184,0,0,0,0.448,0.363,0.535,232,159.8,322.7,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.142,0.117,0.174,0.0206,0.00933,0.0513,0.00085,0.00037,0.0021,0.334,0.263,0.415,0.014,0.011,0.017,24.2,23.73,24.6,0.945,0.926,0.958,0.974,0.97,0.98,0.92,0.898,0.939,38.04,26.09,52.6,36.87,25.31,48.2,0,0,0,0,0,0,0.279,0,0.489,0.44,0.56,0.44,33.7
1409522400000,2014,9,2013,12,30,0.73,0.323,0.407,25267.8,45.2,45.2,35.09,1,1,1,281.6,236.6,338.6,157,118.6,124.7,118,138,0,0,0,0.445,0.401,0.499,157,118.6,200.6,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.11,0.095,0.127,0.00909,0.00583,0.0128,0.00036,0.00023,0.00051,0.273,0.203,0.353,0.011,0.008,0.014,24.9,24.55,25.18,0.941,0.924,0.955,0.973,0.97,0.98,0.915,0.897,0.936,36.06,27.06,46.12,35.09,26.25,45.2,0,0,0,0,0,0,0.195,0,0.323,0.44,0.56,0.44,34.6
1412114400000,2014,10,2014,1,31,0.554,0.26,0.295,11686.3,30.89,30.89,15.71,1,1,1,207,181.6,235.2,110,84.6,97,97,97,0,0,0,0.471,0.412,0.534,110,84.6,138.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0902,0.0813,0.1,0.0051,0.00294,0.0075,0.0002,0.00012,0.0003,0.186,0.141,0.237,0.0073,0.0055,0.0093,25.34,25.15,25.43,0.537,0,0.934,0.563,0,0.97,0.521,0,0.906,16.19,0,31.84,15.71,0,30.89,0,13,0,0,0.419,0,0.0873,0.419,0.259,0.47,0.53,0.47,21.1
1414792800000,2014,11,2014,2,30,0.503,0.159,0.344,21499,33.2,33.2,29.86,1,1,1,194.2,181.3,202.7,132.9,114.3,61.33,50,67,0,0,0,0.316,0.254,0.369,132.9,114.3,146.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0941,0.0882,0.0976,0.00704,0.00547,0.00824,0.00028,0.00021,0.00032,0.223,0.191,0.247,0.0087,0.0075,0.0096,25.36,25.35,25.38,0.931,0.921,0.937,0.97,0.97,0.97,0.903,0.893,0.909,30.78,26.2,34.23,29.86,25.41,33.2,0,0,0,0,0,0,0.166,0,0.159,0.32,0.68,0.32,42.7
1417384800000,2014,12,2014,3,31,0.587,0.158,0.429,26997.1,40.78,40.78,36.29,1,1,1,219.2,195,237.7,160.2,136,59,59,59,0,0,0,0.27,0.248,0.303,160.2,136,178.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.104,0.0952,0.11,0.00937,0.00731,0.0109,0.00037,0.00029,0.00043,0.272,0.229,0.305,0.011,0.0089,0.012,25.21,25.07,25.36,0.942,0.933,0.948,0.973,0.97,0.98,0.916,0.905,0.928,37.3,31.55,41.63,36.29,30.61,40.78,0,0,0,0,0,0,0.202,0,0.158,0.27,0.73,0.27,46
1420063200000,2015,1,2014,4,31,0.858,0.196,0.662,40731.2,87.55,87.55,54.75,2,1,1.5161290322580645,320.3,242.3,474.2,247.3,169.3,73,73,73,0,0,0,0.237,0.154,0.301,247.3,169.3,401.2,990,990,990,965,964.7,965.7,25,24.3,25.3,0.136,0.109,0.191,0.0273,0.0101,0.0884,0.0011,0.0004,0.0036,0.335,0.241,0.492,0.013,0.0096,0.02,24.65,23.77,25.06,0.945,0.922,0.959,0.975,0.97,0.98,0.922,0.895,0.939,38.88,25.64,51.46,37.85,24.87,48.2,0,0,0,0,0,0,0.304,0,0.196,0.23,0.77,0.23,47.5
1422741600000,2015,2,2014,5,28,2.04,0.259,1.78,97411.5,183.8,183.8,145,4,2,3.3214285714285716,842.8,498,1115,735.8,413,107,85,137,0,0,0,0.129,0.105,0.171,735.8,413,978.4,990,990,990,967.2,965.8,968.3,22.8,21.7,24.2,0.401,0.196,0.601,0.28,0.0939,0.413,0.012,0.0039,0.019,0.922,0.511,1.29,0.041,0.021,0.059,21.83,20.45,23.65,0.955,0.947,0.957,0.979,0.97,0.98,0.935,0.919,0.938,45.05,36.57,52.69,43.85,35.48,48.2,0,0,0,0,0,0,0.805,0,0.26,0.13,0.87,0.13,47.8
1425160800000,2015,3,2014,6,31,3.36,0.392,2.76,138406,192.8,192.8,186,4,4,4,1256,1118,1500,1110,935.1,146.4,129,183,77.81,0,271,0.119,0.086,0.164,1032,935.1,1100,990,990,990,968.7,968.3,969.5,21.3,20.5,21.7,0.723,0.572,0.895,0.527,0.392,0.648,0.025,0.018,0.032,1.53,1.22,1.84,0.072,0.056,0.09,19.76,18.67,20.51,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,47.59,44.91,50.39,46.51,44.01,48.2,0,0,0,0,0,0,1.03,0,0.6,0.12,0.82,0.18,41.2
1427839200000,2015,4,2014,7,30,4.16,0.384,2.85,132729,190.3,190.3,184.3,4,4,4,1604,1437,1901,1456,1289,148,148,148,355.6,189,653,0.0933,0.0779,0.103,1100,1100,1100,990,990,990,969.8,969.3,970.8,20.2,19.2,20.7,0.905,0.876,0.926,0.648,0.648,0.648,0.032,0.031,0.034,1.85,1.82,1.87,0.092,0.088,0.098,18.33,17.35,18.9,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,47.03,44.4,48.53,46.09,43.52,47.56,0,0,0,0,0,0,1.02,0,1.31,0.092,0.69,0.31,31.9
1430431200000,2015,5,2014,8,31,3.93,0.514,2.81,134512,192.8,192.8,180.8,4,4,4,1469,1011,1887,1277,819.1,192,192,192,229.1,0,595,0.136,0.102,0.19,1048,819.1,1100,990,990,990,969.4,967.9,970.7,20.6,19.3,22.1,0.798,0.466,0.926,0.574,0.335,0.648,0.028,0.015,0.034,1.66,1.02,1.87,0.081,0.046,0.097,18.95,17.39,21.04,0.952,0.949,0.955,0.98,0.977,0.98,0.933,0.93,0.936,46.16,40.29,49.71,45.2,39.35,48.2,0,0,0,0,0,0,1,0,1.12,0.13,0.72,0.28,34.2
1433109600000,2015,6,2014,9,30,2.16,0.417,1.74,96584.8,160.7,160.7,134.1,4,3,3.1333333333333333,833.5,694,993.7,672.5,533,161,161,161,0,0,0,0.195,0.162,0.232,672.5,533,832.7,990,990,990,967.2,966.7,967.9,22.8,22.1,23.3,0.351,0.266,0.476,0.249,0.157,0.342,0.011,0.0067,0.015,0.833,0.605,1.04,0.037,0.026,0.047,21.93,21.08,22.72,0.955,0.949,0.957,0.978,0.971,0.98,0.934,0.922,0.938,44.14,37.58,51.7,42.98,36.49,48.2,0,0,0,0,0,0,0.745,0,0.42,0.19,0.81,0.19,44.7
1435701600000,2015,7,2014,10,31,1.49,0.498,0.994,58351.8,102.2,102.2,78.43,3,2,2.032258064516129,557.2,453.1,683.9,371.2,267.1,186,186,186,0,0,0,0.339,0.272,0.41,371.2,267.1,497.9,990,990,990,966.1,965.6,966.6,23.9,23.4,24.4,0.192,0.154,0.249,0.0742,0.0251,0.134,0.0031,0.001,0.0057,0.456,0.302,0.644,0.019,0.012,0.028,23.44,22.76,24.06,0.949,0.934,0.958,0.975,0.97,0.98,0.925,0.906,0.939,39.83,29.43,52.05,38.67,28.54,48.2,0,0,0,0,0,0,0.436,0,0.496,0.33,0.67,0.33,39.2
1438380000000,2015,8,2014,11,31,0.996,0.415,0.581,35303.6,62.83,62.83,47.45,2,1,1.3548387096774193,371.9,311.8,447.4,216.9,156.8,155,155,155,0,0,0,0.422,0.346,0.497,216.9,156.8,292.4,990,990,990,965.3,965,965.6,24.7,24.4,25,0.134,0.112,0.16,0.0163,0.00907,0.037,0.00066,0.00036,0.0015,0.322,0.258,0.408,0.013,0.01,0.017,24.42,24.05,24.77,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.939,38.6,26.11,52.61,37.42,25.33,48.2,0,0,0,0,0,0,0.264,0,0.415,0.42,0.58,0.42,35.4
1441058400000,2015,9,2014,12,30,0.657,0.306,0.351,21736,42.9,42.9,30.19,1,1,1,253.5,212.8,307.7,135.5,94.78,118,118,118,0,0,0,0.471,0.384,0.555,135.5,94.78,189.7,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.101,0.0866,0.12,0.00727,0.00381,0.0119,0.00029,0.00015,0.00047,0.234,0.161,0.331,0.0092,0.0063,0.013,25.07,24.73,25.36,0.931,0.912,0.952,0.971,0.966,0.98,0.904,0.883,0.933,31.07,21.6,43.78,30.19,20.88,42.9,0,0,0,0,0,0,0.168,0,0.306,0.47,0.53,0.47,33.1
1443650400000,2015,10,2015,1,31,0.497,0.196,0.302,18637,30.98,30.98,25.05,1,1,1,185.6,163.8,210.9,112.6,90.83,73,73,73,0,0,0,0.396,0.346,0.446,112.6,90.83,137.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0887,0.081,0.0976,0.00532,0.00347,0.00747,0.00021,0.00014,0.00029,0.188,0.15,0.234,0.0074,0.0059,0.0092,25.37,25.3,25.39,0.922,0.911,0.934,0.969,0.965,0.97,0.893,0.882,0.906,25.85,20.83,31.94,25.05,20.1,30.98,0,0,0,0,0,0,0.139,0,0.195,0.39,0.61,0.39,37.5
1446328800000,2015,11,2015,2,30,0.475,0.13,0.346,21571.5,34.3,34.3,29.96,1,1,1,183.4,166.3,201.6,133.4,116.3,50,50,50,0,0,0,0.274,0.248,0.301,133.4,116.3,151.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0928,0.0868,0.0993,0.00709,0.00563,0.00863,0.00028,0.00022,0.00034,0.222,0.192,0.255,0.0087,0.0075,0.01,25.34,25.34,25.35,0.931,0.922,0.939,0.97,0.97,0.97,0.903,0.895,0.911,30.89,26.66,35.36,29.96,25.86,34.3,0,0,0,0,0,0,0.166,0,0.129,0.27,0.73,0.27,45.4
1448920800000,2015,12,2015,3,31,0.627,0.158,0.469,29648.9,47.71,47.71,39.85,1,1,1,234.2,199.4,267.7,175.2,140.4,59,59,59,0,0,0,0.254,0.22,0.296,175.2,140.4,208.7,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.109,0.0967,0.121,0.0106,0.00768,0.0135,0.00042,0.0003,0.00053,0.299,0.236,0.359,0.012,0.0092,0.014,25.1,24.87,25.36,0.946,0.935,0.956,0.976,0.97,0.98,0.924,0.907,0.937,40.82,32.63,48.69,39.85,31.65,47.71,0,0,0,0,0,0,0.221,0,0.158,0.25,0.75,0.25,47.3
1451599200000,2016,1,2015,4,31,0.948,0.196,0.752,45801,82.48,82.48,61.56,2,1,1.7419354838709677,353.8,266.6,449.9,280.8,193.6,73,73,73,0,0,0,0.212,0.162,0.274,280.8,193.6,376.9,990,990,990,965.2,964.8,965.6,24.8,24.4,25.2,0.148,0.117,0.182,0.036,0.0122,0.0769,0.0015,0.00048,0.0032,0.353,0.247,0.456,0.014,0.0099,0.019,24.48,23.92,24.9,0.944,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.94,38.03,26.27,52.69,36.83,25.48,48.2,0,0,0,0,0,0,0.342,0,0.196,0.21,0.79,0.21,48.3
1454277600000,2016,2,2015,5,29,1.73,0.213,1.51,85620.5,174.7,174.7,123,4,2,2.8620689655172415,689.3,460,991.2,604.3,375,85,85,85,0,0,0,0.13,0.0858,0.185,604.3,375,906.2,990,990,990,966.6,965.7,967.9,23.4,22.1,24.3,0.303,0.182,0.522,0.206,0.076,0.378,0.0089,0.0031,0.017,0.736,0.454,1.15,0.032,0.019,0.052,22.62,20.99,23.88,0.954,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.71,35.78,52.64,43.35,34.7,48.2,0,0,0,0,0,0,0.683,0,0.22,0.12,0.87,0.13,49.5
1456783200000,2016,3,2015,6,31,4.04,0.443,2.88,136713,192.8,192.8,183.8,4,4,4,1507,1024,2118,1342,894.7,165.6,129,183,265.5,0,835,0.112,0.0864,0.139,1076,894.7,1100,990,990,990,969.5,968,971.4,20.5,18.6,22,0.825,0.525,0.926,0.607,0.372,0.648,0.03,0.017,0.035,1.73,1.14,1.87,0.085,0.052,0.1,18.77,16.74,20.88,0.952,0.947,0.956,0.98,0.98,0.98,0.933,0.928,0.937,47.05,42.77,50.43,45.94,41.91,48.2,0,0,0,0,0,0,1.02,0,1.16,0.11,0.71,0.29,33.8
1459461600000,2016,4,2015,7,30,5.85,0.562,2.85,118118,168.2,168.2,164.1,4,4,4,2257,2096,2347,2040,1879,217,217,217,939.6,779,1030,0.0962,0.0925,0.104,1100,1100,1100,990,990,990,971.7,971.3,971.9,18.3,18.1,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.41,16.19,16.79,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.925,0.928,41.87,41.28,42.91,41.01,40.41,42.05,0,0,0,0,0,0,0.911,0,3,0.096,0.49,0.51,20.2
1462053600000,2016,5,2015,8,31,4.27,0.514,2.89,135134,192.8,192.8,181.6,4,4,4,1594,1105,2064,1402,912.6,192,192,192,323.2,0,772,0.125,0.093,0.174,1079,912.6,1100,990,990,990,969.8,968.2,971.3,20.2,18.7,21.8,0.852,0.552,0.926,0.611,0.381,0.648,0.03,0.017,0.035,1.76,1.18,1.87,0.087,0.054,0.1,18.45,16.87,20.59,0.952,0.948,0.955,0.98,0.98,0.98,0.933,0.929,0.936,46.37,43.12,49.77,45.41,42.26,48.2,0,0,0,0,0,0,1.01,0,1.38,0.12,0.68,0.32,31.6
1464732000000,2016,6,2015,9,30,2.2,0.417,1.79,98584.6,173.6,173.6,136.9,4,3,3.2333333333333334,850.3,689.1,1075,689.3,528.1,161,161,161,0,0,0,0.192,0.15,0.234,689.3,528.1,914.4,990,990,990,967.3,966.7,968.1,22.7,21.9,23.3,0.367,0.263,0.551,0.257,0.154,0.382,0.011,0.0066,0.017,0.854,0.597,1.18,0.038,0.026,0.054,21.85,20.68,22.75,0.955,0.949,0.957,0.978,0.97,0.98,0.934,0.921,0.938,43.56,37.27,51.58,42.47,36.15,48.2,0,0,0,0,0,0,0.761,0,0.41,0.19,0.81,0.19,44.8
1467324000000,2016,7,2015,10,31,1.48,0.498,0.986,57872.6,96.4,96.4,77.79,2,2,2,554.2,454.8,678.4,368.2,268.8,186,186,186,0,0,0,0.34,0.274,0.409,368.2,268.8,492.4,990,990,990,966.1,965.6,966.6,23.9,23.4,24.4,0.191,0.155,0.246,0.0728,0.0259,0.131,0.0031,0.0011,0.0056,0.455,0.305,0.652,0.019,0.013,0.028,23.46,22.73,24.05,0.949,0.934,0.958,0.975,0.97,0.98,0.925,0.906,0.939,40.1,29.61,52.48,38.89,28.72,48.2,0,0,0,0,0,0,0.432,0,0.494,0.34,0.67,0.33,39.1
1470002400000,2016,8,2015,11,31,1.01,0.415,0.592,35972.5,63.06,63.06,48.35,2,1,1.3870967741935485,376.1,318.3,448.5,221.1,163.3,155,155,155,0,0,0,0.416,0.346,0.487,221.1,163.3,293.5,990,990,990,965.3,965,965.6,24.7,24.4,25,0.135,0.115,0.161,0.0169,0.00963,0.0375,0.00069,0.00039,0.0015,0.324,0.257,0.407,0.013,0.01,0.016,24.4,24.04,24.72,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.94,38.58,25.96,52.44,37.41,25.18,48.2,0,0,0,0,0,0,0.269,0,0.418,0.41,0.59,0.41,35.6
1472680800000,2016,9,2015,12,30,0.684,0.306,0.379,23483.4,44.4,44.4,32.62,1,1,1,264,225.9,314.2,146,107.9,118,118,118,0,0,0,0.451,0.376,0.522,146,107.9,196.2,990,990,990,964.7,964.6,965,25.3,25,25.4,0.105,0.0913,0.122,0.00816,0.00492,0.0124,0.00032,0.00019,0.0005,0.253,0.184,0.342,0.01,0.0072,0.014,25,24.69,25.26,0.936,0.917,0.954,0.972,0.97,0.98,0.91,0.889,0.935,33.53,24.51,45.3,32.62,23.78,44.4,0,0,0,0,0,0,0.181,0,0.305,0.45,0.55,0.45,34.3
1475272800000,2016,10,2016,1,31,0.522,0.237,0.285,12334.6,28.09,28.09,16.58,1,1,1,195,170.9,222.9,106.5,89.53,88.48,73,97,0,0,0,0.453,0.395,0.52,106.5,89.53,125.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0881,0.083,0.0958,0.0048,0.00336,0.00645,0.00019,0.00013,0.00025,0.179,0.15,0.215,0.007,0.0059,0.0084,25.37,25.25,25.43,0.622,0,0.929,0.657,0,0.97,0.603,0,0.901,17.09,0,28.96,16.58,0,28.09,0,10,0,0,0.323,0,0.0921,0.323,0.237,0.45,0.55,0.45,23.6
1477951200000,2016,11,2016,2,30,0.507,0.159,0.348,21710.6,36.17,36.17,30.15,1,1,1,195.5,171.8,209.8,134.2,104.8,61.33,50,67,0,0,0,0.316,0.238,0.39,134.2,104.8,159.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0945,0.0849,0.102,0.00716,0.00465,0.00933,0.00028,0.00018,0.00037,0.225,0.173,0.27,0.0088,0.0068,0.011,25.35,25.27,25.38,0.931,0.914,0.942,0.97,0.97,0.97,0.903,0.887,0.914,31.09,23.82,37.29,30.15,23.11,36.17,0,0,0,0,0,0,0.168,0,0.159,0.31,0.69,0.31,42.8
1480543200000,2016,12,2016,3,31,0.607,0.158,0.449,28297.1,45.03,45.03,38.03,1,1,1,226.5,203.2,256,167.5,144.2,59,59,59,0,0,0,0.262,0.23,0.29,167.5,144.2,197,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.106,0.0981,0.117,0.00998,0.00801,0.0125,0.00039,0.00031,0.00049,0.285,0.243,0.338,0.011,0.0095,0.013,25.16,24.94,25.34,0.944,0.936,0.954,0.975,0.97,0.98,0.92,0.908,0.935,39.01,33.55,45.95,38.03,32.54,45.03,0,0,0,0,0,0,0.211,0,0.158,0.26,0.74,0.26,46.6
1483221600000,2017,1,2016,4,31,0.964,0.196,0.768,46915.7,87.16,87.16,63.06,2,1,1.7419354838709677,359.9,260.6,472.3,286.9,187.6,73,73,73,0,0,0,0.21,0.155,0.28,286.9,187.6,399.3,990,990,990,965.2,964.7,965.7,24.8,24.3,25.3,0.15,0.115,0.19,0.0395,0.0117,0.0875,0.0016,0.00046,0.0036,0.362,0.24,0.489,0.015,0.0096,0.02,24.44,23.79,24.93,0.945,0.922,0.958,0.975,0.97,0.98,0.921,0.895,0.939,38.55,25.58,51.21,37.53,24.81,48.2,0,0,0,0,0,0,0.35,0,0.196,0.2,0.8,0.2,48.7
1485900000000,2017,2,2016,5,28,1.59,0.206,1.38,79166.4,165.7,165.7,117.8,4,2,2.8214285714285716,656.6,483.5,931.6,571.6,398.5,85,85,85,0,0,0,0.134,0.0912,0.176,571.6,398.5,846.6,990,990,990,966.5,965.8,967.6,23.5,22.4,24.2,0.279,0.191,0.468,0.185,0.0871,0.349,0.008,0.0036,0.016,0.683,0.489,1.04,0.029,0.02,0.047,22.8,21.33,23.74,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.916,0.939,43.5,34.99,51.86,42.28,33.94,48.2,0,0,0,0,0,0,0.654,0,0.21,0.13,0.87,0.13,49.8
1488319200000,2017,3,2016,6,31,5.62,0.443,2.88,123781,192.8,192.8,166.4,4,4,4,2099,966.9,3676,1933,837.9,165.6,129,183,859.8,0,2393,0.0886,0.0498,0.133,1073,837.9,1100,990,990,990,971.1,967.8,975,18.9,15,22.2,0.852,0.473,0.926,0.609,0.345,0.648,0.033,0.015,0.043,1.75,1.04,1.87,0.095,0.047,0.12,17.18,13.13,21.19,0.946,0.93,0.956,0.977,0.97,0.98,0.925,0.902,0.936,42.61,32.93,50.45,41.59,31.94,48.2,0,0,0,0,0,0,0.924,0,2.74,0.079,0.51,0.49,22
1490997600000,2017,4,2016,7,30,9.61,0.765,2.85,91439.2,136.5,136.5,127,4,4,4,3709,3287,3893,3414,2992,295,295,295,2314,1892,2498,0.0798,0.0758,0.0897,1100,1100,1100,990,990,990,975.1,974.2,975.5,14.9,14.5,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.045,1.87,1.87,1.87,0.13,0.12,0.13,13.06,12.67,13.96,0.929,0.926,0.935,0.97,0.97,0.97,0.901,0.898,0.907,32.73,31.65,35.18,31.75,30.7,34.13,0,0,0,0,0,0,0.706,0,6.76,0.08,0.3,0.7,9.52
1493589600000,2017,5,2016,8,31,7.41,0.86,2.95,111654,165.2,165.2,150.1,4,4,4,2765,2213,3242,2444,1892,321,321,321,1345,792,1821,0.117,0.099,0.145,1100,1100,1100,990,990,990,972.9,971.6,974.1,17.1,15.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.035,0.041,1.87,1.87,1.87,0.11,0.1,0.12,15.18,14.05,16.51,0.941,0.935,0.947,0.973,0.97,0.98,0.916,0.907,0.928,38.54,35.45,42.15,37.52,34.38,41.31,0,0,0,0,0,0,0.834,0,4.46,0.12,0.4,0.6,15.1
1496268000000,2017,6,2016,9,30,4.02,0.666,2.7,127240,192.8,192.8,176.7,4,3,3.966666666666667,1552,1039,2158,1295,782,257,257,257,253.7,0,801,0.173,0.119,0.247,1041,782,1100,990,990,990,969.6,968,971.5,20.4,18.5,22,0.807,0.451,0.926,0.571,0.317,0.648,0.028,0.014,0.035,1.66,1.02,1.87,0.083,0.046,0.1,18.69,16.64,20.92,0.952,0.947,0.956,0.98,0.975,0.98,0.932,0.928,0.937,45.57,39.29,51.14,44.58,38.29,48.2,0,0,0,0,0,0,0.982,0,1.32,0.17,0.67,0.33,31.7
1498860000000,2017,7,2016,10,31,2.15,0.608,1.54,85971.9,144.6,144.6,115.6,3,2,2.7096774193548385,803.7,644.3,1016,576.7,417.3,227,227,227,0,0,0,0.287,0.223,0.352,576.7,417.3,789.1,990,990,990,967.1,966.5,968,22.9,22,23.5,0.302,0.211,0.451,0.188,0.0959,0.321,0.0083,0.0041,0.015,0.722,0.531,1.06,0.032,0.023,0.048,22.16,20.99,22.99,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.919,0.938,44.42,35.65,52.62,43.06,34.58,48.2,0,0,0,0,0,0,0.642,0,0.61,0.28,0.72,0.28,40
1501538400000,2017,8,2016,11,31,1.39,0.508,0.877,51912.5,95.36,95.36,69.77,2,2,2,517.2,424.7,634.7,327.4,240.7,189.8,184,202,0,0,0,0.372,0.29,0.433,327.4,240.7,450.7,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.177,0.146,0.223,0.0537,0.0162,0.112,0.0022,0.00066,0.0047,0.394,0.267,0.581,0.016,0.011,0.025,23.68,22.98,24.22,0.943,0.927,0.958,0.973,0.97,0.98,0.918,0.899,0.939,35.82,26.49,48.65,34.89,25.7,47.68,0,0,0,0,0,0,0.388,0,0.513,0.37,0.63,0.37,37.3
1504216800000,2017,9,2016,12,30,0.903,0.358,0.546,33368.3,60.56,60.56,46.34,2,1,1.3333333333333333,348.6,294,418.9,210.6,156,138,138,138,0,0,0,0.4,0.329,0.469,210.6,156,280.9,990,990,990,965.1,964.9,965.5,24.9,24.5,25.1,0.131,0.111,0.156,0.0149,0.00901,0.0316,0.0006,0.00036,0.0013,0.315,0.252,0.399,0.013,0.01,0.016,24.54,24.2,24.85,0.944,0.923,0.959,0.975,0.97,0.98,0.92,0.896,0.94,38.28,25.62,51.86,37.18,24.85,48.2,0,0,0,0,0,0,0.257,0,0.357,0.4,0.6,0.4,37
1506808800000,2017,10,2017,1,31,0.695,0.295,0.4,24869.3,40.96,40.96,33.43,1,1,1,259.4,231.9,291,149.4,121.9,110,110,110,0,0,0,0.426,0.378,0.474,149.4,121.9,181,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.106,0.0966,0.117,0.00845,0.00611,0.0111,0.00033,0.00024,0.00044,0.259,0.21,0.315,0.01,0.0083,0.013,25.01,24.82,25.2,0.938,0.927,0.949,0.972,0.97,0.98,0.911,0.899,0.93,34.4,27.92,41.8,33.43,27.08,40.96,0,0,0,0,0,0,0.186,0,0.295,0.42,0.58,0.42,35.8
1509487200000,2017,11,2017,2,30,0.62,0.241,0.379,23575.7,34.69,34.69,32.74,1,1,1,239.2,231.6,247.8,146.2,138.6,93,93,93,0,0,0,0.389,0.375,0.401,146.2,138.6,154.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.1,0.106,0.00818,0.00753,0.00891,0.00032,0.0003,0.00035,0.251,0.237,0.266,0.0099,0.0093,0.011,25.11,25.05,25.17,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.912,33.76,31.97,35.76,32.74,31.02,34.69,0,0,0,0,0,0,0.182,0,0.241,0.39,0.61,0.39,38
1512079200000,2017,12,2017,3,31,0.722,0.174,0.549,34070,58.18,58.18,45.79,2,1,1.2580645161290323,269.7,235.5,324.6,204.9,158.5,64.81,59,77,0,0,0,0.245,0.182,0.327,204.9,158.5,265.6,990,990,990,964.8,964.6,965,25.2,25,25.4,0.12,0.105,0.141,0.0136,0.00922,0.0244,0.00054,0.00036,0.00098,0.31,0.239,0.382,0.012,0.0095,0.015,24.91,24.69,25.12,0.945,0.922,0.959,0.975,0.97,0.98,0.922,0.895,0.94,40.03,25.64,51.72,38.8,24.87,48.2,0,0,0,0,0,0,0.254,0,0.173,0.24,0.76,0.24,47.2
1514757600000,2018,1,2017,4,31,1.16,0.196,0.961,58169.5,96.4,96.4,78.18,2,2,2,431.8,331.4,520.1,358.8,258.4,73,73,73,0,0,0,0.172,0.14,0.22,358.8,258.4,447.1,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.176,0.14,0.207,0.0684,0.021,0.11,0.0028,0.00084,0.0046,0.429,0.278,0.561,0.018,0.011,0.023,24.03,23.5,24.66,0.948,0.931,0.958,0.976,0.97,0.98,0.925,0.903,0.939,40.05,29.1,49.36,39.09,28.23,48.2,0,0,0,0,0,0,0.434,0,0.199,0.17,0.83,0.17,50.1
1517436000000,2018,2,2017,5,28,1.92,0.219,1.68,91859.9,192.8,192.8,136.7,4,2,3.142857142857143,791.9,529.1,1345,701.2,444.1,90.71,85,105,7.714,0,140,0.121,0.0781,0.161,693.5,444.1,1100,990,990,990,967,966,969,23,21,24,0.381,0.207,0.826,0.274,0.109,0.648,0.012,0.0045,0.031,0.892,0.525,1.77,0.04,0.022,0.084,22.08,19.24,23.46,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,45.03,35.43,52.26,43.65,34.37,48.2,0,0,0,0,0,0,0.759,0,0.24,0.11,0.88,0.12,47.8
1519855200000,2018,3,2017,6,31,5.13,0.49,2.95,129860,191.7,191.7,174.5,4,4,4,1914,1403,2415,1731,1220,183,183,183,630.5,120,1132,0.0983,0.0758,0.13,1100,1100,1100,990,990,990,970.7,969.2,972.1,19.3,17.9,20.8,0.915,0.848,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.86,1.8,1.87,0.097,0.086,0.1,17.4,16.02,19.03,0.949,0.945,0.953,0.98,0.978,0.98,0.93,0.924,0.934,44.54,40.84,48.9,43.64,39.94,47.92,0,0,0,0,0,0,0.97,0,2.18,0.096,0.58,0.42,25.3
1522533600000,2018,4,2017,7,30,8.28,0.63,2.85,100292,158.6,158.6,139.3,4,4,4,3196,2457,3655,2953,2240,243,217,295,1853,1140,2260,0.0763,0.0626,0.0883,1100,1100,1100,990,990,990,973.9,972.2,974.9,16.1,15.1,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.043,1.87,1.87,1.87,0.12,0.11,0.12,14.2,13.18,15.92,0.936,0.93,0.945,0.971,0.97,0.977,0.909,0.902,0.923,35.85,33.05,40.57,34.82,32.06,39.65,0,0,0,0,0,0,0.774,0,5.43,0.076,0.34,0.66,12.1
1525125600000,2018,5,2017,8,31,8.58,0.86,2.95,103539,159,159,139.2,4,4,4,3202,2441,3676,2881,2120,321,321,321,1781,1020,2255,0.102,0.0873,0.131,1100,1100,1100,990,990,990,973.9,972.2,975,16.1,15,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.043,1.87,1.87,1.87,0.12,0.11,0.12,14.18,13.13,15.96,0.936,0.93,0.945,0.971,0.97,0.977,0.909,0.902,0.924,35.81,32.93,40.67,34.79,31.94,39.75,0,0,0,0,0,0,0.773,0,5.63,0.1,0.34,0.66,12.1
1527804000000,2018,6,2017,9,30,4.42,0.666,2.78,127400,192.8,192.8,176.9,4,4,4,1704,1115,2392,1447,858.4,257,257,257,376.7,0,1035,0.158,0.107,0.23,1071,858.4,1100,990,990,990,970.1,968.3,972,19.9,18,21.7,0.854,0.521,0.926,0.603,0.354,0.648,0.031,0.016,0.036,1.75,1.11,1.87,0.089,0.051,0.1,18.15,16.08,20.63,0.951,0.945,0.955,0.98,0.978,0.98,0.931,0.925,0.936,45.15,40.99,49.24,44.24,40.09,48.2,0,0,0,0,0,0,0.983,0,1.64,0.15,0.63,0.37,28.8
1530396000000,2018,7,2017,10,31,2.25,0.608,1.64,90737.8,163.2,163.2,122,4,2,2.903225806451613,841.1,672.4,1086,614.1,445.4,227,227,227,0,0,0,0.275,0.209,0.338,614.1,445.4,858.9,990,990,990,967.3,966.6,968.2,22.7,21.8,23.4,0.327,0.225,0.514,0.211,0.109,0.355,0.0093,0.0047,0.016,0.768,0.575,1.1,0.034,0.025,0.05,21.97,20.73,22.83,0.954,0.947,0.958,0.977,0.97,0.98,0.933,0.919,0.938,43.8,35.65,52.62,42.46,34.58,48.2,0,0,0,0,0,0,0.678,0,0.61,0.27,0.73,0.27,40.3
1533074400000,2018,8,2017,11,31,1.44,0.541,0.904,53334.6,96.4,96.4,71.69,2,2,2,539.5,443,662.3,337.5,241,202,202,202,0,0,0,0.38,0.305,0.456,337.5,241,460.3,990,990,990,966,965.6,966.5,24,23.5,24.4,0.183,0.148,0.232,0.0585,0.0162,0.116,0.0025,0.00067,0.005,0.411,0.27,0.602,0.017,0.011,0.026,23.56,22.85,24.14,0.945,0.927,0.958,0.974,0.97,0.98,0.92,0.899,0.939,36.79,26.44,49.38,35.84,25.65,48.2,0,0,0,0,0,0,0.398,0,0.536,0.38,0.63,0.37,37
1535752800000,2018,9,2017,12,30,0.949,0.372,0.578,35212.7,62.57,62.57,48.91,2,1,1.4,366.1,309.6,436.7,222.8,171.6,143.3,138,146,0,0,0,0.395,0.334,0.446,222.8,171.6,290.7,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.136,0.117,0.16,0.0168,0.0103,0.0362,0.00068,0.00041,0.0015,0.326,0.254,0.401,0.013,0.01,0.016,24.45,24.1,24.75,0.945,0.924,0.959,0.976,0.97,0.98,0.922,0.896,0.939,38.83,25.63,51.87,37.73,24.86,48.2,0,0,0,0,0,0,0.272,0,0.371,0.39,0.61,0.39,37.1
1538344800000,2018,10,2018,1,31,0.712,0.295,0.417,25976.5,44.3,44.3,34.91,1,1,1,265.7,231.1,305.5,155.7,121.1,110,110,110,0,0,0,0.417,0.36,0.476,155.7,121.1,195.5,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.108,0.0963,0.123,0.00899,0.00604,0.0124,0.00036,0.00024,0.00049,0.27,0.208,0.341,0.011,0.0082,0.014,24.97,24.73,25.21,0.94,0.926,0.953,0.973,0.97,0.98,0.915,0.898,0.934,35.87,27.72,45.2,34.91,26.89,44.3,0,0,0,0,0,0,0.194,0,0.295,0.41,0.59,0.41,36.5
1541023200000,2018,11,2018,2,30,0.615,0.241,0.374,23249.9,33.7,33.7,32.29,1,1,1,237.2,230.3,243.4,144.2,137.3,93,93,93,0,0,0,0.392,0.382,0.404,144.2,137.3,150.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0995,0.104,0.00801,0.00742,0.00853,0.00032,0.00029,0.00034,0.247,0.235,0.258,0.0097,0.0092,0.01,25.13,25.08,25.18,0.937,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.29,31.66,34.74,32.29,30.71,33.7,0,0,0,0,0,0,0.179,0,0.241,0.39,0.61,0.39,37.8
1543615200000,2018,12,2018,3,31,0.675,0.174,0.501,31728.7,46.16,46.16,42.65,1,1,1,251.9,243.9,260.9,187.1,166.9,64.81,59,77,0,0,0,0.257,0.226,0.316,187.1,166.9,201.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.108,0.118,0.0116,0.00994,0.0129,0.00046,0.00039,0.00051,0.321,0.286,0.346,0.013,0.011,0.014,24.97,24.91,25.05,0.951,0.944,0.955,0.979,0.973,0.98,0.931,0.919,0.936,43.55,38.73,47.1,42.65,37.69,46.16,0,0,0,0,0,0,0.237,0,0.174,0.26,0.74,0.26,47
1546293600000,2019,1,2018,4,31,0.781,0.196,0.585,36396.1,64.93,64.93,48.92,2,1,1.3225806451612903,291.5,260.4,370.6,218.5,187.3,73,73,73,0,0,0,0.253,0.197,0.28,218.5,187.3,297.6,990,990,990,964.9,964.7,965.3,25.1,24.7,25.3,0.126,0.115,0.154,0.016,0.0117,0.0394,0.00064,0.00046,0.0016,0.324,0.24,0.382,0.013,0.0096,0.015,24.8,24.41,24.94,0.946,0.922,0.959,0.977,0.97,0.98,0.925,0.894,0.939,40.92,25.55,51.4,39.91,24.78,48.2,0,0,0,0,0,0,0.272,0,0.196,0.25,0.75,0.25,46.6
1548972000000,2019,2,2018,5,28,1.33,0.206,1.13,66200.3,132,132,98.51,3,2,2.4285714285714284,551.6,380.1,725.5,466.6,295.1,85,85,85,0,0,0,0.16,0.117,0.224,466.6,295.1,640.5,990,990,990,966.1,965.3,966.8,23.9,23.2,24.7,0.225,0.154,0.314,0.126,0.0383,0.229,0.0053,0.0016,0.0099,0.553,0.334,0.773,0.023,0.014,0.033,23.38,22.42,24.37,0.952,0.939,0.958,0.977,0.97,0.98,0.929,0.911,0.939,41.86,33.12,52.41,40.69,32.12,48.2,0,0,0,0,0,0,0.547,0,0.2,0.15,0.85,0.15,49.8
1551391200000,2019,3,2018,6,31,2.12,0.287,1.83,103185,143.9,143.9,138.7,3,3,3,789.8,735.6,821.2,682.8,628.6,107,107,107,0,0,0,0.136,0.13,0.145,682.8,628.6,714.2,990,990,990,967.1,966.8,967.2,22.9,22.8,23.2,0.343,0.312,0.361,0.257,0.221,0.278,0.011,0.0095,0.012,0.85,0.758,0.903,0.037,0.033,0.04,22.09,21.91,22.4,0.957,0.955,0.957,0.98,0.98,0.98,0.938,0.936,0.938,47.17,43.98,48.96,46.23,43.1,47.98,0,0,0,0,0,0,0.77,0,0.29,0.14,0.86,0.14,48.7
1554069600000,2019,4,2018,7,30,2.18,0.324,1.85,102244,144.6,144.6,142,3,3,3,839.6,778.5,870.1,714.6,653.5,125,125,125,0,0,0,0.149,0.144,0.161,714.6,653.5,745.1,990,990,990,967.3,967,967.4,22.7,22.6,23,0.368,0.331,0.39,0.278,0.238,0.299,0.012,0.01,0.013,0.911,0.805,0.967,0.04,0.035,0.043,21.83,21.65,22.18,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.78,45.31,50.47,47.34,44.41,48.2,0,0,0,0,0,0,0.789,0,0.33,0.15,0.85,0.15,46.9
