datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1556661600000,2019,5,2018,8,31,2.13,0.394,1.74,97380,144.6,144.6,130.9,3,2,2.967741935483871,796.6,632,882.8,649.6,485,147,147,147,0,0,0,0.187,0.167,0.233,649.6,485,735.8,990,990,990,967.1,966.4,967.4,22.9,22.6,23.6,0.33,0.236,0.383,0.235,0.128,0.293,0.01,0.0054,0.013,0.803,0.543,0.949,0.035,0.023,0.042,22.11,21.62,22.98,0.955,0.946,0.957,0.978,0.97,0.98,0.934,0.918,0.938,45.29,35.37,52.15,44.15,34.31,48.2,0,0,0,0,0,0,0.727,0,0.39,0.18,0.82,0.18,45.7
1559340000000,2019,6,2018,9,30,1.26,0.308,0.954,56763.3,103.9,103.9,78.84,3,2,2.066666666666667,487.2,386.4,619.1,368.2,267.4,119,119,119,0,0,0,0.249,0.192,0.308,368.2,267.4,500.1,990,990,990,965.8,965.3,966.4,24.2,23.6,24.7,0.186,0.149,0.242,0.0728,0.0252,0.135,0.003,0.001,0.0057,0.442,0.298,0.618,0.018,0.012,0.026,23.77,23.08,24.37,0.948,0.933,0.958,0.974,0.97,0.98,0.924,0.905,0.939,39.4,29.83,51.68,38.28,28.93,48.2,0,0,0,0,0,0,0.438,0,0.306,0.24,0.76,0.24,45.1
1561932000000,2019,7,2018,10,31,0.843,0.289,0.554,34096.8,59.01,59.01,45.83,2,1,1.2903225806451613,314.9,263.1,380.1,206.9,155.1,108,108,108,0,0,0,0.347,0.284,0.411,206.9,155.1,272.1,990,990,990,965,964.8,965.3,25,24.7,25.2,0.127,0.108,0.15,0.0141,0.00893,0.0274,0.00056,0.00035,0.0011,0.313,0.25,0.398,0.013,0.01,0.016,24.7,24.4,24.98,0.944,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.94,39.09,25.86,52.35,37.91,25.09,48.2,0,0,0,0,0,0,0.255,0,0.289,0.34,0.66,0.34,40.4
1564610400000,2019,8,2018,11,31,0.591,0.249,0.342,16817.2,37.74,37.74,22.6,1,1,1,220.7,189.5,260.6,127.7,96.53,93,93,93,0,0,0,0.425,0.357,0.491,127.7,96.53,167.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0968,0.0858,0.111,0.0066,0.00396,0.01,0.00026,0.00015,0.0004,0.218,0.163,0.29,0.0086,0.0064,0.011,25.25,24.97,25.42,0.692,0,0.945,0.72,0,0.973,0.671,0,0.919,23.3,0,38.77,22.6,0,37.74,0,8,0,0,0.258,0,0.126,0.258,0.249,0.42,0.58,0.42,28.5
1567288800000,2019,9,2018,12,30,0.41,0.187,0.224,13703.2,25.73,25.73,19.03,1,1,1,158.3,135.9,187.6,86.26,63.94,72,72,72,0,0,0,0.459,0.384,0.53,86.26,63.94,115.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0801,0.0722,0.0905,0.00308,0.00118,0.00558,0.00012,0.000046,0.00022,0.142,0.102,0.195,0.0056,0.004,0.0076,25.38,25.37,25.4,0.919,0.88,0.939,0.964,0.96,0.97,0.885,0.844,0.902,19.73,14.01,26.53,19.03,13.45,25.73,0,0,0,0,0,0,0.106,0,0.186,0.46,0.55,0.45,33.4
1569880800000,2019,10,2019,1,31,0.32,0.139,0.181,7311.05,18.37,18.37,9.827,1,1,1,119.4,108.9,134.6,67.39,56.87,52,52,52,0,0,0,0.437,0.386,0.478,67.39,56.87,82.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0753,0.00148,0.000584,0.00277,0.000058,0.000023,0.00011,0.107,0.0907,0.132,0.0042,0.0036,0.0052,25.39,25.37,25.41,0.564,0,0.94,0.588,0,0.961,0.542,0,0.903,10.24,0,19.11,9.827,0,18.37,0,12,0,0,0.387,0,0.0546,0.387,0.139,0.43,0.57,0.43,22.8
1572559200000,2019,11,2019,2,30,0.336,0.13,0.207,10419.2,22.17,22.17,14.47,1,1,1,129.8,109.1,151,79.75,59.14,50,50,50,0,0,0,0.39,0.331,0.458,79.75,59.14,101,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.0708,0.0814,0.00253,0.000777,0.00433,0.000099,0.00003,0.00017,0.128,0.0939,0.165,0.005,0.0037,0.0065,25.37,25.34,25.41,0.706,0,0.941,0.739,0,0.969,0.68,0,0.903,15.01,0,22.88,14.47,0,22.17,0,7,0,0,0.233,0,0.0804,0.233,0.129,0.39,0.62,0.38,31
1575151200000,2019,12,2019,3,31,0.487,0.158,0.329,20411.5,35.91,35.91,27.43,1,1,1,181.8,151.3,218,122.8,92.25,59,59,59,0,0,0,0.327,0.271,0.39,122.8,92.25,159,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0797,0.103,0.00619,0.00359,0.00926,0.00024,0.00014,0.00036,0.205,0.15,0.27,0.008,0.0059,0.011,25.35,25.22,25.36,0.926,0.912,0.941,0.97,0.965,0.97,0.898,0.883,0.913,28.29,21.07,37.02,27.43,20.34,35.91,0,0,0,0,0,0,0.152,0,0.158,0.32,0.68,0.32,41.9
1577829600000,2020,1,2019,4,31,0.781,0.196,0.586,36192,74.8,74.8,48.65,2,1,1.3548387096774193,291.8,222.6,416.2,218.8,149.6,73,73,73,0,0,0,0.258,0.175,0.328,218.8,149.6,343.2,990,990,990,964.9,964.5,965.5,25.1,24.5,25.5,0.126,0.102,0.17,0.019,0.00847,0.061,0.00076,0.00033,0.0025,0.316,0.247,0.405,0.013,0.0099,0.017,24.81,24.12,25.21,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.94,38.85,26.3,52.15,37.74,25.51,48.2,0,0,0,0,0,0,0.27,0,0.195,0.25,0.75,0.25,46.3
1580508000000,2020,2,2019,5,29,2.08,0.229,1.78,95434.6,192.8,192.8,137.1,4,2,3.0689655172413794,831.1,433.4,1421,739.9,348.4,91.21,85,105,30.24,0,216,0.124,0.0739,0.196,709.7,348.4,1100,990,990,990,967.1,965.6,969.2,22.9,20.8,24.4,0.424,0.173,0.858,0.302,0.0635,0.648,0.014,0.0026,0.031,0.969,0.414,1.81,0.044,0.017,0.087,21.89,18.96,24.04,0.954,0.947,0.958,0.979,0.97,0.98,0.934,0.918,0.939,45.72,36.27,52.56,44.42,35.18,48.2,0,0,0,0,0,0,0.762,0,0.3,0.11,0.86,0.14,45.9
1583013600000,2020,3,2019,6,31,5.29,0.49,2.95,128708,190.4,190.4,173,4,4,4,1974,1437,2728,1791,1254,183,183,183,690.5,154,1445,0.0968,0.0671,0.127,1100,1100,1100,990,990,990,970.9,969.3,972.9,19.1,17.1,20.7,0.914,0.863,0.926,0.648,0.648,0.648,0.034,0.031,0.038,1.86,1.81,1.87,0.098,0.087,0.11,17.26,15.27,18.91,0.948,0.942,0.952,0.979,0.973,0.98,0.929,0.917,0.933,44.17,38.79,48.57,43.25,37.76,47.6,0,0,0,0,0,0,0.961,0,2.34,0.093,0.56,0.44,24.3
1585692000000,2020,4,2019,7,30,9.62,0.697,2.85,91483.9,148.5,148.5,127.1,4,4,4,3711,2819,4099,3442,2602,269,217,295,2342,1502,2704,0.0723,0.0604,0.0807,1100,1100,1100,990,990,990,975.1,973.1,975.9,14.9,14.1,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.038,0.046,1.87,1.87,1.87,0.13,0.11,0.13,13.07,12.26,15.05,0.929,0.922,0.941,0.97,0.97,0.972,0.901,0.895,0.915,32.74,30.51,38.2,31.77,29.59,37.13,0,0,0,0,0,0,0.706,0,6.77,0.072,0.3,0.7,9.51
1588284000000,2020,5,2019,8,31,8.13,0.86,2.95,106815,165.6,165.6,143.6,4,4,4,3034,2198,3854,2713,1877,321,321,321,1613,777,2433,0.109,0.0833,0.146,1100,1100,1100,990,990,990,973.5,971.6,975.4,16.5,14.6,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.035,0.044,1.87,1.87,1.87,0.11,0.1,0.13,14.58,12.76,16.55,0.938,0.927,0.947,0.973,0.97,0.98,0.912,0.899,0.928,36.89,31.88,42.25,35.89,30.93,41.4,0,0,0,0,0,0,0.798,0,5.18,0.11,0.36,0.64,13.1
1590962400000,2020,6,2019,9,30,3.89,0.666,2.64,125515,192.5,192.5,174.3,4,3,3.9,1501,983.9,2136,1244,726.9,257,257,257,226.5,0,779,0.181,0.12,0.261,1017,726.9,1100,990,990,990,969.5,967.8,971.4,20.5,18.6,22.2,0.776,0.401,0.926,0.548,0.287,0.648,0.027,0.013,0.035,1.61,0.957,1.87,0.079,0.043,0.1,18.9,16.7,21.21,0.952,0.947,0.957,0.98,0.974,0.98,0.933,0.928,0.937,45.76,39.08,50.6,44.78,38.07,48.2,0,0,0,0,0,0,0.968,0,1.25,0.17,0.68,0.32,32.3
1593554400000,2020,7,2019,10,31,2.06,0.608,1.46,82074.1,143.9,143.9,110.3,3,2,2.6451612903225805,770.5,614.7,962.1,543.5,387.7,227,227,227,0,0,0,0.299,0.236,0.369,543.5,387.7,735.1,990,990,990,967,966.4,967.7,23,22.3,23.6,0.282,0.201,0.401,0.169,0.082,0.292,0.0074,0.0035,0.013,0.672,0.487,0.967,0.029,0.021,0.043,22.35,21.28,23.15,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.938,43.25,34.97,51.68,42.15,33.93,48.2,0,0,0,0,0,0,0.613,0,0.6,0.3,0.71,0.29,39.8
1596232800000,2020,8,2019,11,31,1.32,0.493,0.823,48862.2,89.69,89.69,65.68,2,1,1.8709677419354838,491.5,400.6,605.7,307.5,216.6,184,184,184,0,0,0,0.38,0.304,0.459,307.5,216.6,421.7,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.169,0.137,0.209,0.0457,0.0142,0.098,0.0019,0.00058,0.0041,0.384,0.263,0.535,0.016,0.011,0.023,23.8,23.14,24.24,0.944,0.926,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.11,26.12,52.55,35.95,25.34,48.2,0,0,0,0,0,0,0.365,0,0.497,0.37,0.62,0.38,37
1598911200000,2020,9,2019,12,30,0.847,0.358,0.49,30059.2,55.63,55.63,41.75,2,1,1.1666666666666667,326.9,273.8,396,188.9,135.8,138,138,138,0,0,0,0.427,0.349,0.504,188.9,135.8,258,990,990,990,965,964.8,965.4,25,24.6,25.2,0.123,0.104,0.147,0.0119,0.00729,0.0208,0.00048,0.00029,0.00084,0.305,0.237,0.405,0.012,0.0094,0.016,24.66,24.34,24.97,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.897,0.94,38.5,25.96,52.48,37.34,25.18,48.2,0,0,0,0,0,0,0.232,0,0.357,0.42,0.58,0.42,35.5
1601503200000,2020,10,2020,1,31,0.631,0.271,0.36,22298.5,35.94,35.94,29.97,1,1,1,235.6,206.2,270.7,134.4,109.2,101.2,97,110,0,0,0,0.431,0.397,0.47,134.4,109.2,160.7,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0995,0.09,0.11,0.00717,0.00503,0.00941,0.00028,0.0002,0.00037,0.231,0.185,0.279,0.0091,0.0072,0.011,25.16,24.94,25.38,0.932,0.917,0.943,0.97,0.97,0.97,0.904,0.89,0.914,30.9,24.93,37.05,29.97,24.18,35.94,0,0,0,0,0,0,0.167,0,0.271,0.43,0.57,0.43,35.3
1604181600000,2020,11,2020,2,30,0.587,0.241,0.346,21464.7,34.87,34.87,29.81,1,1,1,226.4,204.6,248.6,133.4,111.6,93,93,93,0,0,0,0.412,0.374,0.455,133.4,111.6,155.6,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0982,0.0904,0.106,0.00709,0.00523,0.00898,0.00028,0.0002,0.00035,0.228,0.189,0.268,0.009,0.0074,0.011,25.21,25.04,25.38,0.931,0.919,0.941,0.97,0.97,0.97,0.903,0.891,0.913,30.73,25.52,35.95,29.81,24.75,34.87,0,0,0,0,0,0,0.166,0,0.241,0.41,0.59,0.41,36.6
1606773600000,2020,12,2020,3,31,0.891,0.206,0.685,41990.8,87.94,87.94,56.44,2,1,1.5483870967741935,332.7,248.1,480.5,255.7,171.1,77,77,77,0,0,0,0.24,0.16,0.31,255.7,171.1,403.5,990,990,990,965.1,964.7,965.8,24.9,24.2,25.3,0.14,0.11,0.192,0.0293,0.0103,0.0894,0.0012,0.00041,0.0037,0.344,0.245,0.496,0.014,0.0098,0.02,24.59,23.74,25.02,0.945,0.924,0.959,0.976,0.97,0.98,0.922,0.896,0.94,39.4,26.04,52.38,38.28,25.26,48.2,0,0,0,0,0,0,0.314,0,0.206,0.23,0.77,0.23,47.1
1609452000000,2021,1,2020,4,31,1.99,0.296,1.69,94889,179.8,179.8,127.5,4,2,3,743.2,496.1,1067,632.6,405.1,110.6,91,120,0,0,0,0.153,0.112,0.185,632.6,405.1,947.5,990,990,990,966.9,965.8,968.1,23.1,21.9,24.2,0.325,0.194,0.569,0.221,0.0902,0.398,0.0097,0.0037,0.018,0.773,0.5,1.23,0.034,0.021,0.056,22.36,20.66,23.67,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.11,35.83,52.6,42.82,34.75,48.2,0,0,0,0,0,0,0.709,0,0.3,0.15,0.85,0.15,47.7
1612130400000,2021,2,2020,5,28,3.61,0.392,2.59,123423,192.8,192.8,183.7,4,4,4,1492,1086,2136,1330,923.9,162,162,162,260.7,0,874,0.113,0.0758,0.149,1069,923.9,1100,990,990,990,969.5,968.2,971.4,20.5,18.6,21.8,0.813,0.559,0.926,0.591,0.386,0.648,0.029,0.018,0.035,1.7,1.2,1.87,0.083,0.055,0.1,18.85,16.7,20.63,0.952,0.947,0.955,0.98,0.98,0.98,0.933,0.928,0.936,46.96,42.65,50.15,45.92,41.8,48.2,0,0,0,0,0,0,1.02,0,1.02,0.11,0.72,0.28,34.2
1614549600000,2021,3,2020,6,31,5.65,0.539,2.95,124862,170.1,170.1,167.8,4,4,4,2111,2021,2220,1910,1838,201.1,183,239,809.8,738,937,0.0951,0.0824,0.112,1100,1100,1100,990,990,990,971.4,971.2,971.6,18.6,18.4,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.76,16.49,16.98,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.81,42.1,43.4,41.96,41.26,42.53,0,0,0,0,0,0,0.932,0,2.7,0.095,0.52,0.48,22.1
1617228000000,2021,4,2020,7,30,6.82,0.562,2.85,110670,164,164,153.7,4,4,4,2632,2261,2839,2415,2044,217,217,217,1315,944,1522,0.0829,0.0764,0.096,1100,1100,1100,990,990,990,972.6,971.7,973.1,17.4,16.9,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.5,15,16.4,0.943,0.941,0.946,0.975,0.972,0.98,0.919,0.915,0.927,39.42,38.07,41.84,38.43,37,41,0,0,0,0,0,0,0.854,0,3.97,0.082,0.42,0.58,16.2
1619820000000,2021,5,2020,8,31,5.76,0.739,2.95,124428,183.2,183.2,167.2,4,4,4,2152,1636,2642,1876,1360,276,276,276,776.1,260,1266,0.131,0.104,0.169,1100,1100,1100,990,990,990,971.4,969.9,972.6,18.6,17.4,20.1,0.925,0.916,0.926,0.648,0.648,0.648,0.035,0.032,0.037,1.87,1.86,1.87,0.1,0.093,0.11,16.72,15.48,18.21,0.947,0.943,0.952,0.979,0.975,0.98,0.927,0.919,0.933,42.72,39.36,46.74,41.81,38.36,45.81,0,0,0,0,0,0,0.929,0,2.81,0.13,0.51,0.49,21.6
1622498400000,2021,6,2020,9,30,3.04,0.544,2.35,119663,192.8,192.8,166.2,4,3,3.6666666666666665,1171,843.9,1606,961.1,633.9,210,210,210,54.5,0,296,0.187,0.131,0.249,906.6,633.9,1100,990,990,990,968.4,967.3,969.8,21.6,20.2,22.7,0.61,0.331,0.916,0.439,0.224,0.648,0.021,0.0099,0.032,1.32,0.783,1.86,0.062,0.034,0.092,20.26,18.31,21.94,0.954,0.952,0.957,0.98,0.974,0.98,0.935,0.928,0.938,46.45,39.22,51.13,45.38,38.21,48.2,0,0,0,0,0,0,0.923,0,0.69,0.18,0.77,0.23,39.4
1625090400000,2021,7,2020,10,31,1.85,0.573,1.28,73414.6,130.8,130.8,98.68,3,2,2.3870967741935485,692.3,558.1,834.2,478.5,331.1,213.8,186,227,0,0,0,0.316,0.223,0.407,478.5,331.1,648.2,990,990,990,966.7,966.1,967.2,23.3,22.8,23.9,0.246,0.181,0.334,0.132,0.0553,0.234,0.0057,0.0023,0.01,0.592,0.402,0.802,0.025,0.017,0.035,22.74,21.96,23.49,0.953,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,42.73,35.38,52.25,41.58,34.32,48.2,0,0,0,0,0,0,0.548,0,0.57,0.31,0.69,0.31,39.7
1627768800000,2021,8,2020,11,31,1.21,0.493,0.715,42763,78.11,78.11,57.48,2,1,1.6774193548387097,451,373,549.6,267,189,184,184,184,0,0,0,0.413,0.335,0.493,267,189,365.6,990,990,990,965.6,965.3,966.1,24.4,23.9,24.7,0.155,0.127,0.19,0.0306,0.0118,0.0716,0.0013,0.00048,0.003,0.354,0.26,0.451,0.015,0.011,0.019,24.02,23.48,24.4,0.944,0.925,0.959,0.974,0.97,0.98,0.919,0.897,0.939,37.26,25.84,52.06,36.15,25.07,48.2,0,0,0,0,0,0,0.319,0,0.495,0.41,0.59,0.41,35.3
1630447200000,2021,9,2020,12,30,0.794,0.358,0.437,26954.8,48.2,48.2,37.44,1,1,1,306.4,258.2,367.8,168.4,120.2,138,138,138,0,0,0,0.455,0.375,0.535,168.4,120.2,229.8,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.116,0.0988,0.137,0.0101,0.00596,0.0153,0.0004,0.00024,0.00062,0.296,0.209,0.405,0.012,0.0083,0.016,24.76,24.36,25.06,0.944,0.926,0.959,0.974,0.97,0.98,0.92,0.898,0.94,38.62,27.34,52.59,37.44,26.52,48.2,0,0,0,0,0,0,0.208,0,0.357,0.45,0.55,0.45,33.9
1633039200000,2021,10,2021,1,31,0.627,0.271,0.356,22038.8,33.02,33.02,29.62,1,1,1,234,216.9,257.9,132.8,119.9,101.2,97,110,0,0,0,0.433,0.402,0.451,132.8,119.9,147.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.099,0.0937,0.106,0.00704,0.00594,0.00832,0.00028,0.00023,0.00033,0.228,0.204,0.256,0.009,0.008,0.01,25.17,25.01,25.29,0.932,0.925,0.938,0.97,0.97,0.97,0.904,0.897,0.91,30.54,27.51,34.04,29.62,26.68,33.02,0,0,0,0,0,0,0.165,0,0.271,0.43,0.57,0.43,35.1
1635717600000,2021,11,2021,2,30,0.586,0.219,0.367,22880.6,37.35,37.35,31.78,1,1,1,226,215,233.6,141.7,122,84.33,67,93,0,0,0,0.373,0.289,0.433,141.7,122,165.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0941,0.106,0.00779,0.00612,0.00979,0.00031,0.00024,0.00039,0.242,0.207,0.281,0.0095,0.0081,0.011,25.2,25.13,25.3,0.935,0.926,0.944,0.97,0.97,0.973,0.907,0.899,0.918,32.75,28.04,38.41,31.78,27.2,37.35,0,0,0,0,0,0,0.177,0,0.219,0.37,0.63,0.37,39
1638309600000,2021,12,2021,3,31,0.654,0.158,0.496,31368.4,48.2,48.2,42.16,1,1,1,244.1,219.9,273.5,185.1,160.9,59,59,59,0,0,0,0.243,0.216,0.268,185.1,160.9,214.5,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.113,0.104,0.123,0.0115,0.00943,0.014,0.00045,0.00037,0.00055,0.316,0.273,0.369,0.012,0.011,0.015,25.03,24.84,25.21,0.95,0.942,0.957,0.977,0.971,0.98,0.928,0.914,0.938,43.15,37.47,50.02,42.16,36.37,48.2,0,0,0,0,0,0,0.234,0,0.158,0.24,0.76,0.24,48
1640988000000,2022,1,2021,4,31,0.926,0.196,0.731,44464.3,79.76,79.76,59.76,2,1,1.8387096774193548,345.9,275.9,437.8,272.9,202.9,73,73,73,0,0,0,0.214,0.167,0.265,272.9,202.9,364.8,990,990,990,965.1,964.8,965.6,24.9,24.4,25.2,0.145,0.121,0.178,0.0307,0.013,0.0712,0.0012,0.00052,0.0029,0.326,0.243,0.438,0.013,0.0097,0.018,24.54,23.99,24.85,0.939,0.923,0.959,0.972,0.97,0.98,0.913,0.895,0.94,34.79,25.8,51.9,33.72,25.02,48.2,0,0,0,0,0,0,0.332,0,0.195,0.21,0.79,0.21,48
1643666400000,2022,2,2021,5,28,1.47,0.206,1.26,72975.9,144.6,144.6,108.6,3,2,2.5,607.8,447.9,857.8,522.8,362.9,85,85,85,0,0,0,0.145,0.0991,0.19,522.8,362.9,772.8,990,990,990,966.3,965.6,967.3,23.7,22.7,24.4,0.252,0.178,0.4,0.157,0.0703,0.313,0.0067,0.0029,0.014,0.635,0.436,0.999,0.027,0.018,0.044,23.06,21.67,23.95,0.954,0.946,0.958,0.978,0.97,0.98,0.934,0.917,0.939,45.21,35.72,52.61,43.77,34.65,48.2,0,0,0,0,0,0,0.603,0,0.21,0.14,0.86,0.14,49.6
1646085600000,2022,3,2021,6,31,3.27,0.346,2.71,135595,192.8,192.8,182.3,4,3,3.935483870967742,1222,880.7,1623,1093,751.7,129,129,129,80.61,0,394,0.109,0.0795,0.146,1012,751.7,1100,990,990,990,968.6,967.4,969.9,21.4,20.1,22.6,0.705,0.394,0.911,0.53,0.303,0.648,0.025,0.013,0.032,1.52,0.978,1.86,0.071,0.043,0.092,19.89,18.26,21.6,0.954,0.952,0.957,0.98,0.976,0.98,0.935,0.931,0.938,47.7,40.04,52.03,46.34,39.08,48.2,0,0,0,0,0,0,1.01,0,0.56,0.11,0.83,0.17,41.5
1648764000000,2022,4,2021,7,30,5.77,0.443,2.85,118921,182.4,182.4,165.2,4,4,4,2225,1659,2736,2054,1511,171,148,217,953.7,411,1419,0.077,0.0612,0.0892,1100,1100,1100,990,990,990,971.6,970,972.9,18.4,17.1,20,0.926,0.921,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.87,1.87,0.1,0.093,0.11,16.53,15.25,18.13,0.947,0.942,0.951,0.978,0.973,0.98,0.926,0.917,0.932,42.21,38.74,46.53,41.29,37.71,45.6,0,0,0,0,0,0,0.918,0,2.92,0.077,0.49,0.51,20.6
1651356000000,2022,5,2021,8,31,6.52,0.821,2.95,118400,178,178,159.1,4,4,4,2436,1787,2803,2130,1466,306.5,276,321,1030,366,1427,0.129,0.0985,0.18,1100,1100,1100,990,990,990,972.1,970.4,973,17.9,17,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.033,0.038,1.87,1.87,1.87,0.11,0.096,0.11,15.99,15.09,17.71,0.945,0.941,0.95,0.976,0.972,0.98,0.922,0.915,0.931,40.74,38.3,45.4,39.78,37.24,44.5,0,0,0,0,0,0,0.884,0,3.57,0.13,0.45,0.55,18.2
1654034400000,2022,6,2021,9,30,3.21,0.544,2.42,121370,192.8,192.8,168.6,4,3,3.7,1238,857.8,1743,1028,647.8,210,210,210,93.17,0,433,0.179,0.121,0.245,934.6,647.8,1100,990,990,990,968.6,967.3,970.3,21.4,19.7,22.7,0.652,0.338,0.926,0.468,0.234,0.648,0.022,0.01,0.033,1.4,0.806,1.87,0.066,0.036,0.095,19.97,17.86,21.86,0.954,0.951,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.74,39.84,51.89,45.62,38.87,48.2,0,0,0,0,0,0,0.936,0,0.79,0.17,0.75,0.25,37.8
1656626400000,2022,7,2021,10,31,1.84,0.573,1.26,72382.8,132.4,132.4,97.29,3,2,2.3548387096774195,685.3,548.6,843.9,471.5,321.6,213.8,186,227,0,0,0,0.32,0.22,0.414,471.5,321.6,657.9,990,990,990,966.6,966.1,967.3,23.4,22.7,23.9,0.243,0.177,0.34,0.128,0.0508,0.24,0.0055,0.0021,0.011,0.584,0.388,0.819,0.025,0.016,0.036,22.78,21.91,23.54,0.953,0.944,0.958,0.977,0.97,0.98,0.931,0.916,0.939,42.63,35.06,52.35,41.46,34,48.2,0,0,0,0,0,0,0.54,0,0.58,0.31,0.68,0.32,39.3
1659304800000,2022,8,2021,11,31,1.19,0.493,0.698,41790.3,75.98,75.98,56.17,2,1,1.6451612903225807,444.6,368.4,540.1,260.6,184.4,184,184,184,0,0,0,0.419,0.341,0.5,260.6,184.4,356.1,990,990,990,965.6,965.2,966,24.4,24,24.8,0.153,0.126,0.186,0.0285,0.0114,0.0671,0.0012,0.00046,0.0028,0.349,0.26,0.436,0.014,0.011,0.018,24.05,23.53,24.43,0.944,0.925,0.959,0.974,0.97,0.98,0.919,0.897,0.939,37.24,25.78,51.95,36.14,25.01,48.2,0,0,0,0,0,0,0.312,0,0.492,0.41,0.59,0.41,35.1
1661983200000,2022,9,2021,12,30,0.781,0.358,0.424,26211.5,48.2,48.2,36.4,1,1,1,301.5,253,363.2,163.5,115,138,138,138,0,0,0,0.463,0.38,0.546,163.5,115,225.2,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.114,0.0969,0.136,0.00965,0.00552,0.0149,0.00039,0.00022,0.0006,0.287,0.2,0.397,0.011,0.0079,0.016,24.79,24.39,25.09,0.942,0.923,0.959,0.974,0.97,0.98,0.918,0.895,0.94,37.47,26.1,51.64,36.4,25.31,48.2,0,0,0,0,0,0,0.202,0,0.357,0.46,0.54,0.46,33.6
1664575200000,2022,10,2022,1,31,0.595,0.26,0.335,18481.4,34.37,34.37,24.84,1,1,1,222,201.8,250.5,125,104.8,97,97,97,0,0,0,0.439,0.387,0.481,125,104.8,153.5,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0955,0.0884,0.106,0.00638,0.00466,0.0088,0.00025,0.00018,0.00035,0.213,0.177,0.264,0.0084,0.0069,0.01,25.25,25.03,25.41,0.809,0,0.94,0.845,0,0.97,0.784,0,0.912,25.61,0,35.43,24.84,0,34.37,0,4,0,0,0.129,0,0.138,0.129,0.26,0.44,0.56,0.44,31.1
1667253600000,2022,11,2022,2,30,0.603,0.241,0.362,21314.7,35.49,35.49,29.6,1,1,1,232.6,201.6,251.3,139.6,108.6,93,93,93,0,0,0,0.401,0.37,0.461,139.6,108.6,158.3,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.1,0.0894,0.107,0.00761,0.00498,0.00921,0.0003,0.00019,0.00036,0.239,0.183,0.272,0.0094,0.0072,0.011,25.17,25.02,25.41,0.873,0,0.942,0.905,0,0.97,0.847,0,0.913,30.52,0,36.59,29.6,0,35.49,0,2,0,0,0.0667,0,0.164,0.0667,0.241,0.4,0.6,0.4,35.3
1669845600000,2022,12,2022,3,31,0.83,0.191,0.64,39192.7,69.24,69.24,52.68,2,1,1.6774193548387097,310,250,395.2,238.8,173,71.19,59,77,0,0,0,0.234,0.18,0.308,238.8,173,318.2,990,990,990,965,964.7,965.4,25,24.6,25.3,0.133,0.11,0.162,0.0211,0.0105,0.0492,0.00085,0.00041,0.002,0.297,0.238,0.368,0.012,0.0095,0.015,24.74,24.26,25,0.938,0.922,0.955,0.973,0.97,0.98,0.912,0.894,0.936,33.92,25.55,47.23,33.01,24.78,46.28,0,0,0,0,0,0,0.293,0,0.19,0.23,0.77,0.23,47.2