datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
919029600000,1999,2,1998,5,20,7,0.727,0.085,0.642,32264.7,192.8,192.8,192.1,4,4,4,1203,1156,1241,1062,1019,140.6,137,162,0,0,0,0.117,0.111,0.13,1062,1019,1096,990,990,990,968.5,968.4,968.7,21.5,21.3,21.6,0.726,0.661,0.773,0.563,0.467,0.638,0.026,0.022,0.03,1.58,1.41,1.71,0.074,0.065,0.08,19.88,19.66,20.2,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.42,48.23,50.39,48.01,47.26,48.2,0,0,0,0,0,0,1.07,0,0.085,0.12,0.88,0.12,44.4
919634400000,1999,2,1998,5,21,7,0.773,0.098,0.664,32390.4,192.8,192.8,192.8,4,4,4,1277,1250,1309,1115,1088,162,162,162,17.43,0,47,0.127,0.124,0.13,1098,1088,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.796,0.775,0.811,0.643,0.621,0.648,0.03,0.029,0.031,1.74,1.69,1.76,0.082,0.079,0.083,19.49,19.37,19.62,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.03,49.81,50.2,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.109,0.13,0.86,0.14,41.9
920239200000,1999,3,1998,6,22,7,0.839,0.111,0.665,32233.8,192.8,192.8,191.9,4,4,4,1387,1324,1440,1204,1141,183,183,183,103.9,41,157,0.132,0.127,0.138,1100,1100,1100,990,990,990,969.1,968.9,969.3,20.9,20.7,21.1,0.84,0.813,0.863,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.76,1.81,0.086,0.084,0.087,19.09,18.9,19.32,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.06,48.54,49.68,47.97,47.57,48.2,0,0,0,0,0,0,1.07,0,0.174,0.13,0.79,0.21,38.4
920844000000,1999,3,1998,6,23,7,0.878,0.111,0.665,31889.4,189.9,189.9,189.8,4,4,4,1452,1449,1456,1269,1266,183,183,183,169.3,166,173,0.126,0.126,0.126,1100,1100,1100,990,990,990,969.3,969.3,969.3,20.7,20.7,20.7,0.867,0.867,0.868,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.82,1.82,0.088,0.088,0.088,18.85,18.84,18.86,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.42,48.39,48.45,47.45,47.43,47.48,0,0,0,0,0,0,1.05,0,0.213,0.13,0.76,0.24,36.3
921448800000,1999,3,1998,6,24,7,0.926,0.111,0.665,31402.8,189.3,189.3,186.9,4,4,4,1531,1465,1626,1348,1282,183,183,183,248.3,182,343,0.12,0.113,0.125,1100,1100,1100,990,990,990,969.6,969.4,969.9,20.4,20.1,20.6,0.894,0.873,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.86,0.09,0.088,0.092,18.57,18.25,18.81,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.68,46.84,48.3,46.73,45.9,47.34,0,0,0,0,0,0,1.04,0,0.261,0.12,0.72,0.28,33.9
922053600000,1999,3,1998,6,25,7,1.16,0.111,0.665,29172.4,181.7,181.7,173.6,4,4,4,1925,1682,2202,1742,1499,183,183,183,642,399,919,0.0959,0.0831,0.109,1100,1100,1100,990,990,990,970.8,970.1,971.6,19.2,18.4,19.9,0.924,0.916,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.86,1.87,0.098,0.094,0.1,17.31,16.54,18.06,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.3,42.22,46.35,43.41,41.38,45.42,0,0,0,0,0,0,0.965,0,0.495,0.096,0.57,0.43,25.1
922658400000,1999,3,1998,6,26,7,1.48,0.122,0.665,26657.9,163.3,163.3,158.7,4,4,4,2453,2287,2607,2251,2104,202.4,183,217,1151,1004,1290,0.0824,0.076,0.0883,1100,1100,1100,990,990,990,972.2,971.8,972.6,17.8,17.4,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.93,15.56,16.33,0.945,0.943,0.946,0.977,0.975,0.98,0.923,0.92,0.927,40.59,39.59,41.67,39.67,38.6,40.82,0,0,0,0,0,0,0.882,0,0.815,0.082,0.45,0.55,18
923263200000,1999,4,1998,7,27,7,1.71,0.131,0.665,24911.2,152.8,152.8,148.3,4,4,4,2828,2665,2967,2611,2448,217,217,217,1510,1348,1650,0.0768,0.0731,0.0814,1100,1100,1100,990,990,990,973.1,972.7,973.4,16.9,16.6,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.03,14.69,15.42,0.941,0.939,0.943,0.972,0.97,0.974,0.915,0.911,0.918,38.14,37.21,39.2,37.07,36.09,38.2,0,0,0,0,0,0,0.824,0,1.045,0.077,0.39,0.61,14.6
923868000000,1999,4,1998,7,28,7,1.85,0.131,0.665,23850.3,143.4,143.4,142,4,4,4,3060,3004,3089,2843,2787,217,217,217,1743,1687,1772,0.0709,0.0702,0.0722,1100,1100,1100,990,990,990,973.7,973.5,973.7,16.3,16.3,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.47,14.4,14.6,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.91,36.59,36.4,36.97,35.49,35.3,35.86,0,0,0,0,0,0,0.789,0,1.185,0.071,0.36,0.64,12.9
924472800000,1999,4,1998,7,29,7,1.82,0.131,0.665,24099.2,146,146,143.4,4,4,4,3004,2911,3073,2787,2694,217,217,217,1687,1594,1756,0.0722,0.0706,0.0745,1100,1100,1100,990,990,990,973.5,973.3,973.7,16.5,16.3,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.6,14.44,14.83,0.939,0.938,0.94,0.97,0.97,0.971,0.911,0.909,0.913,36.96,36.5,37.59,35.86,35.41,36.49,0,0,0,0,0,0,0.797,0,1.155,0.072,0.37,0.63,13.2
925077600000,1999,4,1998,7,30,7,1.66,0.141,0.665,25269.7,154,154,150.4,4,4,4,2751,2622,2875,2517,2346,233.9,217,276,1417,1246,1558,0.0854,0.0755,0.105,1100,1100,1100,990,990,990,972.9,972.6,973.2,17.1,16.8,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.21,14.91,15.52,0.942,0.94,0.943,0.973,0.971,0.975,0.916,0.914,0.919,38.64,37.83,39.48,37.6,36.74,38.49,0,0,0,0,0,0,0.836,0,0.995,0.085,0.4,0.6,15.2
925682400000,1999,5,1998,8,31,7,1.48,0.167,0.665,26651.9,161.9,161.9,158.6,4,4,4,2454,2336,2580,2178,2060,276,276,276,1079,960,1204,0.113,0.107,0.118,1100,1100,1100,990,990,990,972.2,971.9,972.5,17.8,17.5,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.93,15.63,16.22,0.945,0.944,0.946,0.977,0.976,0.979,0.923,0.92,0.926,40.58,39.76,41.35,39.66,38.79,40.48,0,0,0,0,0,0,0.881,0,0.815,0.11,0.45,0.55,18
926287200000,1999,5,1998,8,32,7,1.31,0.167,0.665,27964.9,170.2,170.2,166.5,4,4,4,2164,2017,2302,1888,1741,276,276,276,788,641,926,0.128,0.12,0.137,1100,1100,1100,990,990,990,971.5,971.1,971.8,18.5,18.2,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.63,16.3,16.98,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.47,41.57,43.42,41.61,40.72,42.55,0,0,0,0,0,0,0.925,0,0.645,0.13,0.51,0.49,21.3
926892000000,1999,5,1998,8,33,7,1.11,0.167,0.665,29604.5,180.5,180.5,176.2,4,4,4,1838,1716,1971,1562,1440,276,276,276,462.6,340,595,0.15,0.14,0.161,1100,1100,1100,990,990,990,970.6,970.2,971,19.4,19,19.8,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.099,17.55,17.12,17.95,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.95,43.79,46.04,44.05,42.91,45.12,0,0,0,0,0,0,0.979,0,0.445,0.15,0.6,0.4,26.7
927496800000,1999,5,1998,8,34,7,0.952,0.167,0.665,31161.9,189.1,189.1,185.5,4,4,4,1574,1478,1679,1298,1202,276,276,276,197.7,102,303,0.176,0.164,0.187,1100,1100,1100,990,990,990,969.7,969.4,970.1,20.3,19.9,20.6,0.896,0.86,0.919,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.81,1.87,0.091,0.088,0.094,18.43,18.07,18.78,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.32,46.37,48.23,46.37,45.44,47.27,0,0,0,0,0,0,1.03,0,0.287,0.18,0.7,0.3,32.7
928101600000,1999,5,1998,8,35,7,0.808,0.133,0.649,31936.7,192.8,192.8,190.1,4,4,4,1335,1204,1449,1116,994.2,219.4,210,276,42.86,0,111,0.164,0.148,0.19,1073,994.2,1100,990,990,990,969,968.5,969.3,21,20.7,21.5,0.791,0.656,0.857,0.589,0.42,0.648,0.028,0.02,0.031,1.67,1.35,1.8,0.08,0.063,0.087,19.37,18.88,20.1,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.56,46.81,49.49,47.52,45.87,48.2,0,0,0,0,0,0,1.06,0,0.159,0.16,0.8,0.2,39.5
928706400000,1999,6,1998,9,36,7,0.653,0.114,0.538,28388.7,178.5,178.5,169,4,4,4,1079,1004,1168,890,842.6,189,161,210,0,0,0,0.175,0.153,0.196,890,842.6,957.6,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.535,0.485,0.603,0.37,0.347,0.402,0.017,0.016,0.019,1.15,1.06,1.27,0.053,0.048,0.059,20.7,20.3,21.03,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,43.11,41.45,45.53,42.25,40.59,44.62,0,0,0,0,0,0,0.939,0,0.115,0.17,0.82,0.18,43.5
929311200000,1999,6,1998,9,37,7,0.562,0.0974,0.464,24846.8,158.6,158.6,147.9,4,3,3.2857142857142856,928.4,880.7,981.4,767.4,719.7,161,161,161,0,0,0,0.174,0.164,0.183,767.4,719.7,820.4,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.416,0.372,0.465,0.309,0.282,0.336,0.014,0.012,0.015,0.986,0.92,1.04,0.044,0.041,0.046,21.4,21.15,21.66,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.938,47.47,39.72,52.06,45.57,38.74,48.2,0,0,0,0,0,0,0.822,0,0.098,0.17,0.83,0.17,44.2
929916000000,1999,6,1998,9,38,7,0.5,0.127,0.373,20953.1,131.5,131.5,124.7,3,3,3,827.5,795.7,866,617.5,585.7,210,210,210,0,0,0,0.254,0.242,0.264,617.5,585.7,656,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.321,0.303,0.343,0.213,0.192,0.239,0.0094,0.0084,0.011,0.755,0.701,0.82,0.033,0.031,0.036,22.03,21.82,22.22,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,42.45,40.54,44.73,41.57,39.62,43.83,0,0,0,0,0,0,0.693,0,0.127,0.25,0.75,0.25,41.9
930520800000,1999,6,1998,9,39,7,0.462,0.119,0.343,19405,118.8,118.8,115.5,3,3,3,763.5,732.3,788.1,567.2,546.3,196.3,186,210,0,0,0,0.257,0.242,0.271,567.2,546.3,582.7,990,990,990,967,966.8,967.1,23,22.9,23.2,0.29,0.276,0.299,0.18,0.166,0.19,0.0078,0.0072,0.0083,0.668,0.63,0.692,0.029,0.027,0.03,22.38,22.26,22.54,0.952,0.95,0.953,0.975,0.972,0.977,0.928,0.924,0.931,39.49,38.25,40.54,38.5,37.19,39.61,0,0,0,0,0,0,0.642,0,0.119,0.26,0.74,0.26,42
931125600000,1999,7,1998,10,40,7,0.416,0.112,0.304,17129.9,109.2,109.2,102,3,2,2.5714285714285716,688.6,657.1,720.5,502.6,471.1,186,186,186,0,0,0,0.27,0.258,0.283,502.6,471.1,534.5,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.251,0.233,0.27,0.138,0.121,0.158,0.0059,0.0052,0.0068,0.605,0.557,0.651,0.026,0.024,0.028,22.74,22.61,22.86,0.952,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.9,35.44,52.43,40.87,34.37,48.2,0,0,0,0,0,0,0.566,0,0.112,0.27,0.73,0.27,41.2
931730400000,1999,7,1998,10,41,7,0.377,0.112,0.264,15526.9,96.4,96.4,92.42,2,2,2,622.7,597.8,648.1,436.7,411.8,186,186,186,0,0,0,0.299,0.287,0.311,436.7,411.8,462.1,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.215,0.205,0.228,0.105,0.0934,0.117,0.0045,0.0039,0.005,0.558,0.519,0.6,0.024,0.022,0.026,23.05,22.91,23.19,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.23,44.75,49.69,46.21,43.85,48.2,0,0,0,0,0,0,0.513,0,0.113,0.3,0.7,0.3,41.2
932335200000,1999,7,1998,10,42,7,0.342,0.13,0.212,12483.8,86.04,86.04,74.31,2,2,2,565.7,543.4,589.3,350.5,316.4,215.3,186,227,0,0,0,0.382,0.316,0.418,350.5,316.4,403.3,990,990,990,966.1,966,966.3,23.9,23.7,24,0.186,0.175,0.202,0.0644,0.0483,0.0894,0.0027,0.002,0.0038,0.43,0.38,0.506,0.018,0.016,0.021,23.42,23.24,23.58,0.948,0.943,0.955,0.973,0.97,0.98,0.923,0.915,0.936,38.17,34.51,43.9,37.15,33.47,43.02,0,0,0,0,0,0,0.413,0,0.13,0.38,0.62,0.38,36.5
932940000000,1999,7,1998,10,43,7,0.312,0.134,0.178,10503.3,66.49,66.49,62.52,2,2,2,515.5,495.5,536,294.7,275.9,220.9,184,227,0,0,0,0.428,0.371,0.451,294.7,275.9,311.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.167,0.161,0.173,0.0381,0.0292,0.046,0.0016,0.0012,0.0019,0.347,0.319,0.369,0.014,0.013,0.015,23.73,23.62,23.82,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,32.23,30.15,34.27,31.26,29.25,33.24,0,0,0,0,0,0,0.347,0,0.134,0.43,0.57,0.43,33.7
933544800000,1999,8,1998,11,44,7,0.284,0.111,0.172,10224.9,65.07,65.07,60.86,2,2,2,468.8,449.9,488.7,284.8,265.9,184,184,184,0,0,0,0.393,0.377,0.409,284.8,265.9,304.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.154,0.168,0.0334,0.0245,0.0428,0.0014,0.001,0.0018,0.329,0.301,0.359,0.014,0.012,0.015,23.96,23.84,24.07,0.938,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.913,31.37,29.3,33.54,30.43,28.42,32.53,0,0,0,0,0,0,0.338,0,0.112,0.39,0.61,0.39,36
934149600000,1999,8,1998,11,45,7,0.259,0.111,0.147,8689.18,55.49,55.49,51.72,2,1,1.7142857142857142,427.4,411.8,443.6,243.4,227.8,184,184,184,0,0,0,0.431,0.415,0.447,243.4,227.8,259.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.147,0.141,0.152,0.0172,0.0151,0.0215,0.0007,0.00062,0.00088,0.315,0.264,0.415,0.013,0.011,0.017,24.16,24.11,24.24,0.937,0.926,0.958,0.973,0.97,0.98,0.912,0.898,0.939,34.47,26.21,52.71,32.75,25.43,48.2,0,0,0,0,0,0,0.287,0,0.112,0.43,0.57,0.43,33.5
934754400000,1999,8,1998,11,46,7,0.237,0.111,0.126,7767.59,48.2,48.2,46.24,1,1,1,392.4,379.3,406.6,208.4,195.3,184,184,184,0,0,0,0.469,0.452,0.485,208.4,195.3,222.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.134,0.13,0.139,0.0135,0.0124,0.0147,0.00055,0.0005,0.0006,0.371,0.348,0.397,0.015,0.014,0.016,24.27,24.17,24.36,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.41,44.48,50.58,46.24,43.59,48.2,0,0,0,0,0,0,0.257,0,0.111,0.47,0.53,0.47,32.8
935359200000,1999,8,1998,11,47,7,0.22,0.111,0.108,6687.38,42.67,42.67,39.81,1,1,1,363,351.1,375.2,179,167.1,184,184,184,0,0,0,0.507,0.49,0.524,179,167.1,191.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.124,0.12,0.128,0.011,0.00996,0.012,0.00044,0.0004,0.00049,0.319,0.298,0.341,0.013,0.012,0.014,24.47,24.38,24.55,0.949,0.945,0.952,0.977,0.972,0.98,0.927,0.918,0.933,40.74,38.03,43.55,39.81,36.96,42.67,0,0,0,0,0,0,0.221,0,0.112,0.5,0.49,0.51,30.4
935964000000,1999,8,1998,11,48,7,0.203,0.0828,0.12,7437.1,48.2,48.2,44.27,1,1,1,335.7,323.5,347.6,198.9,160,136.9,118,184,0,0,0,0.406,0.347,0.535,198.9,160,222.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.117,0.132,0.0127,0.00935,0.0147,0.00051,0.00038,0.00059,0.349,0.285,0.389,0.014,0.011,0.016,24.57,24.51,24.62,0.953,0.943,0.959,0.977,0.97,0.98,0.931,0.915,0.939,45.72,36.4,51.26,44.27,35.3,48.2,0,0,0,0,0,0,0.246,0,0.083,0.41,0.59,0.41,36.6
936568800000,1999,9,1998,12,49,7,0.186,0.0714,0.115,7214.44,45.57,45.57,42.94,1,1,1,307.9,297,319.4,189.9,179,118,118,118,0,0,0,0.383,0.369,0.397,189.9,179,201.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.116,0.124,0.0119,0.011,0.0129,0.00047,0.00044,0.00051,0.331,0.311,0.352,0.013,0.012,0.014,24.73,24.65,24.8,0.952,0.948,0.955,0.98,0.979,0.98,0.932,0.928,0.936,43.83,41.28,46.5,42.94,40.41,45.57,0,0,0,0,0,0,0.239,0,0.071,0.38,0.62,0.38,38.8
937173600000,1999,9,1998,12,50,7,0.173,0.0714,0.101,6310.87,39.79,39.79,37.56,1,1,1,285.5,276.5,294.5,167.5,158.5,118,118,118,0,0,0,0.414,0.401,0.427,167.5,158.5,176.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.115,0.00999,0.00922,0.0108,0.0004,0.00037,0.00043,0.291,0.275,0.307,0.012,0.011,0.012,24.87,24.81,24.92,0.945,0.942,0.948,0.973,0.97,0.978,0.919,0.914,0.926,38.59,36.48,40.71,37.56,35.39,39.79,0,0,0,0,0,0,0.209,0,0.072,0.41,0.58,0.42,36.5
937778400000,1999,9,1998,12,51,7,0.161,0.0714,0.0893,5529.61,34.71,34.71,32.91,1,1,1,265.6,258.2,273.5,147.6,140.2,118,118,118,0,0,0,0.444,0.431,0.457,147.6,140.2,155.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.103,0.108,0.0083,0.00766,0.00897,0.00033,0.0003,0.00036,0.255,0.242,0.269,0.01,0.0096,0.011,24.98,24.94,25.03,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,33.93,32.17,35.78,32.91,31.2,34.71,0,0,0,0,0,0,0.183,0,0.0717,0.44,0.55,0.45,34.3
938383200000,1999,9,1998,12,52,7,0.151,0.0659,0.0848,5251.68,33.57,33.57,31.26,1,1,1,249.2,242,255.7,140.2,132,109,97,118,0,0,0,0.437,0.393,0.472,140.2,132,150,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.0998,0.104,0.00767,0.00697,0.0085,0.0003,0.00028,0.00034,0.241,0.227,0.258,0.0095,0.009,0.01,25.07,25.04,25.1,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.23,30.23,34.61,31.26,29.32,33.57,0,0,0,0,0,0,0.174,0,0.0662,0.44,0.56,0.44,34.8
938988000000,1999,10,1999,1,1,7,0.142,0.0587,0.083,5151.7,32.13,32.13,30.66,1,1,1,234.2,227,240.7,137.2,130,97,97,97,0,0,0,0.414,0.403,0.427,137.2,130,143.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0998,0.0973,0.102,0.00741,0.0068,0.00796,0.00029,0.00027,0.00031,0.235,0.222,0.247,0.0093,0.0087,0.0097,25.16,25.11,25.22,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,31.61,29.92,33.13,30.66,29.02,32.13,0,0,0,0,0,0,0.17,0,0.059,0.41,0.58,0.42,36.3
939592800000,1999,10,1999,1,2,7,0.133,0.0587,0.0743,4600.37,28.71,28.71,27.38,1,1,1,219.9,214.1,225.6,122.9,117.1,97,97,97,0,0,0,0.441,0.43,0.453,122.9,117.1,128.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0948,0.0928,0.0968,0.0062,0.00571,0.00668,0.00024,0.00022,0.00026,0.209,0.199,0.22,0.0082,0.0078,0.0086,25.27,25.23,25.32,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.23,26.85,29.6,27.38,26.04,28.71,0,0,0,0,0,0,0.152,0,0.0587,0.44,0.56,0.44,34.6
940197600000,1999,10,1999,1,3,7,0.125,0.0587,0.0662,2963.3,25.59,25.59,17.64,1,1,1,206.5,200.7,212.2,109.5,103.7,97,97,97,0,0,0,0.47,0.457,0.483,109.5,103.7,115.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0901,0.088,0.0921,0.00506,0.00457,0.00554,0.0002,0.00018,0.00022,0.185,0.175,0.196,0.0073,0.0068,0.0077,25.38,25.33,25.42,0.656,0,0.922,0.693,0,0.97,0.637,0,0.894,18.18,0,26.38,17.64,0,25.59,0,2,0,0,0.286,0,0.098,0.286,0.0588,0.47,0.53,0.47,23.7
940802400000,1999,10,1999,1,4,7,0.118,0.0587,0.0596,0,0,0,0,1,1,1,195.5,191.7,199.4,98.51,94.72,97,97,97,0,0,0,0.496,0.487,0.506,98.51,94.72,102.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0862,0.0848,0.0875,0.00412,0.0038,0.00445,0.00016,0.00015,0.00017,0.166,0.159,0.173,0.0065,0.0062,0.0067,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0584,0.5,0.51,0.49,0
941407200000,1999,11,1999,2,5,7,0.118,0.0405,0.0772,4810.01,29.05,29.05,28.63,1,1,1,194.6,191.4,196.4,127.6,124.5,67,67,67,0,0,0,0.344,0.341,0.35,127.6,124.5,129.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0918,0.0935,0.0066,0.00633,0.00675,0.00026,0.00025,0.00026,0.214,0.209,0.217,0.0084,0.0082,0.0085,25.37,25.37,25.38,0.929,0.928,0.93,0.97,0.97,0.97,0.902,0.9,0.902,29.52,28.74,29.95,28.63,27.88,29.05,0,0,0,0,0,0,0.159,0,0.0408,0.34,0.65,0.35,40.8
942012000000,1999,11,1999,2,6,7,0.122,0.0405,0.0819,5118.37,31.4,31.4,30.47,1,1,1,202.5,196.1,206.5,135.5,129.1,67,67,67,0,0,0,0.331,0.324,0.342,135.5,129.1,139.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0957,0.0934,0.0971,0.00726,0.00672,0.00761,0.00028,0.00026,0.0003,0.228,0.217,0.236,0.0089,0.0085,0.0092,25.35,25.33,25.38,0.933,0.93,0.934,0.97,0.97,0.97,0.905,0.902,0.906,31.41,29.88,32.37,30.47,28.98,31.4,0,0,0,0,0,0,0.169,0,0.0401,0.33,0.67,0.33,42
942616800000,1999,11,1999,2,7,7,0.122,0.0391,0.0832,5202.8,33.86,33.86,30.97,1,1,1,202.1,199.7,205.7,137.5,133.5,64.57,50,67,0,0,0,0.319,0.25,0.334,137.5,133.5,149.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0961,0.095,0.0986,0.00744,0.00709,0.00847,0.00029,0.00028,0.00033,0.232,0.225,0.252,0.0091,0.0088,0.0098,25.36,25.33,25.37,0.933,0.932,0.938,0.97,0.97,0.97,0.905,0.904,0.91,31.93,30.95,34.9,30.97,30.02,33.86,0,0,0,0,0,0,0.172,0,0.0388,0.32,0.68,0.32,42.6
943221600000,1999,11,1999,2,8,7,0.121,0.0302,0.0909,5709.22,35.42,35.42,33.98,1,1,1,200.3,195.6,206.5,150.3,145.6,50,50,50,0,0,0,0.25,0.242,0.256,150.3,145.6,156.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0988,0.0971,0.101,0.00852,0.00812,0.00905,0.00033,0.00032,0.00035,0.253,0.244,0.264,0.0099,0.0095,0.01,25.33,25.3,25.35,0.938,0.937,0.941,0.97,0.97,0.97,0.91,0.909,0.912,35.03,33.89,36.52,33.98,32.87,35.42,0,0,0,0,0,0,0.189,0,0.0301,0.25,0.75,0.25,47.2
943826400000,1999,11,1999,2,9,7,0.126,0.0341,0.0922,5789.15,36.44,36.44,34.46,1,1,1,208.9,206.2,210.9,152.5,147.2,56.43,50,59,0,0,0,0.27,0.237,0.286,152.5,147.2,160.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0991,0.103,0.00871,0.00826,0.00942,0.00034,0.00032,0.00037,0.258,0.249,0.272,0.01,0.0097,0.011,25.29,25.26,25.31,0.939,0.937,0.942,0.97,0.97,0.971,0.911,0.909,0.914,35.52,34.26,37.54,34.46,33.23,36.44,0,0,0,0,0,0,0.191,0,0.0338,0.27,0.73,0.27,45.9
944431200000,1999,12,1999,3,10,7,0.127,0.0357,0.0909,5699.8,35.29,35.29,33.93,1,1,1,209.3,205.1,215.2,150.3,146.1,59,59,59,0,0,0,0.282,0.274,0.288,150.3,146.1,156.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0987,0.102,0.00852,0.00817,0.00903,0.00033,0.00032,0.00035,0.254,0.247,0.265,0.0099,0.0096,0.01,25.29,25.24,25.32,0.939,0.937,0.941,0.97,0.97,0.97,0.91,0.909,0.912,34.98,34,36.38,33.93,32.98,35.29,0,0,0,0,0,0,0.188,0,0.0361,0.28,0.72,0.28,44.9
945036000000,1999,12,1999,3,11,7,0.132,0.0357,0.0961,6028.93,36.7,36.7,35.89,1,1,1,217.8,215,221.3,158.8,156,59,59,59,0,0,0,0.271,0.267,0.274,158.8,156,162.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.104,0.00925,0.00901,0.00954,0.00036,0.00035,0.00037,0.269,0.264,0.276,0.011,0.01,0.011,25.22,25.2,25.25,0.941,0.94,0.943,0.97,0.97,0.971,0.913,0.912,0.915,36.98,36.32,37.79,35.89,35.23,36.7,0,0,0,0,0,0,0.199,0,0.0359,0.27,0.73,0.27,45.7
945640800000,1999,12,1999,3,12,7,0.133,0.0357,0.0973,6107.01,36.84,36.84,36.35,1,1,1,219.8,217.4,221.8,160.8,158.4,59,59,59,0,0,0,0.268,0.266,0.271,160.8,158.4,162.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.103,0.105,0.00942,0.00922,0.00959,0.00037,0.00036,0.00038,0.273,0.269,0.277,0.011,0.011,0.011,25.21,25.19,25.23,0.942,0.941,0.943,0.971,0.97,0.972,0.914,0.913,0.916,37.45,36.89,37.92,36.35,35.79,36.84,0,0,0,0,0,0,0.202,0,0.0357,0.27,0.73,0.27,45.9
946245600000,1999,12,1999,3,13,7,0.131,0.0381,0.0926,5805.54,36.04,36.04,34.56,1,1,1,216.2,214.1,218.5,153.2,141.1,63,59,73,0,0,0,0.292,0.27,0.341,153.2,141.1,159.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.0988,0.103,0.00877,0.00775,0.00931,0.00034,0.0003,0.00037,0.26,0.24,0.271,0.01,0.0094,0.011,25.24,25.22,25.28,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.913,35.63,32.71,37.15,34.56,31.73,36.04,0,0,0,0,0,0,0.192,0,0.0384,0.29,0.71,0.29,44.3
946850400000,2000,1,1999,4,14,7,0.14,0.0442,0.0958,5999,38.52,38.52,35.71,1,1,1,231.4,219.1,243.1,158.4,146.1,73,73,73,0,0,0,0.316,0.3,0.333,158.4,146.1,170.1,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.105,0.1,0.109,0.00921,0.00817,0.0102,0.00036,0.00032,0.0004,0.27,0.248,0.291,0.011,0.0097,0.011,25.14,25.05,25.24,0.941,0.937,0.945,0.971,0.97,0.975,0.914,0.909,0.922,36.76,33.88,39.51,35.71,32.86,38.52,0,0,0,0,0,0,0.198,0,0.0442,0.32,0.68,0.32,42.8
947455200000,2000,1,1999,4,15,7,0.148,0.0442,0.104,6555.29,40.35,40.35,39.02,1,1,1,245.2,241.2,250.5,172.2,168.2,73,73,73,0,0,0,0.298,0.291,0.303,172.2,168.2,177.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.108,0.112,0.0104,0.01,0.0108,0.00041,0.0004,0.00043,0.295,0.288,0.305,0.012,0.011,0.012,25.03,24.99,25.06,0.946,0.945,0.948,0.976,0.974,0.979,0.923,0.92,0.927,39.98,39.06,41.23,39.02,38.04,40.35,0,0,0,0,0,0,0.217,0,0.044,0.3,0.7,0.3,44.3
948060000000,2000,1,1999,4,16,7,0.162,0.0442,0.118,7459.35,47.65,47.65,44.4,1,1,1,267.8,254.1,282,194.8,181.1,73,73,73,0,0,0,0.273,0.259,0.287,194.8,181.1,209,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.113,0.123,0.0123,0.0111,0.0135,0.00049,0.00044,0.00054,0.335,0.311,0.361,0.013,0.012,0.014,24.89,24.81,24.97,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,45.31,42.07,48.63,44.4,41.23,47.65,0,0,0,0,0,0,0.247,0,0.044,0.27,0.73,0.27,46
948664800000,2000,1,1999,4,17,7,0.185,0.0442,0.141,8593.29,55.75,55.75,51.15,2,1,1.5714285714285714,306.3,286.1,328.2,233.3,213.1,73,73,73,0,0,0,0.239,0.222,0.255,233.3,213.1,255.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.131,0.124,0.139,0.0159,0.0139,0.0194,0.00063,0.00055,0.00078,0.31,0.246,0.39,0.012,0.0098,0.016,24.75,24.69,24.83,0.941,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.51,26.14,52.34,35.9,25.36,48.2,0,0,0,0,0,0,0.284,0,0.044,0.24,0.76,0.24,46.5
949269600000,2000,1,1999,4,18,7,0.218,0.0504,0.167,10133,66.18,66.18,60.32,2,2,2,360.1,334.5,389.1,276.8,258.5,83.29,73,85,0,0,0,0.231,0.218,0.247,276.8,258.5,304.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.148,0.141,0.157,0.0297,0.021,0.0426,0.0012,0.00084,0.0017,0.307,0.279,0.348,0.012,0.011,0.014,24.49,24.31,24.65,0.935,0.931,0.941,0.97,0.97,0.97,0.907,0.903,0.913,31.09,29.04,34.11,30.16,28.17,33.09,0,0,0,0,0,0,0.335,0,0.051,0.23,0.77,0.23,46.5
949874400000,2000,2,1999,5,19,7,0.268,0.0514,0.217,13104.7,87.13,87.13,78,2,2,2,443.3,403.6,485.1,358.3,318.6,85,85,85,0,0,0,0.192,0.175,0.211,358.3,318.6,400.1,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.176,0.162,0.191,0.0681,0.0494,0.0879,0.0028,0.002,0.0036,0.429,0.369,0.492,0.018,0.015,0.02,23.98,23.73,24.21,0.949,0.943,0.955,0.975,0.97,0.98,0.926,0.915,0.936,39.98,35.69,44.45,39,34.62,43.57,0,0,0,0,0,0,0.433,0,0.051,0.19,0.81,0.19,48.9
950479200000,2000,2,1999,5,20,7,0.326,0.0514,0.275,16095.2,102.5,102.5,95.8,3,2,2.142857142857143,539.4,498.5,574.5,454.4,413.5,85,85,85,0,0,0,0.158,0.148,0.171,454.4,413.5,489.5,990,990,990,966,965.8,966.2,24,23.8,24.2,0.212,0.196,0.228,0.113,0.0942,0.13,0.0047,0.0039,0.0055,0.559,0.512,0.615,0.023,0.021,0.026,23.41,23.24,23.64,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.3,35.23,52.29,45.46,34.17,48.2,0,0,0,0,0,0,0.532,0,0.051,0.16,0.84,0.16,49.4
951084000000,2000,2,1999,5,21,7,0.369,0.0514,0.318,18411.7,112.7,112.7,109.6,3,3,3,610.4,584.1,625.7,525.4,499.1,85,85,85,0,0,0,0.139,0.136,0.146,525.4,499.1,540.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.248,0.233,0.257,0.152,0.135,0.162,0.0064,0.0057,0.0069,0.579,0.535,0.605,0.024,0.023,0.026,23.08,22.99,23.24,0.949,0.946,0.95,0.971,0.97,0.973,0.922,0.918,0.924,37.6,35.87,38.61,36.53,34.79,37.57,0,0,0,0,0,0,0.609,0,0.051,0.14,0.86,0.14,49.9
951688800000,2000,2,1999,5,22,7,0.395,0.0609,0.334,19267.7,117.5,117.5,114.7,3,3,3,652.9,632,673.5,552.1,539.2,100.7,85,107,0,0,0,0.154,0.133,0.166,552.1,539.2,566.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.267,0.261,0.277,0.17,0.161,0.179,0.0072,0.0069,0.0077,0.628,0.608,0.654,0.027,0.026,0.028,22.86,22.75,22.96,0.951,0.95,0.952,0.974,0.972,0.976,0.927,0.924,0.929,39.23,38.35,40.11,38.23,37.3,39.16,0,0,0,0,0,0,0.637,0,0.061,0.15,0.85,0.15,48.8
952293600000,2000,3,1999,6,23,7,0.433,0.0647,0.368,21095.1,133.5,133.5,125.6,3,3,3,715.5,682,759.6,608.5,575,107,107,107,0,0,0,0.15,0.141,0.157,608.5,575,652.6,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.301,0.282,0.326,0.207,0.185,0.237,0.0089,0.0079,0.01,0.724,0.668,0.799,0.031,0.029,0.035,22.51,22.26,22.7,0.954,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,42.73,40.65,45.42,41.86,39.73,44.52,0,0,0,0,0,0,0.698,0,0.065,0.15,0.85,0.15,48.7
952898400000,2000,3,1999,6,24,7,0.537,0.0647,0.472,25753.4,180.1,180.1,153.3,4,3,3.4285714285714284,888.2,776,1054,781.2,669,107,107,107,0,0,0,0.122,0.101,0.138,781.2,669,947.4,990,990,990,967.4,967,968.1,22.6,21.9,23,0.422,0.335,0.568,0.313,0.248,0.398,0.014,0.011,0.018,0.986,0.827,1.23,0.044,0.036,0.056,21.57,20.7,22.17,0.956,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,46.33,40.65,51.5,45.06,39.73,48.2,0,0,0,0,0,0,0.852,0,0.065,0.12,0.88,0.12,48
953503200000,2000,3,1999,6,25,7,0.896,0.0761,0.661,31447.9,192.8,192.8,187.2,4,4,4,1482,1154,1797,1356,1047,125.9,107,129,263.6,0,568,0.0861,0.0718,0.101,1092,1047,1100,990,990,990,969.4,968.4,970.4,20.6,19.6,21.6,0.855,0.694,0.924,0.631,0.528,0.648,0.031,0.024,0.033,1.78,1.51,1.87,0.087,0.07,0.096,18.79,17.68,20.11,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,47.9,45.32,50.11,46.8,44.41,48.2,0,0,0,0,0,0,1.04,0,0.235,0.085,0.74,0.26,35.1
954108000000,2000,3,1999,6,26,7,1.36,0.0932,0.665,27621.5,173.2,173.2,164.4,4,4,4,2243,1925,2476,2088,1796,154.1,129,217,988.4,696,1159,0.0682,0.0548,0.0897,1100,1100,1100,990,990,990,971.7,970.9,972.2,18.3,17.8,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.037,1.87,1.87,1.87,0.1,0.098,0.11,16.45,15.88,17.27,0.946,0.945,0.949,0.979,0.977,0.98,0.926,0.923,0.93,41.98,40.44,44.19,41.1,39.51,43.3,0,0,0,0,0,0,0.913,0,0.695,0.069,0.49,0.51,20.3
954712800000,2000,4,1999,7,27,7,1.6,0.131,0.665,25742.1,156.4,156.4,153.2,4,4,4,2649,2533,2736,2432,2316,217,217,217,1332,1216,1419,0.082,0.0793,0.0857,1100,1100,1100,990,990,990,972.7,972.4,972.9,17.3,17.1,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.46,15.25,15.74,0.943,0.942,0.944,0.975,0.973,0.976,0.919,0.917,0.921,39.31,38.74,40.07,38.31,37.71,39.11,0,0,0,0,0,0,0.851,0,0.935,0.082,0.42,0.58,16.1
955317600000,2000,4,1999,7,28,7,1.67,0.131,0.665,25214,150.5,150.5,150.1,4,4,4,2763,2748,2771,2546,2531,217,217,217,1446,1431,1454,0.0785,0.0783,0.079,1100,1100,1100,990,990,990,972.9,972.9,973,17.1,17,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.18,15.16,15.22,0.942,0.942,0.942,0.973,0.973,0.973,0.916,0.916,0.917,38.56,38.51,38.66,37.52,37.46,37.63,0,0,0,0,0,0,0.834,0,1.005,0.078,0.4,0.6,15.1
955922400000,2000,4,1999,7,29,7,1.63,0.131,0.665,25524.3,153.9,153.9,151.9,4,4,4,2696,2626,2752,2479,2409,217,217,217,1379,1309,1435,0.0805,0.0789,0.0826,1100,1100,1100,990,990,990,972.8,972.6,972.9,17.2,17.1,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.35,15.21,15.51,0.942,0.942,0.943,0.974,0.973,0.975,0.918,0.917,0.919,39,38.64,39.46,37.98,37.6,38.47,0,0,0,0,0,0,0.844,0,0.965,0.08,0.41,0.59,15.7
956527200000,2000,4,1999,7,30,7,1.52,0.131,0.665,26405.4,160,160,157.2,4,4,4,2507,2407,2599,2290,2190,217,217,217,1190,1090,1282,0.0866,0.0835,0.0901,1100,1100,1100,990,990,990,972.3,972.1,972.5,17.7,17.5,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.8,15.58,16.04,0.944,0.943,0.945,0.977,0.975,0.978,0.922,0.92,0.924,40.24,39.64,40.89,39.29,38.65,39.99,0,0,0,0,0,0,0.873,0,0.855,0.086,0.44,0.56,17.4
957132000000,2000,5,1999,8,31,7,1.37,0.167,0.665,27543.7,167.4,167.4,164,4,4,4,2260,2129,2373,1984,1853,276,276,276,883.9,753,997,0.122,0.116,0.13,1100,1100,1100,990,990,990,971.7,971.4,972,18.3,18,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.4,16.12,16.71,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.925,0.928,41.85,41.11,42.7,40.99,40.22,41.84,0,0,0,0,0,0,0.911,0,0.705,0.12,0.49,0.51,20.1
957736800000,2000,5,1999,8,32,7,1.18,0.167,0.665,29003.1,176.8,176.8,172.6,4,4,4,1946,1821,2082,1670,1545,276,276,276,570.6,445,706,0.142,0.133,0.152,1100,1100,1100,990,990,990,970.9,970.5,971.3,19.1,18.7,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.21,16.83,17.6,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.04,43,45.1,43.16,42.14,44.2,0,0,0,0,0,0,0.959,0,0.515,0.14,0.56,0.44,24.6
958341600000,2000,5,1999,8,33,7,1.01,0.167,0.665,30560.8,185.5,185.5,181.9,4,4,4,1674,1570,1783,1398,1294,276,276,276,297.7,194,407,0.165,0.155,0.176,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.918,0.908,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.091,0.096,18.09,17.73,18.43,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.41,45.43,47.31,45.48,44.53,46.37,0,0,0,0,0,0,1.01,0,0.345,0.17,0.66,0.34,30.3
958946400000,2000,5,1999,8,34,7,0.88,0.167,0.664,31857.2,192,192,189.6,4,4,4,1454,1360,1541,1178,1084,276,276,276,80.71,0,165,0.19,0.179,0.203,1098,1084,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.848,0.794,0.887,0.643,0.612,0.648,0.031,0.029,0.032,1.79,1.7,1.84,0.087,0.081,0.09,18.87,18.55,19.27,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.37,47.62,48.98,47.41,46.66,48,0,0,0,0,0,0,1.05,0,0.216,0.19,0.75,0.25,36.2
959551200000,2000,5,1999,8,35,7,0.727,0.127,0.6,30743.7,190,190,183,4,4,4,1203,1105,1315,992.2,943.6,210.3,161,276,0,0,0,0.173,0.135,0.224,992.2,943.6,1039,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.647,0.577,0.728,0.439,0.396,0.51,0.02,0.018,0.024,1.36,1.23,1.53,0.063,0.057,0.072,20.1,19.58,20.54,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.68,45,48.46,45.75,44.1,47.49,0,0,0,0,0,0,1.02,0,0.127,0.17,0.83,0.17,42.3
960156000000,2000,6,1999,9,36,7,0.613,0.0974,0.516,27530.2,174.4,174.4,163.9,4,4,4,1014,955,1081,853,794,161,161,161,0,0,0,0.159,0.149,0.169,853,794,919.6,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.494,0.44,0.555,0.352,0.323,0.384,0.016,0.015,0.018,1.08,0.974,1.19,0.049,0.044,0.055,20.99,20.65,21.31,0.954,0.953,0.955,0.978,0.975,0.98,0.934,0.929,0.936,41.87,39.52,44.49,40.97,38.53,43.6,0,0,0,0,0,0,0.91,0,0.097,0.16,0.84,0.16,44.9
960760800000,2000,6,1999,9,37,7,0.54,0.0974,0.443,23997.9,144.6,144.6,142.8,3,3,3,892.8,851.8,938.6,731.8,690.8,161,161,161,0,0,0,0.181,0.172,0.189,731.8,690.8,777.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.386,0.355,0.425,0.289,0.262,0.315,0.013,0.012,0.014,0.945,0.871,1.03,0.042,0.038,0.046,21.58,21.32,21.82,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.38,47.15,51.82,47.61,46.21,48.2,0,0,0,0,0,0,0.794,0,0.097,0.18,0.82,0.18,44.4
961365600000,2000,6,1999,9,38,7,0.493,0.0974,0.395,22236,137,137,132.4,3,3,3,814.8,789.6,841.9,653.8,628.6,161,161,161,0,0,0,0.198,0.191,0.204,653.8,628.6,680.9,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.334,0.32,0.35,0.238,0.221,0.256,0.01,0.0096,0.011,0.809,0.766,0.855,0.035,0.033,0.038,22.03,21.88,22.18,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.02,43.53,46.6,44.12,42.66,45.67,0,0,0,0,0,0,0.735,0,0.098,0.2,0.8,0.2,45.1
961970400000,2000,6,1999,9,39,7,0.458,0.102,0.356,20223.3,126.7,126.7,120.4,3,3,3,757,725.2,782.4,588.9,539.2,168.1,161,186,0,0,0,0.222,0.206,0.256,588.9,539.2,621.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.298,0.272,0.316,0.194,0.161,0.216,0.0084,0.0069,0.0094,0.7,0.618,0.754,0.03,0.027,0.033,22.37,22.22,22.58,0.953,0.95,0.955,0.977,0.971,0.98,0.932,0.923,0.936,41.04,37.8,43.1,40.13,36.72,42.24,0,0,0,0,0,0,0.669,0,0.102,0.22,0.78,0.22,44.2
962575200000,2000,7,1999,10,40,7,0.413,0.112,0.3,16999.1,107.8,107.8,101.2,3,2,2.5714285714285716,682.2,652.7,713.4,496.2,466.7,186,186,186,0,0,0,0.273,0.261,0.285,496.2,466.7,527.4,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.248,0.231,0.265,0.135,0.119,0.153,0.0058,0.0051,0.0066,0.594,0.546,0.64,0.025,0.023,0.027,22.78,22.65,22.88,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.42,34.97,51.83,40.61,33.92,48.2,0,0,0,0,0,0,0.562,0,0.113,0.27,0.73,0.27,41.2
963180000000,2000,7,1999,10,41,7,0.373,0.112,0.261,15354.9,96.4,96.4,91.4,2,2,2,616.7,591.2,643.2,430.7,405.2,186,186,186,0,0,0,0.302,0.289,0.315,430.7,405.2,457.2,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.213,0.203,0.226,0.102,0.0903,0.115,0.0043,0.0038,0.0049,0.548,0.509,0.591,0.023,0.021,0.025,23.09,22.94,23.23,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.64,44.09,49.24,45.7,43.21,48.2,0,0,0,0,0,0,0.508,0,0.112,0.3,0.7,0.3,41.2
963784800000,2000,7,1999,10,42,7,0.339,0.112,0.227,13461.6,84.83,84.83,80.13,2,2,2,561.1,539.5,583.3,375.1,353.5,186,186,186,0,0,0,0.332,0.319,0.345,375.1,353.5,397.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.192,0.185,0.2,0.0761,0.0659,0.0865,0.0032,0.0027,0.0036,0.464,0.432,0.497,0.019,0.018,0.021,23.41,23.28,23.54,0.952,0.949,0.954,0.978,0.973,0.98,0.93,0.924,0.935,40.98,38.73,43.28,40.06,37.69,42.42,0,0,0,0,0,0,0.445,0,0.112,0.33,0.67,0.33,39.7
964389600000,2000,7,1999,10,43,7,0.311,0.112,0.198,11733.9,73.87,73.87,69.84,2,2,2,513.8,495,532.7,327.8,309,186,186,186,0,0,0,0.362,0.349,0.376,327.8,309,346.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.176,0.169,0.182,0.0537,0.0448,0.0626,0.0022,0.0019,0.0026,0.393,0.365,0.421,0.016,0.015,0.018,23.7,23.58,23.81,0.945,0.942,0.948,0.97,0.97,0.972,0.917,0.914,0.921,35.99,33.99,38.01,34.92,32.97,36.93,0,0,0,0,0,0,0.388,0,0.113,0.36,0.64,0.36,37.7
964994400000,2000,7,1999,10,44,7,0.285,0.111,0.174,10309.3,64.74,64.74,61.37,2,2,2,471.4,453.7,489.2,287.2,269.7,184.3,184,186,0,0,0,0.391,0.38,0.406,287.2,269.7,303.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.162,0.156,0.167,0.0345,0.0263,0.0421,0.0014,0.0011,0.0017,0.333,0.307,0.356,0.014,0.013,0.015,23.95,23.84,24.05,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,31.63,29.72,33.37,30.68,28.82,32.37,0,0,0,0,0,0,0.341,0,0.111,0.39,0.61,0.39,36.2
965599200000,2000,8,1999,11,45,7,0.262,0.111,0.151,8934.45,56.43,56.43,53.18,2,2,2,432.9,417.9,447.9,248.9,233.8,184,184,184,0,0,0,0.425,0.411,0.44,248.9,233.8,263.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.143,0.154,0.0184,0.0156,0.0236,0.00075,0.00064,0.00097,0.277,0.259,0.298,0.011,0.011,0.012,24.17,24.09,24.26,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.897,0.905,27.41,25.72,29.09,26.59,24.95,28.21,0,0,0,0,0,0,0.295,0,0.111,0.42,0.58,0.42,34.1
966204000000,2000,8,1999,11,46,7,0.242,0.111,0.131,7955.43,48.2,48.2,47.35,1,1,1,400,387.5,413.2,216,203.5,184,184,184,0,0,0,0.46,0.445,0.475,216,203.5,229.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.137,0.132,0.141,0.0141,0.013,0.0152,0.00057,0.00053,0.00062,0.385,0.363,0.409,0.016,0.015,0.017,24.22,24.13,24.3,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49.09,46.34,51.95,47.35,45.41,48.2,0,0,0,0,0,0,0.263,0,0.111,0.46,0.54,0.46,32.9
966808800000,2000,8,1999,11,47,7,0.225,0.0937,0.131,8003.27,48.2,48.2,47.64,1,1,1,371.6,360.4,383.4,216.6,205.4,155,155,155,0,0,0,0.417,0.404,0.43,216.6,205.4,228.4,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.133,0.13,0.138,0.0142,0.0132,0.0152,0.00057,0.00053,0.00061,0.383,0.363,0.404,0.015,0.015,0.016,24.36,24.28,24.44,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.53,47.05,52.11,47.64,46.11,48.2,0,0,0,0,0,0,0.265,0,0.094,0.42,0.58,0.42,35.6
967413600000,2000,8,1999,11,48,7,0.209,0.0893,0.12,7472.52,46.1,46.1,44.48,1,1,1,345.5,332.3,356.9,197.8,191.2,147.7,138,155,0,0,0,0.427,0.403,0.448,197.8,191.2,204.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.127,0.125,0.129,0.0126,0.012,0.0131,0.00051,0.00048,0.00053,0.349,0.337,0.361,0.014,0.014,0.014,24.52,24.46,24.6,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,45.39,43.81,47.04,44.48,42.93,46.1,0,0,0,0,0,0,0.247,0,0.089,0.43,0.57,0.43,35.8
968018400000,2000,9,1999,12,49,7,0.19,0.0835,0.107,6641.47,42.59,42.59,39.53,1,1,1,314.2,301.9,327.1,176.2,163.9,138,138,138,0,0,0,0.439,0.422,0.457,176.2,163.9,189.1,990,990,990,965,964.9,965,25,25,25.1,0.119,0.114,0.123,0.0107,0.00968,0.0118,0.00043,0.00039,0.00047,0.31,0.288,0.333,0.012,0.011,0.013,24.72,24.63,24.8,0.948,0.944,0.952,0.976,0.971,0.98,0.925,0.916,0.933,40.48,37.63,43.46,39.53,36.54,42.59,0,0,0,0,0,0,0.22,0,0.083,0.44,0.56,0.44,35
968623200000,2000,9,1999,12,50,7,0.174,0.0714,0.103,6407.44,40.61,40.61,38.14,1,1,1,287.9,278.7,297.8,169.9,160.7,118,118,118,0,0,0,0.41,0.396,0.423,169.9,160.7,179.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.113,0.11,0.117,0.0102,0.00941,0.011,0.00041,0.00037,0.00044,0.295,0.279,0.313,0.012,0.011,0.012,24.85,24.8,24.91,0.945,0.943,0.949,0.974,0.97,0.979,0.921,0.914,0.929,39.14,36.99,41.48,38.14,35.88,40.61,0,0,0,0,0,0,0.212,0,0.071,0.41,0.59,0.41,36.8
969228000000,2000,9,1999,12,51,7,0.162,0.0714,0.0905,5607.3,35.32,35.32,33.38,1,1,1,267.7,258.7,276.2,149.7,140.7,118,118,118,0,0,0,0.441,0.427,0.456,149.7,140.7,158.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.00847,0.00771,0.0092,0.00034,0.00031,0.00037,0.259,0.243,0.274,0.01,0.0096,0.011,24.97,24.92,25.02,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,34.41,32.3,36.42,33.38,31.33,35.32,0,0,0,0,0,0,0.185,0,0.0715,0.44,0.56,0.44,34.6
969832800000,2000,9,1999,12,52,7,0.15,0.0696,0.0806,4982.57,32.2,32.2,29.66,1,1,1,248.3,240.9,255.7,133.3,125.4,115,97,118,0,0,0,0.463,0.403,0.485,133.3,125.4,143.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.1,0.0974,0.102,0.00708,0.00641,0.00798,0.00028,0.00025,0.00031,0.23,0.216,0.247,0.0091,0.0085,0.0097,25.08,25.04,25.12,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,30.58,28.7,33.19,29.66,27.84,32.2,0,0,0,0,0,0,0.165,0,0.0694,0.46,0.54,0.46,33.2
970437600000,2000,10,2000,1,1,7,0.14,0.0587,0.0818,5073.96,31.63,31.63,30.2,1,1,1,232.2,226.4,238.5,135.2,129.4,97,97,97,0,0,0,0.418,0.407,0.428,135.2,129.4,141.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0991,0.0971,0.101,0.00724,0.00675,0.00778,0.00029,0.00027,0.00031,0.231,0.221,0.243,0.0091,0.0087,0.0096,25.18,25.13,25.22,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.14,29.79,32.61,30.2,28.9,31.63,0,0,0,0,0,0,0.168,0,0.0582,0.42,0.58,0.42,36.2
971042400000,2000,10,2000,1,2,7,0.132,0.0587,0.0737,4557.61,28.46,28.46,27.13,1,1,1,218.8,213.1,224.5,121.8,116,97,97,97,0,0,0,0.443,0.432,0.455,121.8,116,127.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0944,0.0924,0.0964,0.0061,0.00561,0.00659,0.00024,0.00022,0.00026,0.207,0.197,0.218,0.0081,0.0077,0.0086,25.28,25.24,25.32,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.895,0.902,27.97,26.58,29.34,27.13,25.78,28.46,0,0,0,0,0,0,0.151,0,0.0583,0.44,0.56,0.44,34.5
971647200000,2000,10,2000,1,3,7,0.125,0.0587,0.0658,2935.7,25.34,25.34,17.47,1,1,1,205.9,201.3,211.1,108.9,104.3,97,97,97,0,0,0,0.471,0.459,0.482,108.9,104.3,114.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0898,0.0882,0.0917,0.005,0.00461,0.00545,0.0002,0.00018,0.00021,0.184,0.176,0.194,0.0072,0.0069,0.0076,25.38,25.34,25.42,0.656,0,0.921,0.693,0,0.97,0.636,0,0.893,18.01,0,26.12,17.47,0,25.34,0,2,0,0,0.286,0,0.0971,0.286,0.0592,0.47,0.53,0.47,23.5
972252000000,2000,10,2000,1,4,7,0.119,0.0587,0.0602,0,0,0,0,1,1,1,196.6,193.9,199.9,99.6,96.91,97,97,97,0,0,0,0.493,0.485,0.5,99.6,96.91,102.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0866,0.0856,0.0877,0.00422,0.00399,0.0045,0.00016,0.00016,0.00018,0.168,0.163,0.174,0.0066,0.0064,0.0068,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0588,0.49,0.51,0.49,0
972856800000,2000,10,2000,1,5,7,0.118,0.0457,0.0718,3460.84,29.44,29.44,20.6,1,1,1,194.3,190.6,198,118.7,93.63,75.57,67,97,0,0,0,0.39,0.338,0.509,118.7,93.63,131,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0845,0.0941,0.00584,0.00371,0.00689,0.00023,0.00014,0.00027,0.199,0.157,0.22,0.0078,0.0061,0.0086,25.39,25.37,25.42,0.664,0,0.931,0.693,0,0.97,0.644,0,0.903,21.24,0,30.35,20.6,0,29.44,0,2,0,0,0.286,0,0.114,0.286,0.0462,0.39,0.61,0.39,29.3
973461600000,2000,11,2000,2,6,7,0.123,0.0405,0.0824,5146.35,31.27,31.27,30.63,1,1,1,203.2,198.3,205.9,136.2,131.3,67,67,67,0,0,0,0.33,0.325,0.338,136.2,131.3,138.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0959,0.0942,0.0969,0.00732,0.00691,0.00756,0.00029,0.00027,0.0003,0.23,0.221,0.235,0.009,0.0086,0.0092,25.35,25.33,25.38,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,31.58,30.41,32.24,30.63,29.5,31.27,0,0,0,0,0,0,0.17,0,0.0406,0.33,0.67,0.33,41.8
974066400000,2000,11,2000,2,7,7,0.124,0.0405,0.0837,5235.52,31.77,31.77,31.16,1,1,1,205.5,201.8,208.1,138.5,134.8,67,67,67,0,0,0,0.326,0.322,0.332,138.5,134.8,141.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0968,0.0955,0.0977,0.00752,0.00721,0.00775,0.00029,0.00028,0.0003,0.234,0.227,0.238,0.0091,0.0089,0.0093,25.33,25.31,25.36,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,32.13,31.27,32.76,31.16,30.33,31.77,0,0,0,0,0,0,0.173,0,0.0403,0.33,0.67,0.33,42.2
974671200000,2000,11,2000,2,8,7,0.12,0.0317,0.0883,5543.91,33.92,33.92,33,1,1,1,198.5,197.2,199.9,146,132.9,52.43,50,67,0,0,0,0.264,0.25,0.335,146,132.9,149.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0976,0.0948,0.0987,0.00816,0.00705,0.00849,0.00032,0.00028,0.00033,0.245,0.224,0.252,0.0096,0.0087,0.0098,25.35,25.35,25.38,0.937,0.932,0.938,0.97,0.97,0.97,0.909,0.904,0.91,34.02,30.82,34.97,33,29.89,33.92,0,0,0,0,0,0,0.183,0,0.0317,0.26,0.74,0.26,46.2
975276000000,2000,11,2000,2,9,7,0.13,0.0326,0.0972,6111.32,37.53,37.53,36.38,1,1,1,214.5,205.7,222.6,160.7,155.7,53.86,50,59,0,0,0,0.251,0.232,0.27,160.7,155.7,165.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.103,0.101,0.105,0.00941,0.00898,0.0098,0.00037,0.00035,0.00038,0.272,0.262,0.279,0.011,0.01,0.011,25.24,25.19,25.3,0.942,0.94,0.943,0.971,0.97,0.973,0.915,0.912,0.918,37.47,36.32,38.57,36.38,35.23,37.53,0,0,0,0,0,0,0.202,0,0.0328,0.25,0.75,0.25,47
975880800000,2000,12,2000,3,10,7,0.138,0.0357,0.102,6463.57,40.23,40.23,38.47,1,1,1,228.4,224.5,235.5,169.4,165.5,59,59,59,0,0,0,0.258,0.251,0.263,169.4,165.5,176.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.106,0.109,0.0101,0.00982,0.0107,0.0004,0.00039,0.00042,0.288,0.281,0.301,0.011,0.011,0.012,25.14,25.09,25.17,0.945,0.944,0.947,0.975,0.973,0.978,0.921,0.918,0.927,39.46,38.56,41.12,38.47,37.51,40.23,0,0,0,0,0,0,0.214,0,0.036,0.26,0.74,0.26,46.8
976485600000,2000,12,2000,3,11,7,0.143,0.0357,0.107,6803.29,41.87,41.87,40.5,1,1,1,236.6,234.1,242.3,177.6,175.1,59,59,59,0,0,0,0.249,0.243,0.252,177.6,175.1,183.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.109,0.112,0.0108,0.0106,0.0113,0.00043,0.00042,0.00045,0.303,0.298,0.313,0.012,0.012,0.012,25.08,25.03,25.1,0.947,0.947,0.949,0.979,0.978,0.98,0.927,0.926,0.93,41.38,40.8,42.72,40.5,39.89,41.87,0,0,0,0,0,0,0.225,0,0.036,0.25,0.75,0.25,47.6
977090400000,2000,12,2000,3,12,7,0.159,0.0357,0.123,7768.78,48.2,48.2,46.24,1,1,1,263.2,247.5,279.2,204.2,188.5,59,59,59,0,0,0,0.224,0.211,0.238,204.2,188.5,220.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.114,0.125,0.0131,0.0118,0.0145,0.00052,0.00047,0.00057,0.35,0.322,0.379,0.014,0.013,0.015,24.9,24.8,24.99,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,47.61,43.94,51.34,46.24,43.06,48.2,0,0,0,0,0,0,0.257,0,0.036,0.22,0.77,0.23,48.9
977695200000,2000,12,2000,3,13,7,0.186,0.0357,0.15,9112.96,59.66,59.66,54.24,2,2,2,306.8,285.5,331.4,247.8,226.5,59,59,59,0,0,0,0.193,0.178,0.207,247.8,226.5,272.4,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.135,0.127,0.143,0.0192,0.015,0.0276,0.00077,0.0006,0.0011,0.264,0.238,0.297,0.011,0.0094,0.012,24.8,24.65,24.92,0.928,0.922,0.934,0.97,0.97,0.97,0.9,0.894,0.906,27.96,25.52,30.75,27.12,24.75,29.83,0,0,0,0,0,0,0.301,0,0.036,0.19,0.81,0.19,49
978300000000,2001,1,2000,4,14,7,0.229,0.0442,0.185,11206.4,76,76,66.7,2,2,2,378.9,343.2,421.4,305.9,270.2,73,73,73,0,0,0,0.194,0.173,0.213,305.9,270.2,348.4,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.157,0.144,0.172,0.0434,0.0265,0.0634,0.0018,0.0011,0.0026,0.349,0.296,0.413,0.014,0.012,0.017,24.36,24.09,24.59,0.941,0.934,0.948,0.971,0.97,0.974,0.913,0.906,0.923,34.36,30.42,39.02,33.35,29.51,38,0,0,0,0,0,0,0.371,0,0.044,0.19,0.81,0.19,48.9
978904800000,2001,1,2000,4,15,7,0.28,0.0442,0.236,14331.5,90.63,90.63,85.31,2,2,2,463.8,434.8,489.5,390.8,361.8,73,73,73,0,0,0,0.158,0.149,0.168,390.8,361.8,416.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.187,0.177,0.196,0.0834,0.0698,0.0956,0.0034,0.0029,0.004,0.477,0.433,0.515,0.02,0.018,0.021,23.84,23.68,24.01,0.954,0.95,0.956,0.979,0.977,0.98,0.934,0.928,0.937,43.55,40.47,46.24,42.65,39.54,45.32,0,0,0,0,0,0,0.474,0,0.044,0.16,0.84,0.16,51.2
979509600000,2001,1,2000,4,16,7,0.321,0.0457,0.275,16032.8,96.4,96.4,95.43,2,2,2,530,496.9,563.6,454.5,423.9,75.57,73,91,0,0,0,0.143,0.132,0.161,454.5,423.9,480.5,990,990,990,966,965.8,966.1,24,23.9,24.2,0.21,0.199,0.221,0.114,0.0991,0.126,0.0047,0.0041,0.0053,0.573,0.526,0.614,0.024,0.022,0.026,23.44,23.26,23.64,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.98,47,52.46,47.72,46.06,48.2,0,0,0,0,0,0,0.53,0,0.046,0.14,0.86,0.14,49.9
980114400000,2001,1,2000,4,17,7,0.363,0.055,0.308,17734.3,112.2,112.2,105.6,3,2,2.857142857142857,600.3,575.4,630,509.3,484.4,91,91,91,0,0,0,0.152,0.144,0.158,509.3,484.4,539,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.24,0.226,0.257,0.142,0.128,0.161,0.006,0.0054,0.0068,0.57,0.526,0.623,0.024,0.022,0.026,23.13,22.98,23.25,0.949,0.945,0.956,0.972,0.97,0.98,0.922,0.917,0.937,39.04,35.37,52.63,37.48,34.31,48.2,0,0,0,0,0,0,0.586,0,0.055,0.15,0.85,0.15,48.9
980719200000,2001,1,2000,4,18,7,0.41,0.0599,0.35,20183.3,126,126,120.1,3,3,3,677.9,641.8,715.1,578.9,550.8,99,91,105,0,0,0,0.146,0.137,0.155,578.9,550.8,610.1,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.281,0.264,0.3,0.188,0.169,0.209,0.008,0.0072,0.009,0.672,0.623,0.726,0.029,0.026,0.031,22.72,22.51,22.91,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.926,0.936,40.96,39.22,42.87,40.05,38.21,42.01,0,0,0,0,0,0,0.667,0,0.06,0.15,0.85,0.15,49.2
981324000000,2001,2,2000,5,19,7,0.472,0.0635,0.408,23033.5,144.6,144.6,137.1,3,3,3,780.3,729.6,836.1,675.3,624.6,105,105,105,0,0,0,0.135,0.126,0.144,675.3,624.6,731.1,990,990,990,967,966.8,967.2,23,22.8,23.2,0.337,0.308,0.369,0.252,0.218,0.289,0.011,0.0094,0.013,0.835,0.75,0.93,0.036,0.032,0.041,22.14,21.83,22.43,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.74,43.75,49.92,45.7,42.88,48.2,0,0,0,0,0,0,0.762,0,0.064,0.13,0.86,0.14,48.8
981928800000,2001,2,2000,5,20,7,0.592,0.0635,0.529,28200.9,188.7,188.7,167.9,4,3,3.857142857142857,979.4,866,1113,874.4,761,105,105,105,0,0,0,0.108,0.0944,0.121,874.4,761,1008,990,990,990,967.8,967.4,968.3,22.2,21.7,22.6,0.5,0.395,0.632,0.364,0.307,0.44,0.016,0.014,0.02,1.11,0.957,1.35,0.05,0.043,0.062,21.09,20.39,21.65,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.937,44.94,39.93,51.52,43.69,38.97,48.2,0,0,0,0,0,0,0.933,0,0.063,0.11,0.89,0.11,47.6
982533600000,2001,2,2000,5,21,7,0.818,0.0773,0.662,32135.3,192.8,192.8,191.3,4,4,4,1352,1170,1519,1224,1065,127.9,105,137,129.3,0,282,0.0945,0.0854,0.106,1095,1065,1100,990,990,990,969,968.4,969.5,21,20.5,21.6,0.822,0.717,0.89,0.637,0.57,0.648,0.03,0.026,0.032,1.76,1.58,1.84,0.084,0.073,0.09,19.23,18.62,19.98,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.21,47.8,50.56,47.82,46.84,48.2,0,0,0,0,0,0,1.06,0,0.156,0.094,0.81,0.19,39.3
