datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1110146400000,2005,3,2004,6,23,7,0.316,0.0647,0.251,15087.3,90.34,90.34,89.81,2,2,2,522.4,520.4,525,415.4,413.4,107,107,107,0,0,0,0.205,0.204,0.206,415.4,413.4,418,990,990,990,966,965.9,966,24,24,24.1,0.2,0.199,0.201,0.0951,0.0941,0.0963,0.004,0.0039,0.004,0.518,0.515,0.522,0.022,0.021,0.022,23.53,23.52,23.54,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,45.82,45.62,46.09,44.9,44.7,45.17,0,0,0,0,0,0,0.499,0,0.065,0.2,0.79,0.21,47.7
1110751200000,2005,3,2004,6,24,7,0.315,0.0647,0.25,15010.2,89.68,89.68,89.35,2,2,2,520.1,517.7,521.8,413.1,410.7,107,107,107,0,0,0,0.206,0.205,0.207,413.1,410.7,414.8,990,990,990,965.9,965.9,965.9,24.1,24.1,24.1,0.199,0.198,0.2,0.094,0.0928,0.0948,0.0039,0.0039,0.0039,0.514,0.511,0.517,0.021,0.021,0.021,23.55,23.54,23.56,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,45.58,45.34,45.76,44.67,44.43,44.84,0,0,0,0,0,0,0.496,0,0.065,0.21,0.79,0.21,47.7
1111356000000,2005,3,2004,6,25,7,0.331,0.0647,0.266,15713.3,96.4,96.4,93.53,2,2,2,546.5,521.5,580,439.5,414.5,107,107,107,0,0,0,0.196,0.184,0.205,439.5,414.5,473,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.209,0.199,0.224,0.106,0.0946,0.122,0.0044,0.0039,0.0051,0.555,0.516,0.608,0.023,0.021,0.026,23.39,23.18,23.54,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.22,45.73,51.43,46.77,44.81,48.2,0,0,0,0,0,0,0.52,0,0.065,0.2,0.8,0.2,47.5
1111960800000,2005,3,2004,6,26,7,0.401,0.0694,0.332,19071.1,127.3,127.3,113.5,3,3,3,662.9,594,744.9,548.2,486.9,114.7,107,125,0,0,0,0.173,0.162,0.183,548.2,486.9,619.9,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.268,0.232,0.312,0.168,0.129,0.215,0.0072,0.0054,0.0093,0.625,0.522,0.748,0.027,0.022,0.032,22.82,22.37,23.21,0.95,0.945,0.955,0.974,0.97,0.98,0.926,0.917,0.936,38.84,34.9,43.3,37.84,33.86,42.43,0,0,0,0,0,0,0.631,0,0.069,0.17,0.83,0.17,47.6
1112565600000,2005,4,2004,7,27,7,0.519,0.0756,0.444,24368.6,161.5,161.5,145.1,4,3,3.2857142857142856,858.4,773.7,955,733.4,648.7,125,125,125,0,0,0,0.146,0.131,0.162,733.4,648.7,830,990,990,990,967.3,967,967.7,22.7,22.3,23,0.387,0.328,0.468,0.287,0.234,0.341,0.013,0.01,0.015,0.921,0.797,1.03,0.041,0.035,0.046,21.75,21.25,22.21,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.9,39.86,51.36,44.58,38.89,48.2,0,0,0,0,0,0,0.806,0,0.075,0.15,0.86,0.14,47
1113170400000,2005,4,2004,7,28,7,0.672,0.0756,0.596,30715,192.8,192.8,182.8,4,4,4,1111,991.2,1233,986,866.2,125,125,125,1.143,0,8,0.113,0.101,0.126,984.9,866.2,1100,990,990,990,968.2,967.9,968.6,21.8,21.4,22.1,0.632,0.501,0.786,0.466,0.358,0.648,0.021,0.016,0.03,1.37,1.09,1.73,0.063,0.049,0.081,20.38,19.63,21.04,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.92,42.67,50.52,45.71,41.81,48.2,0,0,0,0,0,0,1.02,0,0.076,0.11,0.89,0.11,45.7
1113775200000,2005,4,2004,7,29,7,0.795,0.0835,0.665,32390.4,192.8,192.8,192.8,4,4,4,1315,1265,1339,1177,1140,138.1,125,148,77,40,91,0.105,0.0953,0.112,1100,1100,1100,990,990,990,968.9,968.7,969,21.1,21,21.3,0.823,0.8,0.835,0.648,0.648,0.648,0.031,0.03,0.031,1.77,1.75,1.78,0.084,0.082,0.085,19.34,19.25,19.52,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.72,49.49,50.21,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.13,0.11,0.84,0.16,40.7
1114380000000,2005,4,2004,7,30,7,0.749,0.0933,0.643,31966.5,192.8,192.8,190.3,4,4,4,1238,1143,1321,1084,950.7,154.3,148,192,21.43,0,73,0.125,0.112,0.168,1062,950.7,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.751,0.586,0.825,0.576,0.399,0.648,0.027,0.018,0.031,1.62,1.25,1.77,0.076,0.058,0.084,19.73,19.32,20.4,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49,45.42,50.19,47.57,44.52,48.2,0,0,0,0,0,0,1.06,0,0.106,0.12,0.86,0.14,42.7
1114984800000,2005,5,2004,8,31,7,0.619,0.116,0.503,26613.3,173.7,173.7,158.4,4,3,3.7142857142857144,1023,940.9,1113,831.2,748.9,192,192,192,0,0,0,0.188,0.173,0.204,831.2,748.9,920.7,990,990,990,968,967.7,968.3,22,21.7,22.3,0.477,0.402,0.559,0.341,0.301,0.385,0.015,0.013,0.018,1.07,0.983,1.2,0.048,0.044,0.055,20.97,20.55,21.35,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.4,39.59,51.38,43.05,38.61,48.2,0,0,0,0,0,0,0.88,0,0.116,0.19,0.81,0.19,43
1115589600000,2005,5,2004,8,32,7,0.518,0.0967,0.421,23435,144.6,144.6,139.5,3,3,3,856.1,803.8,915.7,696.2,656.8,159.9,147,192,0,0,0,0.186,0.169,0.215,696.2,656.8,725.2,990,990,990,967.3,967.1,967.6,22.7,22.4,22.9,0.358,0.333,0.379,0.266,0.24,0.285,0.012,0.01,0.013,0.879,0.811,0.931,0.039,0.035,0.042,21.8,21.51,22.07,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.45,45.33,49.19,46.5,44.42,48.2,0,0,0,0,0,0,0.775,0,0.097,0.19,0.81,0.19,45.2
1116194400000,2005,5,2004,8,33,7,0.452,0.0889,0.364,20687.5,130.8,130.8,123.1,3,3,3,748,701.4,789.6,601,554.4,147,147,147,0,0,0,0.197,0.186,0.21,601,554.4,642.6,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.302,0.275,0.325,0.202,0.171,0.23,0.0088,0.0074,0.01,0.717,0.638,0.787,0.031,0.027,0.034,22.39,22.15,22.66,0.954,0.951,0.956,0.978,0.974,0.98,0.933,0.926,0.937,41.95,39.05,44.48,41.05,38.03,43.59,0,0,0,0,0,0,0.684,0,0.088,0.2,0.81,0.19,45.8
1116799200000,2005,5,2004,8,34,7,0.391,0.0889,0.302,17206.4,111.2,111.2,102.4,3,2,2.5714285714285716,645.7,606.5,686.9,498.7,459.5,147,147,147,0,0,0,0.228,0.214,0.242,498.7,459.5,539.9,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.243,0.221,0.267,0.137,0.116,0.162,0.0058,0.0049,0.0069,0.592,0.543,0.634,0.025,0.023,0.027,22.92,22.74,23.08,0.952,0.946,0.958,0.975,0.97,0.98,0.928,0.918,0.938,42.84,35.36,52.18,41.03,34.3,48.2,0,0,0,0,0,0,0.569,0,0.089,0.23,0.77,0.23,44
1117404000000,2005,5,2004,8,35,7,0.341,0.0768,0.264,15702.7,96.4,96.4,93.47,2,2,2,563.4,533.5,595.3,436.4,414.5,127,119,147,0,0,0,0.225,0.208,0.252,436.4,414.5,454.4,990,990,990,966.1,966,966.3,23.9,23.7,24,0.21,0.201,0.216,0.105,0.0947,0.113,0.0044,0.0039,0.0048,0.552,0.518,0.579,0.023,0.022,0.024,23.31,23.15,23.48,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.75,45.62,49.61,46.73,44.71,48.2,0,0,0,0,0,0,0.519,0,0.077,0.23,0.77,0.23,46
1118008800000,2005,6,2004,9,36,7,0.302,0.072,0.23,13814.6,87.51,87.51,82.23,2,2,2,498.8,475.3,524,379.8,356.3,119,119,119,0,0,0,0.239,0.227,0.25,379.8,356.3,404.9,990,990,990,965.8,965.7,966,24.2,24,24.3,0.189,0.181,0.198,0.0783,0.0672,0.0901,0.0032,0.0028,0.0037,0.466,0.431,0.504,0.019,0.018,0.021,23.69,23.54,23.83,0.952,0.949,0.955,0.979,0.975,0.98,0.932,0.926,0.936,42.01,39.52,44.65,41.11,38.53,43.76,0,0,0,0,0,0,0.457,0,0.072,0.24,0.76,0.24,45.7
1118613600000,2005,6,2004,9,37,7,0.27,0.072,0.198,11894.9,75.4,75.4,70.8,2,2,2,446.9,427.4,467.9,327.9,308.4,119,119,119,0,0,0,0.266,0.254,0.278,327.9,308.4,348.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.164,0.178,0.0538,0.0446,0.0637,0.0022,0.0018,0.0026,0.388,0.359,0.42,0.016,0.015,0.017,24,23.87,24.12,0.945,0.942,0.948,0.971,0.97,0.973,0.917,0.914,0.923,36.47,34.36,38.73,35.4,33.33,37.7,0,0,0,0,0,0,0.393,0,0.072,0.27,0.73,0.27,44.1
1119218400000,2005,6,2004,9,38,7,0.244,0.072,0.172,10361.4,65.33,65.33,61.68,2,2,2,404.1,388.3,421.1,285.1,269.3,119,119,119,0,0,0,0.295,0.283,0.306,285.1,269.3,302.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.156,0.15,0.162,0.0336,0.0261,0.0416,0.0014,0.0011,0.0017,0.324,0.3,0.35,0.013,0.012,0.014,24.26,24.16,24.36,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.79,30.04,33.67,30.84,29.14,32.66,0,0,0,0,0,0,0.343,0,0.072,0.3,0.7,0.3,42.5
1119823200000,2005,6,2004,9,39,7,0.223,0.0691,0.154,9275.48,57.16,57.16,55.21,2,2,2,369.1,356.3,383.1,254.8,248.3,114.3,108,119,0,0,0,0.31,0.297,0.323,254.8,248.3,264.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.144,0.141,0.148,0.0194,0.0169,0.0237,0.00078,0.00068,0.00096,0.278,0.268,0.293,0.011,0.011,0.012,24.48,24.39,24.55,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,28.46,27.77,29.46,27.61,26.94,28.58,0,0,0,0,0,0,0.307,0,0.069,0.31,0.69,0.31,41.6
1120428000000,2005,7,2004,10,40,7,0.206,0.0653,0.14,8423.72,52.96,52.96,50.14,2,1,1.5714285714285714,340.2,328.7,352.2,232.2,220.7,108,108,108,0,0,0,0.318,0.307,0.329,232.2,220.7,244.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.135,0.131,0.14,0.0155,0.0145,0.0165,0.00062,0.00058,0.00066,0.315,0.25,0.399,0.013,0.01,0.016,24.58,24.52,24.65,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.38,25.89,52.52,35.4,25.12,48.2,0,0,0,0,0,0,0.279,0,0.066,0.32,0.68,0.32,40.9
1121032800000,2005,7,2004,10,41,7,0.19,0.0653,0.125,7848.21,48.2,48.2,46.72,1,1,1,314.9,305.5,325.2,206.9,197.5,108,108,108,0,0,0,0.343,0.332,0.354,206.9,197.5,217.2,990,990,990,965,964.9,965,25,25,25.1,0.127,0.123,0.13,0.0133,0.0125,0.0142,0.00053,0.0005,0.00057,0.362,0.345,0.38,0.014,0.014,0.015,24.66,24.59,24.73,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.83,45.68,50.17,46.72,44.77,48.2,0,0,0,0,0,0,0.26,0,0.065,0.34,0.66,0.34,41.3
1121637600000,2005,7,2004,10,42,7,0.177,0.0653,0.112,7053.96,44.08,44.08,41.99,1,1,1,293.4,284.4,302.5,185.4,176.4,108,108,108,0,0,0,0.368,0.357,0.38,185.4,176.4,194.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.116,0.122,0.0115,0.0107,0.0123,0.00046,0.00043,0.00049,0.323,0.307,0.339,0.013,0.012,0.014,24.8,24.75,24.86,0.95,0.947,0.953,0.98,0.978,0.98,0.931,0.926,0.934,42.86,40.74,44.98,41.99,39.83,44.08,0,0,0,0,0,0,0.233,0,0.065,0.37,0.63,0.37,39.9
1122242400000,2005,7,2004,10,43,7,0.166,0.0653,0.1,6259.21,39.08,39.08,37.26,1,1,1,274,266.6,281.4,166,158.6,108,108,108,0,0,0,0.394,0.384,0.405,166,158.6,173.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.11,0.115,0.00986,0.00923,0.0105,0.00039,0.00037,0.00042,0.289,0.275,0.302,0.011,0.011,0.012,24.92,24.87,24.96,0.944,0.942,0.947,0.973,0.97,0.976,0.918,0.914,0.924,38.3,36.57,40.04,37.26,35.48,39.08,0,0,0,0,0,0,0.207,0,0.066,0.39,0.6,0.4,37.7
1122847200000,2005,8,2004,11,44,7,0.154,0.0562,0.0977,6098.06,38.62,38.62,36.3,1,1,1,254.6,245.6,264.2,161.6,152.6,93,93,93,0,0,0,0.366,0.352,0.379,161.6,152.6,171.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.106,0.112,0.00949,0.00872,0.0103,0.00038,0.00034,0.00041,0.279,0.263,0.296,0.011,0.01,0.012,25,24.95,25.06,0.943,0.94,0.946,0.971,0.97,0.975,0.916,0.912,0.922,37.36,35.25,39.61,36.3,34.19,38.62,0,0,0,0,0,0,0.202,0,0.0563,0.36,0.63,0.37,39.6
1123452000000,2005,8,2004,11,45,7,0.142,0.0562,0.0857,5328.99,33.51,33.51,31.72,1,1,1,234.7,227.3,242.6,141.7,134.3,93,93,93,0,0,0,0.396,0.383,0.409,141.7,134.3,149.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0992,0.105,0.0078,0.00716,0.00846,0.00031,0.00028,0.00033,0.243,0.23,0.257,0.0096,0.009,0.01,25.15,25.09,25.21,0.936,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.7,30.95,34.55,31.72,30.02,33.51,0,0,0,0,0,0,0.176,0,0.0563,0.4,0.6,0.4,37.5
1124056800000,2005,8,2004,11,46,7,0.132,0.0562,0.0762,4725.12,29.46,29.46,28.13,1,1,1,219,213.3,224.8,126,120.3,93,93,93,0,0,0,0.425,0.414,0.436,126,120.3,131.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0962,0.0942,0.0983,0.00646,0.00598,0.00695,0.00025,0.00023,0.00027,0.215,0.205,0.226,0.0084,0.008,0.0089,25.27,25.23,25.31,0.929,0.925,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29,27.64,30.37,28.13,26.81,29.46,0,0,0,0,0,0,0.156,0,0.0558,0.43,0.58,0.42,35.8
1124661600000,2005,8,2004,11,47,7,0.124,0.0562,0.0681,3055.24,26.36,26.36,18.19,1,1,1,205.7,199.9,211.4,112.7,106.9,93,93,93,0,0,0,0.452,0.44,0.465,112.7,106.9,118.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0915,0.0895,0.0936,0.00533,0.00484,0.00581,0.00021,0.00019,0.00023,0.191,0.181,0.202,0.0075,0.0071,0.0079,25.37,25.33,25.42,0.658,0,0.924,0.693,0,0.97,0.638,0,0.896,18.75,0,27.18,18.19,0,26.36,0,2,0,0,0.286,0,0.101,0.286,0.0559,0.45,0.55,0.45,24.6
1125266400000,2005,8,2004,11,48,7,0.116,0.049,0.0669,2483.06,26.86,26.86,14.78,1,1,1,191.6,183.8,198,110.6,101.7,81,72,93,0,0,0,0.422,0.374,0.478,110.6,101.7,120.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0877,0.0921,0.00515,0.0044,0.00597,0.0002,0.00017,0.00023,0.187,0.172,0.203,0.0073,0.0067,0.0079,25.4,25.38,25.42,0.527,0,0.925,0.554,0,0.97,0.511,0,0.897,15.24,0,27.69,14.78,0,26.86,0,3,0,0,0.429,0,0.0821,0.429,0.0491,0.42,0.58,0.42,21.4
1125871200000,2005,9,2004,12,49,7,0.105,0.0435,0.0618,3779.96,24.08,24.08,22.5,1,1,1,174.1,168.2,180.8,102.1,96.21,72,72,72,0,0,0,0.414,0.398,0.428,102.1,96.21,108.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0857,0.0836,0.088,0.00443,0.00393,0.005,0.00017,0.00015,0.0002,0.17,0.16,0.182,0.0067,0.0063,0.0071,25.38,25.38,25.38,0.914,0.911,0.917,0.969,0.967,0.97,0.885,0.882,0.889,23.22,21.91,24.82,22.5,21.19,24.08,0,0,0,0,0,0,0.125,0,0.0432,0.41,0.59,0.41,36
1126476000000,2005,9,2004,12,50,7,0.0971,0.0435,0.0536,3295.92,20.8,20.8,19.62,1,1,1,160.6,154.8,166.3,88.55,82.81,72,72,72,0,0,0,0.449,0.433,0.465,88.55,82.81,94.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0809,0.0789,0.0829,0.00328,0.00279,0.00376,0.00013,0.00011,0.00015,0.146,0.136,0.156,0.0057,0.0053,0.0061,25.37,25.37,25.38,0.924,0.917,0.93,0.964,0.961,0.966,0.89,0.886,0.894,20.35,19.17,21.52,19.62,18.43,20.8,0,0,0,0,0,0,0.109,0,0.0435,0.45,0.55,0.45,33.9
1127080800000,2005,9,2004,12,51,7,0.0903,0.0435,0.0468,2902.33,18.14,18.14,17.28,1,1,1,149.3,145.2,153.4,77.34,73.24,72,72,72,0,0,0,0.482,0.469,0.496,77.34,73.24,81.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0769,0.0755,0.0784,0.00232,0.00198,0.00267,0.000091,0.000077,0.0001,0.126,0.119,0.134,0.0049,0.0047,0.0052,25.38,25.37,25.38,0.935,0.931,0.939,0.96,0.96,0.961,0.898,0.893,0.901,17.99,16.96,18.89,17.28,16.29,18.14,0,0,0,0,0,0,0.096,0,0.0435,0.48,0.52,0.48,32.1
1127685600000,2005,9,2004,12,52,7,0.0852,0.0401,0.0452,2752.63,19.2,19.2,16.38,1,1,1,140.9,137.3,143.9,74.65,68.59,66.29,52,72,0,0,0,0.469,0.375,0.512,74.65,68.59,86.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.075,0.0739,0.0767,0.0021,0.00158,0.00312,0.000082,0.000062,0.00012,0.12,0.111,0.139,0.0047,0.0043,0.0055,25.38,25.36,25.39,0.917,0.905,0.927,0.961,0.96,0.963,0.881,0.869,0.892,17.05,15.46,19.94,16.38,14.84,19.2,0,0,0,0,0,0,0.091,0,0.04,0.47,0.53,0.47,32.3
1128290400000,2005,10,2005,1,1,7,0.0789,0.0314,0.0474,2943.62,18.53,18.53,17.52,1,1,1,130.4,126.1,135.4,78.43,74.1,52,52,52,0,0,0,0.399,0.384,0.412,78.43,74.1,83.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.0723,0.0756,0.00242,0.00205,0.00284,0.000095,0.00008,0.00011,0.125,0.117,0.133,0.0049,0.0046,0.0052,25.38,25.37,25.38,0.935,0.929,0.94,0.96,0.96,0.961,0.898,0.893,0.902,18.25,17.26,19.28,17.52,16.57,18.53,0,0,0,0,0,0,0.0973,0,0.0315,0.4,0.6,0.4,37.3
1128895200000,2005,10,2005,1,2,7,0.0737,0.0314,0.0423,2561.76,16.13,16.13,15.25,1,1,1,121.9,119.3,124.7,69.88,67.26,52,52,52,0,0,0,0.427,0.417,0.436,69.88,67.26,72.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0718,0.00169,0.00147,0.00193,0.000066,0.000058,0.000076,0.11,0.106,0.114,0.0043,0.0041,0.0045,25.39,25.39,25.39,0.913,0.898,0.928,0.96,0.96,0.96,0.876,0.862,0.891,15.88,15.04,16.81,15.25,14.44,16.13,0,0,0,0,0,0,0.0847,0,0.0314,0.43,0.57,0.43,34.8
1129500000000,2005,10,2005,1,3,7,0.0704,0.0314,0.039,1660.37,14.2,14.2,9.883,1,1,1,116.5,114.1,118.4,64.45,62.06,52,52,52,0,0,0,0.447,0.439,0.456,64.45,62.06,66.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00123,0.00103,0.0014,0.000048,0.00004,0.000055,0.102,0.0981,0.104,0.004,0.0038,0.0041,25.4,25.4,25.4,0.633,0,0.894,0.686,0,0.96,0.608,0,0.858,10.29,0,14.79,9.883,0,14.2,0,2,0,0,0.286,0,0.0549,0.286,0.0314,0.45,0.55,0.45,23.6
1130104800000,2005,10,2005,1,4,7,0.067,0.0314,0.0356,0,0,0,0,1,1,1,110.8,108.3,113.2,58.78,56.32,52,52,52,0,0,0,0.469,0.459,0.48,58.78,56.32,61.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000746,0.000537,0.000955,0.000029,0.000021,0.000037,0.0934,0.0899,0.097,0.0037,0.0035,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.47,0.53,0.47,0
1130709600000,2005,10,2005,1,5,7,0.0693,0.0304,0.0389,1434.12,16.16,16.16,8.536,1,1,1,114.6,108,122.8,64.36,56.05,50.29,50,52,0,0,0,0.44,0.407,0.481,64.36,56.05,72.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0715,0.00122,0.000514,0.00194,0.000048,0.00002,0.000076,0.102,0.0895,0.114,0.004,0.0035,0.0045,25.4,25.39,25.41,0.518,0,0.929,0.549,0,0.96,0.497,0,0.892,8.892,0,16.83,8.536,0,16.16,0,3,0,0,0.429,0,0.0474,0.429,0.0304,0.44,0.56,0.44,20.7
1131314400000,2005,11,2005,2,6,7,0.0831,0.0302,0.0529,3252.7,21.57,21.57,19.36,1,1,1,137.4,126.4,148.2,87.42,76.37,50,50,50,0,0,0,0.365,0.337,0.396,87.42,76.37,98.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0727,0.0804,0.00318,0.00224,0.0041,0.00012,0.000088,0.00016,0.14,0.121,0.16,0.0055,0.0047,0.0063,25.36,25.34,25.38,0.925,0.913,0.939,0.963,0.96,0.968,0.891,0.883,0.901,20.09,17.84,22.28,19.36,17.13,21.57,0,0,0,0,0,0,0.108,0,0.0302,0.36,0.64,0.36,39.1
1131919200000,2005,11,2005,2,7,7,0.0893,0.0302,0.0591,3606.46,22.37,22.37,21.47,1,1,1,147.7,145.2,151.8,97.7,95.24,50,50,50,0,0,0,0.338,0.329,0.344,97.7,95.24,101.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0802,0.0794,0.0817,0.00405,0.00385,0.0044,0.00016,0.00015,0.00017,0.159,0.154,0.166,0.0062,0.0061,0.0065,25.34,25.34,25.35,0.914,0.912,0.916,0.968,0.967,0.97,0.884,0.883,0.885,22.18,21.68,23.08,21.47,20.95,22.37,0,0,0,0,0,0,0.119,0,0.0302,0.34,0.66,0.34,40.4
1132524000000,2005,11,2005,2,8,7,0.092,0.0302,0.0618,3776.01,24.67,24.67,22.48,1,1,1,152.1,146.6,161.4,102.1,96.6,50,50,50,0,0,0,0.329,0.31,0.341,102.1,96.6,111.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0799,0.0851,0.00443,0.00396,0.00522,0.00017,0.00016,0.0002,0.167,0.157,0.183,0.0065,0.0061,0.0072,25.34,25.34,25.34,0.914,0.911,0.919,0.969,0.967,0.97,0.886,0.882,0.891,23.2,21.95,25.43,22.48,21.23,24.67,0,0,0,0,0,0,0.125,0,0.0302,0.33,0.67,0.33,41
1133128800000,2005,11,2005,2,9,7,0.102,0.0334,0.0687,4235.21,26.59,26.59,25.21,1,1,1,168.7,165.5,172.6,113.6,109.2,55.14,50,59,0,0,0,0.327,0.295,0.351,113.6,109.2,119.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0867,0.0857,0.0879,0.0054,0.00503,0.00589,0.00021,0.0002,0.00023,0.188,0.181,0.197,0.0074,0.0071,0.0077,25.35,25.34,25.36,0.92,0.917,0.924,0.97,0.97,0.97,0.893,0.89,0.897,25.99,24.91,27.41,25.21,24.16,26.59,0,0,0,0,0,0,0.14,0,0.0333,0.33,0.67,0.33,41.5
1133733600000,2005,12,2005,3,10,7,0.107,0.0357,0.0712,4404.83,26.81,26.81,26.22,1,1,1,176.7,175,179.1,117.7,116,59,59,59,0,0,0,0.334,0.329,0.337,117.7,116,120.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0881,0.0896,0.00576,0.00561,0.00596,0.00023,0.00022,0.00023,0.196,0.193,0.2,0.0077,0.0075,0.0078,25.36,25.36,25.36,0.923,0.922,0.925,0.97,0.97,0.97,0.896,0.894,0.897,27.03,26.61,27.64,26.22,25.81,26.81,0,0,0,0,0,0,0.146,0,0.0358,0.33,0.67,0.33,41.2
1134338400000,2005,12,2005,3,11,7,0.109,0.0357,0.0732,4540.43,28.53,28.53,27.03,1,1,1,180,177.5,186.3,121,118.5,59,59,59,0,0,0,0.328,0.317,0.332,121,118.5,127.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.089,0.0921,0.00604,0.00582,0.00657,0.00024,0.00023,0.00026,0.202,0.197,0.213,0.0079,0.0077,0.0083,25.36,25.36,25.36,0.926,0.924,0.929,0.97,0.97,0.97,0.898,0.896,0.901,27.86,27.23,29.41,27.03,26.41,28.53,0,0,0,0,0,0,0.15,0,0.0358,0.33,0.67,0.33,41.7
1134943200000,2005,12,2005,3,12,7,0.115,0.0357,0.0793,4945.46,30.09,30.09,29.44,1,1,1,190.1,186.5,192.8,131.1,127.5,59,59,59,0,0,0,0.31,0.306,0.316,131.1,127.5,133.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0922,0.0944,0.00689,0.00659,0.00712,0.00027,0.00026,0.00028,0.22,0.213,0.225,0.0086,0.0083,0.0088,25.36,25.36,25.36,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.35,29.48,31.02,29.44,28.6,30.09,0,0,0,0,0,0,0.164,0,0.0357,0.31,0.69,0.31,43
1135548000000,2005,12,2005,3,13,7,0.121,0.0369,0.0838,5240.79,32.6,32.6,31.2,1,1,1,199.5,192.8,205.4,138.5,132.4,61,59,73,0,0,0,0.306,0.29,0.355,138.5,132.4,144.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0963,0.0944,0.0982,0.00752,0.007,0.00803,0.00029,0.00027,0.00031,0.233,0.224,0.244,0.0091,0.0088,0.0095,25.36,25.34,25.36,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,32.16,30.65,33.61,31.2,29.73,32.6,0,0,0,0,0,0,0.173,0,0.0372,0.3,0.69,0.31,43.3
1136152800000,2006,1,2005,4,14,7,0.13,0.0442,0.0858,5358.16,33.93,33.93,31.89,1,1,1,214.8,207.3,223.7,141.8,134.3,73,73,73,0,0,0,0.34,0.326,0.352,141.8,134.3,150.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.099,0.0963,0.102,0.00781,0.00717,0.00856,0.00031,0.00028,0.00034,0.241,0.227,0.257,0.0094,0.0089,0.01,25.27,25.2,25.33,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.88,31.1,34.97,31.89,30.17,33.93,0,0,0,0,0,0,0.177,0,0.0442,0.34,0.66,0.34,41.2
1136757600000,2006,1,2005,4,15,7,0.145,0.0442,0.101,6341.57,40.83,40.83,37.75,1,1,1,239.9,227.8,252.4,166.9,154.8,73,73,73,0,0,0,0.305,0.289,0.32,166.9,154.8,179.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.104,0.112,0.00994,0.00891,0.011,0.00039,0.00035,0.00043,0.286,0.264,0.308,0.011,0.01,0.012,25.08,24.98,25.17,0.944,0.94,0.948,0.974,0.97,0.98,0.92,0.912,0.929,38.75,35.93,41.68,37.75,34.85,40.83,0,0,0,0,0,0,0.21,0,0.044,0.3,0.7,0.3,43.7
1137362400000,2006,1,2005,4,16,7,0.173,0.0442,0.128,7969.56,52.24,52.24,47.44,2,1,1.2857142857142858,285.2,258.7,312.3,212.2,185.7,73,73,73,0,0,0,0.257,0.234,0.282,212.2,185.7,239.3,990,990,990,964.8,964.7,965,25.2,25,25.3,0.124,0.114,0.133,0.0138,0.0115,0.0161,0.00055,0.00046,0.00064,0.321,0.242,0.38,0.013,0.0097,0.015,24.84,24.75,24.95,0.946,0.923,0.958,0.977,0.97,0.98,0.925,0.895,0.939,41.33,25.77,51.08,40.14,24.99,48.2,0,0,0,0,0,0,0.264,0,0.045,0.26,0.74,0.26,46.1
1137967200000,2006,1,2005,4,17,7,0.212,0.0442,0.168,10197.8,67.02,67.02,60.7,2,2,2,351.1,321.3,380.4,278.1,248.3,73,73,73,0,0,0,0.209,0.192,0.227,278.1,248.3,307.4,990,990,990,965.2,965,965.3,24.8,24.7,25,0.147,0.137,0.157,0.0303,0.0169,0.0441,0.0012,0.00067,0.0018,0.308,0.264,0.352,0.012,0.011,0.014,24.54,24.35,24.73,0.935,0.929,0.941,0.97,0.97,0.97,0.907,0.901,0.913,31.29,27.97,34.55,30.35,27.13,33.51,0,0,0,0,0,0,0.337,0,0.044,0.21,0.79,0.21,48.1
1138572000000,2006,1,2005,4,18,7,0.255,0.0493,0.206,12459.2,80.38,80.38,74.16,2,2,2,422.3,391.6,453.4,340.8,318.6,81.57,73,85,0,0,0,0.193,0.181,0.206,340.8,318.6,368.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.17,0.161,0.18,0.0598,0.0494,0.0729,0.0024,0.002,0.003,0.402,0.368,0.444,0.016,0.015,0.018,24.1,23.92,24.27,0.947,0.943,0.951,0.973,0.97,0.978,0.921,0.915,0.93,38.12,35.77,41.08,37.08,34.7,40.19,0,0,0,0,0,0,0.412,0,0.049,0.19,0.81,0.19,48.9
1139176800000,2006,2,2005,5,19,7,0.299,0.0514,0.247,14937,95.6,95.6,88.91,2,2,2,494.2,463.5,527.5,409.2,378.5,85,85,85,0,0,0,0.172,0.161,0.183,409.2,378.5,442.5,990,990,990,965.8,965.7,966,24.2,24,24.3,0.194,0.184,0.206,0.0921,0.0777,0.108,0.0038,0.0032,0.0045,0.505,0.459,0.555,0.021,0.019,0.023,23.67,23.47,23.85,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,45.36,42.16,48.78,44.46,41.32,47.8,0,0,0,0,0,0,0.494,0,0.052,0.17,0.83,0.17,50
1139781600000,2006,2,2005,5,20,7,0.349,0.0514,0.297,17214.1,111.2,111.2,102.5,3,2,2.5714285714285716,576.9,537.6,618.6,491.9,452.6,85,85,85,0,0,0,0.148,0.137,0.158,491.9,452.6,533.6,990,990,990,966.2,966,966.4,23.8,23.6,24,0.23,0.21,0.253,0.133,0.113,0.157,0.0056,0.0047,0.0067,0.571,0.523,0.61,0.024,0.022,0.026,23.23,23.03,23.41,0.952,0.945,0.958,0.975,0.97,0.98,0.927,0.917,0.939,42.8,35.3,52.04,41.04,34.24,48.2,0,0,0,0,0,0,0.569,0,0.052,0.15,0.85,0.15,49.3
1140386400000,2006,2,2005,5,21,7,0.415,0.0514,0.363,20899.7,135.8,135.8,124.4,3,3,3,685.4,631.4,747.4,600.4,546.4,85,85,85,0,0,0,0.125,0.114,0.135,600.4,546.4,662.4,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.291,0.26,0.326,0.202,0.166,0.243,0.0087,0.007,0.011,0.706,0.615,0.81,0.03,0.026,0.035,22.65,22.3,22.96,0.954,0.95,0.957,0.978,0.974,0.98,0.933,0.926,0.938,42.38,38.98,46.2,41.47,37.96,45.28,0,0,0,0,0,0,0.691,0,0.052,0.12,0.87,0.13,50.4
1140991200000,2006,2,2005,5,22,7,0.517,0.0704,0.447,24651.8,161.1,161.1,146.7,4,3,3.2857142857142856,855.5,772.7,957.4,739.1,687.7,116.4,85,129,0,0,0,0.136,0.107,0.158,739.1,687.7,828.4,990,990,990,967.3,967,967.7,22.7,22.3,23,0.385,0.341,0.465,0.292,0.26,0.34,0.013,0.011,0.015,0.926,0.853,1.03,0.041,0.037,0.046,21.75,21.24,22.16,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.34,39.57,50.78,45.16,38.58,48.2,0,0,0,0,0,0,0.815,0,0.07,0.14,0.86,0.14,47.7
1141596000000,2006,3,2005,6,23,7,0.686,0.078,0.604,30922.9,192.8,192.8,184.1,4,4,4,1133,998.6,1271,1004,869.6,129,129,129,6,0,42,0.115,0.102,0.129,998.5,869.6,1100,990,990,990,968.3,967.9,968.8,21.7,21.2,22.1,0.649,0.502,0.797,0.485,0.36,0.648,0.022,0.016,0.03,1.41,1.1,1.74,0.065,0.05,0.082,20.27,19.51,21.01,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.29,42.77,50.52,46.02,41.91,48.2,0,0,0,0,0,0,1.02,0,0.082,0.11,0.88,0.12,45.1
1142200800000,2006,3,2005,6,24,7,0.84,0.078,0.665,32213.4,192.8,192.8,191.7,4,4,4,1388,1315,1443,1259,1186,129,129,129,159.3,86,214,0.093,0.0894,0.0981,1100,1100,1100,990,990,990,969.1,968.9,969.3,20.9,20.7,21.1,0.847,0.817,0.87,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.77,1.82,0.086,0.084,0.088,19.08,18.88,19.35,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.03,48.5,49.74,47.94,47.53,48.2,0,0,0,0,0,0,1.07,0,0.175,0.093,0.79,0.21,38.3
1142805600000,2006,3,2005,6,25,7,0.921,0.078,0.665,31446.5,189.5,189.5,187.2,4,4,4,1523,1459,1600,1394,1330,129,129,129,293.9,230,371,0.0848,0.0806,0.0884,1100,1100,1100,990,990,990,969.6,969.4,969.8,20.4,20.2,20.6,0.896,0.877,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.83,1.86,0.09,0.088,0.092,18.6,18.34,18.82,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.75,47.07,48.34,46.8,46.13,47.38,0,0,0,0,0,0,1.04,0,0.256,0.085,0.72,0.28,34.1
1143410400000,2006,3,2005,6,26,7,1.04,0.0813,0.665,30268.3,183.3,183.3,180.2,4,4,4,1725,1636,1797,1591,1507,134.4,129,148,490.6,407,549,0.0779,0.0735,0.0832,1100,1100,1100,990,990,990,970.2,969.9,970.4,19.8,19.6,20.1,0.919,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.096,17.92,17.68,18.22,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.96,45.31,46.75,45.04,44.41,45.82,0,0,0,0,0,0,1,0,0.375,0.078,0.64,0.36,29.1
1144015200000,2006,4,2005,7,27,7,1.11,0.0895,0.665,29620.5,177.3,177.3,176.3,4,4,4,1835,1807,1862,1687,1659,148,148,148,587.3,559,614,0.0807,0.0795,0.0819,1100,1100,1100,990,990,990,970.6,970.5,970.7,19.4,19.3,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.097,17.56,17.47,17.65,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,44.98,44.74,45.22,44.08,43.84,44.32,0,0,0,0,0,0,0.98,0,0.445,0.081,0.6,0.4,26.7
1144620000000,2006,4,2005,7,28,7,1.15,0.0895,0.665,29193.2,175,175,173.8,4,4,4,1909,1873,1943,1761,1725,148,148,148,661.3,625,695,0.0775,0.0762,0.079,1100,1100,1100,990,990,990,970.8,970.7,970.9,19.2,19.1,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.098,17.32,17.21,17.44,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.33,44.03,44.65,43.44,43.15,43.76,0,0,0,0,0,0,0.965,0,0.485,0.078,0.58,0.42,25.4
1145224800000,2006,4,2005,7,29,7,1.2,0.0895,0.665,28807.4,172.3,172.3,171.5,4,4,4,1976,1953,1989,1828,1805,148,148,148,728.1,705,741,0.0749,0.0744,0.0758,1100,1100,1100,990,990,990,971,970.9,971.1,19,18.9,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.099,17.1,17.06,17.18,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.74,43.63,43.94,42.87,42.76,43.06,0,0,0,0,0,0,0.953,0,0.535,0.075,0.55,0.45,24
1145829600000,2006,4,2005,7,30,7,1.15,0.0895,0.665,29198.2,176.2,176.2,173.8,4,4,4,1908,1838,1971,1760,1690,148,148,148,660.3,590,723,0.0776,0.0751,0.0805,1100,1100,1100,990,990,990,970.8,970.6,971,19.2,19,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.32,17.12,17.55,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.34,43.79,44.95,43.45,42.91,44.05,0,0,0,0,0,0,0.966,0,0.485,0.078,0.58,0.42,25.4
1146434400000,2006,5,2005,8,31,7,1.04,0.116,0.665,30278.5,183.4,183.4,180.2,4,4,4,1723,1632,1814,1531,1440,192,192,192,430.6,340,522,0.112,0.106,0.118,1100,1100,1100,990,990,990,970.2,969.9,970.5,19.8,19.5,20.1,0.921,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.096,17.93,17.63,18.23,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.98,45.16,46.77,45.06,44.26,45.84,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.1
1147039200000,2006,5,2005,8,32,7,0.918,0.116,0.665,31489.1,190.4,190.4,187.4,4,4,4,1517,1437,1603,1325,1245,192,192,192,225.3,145,311,0.127,0.12,0.134,1100,1100,1100,990,990,990,969.5,969.3,969.8,20.5,20.2,20.7,0.89,0.857,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.092,18.62,18.32,18.91,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.82,47.03,48.58,46.86,46.09,47.61,0,0,0,0,0,0,1.04,0,0.253,0.13,0.72,0.28,34.3
1147644000000,2006,5,2005,8,33,7,0.79,0.116,0.648,32049.4,192.8,192.8,190.8,4,4,4,1306,1190,1415,1114,998,192,192,192,41.71,0,123,0.147,0.136,0.161,1072,998,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.774,0.647,0.849,0.586,0.422,0.648,0.028,0.02,0.031,1.65,1.35,1.8,0.078,0.063,0.086,19.48,18.99,20.15,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.82,47.11,49.89,47.69,46.17,48.2,0,0,0,0,0,0,1.06,0,0.142,0.15,0.82,0.18,40.6
1148248800000,2006,5,2005,8,34,7,0.652,0.116,0.536,28263.6,180.5,180.5,168.2,4,4,4,1079,1006,1159,886.5,814.1,192,192,192,0,0,0,0.179,0.166,0.191,886.5,814.1,967.2,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.528,0.462,0.602,0.368,0.333,0.407,0.017,0.015,0.019,1.14,1.01,1.28,0.052,0.046,0.059,20.72,20.32,21.07,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.931,0.936,42.95,40.09,46.03,42.06,39.14,45.11,0,0,0,0,0,0,0.935,0,0.116,0.18,0.82,0.18,43.3
1148853600000,2006,5,2005,8,35,7,0.565,0.105,0.46,24481.7,152.7,152.7,145.7,4,3,3.142857142857143,934.6,887.1,983.9,760.3,726.1,174.3,161,192,0,0,0,0.186,0.172,0.202,760.3,726.1,791.9,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.411,0.378,0.441,0.306,0.286,0.322,0.014,0.013,0.015,0.987,0.933,1.03,0.044,0.041,0.046,21.37,21.19,21.62,0.956,0.953,0.957,0.979,0.974,0.98,0.936,0.928,0.938,48.91,39.19,51.58,46.76,38.19,48.2,0,0,0,0,0,0,0.81,0,0.105,0.19,0.81,0.19,43.3
1149458400000,2006,6,2005,9,36,7,0.508,0.0974,0.41,22930.7,141.9,141.9,136.5,3,3,3,839.2,810.6,872.2,678.2,649.6,161,161,161,0,0,0,0.192,0.185,0.199,678.2,649.6,711.2,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.348,0.332,0.367,0.254,0.235,0.276,0.011,0.01,0.012,0.85,0.802,0.906,0.037,0.035,0.04,21.89,21.71,22.06,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.43,44.78,48.28,45.5,43.88,47.32,0,0,0,0,0,0,0.758,0,0.098,0.19,0.81,0.19,45.1
1150063200000,2006,6,2005,9,37,7,0.472,0.0974,0.374,21201.4,130.2,130.2,126.2,3,3,3,779.7,755,802.2,618.7,594,161,161,161,0,0,0,0.207,0.201,0.213,618.7,594,641.2,990,990,990,967,966.9,967.1,23,22.9,23.1,0.314,0.3,0.327,0.214,0.198,0.229,0.0093,0.0086,0.01,0.75,0.708,0.788,0.033,0.031,0.034,22.23,22.1,22.37,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,42.93,41.44,44.28,42.07,40.57,43.39,0,0,0,0,0,0,0.701,0,0.098,0.21,0.79,0.21,44.9
1150668000000,2006,6,2005,9,38,7,0.43,0.0974,0.332,18942.5,119.4,119.4,112.8,3,3,3,710.3,678.7,743.2,549.3,517.7,161,161,161,0,0,0,0.227,0.217,0.237,549.3,517.7,582.2,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.275,0.257,0.294,0.168,0.147,0.19,0.0072,0.0063,0.0082,0.633,0.579,0.688,0.027,0.025,0.03,22.63,22.44,22.81,0.951,0.948,0.953,0.973,0.97,0.978,0.925,0.92,0.932,38.61,36.59,40.7,37.58,35.49,39.79,0,0,0,0,0,0,0.626,0,0.098,0.23,0.77,0.23,44.1
1151272800000,2006,6,2005,9,39,7,0.388,0.0929,0.295,16552.4,104.8,104.8,98.53,3,2,2.2857142857142856,641.4,613.9,669.7,487.9,471,153.6,135,161,0,0,0,0.239,0.217,0.255,487.9,471,508.7,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.239,0.231,0.252,0.13,0.121,0.141,0.0055,0.0051,0.006,0.608,0.548,0.644,0.026,0.023,0.027,22.93,22.85,23.02,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.918,0.938,47.19,35.37,52.53,44.32,34.31,48.2,0,0,0,0,0,0,0.547,0,0.093,0.24,0.76,0.24,42.7
1151877600000,2006,7,2005,10,40,7,0.352,0.0816,0.27,15873.3,96.4,96.4,94.48,2,2,2,581.4,558.4,606,446.4,423.4,135,135,135,0,0,0,0.233,0.223,0.242,446.4,423.4,471,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.215,0.206,0.228,0.11,0.0988,0.121,0.0046,0.0041,0.0051,0.569,0.533,0.609,0.024,0.022,0.026,23.22,23.07,23.35,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.64,46.37,50.97,47.24,45.45,48.2,0,0,0,0,0,0,0.525,0,0.082,0.23,0.77,0.23,45.1
1152482400000,2006,7,2005,10,41,7,0.321,0.108,0.212,12595.4,89.43,89.43,74.97,2,2,2,530,510.6,551,351.3,324.6,178.7,135,186,0,0,0,0.338,0.245,0.364,351.3,324.6,416,990,990,990,966,965.9,966.1,24,23.9,24.1,0.183,0.174,0.203,0.0648,0.0522,0.0954,0.0027,0.0022,0.004,0.428,0.388,0.522,0.018,0.016,0.022,23.59,23.4,23.71,0.948,0.945,0.956,0.973,0.97,0.98,0.922,0.916,0.937,38.53,35.65,45.63,37.49,34.58,44.72,0,0,0,0,0,0,0.417,0,0.109,0.34,0.66,0.34,39.2
1153087200000,2006,7,2005,10,42,7,0.294,0.112,0.182,10772.5,67.86,67.86,64.12,2,2,2,486.3,469.8,504.3,300.3,283.8,186,186,186,0,0,0,0.383,0.369,0.396,300.3,283.8,318.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.16,0.172,0.0408,0.033,0.0492,0.0017,0.0014,0.002,0.352,0.327,0.379,0.015,0.013,0.016,23.86,23.75,23.96,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,33.05,31.26,34.98,32.06,30.32,33.93,0,0,0,0,0,0,0.356,0,0.112,0.38,0.62,0.38,36.6
1153692000000,2006,7,2005,10,43,7,0.272,0.112,0.159,9446.45,59.53,59.53,56.23,2,2,2,449.1,434,464.6,263.1,248,186,186,186,0,0,0,0.414,0.4,0.429,263.1,248,278.6,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.153,0.147,0.158,0.0233,0.0168,0.0305,0.00096,0.00069,0.0013,0.296,0.274,0.319,0.012,0.011,0.013,24.08,23.99,24.17,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,28.98,27.32,30.69,28.11,26.5,29.77,0,0,0,0,0,0,0.312,0,0.113,0.41,0.58,0.42,34.7
1154296800000,2006,7,2005,10,44,7,0.251,0.0964,0.154,9191.59,57.96,57.96,54.71,2,2,2,414.2,398.7,429.3,254.8,243.3,159.4,155,186,0,0,0,0.385,0.365,0.433,254.8,243.3,269.7,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.147,0.143,0.152,0.02,0.0164,0.0263,0.00082,0.00067,0.0011,0.282,0.267,0.303,0.011,0.011,0.012,24.25,24.19,24.34,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,28.2,26.79,29.88,27.36,25.98,28.98,0,0,0,0,0,0,0.304,0,0.097,0.38,0.61,0.39,36.6
1154901600000,2006,8,2005,11,45,7,0.231,0.0937,0.137,8217.36,51.32,51.32,48.91,2,1,1.2857142857142858,381.2,368.9,394.1,226.2,213.9,155,155,155,0,0,0,0.407,0.393,0.42,226.2,213.9,239.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.133,0.141,0.015,0.0139,0.0161,0.00061,0.00056,0.00065,0.354,0.256,0.406,0.014,0.01,0.016,24.34,24.27,24.4,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.72,25.93,52.39,41.65,25.15,48.2,0,0,0,0,0,0,0.272,0,0.094,0.41,0.59,0.41,35.6
1155506400000,2006,8,2005,11,46,7,0.214,0.0937,0.12,7478.28,47.07,47.07,44.51,1,1,1,353.3,342.4,364.8,198.3,187.4,155,155,155,0,0,0,0.439,0.425,0.453,198.3,187.4,209.8,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.123,0.131,0.0126,0.0117,0.0136,0.00051,0.00047,0.00055,0.35,0.33,0.37,0.014,0.013,0.015,24.48,24.41,24.56,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.42,42.93,48.03,44.51,42.07,47.07,0,0,0,0,0,0,0.247,0,0.094,0.44,0.56,0.44,34.9
1156111200000,2006,8,2005,11,47,7,0.199,0.0937,0.105,6540.1,41.26,41.26,38.93,1,1,1,329.3,320.2,338.8,174.3,165.2,155,155,155,0,0,0,0.471,0.457,0.484,174.3,165.2,183.8,990,990,990,965,965,965.1,25,24.9,25,0.119,0.115,0.122,0.0106,0.0098,0.0114,0.00042,0.00039,0.00046,0.307,0.291,0.324,0.012,0.012,0.013,24.65,24.58,24.71,0.947,0.944,0.95,0.976,0.971,0.98,0.924,0.917,0.931,39.89,37.81,42.1,38.93,36.73,41.26,0,0,0,0,0,0,0.216,0,0.094,0.47,0.53,0.47,32.9
1156716000000,2006,8,2005,11,48,7,0.186,0.0842,0.102,6326.41,42.09,42.09,37.66,1,1,1,307.4,296.4,317.2,168.3,153.2,139.1,118,155,0,0,0,0.452,0.388,0.503,168.3,153.2,186.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.111,0.119,0.0101,0.00877,0.0116,0.0004,0.00035,0.00046,0.295,0.269,0.324,0.012,0.011,0.013,24.77,24.73,24.8,0.945,0.941,0.951,0.974,0.97,0.98,0.921,0.912,0.932,38.64,35.03,42.95,37.66,33.98,42.09,0,0,0,0,0,0,0.209,0,0.084,0.45,0.55,0.45,34
1157320800000,2006,9,2005,12,49,7,0.171,0.0714,0.0994,6184.36,39.25,39.25,36.81,1,1,1,282.4,273.2,292.4,164.4,155.2,118,118,118,0,0,0,0.418,0.404,0.432,164.4,155.2,174.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.115,0.00972,0.00894,0.0106,0.00039,0.00035,0.00042,0.285,0.269,0.303,0.011,0.011,0.012,24.89,24.83,24.94,0.944,0.941,0.947,0.972,0.97,0.976,0.917,0.913,0.925,37.86,35.72,40.2,36.81,34.64,39.25,0,0,0,0,0,0,0.205,0,0.0716,0.42,0.58,0.42,36.2
1157925600000,2006,9,2005,12,50,7,0.158,0.0714,0.0867,5367.19,33.96,33.96,31.95,1,1,1,261.4,253.2,270.2,143.4,135.2,118,118,118,0,0,0,0.452,0.437,0.466,143.4,135.2,152.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.00794,0.00725,0.00869,0.00031,0.00029,0.00034,0.248,0.233,0.264,0.0098,0.0092,0.01,25.01,24.96,25.05,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,32.94,31,35.01,31.95,30.07,33.96,0,0,0,0,0,0,0.177,0,0.0713,0.45,0.55,0.45,34
1158530400000,2006,9,2005,12,51,7,0.147,0.0714,0.0759,4681.12,29.51,29.51,27.86,1,1,1,243.6,237.1,250.8,125.6,119.1,118,118,118,0,0,0,0.485,0.471,0.498,125.6,119.1,132.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0975,0.0952,0.1,0.00642,0.00587,0.00704,0.00025,0.00023,0.00028,0.216,0.204,0.229,0.0085,0.0081,0.009,25.12,25.07,25.17,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,28.73,27.2,30.42,27.86,26.38,29.51,0,0,0,0,0,0,0.155,0,0.0711,0.49,0.52,0.48,31.8
1159135200000,2006,9,2005,12,52,7,0.139,0.0696,0.0694,4262.26,28.4,28.4,25.37,1,1,1,229.7,224.3,235.2,114.7,108.2,115,97,118,0,0,0,0.501,0.433,0.522,114.7,108.2,127.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0934,0.0914,0.0963,0.0055,0.00494,0.00657,0.00022,0.00019,0.00026,0.196,0.185,0.217,0.0077,0.0073,0.0085,25.23,25.19,25.26,0.922,0.917,0.93,0.97,0.97,0.97,0.894,0.89,0.902,26.16,24.58,29.28,25.37,23.84,28.4,0,0,0,0,0,0,0.141,0,0.0696,0.5,0.5,0.5,30.7
1159740000000,2006,10,2006,1,1,7,0.132,0.0587,0.0737,4558.12,27.97,27.97,27.13,1,1,1,218.8,214.7,222.3,121.8,117.7,97,97,97,0,0,0,0.443,0.436,0.452,121.8,117.7,125.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0944,0.0929,0.0957,0.0061,0.00575,0.0064,0.00024,0.00023,0.00025,0.207,0.2,0.214,0.0081,0.0078,0.0084,25.28,25.25,25.31,0.926,0.923,0.929,0.97,0.97,0.97,0.899,0.896,0.901,27.97,26.98,28.83,27.13,26.17,27.97,0,0,0,0,0,0,0.151,0,0.0583,0.44,0.56,0.44,34.5
1160344800000,2006,10,2006,1,2,7,0.125,0.0587,0.0665,2975.61,25.59,25.59,17.71,1,1,1,207,201.3,212.2,110,104.3,97,97,97,0,0,0,0.469,0.457,0.482,110,104.3,115.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.0882,0.0921,0.0051,0.00461,0.00554,0.0002,0.00018,0.00022,0.186,0.176,0.196,0.0073,0.0069,0.0077,25.37,25.33,25.42,0.657,0,0.922,0.693,0,0.97,0.637,0,0.894,18.26,0,26.38,17.71,0,25.59,0,2,0,0,0.286,0,0.0984,0.286,0.0585,0.47,0.53,0.47,23.8
1160949600000,2006,10,2006,1,3,7,0.119,0.0545,0.0642,1292.18,27.09,27.09,7.692,1,1,1,196.2,192.8,199.4,106.1,99.1,90.14,73,97,0,0,0,0.459,0.376,0.495,106.1,99.1,121.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.0864,0.0917,0.00477,0.00417,0.00605,0.00019,0.00016,0.00024,0.179,0.167,0.204,0.007,0.0065,0.008,25.41,25.38,25.43,0.264,0,0.926,0.277,0,0.97,0.256,0,0.898,7.929,0,27.93,7.692,0,27.09,0,5,0,0,0.714,0,0.0427,0.714,0.0548,0.46,0.54,0.46,10.9
1161554400000,2006,10,2006,1,4,7,0.113,0.0442,0.0685,4230.25,26.42,26.42,25.18,1,1,1,186.3,182.7,191.4,113.3,109.7,73,73,73,0,0,0,0.392,0.381,0.4,113.3,109.7,118.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0889,0.0877,0.0907,0.00538,0.00507,0.00582,0.00021,0.0002,0.00023,0.19,0.183,0.199,0.0074,0.0072,0.0078,25.38,25.38,25.38,0.92,0.917,0.924,0.97,0.97,0.97,0.892,0.89,0.896,25.96,25.05,27.24,25.18,24.3,26.42,0,0,0,0,0,0,0.14,0,0.0445,0.39,0.61,0.39,37.4
1162159200000,2006,10,2006,1,5,7,0.113,0.0416,0.071,4396.42,27.81,27.81,26.17,1,1,1,186.1,181.9,191.2,117.4,108.9,68.71,67,73,0,0,0,0.369,0.35,0.401,117.4,108.9,124.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0874,0.0917,0.00573,0.005,0.0063,0.00022,0.0002,0.00025,0.196,0.182,0.208,0.0077,0.0071,0.0081,25.38,25.37,25.38,0.923,0.917,0.928,0.97,0.97,0.97,0.895,0.889,0.9,26.98,24.85,28.67,26.17,24.11,27.81,0,0,0,0,0,0,0.145,0,0.042,0.37,0.63,0.37,38.9
1162764000000,2006,11,2006,2,6,7,0.119,0.0405,0.0781,4872.39,29.76,29.76,29,1,1,1,196.2,193.1,199.4,129.2,126.1,67,67,67,0,0,0,0.342,0.336,0.347,129.2,126.1,132.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0924,0.0946,0.00673,0.00647,0.007,0.00026,0.00025,0.00027,0.217,0.212,0.223,0.0085,0.0083,0.0087,25.38,25.37,25.38,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.9,29.15,30.68,29,28.27,29.76,0,0,0,0,0,0,0.161,0,0.0409,0.34,0.66,0.34,40.9
1163368800000,2006,11,2006,2,7,7,0.119,0.0405,0.0782,4880.05,29.89,29.89,29.05,1,1,1,196.4,194.2,199.9,129.4,127.2,67,67,67,0,0,0,0.341,0.335,0.345,129.4,127.2,132.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0928,0.0948,0.00675,0.00656,0.00705,0.00026,0.00026,0.00028,0.217,0.214,0.224,0.0085,0.0083,0.0087,25.38,25.37,25.38,0.93,0.929,0.932,0.97,0.97,0.97,0.902,0.901,0.904,29.95,29.41,30.82,29.05,28.53,29.89,0,0,0,0,0,0,0.161,0,0.0408,0.34,0.66,0.34,41
1163973600000,2006,11,2006,2,8,7,0.12,0.0317,0.0882,5532.09,34.24,34.24,32.93,1,1,1,198.2,194.2,201.8,145.8,134.8,52.43,50,67,0,0,0,0.264,0.248,0.332,145.8,134.8,151.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0975,0.0955,0.0992,0.00814,0.00721,0.00861,0.00032,0.00028,0.00034,0.245,0.227,0.255,0.0096,0.0089,0.0099,25.35,25.34,25.36,0.937,0.932,0.939,0.97,0.97,0.97,0.909,0.904,0.911,33.95,31.27,35.29,32.93,30.33,34.24,0,0,0,0,0,0,0.183,0,0.0318,0.26,0.73,0.27,46.1
1164578400000,2006,11,2006,2,9,7,0.121,0.0326,0.0885,5552.42,35.23,35.23,33.05,1,1,1,200.2,194.5,205.7,146.3,135.5,53.86,50,59,0,0,0,0.269,0.243,0.303,146.3,135.5,155.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.098,0.095,0.101,0.00819,0.00726,0.00898,0.00032,0.00028,0.00035,0.246,0.228,0.262,0.0096,0.0089,0.01,25.34,25.3,25.36,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,34.07,31.42,36.32,33.05,30.48,35.23,0,0,0,0,0,0,0.184,0,0.0325,0.27,0.73,0.27,45.9
1165183200000,2006,12,2006,3,10,7,0.124,0.0357,0.0879,5510.74,34.36,34.36,32.8,1,1,1,204.4,195.8,211.1,145.4,136.8,59,59,59,0,0,0,0.289,0.279,0.301,145.4,136.8,152.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0985,0.0955,0.101,0.00811,0.00738,0.00868,0.00032,0.00029,0.00034,0.245,0.23,0.257,0.0096,0.009,0.01,25.32,25.28,25.36,0.937,0.933,0.939,0.97,0.97,0.97,0.909,0.905,0.911,33.82,31.76,35.42,32.8,30.8,34.36,0,0,0,0,0,0,0.182,0,0.0361,0.29,0.71,0.29,44.4
1165788000000,2006,12,2006,3,11,7,0.132,0.0357,0.0961,6037.09,37.51,37.51,35.94,1,1,1,217.9,211.4,224.5,158.9,152.4,59,59,59,0,0,0,0.271,0.263,0.279,158.9,152.4,165.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.101,0.106,0.00926,0.0087,0.00982,0.00036,0.00034,0.00039,0.27,0.258,0.281,0.011,0.01,0.011,25.22,25.17,25.27,0.941,0.939,0.944,0.971,0.97,0.973,0.914,0.911,0.918,37.01,35.48,38.56,35.94,34.42,37.51,0,0,0,0,0,0,0.2,0,0.0359,0.27,0.73,0.27,45.7
1166392800000,2006,12,2006,3,12,7,0.141,0.0357,0.106,6677.56,40.78,40.78,39.75,1,1,1,233.5,226.4,237.7,174.5,167.4,59,59,59,0,0,0,0.253,0.248,0.261,174.5,167.4,178.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.106,0.11,0.0106,0.00998,0.0109,0.00042,0.00039,0.00043,0.297,0.285,0.305,0.012,0.011,0.012,25.1,25.07,25.16,0.946,0.944,0.948,0.977,0.974,0.98,0.925,0.92,0.928,40.66,39.01,41.63,39.75,37.99,40.78,0,0,0,0,0,0,0.221,0,0.035,0.25,0.75,0.25,47.4
1166997600000,2006,12,2006,3,13,7,0.149,0.0357,0.113,7172.24,45.47,45.47,42.69,1,1,1,245.9,236.6,257.9,186.9,177.6,59,59,59,0,0,0,0.24,0.229,0.249,186.9,177.6,198.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.11,0.117,0.0116,0.0108,0.0127,0.00046,0.00043,0.0005,0.32,0.303,0.341,0.013,0.012,0.013,25.01,24.93,25.08,0.95,0.947,0.954,0.98,0.979,0.98,0.931,0.928,0.935,43.57,41.38,46.4,42.69,40.51,45.47,0,0,0,0,0,0,0.237,0,0.036,0.24,0.76,0.24,48.1
1167602400000,2007,1,2006,4,14,7,0.172,0.0442,0.128,7975.21,52,52,47.47,2,1,1.2857142857142858,285.1,263.1,311.2,212.1,190.1,73,73,73,0,0,0,0.257,0.235,0.277,212.1,190.1,238.2,990,990,990,964.8,964.8,965,25.2,25,25.2,0.124,0.116,0.133,0.0138,0.0119,0.016,0.00055,0.00047,0.00064,0.321,0.241,0.378,0.013,0.0096,0.015,24.84,24.76,24.92,0.946,0.922,0.958,0.977,0.97,0.98,0.925,0.895,0.939,41.34,25.64,50.83,40.2,24.87,48.2,0,0,0,0,0,0,0.264,0,0.044,0.26,0.74,0.26,46.4
1168207200000,2007,1,2006,4,15,7,0.213,0.0442,0.169,10234.3,67.83,67.83,60.92,2,2,2,352.1,321.3,384.2,279.1,248.3,73,73,73,0,0,0,0.208,0.19,0.227,279.1,248.3,311.2,990,990,990,965.2,965,965.3,24.8,24.7,25,0.147,0.137,0.159,0.0308,0.0169,0.0459,0.0012,0.00067,0.0019,0.309,0.264,0.357,0.012,0.011,0.014,24.53,24.32,24.73,0.936,0.929,0.942,0.97,0.97,0.97,0.907,0.901,0.914,31.4,27.97,34.97,30.46,27.13,33.92,0,0,0,0,0,0,0.338,0,0.044,0.21,0.79,0.21,48
1168812000000,2007,1,2006,4,16,7,0.276,0.0442,0.232,14021.7,96.1,96.1,83.46,2,2,2,456.2,400.4,516.8,383.2,327.4,73,73,73,0,0,0,0.161,0.141,0.182,383.2,327.4,443.8,990,990,990,965.7,965.4,965.9,24.3,24.1,24.6,0.184,0.164,0.206,0.0799,0.0535,0.108,0.0033,0.0022,0.0045,0.465,0.381,0.556,0.019,0.016,0.023,23.88,23.52,24.22,0.952,0.945,0.958,0.977,0.97,0.98,0.93,0.916,0.939,42.69,36.72,49.03,41.73,35.62,48.05,0,0,0,0,0,0,0.464,0,0.044,0.16,0.84,0.16,50.8
1169416800000,2007,1,2006,4,17,7,0.363,0.0442,0.319,18489.3,123.1,123.1,110.1,3,2,2.857142857142857,600,538.4,663.1,527,465.4,73,73,73,0,0,0,0.122,0.11,0.136,527,465.4,590.1,990,990,990,966.3,966,966.6,23.7,23.4,24,0.248,0.213,0.283,0.154,0.119,0.195,0.0065,0.005,0.0083,0.597,0.513,0.687,0.025,0.021,0.029,23.11,22.76,23.39,0.951,0.945,0.957,0.975,0.97,0.98,0.926,0.916,0.938,40.25,35.04,51.08,38.98,33.99,48.2,0,0,0,0,0,0,0.611,0,0.044,0.12,0.88,0.12,50.9
1170021600000,2007,1,2006,4,18,7,0.452,0.0552,0.397,22594,142,142,134.5,3,3,3,747.4,684.2,807.2,656.1,611.2,91.29,73,105,0,0,0,0.121,0.1,0.14,656.1,611.2,702.2,990,990,990,966.9,966.6,967.1,23.1,22.9,23.4,0.324,0.295,0.352,0.239,0.209,0.27,0.01,0.009,0.012,0.801,0.722,0.881,0.035,0.031,0.039,22.31,21.99,22.64,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.74,43.2,48.31,44.83,42.33,47.34,0,0,0,0,0,0,0.747,0,0.055,0.12,0.88,0.12,50
1170626400000,2007,2,2006,5,19,7,0.596,0.0684,0.528,28007.4,186.3,186.3,166.7,4,3,3.7142857142857144,985.4,838.1,1156,872.3,733.1,113.1,105,162,0,0,0,0.115,0.096,0.14,872.3,733.1,994.5,990,990,990,967.8,967.3,968.4,22.2,21.6,22.7,0.501,0.37,0.638,0.361,0.291,0.42,0.016,0.013,0.019,1.12,0.933,1.34,0.051,0.041,0.062,21.07,20.27,21.81,0.956,0.954,0.957,0.98,0.978,0.98,0.936,0.933,0.938,46.59,40.93,52.07,45.12,40.03,48.2,0,0,0,0,0,0,0.926,0,0.068,0.11,0.89,0.11,47
1171231200000,2007,2,2006,5,20,7,0.855,0.098,0.662,31943,192.8,192.8,190.1,4,4,4,1413,1227,1577,1251,1065,162,162,162,155.9,0,315,0.115,0.103,0.132,1095,1065,1100,990,990,990,969.2,968.6,969.7,20.8,20.3,21.4,0.846,0.741,0.903,0.637,0.569,0.648,0.031,0.027,0.032,1.78,1.6,1.85,0.086,0.075,0.091,19.01,18.42,19.78,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,48.62,47.27,49.89,47.53,46.33,48.2,0,0,0,0,0,0,1.06,0,0.193,0.11,0.77,0.23,37.4
1171836000000,2007,2,2006,5,21,7,1.12,0.098,0.665,29586.3,183.2,183.2,176.1,4,4,4,1845,1639,2067,1683,1477,162,162,162,583,377,805,0.0883,0.0784,0.0988,1100,1100,1100,990,990,990,970.6,969.9,971.3,19.4,18.7,20.1,0.921,0.908,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.86,1.87,0.096,0.093,0.1,17.54,16.86,18.21,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,44.93,43.1,46.73,44.03,42.23,45.8,0,0,0,0,0,0,0.978,0,0.455,0.087,0.59,0.41,26.4
1172440800000,2007,2,2006,5,22,7,1.37,0.125,0.665,27512.9,167.2,167.2,163.8,4,4,4,2267,2136,2351,2061,1974,206,162,239,961.3,874,1012,0.0903,0.0719,0.104,1100,1100,1100,990,990,990,971.7,971.4,971.9,18.3,18.1,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.38,16.18,16.7,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.925,0.928,41.8,41.26,42.65,40.94,40.38,41.8,0,0,0,0,0,0,0.91,0,0.705,0.091,0.49,0.51,20.1
1173045600000,2007,3,2006,6,23,7,1.46,0.145,0.665,26829.4,161,161,159.7,4,4,4,2417,2370,2468,2178,2131,239,239,239,1078,1031,1129,0.0989,0.0968,0.101,1100,1100,1100,990,990,990,972.1,972,972.2,17.9,17.8,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.02,15.9,16.13,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.925,40.83,40.49,41.14,39.92,39.57,40.25,0,0,0,0,0,0,0.887,0,0.795,0.099,0.46,0.54,18.4
