datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1237154400000,2009,3,2008,6,24,7,0.718,0.0685,0.618,31261.3,192.8,192.8,186.1,4,4,4,1187,983.9,1421,1073,876.9,113.3,107,129,51.43,0,192,0.0962,0.0854,0.109,1022,876.9,1100,990,990,990,968.5,967.8,969.2,21.5,20.8,22.2,0.694,0.503,0.861,0.524,0.363,0.648,0.024,0.016,0.031,1.5,1.11,1.81,0.07,0.05,0.087,20.02,18.96,21.06,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,47.72,43.24,50.34,46.52,42.38,48.2,0,0,0,0,0,0,1.03,0,0.1,0.095,0.86,0.14,43.5
1237759200000,2009,3,2008,6,25,7,1.04,0.078,0.665,30339.8,188.6,188.6,180.6,4,4,4,1712,1481,1964,1583,1352,129,129,129,483.6,252,735,0.076,0.0657,0.0871,1100,1100,1100,990,990,990,970.2,969.4,971,19.8,19,20.6,0.914,0.89,0.926,0.648,0.648,0.648,0.033,0.031,0.034,1.86,1.84,1.87,0.094,0.089,0.099,17.97,17.14,18.74,0.951,0.948,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.07,43.85,48.12,45.15,42.97,47.16,0,0,0,0,0,0,1,0,0.375,0.075,0.64,0.36,29.2
1238364000000,2009,3,2008,6,26,7,1.38,0.0862,0.665,27459.6,169.5,169.5,163.5,4,4,4,2276,2046,2483,2134,1917,142.6,129,148,1034,817,1235,0.0627,0.0596,0.0669,1100,1100,1100,990,990,990,971.8,971.2,972.3,18.2,17.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.36,15.86,16.92,0.946,0.944,0.948,0.979,0.977,0.98,0.926,0.923,0.929,41.74,40.39,43.24,40.86,39.46,42.37,0,0,0,0,0,0,0.908,0,0.715,0.062,0.48,0.52,19.9
1238968800000,2009,4,2008,7,27,7,1.6,0.101,0.665,25773.6,156.2,156.2,153.4,4,4,4,2643,2541,2697,2475,2393,167.7,148,217,1375,1293,1433,0.0633,0.0552,0.0806,1100,1100,1100,990,990,990,972.7,972.4,972.8,17.3,17.2,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.47,15.34,15.72,0.943,0.942,0.944,0.975,0.974,0.976,0.919,0.918,0.921,39.35,39,40.02,38.35,37.98,39.06,0,0,0,0,0,0,0.852,0,0.935,0.063,0.42,0.58,16.1
1239573600000,2009,4,2008,7,28,7,1.61,0.131,0.665,25651.9,154,154,152.7,4,4,4,2669,2622,2700,2452,2405,217,217,217,1352,1305,1383,0.0813,0.0804,0.0828,1100,1100,1100,990,990,990,972.7,972.6,972.8,17.3,17.2,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.41,15.33,15.52,0.943,0.942,0.943,0.974,0.974,0.975,0.918,0.918,0.919,39.18,38.97,39.48,38.17,37.95,38.49,0,0,0,0,0,0,0.848,0,0.945,0.081,0.41,0.59,15.9
1240178400000,2009,4,2008,7,29,7,1.54,0.131,0.665,26259.5,158.4,158.4,156.3,4,4,4,2538,2464,2603,2321,2247,217,217,217,1221,1147,1286,0.0855,0.0834,0.0881,1100,1100,1100,990,990,990,972.4,972.2,972.6,17.6,17.4,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.73,15.57,15.9,0.944,0.943,0.945,0.976,0.975,0.977,0.921,0.92,0.923,40.03,39.61,40.52,39.08,38.63,39.59,0,0,0,0,0,0,0.868,0,0.875,0.085,0.43,0.57,17.1
1240783200000,2009,4,2008,7,30,7,1.41,0.147,0.665,27211.6,165,165,162,4,4,4,2334,2220,2438,2092,1944,242.3,217,276,991.9,844,1121,0.104,0.089,0.124,1100,1100,1100,990,990,990,971.9,971.6,972.2,18.1,17.8,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.22,15.97,16.49,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.928,41.37,40.69,42.1,40.49,39.78,41.26,0,0,0,0,0,0,0.9,0,0.745,0.1,0.47,0.53,19.3
1241388000000,2009,5,2008,8,31,7,1.23,0.167,0.665,28570,174.3,174.3,170.1,4,4,4,2032,1894,2173,1756,1618,276,276,276,656.1,518,797,0.136,0.127,0.146,1100,1100,1100,990,990,990,971.2,970.8,971.5,18.8,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,16.97,16.61,17.37,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.38,42.41,44.46,42.51,41.56,43.58,0,0,0,0,0,0,0.945,0,0.565,0.14,0.54,0.46,23.2
1241992800000,2009,5,2008,8,32,7,1.05,0.167,0.665,30229.4,183.8,183.8,179.9,4,4,4,1731,1619,1849,1455,1343,276,276,276,354.7,243,473,0.16,0.149,0.17,1100,1100,1100,990,990,990,970.2,969.9,970.6,19.8,19.4,20.1,0.922,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.092,0.097,17.9,17.52,18.27,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.9,44.86,46.89,44.98,43.96,45.95,0,0,0,0,0,0,1,0,0.385,0.16,0.63,0.37,28.8
1242597600000,2009,5,2008,8,33,7,0.899,0.138,0.665,31684.9,191.9,191.9,188.6,4,4,4,1487,1400,1583,1259,1208,228,192,276,159.3,108,207,0.152,0.129,0.182,1100,1100,1100,990,990,990,969.4,969.2,969.8,20.6,20.2,20.8,0.874,0.841,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.82,1.79,1.86,0.089,0.086,0.092,18.74,18.39,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.11,47.2,48.95,47.15,46.25,47.97,0,0,0,0,0,0,1.05,0,0.234,0.15,0.74,0.26,35.2
1243202400000,2009,5,2008,8,34,7,0.74,0.116,0.618,31215.3,192.8,192.8,185.8,4,4,4,1224,1113,1354,1032,920.7,192,192,192,10.43,0,62,0.158,0.142,0.173,1021,920.7,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.69,0.559,0.823,0.507,0.385,0.648,0.024,0.018,0.031,1.48,1.2,1.77,0.069,0.055,0.084,19.92,19.22,20.55,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.53,44.3,49.89,46.45,43.42,48.2,0,0,0,0,0,0,1.03,0,0.122,0.16,0.84,0.16,42.2
1243807200000,2009,6,2008,9,35,7,0.611,0.0974,0.514,27242.2,174.8,174.8,162.2,4,3,3.857142857142857,1010,943.2,1083,849.2,782.2,161,161,161,0,0,0,0.16,0.149,0.171,849.2,782.2,922.3,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.491,0.43,0.558,0.35,0.318,0.385,0.016,0.014,0.018,1.08,0.991,1.2,0.049,0.045,0.055,21,20.64,21.29,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,43.57,39.91,52.06,42.26,38.94,48.2,0,0,0,0,0,0,0.901,0,0.097,0.16,0.84,0.16,44.6
1244412000000,2009,6,2008,9,36,7,0.536,0.0974,0.439,23958.3,144.6,144.6,142.6,3,3,3,886.8,845.8,927.1,725.8,684.8,161,161,161,0,0,0,0.182,0.174,0.19,725.8,684.8,766.1,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.381,0.352,0.415,0.285,0.258,0.31,0.013,0.011,0.014,0.935,0.861,1.01,0.041,0.038,0.045,21.62,21.38,21.86,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.06,46.82,51.22,47.54,45.88,48.2,0,0,0,0,0,0,0.792,0,0.097,0.18,0.82,0.18,44.7
1245016800000,2009,6,2008,9,37,7,0.483,0.0974,0.386,21756.4,135.4,135.4,129.5,3,3,3,798.4,770.6,832.3,637.4,609.6,161,161,161,0,0,0,0.202,0.193,0.209,637.4,609.6,671.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.325,0.309,0.344,0.227,0.208,0.249,0.0099,0.009,0.011,0.781,0.734,0.838,0.034,0.032,0.037,22.13,21.93,22.28,0.956,0.955,0.957,0.98,0.98,0.98,0.936,0.936,0.938,44.05,42.39,46.05,43.17,41.54,45.13,0,0,0,0,0,0,0.719,0,0.097,0.2,0.8,0.2,45
1245621600000,2009,6,2008,9,38,7,0.442,0.0974,0.344,19609.5,123.6,123.6,116.7,3,3,3,730.2,697.6,764.9,569.2,536.6,161,161,161,0,0,0,0.221,0.21,0.231,569.2,536.6,603.9,990,990,990,966.8,966.7,967,23.2,23,23.3,0.286,0.268,0.306,0.181,0.159,0.204,0.0078,0.0068,0.0089,0.666,0.611,0.725,0.029,0.026,0.031,22.51,22.32,22.7,0.952,0.95,0.954,0.976,0.971,0.98,0.929,0.922,0.935,39.87,37.81,42.04,38.91,36.72,41.2,0,0,0,0,0,0,0.648,0,0.098,0.22,0.78,0.22,44.4
1246226400000,2009,6,2008,9,39,7,0.399,0.108,0.291,16670.6,108.1,108.1,99.23,3,2,2.2857142857142856,659.8,633.3,687.5,481,447.3,178.9,161,186,0,0,0,0.272,0.234,0.294,481,447.3,526.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.238,0.22,0.262,0.127,0.11,0.153,0.0054,0.0047,0.0065,0.599,0.575,0.635,0.026,0.024,0.027,22.86,22.76,22.99,0.955,0.948,0.958,0.977,0.97,0.98,0.933,0.92,0.939,46.19,36.57,51.6,44.51,35.48,48.2,0,0,0,0,0,0,0.551,0,0.108,0.27,0.73,0.27,41.8
1246831200000,2009,7,2008,10,40,7,0.363,0.112,0.251,14818.2,93.04,93.04,88.2,2,2,2,600.4,577.3,624.9,414.4,391.3,186,186,186,0,0,0,0.31,0.298,0.322,414.4,391.3,438.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.206,0.198,0.215,0.0946,0.0837,0.106,0.004,0.0035,0.0045,0.523,0.488,0.56,0.022,0.021,0.024,23.18,23.04,23.31,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45,42.66,47.47,44.1,41.81,46.52,0,0,0,0,0,0,0.49,0,0.112,0.31,0.69,0.31,40.8
1247436000000,2009,7,2008,10,41,7,0.332,0.112,0.219,13005.5,82.12,82.12,77.41,2,2,2,548.7,528.9,569.9,362.7,342.9,186,186,186,0,0,0,0.339,0.326,0.352,362.7,342.9,383.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.188,0.181,0.195,0.0702,0.0608,0.0802,0.0029,0.0025,0.0034,0.445,0.416,0.477,0.019,0.017,0.02,23.49,23.36,23.6,0.95,0.947,0.953,0.975,0.971,0.98,0.927,0.92,0.934,39.68,37.6,41.9,38.71,36.51,41.06,0,0,0,0,0,0,0.43,0,0.113,0.34,0.66,0.34,39.2
1248040800000,2009,7,2008,10,42,7,0.305,0.112,0.192,11389.6,71.65,71.65,67.8,2,2,2,503.9,485.9,522.6,317.9,299.9,186,186,186,0,0,0,0.369,0.356,0.383,317.9,299.9,336.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.172,0.166,0.179,0.0491,0.0406,0.0579,0.002,0.0017,0.0024,0.378,0.351,0.406,0.016,0.015,0.017,23.75,23.64,23.86,0.944,0.941,0.947,0.97,0.97,0.97,0.915,0.913,0.918,34.95,33.02,36.93,33.9,32.03,35.82,0,0,0,0,0,0,0.377,0,0.113,0.37,0.63,0.37,37.3
1248645600000,2009,7,2008,10,43,7,0.281,0.107,0.174,10332.7,64.17,64.17,61.5,2,2,2,464.5,446.8,480.2,287.4,274,177.1,155,186,0,0,0,0.381,0.342,0.404,287.4,274,298.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.157,0.164,0.0346,0.0283,0.04,0.0014,0.0012,0.0016,0.332,0.312,0.347,0.014,0.013,0.014,23.98,23.9,24.05,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.912,31.7,30.18,33.08,30.75,29.27,32.09,0,0,0,0,0,0,0.342,0,0.107,0.38,0.62,0.38,36.8
1249250400000,2009,8,2008,11,44,7,0.255,0.0937,0.162,9649.08,61.24,61.24,57.43,2,2,2,422.2,405.6,440,267.2,250.6,155,155,155,0,0,0,0.367,0.352,0.382,267.2,250.6,285,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.151,0.145,0.158,0.0251,0.0173,0.0335,0.001,0.0007,0.0014,0.299,0.274,0.326,0.012,0.011,0.013,24.2,24.09,24.3,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.909,29.61,27.76,31.57,28.72,26.93,30.62,0,0,0,0,0,0,0.319,0,0.093,0.37,0.64,0.36,37.8
1249855200000,2009,8,2008,11,45,7,0.233,0.0937,0.139,8339.83,52.71,52.71,49.64,2,1,1.4285714285714286,385.2,370.8,400.4,230.2,215.8,155,155,155,0,0,0,0.403,0.387,0.418,230.2,215.8,245.3,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.138,0.133,0.144,0.0153,0.0141,0.0166,0.00062,0.00057,0.00068,0.337,0.257,0.406,0.014,0.01,0.016,24.34,24.27,24.39,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,40.48,25.99,52.39,38.59,25.21,48.2,0,0,0,0,0,0,0.276,0,0.094,0.4,0.6,0.4,35.8
1250460000000,2009,8,2008,11,46,7,0.215,0.0937,0.121,7543.82,47.61,47.61,44.9,1,1,1,355,343.2,367.3,200,188.2,155,155,155,0,0,0,0.437,0.422,0.452,200,188.2,212.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.123,0.132,0.0128,0.0117,0.0138,0.00051,0.00047,0.00056,0.353,0.332,0.375,0.014,0.013,0.015,24.47,24.39,24.55,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.82,43.11,48.58,44.9,42.25,47.61,0,0,0,0,0,0,0.249,0,0.094,0.44,0.56,0.44,35.1
1251064800000,2009,8,2008,11,47,7,0.199,0.0937,0.105,6544.63,41.45,41.45,38.96,1,1,1,329.4,320,339.6,174.4,165,155,155,155,0,0,0,0.471,0.456,0.484,174.4,165,184.7,990,990,990,965,965,965.1,25,24.9,25,0.119,0.115,0.122,0.0106,0.00977,0.0114,0.00042,0.00039,0.00046,0.307,0.29,0.325,0.012,0.012,0.013,24.65,24.58,24.71,0.947,0.944,0.95,0.976,0.971,0.98,0.924,0.917,0.931,39.92,37.75,42.29,38.96,36.66,41.45,0,0,0,0,0,0,0.216,0,0.094,0.47,0.53,0.47,32.9
1251669600000,2009,8,2008,11,48,7,0.185,0.0746,0.11,6903.37,44.08,44.08,41.09,1,1,1,305.5,294.5,317,182.2,162,123.3,118,155,0,0,0,0.403,0.377,0.489,182.2,162,194.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.114,0.122,0.0112,0.00952,0.0123,0.00045,0.00038,0.00049,0.318,0.285,0.34,0.013,0.011,0.014,24.75,24.7,24.81,0.949,0.943,0.953,0.978,0.97,0.98,0.929,0.915,0.934,42,37.05,44.98,41.09,35.94,44.08,0,0,0,0,0,0,0.228,0,0.075,0.4,0.59,0.41,37.3
1252274400000,2009,9,2008,12,49,7,0.171,0.0714,0.0994,6185.48,38.91,38.91,36.82,1,1,1,282.4,273.5,291,164.4,155.5,118,118,118,0,0,0,0.418,0.406,0.431,164.4,155.5,173,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.114,0.00973,0.00897,0.0105,0.00039,0.00036,0.00042,0.285,0.269,0.301,0.011,0.011,0.012,24.88,24.84,24.94,0.944,0.941,0.946,0.972,0.97,0.976,0.917,0.913,0.924,37.87,35.78,39.88,36.82,34.71,38.91,0,0,0,0,0,0,0.205,0,0.0716,0.42,0.58,0.42,36.2
1252879200000,2009,9,2008,12,50,7,0.159,0.0714,0.0875,5413.82,34.02,34.02,32.23,1,1,1,262.6,255.2,270.5,144.6,137.2,118,118,118,0,0,0,0.449,0.436,0.462,144.6,137.2,152.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.104,0.102,0.107,0.00804,0.00741,0.00871,0.00032,0.00029,0.00035,0.25,0.237,0.264,0.0099,0.0094,0.01,25,24.95,25.04,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.22,31.46,35.08,32.23,30.51,34.02,0,0,0,0,0,0,0.179,0,0.0715,0.45,0.55,0.45,34
1253484000000,2009,9,2008,12,51,7,0.149,0.0714,0.0774,4776.15,29.95,29.95,28.43,1,1,1,246,240.1,252.7,128,122.1,118,118,118,0,0,0,0.48,0.467,0.491,128,122.1,134.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0984,0.0963,0.101,0.00663,0.00613,0.0072,0.00026,0.00024,0.00028,0.22,0.21,0.232,0.0087,0.0083,0.0092,25.1,25.06,25.15,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.31,27.92,30.88,28.43,27.08,29.95,0,0,0,0,0,0,0.158,0,0.0716,0.48,0.52,0.48,32.1
1254088800000,2009,9,2008,12,52,7,0.142,0.0641,0.0775,4791.07,30.76,30.76,28.52,1,1,1,234.1,230,238.2,128.1,117.5,106,97,118,0,0,0,0.452,0.413,0.501,128.1,117.5,137.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0974,0.0946,0.1,0.00664,0.00573,0.00745,0.00026,0.00023,0.00029,0.219,0.201,0.236,0.0086,0.0079,0.0093,25.18,25.16,25.19,0.929,0.924,0.934,0.97,0.97,0.97,0.901,0.896,0.906,29.4,26.8,31.71,28.52,26,30.76,0,0,0,0,0,0,0.158,0,0.0645,0.45,0.55,0.45,33.7
1254693600000,2009,10,2009,1,1,7,0.134,0.0587,0.0758,4696.03,29.27,29.27,27.95,1,1,1,222.3,216.6,228.1,125.3,119.6,97,97,97,0,0,0,0.436,0.425,0.448,125.3,119.6,131.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0957,0.0936,0.0977,0.0064,0.00592,0.00689,0.00025,0.00023,0.00027,0.214,0.203,0.224,0.0084,0.008,0.0088,25.25,25.21,25.3,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.82,27.44,30.17,27.95,26.62,29.27,0,0,0,0,0,0,0.155,0,0.0582,0.44,0.57,0.43,35
1255298400000,2009,10,2009,1,2,7,0.127,0.0587,0.0684,4213.26,26.17,26.17,25.08,1,1,1,210,205.4,214.7,113,108.4,97,97,97,0,0,0,0.462,0.452,0.472,113,108.4,117.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0913,0.0897,0.0929,0.00536,0.00496,0.00575,0.00021,0.00019,0.00023,0.192,0.183,0.2,0.0075,0.0072,0.0078,25.35,25.31,25.38,0.92,0.917,0.923,0.97,0.97,0.97,0.892,0.889,0.896,25.85,24.73,26.98,25.08,23.99,26.17,0,0,0,0,0,0,0.139,0,0.0586,0.46,0.54,0.46,33.2
1255903200000,2009,10,2009,1,3,7,0.12,0.0587,0.0615,565.019,23.54,23.54,3.363,1,1,1,198.8,194.2,203.5,101.8,97.18,97,97,97,0,0,0,0.488,0.477,0.5,101.8,97.18,106.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0857,0.089,0.0044,0.00401,0.0048,0.00017,0.00016,0.00019,0.172,0.163,0.18,0.0067,0.0064,0.007,25.42,25.4,25.43,0.131,0,0.915,0.139,0,0.97,0.127,0,0.888,3.467,0,24.27,3.363,0,23.54,0,6,0,0,0.857,0,0.0187,0.857,0.0585,0.49,0.51,0.49,4.71
1256508000000,2009,10,2009,1,4,7,0.115,0.0561,0.0588,664.247,27.68,27.68,3.954,1,1,1,190,187.6,192.8,97.25,90.62,92.71,67,97,0,0,0,0.488,0.351,0.517,97.25,90.62,123.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0852,0.0834,0.0915,0.00402,0.00345,0.00626,0.00016,0.00014,0.00024,0.163,0.152,0.207,0.0064,0.0059,0.0081,25.42,25.37,25.42,0.132,0,0.927,0.139,0,0.97,0.129,0,0.9,4.076,0,28.53,3.954,0,27.68,0,6,0,0,0.857,0,0.022,0.857,0.0562,0.49,0.51,0.49,5.78
1257112800000,2009,11,2009,2,5,7,0.124,0.0405,0.0834,5213.53,32.4,32.4,31.03,1,1,1,204.9,195.8,210.9,137.9,128.8,67,67,67,0,0,0,0.327,0.318,0.342,137.9,128.8,143.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0966,0.0933,0.0987,0.00747,0.0067,0.00798,0.00029,0.00026,0.00031,0.233,0.216,0.243,0.0091,0.0085,0.0095,25.33,25.29,25.38,0.934,0.93,0.936,0.97,0.97,0.97,0.906,0.902,0.908,31.99,29.81,33.4,31.03,28.92,32.4,0,0,0,0,0,0,0.172,0,0.0406,0.33,0.67,0.33,42
1257717600000,2009,11,2009,2,6,7,0.127,0.0405,0.0861,5384.37,32.53,32.53,32.05,1,1,1,209.3,207.6,211.4,142.3,140.6,67,67,67,0,0,0,0.32,0.317,0.323,142.3,140.6,144.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0981,0.0975,0.0989,0.00785,0.0077,0.00802,0.00031,0.0003,0.00031,0.241,0.237,0.244,0.0094,0.0093,0.0096,25.3,25.29,25.32,0.935,0.935,0.936,0.97,0.97,0.97,0.907,0.907,0.908,33.04,32.63,33.53,32.05,31.65,32.53,0,0,0,0,0,0,0.178,0,0.0409,0.32,0.68,0.32,42.4
1258322400000,2009,11,2009,2,7,7,0.137,0.0405,0.0963,6039.58,37.49,37.49,35.95,1,1,1,226.3,215.5,232.7,159.3,148.5,67,67,67,0,0,0,0.296,0.288,0.311,159.3,148.5,165.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.1,0.106,0.00929,0.00837,0.00984,0.00037,0.00033,0.00039,0.271,0.252,0.282,0.011,0.0099,0.011,25.17,25.12,25.26,0.942,0.938,0.944,0.971,0.97,0.973,0.914,0.91,0.918,37.02,34.5,38.54,35.95,33.47,37.49,0,0,0,0,0,0,0.2,0,0.0407,0.3,0.7,0.3,44.1
1258927200000,2009,11,2009,2,8,7,0.141,0.0405,0.1,6290.4,39.11,39.11,37.44,1,1,1,232.5,228.9,239.3,165.5,161.9,67,67,67,0,0,0,0.288,0.28,0.293,165.5,161.9,172.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.105,0.109,0.00982,0.00951,0.0104,0.00039,0.00037,0.00041,0.282,0.276,0.294,0.011,0.011,0.012,25.12,25.07,25.15,0.944,0.943,0.946,0.973,0.971,0.976,0.918,0.915,0.923,38.49,37.64,40.07,37.44,36.55,39.11,0,0,0,0,0,0,0.208,0,0.041,0.29,0.71,0.29,44.6
1259532000000,2009,11,2009,2,9,7,0.146,0.0457,0.1,6298.79,39.32,39.32,37.49,1,1,1,241.6,240.1,244.5,166.1,163.4,75.57,67,77,0,0,0,0.313,0.279,0.32,166.1,163.4,173.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.107,0.109,0.00987,0.00964,0.0105,0.00039,0.00038,0.00041,0.284,0.28,0.296,0.011,0.011,0.012,25.07,25.05,25.08,0.944,0.943,0.946,0.973,0.972,0.977,0.918,0.916,0.924,38.54,37.9,40.26,37.49,36.82,39.32,0,0,0,0,0,0,0.208,0,0.046,0.31,0.68,0.32,43.1
1260136800000,2009,12,2009,3,10,7,0.159,0.0419,0.117,7365.34,48.2,48.2,43.84,1,1,1,262.6,249.1,273.8,193.3,172.1,69.29,59,77,0,0,0,0.265,0.216,0.309,193.3,172.1,214.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.11,0.123,0.0122,0.0104,0.014,0.00048,0.00041,0.00056,0.332,0.295,0.369,0.013,0.012,0.015,24.92,24.84,25.01,0.952,0.946,0.957,0.979,0.976,0.98,0.932,0.923,0.938,44.98,39.94,50.08,43.84,38.97,48.2,0,0,0,0,0,0,0.244,0,0.042,0.26,0.74,0.26,46.3
1260741600000,2009,12,2009,3,11,7,0.168,0.0357,0.132,8097.6,48.2,48.2,48.2,1,1,1,278,275.7,279.5,219,216.7,59,59,59,0,0,0,0.212,0.211,0.214,219,216.7,220.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.124,0.124,0.125,0.0144,0.0142,0.0145,0.00057,0.00056,0.00058,0.377,0.373,0.38,0.015,0.015,0.015,24.81,24.8,24.82,0.958,0.958,0.958,0.98,0.98,0.98,0.939,0.939,0.939,51.05,50.52,51.4,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.036,0.21,0.79,0.21,48.2
1261346400000,2009,12,2009,3,12,7,0.173,0.0357,0.138,8329.28,50.43,50.43,49.58,2,1,1.7142857142857142,286.7,280.3,289.6,227.7,221.3,59,59,59,0,0,0,0.206,0.204,0.21,227.7,221.3,230.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.128,0.125,0.129,0.0151,0.0146,0.0154,0.0006,0.00058,0.00061,0.282,0.238,0.389,0.011,0.0095,0.015,24.87,24.77,24.92,0.933,0.922,0.959,0.973,0.97,0.98,0.908,0.894,0.94,33.35,25.61,52.65,31.68,24.84,48.2,0,0,0,0,0,0,0.275,0,0.035,0.21,0.8,0.2,48.1
1261951200000,2009,12,2009,3,13,7,0.183,0.0393,0.143,8698.8,53.38,53.38,51.78,2,2,2,301.9,290.4,310.1,236.9,231.4,65,59,73,0,0,0,0.215,0.195,0.238,236.9,231.4,243.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.132,0.129,0.133,0.0159,0.0154,0.0165,0.00063,0.00061,0.00066,0.25,0.243,0.257,0.01,0.0097,0.01,24.84,24.8,24.9,0.925,0.923,0.927,0.97,0.97,0.97,0.897,0.896,0.899,26.69,26.09,27.52,25.89,25.31,26.69,0,0,0,0,0,0,0.288,0,0.04,0.21,0.78,0.22,47.5
1262556000000,2010,1,2009,4,14,7,0.197,0.0442,0.153,9291.05,59.01,59.01,55.3,2,2,2,326.2,310.9,343.2,253.2,237.9,73,73,73,0,0,0,0.224,0.213,0.235,253.2,237.9,270.2,990,990,990,965,965,965.1,25,24.9,25,0.138,0.133,0.144,0.0198,0.016,0.0265,0.00079,0.00064,0.0011,0.272,0.252,0.296,0.011,0.01,0.012,24.7,24.59,24.79,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.898,0.906,28.51,26.77,30.42,27.65,25.97,29.51,0,0,0,0,0,0,0.307,0,0.044,0.22,0.78,0.22,47.2
1263160800000,2010,1,2009,4,15,7,0.224,0.0442,0.18,10884.3,69.62,69.62,64.79,2,2,2,370,349.5,392.7,297,276.5,73,73,73,0,0,0,0.198,0.186,0.209,297,276.5,319.7,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.154,0.147,0.162,0.0392,0.0295,0.0499,0.0016,0.0012,0.002,0.336,0.305,0.37,0.014,0.012,0.015,24.41,24.27,24.55,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.915,33.4,31.12,35.89,32.39,30.19,34.81,0,0,0,0,0,0,0.36,0,0.044,0.2,0.8,0.2,48.6
1263765600000,2010,1,2009,4,16,7,0.265,0.0442,0.221,13409.6,88.16,88.16,79.82,2,2,2,438.7,402.8,477.2,365.7,329.8,73,73,73,0,0,0,0.167,0.153,0.181,365.7,329.8,404.2,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.178,0.165,0.192,0.0716,0.0547,0.0898,0.0029,0.0022,0.0037,0.439,0.385,0.497,0.018,0.016,0.02,23.99,23.76,24.2,0.95,0.945,0.955,0.976,0.97,0.98,0.928,0.917,0.936,40.87,36.99,44.98,39.91,35.88,44.08,0,0,0,0,0,0,0.443,0,0.044,0.17,0.83,0.17,50.6
1264370400000,2010,1,2009,4,17,7,0.34,0.0442,0.295,17314.3,116.1,116.1,103.1,3,2,2.5714285714285716,561.4,493.3,629,488.4,420.3,73,73,73,0,0,0,0.131,0.116,0.148,488.4,420.3,556,990,990,990,966.1,965.8,966.4,23.9,23.6,24.2,0.228,0.197,0.264,0.133,0.0974,0.172,0.0056,0.004,0.0073,0.565,0.517,0.629,0.024,0.022,0.027,23.31,22.96,23.66,0.952,0.945,0.958,0.975,0.97,0.98,0.929,0.917,0.939,42.35,35.24,50.9,41.1,34.18,48.2,0,0,0,0,0,0,0.573,0,0.045,0.13,0.87,0.13,50.9
1264975200000,2010,2,2009,5,18,7,0.432,0.0635,0.369,21107.7,136.8,136.8,125.6,3,3,3,714.8,648.4,776,609.8,543.4,105,105,105,0,0,0,0.147,0.135,0.162,609.8,543.4,671,990,990,990,966.8,966.5,967,23.2,23,23.5,0.3,0.262,0.335,0.208,0.164,0.249,0.009,0.007,0.011,0.725,0.613,0.828,0.031,0.026,0.036,22.52,22.17,22.89,0.954,0.95,0.957,0.978,0.973,0.98,0.934,0.925,0.938,42.8,38.64,46.54,41.88,37.6,45.6,0,0,0,0,0,0,0.698,0,0.063,0.15,0.85,0.15,48.9
1265580000000,2010,2,2009,5,19,7,0.527,0.0746,0.453,24772.8,161.1,161.1,147.5,4,3,3.2857142857142856,871.7,791.1,966.9,748.4,686.1,123.3,105,137,0,0,0,0.141,0.126,0.158,748.4,686.1,829.9,990,990,990,967.4,967.1,967.8,22.6,22.2,22.9,0.391,0.343,0.465,0.297,0.259,0.341,0.013,0.011,0.015,0.942,0.854,1.03,0.042,0.037,0.046,21.67,21.2,22.08,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.938,46.79,39.75,51.19,45.39,38.77,48.2,0,0,0,0,0,0,0.819,0,0.074,0.14,0.86,0.14,47
1266184800000,2010,2,2009,5,20,7,0.72,0.085,0.614,31097.5,192.8,192.8,185.1,4,4,4,1191,1009,1397,1050,871.6,140.6,137,162,34.43,0,135,0.119,0.103,0.136,1016,871.6,1100,990,990,990,968.5,967.9,969.2,21.5,20.8,22.1,0.685,0.503,0.849,0.518,0.361,0.648,0.024,0.016,0.031,1.48,1.1,1.8,0.069,0.05,0.086,20.02,19.05,20.97,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,47.45,42.79,50.35,46.28,41.94,48.2,0,0,0,0,0,0,1.03,0,0.106,0.12,0.85,0.15,43.2
1266789600000,2010,2,2009,5,21,7,0.971,0.098,0.665,30976.2,190.1,190.1,184.4,4,4,4,1605,1443,1770,1443,1281,162,162,162,343,181,508,0.101,0.0915,0.112,1100,1100,1100,990,990,990,969.8,969.3,970.4,20.2,19.6,20.7,0.901,0.868,0.919,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.87,0.092,0.088,0.095,18.33,17.78,18.88,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.04,45.58,48.5,46.1,44.66,47.53,0,0,0,0,0,0,1.02,0,0.306,0.1,0.68,0.32,31.9
1267394400000,2010,3,2009,6,22,7,1.22,0.145,0.665,28662.5,176.6,176.6,170.6,4,4,4,2018,1828,2213,1779,1589,239,239,239,679.1,489,874,0.119,0.108,0.131,1100,1100,1100,990,990,990,971.1,970.5,971.6,18.9,18.4,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.02,16.51,17.58,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.52,42.15,45.04,42.65,41.31,44.14,0,0,0,0,0,0,0.948,0,0.555,0.12,0.55,0.45,23.5
1267999200000,2010,3,2009,6,23,7,1.51,0.125,0.665,26448.1,163.4,163.4,157.4,4,4,4,2498,2283,2736,2291,2044,207,183,239,1191,944,1453,0.0838,0.0669,0.105,1100,1100,1100,990,990,990,972.3,971.8,972.9,17.7,17.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.82,15.25,16.34,0.944,0.942,0.946,0.977,0.973,0.98,0.922,0.917,0.927,40.3,38.74,41.69,39.36,37.71,40.85,0,0,0,0,0,0,0.875,0,0.845,0.083,0.44,0.56,17.5
1268604000000,2010,3,2009,6,24,7,1.82,0.116,0.665,24087.5,148.5,148.5,143.4,4,4,4,3008,2819,3159,2817,2636,191,183,239,1717,1536,1839,0.0635,0.0586,0.0757,1100,1100,1100,990,990,990,973.5,973.1,973.9,16.5,16.1,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.59,14.23,15.05,0.939,0.936,0.941,0.97,0.97,0.972,0.911,0.908,0.915,36.93,35.93,38.2,35.84,34.85,37.13,0,0,0,0,0,0,0.797,0,1.155,0.064,0.37,0.63,13.2
1269208800000,2010,3,2009,6,25,7,1.98,0.145,0.665,22998.4,138.6,138.6,136.9,4,4,4,3270,3196,3312,3031,2957,239,239,239,1931,1857,1973,0.0731,0.0722,0.0748,1100,1100,1100,990,990,990,974.1,974,974.2,15.9,15.8,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.99,13.9,14.15,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,35.28,35.04,35.71,34.22,33.99,34.64,0,0,0,0,0,0,0.761,0,1.315,0.073,0.34,0.66,11.6
1269813600000,2010,3,2009,6,26,7,2.01,0.164,0.665,22775.1,135.8,135.8,135.6,4,4,4,3329,3316,3341,3058,3034,271,239,295,1958,1934,1986,0.0814,0.0719,0.0886,1100,1100,1100,990,990,990,974.3,974.2,974.3,15.7,15.7,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.87,13.84,13.89,0.934,0.934,0.934,0.97,0.97,0.97,0.906,0.906,0.906,34.94,34.87,35.01,33.89,33.82,33.96,0,0,0,0,0,0,0.753,0,1.345,0.082,0.33,0.67,11.3
1270418400000,2010,4,2009,7,27,7,2.07,0.178,0.665,22409.6,135,135,133.4,4,4,4,3426,3354,3523,3131,3059,295,295,295,2031,1959,2128,0.0861,0.0837,0.088,1100,1100,1100,990,990,990,974.5,974.3,974.7,15.5,15.3,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.66,13.46,13.81,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,34.38,33.82,34.79,33.35,32.8,33.75,0,0,0,0,0,0,0.741,0,1.405,0.086,0.32,0.68,10.8
1271023200000,2010,4,2009,7,28,7,2.19,0.178,0.665,21689.6,130.5,130.5,129.1,4,4,4,3616,3552,3663,3321,3257,295,295,295,2221,2157,2268,0.0816,0.0805,0.083,1100,1100,1100,990,990,990,974.9,974.7,975,15.1,15,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.26,13.16,13.39,0.931,0.93,0.931,0.97,0.97,0.97,0.903,0.902,0.903,33.27,33,33.64,32.28,32.01,32.63,0,0,0,0,0,0,0.717,0,1.525,0.081,0.3,0.7,9.9
1271628000000,2010,4,2009,7,29,7,2.22,0.178,0.665,21457.2,128,128,127.7,4,4,4,3678,3668,3685,3383,3373,295,295,295,2283,2273,2290,0.0802,0.0801,0.0804,1100,1100,1100,990,990,990,975,975,975,15,15,15,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.13,13.11,13.15,0.93,0.93,0.93,0.97,0.97,0.97,0.902,0.902,0.902,32.92,32.88,32.98,31.93,31.89,31.99,0,0,0,0,0,0,0.71,0,1.555,0.08,0.3,0.7,9.67
1272232800000,2010,4,2009,7,30,7,2.23,0.183,0.665,21418,127.9,127.9,127.5,4,4,4,3689,3672,3698,3386,3351,302.4,295,321,2286,2251,2303,0.082,0.0798,0.0874,1100,1100,1100,990,990,990,975,975,975,15,15,15,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.13,0.12,0.13,13.11,13.09,13.14,0.93,0.93,0.93,0.97,0.97,0.97,0.902,0.902,0.902,32.86,32.8,32.95,31.87,31.82,31.96,0,0,0,0,0,0,0.708,0,1.565,0.082,0.3,0.7,9.6
1272837600000,2010,5,2009,8,31,7,2.16,0.194,0.665,21888.9,132.9,132.9,130.3,4,4,4,3564,3446,3659,3243,3125,321,321,321,2142,2025,2238,0.0901,0.0877,0.0931,1100,1100,1100,990,990,990,974.8,974.5,975,15.2,15,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.37,13.17,13.62,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,33.58,33.03,34.26,32.57,32.04,33.23,0,0,0,0,0,0,0.724,0,1.495,0.09,0.31,0.69,10.1
1273442400000,2010,5,2009,8,32,7,1.96,0.194,0.665,23107.5,141.7,141.7,137.5,4,4,4,3244,3069,3400,2923,2748,321,321,321,1823,1648,1979,0.0992,0.0944,0.105,1100,1100,1100,990,990,990,974.1,973.7,974.4,15.9,15.6,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.05,13.72,14.45,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,35.45,34.53,36.53,34.39,33.49,35.44,0,0,0,0,0,0,0.764,0,1.295,0.099,0.34,0.66,11.8
1274047200000,2010,5,2009,8,33,7,1.71,0.194,0.665,24906.5,153,153,148.3,4,4,4,2829,2657,3008,2508,2336,321,321,321,1408,1236,1587,0.114,0.107,0.121,1100,1100,1100,990,990,990,973.1,972.7,973.5,16.9,16.5,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.02,14.59,15.44,0.941,0.939,0.943,0.972,0.97,0.974,0.915,0.91,0.919,38.13,36.94,39.25,37.06,35.83,38.25,0,0,0,0,0,0,0.824,0,1.045,0.11,0.39,0.61,14.6
1274652000000,2010,5,2009,8,34,7,1.49,0.194,0.665,26638,162.7,162.7,158.6,4,4,4,2457,2310,2607,2136,1989,321,321,321,1036,889,1186,0.131,0.123,0.139,1100,1100,1100,990,990,990,972.2,971.8,972.6,17.8,17.4,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.92,15.56,16.28,0.945,0.943,0.946,0.977,0.975,0.979,0.923,0.92,0.926,40.56,39.59,41.52,39.64,38.6,40.66,0,0,0,0,0,0,0.881,0,0.825,0.13,0.45,0.55,17.9
1275256800000,2010,5,2009,8,35,7,1.26,0.161,0.665,28323.7,173.3,173.3,168.6,4,4,4,2086,1922,2261,1820,1665,266.1,257,321,719.9,565,841,0.128,0.117,0.142,1100,1100,1100,990,990,990,971.3,970.8,971.7,18.7,18.3,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.83,16.4,17.28,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,43.01,41.84,44.22,42.15,41,43.34,0,0,0,0,0,0,0.937,0,0.595,0.13,0.53,0.47,22.5
1275861600000,2010,6,2009,9,36,7,1.06,0.155,0.665,30136.6,183.5,183.5,179.4,4,4,4,1746,1626,1876,1489,1369,257,257,257,389.3,269,519,0.147,0.137,0.158,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.85,17.43,18.24,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.76,44.62,46.82,44.85,43.73,45.88,0,0,0,0,0,0,0.997,0,0.395,0.15,0.63,0.37,28.4
1276466400000,2010,6,2009,9,37,7,0.901,0.155,0.665,31651.7,191.8,191.8,188.4,4,4,4,1490,1400,1590,1233,1143,257,257,257,133.1,43,233,0.173,0.162,0.184,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.884,0.845,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.092,18.72,18.36,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.06,47.13,48.93,47.1,46.19,47.95,0,0,0,0,0,0,1.05,0,0.236,0.17,0.74,0.26,35.1
1277071200000,2010,6,2009,9,38,7,0.74,0.155,0.585,29779,192.8,192.8,177.3,4,4,4,1224,1113,1354,966.6,855.7,257,257,257,0,0,0,0.211,0.19,0.231,966.6,855.7,1097,990,990,990,968.6,968.3,969,21.4,21,21.7,0.646,0.519,0.823,0.443,0.353,0.641,0.021,0.016,0.031,1.35,1.1,1.76,0.063,0.051,0.084,20.04,19.22,20.64,0.954,0.953,0.955,0.98,0.979,0.98,0.935,0.934,0.936,45.24,41.31,49.27,44.31,40.43,48.2,0,0,0,0,0,0,0.985,0,0.155,0.21,0.79,0.21,40.2
1277676000000,2010,6,2009,9,39,7,0.611,0.145,0.466,24486.9,156.8,156.8,145.8,4,3,3.142857142857143,1010,943.2,1083,770.4,716.2,239.9,227,257,0,0,0,0.237,0.225,0.249,770.4,716.2,826.3,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.437,0.384,0.492,0.311,0.279,0.339,0.014,0.013,0.016,1.02,0.928,1.08,0.046,0.042,0.049,21.06,20.79,21.4,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.937,48.77,40.14,51.96,46.72,39.19,48.2,0,0,0,0,0,0,0.81,0,0.145,0.24,0.76,0.24,40.1
1278280800000,2010,7,2009,10,40,7,0.533,0.137,0.396,21964.4,138.3,138.3,130.7,3,3,3,881.5,838.1,927.1,654.5,611.1,227,227,227,0,0,0,0.258,0.245,0.271,654.5,611.1,700.1,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.344,0.319,0.37,0.238,0.209,0.269,0.011,0.0092,0.012,0.819,0.746,0.896,0.036,0.033,0.04,21.75,21.5,22,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.937,44.47,41.95,47.05,43.58,41.11,46.11,0,0,0,0,0,0,0.726,0,0.137,0.26,0.74,0.26,41.2
1278885600000,2010,7,2009,10,41,7,0.484,0.137,0.346,19471.2,120.8,120.8,115.9,3,3,3,799.8,777.2,824.9,572.8,550.2,227,227,227,0,0,0,0.284,0.275,0.292,572.8,550.2,597.9,990,990,990,967.1,967,967.2,22.9,22.8,23,0.298,0.285,0.312,0.184,0.169,0.2,0.008,0.0073,0.0088,0.681,0.643,0.724,0.03,0.028,0.032,22.22,22.08,22.35,0.952,0.951,0.954,0.975,0.972,0.979,0.929,0.924,0.933,39.61,38.21,41.16,38.63,37.14,40.28,0,0,0,0,0,0,0.644,0,0.138,0.28,0.71,0.29,40.2
1279490400000,2010,7,2009,10,42,7,0.446,0.137,0.309,17357.6,110.1,110.1,103.3,3,2,2.7142857142857144,737.9,703.6,770.3,510.9,476.6,227,227,227,0,0,0,0.308,0.295,0.323,510.9,476.6,543.3,990,990,990,966.9,966.7,967,23.1,23,23.3,0.262,0.243,0.281,0.143,0.124,0.164,0.0062,0.0053,0.0071,0.609,0.558,0.65,0.026,0.024,0.028,22.54,22.39,22.65,0.951,0.946,0.957,0.973,0.97,0.98,0.925,0.918,0.938,40.65,34.97,51.68,39.03,33.93,48.2,0,0,0,0,0,0,0.574,0,0.137,0.31,0.69,0.31,38.9
1280095200000,2010,7,2009,10,43,7,0.401,0.134,0.267,15602.6,96.4,96.4,92.87,2,2,2,663,633.9,693.5,442.1,416.4,220.9,184,227,0,0,0,0.333,0.29,0.353,442.1,416.4,466.5,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.223,0.211,0.237,0.108,0.0956,0.119,0.0046,0.0041,0.0051,0.571,0.53,0.614,0.024,0.023,0.026,22.88,22.71,23,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.46,44.88,49.72,46.44,43.99,48.2,0,0,0,0,0,0,0.516,0,0.134,0.33,0.67,0.33,38.9
1280700000000,2010,8,2009,11,44,7,0.36,0.111,0.249,14738.2,93.13,93.13,87.73,2,2,2,595.8,569.6,623.2,411.8,385.6,184,184,184,0,0,0,0.309,0.295,0.323,411.8,385.6,439.2,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.206,0.197,0.216,0.0934,0.081,0.106,0.0039,0.0034,0.0045,0.52,0.48,0.562,0.022,0.02,0.024,23.2,23.05,23.36,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.76,42.09,47.52,43.86,41.25,46.57,0,0,0,0,0,0,0.487,0,0.111,0.31,0.69,0.31,40.9
1281304800000,2010,8,2009,11,45,7,0.326,0.119,0.207,12212.8,80.66,80.66,72.7,2,2,2,538.4,516.3,561.1,341.6,314.3,196.9,184,202,0,0,0,0.366,0.328,0.391,341.6,314.3,377.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.183,0.174,0.194,0.0602,0.0473,0.077,0.0025,0.002,0.0032,0.416,0.376,0.468,0.017,0.016,0.02,23.56,23.41,23.7,0.947,0.943,0.952,0.972,0.97,0.979,0.921,0.915,0.932,37.37,34.45,41.21,36.35,33.42,40.33,0,0,0,0,0,0,0.404,0,0.119,0.37,0.63,0.37,37.5
1281909600000,2010,8,2009,11,46,7,0.296,0.119,0.177,10498.2,65.42,65.42,62.49,2,2,2,490,471.2,509.5,293.2,281.8,196.9,184,202,0,0,0,0.402,0.385,0.418,293.2,281.8,307.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.162,0.172,0.0374,0.032,0.0441,0.0015,0.0013,0.0018,0.344,0.327,0.366,0.014,0.014,0.015,23.85,23.74,23.95,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,32.21,30.94,33.72,31.24,30.01,32.71,0,0,0,0,0,0,0.347,0,0.119,0.4,0.6,0.4,35.5
1282514400000,2010,8,2009,11,47,7,0.271,0.111,0.16,9494.66,60.04,60.04,56.52,2,2,2,448.4,432.6,464.9,264.4,248.6,184,184,184,0,0,0,0.411,0.396,0.425,264.4,248.6,280.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.148,0.16,0.0239,0.0169,0.0316,0.00098,0.00069,0.0013,0.299,0.276,0.323,0.012,0.011,0.013,24.08,23.98,24.18,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.13,27.4,30.95,28.26,26.58,30.02,0,0,0,0,0,0,0.314,0,0.111,0.41,0.59,0.41,35
1283119200000,2010,8,2009,11,48,7,0.248,0.0914,0.156,9345.39,59.91,59.91,55.63,2,2,2,409.8,391.3,427.4,258.7,238.2,151.1,138,184,0,0,0,0.368,0.332,0.436,258.7,238.2,277.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.149,0.145,0.154,0.0221,0.016,0.0302,0.0009,0.00065,0.0012,0.288,0.264,0.315,0.012,0.011,0.013,24.27,24.21,24.37,0.931,0.926,0.936,0.97,0.97,0.97,0.903,0.898,0.908,28.67,26.21,30.88,27.81,25.43,29.96,0,0,0,0,0,0,0.309,0,0.092,0.37,0.63,0.37,37.7
1283724000000,2010,9,2009,12,49,7,0.224,0.0835,0.14,8427.13,53.39,53.39,50.16,2,1,1.5714285714285714,370,355,385.6,232,217,138,138,138,0,0,0,0.373,0.358,0.389,232,217,247.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.138,0.133,0.144,0.0155,0.0142,0.0168,0.00063,0.00057,0.00068,0.317,0.253,0.4,0.013,0.01,0.016,24.43,24.38,24.5,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.939,37.01,25.74,51.97,35.41,24.97,48.2,0,0,0,0,0,0,0.279,0,0.084,0.37,0.63,0.37,37.6
1284328800000,2010,9,2009,12,50,7,0.204,0.0835,0.121,7565.88,47.79,47.79,45.03,1,1,1,337.9,325.7,350.3,199.9,187.7,138,138,138,0,0,0,0.408,0.394,0.424,199.9,187.7,212.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.127,0.123,0.131,0.0127,0.0117,0.0138,0.00051,0.00047,0.00056,0.352,0.33,0.374,0.014,0.013,0.015,24.56,24.47,24.64,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.95,43.15,48.76,45.03,42.28,47.79,0,0,0,0,0,0,0.25,0,0.083,0.41,0.59,0.41,37.1
1284933600000,2010,9,2009,12,51,7,0.188,0.0835,0.104,6490.12,41.35,41.35,38.63,1,1,1,310.5,299.7,321.6,172.5,161.7,138,138,138,0,0,0,0.445,0.429,0.46,172.5,161.7,183.6,990,990,990,965,964.9,965,25,25,25.1,0.117,0.113,0.121,0.0104,0.0095,0.0114,0.00042,0.00038,0.00045,0.303,0.284,0.323,0.012,0.011,0.013,24.74,24.67,24.82,0.946,0.943,0.95,0.975,0.97,0.98,0.923,0.915,0.931,39.61,37.12,42.19,38.63,36.01,41.35,0,0,0,0,0,0,0.215,0,0.084,0.44,0.55,0.45,34.5
1285538400000,2010,9,2009,12,52,7,0.174,0.0762,0.0979,6082.23,39.39,39.39,36.2,1,1,1,287.9,280.3,296.2,161.9,149.7,126,110,138,0,0,0,0.437,0.386,0.48,161.9,149.7,174.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.112,0.109,0.115,0.00951,0.00847,0.0106,0.00038,0.00034,0.00042,0.283,0.262,0.304,0.011,0.01,0.012,24.87,24.84,24.89,0.943,0.939,0.947,0.972,0.97,0.977,0.917,0.911,0.925,37.23,34.32,40.33,36.2,33.29,39.39,0,0,0,0,0,0,0.201,0,0.0761,0.44,0.56,0.44,35
1286143200000,2010,10,2010,1,1,7,0.162,0.0665,0.0957,5948.76,37.55,37.55,35.41,1,1,1,268.3,259.3,277.3,158.3,149.3,110,110,110,0,0,0,0.41,0.397,0.424,158.3,149.3,167.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.113,0.0092,0.00844,0.00997,0.00036,0.00033,0.0004,0.275,0.259,0.291,0.011,0.01,0.012,24.95,24.9,25,0.942,0.939,0.945,0.971,0.97,0.973,0.914,0.911,0.919,36.48,34.36,38.59,35.41,33.33,37.55,0,0,0,0,0,0,0.197,0,0.0663,0.41,0.59,0.41,36.7
1286748000000,2010,10,2010,1,2,7,0.152,0.0665,0.085,5262.16,32.64,32.64,31.32,1,1,1,250.5,244.8,256.3,140.5,134.8,110,110,110,0,0,0,0.439,0.429,0.449,140.5,134.8,146.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.105,0.00769,0.00721,0.00818,0.0003,0.00028,0.00032,0.243,0.233,0.253,0.0096,0.0092,0.01,25.06,25.02,25.1,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.909,32.29,30.94,33.65,31.32,30.01,32.64,0,0,0,0,0,0,0.174,0,0.067,0.44,0.56,0.44,34.6
1287352800000,2010,10,2010,1,3,7,0.143,0.0665,0.0769,4749.56,29.7,29.7,28.27,1,1,1,237.1,230.8,243.4,127.1,120.8,110,110,110,0,0,0,0.464,0.452,0.477,127.1,120.8,133.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0984,0.0962,0.101,0.00655,0.00602,0.00709,0.00026,0.00024,0.00028,0.219,0.208,0.23,0.0086,0.0082,0.0091,25.16,25.11,25.21,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.15,27.65,30.62,28.27,26.82,29.7,0,0,0,0,0,0,0.157,0,0.0661,0.47,0.54,0.46,33.2
1287957600000,2010,10,2010,1,4,7,0.137,0.0665,0.0709,4365.88,27.08,27.08,25.99,1,1,1,227.2,220.7,231.9,117.2,110.7,110,110,110,0,0,0,0.484,0.474,0.498,117.2,110.7,121.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0949,0.0926,0.0966,0.00571,0.00516,0.00611,0.00022,0.0002,0.00024,0.201,0.19,0.21,0.0079,0.0074,0.0083,25.24,25.2,25.29,0.923,0.919,0.927,0.97,0.97,0.97,0.896,0.891,0.899,26.79,25.22,27.92,25.99,24.47,27.08,0,0,0,0,0,0,0.144,0,0.0661,0.49,0.52,0.48,31.9
1288562400000,2010,11,2010,2,5,7,0.138,0.0562,0.0817,5073.28,31.51,31.51,30.2,1,1,1,228,219.3,233.8,135.1,126.3,93,93,93,0,0,0,0.408,0.398,0.424,135.1,126.3,140.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0987,0.0956,0.101,0.00723,0.00649,0.00772,0.00028,0.00025,0.0003,0.231,0.215,0.241,0.0091,0.0084,0.0095,25.2,25.16,25.27,0.933,0.929,0.935,0.97,0.97,0.97,0.905,0.901,0.907,31.13,29.09,32.49,30.2,28.22,31.51,0,0,0,0,0,0,0.168,0,0.0563,0.41,0.59,0.41,36.8
1289167200000,2010,11,2010,2,6,7,0.141,0.0562,0.0846,5260.3,32.52,32.52,31.31,1,1,1,232.9,230.3,238.2,139.9,137.3,93,93,93,0,0,0,0.399,0.39,0.404,139.9,137.3,145.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0995,0.102,0.00764,0.00742,0.00809,0.0003,0.00029,0.00032,0.24,0.235,0.249,0.0094,0.0092,0.0098,25.16,25.12,25.18,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,32.28,31.66,33.52,31.31,30.71,32.52,0,0,0,0,0,0,0.174,0,0.0564,0.4,0.6,0.4,37.3
1289772000000,2010,11,2010,2,7,7,0.14,0.0562,0.084,5222.72,31.95,31.95,31.09,1,1,1,232,228.1,235.7,139,135.1,93,93,93,0,0,0,0.401,0.395,0.408,139,135.1,142.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0987,0.101,0.00756,0.00723,0.00788,0.0003,0.00028,0.00031,0.238,0.231,0.245,0.0094,0.0091,0.0096,25.17,25.14,25.2,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,32.05,31.14,32.94,31.09,30.21,31.95,0,0,0,0,0,0,0.173,0,0.056,0.4,0.6,0.4,37.3
1290376800000,2010,11,2010,2,8,7,0.144,0.0562,0.0875,5443.07,33.51,33.51,32.4,1,1,1,237.7,229.5,242.6,144.7,136.5,93,93,93,0,0,0,0.391,0.383,0.405,144.7,136.5,149.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0992,0.104,0.00805,0.00735,0.00846,0.00032,0.00029,0.00033,0.248,0.233,0.257,0.0098,0.0092,0.01,25.13,25.09,25.19,0.937,0.933,0.939,0.97,0.97,0.97,0.909,0.905,0.911,33.4,31.46,34.55,32.4,30.52,33.51,0,0,0,0,0,0,0.18,0,0.0565,0.39,0.61,0.39,37.8
1290981600000,2010,11,2010,2,9,7,0.155,0.0493,0.106,6647.27,42.88,42.88,39.57,1,1,1,256.2,246.7,265.3,174.6,153.7,81.57,77,93,0,0,0,0.319,0.29,0.377,174.6,153.7,188.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.105,0.116,0.0106,0.00881,0.0118,0.00042,0.00035,0.00047,0.3,0.264,0.324,0.012,0.01,0.013,24.98,24.91,25.06,0.947,0.94,0.951,0.977,0.97,0.98,0.925,0.912,0.932,40.5,35.5,43.75,39.57,34.44,42.88,0,0,0,0,0,0,0.22,0,0.049,0.32,0.68,0.32,42.9
1291586400000,2010,12,2010,3,10,7,0.167,0.0466,0.12,7627.4,46.96,46.96,45.4,1,1,1,276.2,266.6,283.1,199.2,189.6,77,77,77,0,0,0,0.279,0.272,0.289,199.2,189.6,206.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.12,0.116,0.122,0.0127,0.0119,0.0133,0.0005,0.00047,0.00053,0.344,0.327,0.356,0.014,0.013,0.014,24.85,24.81,24.91,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,46.33,44.07,47.92,45.4,43.19,46.96,0,0,0,0,0,0,0.252,0,0.047,0.28,0.72,0.28,45.7
1292191200000,2010,12,2010,3,11,7,0.178,0.0466,0.131,8087.2,48.2,48.2,48.14,1,1,1,293.9,286.6,298.6,216.9,209.6,77,77,77,0,0,0,0.262,0.258,0.269,216.9,209.6,221.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.126,0.123,0.128,0.0142,0.0136,0.0146,0.00056,0.00054,0.00058,0.375,0.362,0.384,0.015,0.014,0.015,24.75,24.72,24.79,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.939,50.42,48.74,51.51,48.14,47.77,48.2,0,0,0,0,0,0,0.267,0,0.047,0.26,0.74,0.26,45.4
1292796000000,2010,12,2010,3,12,7,0.197,0.0372,0.159,9684.99,62.81,62.81,57.65,2,2,2,325,306,345.9,263.4,229,61.57,59,77,0,0,0,0.19,0.171,0.252,263.4,229,286.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.14,0.13,0.148,0.0245,0.0152,0.0344,0.00098,0.00061,0.0014,0.285,0.242,0.319,0.011,0.0097,0.013,24.69,24.55,24.83,0.932,0.923,0.937,0.97,0.97,0.97,0.904,0.895,0.909,29.72,25.73,32.38,28.82,24.95,31.4,0,0,0,0,0,0,0.32,0,0.038,0.19,0.81,0.19,49.2
1293400800000,2010,12,2010,3,13,7,0.241,0.0381,0.202,12294.8,80.45,80.45,73.18,2,2,2,397.8,356.1,440.8,334.8,297.1,63,59,73,0,0,0,0.158,0.143,0.171,334.8,297.1,367.8,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.166,0.152,0.179,0.057,0.0392,0.0726,0.0023,0.0016,0.003,0.391,0.334,0.442,0.016,0.013,0.018,24.23,23.97,24.49,0.946,0.939,0.951,0.973,0.97,0.978,0.92,0.911,0.93,37.6,33.51,41.11,36.59,32.5,40.22,0,0,0,0,0,0,0.407,0,0.039,0.16,0.84,0.16,51
1294005600000,2011,1,2010,4,14,7,0.301,0.0442,0.257,15301.6,96.4,96.4,91.08,2,2,2,497.5,455.3,548.8,424.5,382.3,73,73,73,0,0,0,0.147,0.133,0.16,424.5,382.3,475.8,990,990,990,965.8,965.6,966.1,24.2,23.9,24.4,0.199,0.184,0.219,0.0994,0.0795,0.124,0.0041,0.0033,0.0052,0.527,0.464,0.606,0.022,0.019,0.025,23.63,23.32,23.89,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47,42.66,52.03,45.54,41.81,48.2,0,0,0,0,0,0,0.506,0,0.044,0.15,0.85,0.15,50.8
1294610400000,2011,1,2010,4,15,7,0.384,0.0685,0.316,18172.3,120.3,120.3,108.2,3,2,2.857142857142857,635.6,569.9,701.7,522.3,472.6,113.3,73,120,0,0,0,0.178,0.128,0.203,522.3,472.6,581.7,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.251,0.224,0.286,0.151,0.122,0.19,0.0064,0.0051,0.0081,0.595,0.53,0.68,0.025,0.022,0.029,22.97,22.61,23.31,0.95,0.946,0.957,0.974,0.97,0.98,0.925,0.917,0.937,39.67,35.27,51.26,38.35,34.21,48.2,0,0,0,0,0,0,0.601,0,0.068,0.18,0.82,0.18,47.3
1295215200000,2011,1,2010,4,16,7,0.477,0.0726,0.404,22787.6,144.6,144.6,135.6,3,3,3,788.1,726.6,845.8,668.1,606.6,120,120,120,0,0,0,0.153,0.142,0.165,668.1,606.6,725.8,990,990,990,967.1,966.8,967.3,22.9,22.7,23.2,0.335,0.3,0.368,0.247,0.206,0.286,0.011,0.0089,0.013,0.826,0.722,0.923,0.036,0.031,0.041,22.12,21.79,22.47,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.18,42.54,49.48,45.21,41.69,48.2,0,0,0,0,0,0,0.754,0,0.073,0.15,0.85,0.15,47.8
1295820000000,2011,1,2010,4,17,7,0.571,0.0726,0.499,26740.9,175.9,175.9,159.2,4,3,3.7142857142857144,944.3,863.9,1042,824.3,743.9,120,120,120,0,0,0,0.128,0.115,0.139,824.3,743.9,921.5,990,990,990,967.7,967.4,968,22.3,22,22.6,0.456,0.383,0.545,0.338,0.298,0.385,0.015,0.013,0.018,1.04,0.957,1.18,0.047,0.042,0.054,21.29,20.79,21.69,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,44.7,39.74,51.69,43.24,38.77,48.2,0,0,0,0,0,0,0.884,0,0.072,0.13,0.87,0.13,46.8
1296424800000,2011,1,2010,4,18,7,0.765,0.0943,0.637,31742.3,192.8,192.8,188.9,4,4,4,1264,1086,1434,1108,965.9,156,120,162,54.86,0,172,0.124,0.111,0.142,1054,965.9,1100,990,990,990,968.7,968.2,969.3,21.3,20.7,21.8,0.746,0.586,0.864,0.558,0.407,0.648,0.026,0.019,0.031,1.59,1.26,1.81,0.075,0.058,0.087,19.67,18.92,20.57,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,48.4,46.55,50.25,47.24,45.62,48.2,0,0,0,0,0,0,1.05,0,0.128,0.12,0.83,0.17,41.5
1297029600000,2011,2,2010,5,19,7,0.981,0.098,0.665,30872.5,189,189,183.8,4,4,4,1622,1474,1763,1460,1312,162,162,162,360.3,212,501,0.1,0.0919,0.11,1100,1100,1100,990,990,990,969.9,969.4,970.3,20.1,19.7,20.6,0.905,0.88,0.919,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.83,1.87,0.092,0.089,0.095,18.27,17.8,18.77,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.88,45.63,48.2,45.94,44.72,47.24,0,0,0,0,0,0,1.02,0,0.316,0.1,0.68,0.32,31.5
1297634400000,2011,2,2010,5,20,7,1.16,0.098,0.665,29139,177.3,177.3,173.4,4,4,4,1919,1807,2010,1757,1645,162,162,162,657,545,748,0.0845,0.0806,0.0896,1100,1100,1100,990,990,990,970.8,970.5,971.1,19.2,18.9,19.5,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.29,17,17.65,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.25,43.47,45.23,43.36,42.6,44.33,0,0,0,0,0,0,0.964,0,0.495,0.084,0.57,0.43,25.1
1298239200000,2011,2,2010,5,21,7,1.25,0.098,0.665,28380.7,169.8,169.8,168.9,4,4,4,2067,2035,2085,1905,1873,162,162,162,805.4,773,823,0.0784,0.0777,0.0796,1100,1100,1100,990,990,990,971.3,971.2,971.3,18.7,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.86,16.82,16.94,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.1,42.98,43.31,42.23,42.12,42.44,0,0,0,0,0,0,0.939,0,0.585,0.078,0.53,0.47,22.7
1298844000000,2011,2,2010,5,22,7,1.27,0.138,0.665,28210.7,168.4,168.4,167.9,4,4,4,2107,2089,2140,1879,1854,228,162,239,779.3,754,827,0.108,0.0775,0.114,1100,1100,1100,990,990,990,971.4,971.3,971.4,18.6,18.6,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.77,16.69,16.81,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.84,42.62,42.95,41.98,41.77,42.1,0,0,0,0,0,0,0.933,0,0.605,0.11,0.52,0.48,22.2
1299448800000,2011,3,2010,6,23,7,1.32,0.13,0.665,27892.5,166.8,166.8,166,4,4,4,2182,2151,2209,1967,1912,215,183,239,866.7,812,926,0.0986,0.0828,0.111,1100,1100,1100,990,990,990,971.5,971.5,971.6,18.5,18.4,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.59,16.52,16.66,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.35,42.17,42.55,41.51,41.33,41.7,0,0,0,0,0,0,0.922,0,0.655,0.098,0.5,0.5,21.1
1300053600000,2011,3,2010,6,24,7,1.37,0.111,0.665,27562.1,165,165,164.1,4,4,4,2258,2220,2295,2075,2037,183,183,183,974.9,937,1012,0.081,0.0798,0.0824,1100,1100,1100,990,990,990,971.7,971.6,971.8,18.3,18.2,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.4,16.31,16.49,0.946,0.946,0.946,0.98,0.98,0.98,0.927,0.927,0.928,41.86,41.62,42.1,41.02,40.77,41.26,0,0,0,0,0,0,0.911,0,0.705,0.081,0.49,0.51,20.1
