datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1300658400000,2011,3,2010,6,25,7,1.43,0.111,0.665,27042.6,162.6,162.6,161,4,4,4,2371,2313,2434,2188,2130,183,183,183,1088,1030,1151,0.0772,0.0752,0.0791,1100,1100,1100,990,990,990,972,971.9,972.1,18,17.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.13,15.98,16.27,0.945,0.945,0.946,0.978,0.978,0.979,0.925,0.924,0.926,41.13,40.72,41.5,40.24,39.81,40.64,0,0,0,0,0,0,0.894,0,0.765,0.078,0.47,0.53,18.9
1301263200000,2011,3,2010,6,26,7,1.56,0.119,0.665,26049.6,158.5,158.5,155.1,4,4,4,2583,2461,2732,2386,2278,197.6,183,217,1286,1178,1415,0.0764,0.0712,0.0828,1100,1100,1100,990,990,990,972.5,972.2,972.9,17.5,17.1,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.62,15.26,15.91,0.943,0.942,0.945,0.975,0.973,0.977,0.92,0.917,0.923,39.74,38.77,40.54,38.76,37.73,39.62,0,0,0,0,0,0,0.861,0,0.895,0.076,0.43,0.57,16.7
1301868000000,2011,4,2010,7,27,7,1.84,0.131,0.665,23956.2,149.1,149.1,142.6,4,4,4,3042,2799,3279,2825,2582,217,217,217,1725,1482,1962,0.0715,0.0662,0.0775,1100,1100,1100,990,990,990,973.6,973,974.2,16.4,15.8,17,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.52,13.97,15.1,0.938,0.935,0.941,0.971,0.97,0.972,0.91,0.907,0.915,36.73,35.23,38.33,35.65,34.17,37.27,0,0,0,0,0,0,0.792,0,1.175,0.071,0.36,0.64,13
1302472800000,2011,4,2010,7,28,7,2.06,0.131,0.665,22507.5,135.7,135.7,134,4,4,4,3400,3325,3442,3183,3108,217,217,217,2083,2008,2125,0.0638,0.063,0.0653,1100,1100,1100,990,990,990,974.4,974.2,974.5,15.6,15.5,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.72,13.63,13.88,0.933,0.933,0.934,0.97,0.97,0.97,0.905,0.905,0.906,34.53,34.28,34.96,33.49,33.25,33.92,0,0,0,0,0,0,0.744,0,1.395,0.064,0.32,0.68,10.9
1303077600000,2011,4,2010,7,29,7,2.05,0.158,0.665,22550.7,135.6,135.6,134.2,4,4,4,3388,3329,3438,3127,3034,261.6,217,295,2027,1934,2121,0.0773,0.0631,0.0886,1100,1100,1100,990,990,990,974.4,974.3,974.5,15.6,15.5,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.74,13.64,13.87,0.933,0.933,0.934,0.97,0.97,0.97,0.905,0.905,0.906,34.6,34.31,34.94,33.56,33.28,33.89,0,0,0,0,0,0,0.746,0,1.385,0.077,0.32,0.68,11
1303682400000,2011,4,2010,7,30,7,1.93,0.181,0.665,23342.2,142.2,142.2,138.9,4,4,4,3183,3053,3300,2885,2732,298.7,295,321,1785,1632,1905,0.0939,0.0894,0.105,1100,1100,1100,990,990,990,973.9,973.6,974.2,16.1,15.8,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.18,13.93,14.49,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,35.81,35.11,36.64,34.74,34.06,35.54,0,0,0,0,0,0,0.772,0,1.265,0.094,0.34,0.66,12.1
1304287200000,2011,5,2010,8,31,7,1.74,0.194,0.665,24690.1,150.6,150.6,147,4,4,4,2875,2744,3008,2554,2423,321,321,321,1454,1323,1587,0.112,0.107,0.117,1100,1100,1100,990,990,990,973.2,972.9,973.5,16.8,16.5,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.91,14.59,15.23,0.94,0.939,0.942,0.971,0.97,0.973,0.913,0.91,0.917,37.82,36.94,38.69,36.74,35.83,37.65,0,0,0,0,0,0,0.816,0,1.075,0.11,0.38,0.62,14.2
1304892000000,2011,5,2010,8,32,7,1.56,0.194,0.665,26101.4,158.9,158.9,155.4,4,4,4,2572,2445,2700,2251,2124,321,321,321,1151,1024,1279,0.125,0.119,0.131,1100,1100,1100,990,990,990,972.5,972.2,972.8,17.5,17.2,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.64,15.33,15.95,0.944,0.942,0.945,0.976,0.974,0.977,0.921,0.918,0.923,39.81,38.97,40.64,38.84,37.95,39.73,0,0,0,0,0,0,0.863,0,0.895,0.12,0.43,0.57,16.7
1305496800000,2011,5,2010,8,33,7,1.37,0.186,0.665,27493.8,167.6,167.6,163.7,4,4,4,2271,2122,2404,1963,1846,308.1,276,321,862.7,746,983,0.136,0.127,0.144,1100,1100,1100,990,990,990,971.8,971.4,972.1,18.2,17.9,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.37,16.05,16.73,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.924,0.928,41.78,40.92,42.74,40.91,40.02,41.89,0,0,0,0,0,0,0.909,0,0.705,0.14,0.49,0.51,20.1
1306101600000,2011,5,2010,8,34,7,1.17,0.167,0.665,29095.2,177.7,177.7,173.2,4,4,4,1929,1794,2067,1653,1518,276,276,276,553.6,418,691,0.144,0.134,0.154,1100,1100,1100,990,990,990,970.9,970.4,971.3,19.1,18.7,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.26,16.86,17.69,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.18,43.1,45.34,43.3,42.23,44.44,0,0,0,0,0,0,0.962,0,0.505,0.14,0.57,0.43,24.9
1306706400000,2011,5,2010,8,35,7,0.996,0.138,0.665,30716,186.5,186.5,182.8,4,4,4,1646,1538,1756,1417,1328,228.9,210,276,317.4,228,380,0.139,0.125,0.161,1100,1100,1100,990,990,990,970,969.6,970.3,20,19.7,20.4,0.918,0.911,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.095,18.18,17.81,18.53,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.64,45.67,47.58,45.71,44.76,46.63,0,0,0,0,0,0,1.02,0,0.331,0.14,0.67,0.33,30.8
1307311200000,2011,6,2010,9,36,7,0.857,0.127,0.664,32025.3,192.8,192.8,190.6,4,4,4,1416,1300,1509,1206,1090,210,210,210,107.7,0,199,0.149,0.139,0.162,1099,1090,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.855,0.797,0.903,0.645,0.625,0.648,0.031,0.03,0.032,1.8,1.72,1.85,0.087,0.081,0.09,18.99,18.63,19.44,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.71,47.85,49.53,47.66,46.89,48.2,0,0,0,0,0,0,1.06,0,0.193,0.15,0.77,0.23,37.4
1307916000000,2011,6,2010,9,37,7,0.696,0.127,0.569,29501.5,189.5,189.5,175.6,4,4,4,1151,1057,1256,941.4,847,210,210,210,0,0,0,0.183,0.167,0.199,941.4,847,1046,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.599,0.501,0.732,0.408,0.349,0.526,0.019,0.016,0.025,1.27,1.08,1.55,0.059,0.049,0.073,20.36,19.75,20.84,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,44.8,41.29,48.34,43.9,40.41,47.37,0,0,0,0,0,0,0.976,0,0.127,0.18,0.82,0.18,42.4
1308520800000,2011,6,2010,9,38,7,0.588,0.127,0.461,24668.9,157.7,157.7,146.8,4,3,3.2857142857142856,971.8,918,1034,761.8,708,210,210,210,0,0,0,0.216,0.203,0.229,761.8,708,823.9,990,990,990,967.8,967.6,968,22.2,22,22.4,0.423,0.374,0.48,0.306,0.274,0.338,0.014,0.012,0.015,0.987,0.909,1.04,0.044,0.041,0.047,21.23,20.96,21.52,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.7,39.43,51.38,45.24,38.43,48.2,0,0,0,0,0,0,0.816,0,0.127,0.22,0.78,0.22,42
1309125600000,2011,6,2010,9,39,7,0.519,0.121,0.399,22217.3,137.5,137.5,132.2,3,3,3,858.8,817.6,902.3,659.1,631.6,199.7,186,210,0,0,0,0.232,0.22,0.245,659.1,631.6,692.3,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.343,0.325,0.364,0.241,0.223,0.263,0.011,0.0098,0.012,0.823,0.774,0.881,0.036,0.034,0.039,21.84,21.61,22.06,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.98,43.51,46.78,44.08,42.64,45.85,0,0,0,0,0,0,0.735,0,0.12,0.23,0.77,0.23,42.8
1309730400000,2011,7,2010,10,40,7,0.475,0.112,0.363,20514.7,126.4,126.4,122.1,3,3,3,785.7,763.8,808.9,599.7,577.8,186,186,186,0,0,0,0.237,0.23,0.244,599.7,577.8,622.9,990,990,990,967,967,967.1,23,22.9,23,0.307,0.294,0.32,0.202,0.187,0.217,0.0088,0.0081,0.0095,0.721,0.683,0.76,0.031,0.03,0.033,22.24,22.1,22.36,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.93,0.936,41.58,40.23,42.99,40.7,39.29,42.13,0,0,0,0,0,0,0.678,0,0.112,0.24,0.76,0.24,43.2
1310335200000,2011,7,2010,10,41,7,0.434,0.137,0.297,16752.9,106.5,106.5,99.72,3,2,2.4285714285714284,717.5,684.7,751.5,490.5,457.7,227,227,227,0,0,0,0.317,0.302,0.332,490.5,457.7,524.5,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.251,0.232,0.27,0.132,0.115,0.151,0.0057,0.0049,0.0066,0.606,0.561,0.653,0.026,0.024,0.028,22.62,22.49,22.76,0.953,0.946,0.957,0.976,0.97,0.98,0.93,0.918,0.938,44.15,35.1,51.85,42.41,34.05,48.2,0,0,0,0,0,0,0.554,0,0.137,0.32,0.68,0.32,38.6
1310940000000,2011,7,2010,10,42,7,0.39,0.137,0.252,14806.8,93.92,93.92,88.14,2,2,2,644.4,616.1,674.1,417.4,389.1,227,227,227,0,0,0,0.352,0.337,0.368,417.4,389.1,447.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.212,0.201,0.226,0.096,0.0827,0.11,0.0041,0.0035,0.0047,0.532,0.489,0.58,0.023,0.021,0.025,22.99,22.82,23.15,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,44.97,42.11,47.92,44.07,41.26,46.96,0,0,0,0,0,0,0.49,0,0.138,0.35,0.65,0.35,38
1311544800000,2011,7,2010,10,43,7,0.352,0.137,0.215,12641.2,80.58,80.58,75.25,2,2,2,582.7,559.5,607.1,355.7,332.5,227,227,227,0,0,0,0.39,0.374,0.406,355.7,332.5,380.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.189,0.181,0.198,0.0669,0.0559,0.0784,0.0028,0.0023,0.0033,0.439,0.404,0.475,0.018,0.017,0.02,23.34,23.2,23.48,0.949,0.946,0.952,0.973,0.97,0.979,0.924,0.918,0.932,38.64,36.21,41.17,37.62,35.12,40.29,0,0,0,0,0,0,0.418,0,0.137,0.39,0.61,0.39,35.9
1312149600000,2011,8,2010,11,44,7,0.319,0.111,0.208,12307.7,78.41,78.41,73.26,2,2,2,527.5,505.1,551,343.5,321.1,184,184,184,0,0,0,0.349,0.334,0.364,343.5,321.1,367,990,990,990,966,965.9,966.1,24,23.9,24.1,0.182,0.174,0.19,0.0612,0.0505,0.0722,0.0025,0.0021,0.003,0.417,0.384,0.453,0.017,0.016,0.019,23.61,23.47,23.74,0.947,0.944,0.951,0.972,0.97,0.976,0.921,0.916,0.928,37.68,35.29,40.15,36.63,34.24,39.21,0,0,0,0,0,0,0.407,0,0.111,0.35,0.65,0.35,38.6
1312754400000,2011,8,2010,11,45,7,0.289,0.111,0.178,10562.1,66.94,66.94,62.87,2,2,2,478.3,459.4,497.7,294.3,275.4,184,184,184,0,0,0,0.385,0.37,0.401,294.3,275.4,313.7,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.164,0.158,0.171,0.0379,0.029,0.0471,0.0016,0.0012,0.0019,0.343,0.315,0.373,0.014,0.013,0.015,23.9,23.79,24.02,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.915,32.41,30.35,34.51,31.43,29.44,33.47,0,0,0,0,0,0,0.349,0,0.111,0.38,0.62,0.38,36.5
1313359200000,2011,8,2010,11,46,7,0.264,0.111,0.153,9069.46,57.53,57.53,53.98,2,2,2,436.6,420.9,453.1,252.6,236.9,184,184,184,0,0,0,0.422,0.406,0.437,252.6,236.9,269.1,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.15,0.144,0.156,0.0195,0.0159,0.026,0.0008,0.00065,0.0011,0.282,0.262,0.306,0.012,0.011,0.013,24.15,24.06,24.24,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.898,0.906,27.83,26.06,29.66,26.99,25.28,28.77,0,0,0,0,0,0,0.3,0,0.111,0.42,0.58,0.42,34.4
1313964000000,2011,8,2010,11,47,7,0.242,0.111,0.131,7956.75,48.2,48.2,47.36,1,1,1,400.9,386.7,415.7,216.9,202.7,184,184,184,0,0,0,0.459,0.443,0.476,216.9,202.7,231.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.137,0.132,0.142,0.0142,0.013,0.0154,0.00058,0.00053,0.00063,0.387,0.361,0.413,0.016,0.015,0.017,24.21,24.12,24.31,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,49.28,46.16,52.44,47.36,45.23,48.2,0,0,0,0,0,0,0.263,0,0.111,0.46,0.54,0.46,32.9
1314568800000,2011,8,2010,11,48,7,0.223,0.0954,0.127,7787.19,49.76,49.76,46.35,2,1,1.1428571428571428,368.3,353.1,382,210.6,190.4,157.7,138,184,0,0,0,0.427,0.374,0.491,210.6,190.4,231.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.128,0.138,0.0137,0.0119,0.0154,0.00055,0.00048,0.00062,0.351,0.252,0.397,0.014,0.01,0.016,24.41,24.34,24.5,0.951,0.923,0.959,0.979,0.97,0.98,0.931,0.896,0.94,44.27,25.65,51.58,42.8,24.88,48.2,0,0,0,0,0,0,0.258,0,0.096,0.43,0.57,0.43,34.9
1315173600000,2011,9,2010,12,49,7,0.202,0.0835,0.118,7395.95,47.25,47.25,44.02,1,1,1,333.4,320.5,347.9,195.4,182.5,138,138,138,0,0,0,0.414,0.397,0.431,195.4,182.5,209.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.121,0.13,0.0124,0.0113,0.0136,0.0005,0.00045,0.00055,0.344,0.321,0.37,0.014,0.013,0.015,24.59,24.49,24.68,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.92,41.94,48.21,44.02,41.1,47.25,0,0,0,0,0,0,0.245,0,0.084,0.41,0.58,0.42,36.6
1315778400000,2011,9,2010,12,50,7,0.184,0.0835,0.101,6251.85,40.09,40.09,37.21,1,1,1,304.6,293.4,316.4,166.6,155.4,138,138,138,0,0,0,0.453,0.436,0.47,166.6,155.4,178.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.111,0.119,0.00991,0.00896,0.0109,0.0004,0.00036,0.00044,0.292,0.273,0.314,0.012,0.011,0.013,24.78,24.7,24.85,0.945,0.941,0.948,0.973,0.97,0.978,0.919,0.913,0.928,38.24,35.66,40.99,37.21,34.59,40.09,0,0,0,0,0,0,0.207,0,0.083,0.45,0.55,0.45,34
1316383200000,2011,9,2010,12,51,7,0.17,0.0835,0.0864,5326.15,33.78,33.78,31.7,1,1,1,280.8,271.8,289.9,142.8,133.8,138,138,138,0,0,0,0.492,0.476,0.508,142.8,133.8,151.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.107,0.104,0.11,0.00789,0.00713,0.00866,0.00031,0.00028,0.00034,0.25,0.234,0.266,0.0099,0.0093,0.011,24.93,24.87,24.98,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,32.68,30.58,34.83,31.7,29.66,33.78,0,0,0,0,0,0,0.176,0,0.0836,0.49,0.51,0.49,31.3
1316988000000,2011,9,2010,12,52,7,0.158,0.0764,0.0813,5016.42,35.55,35.55,29.86,1,1,1,260.7,254.9,268.8,134.5,119.3,126.3,97,138,0,0,0,0.483,0.379,0.536,134.5,119.3,158.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0985,0.107,0.00718,0.00589,0.00924,0.00028,0.00023,0.00037,0.234,0.208,0.273,0.0092,0.0082,0.011,25.02,25,25.06,0.932,0.925,0.942,0.97,0.97,0.97,0.904,0.898,0.914,30.78,27.15,36.65,29.86,26.33,35.55,0,0,0,0,0,0,0.166,0,0.0767,0.48,0.51,0.49,31.7
1317592800000,2011,10,2011,1,1,7,0.15,0.0587,0.0917,5704.63,35.74,35.74,33.96,1,1,1,248.7,241.2,256.5,151.7,144.2,97,97,97,0,0,0,0.39,0.378,0.402,151.7,144.2,159.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.108,0.00864,0.00801,0.00931,0.00034,0.00032,0.00037,0.261,0.248,0.275,0.01,0.0098,0.011,25.05,25,25.11,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,35.01,33.25,36.85,33.96,32.26,35.74,0,0,0,0,0,0,0.189,0,0.0583,0.39,0.61,0.39,38
1318197600000,2011,10,2011,1,2,7,0.14,0.0587,0.0813,5042.61,31.7,31.7,30.02,1,1,1,231.4,224,238.8,134.4,127,97,97,97,0,0,0,0.419,0.406,0.433,134.4,127,141.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0988,0.0962,0.101,0.00717,0.00654,0.0078,0.00028,0.00026,0.00031,0.23,0.217,0.243,0.009,0.0085,0.0096,25.18,25.12,25.24,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.902,0.907,30.94,29.21,32.68,30.02,28.34,31.7,0,0,0,0,0,0,0.167,0,0.0587,0.42,0.58,0.42,36
1318802400000,2011,10,2011,1,3,7,0.133,0.0587,0.0742,4590.6,27.78,27.78,27.33,1,1,1,219.6,216.1,221.5,122.6,119.1,97,97,97,0,0,0,0.442,0.438,0.449,122.6,119.1,124.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0947,0.0934,0.0954,0.00617,0.00587,0.00634,0.00024,0.00023,0.00025,0.209,0.203,0.212,0.0082,0.0079,0.0083,25.27,25.26,25.3,0.927,0.924,0.928,0.97,0.97,0.97,0.899,0.897,0.9,28.17,27.31,28.63,27.33,26.49,27.78,0,0,0,0,0,0,0.152,0,0.0588,0.44,0.56,0.44,34.5
1319407200000,2011,10,2011,1,4,7,0.126,0.0587,0.067,3569.87,26.04,26.04,21.25,1,1,1,207.9,202.1,214.1,110.9,105.1,97,97,97,0,0,0,0.467,0.453,0.48,110.9,105.1,117.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0885,0.0928,0.00517,0.00468,0.00571,0.0002,0.00018,0.00022,0.188,0.178,0.199,0.0074,0.0069,0.0078,25.37,25.32,25.41,0.788,0,0.923,0.831,0,0.97,0.764,0,0.895,21.91,0,26.85,21.25,0,26.04,0,1,0,0,0.143,0,0.118,0.143,0.059,0.47,0.53,0.47,28.3
1320012000000,2011,10,2011,1,5,7,0.122,0.0566,0.0652,1174.39,24.63,24.63,6.99,1,1,1,201.3,199.4,204,107.8,103.2,93.57,93,97,0,0,0,0.465,0.456,0.485,107.8,103.2,111,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0878,0.0902,0.00491,0.00452,0.00519,0.00019,0.00018,0.0002,0.182,0.174,0.188,0.0071,0.0068,0.0073,25.41,25.39,25.42,0.262,0,0.918,0.277,0,0.97,0.254,0,0.891,7.207,0,25.39,6.99,0,24.63,0,5,0,0,0.714,0,0.0388,0.714,0.0568,0.46,0.53,0.47,9.63
1320616800000,2011,11,2011,2,6,7,0.125,0.0495,0.0758,4709.49,31.77,31.77,28.03,1,1,1,207.2,205.1,209.5,125.4,113.8,81.86,67,93,0,0,0,0.395,0.322,0.45,125.4,113.8,141.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0939,0.0912,0.0977,0.00641,0.00542,0.00775,0.00025,0.00021,0.0003,0.212,0.193,0.238,0.0083,0.0075,0.0093,25.34,25.31,25.37,0.927,0.92,0.935,0.97,0.97,0.97,0.899,0.893,0.907,28.9,26.05,32.76,28.03,25.27,31.77,0,0,0,0,0,0,0.156,0,0.0492,0.4,0.61,0.39,37.7
1321221600000,2011,11,2011,2,7,7,0.13,0.0405,0.0895,5599.82,34.22,34.22,33.33,1,1,1,214.9,210,218.8,147.9,143,67,67,67,0,0,0,0.312,0.306,0.319,147.9,143,151.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.1,0.0984,0.101,0.00832,0.00791,0.00865,0.00033,0.00031,0.00034,0.251,0.242,0.258,0.0098,0.0095,0.01,25.26,25.23,25.3,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,34.36,33.21,35.28,33.33,32.21,34.22,0,0,0,0,0,0,0.185,0,0.0405,0.31,0.69,0.31,43.1
1321826400000,2011,11,2011,2,8,7,0.135,0.0405,0.0944,5916.39,37.9,37.9,35.22,1,1,1,223.1,216.9,234.4,156.1,149.9,67,67,67,0,0,0,0.301,0.286,0.309,156.1,149.9,167.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.101,0.107,0.00902,0.00849,0.00998,0.00035,0.00033,0.00039,0.265,0.254,0.285,0.01,0.01,0.011,25.2,25.11,25.24,0.941,0.939,0.944,0.971,0.97,0.974,0.913,0.91,0.919,36.28,34.83,38.92,35.22,33.78,37.9,0,0,0,0,0,0,0.196,0,0.0406,0.3,0.7,0.3,43.8
1322431200000,2011,11,2011,2,9,7,0.148,0.044,0.104,6532.14,40.41,40.41,38.88,1,1,1,244.3,237.9,248.3,171.6,167.8,72.71,67,77,0,0,0,0.298,0.274,0.315,171.6,167.8,177.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.108,0.111,0.0103,0.01,0.0108,0.00041,0.0004,0.00043,0.294,0.288,0.303,0.012,0.011,0.012,25.04,25.02,25.08,0.946,0.945,0.948,0.976,0.974,0.979,0.923,0.92,0.927,39.85,38.92,41.28,38.88,37.9,40.41,0,0,0,0,0,0,0.216,0,0.044,0.3,0.7,0.3,44.1
1323036000000,2011,12,2011,3,10,7,0.159,0.045,0.113,7161.76,48.2,48.2,42.63,1,1,1,262.1,253.5,272.7,187.6,176.5,74.43,59,77,0,0,0,0.285,0.216,0.304,187.6,176.5,213.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.112,0.123,0.0117,0.0108,0.0139,0.00046,0.00043,0.00055,0.323,0.303,0.367,0.013,0.012,0.015,24.93,24.84,24.98,0.951,0.947,0.957,0.98,0.978,0.98,0.931,0.927,0.938,43.61,40.97,49.83,42.63,40.07,48.2,0,0,0,0,0,0,0.237,0,0.046,0.28,0.71,0.29,45
1323640800000,2011,12,2011,3,11,7,0.175,0.0357,0.14,8484.45,52.58,52.58,50.5,2,1,1.7142857142857142,289.8,276.8,299.2,230.8,217.8,59,59,59,0,0,0,0.204,0.197,0.213,230.8,217.8,240.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.129,0.124,0.132,0.0154,0.0143,0.0162,0.00061,0.00057,0.00064,0.285,0.239,0.384,0.011,0.0095,0.015,24.86,24.79,24.91,0.934,0.922,0.959,0.973,0.97,0.98,0.909,0.895,0.94,33.61,25.64,51.97,32.14,24.87,48.2,0,0,0,0,0,0,0.281,0,0.035,0.2,0.8,0.2,48.5
1324245600000,2011,12,2011,3,12,7,0.189,0.0357,0.154,9346.39,56.99,56.99,55.63,2,2,2,312.9,304.4,319.1,253.9,245.4,59,59,59,0,0,0,0.189,0.185,0.194,253.9,245.4,260.1,990,990,990,965,964.9,965,25,25,25.1,0.137,0.134,0.139,0.0191,0.0166,0.0218,0.00076,0.00066,0.00087,0.27,0.259,0.279,0.011,0.01,0.011,24.77,24.73,24.82,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,28.68,27.7,29.38,27.82,26.87,28.49,0,0,0,0,0,0,0.309,0,0.035,0.19,0.81,0.19,49.5
1324850400000,2011,12,2011,3,13,7,0.194,0.0369,0.158,9582.88,58.53,58.53,57.04,2,2,2,321.5,316.1,328.2,260.5,255.2,61,59,73,0,0,0,0.19,0.181,0.222,260.5,255.2,267.3,990,990,990,965,965,965,25,25,25,0.139,0.138,0.141,0.0219,0.0194,0.0251,0.00088,0.00078,0.001,0.28,0.273,0.29,0.011,0.011,0.012,24.71,24.68,24.74,0.931,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,29.4,28.74,30.17,28.52,27.88,29.27,0,0,0,0,0,0,0.317,0,0.036,0.19,0.81,0.19,49.4
1325455200000,2012,1,2011,4,14,7,0.204,0.0442,0.159,9670.45,59.25,59.25,57.56,2,2,2,336.5,330.1,344.3,263.5,257.1,73,73,73,0,0,0,0.217,0.212,0.221,263.5,257.1,271.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.142,0.14,0.145,0.0234,0.0203,0.0271,0.00094,0.00082,0.0011,0.286,0.276,0.297,0.011,0.011,0.012,24.63,24.58,24.67,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,29.67,28.95,30.54,28.78,28.08,29.62,0,0,0,0,0,0,0.32,0,0.045,0.22,0.78,0.22,47.4
1326060000000,2012,1,2011,4,15,7,0.218,0.0442,0.174,10524.4,65.58,65.58,62.65,2,2,2,360,348.4,373.6,287,275.4,73,73,73,0,0,0,0.203,0.195,0.21,287,275.4,300.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.15,0.146,0.155,0.0345,0.029,0.0409,0.0014,0.0012,0.0017,0.321,0.304,0.341,0.013,0.012,0.014,24.48,24.39,24.55,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,32.29,31,33.8,31.32,30.07,32.79,0,0,0,0,0,0,0.348,0,0.044,0.2,0.8,0.2,48.3
1326664800000,2012,1,2011,4,16,7,0.238,0.0442,0.194,11753.7,72.98,72.98,69.96,2,2,2,394.3,378.8,408.3,321.3,305.8,73,73,73,0,0,0,0.185,0.179,0.193,321.3,305.8,335.3,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.162,0.157,0.167,0.0506,0.0433,0.0573,0.0021,0.0018,0.0023,0.372,0.349,0.393,0.015,0.014,0.016,24.26,24.17,24.36,0.944,0.941,0.946,0.97,0.97,0.971,0.915,0.913,0.918,36.06,34.37,37.59,34.98,33.34,36.49,0,0,0,0,0,0,0.389,0,0.044,0.19,0.82,0.18,49.4
1327269600000,2012,1,2011,4,17,7,0.266,0.0442,0.222,13483.4,87.99,87.99,80.26,2,2,2,440.5,414.6,476.4,367.5,341.6,73,73,73,0,0,0,0.166,0.153,0.176,367.5,341.6,403.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.179,0.169,0.191,0.0725,0.0602,0.0894,0.003,0.0025,0.0037,0.442,0.403,0.495,0.018,0.016,0.02,23.98,23.76,24.13,0.951,0.947,0.955,0.977,0.972,0.98,0.929,0.921,0.936,41.07,38.27,44.89,40.13,37.21,44,0,0,0,0,0,0,0.446,0,0.044,0.17,0.83,0.17,50.7
1327874400000,2012,1,2011,4,18,7,0.324,0.0493,0.274,16101.7,104.4,104.4,95.84,3,2,2.142857142857143,535.3,488.7,584.4,453.7,415.7,81.57,73,85,0,0,0,0.152,0.145,0.164,453.7,415.7,499.4,990,990,990,966,965.8,966.2,24,23.8,24.2,0.211,0.196,0.234,0.113,0.0952,0.135,0.0047,0.0039,0.0057,0.557,0.514,0.617,0.023,0.021,0.026,23.43,23.23,23.69,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.21,35.89,52.44,45.44,34.81,48.2,0,0,0,0,0,0,0.532,0,0.05,0.15,0.85,0.15,49.7
1328479200000,2012,2,2011,5,19,7,0.387,0.0514,0.335,19416.4,120.9,120.9,115.6,3,3,3,639.7,601.1,665.6,554.7,516.1,85,85,85,0,0,0,0.133,0.128,0.141,554.7,516.1,580.6,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.265,0.243,0.28,0.172,0.146,0.189,0.0073,0.0061,0.0081,0.629,0.564,0.672,0.027,0.024,0.029,22.91,22.77,23.13,0.951,0.948,0.953,0.975,0.97,0.979,0.927,0.919,0.933,39.51,36.99,41.18,38.52,35.88,40.3,0,0,0,0,0,0,0.642,0,0.052,0.13,0.87,0.13,50.2
1329084000000,2012,2,2011,5,20,7,0.413,0.0514,0.362,20881.5,126.3,126.3,124.3,3,3,3,683,670.8,693.8,598,585.8,85,85,85,0,0,0,0.125,0.123,0.127,598,585.8,608.8,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.29,0.283,0.296,0.2,0.192,0.208,0.0086,0.0082,0.0089,0.702,0.681,0.72,0.03,0.029,0.031,22.67,22.61,22.74,0.954,0.953,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.28,41.51,42.95,41.43,40.65,42.09,0,0,0,0,0,0,0.691,0,0.051,0.12,0.88,0.12,50.6
1329688800000,2012,2,2011,5,21,7,0.419,0.0514,0.368,21193.2,126.6,126.6,126.2,3,3,3,693,691,695.7,608,606,85,85,85,0,0,0,0.123,0.122,0.123,608,606,610.7,990,990,990,966.7,966.7,966.7,23.3,23.3,23.3,0.295,0.294,0.297,0.207,0.206,0.209,0.0089,0.0088,0.009,0.719,0.715,0.723,0.031,0.031,0.031,22.61,22.59,22.62,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,42.91,42.78,43.07,42.05,41.93,42.21,0,0,0,0,0,0,0.701,0,0.051,0.12,0.88,0.12,50.6
1330293600000,2012,2,2011,5,22,7,0.438,0.059,0.379,21700.2,133.5,133.5,129.2,3,3,3,724.2,697.6,759.4,626.6,612.6,97.57,85,107,0,0,0,0.135,0.119,0.149,626.6,612.6,652.4,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.309,0.298,0.326,0.22,0.21,0.237,0.0095,0.009,0.01,0.753,0.726,0.799,0.032,0.031,0.035,22.45,22.26,22.58,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.93,43.05,45.41,43.06,42.19,44.5,0,0,0,0,0,0,0.718,0,0.059,0.13,0.87,0.13,49.5
1330898400000,2012,3,2011,6,23,7,0.496,0.0647,0.431,23750.2,144.6,144.6,141.4,3,3,3,819.9,770.6,880.7,712.9,663.6,107,107,107,0,0,0,0.131,0.121,0.139,712.9,663.6,773.7,990,990,990,967.2,967,967.4,22.8,22.6,23,0.363,0.332,0.409,0.277,0.244,0.313,0.012,0.011,0.014,0.902,0.817,1.01,0.04,0.036,0.045,21.92,21.57,22.2,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.85,46.08,52.16,47.12,45.15,48.2,0,0,0,0,0,0,0.785,0,0.065,0.13,0.87,0.13,47.9
1331503200000,2012,3,2011,6,24,7,0.589,0.0647,0.524,28162.7,179.4,179.4,167.6,4,4,4,973.1,900.1,1049,866.1,793.1,107,107,107,0,0,0,0.11,0.102,0.119,866.1,793.1,942.3,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.494,0.427,0.563,0.358,0.323,0.395,0.016,0.014,0.018,1.09,0.96,1.22,0.049,0.043,0.056,21.13,20.73,21.54,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,42.8,39.92,45.76,41.91,38.96,44.84,0,0,0,0,0,0,0.931,0,0.065,0.11,0.89,0.11,47.8
1332108000000,2012,3,2011,6,25,7,0.667,0.0742,0.593,30972,187.9,187.9,184.4,4,4,4,1103,1062,1137,980.2,955.3,122.7,107,129,0,0,0,0.111,0.0995,0.119,980.2,955.3,1008,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.607,0.575,0.646,0.415,0.401,0.441,0.019,0.018,0.02,1.3,1.24,1.37,0.06,0.057,0.063,20.48,20.3,20.66,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.03,46.24,47.95,46.09,45.31,46.99,0,0,0,0,0,0,1.02,0,0.074,0.11,0.89,0.11,46.4
1332712800000,2012,3,2011,6,26,7,0.722,0.0797,0.642,32242.5,192.8,192.8,191.9,4,4,4,1194,1145,1247,1062,1016,131.7,129,148,0,0,0,0.11,0.105,0.119,1062,1016,1099,990,990,990,968.5,968.4,968.7,21.5,21.3,21.6,0.727,0.658,0.794,0.563,0.46,0.646,0.026,0.021,0.03,1.58,1.4,1.74,0.074,0.065,0.082,19.91,19.58,20.24,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.48,48.19,50.52,47.98,47.23,48.2,0,0,0,0,0,0,1.07,0,0.08,0.11,0.89,0.11,44.7
1333317600000,2012,4,2011,7,27,7,0.79,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1306,1262,1351,1158,1114,148,148,148,58.14,14,103,0.113,0.11,0.117,1100,1100,1100,990,990,990,968.9,968.7,969,21.1,21,21.3,0.819,0.8,0.838,0.648,0.648,0.648,0.031,0.03,0.031,1.77,1.75,1.79,0.084,0.082,0.085,19.37,19.21,19.53,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.81,49.38,50.24,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.125,0.11,0.84,0.16,41
1333922400000,2012,4,2011,7,28,7,0.857,0.0895,0.665,32083.7,192.8,192.8,191,4,4,4,1417,1366,1465,1269,1218,148,148,148,169.4,118,217,0.104,0.101,0.108,1100,1100,1100,990,990,990,969.2,969.1,969.4,20.8,20.6,20.9,0.867,0.846,0.89,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.79,1.84,0.087,0.086,0.089,18.97,18.79,19.15,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.72,48.26,49.22,47.74,47.29,48.2,0,0,0,0,0,0,1.06,0,0.192,0.1,0.78,0.22,37.4
1334527200000,2012,4,2011,7,29,7,0.9,0.0895,0.665,31631.6,188.8,188.8,188.3,4,4,4,1488,1474,1497,1340,1326,148,148,148,239.4,226,249,0.0994,0.0989,0.1,1100,1100,1100,990,990,990,969.4,969.4,969.5,20.6,20.5,20.6,0.903,0.895,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.84,1.86,0.09,0.089,0.09,18.7,18.67,18.75,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.03,47.94,48.16,47.07,46.98,47.2,0,0,0,0,0,0,1.05,0,0.235,0.099,0.74,0.26,35.1
1335132000000,2012,4,2011,7,30,7,0.842,0.0895,0.665,32151,192.8,192.8,191.4,4,4,4,1391,1294,1459,1243,1146,148,148,148,143.6,46,211,0.106,0.101,0.114,1100,1100,1100,990,990,990,969.1,968.8,969.4,20.9,20.6,21.2,0.855,0.813,0.883,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.76,1.83,0.086,0.083,0.089,19.06,18.82,19.42,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.934,48.98,48.33,49.93,47.84,47.36,48.2,0,0,0,0,0,0,1.06,0,0.177,0.11,0.79,0.21,38.2
1335736800000,2012,4,2011,7,31,7,0.698,0.112,0.585,30119.2,192.8,192.8,179.3,4,4,4,1154,1062,1256,968.7,870.3,185.7,148,192,1.143,0,8,0.162,0.118,0.181,967.6,870.3,1100,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.619,0.513,0.798,0.439,0.36,0.648,0.02,0.016,0.03,1.33,1.11,1.75,0.061,0.051,0.082,20.29,19.55,20.8,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.89,42.35,50.29,44.82,41.5,48.2,0,0,0,0,0,0,0.996,0,0.113,0.16,0.84,0.16,43.2
1336341600000,2012,5,2011,8,32,7,0.583,0.104,0.479,25416.7,161.3,161.3,151.3,4,3,3.5714285714285716,963.9,900.1,1034,791.2,753.1,172.7,147,192,0,0,0,0.179,0.156,0.2,791.2,753.1,841.9,990,990,990,967.8,967.5,968,22.2,22,22.5,0.437,0.398,0.487,0.322,0.304,0.346,0.014,0.013,0.016,1,0.969,1.06,0.045,0.043,0.048,21.24,20.93,21.52,0.955,0.953,0.957,0.978,0.974,0.98,0.933,0.928,0.938,44.81,39.19,51.73,42.99,38.19,48.2,0,0,0,0,0,0,0.84,0,0.104,0.18,0.82,0.18,43.6
1336946400000,2012,5,2011,8,33,7,0.508,0.0889,0.419,23348,144.6,144.6,139,3,3,3,839.2,800.5,880.7,692.2,653.5,147,147,147,0,0,0,0.175,0.167,0.184,692.2,653.5,733.7,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.354,0.331,0.381,0.263,0.238,0.291,0.012,0.01,0.013,0.871,0.806,0.944,0.038,0.035,0.042,21.87,21.63,22.09,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.34,45.13,49.64,46.33,44.23,48.2,0,0,0,0,0,0,0.772,0,0.089,0.18,0.82,0.18,46
1337551200000,2012,5,2011,8,34,7,0.458,0.0889,0.369,20997.3,130.8,130.8,125,3,3,3,757.5,721.1,789.6,610.5,574.1,147,147,147,0,0,0,0.194,0.186,0.204,610.5,574.1,642.6,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.307,0.286,0.325,0.209,0.184,0.23,0.0091,0.0079,0.01,0.733,0.672,0.787,0.032,0.029,0.034,22.34,22.15,22.54,0.954,0.952,0.956,0.979,0.977,0.98,0.935,0.93,0.937,42.54,40.3,44.48,41.66,39.36,43.59,0,0,0,0,0,0,0.694,0,0.089,0.19,0.81,0.19,45.8
1338156000000,2012,5,2011,8,35,7,0.407,0.0816,0.325,18654.7,115.5,115.5,111,3,3,3,673,639.9,708.2,538,520.9,135,119,147,0,0,0,0.2,0.18,0.219,538,520.9,561.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.265,0.254,0.279,0.16,0.149,0.176,0.0069,0.0063,0.0076,0.61,0.58,0.65,0.026,0.025,0.028,22.8,22.62,22.96,0.95,0.948,0.951,0.972,0.97,0.975,0.923,0.92,0.928,38.08,37.08,39.48,37.01,35.97,38.49,0,0,0,0,0,0,0.617,0,0.082,0.2,0.8,0.2,45.8
1338760800000,2012,6,2011,9,36,7,0.363,0.072,0.291,16739.5,105.8,105.8,99.64,3,2,2.4285714285714284,600.8,574,629.2,481.8,455,119,119,119,0,0,0,0.198,0.189,0.207,481.8,455,510.2,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.232,0.216,0.248,0.127,0.114,0.142,0.0053,0.0048,0.006,0.578,0.531,0.625,0.024,0.022,0.026,23.12,23.02,23.24,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.36,35.1,52.08,42.39,34.05,48.2,0,0,0,0,0,0,0.554,0,0.072,0.2,0.8,0.2,46.1
1339365600000,2012,6,2011,9,37,7,0.327,0.072,0.255,15278.7,95.74,95.74,90.94,2,2,2,541.3,518.5,565.5,422.3,399.5,119,119,119,0,0,0,0.22,0.21,0.23,422.3,399.5,446.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.204,0.196,0.213,0.0983,0.0876,0.11,0.0041,0.0036,0.0046,0.53,0.496,0.566,0.022,0.021,0.024,23.43,23.29,23.57,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.4,44.09,48.85,45.47,43.21,47.87,0,0,0,0,0,0,0.505,0,0.072,0.22,0.78,0.22,46.7
1339970400000,2012,6,2011,9,38,7,0.297,0.072,0.225,13527.9,84.89,84.89,80.52,2,2,2,490.8,471.7,511.1,371.8,352.7,119,119,119,0,0,0,0.243,0.233,0.252,371.8,352.7,392.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.186,0.179,0.193,0.0745,0.0655,0.0841,0.0031,0.0027,0.0035,0.454,0.425,0.485,0.019,0.018,0.02,23.74,23.62,23.85,0.951,0.949,0.954,0.978,0.974,0.98,0.93,0.924,0.935,41.17,39.14,43.31,40.26,38.13,42.45,0,0,0,0,0,0,0.447,0,0.072,0.24,0.76,0.24,45.5
1340575200000,2012,6,2011,9,39,7,0.271,0.071,0.2,11995.2,74.84,74.84,71.4,2,2,2,448.1,432.1,465.4,330.7,318.3,117.4,108,119,0,0,0,0.262,0.25,0.272,330.7,318.3,346.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.167,0.177,0.0551,0.0492,0.0625,0.0023,0.002,0.0026,0.392,0.374,0.416,0.016,0.015,0.017,23.99,23.89,24.07,0.945,0.944,0.948,0.971,0.97,0.973,0.918,0.915,0.922,36.78,35.43,38.47,35.7,34.36,37.42,0,0,0,0,0,0,0.397,0,0.071,0.26,0.74,0.26,44.3
1341180000000,2012,7,2011,10,40,7,0.249,0.0653,0.183,11038.7,69,69,65.71,2,2,2,411.4,396.3,426.9,303.4,288.3,108,108,108,0,0,0,0.263,0.253,0.273,303.4,288.3,318.9,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.155,0.166,0.0422,0.0351,0.0495,0.0017,0.0014,0.002,0.35,0.327,0.373,0.014,0.013,0.015,24.2,24.11,24.29,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.915,33.87,32.2,35.57,32.85,31.24,34.5,0,0,0,0,0,0,0.365,0,0.066,0.26,0.73,0.27,44.3
1341784800000,2012,7,2011,10,41,7,0.229,0.0653,0.164,9863.67,61.47,61.47,58.71,2,2,2,378.8,366.4,391.6,270.8,258.4,108,108,108,0,0,0,0.285,0.276,0.295,270.8,258.4,283.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.149,0.145,0.154,0.0268,0.021,0.0329,0.0011,0.00085,0.0013,0.301,0.283,0.32,0.012,0.011,0.013,24.41,24.32,24.49,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,30.26,28.9,31.69,29.36,28.03,30.74,0,0,0,0,0,0,0.326,0,0.065,0.29,0.72,0.28,43.1
1342389600000,2012,7,2011,10,42,7,0.212,0.0653,0.147,8833.04,55.18,55.18,52.58,2,2,2,350.5,339.4,362.4,242.5,231.4,108,108,108,0,0,0,0.308,0.298,0.318,242.5,231.4,254.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.139,0.135,0.143,0.0166,0.0154,0.0191,0.00067,0.00062,0.00077,0.262,0.249,0.277,0.011,0.01,0.011,24.59,24.51,24.65,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.896,0.903,27.1,25.83,28.45,26.29,25.06,27.59,0,0,0,0,0,0,0.292,0,0.065,0.31,0.69,0.31,41.7
1342994400000,2012,7,2011,10,43,7,0.197,0.0653,0.132,8075.38,48.2,48.2,48.07,1,1,1,326.3,317.2,335.8,218.3,209.2,108,108,108,0,0,0,0.331,0.322,0.34,218.3,209.2,227.8,990,990,990,965,965,965.1,25,24.9,25,0.131,0.127,0.134,0.0143,0.0135,0.0151,0.00057,0.00054,0.00061,0.382,0.366,0.399,0.015,0.015,0.016,24.59,24.52,24.65,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.4,48.37,52.52,48.07,47.4,48.2,0,0,0,0,0,0,0.267,0,0.065,0.33,0.67,0.33,41
1343599200000,2012,7,2011,10,44,7,0.183,0.0588,0.125,7847.51,48.2,48.2,46.71,1,1,1,303.2,291.8,314.2,206,198.8,97.29,93,108,0,0,0,0.321,0.303,0.347,206,198.8,214.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.125,0.122,0.127,0.0133,0.0126,0.0139,0.00053,0.0005,0.00056,0.359,0.345,0.373,0.014,0.014,0.015,24.72,24.67,24.79,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.73,46.12,49.63,46.71,45.2,48.2,0,0,0,0,0,0,0.26,0,0.058,0.32,0.68,0.32,42.9
1344204000000,2012,8,2011,11,45,7,0.169,0.0562,0.113,7099.59,44.37,44.37,42.26,1,1,1,279.1,270.2,288.2,186.1,177.2,93,93,93,0,0,0,0.333,0.323,0.344,186.1,177.2,195.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.114,0.121,0.0116,0.0108,0.0123,0.00046,0.00043,0.00049,0.323,0.307,0.339,0.013,0.012,0.013,24.86,24.81,24.91,0.95,0.948,0.953,0.98,0.978,0.98,0.931,0.927,0.934,43.13,41.03,45.28,42.26,40.13,44.37,0,0,0,0,0,0,0.235,0,0.056,0.33,0.67,0.33,42
1344808800000,2012,8,2011,11,46,7,0.157,0.0562,0.1,6271.99,39.38,39.38,37.33,1,1,1,258.9,251.3,267.2,165.9,158.3,93,93,93,0,0,0,0.359,0.348,0.37,165.9,158.3,174.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.108,0.113,0.00986,0.00921,0.0106,0.00039,0.00036,0.00042,0.287,0.273,0.301,0.011,0.011,0.012,24.98,24.93,25.02,0.944,0.942,0.947,0.973,0.97,0.977,0.918,0.913,0.925,38.38,36.59,40.32,37.33,35.49,39.38,0,0,0,0,0,0,0.207,0,0.057,0.36,0.64,0.36,39.9
1345413600000,2012,8,2011,11,47,7,0.146,0.0562,0.0902,5614.52,34.93,34.93,33.42,1,1,1,242.2,236.3,248.9,149.2,143.3,93,93,93,0,0,0,0.384,0.374,0.394,149.2,143.3,155.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.107,0.00843,0.00793,0.009,0.00033,0.00031,0.00036,0.257,0.246,0.269,0.01,0.0097,0.011,25.09,25.04,25.14,0.939,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,34.45,33.07,36.01,33.42,32.08,34.93,0,0,0,0,0,0,0.186,0,0.0558,0.38,0.62,0.38,38.5
1346018400000,2012,8,2011,11,48,7,0.138,0.0526,0.0853,5312.12,34.16,34.16,31.62,1,1,1,228.1,220.2,234.4,141.1,133.7,87,72,93,0,0,0,0.381,0.322,0.41,141.1,133.7,151.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.101,0.099,0.103,0.00774,0.00712,0.00865,0.0003,0.00028,0.00034,0.242,0.229,0.259,0.0095,0.009,0.01,25.19,25.15,25.23,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.6,30.82,35.21,31.62,29.89,34.16,0,0,0,0,0,0,0.176,0,0.0527,0.38,0.62,0.38,38.5
1346623200000,2012,9,2011,12,49,7,0.126,0.0435,0.0823,5139.17,32.53,32.53,30.59,1,1,1,208.1,199.7,216.6,136.1,127.7,72,72,72,0,0,0,0.346,0.332,0.361,136.1,127.7,144.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0977,0.0947,0.101,0.00732,0.0066,0.00804,0.00029,0.00026,0.00032,0.231,0.216,0.246,0.0091,0.0084,0.0097,25.32,25.25,25.38,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.54,29.54,33.54,30.59,28.65,32.53,0,0,0,0,0,0,0.17,0,0.0437,0.35,0.65,0.35,40.8
1347228000000,2012,9,2011,12,50,7,0.115,0.0435,0.0717,4441.31,28.07,28.07,26.44,1,1,1,190.5,184.6,197.2,118.5,112.6,72,72,72,0,0,0,0.378,0.365,0.39,118.5,112.6,125.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0894,0.0938,0.00582,0.00532,0.00639,0.00023,0.00021,0.00025,0.2,0.189,0.212,0.0078,0.0074,0.0083,25.38,25.38,25.38,0.924,0.92,0.928,0.97,0.97,0.97,0.896,0.892,0.901,27.25,25.77,28.94,26.44,25,28.07,0,0,0,0,0,0,0.147,0,0.0433,0.38,0.62,0.38,38.6
1347832800000,2012,9,2011,12,51,7,0.107,0.0435,0.0635,3891.38,24.54,24.54,23.16,1,1,1,177,171.2,182.7,105,99.21,72,72,72,0,0,0,0.407,0.394,0.421,105,99.21,110.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0867,0.0847,0.0887,0.00467,0.00418,0.00516,0.00018,0.00016,0.0002,0.176,0.165,0.186,0.0069,0.0065,0.0073,25.38,25.38,25.38,0.914,0.911,0.918,0.97,0.968,0.97,0.887,0.883,0.891,23.89,22.51,25.3,23.16,21.8,24.54,0,0,0,0,0,0,0.129,0,0.0435,0.41,0.59,0.41,36.4
1348437600000,2012,9,2011,12,52,7,0.1,0.0435,0.0568,3480.64,21.52,21.52,20.72,1,1,1,165.9,162.7,169.8,93.9,90.74,72,72,72,0,0,0,0.434,0.424,0.442,93.9,90.74,97.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.0817,0.0842,0.00373,0.00346,0.00407,0.00015,0.00014,0.00016,0.156,0.15,0.163,0.0061,0.0059,0.0064,25.38,25.38,25.38,0.918,0.913,0.921,0.966,0.965,0.968,0.887,0.884,0.889,21.44,20.81,22.24,20.72,20.07,21.52,0,0,0,0,0,0,0.115,0,0.0432,0.43,0.57,0.43,34.8
1349042400000,2012,10,2012,1,1,7,0.0948,0.0314,0.0633,3877.03,24.06,24.06,23.08,1,1,1,156.7,152.6,160.8,104.7,100.6,52,52,52,0,0,0,0.332,0.323,0.341,104.7,100.6,108.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0816,0.0845,0.00465,0.0043,0.005,0.00018,0.00017,0.0002,0.172,0.164,0.179,0.0067,0.0064,0.007,25.34,25.34,25.34,0.914,0.911,0.917,0.97,0.969,0.97,0.887,0.883,0.89,23.8,22.79,24.8,23.08,22.08,24.06,0,0,0,0,0,0,0.128,0,0.0315,0.33,0.67,0.33,40.9
1349647200000,2012,10,2012,1,2,7,0.0918,0.0314,0.0603,3677.22,22.15,22.15,21.89,1,1,1,151.8,150.7,152.9,99.76,98.71,52,52,52,0,0,0,0.343,0.34,0.345,99.76,98.71,100.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0813,0.081,0.0817,0.00423,0.00414,0.00433,0.00017,0.00016,0.00017,0.163,0.161,0.165,0.0064,0.0063,0.0065,25.34,25.34,25.34,0.911,0.911,0.912,0.969,0.968,0.969,0.883,0.882,0.883,22.6,22.38,22.86,21.89,21.66,22.15,0,0,0,0,0,0,0.122,0,0.0315,0.34,0.66,0.34,40.1
1350252000000,2012,10,2012,1,3,7,0.0894,0.0314,0.058,3542.48,21.72,21.72,21.09,1,1,1,147.9,145,151,95.89,92.96,52,52,52,0,0,0,0.352,0.344,0.359,95.89,92.96,98.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0789,0.0811,0.0039,0.00365,0.00416,0.00015,0.00014,0.00016,0.156,0.151,0.161,0.0061,0.0059,0.0063,25.34,25.34,25.35,0.915,0.912,0.918,0.967,0.966,0.968,0.885,0.883,0.886,21.81,21.22,22.43,21.09,20.49,21.72,0,0,0,0,0,0,0.117,0,0.0314,0.35,0.65,0.35,39.6
1350856800000,2012,10,2012,1,4,7,0.0879,0.0314,0.0564,3452.56,20.88,20.88,20.55,1,1,1,145.3,142.5,146.9,93.28,90.5,52,52,52,0,0,0,0.358,0.354,0.365,93.28,90.5,94.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.079,0.0781,0.0796,0.00368,0.00344,0.00381,0.00014,0.00014,0.00015,0.151,0.146,0.154,0.0059,0.0057,0.006,25.35,25.35,25.35,0.918,0.916,0.921,0.966,0.965,0.966,0.886,0.885,0.888,21.28,20.72,21.6,20.55,19.98,20.88,0,0,0,0,0,0,0.114,0,0.0315,0.36,0.64,0.36,39.3
1351461600000,2012,10,2012,1,5,7,0.0861,0.0308,0.0554,3394.04,21.06,21.06,20.2,1,1,1,142.4,138.4,145.8,91.57,86.4,50.86,50,52,0,0,0,0.357,0.343,0.376,91.57,86.4,95.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0766,0.0796,0.00353,0.00309,0.00389,0.00014,0.00012,0.00015,0.148,0.139,0.155,0.0058,0.0054,0.0061,25.35,25.34,25.36,0.92,0.915,0.925,0.965,0.963,0.967,0.887,0.885,0.891,20.93,19.89,21.79,20.2,19.15,21.06,0,0,0,0,0,0,0.112,0,0.0307,0.36,0.64,0.36,39.4
1352066400000,2012,11,2012,2,6,7,0.0889,0.0302,0.0586,3582.33,22.64,22.64,21.32,1,1,1,146.9,143.9,152.9,96.92,93.87,50,50,50,0,0,0,0.341,0.327,0.348,96.92,93.87,102.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0789,0.0821,0.00399,0.00373,0.0045,0.00016,0.00015,0.00018,0.157,0.152,0.168,0.0062,0.006,0.0066,25.34,25.34,25.35,0.915,0.912,0.917,0.967,0.966,0.97,0.885,0.884,0.886,22.04,21.4,23.34,21.32,20.67,22.64,0,0,0,0,0,0,0.118,0,0.0303,0.34,0.66,0.34,40.3
1352671200000,2012,11,2012,2,7,7,0.0926,0.0302,0.0623,3809.41,23.49,23.49,22.68,1,1,1,153,151.3,156.4,103,101.3,50,50,50,0,0,0,0.327,0.32,0.331,103,101.3,106.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0815,0.0833,0.00451,0.00436,0.0048,0.00018,0.00017,0.00019,0.168,0.165,0.174,0.0066,0.0065,0.0068,25.34,25.34,25.34,0.913,0.912,0.915,0.97,0.969,0.97,0.885,0.884,0.888,23.38,22.94,24.22,22.68,22.24,23.49,0,0,0,0,0,0,0.126,0,0.0303,0.33,0.67,0.33,41.1
1353276000000,2012,11,2012,2,8,7,0.0956,0.0302,0.0654,4012.36,25.26,25.26,23.88,1,1,1,158.1,155.9,163.8,108.1,105.9,50,50,50,0,0,0,0.316,0.305,0.321,108.1,105.9,113.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.0831,0.0859,0.00494,0.00475,0.00543,0.00019,0.00019,0.00021,0.177,0.173,0.188,0.0069,0.0068,0.0073,25.34,25.34,25.34,0.917,0.915,0.921,0.97,0.97,0.97,0.889,0.888,0.893,24.62,24.08,26.04,23.88,23.36,25.26,0,0,0,0,0,0,0.133,0,0.0302,0.32,0.68,0.32,42
1353880800000,2012,11,2012,2,9,7,0.107,0.0318,0.0757,4702.59,29.54,29.54,27.99,1,1,1,177.7,167.9,186,125.1,117.9,52.57,50,59,0,0,0,0.296,0.275,0.318,125.1,117.9,131.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0874,0.0922,0.00638,0.00577,0.00694,0.00025,0.00023,0.00027,0.208,0.195,0.219,0.0081,0.0076,0.0086,25.35,25.34,25.36,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.86,27.07,30.46,27.99,26.25,29.54,0,0,0,0,0,0,0.156,0,0.0313,0.3,0.71,0.29,43.9
1354485600000,2012,12,2012,3,10,7,0.116,0.0357,0.0806,5034.44,31,31,29.97,1,1,1,192.3,186.3,196.6,133.3,127.3,59,59,59,0,0,0,0.307,0.3,0.317,133.3,127.3,137.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0921,0.0958,0.00708,0.00657,0.00745,0.00028,0.00026,0.00029,0.224,0.213,0.232,0.0087,0.0083,0.009,25.36,25.36,25.36,0.932,0.929,0.933,0.97,0.97,0.97,0.904,0.901,0.905,30.89,29.41,31.96,29.97,28.53,31,0,0,0,0,0,0,0.166,0,0.0354,0.31,0.69,0.31,43.4
1355090400000,2012,12,2012,3,11,7,0.122,0.0357,0.0862,5399.59,32.98,32.98,32.14,1,1,1,201.5,198.6,205.1,142.5,139.6,59,59,59,0,0,0,0.293,0.288,0.297,142.5,139.6,146.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0975,0.0964,0.0987,0.00786,0.00761,0.00817,0.00031,0.0003,0.00032,0.24,0.235,0.247,0.0094,0.0092,0.0096,25.35,25.32,25.36,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,33.13,32.43,34,32.14,31.46,32.98,0,0,0,0,0,0,0.179,0,0.0358,0.29,0.71,0.29,44.3
1355695200000,2012,12,2012,3,12,7,0.129,0.0357,0.0931,5842.54,37.11,37.11,34.78,1,1,1,212.9,205.9,222.9,153.9,146.9,59,59,59,0,0,0,0.277,0.265,0.286,153.9,146.9,163.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.099,0.105,0.00883,0.00824,0.00968,0.00035,0.00032,0.00038,0.261,0.248,0.278,0.01,0.0097,0.011,25.26,25.18,25.32,0.94,0.937,0.943,0.97,0.97,0.972,0.912,0.909,0.917,35.84,34.19,38.17,34.78,33.17,37.11,0,0,0,0,0,0,0.193,0,0.0359,0.28,0.72,0.28,45.3
1356300000000,2012,12,2012,3,13,7,0.143,0.0357,0.107,6770.97,44.39,44.39,40.3,1,1,1,236,222.1,253.2,177,163.1,59,59,59,0,0,0,0.251,0.233,0.266,177,163.1,194.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.11,0.105,0.116,0.0108,0.00961,0.0123,0.00043,0.00038,0.00048,0.302,0.277,0.333,0.012,0.011,0.013,25.08,24.95,25.19,0.947,0.943,0.953,0.977,0.972,0.98,0.925,0.916,0.934,41.25,37.98,45.29,40.3,36.91,44.39,0,0,0,0,0,0,0.224,0,0.036,0.25,0.75,0.25,47.3
1356904800000,2012,12,2012,3,14,7,0.168,0.0429,0.125,7833.73,49.99,49.99,46.63,2,1,1.1428571428571428,278.2,260.6,302.2,207.2,192.3,71,59,73,0,0,0,0.255,0.226,0.275,207.2,192.3,229.2,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.122,0.117,0.13,0.0134,0.0121,0.0152,0.00053,0.00048,0.00061,0.335,0.242,0.383,0.013,0.0097,0.015,24.85,24.74,24.91,0.95,0.923,0.959,0.979,0.97,0.98,0.93,0.895,0.939,44.3,25.77,51.46,43.06,24.99,48.2,0,0,0,0,0,0,0.259,0,0.043,0.26,0.74,0.26,46.6
1357509600000,2013,1,2012,4,15,7,0.209,0.0442,0.165,9992.31,67.43,67.43,59.48,2,2,2,345.5,310.1,382.3,272.5,237.1,73,73,73,0,0,0,0.212,0.191,0.235,272.5,237.1,309.3,990,990,990,965.1,965,965.3,24.9,24.7,25,0.145,0.133,0.158,0.0284,0.0159,0.045,0.0011,0.00063,0.0018,0.3,0.251,0.354,0.012,0.01,0.014,24.57,24.33,24.8,0.934,0.925,0.942,0.97,0.97,0.97,0.906,0.897,0.913,30.66,26.68,34.76,29.74,25.88,33.71,0,0,0,0,0,0,0.33,0,0.044,0.21,0.79,0.21,47.8
1358114400000,2013,1,2012,4,16,7,0.268,0.0442,0.224,13577.4,92.88,92.88,80.82,2,2,2,443.6,394.6,500.7,370.6,321.6,73,73,73,0,0,0,0.166,0.146,0.185,370.6,321.6,427.7,990,990,990,965.6,965.4,965.9,24.4,24.1,24.6,0.18,0.162,0.2,0.0739,0.0508,0.101,0.003,0.0021,0.0042,0.446,0.373,0.532,0.018,0.015,0.022,23.96,23.61,24.25,0.951,0.944,0.957,0.976,0.97,0.98,0.928,0.915,0.938,41.37,36.1,47.39,40.41,35.01,46.44,0,0,0,0,0,0,0.449,0,0.044,0.16,0.84,0.16,50.7
1358719200000,2013,1,2012,4,17,7,0.361,0.0442,0.317,18388.7,125.4,125.4,109.5,3,2,2.7142857142857144,597.4,524,675.4,524.4,450.9,73,73,73,0,0,0,0.123,0.108,0.139,524.4,450.9,602.4,990,990,990,966.3,966,966.6,23.7,23.4,24,0.247,0.208,0.29,0.153,0.112,0.203,0.0065,0.0047,0.0087,0.608,0.532,0.707,0.026,0.022,0.03,23.11,22.69,23.48,0.952,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,42.54,35.88,51.93,41.08,34.8,48.2,0,0,0,0,0,0,0.608,0,0.044,0.12,0.88,0.12,50.9
1359324000000,2013,1,2012,4,18,7,0.466,0.0524,0.414,23386.3,144.6,144.6,139.2,3,3,3,771.2,702.5,834.2,684.5,629.5,86.71,73,105,0,0,0,0.112,0.0942,0.133,684.5,629.5,729.2,990,990,990,967,966.7,967.2,23,22.8,23.3,0.339,0.306,0.368,0.258,0.222,0.288,0.011,0.0095,0.013,0.848,0.753,0.926,0.037,0.032,0.041,22.17,21.84,22.54,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.44,44.32,49.81,46.4,43.43,48.2,0,0,0,0,0,0,0.773,0,0.052,0.11,0.89,0.11,50.2
1359928800000,2013,2,2012,5,19,7,0.556,0.0635,0.492,26667.9,165.9,165.9,158.7,4,3,3.857142857142857,918.8,859.8,957.4,813.8,754.8,105,105,105,0,0,0,0.114,0.11,0.122,813.8,754.8,852.4,990,990,990,967.6,967.3,967.7,22.4,22.3,22.7,0.443,0.389,0.478,0.333,0.304,0.352,0.015,0.013,0.016,1,0.938,1.06,0.045,0.042,0.048,21.42,21.21,21.69,0.954,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.938,42.6,39.48,51.2,41.41,38.49,48.2,0,0,0,0,0,0,0.882,0,0.064,0.11,0.88,0.12,48
1360533600000,2013,2,2012,5,20,7,0.589,0.0829,0.506,27256.6,164.7,164.7,162.2,4,4,4,973.8,964.5,988.8,836.8,827.5,137,137,137,0,0,0,0.141,0.139,0.142,836.8,827.5,851.8,990,990,990,967.8,967.8,967.9,22.2,22.1,22.2,0.471,0.463,0.485,0.344,0.34,0.351,0.015,0.015,0.016,1.04,1.02,1.07,0.047,0.046,0.048,21.16,21.08,21.22,0.954,0.954,0.954,0.979,0.978,0.98,0.934,0.933,0.935,41.43,41.06,42.01,40.56,40.17,41.17,0,0,0,0,0,0,0.901,0,0.083,0.14,0.86,0.14,46.3
1361138400000,2013,2,2012,5,21,7,0.618,0.0829,0.536,28540,175.2,175.2,169.9,4,4,4,1022,996.2,1057,885.4,859.2,137,137,137,0,0,0,0.134,0.13,0.138,885.4,859.2,920,990,990,990,968,967.9,968.1,22,21.9,22.1,0.516,0.492,0.547,0.368,0.355,0.384,0.017,0.016,0.018,1.12,1.08,1.18,0.051,0.049,0.054,20.91,20.74,21.04,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.34,42.3,44.69,42.47,41.45,43.8,0,0,0,0,0,0,0.944,0,0.082,0.13,0.87,0.13,46.2
1361743200000,2013,2,2012,5,22,7,0.686,0.0948,0.591,30712.9,186.7,186.7,182.8,4,4,4,1134,1075,1196,977,938.4,156.7,137,183,0,0,0,0.138,0.121,0.159,977,938.4,1013,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.611,0.564,0.669,0.415,0.393,0.451,0.019,0.018,0.021,1.3,1.22,1.4,0.06,0.056,0.065,20.38,20.08,20.65,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.64,45.39,47.63,45.7,44.48,46.67,0,0,0,0,0,0,1.02,0,0.095,0.14,0.86,0.14,44.8
1362348000000,2013,3,2012,6,23,7,0.776,0.111,0.655,32275.9,192.8,192.8,192.1,4,4,4,1283,1216,1339,1100,1033,183,183,183,18.29,0,56,0.143,0.137,0.151,1082,1033,1100,990,990,990,968.8,968.6,969,21.2,21,21.4,0.778,0.698,0.822,0.608,0.496,0.648,0.029,0.023,0.031,1.68,1.48,1.77,0.079,0.069,0.084,19.53,19.27,19.94,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.41,48.21,50.02,48.03,47.25,48.2,0,0,0,0,0,0,1.07,0,0.121,0.14,0.84,0.16,41.6
1362952800000,2013,3,2012,6,24,7,0.849,0.111,0.665,32189,192.8,192.8,191.6,4,4,4,1403,1360,1452,1220,1177,183,183,183,120.3,77,169,0.131,0.126,0.135,1100,1100,1100,990,990,990,969.2,969,969.3,20.8,20.7,21,0.847,0.827,0.867,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.78,1.82,0.086,0.085,0.088,19.03,18.85,19.19,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.9,48.42,49.33,47.9,47.46,48.2,0,0,0,0,0,0,1.06,0,0.184,0.13,0.78,0.22,37.9
1363557600000,2013,3,2012,6,25,7,0.998,0.111,0.665,30702,188.7,188.7,182.8,4,4,4,1650,1481,1866,1467,1298,183,183,183,367.4,198,583,0.112,0.0981,0.124,1100,1100,1100,990,990,990,970,969.4,970.7,20,19.3,20.6,0.91,0.88,0.926,0.648,0.648,0.648,0.032,0.031,0.034,1.86,1.83,1.87,0.093,0.089,0.097,18.17,17.46,18.75,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.62,44.71,48.15,45.69,43.81,47.19,0,0,0,0,0,0,1.02,0,0.333,0.11,0.67,0.33,30.8
