datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1364162400000,2013,3,2012,6,26,7,1.36,0.111,0.665,27618.8,171.8,171.8,164.4,4,4,4,2242,1967,2453,2059,1784,183,183,183,958.9,684,1170,0.0821,0.0746,0.093,1100,1100,1100,990,990,990,971.7,971,972.2,18.3,17.8,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.11,16.45,15.93,17.13,0.946,0.945,0.948,0.979,0.977,0.98,0.927,0.923,0.929,41.97,40.59,43.82,41.1,39.67,42.94,0,0,0,0,0,0,0.913,0,0.695,0.082,0.49,0.51,20.3
1364767200000,2013,4,2012,7,27,7,1.57,0.131,0.665,25970.3,157.3,157.3,154.6,4,4,4,2600,2503,2665,2383,2286,217,217,217,1284,1186,1348,0.0835,0.0814,0.0867,1100,1100,1100,990,990,990,972.5,972.3,972.7,17.5,17.3,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.58,15.42,15.81,0.943,0.943,0.944,0.975,0.974,0.977,0.92,0.918,0.922,39.63,39.2,40.27,38.65,38.2,39.33,0,0,0,0,0,0,0.859,0,0.905,0.083,0.42,0.58,16.5
1365372000000,2013,4,2012,7,28,7,1.59,0.131,0.665,25838.6,155.5,155.5,153.8,4,4,4,2629,2568,2669,2412,2351,217,217,217,1312,1251,1352,0.0826,0.0813,0.0845,1100,1100,1100,990,990,990,972.6,972.5,972.7,17.4,17.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.51,15.41,15.65,0.943,0.943,0.944,0.975,0.974,0.976,0.919,0.918,0.921,39.44,39.18,39.84,38.45,38.17,38.87,0,0,0,0,0,0,0.854,0,0.925,0.082,0.42,0.58,16.3
1365976800000,2013,4,2012,7,29,7,1.48,0.131,0.665,26653.1,161.3,161.3,158.6,4,4,4,2454,2358,2541,2237,2141,217,217,217,1137,1041,1224,0.0885,0.0854,0.092,1100,1100,1100,990,990,990,972.2,972,972.4,17.8,17.6,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.93,15.72,16.16,0.945,0.944,0.945,0.977,0.976,0.979,0.923,0.921,0.925,40.58,40.02,41.21,39.66,39.06,40.33,0,0,0,0,0,0,0.881,0,0.815,0.089,0.45,0.55,18
1366581600000,2013,4,2012,7,30,7,1.32,0.131,0.665,27859.6,169.8,169.8,165.8,4,4,4,2188,2031,2324,1971,1814,217,217,217,871,714,1007,0.0993,0.0934,0.107,1100,1100,1100,990,990,990,971.6,971.2,971.9,18.4,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.57,16.24,16.95,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.31,41.43,43.33,41.46,40.56,42.46,0,0,0,0,0,0,0.921,0,0.655,0.099,0.5,0.5,21.1
1367186400000,2013,4,2012,7,31,7,1.12,0.12,0.665,29524.7,180,180,175.7,4,4,4,1852,1729,1985,1653,1537,199.1,192,217,553.1,437,668,0.107,0.101,0.112,1100,1100,1100,990,990,990,970.6,970.2,971.1,19.4,18.9,19.8,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.5,17.07,17.91,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.83,43.66,45.93,43.94,42.79,45.01,0,0,0,0,0,0,0.976,0,0.455,0.11,0.59,0.41,26.4
1367791200000,2013,5,2012,8,32,7,0.959,0.116,0.665,31082.8,188.7,188.7,185,4,4,4,1585,1484,1692,1393,1292,192,192,192,292.9,192,400,0.121,0.113,0.129,1100,1100,1100,990,990,990,969.8,969.4,970.1,20.2,19.9,20.6,0.906,0.877,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.83,1.87,0.092,0.089,0.094,18.39,18.03,18.74,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.2,46.25,48.13,46.25,45.33,47.17,0,0,0,0,0,0,1.03,0,0.294,0.12,0.69,0.31,32.4
1368396000000,2013,5,2012,8,33,7,0.813,0.116,0.656,32115.4,192.8,192.8,191.2,4,4,4,1345,1216,1456,1153,1024,192,192,192,68.71,0,164,0.143,0.132,0.158,1084,1024,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.802,0.685,0.866,0.613,0.476,0.648,0.029,0.022,0.031,1.71,1.45,1.81,0.082,0.067,0.088,19.3,18.85,19.98,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.9,47.88,49.89,47.79,46.92,48.2,0,0,0,0,0,0,1.06,0,0.157,0.14,0.81,0.19,39.5
1369000800000,2013,5,2012,8,34,7,0.657,0.116,0.541,28441.9,183.1,183.1,169.3,4,4,4,1086,1004,1179,894,811.6,192,192,192,0,0,0,0.177,0.163,0.191,894,811.6,986.8,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.536,0.459,0.631,0.372,0.332,0.417,0.017,0.015,0.019,1.15,1.01,1.32,0.053,0.046,0.061,20.68,20.22,21.08,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.93,0.936,43.22,39.99,46.72,42.32,39.03,45.79,0,0,0,0,0,0,0.941,0,0.116,0.18,0.82,0.18,43.3
1369605600000,2013,5,2012,8,35,7,0.56,0.111,0.449,24165.1,144.6,144.6,143.8,3,3,3,925.3,876.4,981.4,742.1,714.8,183.1,161,192,0,0,0,0.198,0.181,0.212,742.1,714.8,789.4,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.395,0.369,0.439,0.295,0.278,0.321,0.013,0.012,0.014,0.965,0.913,1.05,0.043,0.04,0.047,21.43,21.12,21.68,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,49.73,48.19,52.13,47.95,47.23,48.2,0,0,0,0,0,0,0.799,0,0.111,0.2,0.8,0.2,43.2
1370210400000,2013,6,2012,9,36,7,0.498,0.0974,0.4,22466.1,140.3,140.3,133.7,3,3,3,823,789.6,861.9,662,628.6,161,161,161,0,0,0,0.196,0.187,0.204,662,628.6,700.9,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.339,0.32,0.361,0.243,0.221,0.269,0.011,0.0096,0.012,0.823,0.766,0.888,0.036,0.033,0.039,21.99,21.76,22.18,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.49,43.53,47.71,44.58,42.66,46.76,0,0,0,0,0,0,0.743,0,0.098,0.2,0.8,0.2,45.1
1370815200000,2013,6,2012,9,37,7,0.457,0.0974,0.359,20428.3,126.7,126.7,121.6,3,3,3,755.2,721.9,782.4,594.2,560.9,161,161,161,0,0,0,0.213,0.206,0.223,594.2,560.9,621.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.301,0.282,0.316,0.198,0.176,0.216,0.0086,0.0076,0.0094,0.708,0.652,0.754,0.031,0.028,0.033,22.37,22.22,22.56,0.954,0.951,0.955,0.978,0.975,0.98,0.933,0.927,0.936,41.43,39.36,43.1,40.53,38.36,42.24,0,0,0,0,0,0,0.676,0,0.098,0.21,0.79,0.21,44.7
1371420000000,2013,6,2012,9,38,7,0.41,0.0974,0.313,17786,112.7,112.7,105.9,3,2,2.857142857142857,678.5,648.4,710.2,517.5,487.4,161,161,161,0,0,0,0.237,0.227,0.248,517.5,487.4,549.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.257,0.24,0.275,0.147,0.129,0.168,0.0063,0.0055,0.0072,0.595,0.544,0.64,0.025,0.023,0.027,22.79,22.63,22.93,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.918,0.937,39.09,35.19,52.24,37.59,34.13,48.2,0,0,0,0,0,0,0.588,0,0.097,0.24,0.76,0.24,43.4
1372024800000,2013,6,2012,9,39,7,0.37,0.0974,0.273,15894,96.4,96.4,94.61,2,2,2,612,586.3,638.8,451,425.3,161,161,161,0,0,0,0.263,0.252,0.275,451,425.3,477.8,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.22,0.208,0.234,0.112,0.0997,0.125,0.0047,0.0042,0.0053,0.579,0.538,0.624,0.024,0.023,0.027,23.07,22.92,23.22,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.83,46.33,51.36,47.3,45.4,48.2,0,0,0,0,0,0,0.526,0,0.097,0.26,0.74,0.26,43
1372629600000,2013,7,2012,10,40,7,0.335,0.0816,0.254,15130.7,94.71,94.71,90.06,2,2,2,554.3,531.9,577.8,419.3,396.9,135,135,135,0,0,0,0.244,0.234,0.254,419.3,396.9,442.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.204,0.196,0.213,0.0969,0.0863,0.108,0.0041,0.0036,0.0045,0.527,0.493,0.562,0.022,0.021,0.024,23.38,23.24,23.51,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.95,43.68,48.32,45.03,42.8,47.36,0,0,0,0,0,0,0.5,0,0.081,0.24,0.76,0.24,45.2
1373234400000,2013,7,2012,10,41,7,0.305,0.0816,0.223,13387.5,84.09,84.09,79.69,2,2,2,504.2,485.1,524.5,369.2,350.1,135,135,135,0,0,0,0.268,0.257,0.278,369.2,350.1,389.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.187,0.18,0.194,0.0733,0.0643,0.0828,0.003,0.0027,0.0034,0.452,0.423,0.482,0.019,0.017,0.02,23.68,23.56,23.79,0.951,0.948,0.954,0.977,0.973,0.98,0.929,0.923,0.935,40.77,38.75,42.9,39.84,37.71,42.05,0,0,0,0,0,0,0.443,0,0.082,0.27,0.73,0.27,43.9
1373839200000,2013,7,2012,10,42,7,0.279,0.0861,0.193,11523.2,74,74,68.59,2,2,2,461.3,444.9,478.8,319,258.9,142.3,135,186,0,0,0,0.309,0.282,0.418,319,258.9,343.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.169,0.151,0.178,0.0496,0.0212,0.0613,0.002,0.00087,0.0025,0.377,0.29,0.414,0.015,0.012,0.017,23.95,23.83,24.11,0.943,0.932,0.948,0.97,0.97,0.972,0.915,0.904,0.921,35.34,28.53,38.07,34.3,27.67,37,0,0,0,0,0,0,0.381,0,0.086,0.31,0.69,0.31,41.3
1374444000000,2013,7,2012,10,43,7,0.257,0.112,0.144,8513.56,54.23,54.23,50.68,2,1,1.5714285714285714,424.4,409.6,439.7,238.4,223.7,186,186,186,0,0,0,0.439,0.423,0.454,238.4,223.7,253.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.144,0.139,0.149,0.0162,0.0148,0.0188,0.00066,0.0006,0.00077,0.33,0.263,0.415,0.013,0.011,0.017,24.16,24.1,24.23,0.941,0.926,0.958,0.974,0.97,0.98,0.917,0.898,0.939,37.65,26.2,52.68,35.67,25.41,48.2,0,0,0,0,0,0,0.282,0,0.113,0.44,0.56,0.44,33.1
1375048800000,2013,7,2012,10,44,7,0.236,0.102,0.135,8110.93,50.66,50.66,48.28,2,1,1.1428571428571428,390.8,376,405,222.5,209.7,168.3,155,186,0,0,0,0.43,0.396,0.47,222.5,209.7,236.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.137,0.134,0.14,0.0147,0.0136,0.0158,0.0006,0.00055,0.00064,0.372,0.258,0.409,0.015,0.01,0.017,24.27,24.19,24.39,0.953,0.925,0.959,0.979,0.97,0.98,0.933,0.897,0.939,46.74,26.11,52.72,44.66,25.33,48.2,0,0,0,0,0,0,0.268,0,0.101,0.43,0.57,0.43,34.4
1375653600000,2013,8,2012,11,45,7,0.216,0.0937,0.123,7633.97,48.2,48.2,45.44,1,1,1,357.6,345.1,370.8,202.6,190.1,155,155,155,0,0,0,0.434,0.418,0.449,202.6,190.1,215.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.129,0.124,0.133,0.013,0.0119,0.0141,0.00052,0.00048,0.00057,0.358,0.335,0.381,0.014,0.013,0.015,24.45,24.36,24.54,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.39,43.56,49.37,45.44,42.68,48.2,0,0,0,0,0,0,0.252,0,0.093,0.43,0.57,0.43,35.3
1376258400000,2013,8,2012,11,46,7,0.199,0.0937,0.106,6549.02,41.76,41.76,38.98,1,1,1,329.5,318.6,341,174.5,163.6,155,155,155,0,0,0,0.471,0.455,0.487,174.5,163.6,186,990,990,990,965,965,965.1,25,24.9,25,0.119,0.115,0.123,0.0106,0.00966,0.0116,0.00042,0.00039,0.00046,0.307,0.288,0.328,0.012,0.012,0.013,24.65,24.57,24.72,0.947,0.944,0.951,0.976,0.97,0.98,0.924,0.916,0.932,39.95,37.43,42.61,38.98,36.33,41.76,0,0,0,0,0,0,0.217,0,0.093,0.47,0.53,0.47,32.9
1376863200000,2013,8,2012,11,47,7,0.185,0.0937,0.0913,5622.13,35.51,35.51,33.47,1,1,1,305.9,297,315,150.9,142,155,155,155,0,0,0,0.507,0.492,0.522,150.9,142,160,990,990,990,964.9,964.9,965,25.1,25,25.1,0.11,0.107,0.114,0.00858,0.00782,0.00935,0.00034,0.00031,0.00037,0.265,0.249,0.281,0.011,0.0099,0.011,24.8,24.74,24.86,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,34.5,32.41,36.61,33.47,31.44,35.51,0,0,0,0,0,0,0.186,0,0.0937,0.51,0.49,0.51,30.4
1377468000000,2013,8,2012,11,48,7,0.172,0.0905,0.0818,5031.25,35.26,35.26,29.95,1,1,1,285,275.9,294,135.3,124.5,149.7,118,155,0,0,0,0.525,0.428,0.555,135.3,124.5,157.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.104,0.101,0.109,0.00725,0.00633,0.00917,0.00029,0.00025,0.00036,0.237,0.218,0.274,0.0094,0.0087,0.011,24.92,24.88,24.96,0.933,0.929,0.942,0.97,0.97,0.97,0.905,0.901,0.913,30.87,28.3,36.35,29.95,27.45,35.26,0,0,0,0,0,0,0.166,0,0.0902,0.53,0.48,0.52,29.3
1378072800000,2013,9,2012,12,49,7,0.158,0.0714,0.0863,5340.01,34.46,34.46,31.79,1,1,1,260.7,250.5,272.4,142.7,132.5,118,118,118,0,0,0,0.453,0.433,0.471,142.7,132.5,154.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.0999,0.108,0.00788,0.00701,0.00887,0.00031,0.00028,0.00035,0.247,0.228,0.267,0.0098,0.009,0.011,25.01,24.94,25.07,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.912,32.77,30.36,35.52,31.79,29.45,34.46,0,0,0,0,0,0,0.177,0,0.0717,0.45,0.55,0.45,33.8
1378677600000,2013,9,2012,12,50,7,0.144,0.0597,0.0846,5250.8,33.74,33.74,31.25,1,1,1,238.6,230,247.5,139.8,126.5,98.71,91,118,0,0,0,0.413,0.377,0.483,139.8,126.5,150.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0978,0.104,0.00764,0.0065,0.00854,0.0003,0.00026,0.00034,0.24,0.218,0.258,0.0095,0.0086,0.01,25.13,25.09,25.18,0.935,0.929,0.939,0.97,0.97,0.97,0.907,0.901,0.911,32.22,28.95,34.78,31.25,28.09,33.74,0,0,0,0,0,0,0.174,0,0.0594,0.41,0.59,0.41,36.5
1379282400000,2013,9,2012,12,51,7,0.133,0.055,0.0782,4855.68,30.55,30.55,28.9,1,1,1,220.3,213.9,227.5,129.3,122.9,91,91,91,0,0,0,0.413,0.4,0.425,129.3,122.9,136.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0967,0.0944,0.0992,0.00674,0.00619,0.00736,0.00026,0.00024,0.00029,0.221,0.209,0.233,0.0087,0.0082,0.0092,25.26,25.2,25.31,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.8,28.27,31.5,28.9,27.42,30.55,0,0,0,0,0,0,0.161,0,0.0548,0.41,0.59,0.41,36.5
1379887200000,2013,9,2012,12,52,7,0.125,0.055,0.0697,3721.81,26.97,26.97,22.15,1,1,1,206.2,200.5,212,115.2,109.5,91,91,91,0,0,0,0.441,0.429,0.454,115.2,109.5,121,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0917,0.0897,0.0938,0.00554,0.00505,0.00603,0.00022,0.0002,0.00024,0.195,0.185,0.206,0.0076,0.0072,0.0081,25.37,25.32,25.41,0.79,0,0.926,0.831,0,0.97,0.767,0,0.898,22.84,0,27.81,22.15,0,26.97,0,1,0,0,0.143,0,0.123,0.143,0.0553,0.44,0.56,0.44,29.8
1380492000000,2013,9,2012,12,53,7,0.118,0.0457,0.0719,3883.28,27.96,27.96,23.11,1,1,1,194.5,189.8,199.1,118.9,108.1,75.57,73,91,0,0,0,0.388,0.369,0.457,118.9,108.1,124.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0892,0.093,0.00586,0.00494,0.00635,0.00023,0.00019,0.00025,0.2,0.183,0.21,0.0078,0.0071,0.0082,25.39,25.38,25.42,0.793,0,0.928,0.831,0,0.97,0.769,0,0.9,23.83,0,28.83,23.11,0,27.96,0,1,0,0,0.143,0,0.128,0.143,0.0461,0.39,0.61,0.39,32.9
1381096800000,2013,10,2013,1,1,7,0.111,0.0442,0.0673,4149.32,25.69,25.69,24.7,1,1,1,184.3,180.2,188.4,111.3,107.2,73,73,73,0,0,0,0.396,0.387,0.405,111.3,107.2,115.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0868,0.0897,0.00521,0.00487,0.00556,0.0002,0.00019,0.00022,0.186,0.179,0.194,0.0073,0.007,0.0076,25.38,25.38,25.38,0.919,0.916,0.922,0.97,0.97,0.97,0.891,0.888,0.894,25.46,24.44,26.48,24.7,23.71,25.69,0,0,0,0,0,0,0.137,0,0.0437,0.4,0.61,0.39,37.4
1381701600000,2013,10,2013,1,2,7,0.106,0.0442,0.0616,3770.2,23.38,23.38,22.44,1,1,1,174.9,171.8,178.9,101.9,98.76,73,73,73,0,0,0,0.417,0.408,0.425,101.9,98.76,105.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0849,0.0838,0.0863,0.00441,0.00414,0.00475,0.00017,0.00016,0.00019,0.169,0.164,0.176,0.0066,0.0064,0.0069,25.38,25.38,25.38,0.913,0.911,0.915,0.969,0.968,0.97,0.885,0.883,0.887,23.15,22.42,24.11,22.44,21.71,23.38,0,0,0,0,0,0,0.125,0,0.0444,0.42,0.58,0.42,35.6
1382306400000,2013,10,2013,1,3,7,0.105,0.0442,0.0606,3704.43,22.73,22.73,22.05,1,1,1,173.2,170.1,176.1,100.2,97.12,73,73,73,0,0,0,0.421,0.414,0.429,100.2,97.12,103.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0843,0.0832,0.0853,0.00427,0.00401,0.00452,0.00017,0.00016,0.00018,0.166,0.161,0.172,0.0065,0.0063,0.0067,25.38,25.38,25.38,0.912,0.911,0.914,0.969,0.968,0.97,0.884,0.882,0.885,22.76,22.09,23.43,22.05,21.38,22.73,0,0,0,0,0,0,0.123,0,0.0444,0.42,0.58,0.42,35.3
1382911200000,2013,10,2013,1,4,7,0.103,0.0426,0.0608,3722.57,24.16,24.16,22.16,1,1,1,171,167.9,176.1,100.6,95.21,70.43,67,73,0,0,0,0.412,0.38,0.434,100.6,95.21,109.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.084,0.0825,0.0864,0.0043,0.00384,0.00503,0.00017,0.00015,0.0002,0.167,0.157,0.181,0.0065,0.0062,0.0071,25.38,25.37,25.38,0.914,0.911,0.917,0.969,0.967,0.97,0.885,0.882,0.89,22.88,21.71,24.91,22.16,20.99,24.16,0,0,0,0,0,0,0.123,0,0.0422,0.41,0.59,0.41,36.1
1383516000000,2013,11,2013,2,5,7,0.11,0.0405,0.0695,4293.09,26.34,26.34,25.55,1,1,1,181.9,176.4,185.2,114.9,109.4,67,67,67,0,0,0,0.368,0.362,0.38,114.9,109.4,118.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.0865,0.0896,0.00552,0.00505,0.00579,0.00022,0.0002,0.00023,0.192,0.182,0.197,0.0075,0.0071,0.0077,25.37,25.37,25.37,0.921,0.917,0.924,0.97,0.97,0.97,0.894,0.89,0.896,26.34,24.97,27.15,25.55,24.22,26.34,0,0,0,0,0,0,0.142,0,0.0405,0.37,0.63,0.37,39
1384120800000,2013,11,2013,2,6,7,0.108,0.0405,0.0679,4183.41,25.48,25.48,24.9,1,1,1,179.2,176.7,181.6,112.2,109.7,67,67,67,0,0,0,0.374,0.369,0.379,112.2,109.7,114.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0875,0.0866,0.0883,0.00529,0.00507,0.00549,0.00021,0.0002,0.00021,0.187,0.182,0.191,0.0073,0.0071,0.0075,25.37,25.37,25.37,0.919,0.918,0.921,0.97,0.97,0.97,0.892,0.89,0.893,25.67,25.04,26.26,24.9,24.29,25.48,0,0,0,0,0,0,0.138,0,0.0401,0.38,0.63,0.37,38.7
1384725600000,2013,11,2013,2,7,7,0.113,0.0346,0.078,4857.96,32.35,32.35,28.92,1,1,1,186.3,179.1,193.4,129,112.1,57.29,50,67,0,0,0,0.309,0.259,0.374,129,112.1,143.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0875,0.0964,0.00672,0.00528,0.00794,0.00026,0.00021,0.00031,0.216,0.187,0.24,0.0084,0.0073,0.0094,25.36,25.34,25.37,0.929,0.919,0.936,0.97,0.97,0.97,0.901,0.892,0.908,29.81,25.65,33.35,28.92,24.88,32.35,0,0,0,0,0,0,0.161,0,0.035,0.31,0.69,0.31,43
1385330400000,2013,11,2013,2,8,7,0.117,0.031,0.0855,5354.92,32.94,32.94,31.87,1,1,1,192.7,189.3,195.8,141.4,134.6,51.29,50,59,0,0,0,0.266,0.255,0.305,141.4,134.6,145.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0959,0.0947,0.0972,0.00777,0.00719,0.00814,0.0003,0.00028,0.00032,0.237,0.226,0.245,0.0093,0.0088,0.0096,25.35,25.35,25.36,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.86,31.22,33.96,31.87,30.28,32.94,0,0,0,0,0,0,0.177,0,0.0315,0.26,0.73,0.27,45.8
1385935200000,2013,12,2013,3,9,7,0.124,0.0357,0.0882,5530.4,34.67,34.67,32.92,1,1,1,204.9,196.6,212.5,145.9,137.6,59,59,59,0,0,0,0.288,0.278,0.3,145.9,137.6,153.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0987,0.0958,0.101,0.00815,0.00745,0.0088,0.00032,0.00029,0.00034,0.246,0.232,0.26,0.0096,0.009,0.01,25.32,25.27,25.36,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.911,33.94,31.96,35.74,32.92,31,34.67,0,0,0,0,0,0,0.183,0,0.0358,0.29,0.71,0.29,44.6
1386540000000,2013,12,2013,3,10,7,0.138,0.0357,0.102,6449.66,39.89,39.89,38.39,1,1,1,228,217.7,234.1,169,158.7,59,59,59,0,0,0,0.259,0.252,0.271,169,158.7,175.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.103,0.109,0.0101,0.00924,0.0106,0.0004,0.00036,0.00042,0.288,0.269,0.298,0.011,0.011,0.012,25.14,25.1,25.22,0.945,0.941,0.947,0.975,0.97,0.978,0.921,0.913,0.926,39.38,36.96,40.8,38.39,35.85,39.89,0,0,0,0,0,0,0.213,0,0.036,0.26,0.74,0.26,46.7
1387144800000,2013,12,2013,3,11,7,0.151,0.0357,0.115,7294.31,45.22,45.22,43.42,1,1,1,249,239.3,256.8,190,180.3,59,59,59,0,0,0,0.237,0.23,0.247,190,180.3,197.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.114,0.111,0.117,0.0119,0.0111,0.0126,0.00047,0.00044,0.0005,0.325,0.308,0.339,0.013,0.012,0.013,24.99,24.93,25.06,0.951,0.948,0.954,0.98,0.98,0.98,0.932,0.929,0.935,44.3,42.02,46.14,43.42,41.18,45.22,0,0,0,0,0,0,0.241,0,0.036,0.24,0.76,0.24,48.3
1387749600000,2013,12,2013,3,12,7,0.165,0.0357,0.13,8062.18,50.12,50.12,47.99,2,1,1.1428571428571428,273.4,259.8,288.2,214.4,200.8,59,59,59,0,0,0,0.216,0.205,0.227,214.4,200.8,229.2,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.123,0.118,0.128,0.014,0.0128,0.0152,0.00055,0.00051,0.00061,0.347,0.241,0.383,0.014,0.0096,0.015,24.86,24.79,24.92,0.952,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.05,25.83,51.85,44.41,25.06,48.2,0,0,0,0,0,0,0.267,0,0.035,0.22,0.79,0.21,48.9
1388354400000,2013,12,2013,3,13,7,0.197,0.0417,0.155,9404.39,60.43,60.43,55.98,2,2,2,325.1,296.7,349.8,256.1,237.7,69,59,73,0,0,0,0.212,0.192,0.23,256.1,237.7,276.8,990,990,990,965,964.9,965.1,25,24.9,25.1,0.139,0.131,0.147,0.021,0.016,0.0296,0.00084,0.00064,0.0012,0.275,0.25,0.306,0.011,0.01,0.012,24.7,24.55,24.86,0.93,0.925,0.935,0.97,0.97,0.97,0.902,0.898,0.907,28.85,26.82,31.15,27.99,26.01,30.22,0,0,0,0,0,0,0.311,0,0.042,0.21,0.79,0.21,47.7
1388959200000,2014,1,2013,4,14,7,0.234,0.0442,0.189,11470.1,74.8,74.8,68.27,2,2,2,386.3,356.6,416.2,313.3,283.6,73,73,73,0,0,0,0.189,0.175,0.205,313.3,283.6,343.2,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.159,0.149,0.17,0.0469,0.0329,0.061,0.0019,0.0013,0.0025,0.36,0.316,0.405,0.015,0.013,0.017,24.31,24.12,24.5,0.942,0.937,0.947,0.97,0.97,0.973,0.914,0.909,0.921,35.18,31.91,38.45,34.14,30.95,37.4,0,0,0,0,0,0,0.379,0,0.045,0.19,0.81,0.19,49
1389564000000,2014,1,2013,4,15,7,0.284,0.0442,0.24,14548.3,96.15,96.15,86.6,2,2,2,470.4,429.1,517.1,397.4,356.1,73,73,73,0,0,0,0.156,0.141,0.17,397.4,356.1,444.1,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.189,0.175,0.206,0.0866,0.0671,0.109,0.0036,0.0027,0.0045,0.486,0.425,0.557,0.02,0.017,0.023,23.8,23.52,24.04,0.954,0.949,0.958,0.979,0.976,0.98,0.934,0.926,0.939,44.22,39.85,49.06,43.3,38.88,48.08,0,0,0,0,0,0,0.481,0,0.044,0.16,0.85,0.15,51.2
1390168800000,2014,1,2013,4,16,7,0.357,0.0442,0.313,18099.1,121.4,121.4,107.7,3,2,2.7142857142857144,591,535.4,654.6,518,462.4,73,73,73,0,0,0,0.124,0.112,0.136,518,462.4,581.6,990,990,990,966.3,966,966.5,23.7,23.5,24,0.243,0.212,0.279,0.149,0.117,0.19,0.0063,0.0049,0.0081,0.597,0.528,0.672,0.025,0.022,0.029,23.15,22.81,23.41,0.952,0.946,0.957,0.975,0.97,0.98,0.928,0.917,0.938,42.18,35.7,52.28,40.5,34.62,48.2,0,0,0,0,0,0,0.599,0,0.044,0.12,0.88,0.12,50.7
1390773600000,2014,1,2013,4,17,7,0.46,0.0497,0.41,23166.6,144.6,144.6,137.9,3,3,3,759.8,679.5,841.9,677.6,606.5,82.14,73,105,0,0,0,0.108,0.0931,0.13,677.6,606.5,736.9,990,990,990,966.9,966.6,967.3,23.1,22.7,23.4,0.335,0.293,0.373,0.254,0.206,0.293,0.011,0.0088,0.013,0.836,0.714,0.94,0.036,0.031,0.041,22.22,21.79,22.67,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.05,42.91,50.23,45.97,42.05,48.2,0,0,0,0,0,0,0.766,0,0.05,0.11,0.89,0.11,50.4
1391378400000,2014,2,2013,5,18,7,0.578,0.0635,0.515,27604.2,174.8,174.8,164.3,4,3,3.857142857142857,956.4,876.4,1016,851.4,771.4,105,105,105,0,0,0,0.11,0.103,0.12,851.4,771.4,911.1,990,990,990,967.7,967.4,968,22.3,22,22.6,0.477,0.404,0.532,0.351,0.312,0.38,0.016,0.014,0.017,1.07,0.976,1.16,0.048,0.043,0.053,21.21,20.89,21.59,0.955,0.954,0.956,0.979,0.977,0.98,0.935,0.931,0.937,44.11,40.39,52.07,42.8,39.45,48.2,0,0,0,0,0,0,0.913,0,0.063,0.11,0.89,0.11,47.8
1391983200000,2014,2,2013,5,19,7,0.648,0.0931,0.555,29298.4,178.2,178.2,174.4,4,4,4,1072,1029,1107,918.4,879.5,153.9,105,162,0,0,0,0.143,0.102,0.156,918.4,879.5,945.3,990,990,990,968.1,968,968.2,21.9,21.8,22,0.552,0.519,0.579,0.384,0.365,0.397,0.018,0.017,0.018,1.19,1.12,1.24,0.054,0.051,0.057,20.69,20.53,20.85,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.49,42.92,45.45,43.6,42.07,44.54,0,0,0,0,0,0,0.969,0,0.093,0.14,0.86,0.14,45.2
1392588000000,2014,2,2013,5,20,7,0.673,0.098,0.575,30081.6,180.1,180.1,179.1,4,4,4,1113,1099,1121,951.5,937.3,162,162,162,0,0,0,0.145,0.145,0.147,951.5,937.3,958.8,990,990,990,968.3,968.2,968.3,21.7,21.7,21.8,0.584,0.571,0.591,0.4,0.393,0.403,0.018,0.018,0.019,1.25,1.22,1.26,0.057,0.056,0.058,20.5,20.46,20.57,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.68,45.15,45.95,44.76,44.24,45.03,0,0,0,0,0,0,0.995,0,0.098,0.15,0.85,0.15,44.7
1393192800000,2014,2,2013,5,21,7,0.64,0.102,0.539,28523.2,175,175,169.8,4,4,4,1059,1039,1086,890.6,856,168,162,183,0,0,0,0.159,0.149,0.176,890.6,856,923.9,990,990,990,968.1,968,968.2,21.9,21.8,22,0.53,0.5,0.559,0.37,0.353,0.386,0.017,0.016,0.018,1.14,1.08,1.2,0.052,0.049,0.055,20.77,20.63,20.89,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.31,41.84,44.64,42.45,41,43.75,0,0,0,0,0,0,0.943,0,0.101,0.16,0.84,0.16,44.6
1393797600000,2014,3,2013,6,22,7,0.649,0.111,0.539,28442.2,178,178,169.3,4,4,4,1073,1042,1132,890.4,858.5,183,183,183,0,0,0,0.171,0.162,0.176,890.4,858.5,948.7,990,990,990,968.1,968,968.3,21.9,21.7,22,0.531,0.502,0.585,0.37,0.355,0.398,0.017,0.016,0.018,1.14,1.09,1.25,0.052,0.05,0.057,20.72,20.44,20.88,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.19,41.94,45.42,42.32,41.1,44.51,0,0,0,0,0,0,0.941,0,0.11,0.17,0.83,0.17,43.8
1394402400000,2014,3,2013,6,23,7,0.781,0.0827,0.653,32115.6,192.8,192.8,191.2,4,4,4,1291,1168,1409,1154,984.6,136.7,129,183,74.14,0,180,0.107,0.0916,0.157,1080,984.6,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.785,0.628,0.855,0.607,0.416,0.648,0.029,0.019,0.031,1.69,1.32,1.8,0.08,0.061,0.087,19.5,19.01,20.26,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,49.2,46.71,50.39,47.79,45.78,48.2,0,0,0,0,0,0,1.06,0,0.128,0.11,0.84,0.16,41.1
1395007200000,2014,3,2013,6,24,7,0.93,0.092,0.665,31358.3,190.3,190.3,186.7,4,4,4,1538,1437,1662,1386,1308,152.1,129,183,286.1,208,379,0.0984,0.0844,0.117,1100,1100,1100,990,990,990,969.6,969.3,970,20.4,20,20.7,0.897,0.867,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.86,0.09,0.088,0.093,18.55,18.13,18.9,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.62,46.52,48.56,46.66,45.59,47.59,0,0,0,0,0,0,1.04,0,0.265,0.099,0.72,0.28,33.7
1395612000000,2014,3,2013,6,25,7,1.16,0.111,0.665,29198.8,180.6,180.6,173.8,4,4,4,1916,1712,2125,1733,1529,183,183,183,632.7,429,842,0.096,0.0861,0.107,1100,1100,1100,990,990,990,970.8,970.2,971.4,19.2,18.6,19.8,0.925,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.094,0.1,17.32,16.72,17.96,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.34,42.72,46.08,43.45,41.86,45.16,0,0,0,0,0,0,0.966,0,0.495,0.096,0.57,0.43,25.2
1396216800000,2014,3,2013,6,26,7,1.4,0.128,0.665,27276.3,165.9,165.9,162.4,4,4,4,2320,2187,2411,2107,2004,212.1,183,217,1007,904,1094,0.0914,0.0837,0.0964,1100,1100,1100,990,990,990,971.9,971.6,972.1,18.1,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.25,16.03,16.57,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.46,40.87,42.32,40.59,39.96,41.47,0,0,0,0,0,0,0.902,0,0.735,0.091,0.48,0.52,19.5
1396821600000,2014,4,2013,7,27,7,1.48,0.131,0.665,26683,159.3,159.3,158.8,4,4,4,2448,2430,2461,2231,2213,217,217,217,1131,1113,1144,0.0886,0.0882,0.0893,1100,1100,1100,990,990,990,972.2,972.1,972.2,17.8,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.1,0.11,15.94,15.91,15.99,0.945,0.945,0.945,0.977,0.977,0.978,0.923,0.923,0.924,40.63,40.54,40.74,39.71,39.62,39.83,0,0,0,0,0,0,0.882,0,0.815,0.089,0.45,0.55,18
1397426400000,2014,4,2013,7,28,7,1.5,0.131,0.665,26496.1,158.4,158.4,157.7,4,4,4,2488,2464,2526,2271,2247,217,217,217,1171,1147,1209,0.0872,0.0859,0.0881,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.85,15.76,15.9,0.944,0.944,0.945,0.977,0.976,0.977,0.922,0.922,0.923,40.36,40.12,40.52,39.43,39.17,39.59,0,0,0,0,0,0,0.876,0,0.835,0.087,0.44,0.56,17.7
1398031200000,2014,4,2013,7,29,7,1.57,0.131,0.665,25957.7,156.1,156.1,154.5,4,4,4,2603,2545,2661,2386,2328,217,217,217,1286,1228,1344,0.0834,0.0815,0.0853,1100,1100,1100,990,990,990,972.6,972.4,972.7,17.4,17.3,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.57,15.43,15.71,0.943,0.943,0.944,0.975,0.974,0.976,0.92,0.919,0.921,39.61,39.23,39.99,38.63,38.22,39.03,0,0,0,0,0,0,0.858,0,0.905,0.083,0.42,0.58,16.5
1398636000000,2014,4,2013,7,30,7,1.63,0.152,0.665,25519.3,152.6,152.6,151.9,4,4,4,2697,2673,2716,2446,2397,250.7,217,276,1346,1297,1395,0.093,0.08,0.103,1100,1100,1100,990,990,990,972.8,972.7,972.8,17.2,17.2,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.34,15.3,15.4,0.942,0.942,0.943,0.974,0.974,0.974,0.918,0.917,0.918,38.99,38.87,39.15,37.98,37.84,38.14,0,0,0,0,0,0,0.844,0,0.965,0.093,0.41,0.59,15.7
1399240800000,2014,5,2013,8,31,7,1.54,0.167,0.665,26189.5,158.7,158.7,155.9,4,4,4,2553,2453,2646,2277,2177,276,276,276,1177,1077,1270,0.108,0.104,0.113,1100,1100,1100,990,990,990,972.4,972.2,972.7,17.6,17.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.69,15.47,15.93,0.944,0.943,0.945,0.976,0.975,0.977,0.921,0.919,0.923,39.94,39.33,40.59,38.97,38.33,39.67,0,0,0,0,0,0,0.866,0,0.875,0.11,0.43,0.57,17
1399845600000,2014,5,2013,8,32,7,1.4,0.167,0.665,27306.1,165.7,165.7,162.5,4,4,4,2313,2195,2419,2037,1919,276,276,276,937.3,819,1043,0.119,0.114,0.126,1100,1100,1100,990,990,990,971.9,971.6,972.1,18.1,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.27,16.02,16.56,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.5,40.82,42.27,40.63,39.91,41.42,0,0,0,0,0,0,0.903,0,0.735,0.12,0.48,0.52,19.5
1400450400000,2014,5,2013,8,33,7,1.21,0.167,0.665,28692.6,175.1,175.1,170.8,4,4,4,2007,1869,2147,1731,1593,276,276,276,631.3,493,771,0.138,0.129,0.148,1100,1100,1100,990,990,990,971.1,970.7,971.5,18.9,18.5,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.04,16.67,17.45,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.57,42.58,44.68,42.7,41.73,43.78,0,0,0,0,0,0,0.949,0,0.545,0.14,0.55,0.45,23.7
1401055200000,2014,5,2013,8,34,7,1.03,0.161,0.665,30365.6,184.5,184.5,180.7,4,4,4,1707,1596,1824,1441,1356,266.6,210,276,340.6,256,448,0.156,0.132,0.169,1100,1100,1100,990,990,990,970.2,969.8,970.5,19.8,19.5,20.2,0.921,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.98,17.59,18.34,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.11,45.07,47.07,45.19,44.17,46.13,0,0,0,0,0,0,1,0,0.365,0.16,0.65,0.35,29.5
1401660000000,2014,6,2013,9,35,7,0.885,0.127,0.665,31806.5,192.8,192.8,189.3,4,4,4,1463,1366,1561,1253,1156,210,210,210,153.4,56,251,0.144,0.135,0.154,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.877,0.836,0.913,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.78,1.86,0.088,0.085,0.092,18.81,18.46,19.16,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.31,47.38,49.25,47.33,46.44,48.2,0,0,0,0,0,0,1.05,0,0.22,0.14,0.75,0.25,35.9
1402264800000,2014,6,2013,9,36,7,0.72,0.127,0.592,30279.2,192.8,192.8,180.2,4,4,4,1190,1083,1315,979.9,873.3,210,210,210,0.7143,0,5,0.177,0.16,0.194,979.2,873.3,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.647,0.525,0.813,0.455,0.362,0.648,0.021,0.017,0.031,1.37,1.12,1.76,0.064,0.051,0.083,20.13,19.35,20.71,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.06,42.33,49.75,45.06,41.49,48.2,0,0,0,0,0,0,1,0,0.128,0.18,0.82,0.18,42.1
1402869600000,2014,6,2013,9,37,7,0.595,0.127,0.468,24834.1,161.2,161.2,147.8,4,3,3.2857142857142856,983.1,918,1054,773.1,708,210,210,210,0,0,0,0.214,0.199,0.229,773.1,708,844.4,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.433,0.374,0.498,0.312,0.274,0.348,0.014,0.012,0.016,1.01,0.909,1.07,0.045,0.041,0.049,21.17,20.86,21.52,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.23,40.05,52.16,45.49,39.09,48.2,0,0,0,0,0,0,0.821,0,0.127,0.21,0.79,0.21,41.7
1403474400000,2014,6,2013,9,38,7,0.519,0.127,0.392,21874.4,137.5,137.5,130.2,3,3,3,858.8,817.6,902.3,648.8,607.6,210,210,210,0,0,0,0.245,0.233,0.257,648.8,607.6,692.3,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.339,0.316,0.364,0.234,0.207,0.263,0.01,0.0091,0.012,0.808,0.738,0.881,0.036,0.032,0.039,21.86,21.61,22.09,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.937,44.29,41.88,46.78,43.4,41.04,45.85,0,0,0,0,0,0,0.723,0,0.127,0.24,0.76,0.24,42.1
1404079200000,2014,6,2013,9,39,7,0.469,0.115,0.354,20039.5,123.8,123.8,119.3,3,3,3,774.9,743,805.5,585.4,557,189.4,186,210,0,0,0,0.244,0.234,0.261,585.4,557,608.1,990,990,990,967,966.9,967.1,23,22.9,23.1,0.299,0.282,0.311,0.192,0.173,0.207,0.0084,0.0075,0.009,0.697,0.648,0.735,0.03,0.028,0.032,22.3,22.16,22.48,0.953,0.951,0.954,0.977,0.974,0.98,0.932,0.926,0.935,40.68,38.93,42.1,39.76,37.91,41.26,0,0,0,0,0,0,0.663,0,0.115,0.25,0.75,0.25,42.7
1404684000000,2014,7,2013,10,40,7,0.422,0.123,0.299,17161.5,111.5,111.5,102.2,3,2,2.5714285714285716,698,665.6,731.8,494.4,438.6,203.6,186,227,0,0,0,0.293,0.254,0.341,494.4,438.6,545.8,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.249,0.221,0.276,0.136,0.106,0.166,0.0058,0.0045,0.0071,0.593,0.566,0.63,0.025,0.024,0.027,22.71,22.54,22.87,0.953,0.947,0.958,0.975,0.97,0.98,0.928,0.919,0.939,41.82,35.99,49.12,40.79,34.91,48.14,0,0,0,0,0,0,0.568,0,0.123,0.29,0.71,0.29,40.7
1405288800000,2014,7,2013,10,41,7,0.379,0.137,0.242,14197,90.22,90.22,84.51,2,2,2,626.4,598.6,654.9,399.4,371.6,227,227,227,0,0,0,0.363,0.347,0.379,399.4,371.6,427.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.205,0.195,0.215,0.0875,0.0744,0.101,0.0037,0.0031,0.0043,0.504,0.463,0.547,0.021,0.02,0.023,23.09,22.93,23.24,0.954,0.951,0.957,0.979,0.977,0.98,0.935,0.929,0.937,43.14,40.29,46.03,42.25,39.35,45.11,0,0,0,0,0,0,0.469,0,0.137,0.36,0.64,0.36,37.5
1405893600000,2014,7,2013,10,42,7,0.342,0.137,0.205,12035.4,76.96,76.96,71.64,2,2,2,565.9,542.5,590.7,338.9,315.5,227,227,227,0,0,0,0.401,0.384,0.418,338.9,315.5,363.7,990,990,990,966.1,966,966.3,23.9,23.7,24,0.183,0.175,0.192,0.0589,0.0479,0.0707,0.0025,0.002,0.003,0.414,0.379,0.451,0.017,0.016,0.019,23.44,23.29,23.58,0.947,0.943,0.95,0.971,0.97,0.975,0.92,0.915,0.926,36.88,34.42,39.47,35.82,33.39,38.48,0,0,0,0,0,0,0.398,0,0.137,0.4,0.6,0.4,35.2
1406498400000,2014,7,2013,10,43,7,0.311,0.126,0.184,10890.3,68.81,68.81,64.82,2,2,2,513.6,492,535.2,305,286.6,208.6,184,227,0,0,0,0.405,0.363,0.442,305,286.6,322.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.17,0.165,0.174,0.043,0.0343,0.0513,0.0018,0.0014,0.0021,0.361,0.335,0.386,0.015,0.014,0.016,23.73,23.62,23.82,0.942,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.41,31.31,35.47,32.41,30.37,34.41,0,0,0,0,0,0,0.36,0,0.127,0.41,0.59,0.41,35
1407103200000,2014,8,2013,11,44,7,0.281,0.111,0.17,10064.9,64.22,64.22,59.91,2,2,2,464.3,445.2,484.6,280.3,261.2,184,184,184,0,0,0,0.397,0.38,0.413,280.3,261.2,300.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.153,0.167,0.0313,0.0223,0.0409,0.0013,0.00091,0.0017,0.323,0.294,0.353,0.013,0.012,0.015,23.99,23.87,24.1,0.937,0.932,0.941,0.97,0.97,0.97,0.909,0.904,0.913,30.88,28.79,33.1,29.95,27.92,32.11,0,0,0,0,0,0,0.333,0,0.111,0.4,0.6,0.4,35.8
1407708000000,2014,8,2013,11,45,7,0.255,0.111,0.144,8514.03,54.5,54.5,50.68,2,1,1.5714285714285714,421.9,406.1,438.9,237.9,222.1,184,184,184,0,0,0,0.436,0.419,0.453,237.9,222.1,254.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.145,0.139,0.151,0.0162,0.0146,0.0193,0.00066,0.0006,0.00079,0.33,0.263,0.415,0.013,0.011,0.017,24.17,24.11,24.24,0.941,0.926,0.958,0.974,0.97,0.98,0.917,0.898,0.939,37.57,26.09,52.6,35.67,25.31,48.2,0,0,0,0,0,0,0.282,0,0.111,0.44,0.56,0.44,33.4
1408312800000,2014,8,2013,11,46,7,0.234,0.111,0.122,7570.92,48.2,48.2,45.07,1,1,1,386.1,371.9,400.9,202.1,187.9,184,184,184,0,0,0,0.477,0.459,0.495,202.1,187.9,216.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.132,0.127,0.137,0.0129,0.0117,0.0142,0.00052,0.00047,0.00058,0.36,0.335,0.387,0.015,0.014,0.016,24.31,24.21,24.41,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.938,46,42.79,49.31,45.07,41.94,48.2,0,0,0,0,0,0,0.25,0,0.112,0.47,0.52,0.48,32.4
1408917600000,2014,8,2013,11,47,7,0.215,0.111,0.104,6411.35,41.14,41.14,38.16,1,1,1,356.1,343.8,368.4,172.1,159.8,184,184,184,0,0,0,0.517,0.5,0.535,172.1,159.8,184.4,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.121,0.117,0.126,0.0104,0.00933,0.0114,0.00042,0.00037,0.00046,0.306,0.284,0.328,0.012,0.011,0.013,24.51,24.43,24.6,0.947,0.943,0.95,0.974,0.97,0.98,0.922,0.915,0.931,39.16,36.33,41.98,38.16,35.24,41.14,0,0,0,0,0,0,0.212,0,0.111,0.52,0.48,0.52,29.8
1409522400000,2014,9,2013,12,48,7,0.196,0.0835,0.113,7035.75,45.2,45.2,41.88,1,1,1,324.1,310.1,338.6,186.1,172.1,138,138,138,0,0,0,0.426,0.408,0.445,186.1,172.1,200.6,990,990,990,965,965,965.1,25,24.9,25,0.122,0.117,0.127,0.0116,0.0104,0.0128,0.00046,0.00041,0.00051,0.327,0.302,0.353,0.013,0.012,0.014,24.65,24.55,24.75,0.951,0.946,0.955,0.979,0.975,0.98,0.931,0.923,0.936,42.78,39.53,46.12,41.88,38.54,45.2,0,0,0,0,0,0,0.233,0,0.083,0.43,0.58,0.42,35.9
1410127200000,2014,9,2013,12,49,7,0.178,0.0766,0.102,6327.34,39.73,39.73,37.66,1,1,1,294.7,283.6,306.6,168.2,160.4,126.6,118,138,0,0,0,0.429,0.401,0.463,168.2,160.4,176.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.112,0.116,0.01,0.00938,0.0107,0.0004,0.00037,0.00043,0.293,0.281,0.307,0.012,0.011,0.012,24.83,24.77,24.88,0.945,0.943,0.947,0.973,0.97,0.977,0.92,0.914,0.926,38.69,36.8,40.64,37.66,35.7,39.73,0,0,0,0,0,0,0.209,0,0.076,0.43,0.57,0.43,35.5
1410732000000,2014,9,2013,12,50,7,0.164,0.0714,0.0922,5715.37,36.2,36.2,34.02,1,1,1,270.5,261.4,280,152.5,143.4,118,118,118,0,0,0,0.436,0.421,0.451,152.5,143.4,162,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.11,0.00871,0.00794,0.00952,0.00035,0.00031,0.00038,0.264,0.248,0.281,0.01,0.0098,0.011,24.95,24.9,25.01,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,35.07,32.95,37.31,34.02,31.96,36.2,0,0,0,0,0,0,0.189,0,0.0718,0.44,0.56,0.44,34.8
1411336800000,2014,9,2013,12,51,7,0.151,0.0714,0.0796,4915.45,31.27,31.27,29.26,1,1,1,249.7,241.5,258.4,131.7,123.5,118,118,118,0,0,0,0.473,0.457,0.489,131.7,123.5,140.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0996,0.0968,0.103,0.00694,0.00625,0.00769,0.00027,0.00025,0.0003,0.227,0.212,0.243,0.009,0.0084,0.0096,25.08,25.02,25.14,0.931,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,30.16,28.25,32.23,29.26,27.4,31.27,0,0,0,0,0,0,0.163,0,0.0714,0.47,0.53,0.47,32.6
1411941600000,2014,9,2013,12,52,7,0.141,0.0623,0.0786,4866.75,30.89,30.89,28.97,1,1,1,233,228.6,239,130,118.6,103,97,118,0,0,0,0.442,0.412,0.499,130,118.6,138.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0978,0.095,0.1,0.0068,0.00583,0.0075,0.00027,0.00023,0.0003,0.223,0.203,0.237,0.0088,0.008,0.0093,25.18,25.15,25.2,0.93,0.924,0.934,0.97,0.97,0.97,0.902,0.897,0.906,29.86,27.06,31.84,28.97,26.25,30.89,0,0,0,0,0,0,0.161,0,0.0624,0.44,0.56,0.44,34.5
1412546400000,2014,10,2014,1,1,7,0.132,0.0587,0.0738,4563.5,28.71,28.71,27.16,1,1,1,218.9,213.1,225.6,121.9,116,97,97,97,0,0,0,0.443,0.43,0.455,121.9,116,128.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0945,0.0924,0.0968,0.00612,0.00561,0.00668,0.00024,0.00022,0.00026,0.208,0.197,0.22,0.0081,0.0077,0.0086,25.28,25.23,25.32,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.895,0.902,28,26.58,29.6,27.16,25.78,28.71,0,0,0,0,0,0,0.151,0,0.0582,0.44,0.56,0.44,34.6
1413151200000,2014,10,2014,1,2,7,0.125,0.0587,0.0664,3529.87,25.34,25.34,21.01,1,1,1,206.8,201.8,211.1,109.8,104.8,97,97,97,0,0,0,0.469,0.459,0.481,109.8,104.8,114.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.0884,0.0917,0.00508,0.00466,0.00545,0.0002,0.00018,0.00021,0.186,0.177,0.194,0.0073,0.0069,0.0076,25.37,25.34,25.41,0.787,0,0.921,0.831,0,0.97,0.763,0,0.893,21.66,0,26.12,21.01,0,25.34,0,1,0,0,0.143,0,0.117,0.143,0.0586,0.47,0.53,0.47,28.2
1413756000000,2014,10,2014,1,3,7,0.117,0.0587,0.0588,0,0,0,0,1,1,1,194.2,188.4,199.9,97.18,91.44,97,97,97,0,0,0,0.5,0.485,0.515,97.18,91.44,102.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0857,0.0837,0.0877,0.00401,0.00352,0.0045,0.00016,0.00014,0.00018,0.163,0.153,0.174,0.0064,0.006,0.0068,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0582,0.5,0.5,0.5,0
1414360800000,2014,10,2014,1,4,7,0.111,0.0535,0.0576,1224.47,25.61,25.61,7.289,1,1,1,183.6,181.3,187.1,95.17,84.6,88.43,67,97,0,0,0,0.481,0.368,0.534,95.17,84.6,115.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.084,0.0813,0.0885,0.00384,0.00294,0.00554,0.00015,0.00012,0.00022,0.159,0.141,0.192,0.0062,0.0055,0.0075,25.41,25.37,25.42,0.263,0,0.921,0.277,0,0.97,0.255,0,0.894,7.514,0,26.4,7.289,0,25.61,0,5,0,0,0.714,0,0.0405,0.714,0.0534,0.48,0.52,0.48,11
1414965600000,2014,11,2014,2,5,7,0.114,0.0405,0.0739,4593.11,28.47,28.47,27.34,1,1,1,189.3,185.2,193.9,122.3,118.2,67,67,67,0,0,0,0.354,0.346,0.362,122.3,118.2,126.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0896,0.0927,0.00614,0.00579,0.00654,0.00024,0.00023,0.00026,0.205,0.197,0.213,0.008,0.0077,0.0083,25.37,25.37,25.37,0.926,0.924,0.929,0.97,0.97,0.97,0.899,0.896,0.901,28.19,27.15,29.35,27.34,26.34,28.47,0,0,0,0,0,0,0.152,0,0.0401,0.36,0.65,0.35,40.3
1415570400000,2014,11,2014,2,6,7,0.121,0.0405,0.0805,5027.12,30.52,30.52,29.92,1,1,1,200.1,198.6,202.7,133.1,131.6,67,67,67,0,0,0,0.335,0.331,0.337,133.1,131.6,135.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0943,0.0958,0.00706,0.00693,0.00728,0.00028,0.00027,0.00028,0.224,0.221,0.229,0.0088,0.0086,0.0089,25.37,25.36,25.38,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.85,30.48,31.46,29.92,29.57,30.52,0,0,0,0,0,0,0.166,0,0.0405,0.33,0.67,0.33,41.5
1416175200000,2014,11,2014,2,7,7,0.118,0.0361,0.0824,5150.68,33,33,30.66,1,1,1,195.9,194.5,197.2,136.2,128.3,59.71,50,67,0,0,0,0.305,0.255,0.343,136.2,128.3,146.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.0932,0.0973,0.00733,0.00665,0.00817,0.00029,0.00026,0.00032,0.229,0.215,0.245,0.0089,0.0084,0.0096,25.36,25.35,25.38,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.61,29.68,34.02,30.66,28.79,33,0,0,0,0,0,0,0.17,0,0.0356,0.31,0.7,0.3,43.6
1416780000000,2014,11,2014,2,8,7,0.118,0.0302,0.0877,5503.6,33.2,33.2,32.76,1,1,1,195.1,193.1,196.9,145.1,143.1,50,50,50,0,0,0,0.256,0.254,0.259,145.1,143.1,146.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.097,0.0963,0.0976,0.00808,0.00791,0.00824,0.00032,0.00031,0.00032,0.243,0.24,0.247,0.0095,0.0094,0.0096,25.35,25.35,25.35,0.936,0.936,0.937,0.97,0.97,0.97,0.908,0.908,0.909,33.77,33.28,34.23,32.76,32.28,33.2,0,0,0,0,0,0,0.182,0,0.0303,0.26,0.74,0.26,46.6
1417384800000,2014,12,2014,3,9,7,0.123,0.0357,0.0874,5475.1,34.67,34.67,32.59,1,1,1,203.5,195,212.5,144.5,136,59,59,59,0,0,0,0.29,0.278,0.303,144.5,136,153.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0982,0.0952,0.101,0.00803,0.00731,0.0088,0.00031,0.00029,0.00034,0.244,0.229,0.26,0.0095,0.0089,0.01,25.33,25.27,25.36,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.911,33.6,31.55,35.74,32.59,30.61,34.67,0,0,0,0,0,0,0.181,0,0.0356,0.29,0.71,0.29,44.5
1417989600000,2014,12,2014,3,10,7,0.129,0.0357,0.0934,5857.08,35.41,35.41,34.86,1,1,1,213.4,210.9,215.8,154.4,151.9,59,59,59,0,0,0,0.276,0.273,0.28,154.4,151.9,156.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.103,0.00887,0.00866,0.00908,0.00035,0.00034,0.00036,0.261,0.257,0.266,0.01,0.01,0.01,25.26,25.24,25.28,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,35.94,35.36,36.51,34.86,34.29,35.41,0,0,0,0,0,0,0.194,0,0.0356,0.28,0.72,0.28,45.4
1418594400000,2014,12,2014,3,11,7,0.134,0.0357,0.0981,6167.76,38.6,38.6,36.71,1,1,1,221.2,213.6,228.9,162.2,154.6,59,59,59,0,0,0,0.267,0.258,0.276,162.2,154.6,169.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.107,0.00954,0.00889,0.0102,0.00037,0.00035,0.0004,0.275,0.262,0.289,0.011,0.01,0.011,25.2,25.14,25.26,0.943,0.94,0.945,0.972,0.97,0.975,0.916,0.912,0.921,37.78,36,39.58,36.71,34.92,38.6,0,0,0,0,0,0,0.204,0,0.0359,0.27,0.73,0.27,46
1419199200000,2014,12,2014,3,12,7,0.141,0.0357,0.105,6628.2,40.09,40.09,39.45,1,1,1,232.3,228.6,234.9,173.3,169.6,59,59,59,0,0,0,0.254,0.251,0.258,173.3,169.6,175.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.107,0.109,0.0105,0.0102,0.0107,0.00041,0.0004,0.00042,0.295,0.289,0.3,0.012,0.011,0.012,25.11,25.09,25.14,0.946,0.945,0.947,0.977,0.975,0.978,0.924,0.921,0.926,40.39,39.52,40.99,39.45,38.53,40.09,0,0,0,0,0,0,0.219,0,0.036,0.25,0.74,0.26,47
1419804000000,2014,12,2014,3,13,7,0.146,0.0405,0.105,6648.15,40.78,40.78,39.57,1,1,1,241.1,231.1,251.9,174.1,169.3,67,59,73,0,0,0,0.277,0.248,0.301,174.1,169.3,178.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.108,0.112,0.0106,0.0101,0.011,0.00042,0.0004,0.00043,0.298,0.29,0.307,0.012,0.011,0.012,25.06,24.99,25.12,0.946,0.945,0.948,0.977,0.975,0.98,0.925,0.921,0.928,40.5,39.31,41.63,39.57,38.31,40.78,0,0,0,0,0,0,0.22,0,0.041,0.28,0.72,0.28,45.5
1420408800000,2015,1,2014,4,14,7,0.158,0.0442,0.114,7231.2,45.61,45.61,43.04,1,1,1,261.9,253.2,272.9,188.9,180.2,73,73,73,0,0,0,0.279,0.267,0.288,188.9,180.2,199.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.113,0.12,0.0118,0.0111,0.0127,0.00047,0.00044,0.00051,0.325,0.309,0.345,0.013,0.012,0.014,24.93,24.86,24.98,0.951,0.948,0.955,0.98,0.98,0.98,0.932,0.929,0.936,43.92,41.88,46.54,43.04,41.04,45.61,0,0,0,0,0,0,0.239,0,0.044,0.28,0.72,0.28,45.8
1421013600000,2015,1,2014,4,15,7,0.179,0.0442,0.135,8293.22,53.4,53.4,49.36,2,1,1.4285714285714286,295.7,278.1,317.5,222.7,205.1,73,73,73,0,0,0,0.247,0.23,0.262,222.7,205.1,244.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.121,0.135,0.0147,0.0132,0.0165,0.00058,0.00052,0.00066,0.317,0.241,0.383,0.013,0.0096,0.015,24.8,24.74,24.85,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.895,0.939,39.65,25.64,51.46,38.31,24.87,48.2,0,0,0,0,0,0,0.274,0,0.044,0.25,0.75,0.25,46.3
1421618400000,2015,1,2014,4,16,7,0.213,0.0442,0.169,10259.4,66.73,66.73,61.07,2,2,2,352.7,325.4,379,279.7,252.4,73,73,73,0,0,0,0.208,0.193,0.224,279.7,252.4,306,990,990,990,965.2,965,965.3,24.8,24.7,25,0.148,0.138,0.157,0.031,0.0181,0.0434,0.0013,0.00073,0.0018,0.31,0.269,0.349,0.012,0.011,0.014,24.53,24.36,24.7,0.936,0.93,0.941,0.97,0.97,0.97,0.908,0.902,0.913,31.48,28.43,34.4,30.53,27.58,33.37,0,0,0,0,0,0,0.339,0,0.044,0.21,0.79,0.21,48.2
1422223200000,2015,1,2014,4,17,7,0.265,0.0452,0.22,13321.4,89.72,89.72,79.29,2,2,2,438.4,389.1,498,363.7,316.1,74.71,73,85,0,0,0,0.171,0.154,0.188,363.7,316.1,413,990,990,990,965.6,965.3,965.8,24.4,24.2,24.7,0.177,0.161,0.196,0.0707,0.0482,0.0939,0.0029,0.002,0.0039,0.436,0.365,0.511,0.018,0.015,0.021,23.99,23.65,24.29,0.95,0.943,0.956,0.976,0.97,0.98,0.927,0.915,0.937,40.62,35.5,45.77,39.65,34.44,44.86,0,0,0,0,0,0,0.441,0,0.045,0.17,0.83,0.17,50.3
1422828000000,2015,2,2014,5,18,7,0.361,0.0514,0.309,17896.8,123.4,123.4,106.5,3,2,2.5714285714285716,596.5,522.3,678.2,511.5,437.3,85,85,85,0,0,0,0.143,0.125,0.163,511.5,437.3,593.2,990,990,990,966.3,966,966.6,23.7,23.4,24,0.242,0.204,0.287,0.146,0.105,0.197,0.0062,0.0044,0.0084,0.605,0.547,0.694,0.025,0.023,0.03,23.12,22.69,23.5,0.953,0.947,0.957,0.977,0.97,0.98,0.931,0.919,0.938,44.01,36.57,52.69,42.35,35.48,48.2,0,0,0,0,0,0,0.592,0,0.052,0.14,0.86,0.14,49.6
1423432800000,2015,2,2014,5,19,7,0.476,0.06,0.415,23246.4,144.6,144.6,138.4,3,3,3,786.3,710.2,861.9,687,625.2,99.29,85,105,0,0,0,0.126,0.115,0.137,687,625.2,756.9,990,990,990,967,966.7,967.3,23,22.7,23.3,0.344,0.305,0.391,0.26,0.219,0.305,0.011,0.0094,0.013,0.855,0.748,0.978,0.037,0.032,0.043,22.1,21.67,22.51,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.44,43.96,51.3,46.12,43.08,48.2,0,0,0,0,0,0,0.769,0,0.061,0.13,0.87,0.13,48.8
1424037600000,2015,2,2014,5,20,7,0.589,0.069,0.52,27962.4,175.2,175.2,166.4,4,4,4,973.7,889.2,1057,859.6,784.2,114.1,105,137,0,0,0,0.117,0.105,0.133,859.6,784.2,920,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.487,0.416,0.547,0.355,0.319,0.384,0.016,0.014,0.018,1.07,0.942,1.18,0.048,0.042,0.054,21.14,20.74,21.6,0.955,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.936,42.5,39.57,44.69,41.61,38.58,43.8,0,0,0,0,0,0,0.925,0,0.069,0.12,0.88,0.12,47.5
1424642400000,2015,2,2014,5,21,7,0.667,0.0868,0.58,30377.8,183.8,183.8,180.8,4,4,4,1103,1075,1118,959.6,935.1,143.6,137,183,0,0,0,0.13,0.123,0.164,959.6,935.1,978.4,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.585,0.564,0.601,0.403,0.392,0.413,0.019,0.018,0.019,1.26,1.22,1.29,0.058,0.056,0.059,20.52,20.45,20.65,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.13,44.91,46.88,45.21,44.01,45.94,0,0,0,0,0,0,1,0,0.087,0.13,0.87,0.13,45.5
1425247200000,2015,3,2014,6,22,7,0.68,0.111,0.57,29747.6,177.6,177.6,177.1,4,4,4,1125,1121,1129,942.1,937.8,183,183,183,0,0,0,0.162,0.162,0.163,942.1,937.8,946,990,990,990,968.3,968.3,968.3,21.7,21.7,21.7,0.579,0.575,0.582,0.395,0.393,0.397,0.018,0.018,0.018,1.23,1.23,1.24,0.057,0.056,0.057,20.47,20.45,20.49,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.17,45.01,45.32,44.27,44.11,44.41,0,0,0,0,0,0,0.984,0,0.11,0.16,0.84,0.16,43.7
1425852000000,2015,3,2014,6,23,7,0.689,0.0874,0.602,31175.6,190.2,190.2,185.6,4,4,4,1140,1129,1156,995.1,946,144.4,129,183,0,0,0,0.127,0.112,0.162,995.1,946,1027,990,990,990,968.3,968.3,968.4,21.7,21.6,21.7,0.634,0.582,0.674,0.439,0.397,0.485,0.02,0.018,0.022,1.35,1.24,1.44,0.062,0.057,0.067,20.31,20.16,20.45,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,47.34,45.32,48.52,46.39,44.41,47.55,0,0,0,0,0,0,1.03,0,0.087,0.13,0.87,0.13,45.2
1426456800000,2015,3,2014,6,24,7,0.759,0.078,0.656,32366.9,192.8,192.8,192.7,4,4,4,1256,1170,1357,1127,1041,129,129,129,42.43,0,128,0.103,0.0951,0.11,1084,1041,1100,990,990,990,968.7,968.4,969,21.3,21,21.6,0.776,0.695,0.835,0.612,0.516,0.648,0.029,0.024,0.031,1.68,1.5,1.78,0.079,0.07,0.085,19.61,19.19,20.07,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.72,48.93,50.39,48.16,47.95,48.2,0,0,0,0,0,0,1.07,0,0.103,0.1,0.86,0.14,42.6
1427061600000,2015,3,2014,6,25,7,0.879,0.078,0.665,31866.3,191.9,191.9,189.7,4,4,4,1454,1397,1497,1325,1268,129,129,129,225.1,168,268,0.0888,0.0862,0.0924,1100,1100,1100,990,990,990,969.3,969.2,969.5,20.7,20.5,20.8,0.876,0.851,0.895,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.8,1.84,0.088,0.086,0.09,18.84,18.68,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.39,47.98,48.94,47.42,47.02,47.97,0,0,0,0,0,0,1.05,0,0.214,0.089,0.76,0.24,36.3
