datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1427666400000,2015,3,2014,6,26,7,0.901,0.0862,0.665,31626.6,188.8,188.8,188.3,4,4,4,1489,1474,1500,1347,1326,142.6,129,148,246.7,226,271,0.0957,0.086,0.1,1100,1100,1100,990,990,990,969.5,969.4,969.5,20.5,20.5,20.6,0.9,0.895,0.906,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.84,1.85,0.09,0.089,0.09,18.7,18.67,18.75,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.02,47.95,48.16,47.06,46.99,47.2,0,0,0,0,0,0,1.05,0,0.236,0.096,0.74,0.26,35.1
1428271200000,2015,4,2014,7,27,7,0.875,0.0895,0.665,31901.2,190.3,190.3,189.9,4,4,4,1447,1437,1465,1299,1289,148,148,148,198.7,189,217,0.102,0.101,0.103,1100,1100,1100,990,990,990,969.3,969.3,969.4,20.7,20.6,20.7,0.879,0.876,0.89,0.648,0.648,0.648,0.031,0.031,0.031,1.83,1.82,1.84,0.088,0.088,0.089,18.86,18.79,18.9,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.44,48.26,48.53,47.47,47.29,47.56,0,0,0,0,0,0,1.05,0,0.21,0.1,0.76,0.24,36.5
1428876000000,2015,4,2014,7,28,7,0.916,0.0895,0.665,31483.2,189.8,189.8,187.4,4,4,4,1514,1449,1603,1366,1301,148,148,148,266.3,201,355,0.0978,0.0923,0.102,1100,1100,1100,990,990,990,969.5,969.3,969.8,20.5,20.2,20.7,0.902,0.879,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.09,0.088,0.092,18.62,18.32,18.85,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.81,47.02,48.42,46.85,46.08,47.45,0,0,0,0,0,0,1.04,0,0.251,0.098,0.73,0.27,34.4
1429480800000,2015,4,2014,7,29,7,1.07,0.0895,0.665,30014.7,182.9,182.9,178.7,4,4,4,1767,1646,1869,1619,1498,148,148,148,519.3,398,621,0.0839,0.0792,0.0899,1100,1100,1100,990,990,990,970.3,970,970.7,19.7,19.3,20,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.78,17.45,18.18,0.951,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.932,45.58,44.68,46.65,44.66,43.78,45.72,0,0,0,0,0,0,0.993,0,0.405,0.084,0.62,0.38,28.1
1430085600000,2015,4,2014,7,30,7,1.14,0.101,0.665,29337.3,175.7,175.7,174.6,4,4,4,1884,1852,1901,1717,1660,166.9,148,192,617.4,560,653,0.0888,0.0779,0.104,1100,1100,1100,990,990,990,970.7,970.6,970.8,19.3,19.2,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.098,17.4,17.35,17.5,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.55,44.4,44.83,43.66,43.52,43.93,0,0,0,0,0,0,0.97,0,0.475,0.089,0.58,0.42,25.7
1430690400000,2015,5,2014,8,31,7,1.06,0.116,0.665,30115.9,182.2,182.2,179.3,4,4,4,1751,1665,1828,1559,1473,192,192,192,458.6,373,536,0.11,0.105,0.115,1100,1100,1100,990,990,990,970.3,970,970.5,19.7,19.5,20,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.096,17.84,17.58,18.12,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.73,45.04,46.49,44.82,44.14,45.56,0,0,0,0,0,0,0.996,0,0.395,0.11,0.63,0.37,28.4
1431295200000,2015,5,2014,8,32,7,0.936,0.116,0.665,31300,189.5,189.5,186.3,4,4,4,1548,1462,1636,1356,1270,192,192,192,256.3,170,344,0.124,0.117,0.131,1100,1100,1100,990,990,990,969.6,969.4,969.9,20.4,20.1,20.6,0.899,0.867,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.088,0.093,18.51,18.22,18.82,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.53,46.75,48.34,46.58,45.81,47.38,0,0,0,0,0,0,1.04,0,0.271,0.12,0.71,0.29,33.4
1431900000000,2015,5,2014,8,33,7,0.799,0.116,0.651,32085.3,192.8,192.8,191,4,4,4,1321,1201,1434,1129,1009,192,192,192,52.14,0,142,0.146,0.134,0.16,1077,1009,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.785,0.664,0.855,0.597,0.444,0.648,0.028,0.021,0.031,1.68,1.39,1.8,0.08,0.065,0.087,19.41,18.93,20.08,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.86,47.46,49.71,47.75,46.51,48.2,0,0,0,0,0,0,1.06,0,0.148,0.15,0.81,0.19,40.2
1432504800000,2015,5,2014,8,34,7,0.655,0.116,0.539,28401.2,181.2,181.2,169.1,4,4,4,1084,1011,1165,891.8,819.1,192,192,192,0,0,0,0.178,0.165,0.19,891.8,819.1,972.8,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.533,0.466,0.61,0.371,0.335,0.41,0.017,0.015,0.019,1.15,1.02,1.29,0.053,0.046,0.06,20.69,20.29,21.04,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,43.15,40.29,46.23,42.26,39.35,45.31,0,0,0,0,0,0,0.939,0,0.116,0.18,0.82,0.18,43.4
1433109600000,2015,6,2014,9,35,7,0.575,0.0974,0.477,25442.9,160.7,160.7,151.4,4,3,3.5714285714285716,950.4,913.5,993.7,789.4,752.5,161,161,161,0,0,0,0.17,0.162,0.176,789.4,752.5,832.7,990,990,990,967.7,967.6,967.9,22.3,22.1,22.4,0.436,0.402,0.476,0.321,0.303,0.342,0.014,0.014,0.015,1,0.962,1.04,0.045,0.043,0.047,21.3,21.08,21.46,0.955,0.953,0.957,0.978,0.974,0.98,0.933,0.928,0.938,44.81,39.23,51.7,43.03,38.22,48.2,0,0,0,0,0,0,0.841,0,0.098,0.17,0.83,0.17,44.2
1433714400000,2015,6,2014,9,36,7,0.527,0.0974,0.429,23736.6,144.6,144.6,141.3,3,3,3,870.6,840,902.3,709.6,679,161,161,161,0,0,0,0.185,0.178,0.192,709.6,679,741.3,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.368,0.349,0.392,0.275,0.255,0.296,0.012,0.011,0.013,0.905,0.851,0.964,0.04,0.037,0.043,21.71,21.53,21.89,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.18,46.49,49.91,47.1,45.56,48.2,0,0,0,0,0,0,0.785,0,0.098,0.18,0.81,0.19,45
1434319200000,2015,6,2014,9,37,7,0.487,0.0974,0.389,21941.1,135.1,135.1,130.6,3,3,3,804.7,781.1,830.5,643.7,620.1,161,161,161,0,0,0,0.2,0.194,0.206,643.7,620.1,669.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.329,0.315,0.343,0.231,0.215,0.248,0.01,0.0094,0.011,0.792,0.752,0.835,0.035,0.033,0.037,22.09,21.94,22.22,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.42,43.02,45.94,43.53,42.16,45.02,0,0,0,0,0,0,0.726,0,0.098,0.2,0.8,0.2,45.1
1434924000000,2015,6,2014,9,38,7,0.452,0.0974,0.354,20158.7,125.4,125.4,120,3,3,3,746.8,715.4,774.8,585.8,554.4,161,161,161,0,0,0,0.216,0.208,0.225,585.8,554.4,613.8,990,990,990,966.9,966.8,967,23.1,23,23.2,0.296,0.278,0.312,0.192,0.171,0.211,0.0083,0.0074,0.0092,0.694,0.641,0.742,0.03,0.028,0.032,22.42,22.26,22.6,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.926,0.936,40.91,38.94,42.65,40,37.92,41.79,0,0,0,0,0,0,0.667,0,0.098,0.22,0.78,0.22,44.6
1435528800000,2015,6,2014,9,39,7,0.408,0.108,0.299,17013.5,111.6,111.6,101.3,3,2,2.4285714285714284,674,644.5,704.7,495.2,458.5,178.9,161,186,0,0,0,0.266,0.228,0.289,495.2,458.5,543.7,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.246,0.226,0.272,0.135,0.115,0.164,0.0058,0.0049,0.0071,0.607,0.549,0.644,0.026,0.024,0.028,22.8,22.66,22.93,0.953,0.946,0.958,0.976,0.97,0.98,0.931,0.918,0.938,44.82,35.13,52.05,42.94,34.08,48.2,0,0,0,0,0,0,0.563,0,0.109,0.26,0.73,0.27,41.7
1436133600000,2015,7,2014,10,40,7,0.368,0.112,0.255,15075.9,95,95,89.74,2,2,2,608.1,582.5,635,422.1,396.5,186,186,186,0,0,0,0.306,0.293,0.319,422.1,396.5,449,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.209,0.2,0.221,0.0982,0.0861,0.111,0.0042,0.0036,0.0047,0.535,0.496,0.577,0.023,0.021,0.025,23.13,22.98,23.28,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.78,43.2,48.47,44.87,42.33,47.5,0,0,0,0,0,0,0.499,0,0.113,0.3,0.69,0.31,41
1436738400000,2015,7,2014,10,41,7,0.333,0.112,0.221,13101.4,82.95,82.95,77.98,2,2,2,551.3,529.1,574,365.3,343.1,186,186,186,0,0,0,0.338,0.324,0.352,365.3,343.1,388,990,990,990,966.1,966,966.2,23.9,23.8,24,0.189,0.181,0.197,0.0714,0.061,0.0821,0.003,0.0025,0.0034,0.449,0.416,0.483,0.019,0.017,0.02,23.47,23.33,23.6,0.95,0.948,0.953,0.976,0.971,0.98,0.927,0.92,0.934,39.96,37.63,42.32,38.99,36.54,41.48,0,0,0,0,0,0,0.433,0,0.112,0.34,0.66,0.34,39.3
1437343200000,2015,7,2014,10,42,7,0.304,0.112,0.191,11320,71.48,71.48,67.38,2,2,2,502,482.9,521.8,316,296.9,186,186,186,0,0,0,0.371,0.356,0.385,316,296.9,335.8,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.171,0.165,0.178,0.0481,0.0392,0.0575,0.002,0.0016,0.0024,0.375,0.347,0.405,0.016,0.014,0.017,23.77,23.65,23.88,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,34.73,32.69,36.85,33.69,31.71,35.74,0,0,0,0,0,0,0.374,0,0.113,0.37,0.63,0.37,37.2
1437948000000,2015,7,2014,10,43,7,0.278,0.107,0.17,10132.7,62.83,62.83,60.31,2,2,2,458.9,441.6,476.6,281.8,267.1,177.1,155,186,0,0,0,0.385,0.346,0.41,281.8,267.1,292.4,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.159,0.154,0.162,0.032,0.0251,0.037,0.0013,0.001,0.0015,0.323,0.302,0.337,0.013,0.012,0.014,24.01,23.92,24.08,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,31.09,29.43,32.38,30.16,28.54,31.41,0,0,0,0,0,0,0.335,0,0.108,0.38,0.61,0.39,36.4
1438552800000,2015,8,2014,11,44,7,0.253,0.0937,0.159,9483.84,60.25,60.25,56.45,2,2,2,417.7,401.4,435.4,262.7,246.4,155,155,155,0,0,0,0.371,0.356,0.386,262.7,246.4,280.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.15,0.144,0.156,0.0232,0.0167,0.0313,0.00095,0.00068,0.0013,0.293,0.27,0.319,0.012,0.011,0.013,24.23,24.12,24.32,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.908,29.1,27.3,31.05,28.23,26.48,30.12,0,0,0,0,0,0,0.314,0,0.094,0.37,0.63,0.37,37.5
1439157600000,2015,8,2014,11,45,7,0.231,0.0937,0.137,8229,51.8,51.8,48.98,2,1,1.2857142857142858,381.4,367.3,396.3,226.4,212.3,155,155,155,0,0,0,0.407,0.391,0.422,226.4,212.3,241.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.132,0.142,0.015,0.0138,0.0163,0.00061,0.00056,0.00066,0.354,0.258,0.408,0.014,0.01,0.017,24.34,24.26,24.39,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.71,26.11,52.61,41.66,25.33,48.2,0,0,0,0,0,0,0.272,0,0.094,0.41,0.59,0.41,35.6
1439762400000,2015,8,2014,11,46,7,0.213,0.0937,0.119,7407.56,46.83,46.83,44.09,1,1,1,351.4,339.1,363.7,196.4,184.1,155,155,155,0,0,0,0.441,0.426,0.457,196.4,184.1,208.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.122,0.131,0.0124,0.0114,0.0135,0.0005,0.00046,0.00054,0.346,0.324,0.368,0.014,0.013,0.015,24.5,24.41,24.58,0.954,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.99,42.17,47.79,44.09,41.32,46.83,0,0,0,0,0,0,0.245,0,0.094,0.44,0.56,0.44,34.8
1440367200000,2015,8,2014,11,47,7,0.196,0.0937,0.103,6362.55,40.48,40.48,37.87,1,1,1,324.9,314.2,335.6,169.9,159.2,155,155,155,0,0,0,0.477,0.462,0.493,169.9,159.2,180.6,990,990,990,965,965,965.1,25,24.9,25,0.117,0.113,0.121,0.0102,0.00928,0.0111,0.00041,0.00037,0.00045,0.299,0.28,0.318,0.012,0.011,0.013,24.68,24.6,24.75,0.946,0.942,0.949,0.974,0.97,0.979,0.921,0.914,0.929,38.88,36.42,41.35,37.87,35.33,40.48,0,0,0,0,0,0,0.21,0,0.093,0.48,0.53,0.47,32.5
1440972000000,2015,8,2014,11,48,7,0.18,0.0746,0.106,6600.74,42.9,42.9,39.29,1,1,1,298,285,311.8,174.7,156.8,123.3,118,155,0,0,0,0.413,0.384,0.497,174.7,156.8,189.7,990,990,990,964.9,964.8,965,25.1,25,25.2,0.115,0.112,0.12,0.0106,0.00907,0.0119,0.00042,0.00036,0.00047,0.304,0.276,0.331,0.012,0.011,0.013,24.8,24.73,24.87,0.947,0.942,0.952,0.976,0.97,0.98,0.924,0.913,0.933,40.24,35.85,43.78,39.29,34.78,42.9,0,0,0,0,0,0,0.218,0,0.074,0.41,0.59,0.41,36.7
1441576800000,2015,9,2014,12,49,7,0.163,0.0714,0.0913,5660,36.4,36.4,33.69,1,1,1,269,257.9,280.9,151,139.9,118,118,118,0,0,0,0.439,0.42,0.458,151,139.9,162.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.111,0.00859,0.00764,0.00959,0.00034,0.0003,0.00038,0.261,0.242,0.283,0.01,0.0096,0.011,24.96,24.89,25.03,0.939,0.935,0.943,0.97,0.97,0.971,0.911,0.907,0.916,34.73,32.1,37.51,33.69,31.14,36.4,0,0,0,0,0,0,0.187,0,0.0717,0.44,0.56,0.44,34.7
1442181600000,2015,9,2014,12,50,7,0.149,0.0714,0.0773,4766.6,30.33,30.33,28.37,1,1,1,245.8,236.8,254.3,127.8,118.8,118,118,118,0,0,0,0.48,0.464,0.498,127.8,118.8,136.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0983,0.0951,0.101,0.00661,0.00585,0.00734,0.00026,0.00023,0.00029,0.22,0.204,0.235,0.0087,0.008,0.0093,25.11,25.05,25.18,0.93,0.925,0.933,0.97,0.97,0.97,0.902,0.897,0.905,29.25,27.13,31.26,28.37,26.32,30.33,0,0,0,0,0,0,0.158,0,0.0717,0.48,0.52,0.48,32
1442786400000,2015,9,2014,12,51,7,0.137,0.0714,0.0656,4015.47,25.62,25.62,23.9,1,1,1,226.4,219.1,233.8,108.4,101.1,118,118,118,0,0,0,0.521,0.505,0.539,108.4,101.1,115.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0915,0.0888,0.0941,0.00497,0.00434,0.0056,0.0002,0.00017,0.00022,0.185,0.172,0.199,0.0073,0.0068,0.0078,25.26,25.2,25.31,0.917,0.912,0.923,0.97,0.969,0.97,0.89,0.884,0.895,24.64,22.88,26.41,23.9,22.17,25.62,0,0,0,0,0,0,0.133,0,0.0714,0.52,0.48,0.52,29.3
1443391200000,2015,9,2014,12,52,7,0.128,0.0558,0.0718,4447.89,30.98,30.98,26.48,1,1,1,211,206.8,216.6,118.7,94.78,92.29,73,118,0,0,0,0.436,0.346,0.555,118.7,94.78,137.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0927,0.0866,0.0976,0.00584,0.00381,0.00747,0.00023,0.00015,0.00029,0.201,0.161,0.234,0.0079,0.0063,0.0092,25.33,25.3,25.36,0.925,0.912,0.934,0.969,0.966,0.97,0.896,0.883,0.906,27.32,21.6,31.94,26.48,20.88,30.98,0,0,0,0,0,0,0.147,0,0.0562,0.44,0.56,0.44,34.7
1443996000000,2015,10,2015,1,1,7,0.12,0.0442,0.0763,4748.62,29.61,29.61,28.27,1,1,1,199.1,193.4,204.8,126.1,120.4,73,73,73,0,0,0,0.367,0.356,0.378,126.1,120.4,131.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0914,0.0955,0.00647,0.00598,0.00696,0.00025,0.00023,0.00027,0.213,0.202,0.223,0.0083,0.0079,0.0087,25.38,25.35,25.39,0.928,0.925,0.931,0.97,0.97,0.97,0.901,0.897,0.903,29.14,27.72,30.52,28.27,26.89,29.61,0,0,0,0,0,0,0.157,0,0.0437,0.37,0.64,0.36,39.6
1444600800000,2015,10,2015,1,2,7,0.113,0.0442,0.0688,4249.21,26.42,26.42,25.29,1,1,1,186.8,182.2,191.4,113.8,109.2,73,73,73,0,0,0,0.391,0.381,0.401,113.8,109.2,118.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0875,0.0907,0.00542,0.00503,0.00582,0.00021,0.0002,0.00023,0.191,0.182,0.199,0.0075,0.0071,0.0078,25.38,25.38,25.38,0.92,0.917,0.924,0.97,0.97,0.97,0.893,0.89,0.896,26.08,24.92,27.24,25.29,24.17,26.42,0,0,0,0,0,0,0.141,0,0.0442,0.39,0.61,0.39,37.6
1445205600000,2015,10,2015,1,3,7,0.106,0.0442,0.0615,3765.02,23.71,23.71,22.41,1,1,1,174.7,169.8,180.2,101.7,96.85,73,73,73,0,0,0,0.418,0.405,0.43,101.7,96.85,107.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0848,0.0831,0.0868,0.0044,0.00398,0.00487,0.00017,0.00016,0.00019,0.169,0.16,0.179,0.0066,0.0063,0.007,25.38,25.38,25.38,0.913,0.911,0.916,0.969,0.967,0.97,0.885,0.882,0.888,23.13,22.04,24.44,22.41,21.32,23.71,0,0,0,0,0,0,0.125,0,0.0445,0.42,0.58,0.42,35.5
1445810400000,2015,10,2015,1,4,7,0.1,0.0422,0.0582,3574.68,25.86,25.86,21.28,1,1,1,165.9,163.8,168.5,96.22,90.83,69.71,50,73,0,0,0,0.42,0.301,0.446,96.22,90.83,116.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0824,0.081,0.0868,0.00393,0.00347,0.00563,0.00015,0.00014,0.00022,0.159,0.15,0.192,0.0062,0.0059,0.0075,25.37,25.34,25.38,0.919,0.916,0.922,0.966,0.965,0.97,0.888,0.886,0.895,22.02,20.83,26.66,21.28,20.1,25.86,0,0,0,0,0,0,0.118,0,0.0418,0.42,0.58,0.42,35.7
1446415200000,2015,11,2015,2,5,7,0.103,0.0302,0.0732,4535.28,27.45,27.45,27,1,1,1,171,168.8,172.8,121,118.8,50,50,50,0,0,0,0.292,0.289,0.296,121,118.8,122.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0885,0.0877,0.0891,0.00603,0.00584,0.00619,0.00024,0.00023,0.00024,0.2,0.196,0.204,0.0078,0.0077,0.008,25.34,25.34,25.34,0.926,0.924,0.927,0.97,0.97,0.97,0.898,0.896,0.899,27.83,27.27,28.3,27,26.45,27.45,0,0,0,0,0,0,0.15,0,0.0298,0.29,0.71,0.29,44
1447020000000,2015,11,2015,2,6,7,0.106,0.0302,0.0761,4733.7,28.89,28.89,28.18,1,1,1,175.9,172.8,178.9,125.9,122.8,50,50,50,0,0,0,0.284,0.28,0.289,125.9,122.8,128.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.0891,0.0912,0.00645,0.00619,0.0067,0.00025,0.00024,0.00026,0.209,0.204,0.214,0.0082,0.008,0.0084,25.34,25.34,25.34,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,29.05,28.3,29.79,28.18,27.45,28.89,0,0,0,0,0,0,0.157,0,0.0299,0.28,0.72,0.28,44.7
1447624800000,2015,11,2015,2,7,7,0.113,0.0302,0.0832,5201.14,33.27,33.27,30.96,1,1,1,187.5,177.5,197.2,137.5,127.5,50,50,50,0,0,0,0.267,0.254,0.282,137.5,127.5,147.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.0908,0.0977,0.00744,0.00659,0.00826,0.00029,0.00026,0.00032,0.23,0.212,0.247,0.009,0.0083,0.0097,25.35,25.34,25.35,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.92,29.45,34.29,30.96,28.57,33.27,0,0,0,0,0,0,0.172,0,0.0298,0.27,0.74,0.26,46
1448229600000,2015,11,2015,2,8,7,0.121,0.0302,0.0903,5676.13,34.3,34.3,33.79,1,1,1,199.4,196.9,201.6,149.4,146.9,50,50,50,0,0,0,0.251,0.248,0.254,149.4,146.9,151.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0985,0.0976,0.0993,0.00845,0.00824,0.00863,0.00033,0.00032,0.00034,0.251,0.247,0.255,0.0098,0.0096,0.01,25.34,25.34,25.35,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,34.83,34.23,35.36,33.79,33.2,34.3,0,0,0,0,0,0,0.188,0,0.0307,0.25,0.75,0.25,46.9
1448834400000,2015,11,2015,2,9,7,0.124,0.0349,0.0888,5569.62,35.04,35.04,33.15,1,1,1,204.6,198.3,214.1,146.9,140.4,57.71,50,59,0,0,0,0.282,0.252,0.296,146.9,140.4,155.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0988,0.0967,0.102,0.00823,0.00768,0.00894,0.00032,0.0003,0.00035,0.248,0.236,0.263,0.0097,0.0092,0.01,25.32,25.25,25.36,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,34.18,32.63,36.12,33.15,31.65,35.04,0,0,0,0,0,0,0.184,0,0.0352,0.28,0.72,0.28,44.9
1449439200000,2015,12,2015,3,10,7,0.134,0.0357,0.0987,6205.13,38.8,38.8,36.94,1,1,1,222.1,216.1,229.7,163.1,157.1,59,59,59,0,0,0,0.266,0.257,0.273,163.1,157.1,170.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.103,0.107,0.00961,0.0091,0.0103,0.00038,0.00036,0.0004,0.277,0.266,0.291,0.011,0.01,0.011,25.19,25.13,25.24,0.943,0.941,0.945,0.972,0.97,0.976,0.917,0.913,0.922,37.99,36.57,39.77,36.94,35.48,38.8,0,0,0,0,0,0,0.205,0,0.0353,0.27,0.74,0.26,46.3
1450044000000,2015,12,2015,3,11,7,0.144,0.0357,0.108,6829.18,42.56,42.56,40.65,1,1,1,237.3,229.5,245.3,178.3,170.5,59,59,59,0,0,0,0.249,0.241,0.257,178.3,170.5,186.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.107,0.113,0.0109,0.0102,0.0116,0.00043,0.0004,0.00046,0.304,0.29,0.319,0.012,0.011,0.013,25.07,25.01,25.13,0.948,0.945,0.95,0.978,0.975,0.98,0.927,0.922,0.931,41.55,39.71,43.43,40.65,38.73,42.56,0,0,0,0,0,0,0.226,0,0.036,0.25,0.75,0.25,47.4
1450648800000,2015,12,2015,3,12,7,0.151,0.0357,0.115,7307.86,45.41,45.41,43.5,1,1,1,249.4,242,257.6,190.4,183,59,59,59,0,0,0,0.237,0.229,0.244,190.4,183,198.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.112,0.117,0.0119,0.0113,0.0126,0.00047,0.00045,0.0005,0.326,0.313,0.341,0.013,0.012,0.013,24.98,24.93,25.04,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.93,0.935,44.39,42.66,46.34,43.5,41.8,45.41,0,0,0,0,0,0,0.242,0,0.036,0.24,0.76,0.24,48.4
1451253600000,2015,12,2015,3,13,7,0.162,0.0393,0.123,7776.7,47.71,47.71,46.29,1,1,1,267.7,262.8,274.9,202.7,193.6,65,59,73,0,0,0,0.243,0.22,0.274,202.7,193.6,208.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.119,0.117,0.121,0.013,0.0122,0.0135,0.00051,0.00048,0.00053,0.349,0.333,0.359,0.014,0.013,0.014,24.88,24.85,24.9,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,47.23,45.05,48.69,46.29,44.15,47.71,0,0,0,0,0,0,0.257,0,0.039,0.24,0.76,0.24,48
1451858400000,2016,1,2015,4,14,7,0.179,0.0442,0.134,8234.44,51.75,51.75,49.01,2,1,1.2857142857142858,295.3,281.7,310.1,222.3,208.7,73,73,73,0,0,0,0.247,0.235,0.259,222.3,208.7,237.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.127,0.123,0.133,0.0146,0.0135,0.0159,0.00058,0.00054,0.00063,0.339,0.247,0.393,0.014,0.0099,0.016,24.78,24.71,24.82,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.63,26.27,52.69,41.68,25.48,48.2,0,0,0,0,0,0,0.272,0,0.045,0.25,0.75,0.25,46
1452463200000,2016,1,2015,4,15,7,0.206,0.0442,0.162,9800.09,63.74,63.74,58.33,2,2,2,340.1,317,365.1,267.1,244,73,73,73,0,0,0,0.215,0.2,0.23,267.1,244,292.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.143,0.135,0.152,0.0254,0.0165,0.0369,0.001,0.00066,0.0015,0.291,0.259,0.329,0.012,0.01,0.013,24.61,24.45,24.76,0.933,0.927,0.938,0.97,0.97,0.97,0.905,0.9,0.91,30.07,27.46,32.86,29.17,26.64,31.87,0,0,0,0,0,0,0.324,0,0.044,0.21,0.79,0.21,47.6
1453068000000,2016,1,2015,4,16,7,0.235,0.0442,0.191,11570.9,72.42,72.42,68.87,2,2,2,389.1,373.6,405.8,316.1,300.6,73,73,73,0,0,0,0.188,0.18,0.195,316.1,300.6,332.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.161,0.155,0.166,0.0482,0.0409,0.0561,0.002,0.0017,0.0023,0.365,0.341,0.39,0.015,0.014,0.016,24.29,24.18,24.39,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.917,35.5,33.8,37.32,34.44,32.79,36.21,0,0,0,0,0,0,0.383,0,0.044,0.19,0.81,0.19,49.2
1453672800000,2016,1,2015,4,17,7,0.258,0.0442,0.214,12960.7,82.48,82.48,77.15,2,2,2,426.4,409.4,449.9,353.4,336.4,73,73,73,0,0,0,0.171,0.162,0.178,353.4,336.4,376.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.174,0.168,0.182,0.0658,0.0578,0.0769,0.0027,0.0024,0.0032,0.421,0.395,0.456,0.017,0.016,0.019,24.06,23.92,24.16,0.949,0.946,0.952,0.975,0.971,0.98,0.925,0.919,0.933,39.56,37.71,42.08,38.57,36.62,41.24,0,0,0,0,0,0,0.429,0,0.044,0.17,0.83,0.17,50.2
1454277600000,2016,2,2015,5,18,7,0.302,0.0514,0.251,15074.8,96.4,96.4,89.73,2,2,2,499.9,460,542.5,414.9,375,85,85,85,0,0,0,0.171,0.157,0.185,414.9,375,457.5,990,990,990,965.8,965.7,966,24.2,24,24.3,0.196,0.182,0.211,0.0948,0.076,0.115,0.0039,0.0031,0.0048,0.514,0.454,0.578,0.021,0.019,0.024,23.64,23.38,23.88,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,45.93,41.78,50.23,44.87,40.94,48.2,0,0,0,0,0,0,0.499,0,0.051,0.17,0.83,0.17,49.9
1454882400000,2016,2,2015,5,19,7,0.363,0.0514,0.311,17894.6,117.9,117.9,106.5,3,2,2.7142857142857144,600,556.5,651.1,515,471.5,85,85,85,0,0,0,0.142,0.131,0.153,515,471.5,566.1,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.243,0.218,0.272,0.146,0.122,0.179,0.0062,0.0051,0.0076,0.594,0.533,0.648,0.025,0.022,0.028,23.11,22.85,23.3,0.951,0.946,0.956,0.975,0.97,0.98,0.927,0.918,0.937,41.95,35.78,52.64,40.1,34.7,48.2,0,0,0,0,0,0,0.592,0,0.052,0.14,0.86,0.14,49.3
1455487200000,2016,2,2015,5,20,7,0.444,0.0514,0.392,22398.4,142.7,142.7,133.3,3,3,3,733.9,671.1,788.1,648.9,586.1,85,85,85,0,0,0,0.116,0.108,0.127,648.9,586.1,703.1,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.319,0.283,0.349,0.234,0.192,0.271,0.01,0.0082,0.012,0.788,0.682,0.879,0.034,0.029,0.038,22.38,22.07,22.73,0.956,0.953,0.957,0.98,0.979,0.98,0.937,0.934,0.938,45.35,41.53,48.54,44.44,40.67,47.57,0,0,0,0,0,0,0.741,0,0.052,0.12,0.88,0.12,50.4
1456092000000,2016,2,2015,5,21,7,0.532,0.0514,0.481,26060,170,170,155.1,4,3,3.5714285714285716,880.1,808.9,959.8,795.1,723.9,85,85,85,0,0,0,0.0969,0.0886,0.105,795.1,723.9,874.8,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.421,0.361,0.493,0.323,0.285,0.362,0.014,0.012,0.016,0.991,0.914,1.09,0.044,0.04,0.049,21.59,21.17,21.95,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.63,40.03,52.13,43.94,39.07,48.2,0,0,0,0,0,0,0.862,0,0.051,0.097,0.9,0.1,49
1456696800000,2016,2,2015,5,22,7,0.66,0.0742,0.585,30578.4,192.8,192.8,182,4,4,4,1090,991.2,1187,967.7,894.7,122.7,85,129,0,0,0,0.113,0.0858,0.126,967.7,894.7,1058,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.602,0.522,0.719,0.429,0.372,0.554,0.02,0.017,0.026,1.3,1.14,1.56,0.06,0.052,0.073,20.52,19.95,20.99,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.47,43.76,49.42,45.5,42.89,48.2,0,0,0,0,0,0,1.01,0,0.075,0.11,0.89,0.11,46.3
1457301600000,2016,3,2015,6,23,7,0.782,0.092,0.664,32390.4,192.8,192.8,192.8,4,4,4,1293,1218,1366,1141,1089,152.1,129,183,42.71,0,83,0.117,0.0995,0.139,1098,1089,1100,990,990,990,968.8,968.6,969.1,21.2,20.9,21.4,0.803,0.765,0.832,0.645,0.624,0.648,0.03,0.029,0.031,1.75,1.69,1.78,0.083,0.079,0.085,19.43,19.17,19.73,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,49.9,49.26,50.43,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.118,0.12,0.85,0.15,41.4
1457906400000,2016,3,2015,6,24,7,0.889,0.111,0.665,31787.5,192.1,192.1,189.2,4,4,4,1469,1394,1570,1286,1211,183,183,183,186.1,111,287,0.125,0.117,0.131,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.873,0.842,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.86,0.088,0.086,0.091,18.79,18.43,19.07,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.27,47.31,48.99,47.3,46.37,48.01,0,0,0,0,0,0,1.05,0,0.224,0.12,0.75,0.25,35.8
1458511200000,2016,3,2015,6,25,7,1.08,0.111,0.665,29918.9,183.8,183.8,178.1,4,4,4,1785,1619,1953,1602,1436,183,183,183,501.7,336,670,0.103,0.0937,0.113,1100,1100,1100,990,990,990,970.4,969.9,970.9,19.6,19.1,20.1,0.921,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.098,17.73,17.18,18.27,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.43,43.94,46.89,44.52,43.06,45.96,0,0,0,0,0,0,0.989,0,0.415,0.1,0.62,0.38,27.7
1459116000000,2016,3,2015,6,26,7,1.27,0.119,0.665,28220.9,170.7,170.7,168,4,4,4,2105,1999,2180,1907,1816,197.6,183,217,807.1,716,863,0.0937,0.0864,0.101,1100,1100,1100,990,990,990,971.4,971.1,971.5,18.6,18.5,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.77,16.59,17.03,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.85,42.36,43.54,42,41.52,42.67,0,0,0,0,0,0,0.933,0,0.605,0.094,0.52,0.48,22.2
1459720800000,2016,4,2015,7,27,7,1.36,0.131,0.665,27627.8,165.6,165.6,164.5,4,4,4,2243,2198,2280,2026,1981,217,217,217,926.1,881,963,0.0968,0.0952,0.0987,1100,1100,1100,990,990,990,971.7,971.6,971.8,18.3,18.2,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.44,16.35,16.55,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,41.95,41.72,42.25,41.11,40.87,41.4,0,0,0,0,0,0,0.914,0,0.695,0.096,0.49,0.51,20.3
1460325600000,2016,4,2015,7,28,7,1.4,0.131,0.665,27272.1,163.2,163.2,162.3,4,4,4,2321,2291,2343,2104,2074,217,217,217,1004,974,1026,0.0935,0.0926,0.0947,1100,1100,1100,990,990,990,971.9,971.8,971.9,18.1,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.25,16.2,16.32,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.926,0.927,41.45,41.31,41.65,40.58,40.43,40.79,0,0,0,0,0,0,0.902,0,0.735,0.094,0.48,0.52,19.5
1460930400000,2016,4,2015,7,29,7,1.4,0.131,0.665,27294.4,163.7,163.7,162.5,4,4,4,2317,2272,2347,2100,2055,217,217,217,999.6,955,1030,0.0937,0.0925,0.0955,1100,1100,1100,990,990,990,971.9,971.8,971.9,18.1,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.26,16.19,16.37,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.925,0.927,41.48,41.28,41.77,40.62,40.41,40.92,0,0,0,0,0,0,0.903,0,0.735,0.094,0.48,0.52,19.5
1461535200000,2016,4,2015,7,30,7,1.31,0.129,0.665,27989.7,169,169,166.6,4,4,4,2159,2064,2246,1945,1872,213.4,192,217,845.4,772,929,0.0989,0.093,0.104,1100,1100,1100,990,990,990,971.5,971.3,971.7,18.5,18.3,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.64,16.43,16.87,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.5,41.93,43.12,41.65,41.1,42.26,0,0,0,0,0,0,0.926,0,0.645,0.098,0.51,0.49,21.4
1462140000000,2016,5,2015,8,31,7,1.17,0.116,0.665,29044.8,176.1,176.1,172.9,4,4,4,1936,1842,2031,1744,1650,192,192,192,644,550,739,0.0993,0.0945,0.104,1100,1100,1100,990,990,990,970.9,970.6,971.2,19.1,18.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.1,17.24,16.95,17.54,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.1,43.33,44.92,43.22,42.46,44.02,0,0,0,0,0,0,0.96,0,0.505,0.099,0.57,0.43,24.8
1462744800000,2016,5,2015,8,32,7,1.04,0.116,0.665,30297.6,183.5,183.5,180.3,4,4,4,1719,1629,1811,1527,1437,192,192,192,427.4,337,519,0.112,0.106,0.118,1100,1100,1100,990,990,990,970.2,969.9,970.5,19.8,19.5,20.1,0.921,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.096,17.94,17.64,18.24,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.01,45.19,46.8,45.09,44.29,45.87,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.1
1463349600000,2016,5,2015,8,33,7,0.915,0.116,0.665,31515.3,190.8,190.8,187.6,4,4,4,1513,1428,1600,1321,1236,192,192,192,221,136,308,0.127,0.12,0.135,1100,1100,1100,990,990,990,969.5,969.3,969.8,20.5,20.2,20.7,0.888,0.854,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.092,18.64,18.33,18.95,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.85,47.06,48.67,46.9,46.12,47.7,0,0,0,0,0,0,1.04,0,0.25,0.13,0.73,0.27,34.4
1463954400000,2016,5,2015,8,34,7,0.772,0.116,0.639,31835.6,192.8,192.8,189.5,4,4,4,1277,1165,1400,1085,972.8,192,192,192,28.43,0,108,0.151,0.137,0.165,1057,972.8,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.745,0.61,0.841,0.557,0.41,0.648,0.026,0.019,0.031,1.59,1.29,1.79,0.075,0.06,0.086,19.64,19.05,20.29,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.48,46.23,49.77,47.37,45.31,48.2,0,0,0,0,0,0,1.05,0,0.133,0.15,0.83,0.17,41.2
1464559200000,2016,5,2015,8,35,7,0.638,0.103,0.535,28350,176.9,176.9,168.7,4,4,4,1055,983.9,1134,885.1,822.9,169.9,161,192,0,0,0,0.161,0.15,0.174,885.1,822.9,942.4,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.525,0.467,0.579,0.367,0.337,0.395,0.017,0.015,0.018,1.13,1.02,1.23,0.052,0.046,0.057,20.8,20.44,21.14,0.955,0.954,0.955,0.98,0.977,0.98,0.935,0.932,0.936,43.07,40.67,45.12,42.19,39.76,44.22,0,0,0,0,0,0,0.937,0,0.103,0.16,0.84,0.16,44.4
1465164000000,2016,6,2015,9,36,7,0.556,0.0974,0.458,24709.5,156.2,156.2,147.1,4,3,3.2857142857142856,918.7,872.2,966.9,757.7,711.2,161,161,161,0,0,0,0.175,0.167,0.185,757.7,711.2,805.9,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.407,0.367,0.451,0.304,0.276,0.329,0.014,0.012,0.015,0.968,0.906,1.02,0.043,0.04,0.046,21.46,21.24,21.71,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.928,0.938,46.99,39.33,51.58,45.34,38.33,48.2,0,0,0,0,0,0,0.817,0,0.098,0.18,0.82,0.18,44.4
1465768800000,2016,6,2015,9,37,7,0.498,0.0974,0.401,22486.6,139.6,139.6,133.8,3,3,3,823.6,795.7,857.8,662.6,634.7,161,161,161,0,0,0,0.196,0.188,0.202,662.6,634.7,696.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.339,0.324,0.359,0.244,0.225,0.266,0.011,0.0098,0.012,0.824,0.777,0.881,0.036,0.034,0.039,21.98,21.79,22.14,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.53,43.89,47.48,44.62,43.02,46.53,0,0,0,0,0,0,0.744,0,0.097,0.2,0.81,0.19,45.2
1466373600000,2016,6,2015,9,38,7,0.462,0.0974,0.365,20703.2,127.7,127.7,123.2,3,3,3,763.7,732.9,788.1,602.7,571.9,161,161,161,0,0,0,0.211,0.204,0.22,602.7,571.9,627.1,990,990,990,967,966.8,967.1,23,22.9,23.2,0.305,0.288,0.319,0.204,0.183,0.22,0.0088,0.0079,0.0096,0.723,0.671,0.764,0.031,0.029,0.033,22.32,22.18,22.5,0.954,0.952,0.955,0.979,0.976,0.98,0.934,0.929,0.936,41.96,40.05,43.44,41.08,39.09,42.57,0,0,0,0,0,0,0.685,0,0.097,0.21,0.79,0.21,44.8
1466978400000,2016,6,2015,9,39,7,0.417,0.104,0.313,17660.4,114.9,114.9,105.1,3,2,2.5714285714285716,689.1,657.7,721.1,517.4,471.7,171.7,161,186,0,0,0,0.25,0.223,0.283,517.4,471.7,560.1,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.258,0.234,0.281,0.148,0.122,0.175,0.0063,0.0052,0.0075,0.628,0.597,0.652,0.027,0.026,0.028,22.72,22.56,22.85,0.953,0.949,0.957,0.976,0.97,0.98,0.93,0.921,0.938,43.95,37.27,52.48,41.93,36.15,48.2,0,0,0,0,0,0,0.584,0,0.104,0.25,0.75,0.25,42.4
1467583200000,2016,7,2015,10,40,7,0.375,0.112,0.263,15461.9,96.4,96.4,92.04,2,2,2,620.8,594.5,648.6,434.8,408.5,186,186,186,0,0,0,0.3,0.287,0.313,434.8,408.5,462.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.215,0.204,0.229,0.104,0.0918,0.117,0.0044,0.0039,0.005,0.555,0.514,0.601,0.024,0.022,0.026,23.06,22.9,23.21,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.04,44.42,49.74,46.02,43.53,48.2,0,0,0,0,0,0,0.511,0,0.112,0.3,0.7,0.3,41.2
1468188000000,2016,7,2015,10,41,7,0.34,0.112,0.228,13523.4,85.39,85.39,80.5,2,2,2,562.9,540.6,586,376.9,354.6,186,186,186,0,0,0,0.331,0.317,0.344,376.9,354.6,400,990,990,990,966.1,966,966.2,23.9,23.8,24,0.193,0.185,0.201,0.0769,0.0664,0.0878,0.0032,0.0028,0.0037,0.467,0.433,0.501,0.02,0.018,0.021,23.4,23.26,23.53,0.952,0.949,0.955,0.978,0.974,0.98,0.931,0.924,0.936,41.16,38.84,43.57,40.25,37.82,42.69,0,0,0,0,0,0,0.447,0,0.112,0.33,0.67,0.33,39.8
1468792800000,2016,7,2015,10,42,7,0.311,0.112,0.198,11723.5,73.99,73.99,69.78,2,2,2,513.4,494.4,533.2,327.4,308.4,186,186,186,0,0,0,0.362,0.349,0.376,327.4,308.4,347.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.169,0.182,0.0536,0.0446,0.0629,0.0022,0.0018,0.0026,0.393,0.364,0.422,0.016,0.015,0.018,23.7,23.58,23.81,0.945,0.942,0.948,0.97,0.97,0.972,0.917,0.914,0.921,35.96,33.93,38.07,34.89,32.91,36.99,0,0,0,0,0,0,0.388,0,0.113,0.36,0.64,0.36,37.7
1469397600000,2016,7,2015,10,43,7,0.285,0.112,0.172,10223,64.52,64.52,60.85,2,2,2,470.8,454.8,488.1,284.8,268.8,186,186,186,0,0,0,0.395,0.381,0.409,284.8,268.8,302.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.155,0.167,0.0334,0.0259,0.0416,0.0014,0.0011,0.0017,0.329,0.305,0.355,0.014,0.013,0.015,23.95,23.85,24.05,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,31.37,29.61,33.26,30.43,28.72,32.26,0,0,0,0,0,0,0.338,0,0.113,0.39,0.6,0.4,35.9
1470002400000,2016,8,2015,11,44,7,0.261,0.0937,0.167,9973.92,63.06,63.06,59.37,2,2,2,431.3,415.1,448.5,276.3,260.1,155,155,155,0,0,0,0.36,0.346,0.373,276.3,260.1,293.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.155,0.149,0.161,0.0294,0.0218,0.0375,0.0012,0.00089,0.0015,0.313,0.289,0.339,0.013,0.012,0.014,24.15,24.04,24.24,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,30.6,28.82,32.5,29.68,27.96,31.53,0,0,0,0,0,0,0.33,0,0.094,0.36,0.64,0.36,38.2
1470607200000,2016,8,2015,11,45,7,0.239,0.0937,0.145,8619.63,54.8,54.8,51.31,2,1,1.7142857142857142,394.8,380.4,409.9,239.8,225.4,155,155,155,0,0,0,0.393,0.378,0.407,239.8,225.4,254.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.142,0.137,0.147,0.0164,0.0149,0.0193,0.00067,0.0006,0.00079,0.306,0.257,0.407,0.012,0.01,0.016,24.32,24.27,24.4,0.937,0.925,0.959,0.973,0.97,0.98,0.911,0.897,0.94,34.2,25.96,52.44,32.54,25.18,48.2,0,0,0,0,0,0,0.285,0,0.094,0.39,0.61,0.39,36.1
1471212000000,2016,8,2015,11,46,7,0.22,0.0937,0.127,7846.29,48.2,48.2,46.7,1,1,1,364.5,352.2,376.8,209.5,197.2,155,155,155,0,0,0,0.425,0.411,0.44,209.5,197.2,221.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.127,0.135,0.0136,0.0125,0.0146,0.00055,0.0005,0.00059,0.37,0.348,0.392,0.015,0.014,0.016,24.41,24.32,24.49,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.96,45.19,50.71,46.7,44.29,48.2,0,0,0,0,0,0,0.259,0,0.093,0.43,0.58,0.42,35.7
1471816800000,2016,8,2015,11,47,7,0.204,0.0937,0.11,6869.3,43.36,43.36,40.89,1,1,1,337.5,326.8,348.1,182.5,171.8,155,155,155,0,0,0,0.459,0.445,0.474,182.5,171.8,193.1,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.118,0.125,0.0113,0.0104,0.0122,0.00045,0.00041,0.00049,0.322,0.302,0.341,0.013,0.012,0.014,24.59,24.52,24.66,0.95,0.946,0.953,0.978,0.975,0.98,0.929,0.922,0.934,41.79,39.33,44.25,40.89,38.33,43.36,0,0,0,0,0,0,0.227,0,0.094,0.46,0.54,0.46,33.7
1472421600000,2016,8,2015,11,48,7,0.189,0.081,0.108,6769.73,44.4,44.4,40.3,1,1,1,313.2,300.8,324.3,179.3,163.3,133.9,118,155,0,0,0,0.426,0.376,0.487,179.3,163.3,196.2,990,990,990,965,964.9,965,25,25,25.1,0.118,0.115,0.122,0.011,0.00963,0.0124,0.00044,0.00039,0.0005,0.314,0.287,0.342,0.013,0.011,0.014,24.72,24.68,24.78,0.949,0.944,0.954,0.977,0.97,0.98,0.926,0.916,0.935,41.25,37.37,45.3,40.3,36.26,44.4,0,0,0,0,0,0,0.224,0,0.081,0.43,0.57,0.43,35.8
1473026400000,2016,9,2015,12,49,7,0.172,0.0714,0.101,6299.97,40.34,40.34,37.5,1,1,1,285.2,274.3,296.7,167.2,156.3,118,118,118,0,0,0,0.414,0.398,0.43,167.2,156.3,178.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.116,0.00996,0.00904,0.0109,0.0004,0.00036,0.00044,0.29,0.271,0.311,0.012,0.011,0.012,24.87,24.8,24.93,0.945,0.941,0.948,0.973,0.97,0.979,0.919,0.913,0.928,38.52,35.97,41.22,37.5,34.89,40.34,0,0,0,0,0,0,0.208,0,0.071,0.42,0.59,0.41,36.6
1473631200000,2016,9,2015,12,50,7,0.159,0.0714,0.0876,5421.26,34.33,34.33,32.27,1,1,1,262.8,253.8,271.8,144.8,135.8,118,118,118,0,0,0,0.449,0.434,0.465,144.8,135.8,153.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.104,0.101,0.107,0.00806,0.00729,0.00883,0.00032,0.00029,0.00035,0.25,0.234,0.266,0.0099,0.0093,0.011,25,24.95,25.05,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,33.27,31.13,35.4,32.27,30.2,34.33,0,0,0,0,0,0,0.179,0,0.0714,0.45,0.55,0.45,34.1
1474236000000,2016,9,2015,12,51,7,0.148,0.0714,0.0762,4696.16,29.64,29.64,27.95,1,1,1,243.9,236.6,251.3,125.9,118.6,118,118,118,0,0,0,0.484,0.47,0.499,125.9,118.6,133.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0976,0.095,0.1,0.00646,0.00583,0.00708,0.00025,0.00023,0.00028,0.217,0.203,0.23,0.0085,0.008,0.0091,25.12,25.06,25.18,0.929,0.924,0.932,0.97,0.97,0.97,0.901,0.897,0.904,28.82,27.06,30.55,27.95,26.25,29.64,0,0,0,0,0,0,0.155,0,0.0718,0.48,0.51,0.49,31.7
1474840800000,2016,9,2015,12,52,7,0.138,0.0677,0.0699,4300.41,28.09,28.09,25.6,1,1,1,227.6,221.5,234.1,115.6,107.9,112,97,118,0,0,0,0.492,0.435,0.522,115.6,107.9,125.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0935,0.0913,0.0958,0.00557,0.00492,0.00645,0.00022,0.00019,0.00025,0.198,0.184,0.215,0.0078,0.0072,0.0084,25.24,25.2,25.26,0.922,0.917,0.929,0.97,0.97,0.97,0.895,0.889,0.901,26.39,24.51,28.96,25.6,23.78,28.09,0,0,0,0,0,0,0.142,0,0.0681,0.49,0.51,0.49,31.2
1475445600000,2016,10,2016,1,1,7,0.129,0.0587,0.0703,4339.53,27.45,27.45,25.83,1,1,1,213.2,207.6,220.2,116.2,110.6,97,97,97,0,0,0,0.455,0.441,0.467,116.2,110.6,123.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0924,0.0904,0.0949,0.00563,0.00515,0.00622,0.00022,0.0002,0.00024,0.198,0.187,0.21,0.0077,0.0073,0.0082,25.32,25.27,25.37,0.922,0.918,0.927,0.97,0.97,0.97,0.895,0.891,0.899,26.63,25.26,28.3,25.83,24.5,27.45,0,0,0,0,0,0,0.144,0,0.0587,0.46,0.54,0.46,33.6
1476050400000,2016,10,2016,1,2,7,0.121,0.0587,0.0622,580.346,24.18,24.18,3.454,1,1,1,199.9,194.2,206.2,102.9,97.18,97,97,97,0,0,0,0.485,0.47,0.5,102.9,97.18,109.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0877,0.0857,0.09,0.0045,0.00401,0.00503,0.00018,0.00016,0.0002,0.174,0.163,0.185,0.0068,0.0064,0.0072,25.41,25.38,25.43,0.131,0,0.917,0.139,0,0.97,0.127,0,0.89,3.561,0,24.93,3.454,0,24.18,0,6,0,0,0.857,0,0.0192,0.857,0.0588,0.49,0.51,0.49,4.8
1476655200000,2016,10,2016,1,3,7,0.113,0.0524,0.0604,1749.73,24.76,24.76,10.42,1,1,1,186.5,180.8,192.3,99.81,89.53,86.71,73,97,0,0,0,0.464,0.395,0.52,99.81,89.53,111.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0856,0.083,0.0883,0.00423,0.00336,0.00524,0.00017,0.00013,0.0002,0.167,0.15,0.187,0.0065,0.0059,0.0073,25.41,25.38,25.42,0.393,0,0.919,0.416,0,0.97,0.381,0,0.891,10.74,0,25.53,10.42,0,24.76,0,4,0,0,0.571,0,0.0579,0.571,0.0526,0.46,0.53,0.47,15.5
1477260000000,2016,10,2016,1,4,7,0.106,0.0442,0.0622,3807.3,23.51,23.51,22.66,1,1,1,175.9,172.3,179.4,102.9,99.31,73,73,73,0,0,0,0.415,0.407,0.424,102.9,99.31,106.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0852,0.084,0.0865,0.00449,0.00419,0.0048,0.00018,0.00016,0.00019,0.171,0.165,0.177,0.0067,0.0064,0.0069,25.38,25.38,25.38,0.913,0.911,0.915,0.97,0.968,0.97,0.885,0.883,0.888,23.37,22.53,24.24,22.66,21.82,23.51,0,0,0,0,0,0,0.126,0,0.0438,0.42,0.59,0.41,35.9
1477864800000,2016,10,2016,1,5,7,0.107,0.041,0.0663,4080.31,27.01,27.01,24.29,1,1,1,177.5,170.9,187.9,109.6,97.94,67.86,67,73,0,0,0,0.383,0.357,0.427,109.6,97.94,120.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0867,0.0835,0.0905,0.00507,0.00407,0.00603,0.0002,0.00016,0.00024,0.182,0.162,0.202,0.0071,0.0064,0.0079,25.37,25.37,25.38,0.918,0.913,0.926,0.97,0.968,0.97,0.89,0.884,0.898,25.05,22.26,27.84,24.29,21.54,27.01,0,0,0,0,0,0,0.135,0,0.0407,0.38,0.62,0.38,38.1
1478469600000,2016,11,2016,2,6,7,0.117,0.0405,0.0766,4767.29,29.83,29.83,28.38,1,1,1,193.6,186.8,199.7,126.6,119.8,67,67,67,0,0,0,0.346,0.336,0.359,126.6,119.8,132.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0902,0.0947,0.00651,0.00593,0.00703,0.00025,0.00023,0.00027,0.212,0.2,0.223,0.0083,0.0078,0.0087,25.37,25.37,25.38,0.928,0.925,0.931,0.97,0.97,0.97,0.901,0.897,0.904,29.25,27.57,30.75,28.38,26.74,29.83,0,0,0,0,0,0,0.158,0,0.0404,0.35,0.65,0.35,40.7
1479074400000,2016,11,2016,2,7,7,0.119,0.0405,0.0786,4904.53,30.39,30.39,29.19,1,1,1,197,193.9,202.1,130,126.9,67,67,67,0,0,0,0.34,0.332,0.346,130,126.9,135.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0927,0.0956,0.0068,0.00654,0.00723,0.00027,0.00026,0.00028,0.219,0.213,0.228,0.0085,0.0083,0.0089,25.37,25.36,25.38,0.93,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,30.1,29.35,31.33,29.19,28.47,30.39,0,0,0,0,0,0,0.162,0,0.0404,0.34,0.66,0.34,41.2
1479679200000,2016,11,2016,2,8,7,0.125,0.0302,0.0946,5950.67,36.17,36.17,35.42,1,1,1,206.5,202.4,209.8,156.5,152.4,50,50,50,0,0,0,0.242,0.238,0.247,156.5,152.4,159.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.101,0.0995,0.102,0.00905,0.0087,0.00933,0.00035,0.00034,0.00037,0.264,0.256,0.27,0.01,0.01,0.011,25.3,25.27,25.33,0.941,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.914,36.52,35.55,37.29,35.42,34.49,36.17,0,0,0,0,0,0,0.197,0,0.0304,0.24,0.76,0.24,47.6
1480284000000,2016,11,2016,2,9,7,0.124,0.0334,0.0908,5702.83,35.54,35.54,33.95,1,1,1,205.4,203.8,207.3,150.2,145.8,55.14,50,59,0,0,0,0.269,0.242,0.288,150.2,145.8,157,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0996,0.0987,0.101,0.00852,0.00815,0.0091,0.00033,0.00032,0.00036,0.253,0.246,0.265,0.0099,0.0096,0.01,25.31,25.29,25.32,0.938,0.937,0.941,0.97,0.97,0.97,0.91,0.909,0.912,35,33.93,36.64,33.95,32.92,35.54,0,0,0,0,0,0,0.189,0,0.0332,0.27,0.73,0.27,46
1480888800000,2016,12,2016,3,10,7,0.125,0.0357,0.0891,5587.07,34.61,34.61,33.26,1,1,1,206.3,203.2,212.2,147.3,144.2,59,59,59,0,0,0,0.286,0.278,0.29,147.3,144.2,153.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0992,0.0981,0.101,0.00827,0.00801,0.00877,0.00032,0.00031,0.00034,0.249,0.243,0.259,0.0097,0.0095,0.01,25.31,25.27,25.34,0.937,0.936,0.94,0.97,0.97,0.97,0.909,0.908,0.911,34.28,33.55,35.68,33.26,32.54,34.61,0,0,0,0,0,0,0.185,0,0.0359,0.29,0.71,0.29,44.7
1481493600000,2016,12,2016,3,11,7,0.134,0.0357,0.0988,6215.94,39.01,39.01,37,1,1,1,222.4,215.2,230.6,163.4,156.2,59,59,59,0,0,0,0.266,0.256,0.274,163.4,156.2,171.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.102,0.108,0.00964,0.00903,0.0103,0.00038,0.00035,0.00041,0.278,0.265,0.292,0.011,0.01,0.011,25.19,25.12,25.24,0.943,0.941,0.946,0.972,0.97,0.976,0.917,0.912,0.923,38.06,36.38,39.97,37,35.29,39.01,0,0,0,0,0,0,0.206,0,0.0352,0.27,0.74,0.26,46.4
1482098400000,2016,12,2016,3,12,7,0.146,0.0357,0.11,6983.14,43.12,43.12,41.57,1,1,1,241.1,233,247.8,182.1,174,59,59,59,0,0,0,0.245,0.238,0.253,182.1,174,188.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.109,0.114,0.0112,0.0105,0.0118,0.00044,0.00041,0.00047,0.311,0.297,0.323,0.012,0.012,0.013,25.04,24.99,25.11,0.949,0.946,0.951,0.979,0.977,0.98,0.929,0.925,0.932,42.44,40.54,44,41.57,39.62,43.12,0,0,0,0,0,0,0.231,0,0.036,0.24,0.75,0.25,47.8
1482703200000,2016,12,2016,3,13,7,0.153,0.0369,0.116,7358.96,45.03,45.03,43.8,1,1,1,252.8,247.5,260.6,191.8,187.6,61,59,73,0,0,0,0.241,0.23,0.28,191.8,187.6,197,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.114,0.117,0.0121,0.0117,0.0125,0.00048,0.00046,0.00049,0.329,0.322,0.338,0.013,0.013,0.013,24.96,24.93,24.99,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.935,44.7,43.63,45.95,43.8,42.75,45.03,0,0,0,0,0,0,0.243,0,0.037,0.24,0.76,0.24,48.1
1483308000000,2017,1,2016,4,14,7,0.17,0.0442,0.126,7895.6,48.2,48.2,47,1,1,1,280.8,266.9,293.2,207.8,193.9,73,73,73,0,0,0,0.26,0.249,0.273,207.8,193.9,220.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.117,0.127,0.0134,0.0122,0.0145,0.00053,0.00048,0.00058,0.359,0.334,0.381,0.014,0.013,0.015,24.82,24.75,24.9,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,48.35,45.12,51.21,47,44.21,48.2,0,0,0,0,0,0,0.261,0,0.044,0.26,0.74,0.26,46.4
1483912800000,2017,1,2016,4,15,7,0.195,0.0442,0.151,9153,60.19,60.19,54.48,2,2,2,322.5,300.6,348.7,249.5,227.6,73,73,73,0,0,0,0.227,0.209,0.243,249.5,227.6,275.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.137,0.129,0.146,0.0197,0.0151,0.0291,0.00079,0.0006,0.0012,0.268,0.24,0.304,0.011,0.0096,0.012,24.72,24.55,24.86,0.928,0.922,0.935,0.97,0.97,0.97,0.901,0.895,0.907,28.08,25.58,31.03,27.24,24.81,30.1,0,0,0,0,0,0,0.303,0,0.044,0.23,0.77,0.23,46.9
1484517600000,2017,1,2016,4,16,7,0.232,0.0442,0.187,11350.1,72.92,72.92,67.56,2,2,2,383,357.1,408,310,284.1,73,73,73,0,0,0,0.191,0.179,0.204,310,284.1,335,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.158,0.149,0.167,0.0453,0.0331,0.0571,0.0018,0.0013,0.0023,0.355,0.317,0.393,0.014,0.013,0.016,24.33,24.17,24.5,0.942,0.937,0.946,0.97,0.97,0.971,0.914,0.909,0.918,34.82,31.97,37.56,33.78,31.01,36.46,0,0,0,0,0,0,0.375,0,0.045,0.19,0.81,0.19,48.9
1485122400000,2017,1,2016,4,17,7,0.264,0.0442,0.22,13347,84.08,84.08,79.45,2,2,2,436.6,417,457.5,363.6,344,73,73,73,0,0,0,0.167,0.16,0.175,363.6,344,384.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.177,0.17,0.185,0.0706,0.0614,0.0805,0.0029,0.0025,0.0033,0.436,0.406,0.467,0.018,0.017,0.019,24,23.87,24.12,0.95,0.947,0.953,0.977,0.973,0.98,0.928,0.922,0.934,40.65,38.54,42.9,39.72,37.5,42.04,0,0,0,0,0,0,0.441,0,0.044,0.17,0.83,0.17,50.6
1485727200000,2017,1,2016,4,18,7,0.299,0.0493,0.25,15096.4,95.55,95.55,89.86,2,2,2,495.1,464.3,527.2,413.5,391.3,81.57,73,85,0,0,0,0.165,0.155,0.176,413.5,391.3,442.2,990,990,990,965.8,965.7,966,24.2,24,24.3,0.196,0.187,0.206,0.0942,0.0837,0.108,0.0039,0.0034,0.0045,0.511,0.477,0.555,0.021,0.02,0.023,23.66,23.47,23.83,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.85,43.63,48.75,44.93,42.75,47.78,0,0,0,0,0,0,0.499,0,0.049,0.16,0.84,0.16,50.5
1486332000000,2017,2,2016,5,19,7,0.344,0.0514,0.293,16973,107.2,107.2,101,3,2,2.5714285714285716,569.3,536.8,598.6,484.3,451.8,85,85,85,0,0,0,0.149,0.142,0.158,484.3,451.8,513.6,990,990,990,966.2,966,966.3,23.8,23.7,24,0.225,0.209,0.242,0.128,0.112,0.144,0.0054,0.0047,0.0061,0.559,0.516,0.607,0.023,0.022,0.025,23.28,23.15,23.42,0.951,0.945,0.958,0.974,0.97,0.98,0.926,0.916,0.939,42.29,34.99,51.86,40.56,33.94,48.2,0,0,0,0,0,0,0.561,0,0.051,0.15,0.85,0.15,49.3
1486936800000,2017,2,2016,5,20,7,0.392,0.0514,0.34,19677.7,127,127,117.1,3,3,3,647.7,609.3,697.9,562.7,524.3,85,85,85,0,0,0,0.132,0.122,0.14,562.7,524.3,612.9,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.27,0.248,0.298,0.177,0.151,0.21,0.0075,0.0064,0.009,0.642,0.577,0.727,0.027,0.024,0.031,22.87,22.58,23.09,0.952,0.949,0.955,0.976,0.971,0.98,0.928,0.921,0.936,40.01,37.53,43.2,39.04,36.44,42.34,0,0,0,0,0,0,0.651,0,0.052,0.13,0.87,0.13,50.2
1487541600000,2017,2,2016,5,21,7,0.476,0.0514,0.425,23763.9,153.7,153.7,141.5,4,3,3.142857142857143,787.6,720,861.9,702.6,635,85,85,85,0,0,0,0.108,0.0986,0.118,702.6,635,776.9,990,990,990,967.1,966.8,967.3,22.9,22.7,23.2,0.351,0.311,0.404,0.27,0.225,0.315,0.012,0.0097,0.014,0.867,0.764,0.956,0.038,0.033,0.042,22.08,21.73,22.46,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,46.58,39.42,51,45.32,38.43,48.2,0,0,0,0,0,0,0.786,0,0.051,0.11,0.89,0.11,49.9
1488146400000,2017,2,2016,5,22,7,0.617,0.0704,0.547,29055.5,192.5,192.5,172.9,4,4,4,1021,893.6,1176,904.5,808.6,116.4,85,129,0,0,0,0.114,0.0912,0.133,904.5,808.6,1047,990,990,990,967.9,967.5,968.5,22.1,21.5,22.5,0.536,0.433,0.703,0.389,0.33,0.529,0.018,0.015,0.025,1.17,0.978,1.52,0.053,0.043,0.071,20.89,20.03,21.55,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.932,0.936,44.14,40.74,49.1,43.24,39.83,48.11,0,0,0,0,0,0,0.961,0,0.07,0.11,0.89,0.11,47.1
1488751200000,2017,3,2016,6,23,7,0.851,0.0874,0.665,31991.1,192.8,192.8,190.4,4,4,4,1408,1241,1548,1263,1112,144.4,129,183,163.1,12,265,0.102,0.0884,0.122,1100,1100,1100,990,990,990,969.2,968.7,969.6,20.8,20.4,21.3,0.854,0.785,0.903,0.648,0.648,0.648,0.031,0.03,0.032,1.8,1.73,1.85,0.087,0.081,0.091,19.01,18.51,19.61,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.85,47.52,50.45,47.61,46.57,48.2,0,0,0,0,0,0,1.06,0,0.186,0.1,0.78,0.22,37.6
1489356000000,2017,3,2016,6,24,7,1.14,0.111,0.665,29379.2,184.1,184.1,174.9,4,4,4,1891,1609,2239,1708,1426,183,183,183,607.4,326,956,0.0981,0.0817,0.114,1100,1100,1100,990,990,990,970.7,969.8,971.7,19.3,18.3,20.2,0.922,0.911,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.097,0.092,0.1,17.42,16.45,18.3,0.949,0.946,0.952,0.98,0.98,0.98,0.93,0.927,0.933,44.61,41.98,46.98,43.72,41.14,46.04,0,0,0,0,0,0,0.972,0,0.475,0.097,0.58,0.42,25.8
1489960800000,2017,3,2016,6,25,7,1.65,0.111,0.665,25355.8,161.6,161.6,150.9,4,4,4,2735,2347,3167,2552,2164,183,183,183,1452,1064,1884,0.0676,0.0578,0.078,1100,1100,1100,990,990,990,972.9,971.9,973.9,17.1,16.1,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.04,1.87,1.87,1.87,0.11,0.1,0.12,15.25,14.21,16.19,0.942,0.936,0.946,0.974,0.97,0.979,0.917,0.908,0.925,38.74,35.88,41.28,37.73,34.81,40.41,0,0,0,0,0,0,0.838,0,0.985,0.067,0.4,0.6,15.4
1490565600000,2017,3,2016,6,26,7,2.16,0.13,0.665,21835.2,136.1,136.1,130,4,4,4,3578,3304,3788,3363,3121,215,183,295,2263,2021,2393,0.0598,0.0498,0.0789,1100,1100,1100,990,990,990,974.8,974.2,975.2,15.2,14.8,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.34,12.89,13.92,0.931,0.928,0.935,0.97,0.97,0.97,0.903,0.9,0.906,33.5,32.27,35.09,32.49,31.3,34.03,0,0,0,0,0,0,0.722,0,1.495,0.06,0.31,0.69,10.1
