datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1491170400000,2017,4,2016,7,27,7,2.34,0.178,0.665,20742.1,124.5,124.5,123.5,4,4,4,3864,3819,3888,3569,3524,295,295,295,2469,2424,2493,0.0763,0.0759,0.0772,1100,1100,1100,990,990,990,975.4,975.3,975.4,14.6,14.6,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.73,12.68,12.83,0.927,0.926,0.927,0.97,0.97,0.97,0.899,0.898,0.9,31.82,31.68,32.09,30.87,30.73,31.13,0,0,0,0,0,0,0.686,0,1.675,0.076,0.28,0.72,8.86
1491775200000,2017,4,2016,7,28,7,2.34,0.178,0.665,20734.9,124.4,124.4,123.4,4,4,4,3866,3823,3893,3571,3528,295,295,295,2471,2428,2498,0.0763,0.0758,0.0772,1100,1100,1100,990,990,990,975.4,975.3,975.5,14.6,14.5,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.73,12.67,12.82,0.927,0.926,0.927,0.97,0.97,0.97,0.899,0.898,0.9,31.81,31.65,32.07,30.86,30.7,31.1,0,0,0,0,0,0,0.686,0,1.675,0.076,0.28,0.72,8.86
1492380000000,2017,4,2016,7,29,7,2.23,0.178,0.665,21434.3,130.2,130.2,127.6,4,4,4,3684,3569,3793,3389,3274,295,295,295,2289,2174,2398,0.0801,0.0778,0.0826,1100,1100,1100,990,990,990,975,974.8,975.2,15,14.8,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.12,12.88,13.36,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,32.88,32.25,33.55,31.9,31.28,32.54,0,0,0,0,0,0,0.709,0,1.565,0.08,0.3,0.7,9.61
1492984800000,2017,4,2016,7,30,7,2.06,0.178,0.665,22491.1,136.5,136.5,133.9,4,4,4,3404,3287,3531,3109,2992,295,295,295,2009,1892,2136,0.0867,0.0835,0.0897,1100,1100,1100,990,990,990,974.4,974.2,974.7,15.6,15.3,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.71,13.44,13.96,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,34.5,33.77,35.18,33.47,32.75,34.13,0,0,0,0,0,0,0.744,0,1.395,0.086,0.32,0.68,10.9
1493589600000,2017,5,2016,8,31,7,1.89,0.194,0.665,23594.7,143,143,140.4,4,4,4,3121,3020,3242,2800,2699,321,321,321,1700,1599,1821,0.103,0.099,0.106,1100,1100,1100,990,990,990,973.8,973.6,974.1,16.2,15.9,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.32,14.05,14.56,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,36.2,35.45,36.86,35.11,34.38,35.75,0,0,0,0,0,0,0.78,0,1.225,0.1,0.35,0.65,12.5
1494194400000,2017,5,2016,8,32,7,1.77,0.194,0.665,24427.2,147.1,147.1,145.4,4,4,4,2931,2871,2992,2610,2550,321,321,321,1510,1450,1571,0.11,0.107,0.112,1100,1100,1100,990,990,990,973.3,973.2,973.5,16.7,16.5,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.78,14.63,14.92,0.94,0.939,0.941,0.971,0.97,0.971,0.912,0.911,0.914,37.45,37.05,37.85,36.35,35.94,36.77,0,0,0,0,0,0,0.808,0,1.105,0.11,0.38,0.62,13.8
1494799200000,2017,5,2016,8,33,7,1.66,0.194,0.665,25281.2,153.3,153.3,150.5,4,4,4,2749,2646,2843,2428,2325,321,321,321,1328,1225,1422,0.117,0.113,0.121,1100,1100,1100,990,990,990,972.9,972.7,973.1,17.1,16.9,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.22,14.99,15.47,0.942,0.941,0.943,0.973,0.972,0.975,0.917,0.914,0.919,38.66,38.04,39.33,37.62,36.97,38.33,0,0,0,0,0,0,0.836,0,0.995,0.12,0.4,0.6,15.2
1495404000000,2017,5,2016,8,34,7,1.5,0.194,0.665,26550,161.5,161.5,158,4,4,4,2476,2351,2603,2155,2030,321,321,321,1055,930,1182,0.13,0.123,0.137,1100,1100,1100,990,990,990,972.2,971.9,972.6,17.8,17.4,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.88,15.57,16.18,0.944,0.943,0.946,0.977,0.975,0.979,0.923,0.92,0.925,40.44,39.61,41.26,39.51,38.63,40.38,0,0,0,0,0,0,0.878,0,0.835,0.13,0.44,0.56,17.7
1496008800000,2017,5,2016,8,35,7,1.3,0.172,0.665,27996.2,170.8,170.8,166.6,4,4,4,2157,1996,2310,1872,1739,284.4,257,321,772.4,639,889,0.132,0.119,0.145,1100,1100,1100,990,990,990,971.5,971.1,971.8,18.5,18.2,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.65,16.28,17.04,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.52,41.52,43.57,41.66,40.66,42.7,0,0,0,0,0,0,0.926,0,0.635,0.13,0.51,0.49,21.5
1496613600000,2017,6,2016,9,36,7,1.1,0.155,0.665,29722.5,181.2,181.2,176.9,4,4,4,1818,1695,1950,1561,1438,257,257,257,460.7,338,593,0.142,0.132,0.152,1100,1100,1100,990,990,990,970.5,970.1,970.9,19.5,19.1,19.9,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.61,17.19,18.01,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.13,43.97,46.21,44.23,43.09,45.29,0,0,0,0,0,0,0.983,0,0.435,0.14,0.6,0.4,27
1497218400000,2017,6,2016,9,37,7,0.94,0.155,0.665,31257.5,189.6,189.6,186.1,4,4,4,1554,1459,1659,1297,1202,257,257,257,197.6,102,302,0.166,0.155,0.176,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.903,0.87,0.921,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.87,0.091,0.088,0.093,18.49,18.13,18.83,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.46,46.53,48.36,46.51,45.6,47.4,0,0,0,0,0,0,1.03,0,0.275,0.16,0.71,0.29,33.3
1497823200000,2017,6,2016,9,38,7,0.794,0.155,0.628,31181.9,192.8,192.8,185.6,4,4,4,1312,1187,1431,1055,930.2,257,257,257,18,0,74,0.197,0.18,0.216,1038,930.2,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.744,0.587,0.858,0.533,0.389,0.648,0.025,0.018,0.031,1.56,1.23,1.81,0.074,0.057,0.087,19.55,18.93,20.28,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.36,44.16,49.3,46.4,43.27,48.2,0,0,0,0,0,0,1.03,0,0.166,0.2,0.79,0.21,39.3
1498428000000,2017,6,2016,9,39,7,0.646,0.15,0.496,25822.9,167.8,167.8,153.7,4,3,3.5714285714285716,1068,993.7,1151,819.3,766.7,248.4,227,257,0,0,0,0.233,0.223,0.247,819.3,766.7,893.9,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.483,0.43,0.554,0.336,0.31,0.372,0.015,0.014,0.017,1.07,1.02,1.17,0.049,0.046,0.054,20.81,20.46,21.1,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.937,45.38,39.29,51.78,43.59,38.29,48.2,0,0,0,0,0,0,0.854,0,0.15,0.23,0.77,0.23,40
1499032800000,2017,7,2016,10,40,7,0.556,0.137,0.419,22997,144.6,144.6,136.9,3,3,3,919.4,872.2,971.7,692.4,645.2,227,227,227,0,0,0,0.247,0.234,0.26,692.4,645.2,744.7,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.369,0.339,0.41,0.263,0.232,0.298,0.012,0.01,0.013,0.886,0.804,0.986,0.04,0.036,0.044,21.54,21.23,21.81,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.6,43.95,49.44,45.63,43.07,48.2,0,0,0,0,0,0,0.76,0,0.137,0.25,0.75,0.25,41.4
1499637600000,2017,7,2016,10,41,7,0.496,0.137,0.359,20128.6,126.7,126.7,119.8,3,3,3,820.3,789.6,857.8,593.3,562.6,227,227,227,0,0,0,0.277,0.265,0.288,593.3,562.6,630.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.309,0.292,0.33,0.197,0.177,0.222,0.0087,0.0077,0.0098,0.716,0.664,0.779,0.031,0.029,0.034,22.1,21.89,22.28,0.953,0.951,0.955,0.977,0.974,0.98,0.932,0.927,0.936,40.86,38.98,43.11,39.94,37.96,42.25,0,0,0,0,0,0,0.666,0,0.137,0.28,0.72,0.28,40.6
1500242400000,2017,7,2016,10,42,7,0.458,0.137,0.321,17946.6,112.5,112.5,106.8,3,2,2.857142857142857,757,725.2,782.4,530,498.2,227,227,227,0,0,0,0.3,0.29,0.313,530,498.2,555.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.273,0.255,0.288,0.155,0.134,0.172,0.0067,0.0058,0.0075,0.625,0.575,0.668,0.027,0.025,0.029,22.45,22.32,22.58,0.95,0.947,0.956,0.972,0.97,0.98,0.924,0.919,0.937,39.46,35.65,52.62,37.9,34.58,48.2,0,0,0,0,0,0,0.593,0,0.137,0.3,0.7,0.3,39.2
1500847200000,2017,7,2016,10,43,7,0.413,0.137,0.276,15843.6,96.4,96.4,94.31,2,2,2,683.3,653.8,714,456.3,426.8,227,227,227,0,0,0,0.333,0.318,0.347,456.3,426.8,487,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.231,0.215,0.249,0.114,0.1,0.129,0.0049,0.0043,0.0055,0.596,0.546,0.649,0.026,0.023,0.028,22.77,22.6,22.94,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.938,48.75,45.92,51.6,47.15,45,48.2,0,0,0,0,0,0,0.524,0,0.137,0.33,0.67,0.33,38.4
1501452000000,2017,7,2016,10,44,7,0.372,0.115,0.257,15160.2,95.36,95.36,90.24,2,2,2,615.2,586.8,644.3,425,402.8,190.1,184,227,0,0,0,0.309,0.29,0.352,425,402.8,450.7,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.212,0.203,0.223,0.0996,0.0891,0.112,0.0042,0.0038,0.0047,0.541,0.506,0.581,0.023,0.021,0.025,23.1,22.98,23.25,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.04,43.87,48.65,45.12,42.99,47.68,0,0,0,0,0,0,0.501,0,0.115,0.31,0.69,0.31,40.8
1502056800000,2017,8,2016,11,45,7,0.335,0.116,0.22,12998.7,84.38,84.38,77.37,2,2,2,554.7,531.9,578.9,362.9,329.9,191.7,184,202,0,0,0,0.346,0.318,0.38,362.9,329.9,394.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.19,0.179,0.2,0.0703,0.0547,0.0854,0.0029,0.0023,0.0036,0.448,0.399,0.494,0.019,0.017,0.021,23.46,23.3,23.61,0.95,0.946,0.954,0.975,0.97,0.98,0.927,0.917,0.935,39.66,36.11,43.05,38.69,35.02,42.19,0,0,0,0,0,0,0.43,0,0.115,0.35,0.66,0.34,38.8
1502661600000,2017,8,2016,11,46,7,0.305,0.122,0.183,10804.6,68.52,68.52,64.31,2,2,2,504.2,485.1,524.5,302.2,283.1,202,202,202,0,0,0,0.401,0.385,0.416,302.2,283.1,322.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.17,0.163,0.177,0.0416,0.0326,0.0512,0.0017,0.0013,0.0021,0.358,0.329,0.388,0.015,0.014,0.016,23.77,23.65,23.89,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.15,31.08,35.32,32.16,30.15,34.26,0,0,0,0,0,0,0.357,0,0.122,0.4,0.6,0.4,35.4
1503266400000,2017,8,2016,11,47,7,0.279,0.111,0.168,9965.87,63,63,59.32,2,2,2,461.5,445.5,478.8,277.5,261.5,184,184,184,0,0,0,0.399,0.384,0.413,277.5,261.5,294.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.153,0.165,0.03,0.0224,0.0382,0.0012,0.00092,0.0016,0.318,0.294,0.344,0.013,0.012,0.014,24,23.9,24.1,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,30.58,28.82,32.47,29.66,27.95,31.5,0,0,0,0,0,0,0.33,0,0.111,0.4,0.6,0.4,35.7
1503871200000,2017,8,2016,11,48,7,0.257,0.0994,0.157,9366.97,60.56,60.56,55.76,2,2,2,424.1,406.9,440.3,259.9,240.7,164.3,138,184,0,0,0,0.386,0.329,0.433,259.9,240.7,280.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.15,0.146,0.156,0.0224,0.0162,0.0316,0.00091,0.00066,0.0013,0.291,0.267,0.319,0.012,0.011,0.013,24.2,24.13,24.27,0.932,0.927,0.937,0.97,0.97,0.97,0.904,0.899,0.908,28.74,26.49,31.22,27.88,25.7,30.28,0,0,0,0,0,0,0.31,0,0.1,0.39,0.61,0.39,36.4
1504476000000,2017,9,2016,12,49,7,0.233,0.0835,0.149,8924.74,56.62,56.62,53.12,2,2,2,384.5,368.9,400.6,246.5,230.9,138,138,138,0,0,0,0.359,0.344,0.374,246.5,230.9,262.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.143,0.138,0.149,0.0178,0.0154,0.023,0.00072,0.00062,0.00093,0.27,0.252,0.292,0.011,0.01,0.012,24.41,24.31,24.5,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.896,0.905,27.38,25.62,29.19,26.56,24.85,28.31,0,0,0,0,0,0,0.295,0,0.084,0.36,0.64,0.36,38.3
1505080800000,2017,9,2016,12,50,7,0.212,0.0835,0.129,7936.52,48.2,48.2,47.24,1,1,1,351,338.6,364.3,213,200.6,138,138,138,0,0,0,0.394,0.379,0.408,213,200.6,226.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.132,0.127,0.136,0.0139,0.0128,0.015,0.00056,0.00051,0.0006,0.375,0.353,0.399,0.015,0.014,0.016,24.47,24.38,24.55,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,48.91,46.12,51.86,47.24,45.2,48.2,0,0,0,0,0,0,0.262,0,0.083,0.39,0.61,0.39,37.4
1505685600000,2017,9,2016,12,51,7,0.195,0.0835,0.112,6990.78,44.27,44.27,41.61,1,1,1,322.9,312,334.5,184.9,174,138,138,138,0,0,0,0.428,0.413,0.442,184.9,174,196.5,990,990,990,965,965,965.1,25,24.9,25,0.122,0.118,0.126,0.0115,0.0105,0.0124,0.00046,0.00042,0.0005,0.325,0.306,0.346,0.013,0.012,0.014,24.66,24.58,24.73,0.95,0.947,0.954,0.979,0.976,0.98,0.93,0.924,0.935,42.5,39.97,45.17,41.61,39.01,44.27,0,0,0,0,0,0,0.231,0,0.083,0.43,0.57,0.43,35.9
1506290400000,2017,9,2016,12,52,7,0.181,0.081,0.1,6230.62,40.96,40.96,37.09,1,1,1,299.9,291,308.5,165.9,156,134,110,138,0,0,0,0.446,0.378,0.469,165.9,156,181,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.115,0.111,0.117,0.00985,0.00901,0.0111,0.00039,0.00036,0.00044,0.291,0.274,0.315,0.012,0.011,0.013,24.81,24.76,24.85,0.944,0.941,0.949,0.973,0.97,0.98,0.919,0.913,0.93,38.12,35.78,41.8,37.09,34.71,40.96,0,0,0,0,0,0,0.206,0,0.081,0.45,0.55,0.45,34.4
1506895200000,2017,10,2017,1,1,7,0.17,0.0665,0.104,6471.8,40.21,40.21,38.52,1,1,1,281.2,275.9,288,171.2,165.9,110,110,110,0,0,0,0.391,0.382,0.399,171.2,165.9,178,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.112,0.116,0.0103,0.00985,0.0109,0.00041,0.00039,0.00043,0.298,0.288,0.31,0.012,0.011,0.012,24.88,24.84,24.91,0.946,0.944,0.948,0.975,0.972,0.978,0.922,0.918,0.927,39.51,38.27,41.1,38.52,37.21,40.21,0,0,0,0,0,0,0.214,0,0.066,0.39,0.61,0.39,38.1
1507500000000,2017,10,2017,1,2,7,0.162,0.0665,0.0957,5944.29,37.01,37.01,35.38,1,1,1,268.2,262,275.1,158.2,152,110,110,110,0,0,0,0.41,0.4,0.42,158.2,152,165.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.112,0.0092,0.00867,0.00979,0.00036,0.00034,0.00039,0.275,0.264,0.287,0.011,0.01,0.011,24.95,24.91,24.99,0.942,0.94,0.944,0.97,0.97,0.972,0.914,0.912,0.917,36.46,35.01,38.08,35.38,33.96,37.01,0,0,0,0,0,0,0.197,0,0.0663,0.41,0.59,0.41,36.7
1508104800000,2017,10,2017,1,3,7,0.153,0.0665,0.0861,5331.46,33.27,33.27,31.73,1,1,1,252.3,246.4,259,142.3,136.4,110,110,110,0,0,0,0.436,0.425,0.446,142.3,136.4,149,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.106,0.00785,0.00734,0.00841,0.00031,0.00029,0.00033,0.246,0.236,0.258,0.0097,0.0093,0.01,25.05,25.01,25.09,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.72,31.33,34.3,31.73,30.39,33.27,0,0,0,0,0,0,0.176,0,0.0669,0.43,0.56,0.44,34.8
1508709600000,2017,10,2017,1,4,7,0.145,0.0665,0.0782,4831.09,29.95,29.95,28.76,1,1,1,239.2,235.2,244.5,129.2,125.2,110,110,110,0,0,0,0.46,0.45,0.468,129.2,125.2,134.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0991,0.0977,0.101,0.00673,0.00639,0.00718,0.00027,0.00025,0.00028,0.223,0.216,0.232,0.0088,0.0085,0.0092,25.14,25.1,25.17,0.93,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,29.65,28.71,30.88,28.76,27.85,29.95,0,0,0,0,0,0,0.16,0,0.0668,0.46,0.54,0.46,33.3
1509314400000,2017,10,2017,1,5,7,0.142,0.0592,0.0825,5119.31,32.45,32.45,30.47,1,1,1,234.3,231.6,237.9,136.4,121.9,97.86,93,110,0,0,0,0.418,0.391,0.474,136.4,121.9,144.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0999,0.0966,0.102,0.00734,0.00611,0.00807,0.00029,0.00024,0.00032,0.234,0.21,0.248,0.0092,0.0083,0.0098,25.16,25.12,25.2,0.933,0.927,0.937,0.97,0.97,0.97,0.905,0.899,0.909,31.41,27.92,33.45,30.47,27.08,32.45,0,0,0,0,0,0,0.169,0,0.0595,0.42,0.58,0.42,36.1
1509919200000,2017,11,2017,2,6,7,0.145,0.0562,0.0885,5503.96,34.32,34.32,32.76,1,1,1,239.3,234.1,246.1,146.3,141.1,93,93,93,0,0,0,0.389,0.378,0.397,146.3,141.1,153.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.105,0.00819,0.00774,0.00877,0.00032,0.0003,0.00035,0.251,0.242,0.263,0.0099,0.0095,0.01,25.11,25.06,25.15,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,33.77,32.55,35.38,32.76,31.58,34.32,0,0,0,0,0,0,0.182,0,0.0565,0.39,0.61,0.39,38
1510524000000,2017,11,2017,2,7,7,0.146,0.0562,0.0894,5559.86,33.89,33.89,33.09,1,1,1,240.7,237.7,244.2,147.7,144.7,93,93,93,0,0,0,0.386,0.381,0.391,147.7,144.7,151.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.102,0.104,0.00831,0.00805,0.0086,0.00033,0.00032,0.00034,0.253,0.248,0.26,0.01,0.0098,0.01,25.1,25.07,25.13,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,34.12,33.39,34.93,33.09,32.39,33.89,0,0,0,0,0,0,0.184,0,0.0566,0.38,0.61,0.39,38.1
1511128800000,2017,11,2017,2,8,7,0.145,0.0562,0.0887,5518.76,34.69,34.69,32.85,1,1,1,239.7,232.2,247.8,146.7,139.2,93,93,93,0,0,0,0.388,0.375,0.401,146.7,139.2,154.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.1,0.106,0.00822,0.00758,0.00891,0.00032,0.0003,0.00035,0.252,0.238,0.266,0.0099,0.0094,0.011,25.11,25.05,25.17,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.912,33.87,32.1,35.76,32.85,31.14,34.69,0,0,0,0,0,0,0.182,0,0.0563,0.39,0.61,0.39,38.1
1511733600000,2017,11,2017,2,9,7,0.144,0.0521,0.0923,5752.49,35.77,35.77,34.24,1,1,1,238.7,235.5,244.8,152.6,143.8,86.14,77,93,0,0,0,0.361,0.326,0.393,152.6,143.8,159,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.102,0.105,0.00872,0.00798,0.00927,0.00034,0.00031,0.00037,0.261,0.246,0.272,0.01,0.0097,0.011,25.11,25.07,25.13,0.94,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.913,35.3,33.2,36.88,34.24,32.2,35.77,0,0,0,0,0,0,0.19,0,0.0517,0.36,0.64,0.36,39.9
1512338400000,2017,12,2017,3,10,7,0.149,0.0466,0.103,6438.74,40.55,40.55,38.33,1,1,1,246.5,237.4,255.4,169.5,160.4,77,77,77,0,0,0,0.312,0.301,0.324,169.5,160.4,178.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.106,0.112,0.0102,0.00938,0.0109,0.0004,0.00037,0.00043,0.291,0.274,0.307,0.011,0.011,0.012,25.03,24.97,25.1,0.945,0.942,0.948,0.975,0.97,0.979,0.921,0.914,0.928,39.32,37.2,41.42,38.33,36.08,40.55,0,0,0,0,0,0,0.213,0,0.046,0.31,0.69,0.31,43.2
1512943200000,2017,12,2017,3,11,7,0.157,0.0357,0.122,7725.02,47.22,47.22,45.98,1,1,1,260.1,256.8,265.6,201.1,197.8,59,59,59,0,0,0,0.227,0.222,0.23,201.1,197.8,206.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.117,0.12,0.0128,0.0126,0.0133,0.00051,0.0005,0.00053,0.345,0.339,0.355,0.014,0.013,0.014,24.91,24.88,24.93,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.92,46.14,48.18,45.98,45.22,47.22,0,0,0,0,0,0,0.255,0,0.035,0.23,0.78,0.22,49.2
1513548000000,2017,12,2017,3,12,7,0.168,0.0357,0.132,8130.53,49.75,49.75,48.4,2,1,1.1428571428571428,277.5,269.1,286.6,218.5,210.1,59,59,59,0,0,0,0.213,0.206,0.219,218.5,210.1,227.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.124,0.121,0.128,0.0143,0.0136,0.0151,0.00057,0.00054,0.0006,0.354,0.239,0.382,0.014,0.0095,0.015,24.84,24.79,24.91,0.953,0.922,0.959,0.979,0.97,0.98,0.932,0.895,0.94,47.03,25.64,51.72,44.84,24.87,48.2,0,0,0,0,0,0,0.269,0,0.036,0.21,0.79,0.21,48.4
1514152800000,2017,12,2017,3,13,7,0.187,0.0357,0.151,9204.55,58.18,58.18,54.79,2,2,2,309.2,292.4,324.6,250.2,233.3,59,59,59,0,0,0,0.191,0.182,0.202,250.2,233.3,265.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.135,0.13,0.141,0.0189,0.0156,0.0244,0.00076,0.00062,0.00098,0.266,0.245,0.287,0.011,0.0098,0.011,24.79,24.69,24.89,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,28.24,26.31,29.99,27.39,25.52,29.09,0,0,0,0,0,0,0.304,0,0.036,0.19,0.81,0.19,49.2
1514757600000,2018,1,2017,4,14,7,0.213,0.0442,0.169,10265.9,64.99,64.99,61.11,2,2,2,352.9,331.4,370.8,279.9,258.4,73,73,73,0,0,0,0.207,0.197,0.22,279.9,258.4,297.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.148,0.14,0.154,0.0311,0.021,0.0396,0.0013,0.00084,0.0016,0.31,0.278,0.337,0.012,0.011,0.014,24.53,24.41,24.66,0.936,0.931,0.94,0.97,0.97,0.97,0.908,0.903,0.912,31.5,29.1,33.5,30.55,28.23,32.49,0,0,0,0,0,0,0.339,0,0.044,0.21,0.79,0.21,48.2
1515362400000,2018,1,2017,4,15,7,0.243,0.0442,0.198,12008.2,76.38,76.38,71.48,2,2,2,401.1,376.6,423.1,328.1,303.6,73,73,73,0,0,0,0.182,0.173,0.194,328.1,303.6,350.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.165,0.156,0.172,0.0538,0.0423,0.0642,0.0022,0.0017,0.0026,0.383,0.346,0.415,0.016,0.014,0.017,24.22,24.08,24.37,0.945,0.941,0.948,0.971,0.97,0.974,0.917,0.913,0.924,36.8,34.13,39.2,35.74,33.11,38.19,0,0,0,0,0,0,0.397,0,0.045,0.18,0.81,0.19,49.4
1515967200000,2018,1,2017,4,16,7,0.272,0.0442,0.228,13847.2,85.62,85.62,82.42,2,2,2,450,429.9,464.9,377,356.9,73,73,73,0,0,0,0.162,0.157,0.17,377,356.9,391.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.182,0.175,0.187,0.0769,0.0675,0.084,0.0032,0.0028,0.0035,0.456,0.426,0.478,0.019,0.017,0.02,23.92,23.83,24.04,0.952,0.949,0.954,0.979,0.976,0.98,0.932,0.926,0.935,42.09,39.94,43.68,41.21,38.97,42.81,0,0,0,0,0,0,0.458,0,0.044,0.16,0.84,0.16,50.9
1516572000000,2018,1,2017,4,17,7,0.295,0.0442,0.251,15175.5,93.54,93.54,90.33,2,2,2,488,471.2,504,415,398.2,73,73,73,0,0,0,0.15,0.145,0.155,415,398.2,431,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.195,0.189,0.201,0.0949,0.0869,0.102,0.0039,0.0036,0.0042,0.513,0.488,0.537,0.021,0.02,0.022,23.69,23.6,23.79,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.09,44.35,47.72,45.17,43.46,46.77,0,0,0,0,0,0,0.502,0,0.044,0.15,0.85,0.15,51.4
1517176800000,2018,1,2017,4,18,7,0.32,0.0483,0.272,16115.8,96.4,96.4,95.93,2,2,2,529.8,508.6,553.5,449.9,435.6,79.86,73,85,0,0,0,0.151,0.14,0.161,449.9,435.6,468.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.208,0.203,0.216,0.111,0.105,0.12,0.0046,0.0043,0.005,0.566,0.544,0.595,0.024,0.023,0.025,23.45,23.31,23.57,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.54,48.2,51.24,47.96,47.23,48.2,0,0,0,0,0,0,0.533,0,0.048,0.15,0.85,0.15,50.4
1517781600000,2018,2,2017,5,19,7,0.368,0.0514,0.316,18234.4,118.4,118.4,108.5,3,2,2.857142857142857,607.8,564.7,653.3,522.8,479.7,85,85,85,0,0,0,0.14,0.13,0.151,522.8,479.7,568.3,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.247,0.222,0.273,0.151,0.125,0.181,0.0064,0.0053,0.0077,0.591,0.525,0.652,0.025,0.022,0.028,23.08,22.84,23.28,0.95,0.945,0.956,0.974,0.97,0.98,0.925,0.917,0.937,39.95,35.43,52.26,38.47,34.37,48.2,0,0,0,0,0,0,0.603,0,0.052,0.14,0.86,0.14,49.6
1518386400000,2018,2,2017,5,20,7,0.443,0.0514,0.392,22357.4,144.6,144.6,133.1,3,3,3,732.9,667.8,800.5,647.9,582.8,85,85,85,0,0,0,0.116,0.106,0.127,647.9,582.8,715.5,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.318,0.281,0.356,0.234,0.19,0.279,0.01,0.0081,0.012,0.786,0.676,0.9,0.034,0.029,0.039,22.38,22,22.75,0.956,0.953,0.957,0.98,0.979,0.98,0.937,0.933,0.938,45.28,41.32,49.24,44.36,40.44,48.2,0,0,0,0,0,0,0.739,0,0.051,0.12,0.88,0.12,50.5
1518991200000,2018,2,2017,5,21,7,0.587,0.06,0.527,28143.4,191.9,191.9,167.5,4,3,3.857142857142857,970.2,830.5,1140,870.9,745.5,99.29,85,105,0,0,0,0.103,0.0921,0.116,870.9,745.5,1035,990,990,990,967.8,967.2,968.3,22.2,21.7,22.8,0.497,0.375,0.672,0.369,0.299,0.502,0.017,0.013,0.023,1.11,0.934,1.46,0.05,0.041,0.067,21.13,20.2,21.83,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.78,39.68,50.9,43.6,38.7,48.2,0,0,0,0,0,0,0.931,0,0.06,0.1,0.9,0.1,47.9
1519596000000,2018,2,2017,5,22,7,0.834,0.0905,0.665,32095.6,192.8,192.8,191,4,4,4,1378,1210,1506,1229,1105,149.6,105,183,128.7,5,223,0.107,0.0781,0.13,1100,1100,1100,990,990,990,969.1,968.6,969.5,20.9,20.5,21.4,0.839,0.769,0.895,0.648,0.648,0.648,0.031,0.03,0.032,1.79,1.72,1.84,0.086,0.08,0.09,19.12,18.65,19.72,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.14,47.89,50.76,47.76,46.94,48.2,0,0,0,0,0,0,1.06,0,0.169,0.11,0.8,0.2,38.5
1520200800000,2018,3,2017,6,23,7,0.98,0.111,0.665,30876.6,186.7,186.7,183.8,4,4,4,1620,1535,1712,1437,1352,183,183,183,337.1,252,429,0.113,0.107,0.119,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.911,0.903,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.092,0.091,0.094,18.27,17.96,18.55,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.88,46.08,47.63,45.95,45.16,46.68,0,0,0,0,0,0,1.02,0,0.315,0.11,0.68,0.32,31.5
1520805600000,2018,3,2017,6,24,7,1.13,0.111,0.665,29456.8,179.3,179.3,175.3,4,4,4,1864,1749,1985,1681,1566,183,183,183,580.9,466,702,0.0983,0.0922,0.105,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.925,0.921,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.47,17.07,17.84,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.73,43.66,45.75,43.83,42.79,44.83,0,0,0,0,0,0,0.974,0,0.465,0.098,0.59,0.41,26.1
1521410400000,2018,3,2017,6,25,7,1.3,0.111,0.665,28026.4,170,170,166.8,4,4,4,2150,2024,2265,1967,1841,183,183,183,867.1,741,982,0.0852,0.0808,0.0904,1100,1100,1100,990,990,990,971.5,971.2,971.7,18.5,18.3,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.66,16.39,16.97,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.56,41.81,43.37,41.71,40.97,42.51,0,0,0,0,0,0,0.927,0,0.635,0.085,0.51,0.49,21.6
1522015200000,2018,3,2017,6,26,7,1.43,0.114,0.665,27091.9,163.4,163.4,161.3,4,4,4,2360,2283,2457,2172,2100,187.9,183,217,1072,1000,1140,0.0796,0.0758,0.0883,1100,1100,1100,990,990,990,972,971.8,972.2,18,17.8,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.16,15.92,16.34,0.945,0.945,0.946,0.979,0.977,0.98,0.925,0.923,0.927,41.2,40.57,41.69,40.32,39.65,40.85,0,0,0,0,0,0,0.896,0,0.765,0.08,0.47,0.53,18.9
1522620000000,2018,4,2017,7,27,7,1.61,0.131,0.665,25712.3,157.4,157.4,153,4,4,4,2656,2499,2835,2439,2282,217,217,217,1339,1182,1518,0.0818,0.0765,0.0868,1100,1100,1100,990,990,990,972.7,972.3,973.1,17.3,16.9,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.44,15.01,15.82,0.943,0.941,0.944,0.974,0.972,0.977,0.919,0.915,0.922,39.26,38.1,40.29,38.26,37.03,39.35,0,0,0,0,0,0,0.85,0,0.945,0.081,0.41,0.59,16
1523224800000,2018,4,2017,7,28,7,1.89,0.131,0.665,23577.9,146,146,140.3,4,4,4,3129,2911,3312,2912,2694,217,217,217,1813,1594,1995,0.0695,0.0655,0.0745,1100,1100,1100,990,990,990,973.8,973.3,974.2,16.2,15.8,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.31,13.9,14.83,0.937,0.934,0.94,0.97,0.97,0.971,0.909,0.906,0.913,36.17,35.04,37.59,35.09,33.99,36.49,0,0,0,0,0,0,0.78,0,1.225,0.069,0.35,0.65,12.5
1523829600000,2018,4,2017,7,29,7,2.08,0.145,0.665,22352.7,135.1,135.1,133.1,4,4,4,3441,3350,3518,3201,3133,239.3,217,295,2101,2033,2151,0.0695,0.0626,0.0844,1100,1100,1100,990,990,990,974.5,974.3,974.7,15.5,15.3,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.63,13.47,13.82,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,34.29,33.84,34.82,33.26,32.83,33.77,0,0,0,0,0,0,0.739,0,1.415,0.07,0.32,0.68,10.7
1524434400000,2018,4,2017,7,30,7,2.18,0.178,0.665,21765.4,130.8,130.8,129.6,4,4,4,3596,3540,3642,3301,3245,295,295,295,2201,2145,2247,0.082,0.081,0.0833,1100,1100,1100,990,990,990,974.8,974.7,974.9,15.2,15.1,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.3,13.2,13.42,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,33.39,33.13,33.72,32.39,32.13,32.71,0,0,0,0,0,0,0.72,0,1.515,0.082,0.31,0.69,9.98
1525039200000,2018,4,2017,7,31,7,2.22,0.192,0.665,21501,128.2,128.2,128,4,4,4,3667,3655,3676,3349,3334,317.3,295,321,2249,2234,2260,0.0865,0.0807,0.0878,1100,1100,1100,990,990,990,975,974.9,975,15,15,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.15,13.13,13.18,0.93,0.93,0.93,0.97,0.97,0.97,0.902,0.902,0.902,32.99,32.93,33.05,32,31.94,32.06,0,0,0,0,0,0,0.711,0,1.555,0.086,0.3,0.7,9.69
1525644000000,2018,5,2017,8,32,7,2.14,0.194,0.665,21962.2,133.1,133.1,130.7,4,4,4,3544,3438,3633,3223,3117,321,321,321,2123,2017,2212,0.0906,0.0883,0.0934,1100,1100,1100,990,990,990,974.7,974.5,974.9,15.3,15.1,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.41,13.22,13.64,0.931,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,33.69,33.18,34.31,32.68,32.18,33.28,0,0,0,0,0,0,0.726,0,1.475,0.091,0.31,0.69,10.3
1526248800000,2018,5,2017,8,33,7,1.96,0.194,0.665,23140.2,142,142,137.7,4,4,4,3236,3061,3392,2915,2740,321,321,321,1815,1640,1971,0.0994,0.0946,0.105,1100,1100,1100,990,990,990,974.1,973.7,974.4,15.9,15.6,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.07,13.73,14.47,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,35.5,34.57,36.59,34.43,33.54,35.49,0,0,0,0,0,0,0.765,0,1.295,0.099,0.34,0.66,11.8
1526853600000,2018,5,2017,8,34,7,1.71,0.194,0.665,24948.4,153.4,153.4,148.5,4,4,4,2820,2642,3000,2499,2321,321,321,321,1399,1221,1579,0.114,0.107,0.122,1100,1100,1100,990,990,990,973.1,972.6,973.5,16.9,16.5,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.05,14.61,15.48,0.941,0.939,0.943,0.972,0.97,0.975,0.915,0.911,0.919,38.19,36.99,39.36,37.13,35.88,38.36,0,0,0,0,0,0,0.825,0,1.045,0.11,0.39,0.61,14.6
1527458400000,2018,5,2017,8,35,7,1.48,0.178,0.665,26709,163.1,163.1,159,4,4,4,2442,2295,2591,2149,2038,293.6,257,321,1048,938,1170,0.12,0.107,0.131,1100,1100,1100,990,990,990,972.2,971.8,972.5,17.8,17.5,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.96,15.6,16.31,0.945,0.943,0.946,0.977,0.975,0.98,0.923,0.92,0.927,40.66,39.69,41.62,39.75,38.71,40.77,0,0,0,0,0,0,0.883,0,0.815,0.12,0.45,0.55,18
1528063200000,2018,6,2017,9,36,7,1.25,0.155,0.665,28411.8,174.1,174.1,169.1,4,4,4,2067,1901,2246,1810,1644,257,257,257,710.6,544,889,0.125,0.114,0.135,1100,1100,1100,990,990,990,971.2,970.8,971.7,18.8,18.3,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.88,16.43,17.35,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,43.14,41.93,44.4,42.28,41.1,43.52,0,0,0,0,0,0,0.94,0,0.585,0.12,0.53,0.47,22.7
1528668000000,2018,6,2017,9,37,7,1.04,0.155,0.665,30252,184.2,184.2,180.1,4,4,4,1726,1606,1855,1469,1349,257,257,257,368.9,249,498,0.149,0.139,0.16,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.093,0.097,17.91,17.49,18.31,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.94,44.8,46.98,45.02,43.9,46.04,0,0,0,0,0,0,1,0,0.375,0.15,0.64,0.36,29.1
1529272800000,2018,6,2017,9,38,7,0.889,0.155,0.665,31779.1,192.8,192.8,189.2,4,4,4,1469,1369,1570,1212,1112,257,257,257,112.3,12,213,0.175,0.164,0.188,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.875,0.832,0.913,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.86,0.088,0.085,0.092,18.79,18.43,19.16,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.26,47.3,49.24,47.29,46.36,48.2,0,0,0,0,0,0,1.05,0,0.224,0.17,0.75,0.25,35.7
1529877600000,2018,6,2017,9,39,7,0.721,0.153,0.569,29229,189.4,189.4,174,4,4,4,1193,1086,1318,940,858.4,252.7,227,257,0,0,0,0.212,0.195,0.23,940,858.4,1061,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.611,0.514,0.77,0.412,0.354,0.56,0.019,0.016,0.027,1.28,1.1,1.62,0.06,0.05,0.077,20.21,19.48,20.73,0.954,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,44.39,41.42,48.32,43.5,40.55,47.36,0,0,0,0,0,0,0.967,0,0.152,0.21,0.79,0.21,40.5
1530482400000,2018,7,2017,10,40,7,0.599,0.137,0.462,24631.6,158.3,158.3,146.6,4,3,3.2857142857142856,990.4,929.4,1057,763.4,702.4,227,227,227,0,0,0,0.23,0.215,0.244,763.4,702.4,830,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.427,0.371,0.488,0.306,0.27,0.341,0.014,0.012,0.016,0.992,0.9,1.05,0.045,0.04,0.048,21.16,20.87,21.48,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,46.61,39.56,51.51,45.15,38.57,48.2,0,0,0,0,0,0,0.815,0,0.137,0.23,0.77,0.23,41.1
1531087200000,2018,7,2017,10,41,7,0.526,0.137,0.388,21604.1,136.1,136.1,128.6,3,3,3,869,826.7,913.5,642,599.7,227,227,227,0,0,0,0.262,0.249,0.275,642,599.7,686.5,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.337,0.313,0.362,0.23,0.202,0.26,0.01,0.0088,0.012,0.798,0.727,0.873,0.035,0.032,0.039,21.83,21.57,22.07,0.955,0.954,0.957,0.98,0.979,0.98,0.936,0.934,0.937,43.75,41.27,46.31,42.87,40.4,45.38,0,0,0,0,0,0,0.714,0,0.138,0.26,0.74,0.26,41.1
1531692000000,2018,7,2017,10,42,7,0.478,0.137,0.341,19168.2,118.7,118.7,114.1,3,3,3,790.7,770,814.1,563.7,543,227,227,227,0,0,0,0.287,0.279,0.295,563.7,543,587.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.292,0.281,0.306,0.178,0.164,0.193,0.0077,0.0071,0.0085,0.666,0.631,0.705,0.029,0.027,0.031,22.27,22.14,22.39,0.952,0.95,0.953,0.974,0.971,0.977,0.927,0.923,0.931,39.05,37.76,40.5,38.03,36.67,39.57,0,0,0,0,0,0,0.634,0,0.137,0.29,0.71,0.29,40.1
1532296800000,2018,7,2017,10,43,7,0.439,0.137,0.302,16879.4,108,108,100.5,3,2,2.4285714285714284,726,693.2,759.9,499,466.2,227,227,227,0,0,0,0.313,0.299,0.327,499,466.2,532.9,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.256,0.237,0.275,0.136,0.119,0.157,0.0059,0.0051,0.0068,0.621,0.575,0.668,0.027,0.025,0.029,22.58,22.45,22.71,0.953,0.947,0.957,0.976,0.97,0.98,0.93,0.919,0.938,44.82,35.65,52.62,42.67,34.58,48.2,0,0,0,0,0,0,0.558,0,0.137,0.31,0.69,0.31,38.4
1532901600000,2018,7,2017,10,44,7,0.395,0.126,0.268,15688.6,96.4,96.4,93.38,2,2,2,652.3,622.9,682.5,443.2,420.9,209.1,202,227,0,0,0,0.321,0.305,0.338,443.2,420.9,460.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.223,0.212,0.232,0.108,0.0977,0.116,0.0046,0.0041,0.005,0.573,0.536,0.602,0.024,0.023,0.026,22.92,22.77,23.07,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.67,45.53,49.38,46.69,44.62,48.2,0,0,0,0,0,0,0.519,0,0.127,0.32,0.68,0.32,39.7
1533506400000,2018,8,2017,11,45,7,0.355,0.122,0.233,13764.9,87.36,87.36,81.93,2,2,2,587,562,613.4,385,360,202,202,202,0,0,0,0.344,0.329,0.359,385,360,411.4,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.199,0.19,0.208,0.0807,0.0689,0.0932,0.0034,0.0029,0.0039,0.482,0.444,0.522,0.02,0.019,0.022,23.28,23.12,23.43,0.953,0.95,0.956,0.978,0.974,0.98,0.932,0.926,0.936,41.87,39.28,44.57,40.97,38.27,43.68,0,0,0,0,0,0,0.455,0,0.122,0.34,0.66,0.34,38.8
1534111200000,2018,8,2017,11,46,7,0.322,0.122,0.2,11798.1,74.8,74.8,70.23,2,2,2,532.6,511.4,554,330.6,309.4,202,202,202,0,0,0,0.38,0.365,0.395,330.6,309.4,352,990,990,990,966,965.9,966.1,24,23.9,24.1,0.18,0.172,0.187,0.055,0.045,0.0652,0.0023,0.0019,0.0027,0.4,0.369,0.433,0.017,0.015,0.018,23.6,23.47,23.73,0.946,0.942,0.949,0.971,0.97,0.973,0.918,0.914,0.923,36.18,33.93,38.45,35.11,32.91,37.4,0,0,0,0,0,0,0.39,0,0.122,0.38,0.62,0.38,36.6
1534716000000,2018,8,2017,11,47,7,0.295,0.122,0.172,10197.2,64.63,64.63,60.7,2,2,2,487,469,505.6,285,267,202,202,202,0,0,0,0.415,0.4,0.431,285,267,303.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.164,0.157,0.17,0.0335,0.025,0.0423,0.0014,0.001,0.0018,0.332,0.305,0.36,0.014,0.013,0.015,23.88,23.76,23.98,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,31.29,29.32,33.31,30.35,28.44,32.31,0,0,0,0,0,0,0.337,0,0.123,0.41,0.58,0.42,34.6
1535320800000,2018,8,2017,11,48,7,0.271,0.112,0.158,9397.46,62.57,62.57,55.94,2,2,2,447.7,431,463.2,261.7,241,186,146,202,0,0,0,0.415,0.334,0.456,261.7,241,290.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.148,0.16,0.0232,0.0162,0.0362,0.00095,0.00067,0.0015,0.296,0.27,0.335,0.012,0.011,0.014,24.09,24.02,24.14,0.932,0.927,0.939,0.97,0.97,0.97,0.904,0.899,0.911,28.83,26.44,32.25,27.97,25.65,31.28,0,0,0,0,0,0,0.311,0,0.113,0.41,0.58,0.42,34.7
1535925600000,2018,9,2017,12,49,7,0.247,0.0883,0.158,9464.47,59.99,59.99,56.34,2,2,2,407.7,391.9,424.7,261.7,245.9,146,146,146,0,0,0,0.359,0.344,0.373,261.7,245.9,278.7,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.15,0.145,0.156,0.0227,0.0166,0.0305,0.00093,0.00068,0.0012,0.292,0.27,0.317,0.012,0.011,0.013,24.27,24.17,24.37,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.901,0.908,29.04,27.28,30.92,28.17,26.46,29.99,0,0,0,0,0,0,0.313,0,0.089,0.36,0.64,0.36,38.3
1536530400000,2018,9,2017,12,50,7,0.226,0.0883,0.138,8280.93,51.77,51.77,49.29,2,1,1.4285714285714286,373.4,361,386.7,227.4,215,146,146,146,0,0,0,0.391,0.378,0.404,227.4,215,240.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.138,0.134,0.143,0.0151,0.014,0.0162,0.00061,0.00057,0.00066,0.334,0.254,0.401,0.014,0.01,0.016,24.4,24.33,24.46,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.939,40.13,25.63,51.87,38.42,24.86,48.2,0,0,0,0,0,0,0.274,0,0.088,0.39,0.61,0.39,36.6
1537135200000,2018,9,2017,12,51,7,0.209,0.0862,0.122,7646.49,47.39,47.39,45.51,1,1,1,344.8,333.4,356.9,202.2,195.4,142.6,138,146,0,0,0,0.414,0.405,0.424,202.2,195.4,210.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.129,0.125,0.132,0.0129,0.0124,0.0137,0.00052,0.0005,0.00055,0.357,0.344,0.373,0.014,0.014,0.015,24.52,24.44,24.59,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,46.44,44.92,48.36,45.51,44.02,47.39,0,0,0,0,0,0,0.253,0,0.087,0.41,0.58,0.42,36.6
1537740000000,2018,9,2017,12,52,7,0.193,0.0835,0.11,6847.18,43.21,43.21,40.76,1,1,1,319.3,309.6,329.8,181.3,171.6,138,138,138,0,0,0,0.432,0.418,0.446,181.3,171.6,191.8,990,990,990,965,964.9,965,25,25,25.1,0.12,0.117,0.124,0.0112,0.0103,0.0121,0.00045,0.00041,0.00048,0.319,0.301,0.338,0.013,0.012,0.014,24.68,24.61,24.75,0.949,0.946,0.952,0.978,0.975,0.98,0.929,0.922,0.933,41.66,39.4,44.1,40.76,38.41,43.21,0,0,0,0,0,0,0.226,0,0.083,0.43,0.57,0.43,35.5
1538344800000,2018,10,2018,1,1,7,0.179,0.0665,0.113,7088.46,44.3,44.3,42.19,1,1,1,296.4,287.4,305.5,186.4,177.4,110,110,110,0,0,0,0.371,0.36,0.383,186.4,177.4,195.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.116,0.123,0.0116,0.0108,0.0124,0.00046,0.00043,0.00049,0.325,0.309,0.341,0.013,0.012,0.014,24.79,24.73,24.84,0.951,0.948,0.953,0.98,0.978,0.98,0.931,0.927,0.934,43.07,40.97,45.2,42.19,40.07,44.3,0,0,0,0,0,0,0.234,0,0.066,0.37,0.63,0.37,39.6
1538949600000,2018,10,2018,1,2,7,0.167,0.0665,0.1,6251.03,39.32,39.32,37.21,1,1,1,275.9,268,284.4,165.9,158,110,110,110,0,0,0,0.399,0.387,0.41,165.9,158,174.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.115,0.00985,0.00918,0.0106,0.00039,0.00036,0.00042,0.288,0.274,0.304,0.011,0.011,0.012,24.91,24.86,24.95,0.944,0.942,0.947,0.973,0.97,0.977,0.918,0.913,0.925,38.25,36.41,40.26,37.21,35.32,39.32,0,0,0,0,0,0,0.207,0,0.067,0.4,0.6,0.4,37.4
1539554400000,2018,10,2018,1,3,7,0.158,0.0665,0.0914,5668.04,35.26,35.26,33.74,1,1,1,261.1,253.5,267.7,151.1,143.5,110,110,110,0,0,0,0.422,0.411,0.434,151.1,143.5,157.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.104,0.109,0.00859,0.00795,0.00916,0.00034,0.00031,0.00036,0.262,0.248,0.274,0.01,0.0098,0.011,24.99,24.96,25.04,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.913,34.78,33,36.35,33.74,32.01,35.26,0,0,0,0,0,0,0.187,0,0.0666,0.42,0.58,0.42,35.9
1540159200000,2018,10,2018,1,4,7,0.147,0.0665,0.0808,5000.81,31.45,31.45,29.77,1,1,1,243.7,236.3,251.1,133.7,126.3,110,110,110,0,0,0,0.452,0.438,0.466,133.7,126.3,141.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0981,0.103,0.00711,0.00648,0.00774,0.00028,0.00026,0.00031,0.231,0.218,0.244,0.0091,0.0086,0.0096,25.11,25.05,25.16,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.69,28.96,32.42,29.77,28.09,31.45,0,0,0,0,0,0,0.165,0,0.0662,0.45,0.55,0.45,34
1540764000000,2018,10,2018,1,5,7,0.14,0.0607,0.0798,4945.77,31.51,31.51,29.44,1,1,1,232.2,230.3,234.9,131.9,121.1,100.3,93,110,0,0,0,0.432,0.398,0.476,131.9,121.1,140.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0987,0.0963,0.101,0.00697,0.00604,0.00772,0.00027,0.00024,0.0003,0.226,0.208,0.241,0.0089,0.0082,0.0095,25.18,25.16,25.21,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.898,0.907,30.35,27.72,32.49,29.44,26.89,31.51,0,0,0,0,0,0,0.164,0,0.0602,0.43,0.57,0.43,35.3
1541368800000,2018,11,2018,2,6,7,0.144,0.0562,0.0882,5486.38,33.2,33.2,32.66,1,1,1,238.8,235.7,241.2,145.8,142.7,93,93,93,0,0,0,0.39,0.386,0.395,145.8,142.7,148.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.103,0.101,0.103,0.00815,0.00788,0.00835,0.00032,0.00031,0.00033,0.25,0.245,0.254,0.0099,0.0096,0.01,25.12,25.1,25.14,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,33.67,32.94,34.23,32.66,31.95,33.2,0,0,0,0,0,0,0.181,0,0.0558,0.39,0.61,0.39,38.1
1541973600000,2018,11,2018,2,7,7,0.144,0.0562,0.0875,5439.86,32.83,32.83,32.38,1,1,1,237.6,235.5,239.6,144.6,142.5,93,93,93,0,0,0,0.392,0.388,0.395,144.6,142.5,146.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.101,0.103,0.00804,0.00786,0.00821,0.00032,0.00031,0.00032,0.248,0.244,0.251,0.0098,0.0096,0.0099,25.13,25.11,25.14,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.909,33.38,32.88,33.84,32.38,31.89,32.83,0,0,0,0,0,0,0.18,0,0.0565,0.39,0.61,0.39,37.8
1542578400000,2018,11,2018,2,8,7,0.142,0.0562,0.0861,5351.39,32.45,32.45,31.85,1,1,1,235.3,234.1,237.9,142.3,141.1,93,93,93,0,0,0,0.395,0.391,0.397,142.3,141.1,144.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.101,0.102,0.00785,0.00774,0.00807,0.00031,0.0003,0.00032,0.244,0.242,0.248,0.0096,0.0095,0.0098,25.14,25.12,25.15,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,32.84,32.55,33.45,31.85,31.58,32.45,0,0,0,0,0,0,0.177,0,0.0559,0.4,0.61,0.39,37.7
1543183200000,2018,11,2018,2,9,7,0.147,0.0535,0.0932,5815.29,38.16,38.16,34.61,1,1,1,242.5,239.3,245.9,154.1,146.3,88.43,77,93,0,0,0,0.365,0.313,0.389,154.1,146.3,168.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.109,0.00885,0.00819,0.0101,0.00035,0.00032,0.0004,0.264,0.251,0.289,0.01,0.0099,0.011,25.08,25.04,25.11,0.94,0.937,0.945,0.971,0.97,0.974,0.913,0.909,0.921,35.64,33.78,39.17,34.61,32.76,38.16,0,0,0,0,0,0,0.192,0,0.0538,0.36,0.63,0.37,39.6
1543788000000,2018,12,2018,3,10,7,0.153,0.0466,0.107,6727.56,41.61,41.61,40.05,1,1,1,253.4,246.1,259.8,176.4,169.1,77,77,77,0,0,0,0.304,0.296,0.313,176.4,169.1,182.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.109,0.114,0.0107,0.0101,0.0113,0.00043,0.0004,0.00045,0.303,0.29,0.314,0.012,0.011,0.012,24.98,24.95,25.03,0.947,0.945,0.949,0.978,0.974,0.98,0.926,0.921,0.93,40.95,39.24,42.46,40.05,38.23,41.61,0,0,0,0,0,0,0.222,0,0.046,0.3,0.7,0.3,44
1544392800000,2018,12,2018,3,11,7,0.153,0.0372,0.116,7341.74,45.03,45.03,43.7,1,1,1,252.9,249.7,257.9,191.4,180.9,61.57,59,77,0,0,0,0.243,0.23,0.299,191.4,180.9,197,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.113,0.117,0.012,0.0111,0.0125,0.00048,0.00044,0.00049,0.328,0.311,0.338,0.013,0.012,0.013,24.96,24.94,24.98,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.93,0.935,44.59,42,45.95,43.7,41.16,45.03,0,0,0,0,0,0,0.243,0,0.037,0.24,0.76,0.24,48
1544997600000,2018,12,2018,3,12,7,0.15,0.0357,0.114,7258.29,43.62,43.62,43.2,1,1,1,248.1,246.1,250,189.1,187.1,59,59,59,0,0,0,0.238,0.236,0.24,189.1,187.1,191,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.113,0.115,0.0118,0.0117,0.012,0.00047,0.00046,0.00047,0.324,0.32,0.327,0.013,0.013,0.013,24.99,24.97,25,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,44.09,43.62,44.51,43.2,42.75,43.62,0,0,0,0,0,0,0.24,0,0.036,0.24,0.76,0.24,48.4
1545602400000,2018,12,2018,3,13,7,0.153,0.0357,0.118,7472.61,45.85,45.85,44.48,1,1,1,253.6,249.4,259.5,194.6,190.4,59,59,59,0,0,0,0.233,0.227,0.237,194.6,190.4,200.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.116,0.114,0.118,0.0123,0.0119,0.0128,0.00049,0.00047,0.00051,0.333,0.326,0.344,0.013,0.013,0.014,24.95,24.92,24.98,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,45.39,44.39,46.79,44.48,43.5,45.85,0,0,0,0,0,0,0.247,0,0.035,0.23,0.77,0.23,48.8
1546207200000,2018,12,2018,3,14,7,0.159,0.0429,0.116,7357.18,46.16,46.16,43.79,1,1,1,263.1,260.4,266.9,192,187.3,71,59,73,0,0,0,0.27,0.226,0.28,192,187.3,201.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.115,0.118,0.0121,0.0117,0.0129,0.00048,0.00046,0.00051,0.33,0.322,0.346,0.013,0.013,0.014,24.92,24.9,24.94,0.952,0.951,0.955,0.98,0.98,0.98,0.933,0.932,0.936,44.69,43.56,47.1,43.79,42.69,46.16,0,0,0,0,0,0,0.243,0,0.043,0.27,0.73,0.27,46.3
1546812000000,2019,1,2018,4,15,7,0.164,0.0442,0.12,7573.61,46.29,46.29,45.08,1,1,1,270.7,267.7,275.9,197.7,194.7,73,73,73,0,0,0,0.27,0.265,0.273,197.7,194.7,202.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.119,0.118,0.121,0.0126,0.0123,0.013,0.0005,0.00049,0.00052,0.341,0.335,0.35,0.014,0.013,0.014,24.88,24.85,24.89,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46,45.31,47.24,45.08,44.4,46.29,0,0,0,0,0,0,0.25,0,0.044,0.27,0.73,0.27,46.2
1547416800000,2019,1,2018,4,16,7,0.171,0.0442,0.127,8012.35,48.2,48.2,47.69,1,1,1,282.7,279.5,287.7,209.7,206.5,73,73,73,0,0,0,0.258,0.254,0.261,209.7,206.5,214.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.122,0.125,0.0136,0.0133,0.014,0.00054,0.00053,0.00056,0.362,0.356,0.371,0.014,0.014,0.015,24.81,24.78,24.83,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.79,48.06,49.95,47.69,47.09,48.2,0,0,0,0,0,0,0.265,0,0.044,0.26,0.74,0.26,46.9
1548021600000,2019,1,2018,4,17,7,0.187,0.0442,0.143,8660.1,55.57,55.57,51.55,2,1,1.8571428571428572,309.2,294,327.4,236.2,221,73,73,73,0,0,0,0.236,0.223,0.248,236.2,221,254.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.132,0.127,0.139,0.0161,0.0145,0.0191,0.00064,0.00058,0.00076,0.272,0.24,0.382,0.011,0.0096,0.015,24.78,24.69,24.86,0.93,0.922,0.959,0.971,0.97,0.98,0.904,0.894,0.939,30.36,25.55,51.4,29.22,24.78,48.2,0,0,0,0,0,0,0.286,0,0.044,0.24,0.76,0.24,46.3
1548626400000,2019,1,2018,4,18,7,0.224,0.0473,0.177,10700.9,69.12,69.12,63.7,2,2,2,370.4,337.5,403.1,292.2,264.5,78.14,73,85,0,0,0,0.211,0.197,0.224,292.2,264.5,318.1,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.153,0.142,0.162,0.0369,0.0238,0.0491,0.0015,0.00096,0.002,0.329,0.287,0.369,0.013,0.012,0.015,24.42,24.22,24.63,0.938,0.932,0.943,0.97,0.97,0.97,0.91,0.904,0.915,32.83,29.78,35.63,31.85,28.88,34.56,0,0,0,0,0,0,0.354,0,0.047,0.21,0.79,0.21,47.8
1549231200000,2019,2,2018,5,19,7,0.271,0.0514,0.22,13313.7,86.62,86.62,79.25,2,2,2,448.8,414.9,482.7,363.8,329.9,85,85,85,0,0,0,0.19,0.176,0.205,363.8,329.9,397.7,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.178,0.166,0.19,0.0707,0.0547,0.0867,0.0029,0.0022,0.0036,0.437,0.386,0.488,0.018,0.016,0.02,23.94,23.74,24.15,0.95,0.945,0.955,0.976,0.97,0.98,0.928,0.917,0.936,40.58,36.91,44.19,39.62,35.81,43.31,0,0,0,0,0,0,0.44,0,0.051,0.19,0.81,0.19,49.1
1549836000000,2019,2,2018,5,20,7,0.325,0.0514,0.274,16039.8,103.3,103.3,95.47,3,2,2.142857142857143,537.3,495,578.6,452.3,410,85,85,85,0,0,0,0.159,0.147,0.172,452.3,410,493.6,990,990,990,966,965.8,966.2,24,23.8,24.2,0.211,0.195,0.23,0.113,0.0925,0.132,0.0047,0.0038,0.0055,0.556,0.506,0.617,0.023,0.021,0.026,23.43,23.23,23.67,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.07,35.5,52.41,45.28,34.44,48.2,0,0,0,0,0,0,0.53,0,0.051,0.16,0.84,0.16,49.4
1550440800000,2019,2,2018,5,21,7,0.39,0.0514,0.339,19608,125.4,125.4,116.7,3,3,3,645.4,597,688.8,560.4,512,85,85,85,0,0,0,0.132,0.123,0.142,560.4,512,603.8,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.268,0.241,0.293,0.175,0.143,0.204,0.0075,0.006,0.0088,0.638,0.557,0.712,0.027,0.023,0.03,22.88,22.63,23.16,0.951,0.947,0.955,0.976,0.97,0.98,0.928,0.919,0.936,39.87,36.72,42.65,38.9,35.62,41.8,0,0,0,0,0,0,0.648,0,0.051,0.13,0.87,0.13,50.3
1551045600000,2019,2,2018,5,22,7,0.439,0.0571,0.382,21877,132.9,132.9,130.2,3,3,3,726.5,699,755.8,632.1,614,94.43,85,107,0,0,0,0.13,0.117,0.145,632.1,614,648.8,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.311,0.299,0.324,0.223,0.211,0.234,0.0096,0.0091,0.01,0.761,0.729,0.793,0.033,0.031,0.034,22.43,22.28,22.58,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.29,43.27,45.2,43.41,42.41,44.29,0,0,0,0,0,0,0.723,0,0.057,0.13,0.87,0.13,49.8
1551650400000,2019,3,2018,6,23,7,0.477,0.0647,0.412,23263.3,141.9,141.9,138.5,3,3,3,788.3,765.9,808.9,681.3,658.9,107,107,107,0,0,0,0.136,0.132,0.14,681.3,658.9,701.9,990,990,990,967.1,967,967.1,22.9,22.9,23,0.342,0.329,0.354,0.256,0.241,0.27,0.011,0.01,0.012,0.847,0.81,0.882,0.037,0.035,0.039,22.1,21.98,22.23,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.1,45.8,48.27,46.16,44.88,47.3,0,0,0,0,0,0,0.769,0,0.065,0.14,0.86,0.14,48.8
1552255200000,2019,3,2018,6,24,7,0.494,0.0647,0.43,24075.7,143.9,143.9,143.3,3,3,3,817.4,814.1,821.2,710.4,707.1,107,107,107,0,0,0,0.131,0.13,0.131,710.4,707.1,714.2,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.359,0.357,0.361,0.276,0.273,0.278,0.012,0.012,0.012,0.896,0.891,0.903,0.039,0.039,0.04,21.93,21.91,21.95,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.74,48.56,48.96,47.77,47.59,47.98,0,0,0,0,0,0,0.796,0,0.064,0.13,0.87,0.13,48.7
1552860000000,2019,3,2018,6,25,7,0.482,0.0647,0.418,23527.3,142.5,142.5,140,3,3,3,797.6,783.8,812.3,690.6,676.8,107,107,107,0,0,0,0.134,0.132,0.137,690.6,676.8,705.3,990,990,990,967.1,967,967.1,22.9,22.9,23,0.347,0.34,0.356,0.262,0.253,0.272,0.011,0.011,0.012,0.863,0.84,0.888,0.038,0.037,0.039,22.05,21.96,22.13,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.63,46.85,48.46,46.68,45.91,47.49,0,0,0,0,0,0,0.778,0,0.064,0.13,0.87,0.13,48.8
1553464800000,2019,3,2018,6,26,7,0.469,0.0647,0.404,22880.3,137.1,137.1,136.2,3,3,3,774.8,770.6,779.7,667.8,663.6,107,107,107,0,0,0,0.138,0.137,0.139,667.8,663.6,672.7,990,990,990,967,967,967,23,23,23,0.334,0.332,0.337,0.247,0.244,0.25,0.011,0.011,0.011,0.825,0.817,0.833,0.036,0.036,0.036,22.18,22.15,22.2,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.32,46.08,46.62,45.4,45.15,45.68,0,0,0,0,0,0,0.757,0,0.065,0.14,0.86,0.14,48.8
1554069600000,2019,4,2018,7,27,7,0.479,0.0756,0.403,22773.3,138.4,138.4,135.6,3,3,3,792,778.5,808.9,667,653.5,125,125,125,0,0,0,0.158,0.155,0.161,667,653.5,683.9,990,990,990,967.1,967,967.1,22.9,22.9,23,0.339,0.331,0.348,0.247,0.238,0.258,0.011,0.01,0.011,0.828,0.805,0.856,0.036,0.035,0.037,22.1,22.01,22.18,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.11,45.31,47.09,45.19,44.41,46.15,0,0,0,0,0,0,0.753,0,0.076,0.16,0.84,0.16,47.5
1554674400000,2019,4,2018,7,28,7,0.504,0.0756,0.429,23944,144.6,144.6,142.5,3,3,3,834,814.1,847.8,709,689.1,125,125,125,0,0,0,0.15,0.147,0.154,709,689.1,722.8,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.362,0.351,0.37,0.275,0.261,0.284,0.012,0.011,0.012,0.898,0.865,0.922,0.039,0.038,0.041,21.87,21.79,21.98,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.49,47.38,49.26,47.51,46.43,48.2,0,0,0,0,0,0,0.792,0,0.075,0.15,0.85,0.15,47.5
