datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1555279200000,2019,4,2018,7,29,7,0.519,0.0756,0.444,24292.8,144.6,144.6,144.6,3,3,3,858.7,849.8,866,733.7,724.8,125,125,125,0,0,0,0.146,0.144,0.147,733.7,724.8,741,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.38,0.372,0.386,0.291,0.285,0.296,0.013,0.013,0.013,0.944,0.925,0.958,0.042,0.041,0.042,21.72,21.68,21.78,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.85,49.37,50.24,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.075,0.15,0.86,0.14,46.8
1555884000000,2019,4,2018,7,30,7,0.524,0.0756,0.448,24292.8,144.6,144.6,144.6,3,3,3,866,861.9,870.1,741,736.9,125,125,125,0,0,0,0.144,0.144,0.145,741,736.9,745.1,990,990,990,967.4,967.3,967.4,22.6,22.6,22.7,0.386,0.383,0.39,0.296,0.293,0.299,0.013,0.013,0.013,0.958,0.95,0.967,0.042,0.042,0.043,21.68,21.65,21.7,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.24,50.02,50.47,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.076,0.14,0.85,0.15,46.4
1556488800000,2019,4,2018,7,31,7,0.528,0.0851,0.442,24285,144.6,144.6,144.6,3,3,3,872.2,866,878.5,731.5,723.1,140.7,125,147,0,0,0,0.161,0.144,0.169,731.5,723.1,743.1,990,990,990,967.4,967.4,967.4,22.6,22.6,22.6,0.378,0.371,0.388,0.29,0.284,0.297,0.013,0.013,0.013,0.94,0.923,0.963,0.042,0.041,0.043,21.67,21.65,21.7,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.59,49.07,50.36,48.18,48.09,48.2,0,0,0,0,0,0,0.803,0,0.086,0.16,0.84,0.16,46
1557093600000,2019,5,2018,8,32,7,0.529,0.0889,0.44,24221,144.6,144.6,144.2,3,3,3,874.4,859.8,882.8,727.4,712.8,147,147,147,0,0,0,0.168,0.167,0.171,727.4,712.8,735.8,990,990,990,967.4,967.3,967.4,22.6,22.6,22.7,0.376,0.365,0.383,0.287,0.277,0.293,0.013,0.012,0.013,0.932,0.906,0.949,0.041,0.04,0.042,21.67,21.62,21.76,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.3,48.51,49.76,48.06,47.53,48.2,0,0,0,0,0,0,0.801,0,0.089,0.17,0.83,0.17,45.8
1557698400000,2019,5,2018,8,33,7,0.495,0.0889,0.407,22821.9,141,141,135.8,3,3,3,819.2,786.6,849.8,672.2,639.6,147,147,147,0,0,0,0.18,0.173,0.187,672.2,639.6,702.8,990,990,990,967.2,967,967.3,22.8,22.7,23,0.342,0.324,0.359,0.25,0.228,0.27,0.011,0.0099,0.012,0.837,0.782,0.889,0.037,0.034,0.039,21.99,21.81,22.17,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.21,44.31,47.95,45.28,43.42,46.99,0,0,0,0,0,0,0.755,0,0.088,0.18,0.82,0.18,46.1
1558303200000,2019,5,2018,8,34,7,0.448,0.0889,0.359,20437,128.6,128.6,121.6,3,3,3,740,698.4,777.2,593,551.4,147,147,147,0,0,0,0.199,0.189,0.21,593,551.4,630.2,990,990,990,966.9,966.7,967,23.1,23,23.3,0.297,0.273,0.318,0.197,0.169,0.222,0.0085,0.0073,0.0097,0.704,0.633,0.766,0.03,0.027,0.033,22.44,22.22,22.67,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.926,0.936,41.46,38.86,43.75,40.55,37.83,42.87,0,0,0,0,0,0,0.676,0,0.089,0.2,0.8,0.2,45.6
1558908000000,2019,5,2018,8,35,7,0.39,0.0841,0.306,17490.5,110.7,110.7,104.1,3,2,2.857142857142857,645.1,607.9,684.5,506.1,485,139,119,147,0,0,0,0.215,0.192,0.233,506.1,485,537.5,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.247,0.236,0.265,0.14,0.128,0.16,0.0059,0.0054,0.0068,0.573,0.528,0.633,0.024,0.022,0.027,22.95,22.75,23.14,0.948,0.945,0.956,0.972,0.97,0.98,0.922,0.917,0.937,38.49,34.95,52.15,37,33.9,48.2,0,0,0,0,0,0,0.578,0,0.084,0.22,0.78,0.22,44.8
1559512800000,2019,6,2018,9,36,7,0.341,0.072,0.269,15816.1,96.4,96.4,94.14,2,2,2,564.5,534.3,596.1,445.5,415.3,119,119,119,0,0,0,0.211,0.2,0.223,445.5,415.3,477.1,990,990,990,966.1,966,966.3,23.9,23.7,24,0.214,0.202,0.229,0.109,0.095,0.124,0.0046,0.004,0.0052,0.566,0.519,0.618,0.024,0.022,0.026,23.29,23.1,23.48,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.68,45.71,51.68,47.07,44.79,48.2,0,0,0,0,0,0,0.523,0,0.072,0.21,0.79,0.21,46.4
1560117600000,2019,6,2018,9,37,7,0.302,0.072,0.23,13832.2,87.67,87.67,82.33,2,2,2,499.3,474.5,524.8,380.3,355.5,119,119,119,0,0,0,0.239,0.227,0.251,380.3,355.5,405.8,990,990,990,965.8,965.7,966,24.2,24,24.3,0.189,0.18,0.198,0.0785,0.0668,0.0905,0.0033,0.0028,0.0038,0.467,0.43,0.505,0.019,0.018,0.021,23.69,23.53,23.84,0.952,0.949,0.955,0.979,0.975,0.98,0.932,0.925,0.936,42.07,39.43,44.73,41.17,38.44,43.84,0,0,0,0,0,0,0.457,0,0.072,0.24,0.76,0.24,45.8
1560722400000,2019,6,2018,9,38,7,0.27,0.072,0.198,11874,75.33,75.33,70.68,2,2,2,446.3,426.6,467.6,327.3,307.6,119,119,119,0,0,0,0.267,0.254,0.279,327.3,307.6,348.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.17,0.164,0.178,0.0535,0.0442,0.0635,0.0022,0.0018,0.0026,0.387,0.358,0.419,0.016,0.015,0.017,24,23.88,24.12,0.945,0.942,0.948,0.971,0.97,0.973,0.917,0.914,0.923,36.41,34.27,38.7,35.34,33.24,37.67,0,0,0,0,0,0,0.393,0,0.072,0.27,0.73,0.27,44
1561327200000,2019,6,2018,9,39,7,0.244,0.072,0.172,10306.5,65.15,65.15,61.35,2,2,2,402.6,386.4,420.3,283.6,267.4,119,119,119,0,0,0,0.296,0.283,0.308,283.6,267.4,301.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.155,0.149,0.161,0.0329,0.0252,0.0412,0.0013,0.001,0.0017,0.322,0.298,0.348,0.013,0.012,0.014,24.27,24.16,24.37,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31.62,29.83,33.58,30.67,28.93,32.58,0,0,0,0,0,0,0.341,0,0.072,0.3,0.7,0.3,42.2
1561932000000,2019,7,2018,10,40,7,0.22,0.0653,0.155,9344.64,59.01,59.01,55.62,2,2,2,364.5,348.9,380.1,256.5,240.9,108,108,108,0,0,0,0.296,0.284,0.309,256.5,240.9,272.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.144,0.139,0.15,0.0208,0.0162,0.0274,0.00084,0.00065,0.0011,0.28,0.26,0.303,0.011,0.01,0.012,24.5,24.4,24.6,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,28.67,26.92,30.42,27.81,26.12,29.5,0,0,0,0,0,0,0.309,0,0.065,0.3,0.7,0.3,42.5
1562536800000,2019,7,2018,10,41,7,0.2,0.0653,0.135,8208.02,51.2,51.2,48.86,2,1,1.2857142857142858,331.4,319.1,344.3,223.4,211.1,108,108,108,0,0,0,0.326,0.314,0.338,223.4,211.1,236.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.128,0.137,0.0147,0.0137,0.0158,0.00059,0.00055,0.00064,0.346,0.25,0.398,0.014,0.01,0.016,24.6,24.53,24.65,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.63,25.86,52.35,41.62,25.09,48.2,0,0,0,0,0,0,0.271,0,0.065,0.33,0.68,0.32,41
1563141600000,2019,7,2018,10,42,7,0.184,0.0653,0.118,7444.42,46.92,46.92,44.31,1,1,1,303.5,292.6,315,195.5,184.6,108,108,108,0,0,0,0.356,0.343,0.369,195.5,184.6,207,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.119,0.127,0.0124,0.0114,0.0133,0.00049,0.00046,0.00053,0.341,0.322,0.362,0.014,0.013,0.014,24.74,24.66,24.81,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.22,42.67,47.87,44.31,41.82,46.92,0,0,0,0,0,0,0.246,0,0.066,0.35,0.64,0.36,40.5
1563746400000,2019,7,2018,10,43,7,0.17,0.0653,0.105,6554.33,41.25,41.25,39.01,1,1,1,281.1,272.1,290.2,173.1,164.1,108,108,108,0,0,0,0.384,0.372,0.397,173.1,164.1,182.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.111,0.118,0.0105,0.0097,0.0112,0.00042,0.00038,0.00045,0.301,0.285,0.317,0.012,0.011,0.013,24.87,24.82,24.93,0.946,0.944,0.949,0.976,0.971,0.98,0.924,0.917,0.93,39.97,37.86,42.09,39.01,36.77,41.25,0,0,0,0,0,0,0.217,0,0.065,0.38,0.62,0.38,38.6
1564351200000,2019,7,2018,10,44,7,0.157,0.0601,0.097,6040.51,37.74,37.74,35.96,1,1,1,259.8,250.5,269.1,160.4,155.1,99.43,93,108,0,0,0,0.382,0.357,0.411,160.4,155.1,167.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.107,0.111,0.00939,0.00893,0.01,0.00037,0.00035,0.0004,0.278,0.269,0.29,0.011,0.011,0.011,24.98,24.94,25.03,0.942,0.941,0.945,0.971,0.97,0.973,0.915,0.913,0.919,37.04,35.74,38.77,35.96,34.67,37.74,0,0,0,0,0,0,0.2,0,0.06,0.38,0.62,0.38,38.5
1564956000000,2019,8,2018,11,45,7,0.144,0.0562,0.088,5475.35,34.62,34.62,32.59,1,1,1,238.6,230,247.5,145.6,137,93,93,93,0,0,0,0.39,0.376,0.404,145.6,137,154.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.1,0.106,0.00812,0.0074,0.00888,0.00032,0.00029,0.00035,0.25,0.235,0.266,0.0099,0.0092,0.011,25.12,25.05,25.19,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.6,31.59,35.69,32.59,30.64,34.62,0,0,0,0,0,0,0.181,0,0.056,0.39,0.61,0.39,38
1565560800000,2019,8,2018,11,46,7,0.133,0.0562,0.077,4776.09,30.08,30.08,28.43,1,1,1,220.3,213.9,227.5,127.3,120.9,93,93,93,0,0,0,0.422,0.409,0.435,127.3,120.9,134.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0967,0.0944,0.0992,0.00657,0.00602,0.00719,0.00026,0.00024,0.00028,0.218,0.206,0.231,0.0085,0.0081,0.0091,25.26,25.2,25.31,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.905,29.31,27.77,31.01,28.43,26.94,30.08,0,0,0,0,0,0,0.158,0,0.056,0.42,0.58,0.42,35.9
1566165600000,2019,8,2018,11,47,7,0.125,0.0562,0.0685,3070.69,26.49,26.49,18.28,1,1,1,206.2,200.5,212,113.2,107.5,93,93,93,0,0,0,0.451,0.439,0.464,113.2,107.5,119,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0917,0.0897,0.0938,0.00537,0.00488,0.00586,0.00021,0.00019,0.00023,0.192,0.182,0.203,0.0075,0.0071,0.0079,25.37,25.33,25.42,0.658,0,0.924,0.693,0,0.97,0.638,0,0.897,18.84,0,27.31,18.28,0,26.49,0,2,0,0,0.286,0,0.102,0.286,0.0565,0.45,0.55,0.45,24.6
1566770400000,2019,8,2018,11,48,7,0.117,0.0544,0.0624,617.532,25.73,25.73,3.676,1,1,1,193.1,187.6,198.6,103.1,96.53,90,72,93,0,0,0,0.466,0.384,0.491,103.1,96.53,115.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.0858,0.0905,0.00452,0.00396,0.00558,0.00018,0.00015,0.00022,0.174,0.163,0.195,0.0068,0.0064,0.0076,25.41,25.38,25.42,0.132,0,0.922,0.139,0,0.97,0.128,0,0.894,3.789,0,26.53,3.676,0,25.73,0,6,0,0,0.857,0,0.0204,0.857,0.0546,0.46,0.53,0.47,5.28
1567375200000,2019,9,2018,12,49,7,0.107,0.0435,0.0635,3890.5,25,25,23.16,1,1,1,176.9,170.4,184.6,104.9,98.39,72,72,72,0,0,0,0.407,0.39,0.423,104.9,98.39,112.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0867,0.0844,0.0894,0.00467,0.00411,0.00532,0.00018,0.00016,0.00021,0.175,0.164,0.189,0.0069,0.0064,0.0074,25.38,25.38,25.38,0.915,0.911,0.92,0.97,0.968,0.97,0.887,0.882,0.892,23.89,22.34,25.77,23.16,21.63,25,0,0,0,0,0,0,0.129,0,0.0435,0.41,0.59,0.41,36.4
1567980000000,2019,9,2018,12,50,7,0.0984,0.0435,0.0549,3371.5,21.24,21.24,20.07,1,1,1,162.7,157,168.5,90.74,84.99,72,72,72,0,0,0,0.443,0.427,0.459,90.74,84.99,96.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0817,0.0796,0.0837,0.00346,0.00297,0.00395,0.00014,0.00012,0.00015,0.15,0.14,0.16,0.0059,0.0055,0.0063,25.38,25.37,25.38,0.921,0.915,0.928,0.965,0.962,0.967,0.889,0.885,0.893,20.8,19.63,21.96,20.07,18.88,21.24,0,0,0,0,0,0,0.111,0,0.0435,0.44,0.56,0.44,34.3
1568584800000,2019,9,2018,12,51,7,0.0913,0.0435,0.0478,2963.93,18.49,18.49,17.64,1,1,1,151,146.9,155.1,78.98,74.88,72,72,72,0,0,0,0.477,0.464,0.49,78.98,74.88,83.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0761,0.079,0.00246,0.00211,0.00281,0.000097,0.000083,0.00011,0.129,0.122,0.136,0.0051,0.0048,0.0053,25.37,25.37,25.38,0.935,0.93,0.939,0.96,0.96,0.961,0.898,0.894,0.902,18.37,17.51,19.23,17.64,16.81,18.49,0,0,0,0,0,0,0.098,0,0.0435,0.48,0.52,0.48,32.5
1569189600000,2019,9,2018,12,52,7,0.0855,0.0435,0.042,2536.97,16.37,16.37,15.1,1,1,1,141.4,137.3,145.5,69.41,65.31,72,72,72,0,0,0,0.509,0.495,0.524,69.41,65.31,73.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0741,0.0727,0.0756,0.00165,0.0013,0.002,0.000065,0.000051,0.000078,0.112,0.105,0.119,0.0044,0.0041,0.0047,25.39,25.38,25.4,0.91,0.887,0.932,0.96,0.96,0.96,0.873,0.852,0.895,15.73,14.43,17.05,15.1,13.85,16.37,0,0,0,0,0,0,0.0839,0,0.0435,0.51,0.49,0.51,29.7
1569794400000,2019,9,2018,12,53,7,0.0795,0.0332,0.0464,2858.2,18.37,18.37,17.01,1,1,1,131.5,127.2,135.9,76.67,63.94,54.86,52,72,0,0,0,0.416,0.386,0.53,76.67,63.94,82.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0737,0.0722,0.0753,0.00227,0.00118,0.00277,0.000089,0.000046,0.00011,0.122,0.102,0.132,0.0048,0.004,0.0052,25.38,25.37,25.4,0.927,0.88,0.94,0.96,0.96,0.961,0.89,0.844,0.903,17.72,14.01,19.11,17.01,13.45,18.37,0,0,0,0,0,0,0.0945,0,0.0331,0.42,0.58,0.42,36
1570399200000,2019,10,2019,1,1,7,0.0755,0.0314,0.044,2712.73,16.48,16.48,16.15,1,1,1,124.8,124.2,125.8,72.77,72.18,52,52,52,0,0,0,0.417,0.413,0.419,72.77,72.18,73.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0718,0.0716,0.0722,0.00194,0.00189,0.00202,0.000076,0.000074,0.000079,0.114,0.113,0.116,0.0045,0.0044,0.0046,25.39,25.38,25.39,0.928,0.925,0.934,0.96,0.96,0.96,0.891,0.888,0.897,16.82,16.63,17.17,16.15,15.96,16.48,0,0,0,0,0,0,0.0897,0,0.0315,0.42,0.58,0.42,35.9
1571004000000,2019,10,2019,1,2,7,0.0715,0.0314,0.04,2062.84,15.37,15.37,12.28,1,1,1,118.2,114.1,122.3,66.17,62.06,52,52,52,0,0,0,0.44,0.425,0.456,66.17,62.06,70.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0709,0.00137,0.00103,0.00172,0.000054,0.00004,0.000068,0.104,0.0981,0.11,0.0041,0.0038,0.0043,25.4,25.39,25.4,0.768,0,0.915,0.823,0,0.96,0.737,0,0.878,12.79,0,16.01,12.28,0,15.37,0,1,0,0,0.143,0,0.0682,0.143,0.0315,0.44,0.56,0.44,28.9
1571608800000,2019,10,2019,1,3,7,0.0672,0.0314,0.0358,0,0,0,0,1,1,1,111.2,110.2,112.7,59.18,58.24,52,52,52,0,0,0,0.468,0.461,0.472,59.18,58.24,60.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00078,0.0007,0.00091,0.000031,0.000027,0.000036,0.094,0.0926,0.0962,0.0037,0.0036,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.47,0.53,0.47,0
1572213600000,2019,10,2019,1,4,7,0.0662,0.0309,0.0353,0,0,0,0,1,1,1,109.5,108.9,110.2,58.35,56.87,51.14,50,52,0,0,0,0.467,0.454,0.478,58.35,56.87,60.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00071,0.000584,0.00087,0.000028,0.000023,0.000034,0.0928,0.0907,0.0955,0.0036,0.0036,0.0037,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0309,0.47,0.53,0.47,0
1572818400000,2019,11,2019,2,5,7,0.0693,0.0302,0.0391,1078.11,15.39,15.39,6.417,1,1,1,114.6,110.5,120.3,64.61,60.51,50,50,50,0,0,0,0.437,0.415,0.452,64.61,60.51,70.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00124,0.000893,0.00173,0.000049,0.000035,0.000068,0.102,0.0959,0.11,0.004,0.0038,0.0043,25.4,25.39,25.4,0.389,0,0.915,0.411,0,0.96,0.373,0,0.879,6.685,0,16.03,6.417,0,15.39,0,4,0,0,0.571,0,0.0357,0.571,0.0302,0.44,0.56,0.44,15.6
1573423200000,2019,11,2019,2,6,7,0.0763,0.0302,0.046,2848.63,18.05,18.05,16.96,1,1,1,126.1,121.2,131,76.13,71.17,50,50,50,0,0,0,0.397,0.382,0.413,76.13,71.17,81.02,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0709,0.0744,0.00222,0.0018,0.00264,0.000087,0.000071,0.0001,0.12,0.111,0.129,0.0047,0.0044,0.0051,25.38,25.37,25.39,0.932,0.92,0.941,0.96,0.96,0.96,0.895,0.883,0.903,17.66,16.3,18.79,16.96,15.65,18.05,0,0,0,0,0,0,0.0942,0,0.0303,0.4,0.6,0.4,37.3
1574028000000,2019,11,2019,2,7,7,0.0851,0.0302,0.0549,3364.58,20.84,20.84,20.03,1,1,1,140.7,134,144.7,90.71,84.03,50,50,50,0,0,0,0.356,0.346,0.373,90.71,84.03,94.69,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.0754,0.0792,0.00346,0.00289,0.0038,0.00014,0.00011,0.00015,0.146,0.134,0.153,0.0057,0.0053,0.006,25.35,25.35,25.37,0.921,0.916,0.928,0.965,0.962,0.966,0.888,0.885,0.893,20.76,19.41,21.57,20.03,18.66,20.84,0,0,0,0,0,0,0.111,0,0.0302,0.35,0.65,0.35,39.5
1574632800000,2019,11,2019,2,8,7,0.0903,0.031,0.0593,3616.14,22.17,22.17,21.52,1,1,1,149.3,144.1,151.3,97.98,92.25,51.29,50,59,0,0,0,0.344,0.331,0.39,97.98,92.25,101,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0805,0.079,0.0814,0.00408,0.00359,0.00433,0.00016,0.00014,0.00017,0.159,0.15,0.165,0.0063,0.0059,0.0065,25.34,25.34,25.35,0.913,0.911,0.919,0.968,0.965,0.969,0.884,0.882,0.887,22.24,21.07,22.88,21.52,20.34,22.17,0,0,0,0,0,0,0.12,0,0.031,0.34,0.66,0.34,40
1575237600000,2019,12,2019,3,9,7,0.101,0.0357,0.0649,3989,26.08,26.08,23.74,1,1,1,166.3,153.7,176.1,107.3,94.71,59,59,59,0,0,0,0.356,0.335,0.384,107.3,94.71,117.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0851,0.0806,0.0885,0.00487,0.0038,0.00571,0.00019,0.00015,0.00022,0.177,0.155,0.195,0.0069,0.0061,0.0076,25.36,25.35,25.36,0.918,0.912,0.923,0.969,0.966,0.97,0.889,0.883,0.895,24.5,21.58,26.88,23.74,20.85,26.08,0,0,0,0,0,0,0.132,0,0.0361,0.35,0.64,0.36,39.5
1575842400000,2019,12,2019,3,10,7,0.106,0.0357,0.07,4323.64,26.28,26.28,25.74,1,1,1,174.7,173.4,177,115.7,114.4,59,59,59,0,0,0,0.338,0.333,0.34,115.7,114.4,118,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.088,0.0876,0.0888,0.00559,0.00547,0.00578,0.00022,0.00021,0.00023,0.192,0.19,0.196,0.0075,0.0074,0.0077,25.36,25.36,25.36,0.922,0.921,0.923,0.97,0.97,0.97,0.894,0.893,0.896,26.53,26.2,27.09,25.74,25.41,26.28,0,0,0,0,0,0,0.143,0,0.036,0.34,0.66,0.34,40.8
1576447200000,2019,12,2019,3,11,7,0.111,0.0357,0.0753,4681.58,29.5,29.5,27.87,1,1,1,183.5,178.3,190.3,124.5,119.3,59,59,59,0,0,0,0.322,0.31,0.331,124.5,119.3,131.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0893,0.0935,0.00633,0.00589,0.00691,0.00025,0.00023,0.00027,0.208,0.199,0.22,0.0081,0.0078,0.0086,25.36,25.36,25.36,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.73,27.43,30.41,27.87,26.61,29.5,0,0,0,0,0,0,0.155,0,0.0357,0.32,0.68,0.32,42.2
1577052000000,2019,12,2019,3,12,7,0.119,0.0357,0.0835,5221.73,34.54,34.54,31.08,1,1,1,197.1,189,212,138.1,130,59,59,59,0,0,0,0.3,0.278,0.312,138.1,130,153,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0959,0.0931,0.101,0.00749,0.0068,0.00875,0.00029,0.00027,0.00034,0.232,0.218,0.259,0.0091,0.0085,0.01,25.34,25.27,25.36,0.934,0.93,0.94,0.97,0.97,0.97,0.906,0.903,0.911,32.04,30.08,35.61,31.08,29.18,34.54,0,0,0,0,0,0,0.173,0,0.0355,0.3,0.7,0.3,43.9
1577656800000,2019,12,2019,3,13,7,0.137,0.0417,0.0956,5990.24,37.64,37.64,35.66,1,1,1,227.1,215,239.6,158.1,149.6,69,59,73,0,0,0,0.303,0.271,0.328,158.1,149.6,166.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.102,0.108,0.00919,0.00847,0.00991,0.00036,0.00033,0.00039,0.269,0.255,0.285,0.011,0.01,0.011,25.17,25.08,25.25,0.941,0.939,0.944,0.971,0.97,0.973,0.914,0.91,0.919,36.73,34.72,38.68,35.66,33.68,37.64,0,0,0,0,0,0,0.198,0,0.0414,0.3,0.7,0.3,43.7
1578261600000,2020,1,2019,4,14,7,0.151,0.0442,0.107,6769.09,42.63,42.63,40.29,1,1,1,250.4,242,260.1,177.4,169,73,73,73,0,0,0,0.292,0.281,0.302,177.4,169,187.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.109,0.115,0.0108,0.0101,0.0117,0.00043,0.0004,0.00046,0.304,0.289,0.322,0.012,0.011,0.013,25,24.94,25.06,0.948,0.945,0.951,0.978,0.974,0.98,0.927,0.921,0.932,41.2,39.25,43.5,40.29,38.24,42.63,0,0,0,0,0,0,0.224,0,0.044,0.29,0.71,0.29,44.8
1578866400000,2020,1,2019,4,15,7,0.167,0.0442,0.123,7757.75,48.2,48.2,46.18,1,1,1,276.6,263.6,291,203.6,190.6,73,73,73,0,0,0,0.264,0.251,0.277,203.6,190.6,218,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.121,0.116,0.126,0.0131,0.012,0.0143,0.00052,0.00047,0.00057,0.351,0.328,0.377,0.014,0.013,0.015,24.84,24.76,24.92,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.38,44.34,50.7,46.18,43.45,48.2,0,0,0,0,0,0,0.257,0,0.044,0.26,0.74,0.26,46.5
1579471200000,2020,1,2019,4,16,7,0.196,0.0442,0.151,9168.13,60.67,60.67,54.57,2,1,1.8571428571428572,323.4,297.3,350.9,250.4,224.3,73,73,73,0,0,0,0.226,0.208,0.246,250.4,224.3,277.9,990,990,990,965,964.9,965.2,25,24.8,25.1,0.137,0.128,0.147,0.0199,0.0148,0.0301,0.0008,0.00059,0.0012,0.29,0.247,0.388,0.012,0.0099,0.015,24.69,24.54,24.82,0.934,0.924,0.959,0.971,0.97,0.98,0.907,0.896,0.94,32.03,26.3,52.15,30.73,25.51,48.2,0,0,0,0,0,0,0.303,0,0.045,0.23,0.77,0.23,46.8
1580076000000,2020,1,2019,4,17,7,0.244,0.0462,0.197,11948.1,79.76,79.76,71.12,2,2,2,402.7,362.1,450.7,326.3,289.1,76.43,73,85,0,0,0,0.19,0.175,0.202,326.3,289.1,365.7,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.164,0.151,0.179,0.053,0.0354,0.0716,0.0022,0.0014,0.0029,0.38,0.324,0.44,0.015,0.013,0.018,24.21,23.93,24.47,0.944,0.938,0.951,0.972,0.97,0.978,0.918,0.91,0.929,36.58,32.52,40.79,35.56,31.55,39.88,0,0,0,0,0,0,0.395,0,0.047,0.19,0.81,0.19,49
1580680800000,2020,2,2019,5,18,7,0.311,0.0514,0.26,15387.6,96.4,96.4,91.59,2,2,2,515,466.8,568,430,381.8,85,85,85,0,0,0,0.166,0.15,0.182,430,381.8,483,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.202,0.185,0.224,0.102,0.0792,0.127,0.0042,0.0033,0.0053,0.537,0.464,0.62,0.022,0.019,0.026,23.55,23.22,23.84,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.43,42.51,52.56,45.8,41.66,48.2,0,0,0,0,0,0,0.509,0,0.051,0.17,0.84,0.16,49.5
1581285600000,2020,2,2019,5,19,7,0.405,0.0514,0.354,20353.4,139.7,139.7,121.2,3,3,3,669.8,590.1,770,584.8,505.1,85,85,85,0,0,0,0.128,0.11,0.144,584.8,505.1,685,990,990,990,966.6,966.3,967,23.4,23,23.7,0.282,0.237,0.339,0.192,0.138,0.259,0.0082,0.0058,0.011,0.679,0.545,0.848,0.029,0.023,0.037,22.74,22.17,23.2,0.952,0.947,0.957,0.976,0.97,0.98,0.93,0.918,0.938,41.36,36.27,47.52,40.38,35.18,46.57,0,0,0,0,0,0,0.673,0,0.051,0.13,0.87,0.13,50.3
1581890400000,2020,2,2019,5,20,7,0.589,0.0566,0.533,28287.3,192.8,192.8,168.4,4,3,3.7142857142857144,974,798.9,1173,880.5,713.9,93.57,85,105,0,0,0,0.0965,0.0879,0.106,880.5,713.9,1068,990,990,990,967.8,967.1,968.4,22.2,21.6,22.9,0.51,0.356,0.721,0.381,0.278,0.576,0.017,0.012,0.027,1.15,0.897,1.59,0.052,0.039,0.074,21.09,19.97,22.01,0.956,0.954,0.957,0.98,0.978,0.98,0.936,0.933,0.938,46.9,40.83,51.41,45.54,39.92,48.2,0,0,0,0,0,0,0.935,0,0.056,0.096,0.9,0.1,48
1582495200000,2020,2,2019,5,21,7,0.825,0.0702,0.665,32241.6,192.8,192.8,191.9,4,4,4,1363,1239,1437,1247,1134,116.1,105,183,147.3,34,216,0.0849,0.0739,0.127,1100,1100,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.834,0.782,0.863,0.648,0.648,0.648,0.031,0.03,0.031,1.78,1.73,1.81,0.085,0.081,0.087,19.17,18.91,19.62,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.28,48.57,50.48,47.98,47.6,48.2,0,0,0,0,0,0,1.07,0,0.16,0.085,0.81,0.19,39.1
1583100000000,2020,3,2019,6,22,7,0.909,0.111,0.665,31572.7,190,190,187.9,4,4,4,1503,1446,1567,1320,1263,183,183,183,219.9,163,284,0.122,0.117,0.127,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.888,0.866,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.088,0.091,18.67,18.44,18.88,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.94,47.34,48.48,46.98,46.4,47.51,0,0,0,0,0,0,1.04,0,0.244,0.12,0.73,0.27,34.7
1583704800000,2020,3,2019,6,23,7,1.04,0.111,0.665,30318.4,184.6,184.6,180.5,4,4,4,1716,1596,1859,1533,1413,183,183,183,432.9,313,576,0.107,0.0984,0.115,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.919,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.097,17.95,17.48,18.35,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.04,44.77,47.09,45.12,43.87,46.15,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.2
1584309600000,2020,3,2019,6,24,7,1.28,0.111,0.665,28205,173.2,173.2,167.9,4,4,4,2112,1925,2280,1929,1742,183,183,183,829.3,642,997,0.0869,0.0803,0.0951,1100,1100,1100,990,990,990,971.4,970.9,971.8,18.6,18.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.76,16.35,17.27,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.83,41.72,44.19,41.97,40.87,43.3,0,0,0,0,0,0,0.933,0,0.615,0.087,0.52,0.48,22
1584914400000,2020,3,2019,6,25,7,1.47,0.111,0.665,26737.7,162.6,162.6,159.2,4,4,4,2436,2313,2580,2253,2130,183,183,183,1153,1030,1297,0.0752,0.0709,0.0791,1100,1100,1100,990,990,990,972.2,971.9,972.5,17.8,17.5,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.97,15.63,16.27,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.92,0.926,40.7,39.76,41.5,39.79,38.79,40.64,0,0,0,0,0,0,0.884,0,0.805,0.076,0.45,0.55,18.2
1585519200000,2020,3,2019,6,26,7,1.77,0.125,0.665,24478.3,153.3,153.3,145.7,4,4,4,2926,2646,3225,2718,2463,207.3,183,217,1618,1363,1908,0.0709,0.0671,0.077,1100,1100,1100,990,990,990,973.3,972.7,974,16.7,16,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.79,14.09,15.47,0.94,0.936,0.943,0.972,0.97,0.975,0.913,0.907,0.919,37.49,35.54,39.33,36.43,34.48,38.33,0,0,0,0,0,0,0.809,0,1.105,0.071,0.38,0.62,13.8
1586124000000,2020,4,2019,7,27,7,2.13,0.145,0.665,22056.9,135.9,135.9,131.3,4,4,4,3519,3312,3711,3280,3095,239.3,217,295,2180,1995,2316,0.0678,0.0604,0.0807,1100,1100,1100,990,990,990,974.7,974.2,975.1,15.3,14.9,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.46,13.06,13.9,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,33.84,32.73,35.04,32.82,31.75,33.99,0,0,0,0,0,0,0.729,0,1.465,0.068,0.31,0.69,10.4
1586728800000,2020,4,2019,7,28,7,2.35,0.178,0.665,20669.5,125.9,125.9,123,4,4,4,3883,3758,4002,3588,3463,295,295,295,2488,2363,2607,0.076,0.0737,0.0785,1100,1100,1100,990,990,990,975.4,975.2,975.7,14.6,14.3,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.69,12.44,12.96,0.926,0.924,0.929,0.97,0.97,0.97,0.898,0.896,0.901,31.71,31,32.45,30.76,30.07,31.48,0,0,0,0,0,0,0.684,0,1.685,0.076,0.28,0.72,8.8
1587333600000,2020,4,2019,7,29,7,2.47,0.178,0.665,19957.3,119.5,119.5,118.8,4,4,4,4078,4042,4099,3783,3747,295,295,295,2683,2647,2704,0.0723,0.072,0.073,1100,1100,1100,990,990,990,975.8,975.8,975.9,14.2,14.1,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.3,12.26,12.37,0.923,0.922,0.923,0.97,0.97,0.97,0.895,0.895,0.896,30.62,30.51,30.8,29.7,29.59,29.88,0,0,0,0,0,0,0.66,0,1.805,0.072,0.27,0.73,8.08
1587938400000,2020,4,2019,7,30,7,2.36,0.185,0.665,20613.4,125.9,125.9,122.7,4,4,4,3898,3758,4029,3592,3437,306.1,295,321,2492,2337,2634,0.0786,0.0732,0.0854,1100,1100,1100,990,990,990,975.5,975.2,975.7,14.5,14.3,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.66,12.39,12.96,0.926,0.924,0.929,0.97,0.97,0.97,0.898,0.896,0.901,31.62,30.87,32.45,30.67,29.94,31.48,0,0,0,0,0,0,0.682,0,1.695,0.078,0.28,0.72,8.73
1588543200000,2020,5,2019,8,31,7,2.15,0.194,0.665,21892.9,133.9,133.9,130.3,4,4,4,3563,3404,3711,3242,3083,321,321,321,2141,1983,2290,0.0902,0.0865,0.0943,1100,1100,1100,990,990,990,974.8,974.4,975.1,15.2,14.9,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.37,13.06,13.71,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,33.59,32.73,34.5,32.58,31.75,33.47,0,0,0,0,0,0,0.724,0,1.485,0.09,0.31,0.69,10.2
1589148000000,2020,5,2019,8,32,7,1.91,0.194,0.665,23446.8,144.5,144.5,139.6,4,4,4,3160,2963,3350,2839,2642,321,321,321,1739,1542,1929,0.102,0.0958,0.108,1100,1100,1100,990,990,990,973.9,973.4,974.3,16.1,15.7,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.24,13.82,14.7,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,35.97,34.82,37.24,34.89,33.77,36.12,0,0,0,0,0,0,0.775,0,1.245,0.1,0.35,0.65,12.3
1589752800000,2020,5,2019,8,33,7,1.65,0.194,0.665,25385.6,155.8,155.8,151.1,4,4,4,2726,2556,2903,2405,2235,321,321,321,1305,1135,1482,0.118,0.111,0.126,1100,1100,1100,990,990,990,972.9,972.4,973.3,17.1,16.7,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.27,14.85,15.68,0.942,0.94,0.944,0.973,0.971,0.976,0.917,0.913,0.921,38.81,37.64,39.92,37.78,36.55,38.95,0,0,0,0,0,0,0.839,0,0.985,0.12,0.4,0.6,15.4
1590357600000,2020,5,2019,8,34,7,1.43,0.194,0.665,27103.5,165.6,165.6,161.3,4,4,4,2357,2198,2506,2036,1877,321,321,321,935.7,777,1085,0.136,0.128,0.146,1100,1100,1100,990,990,990,972,971.6,972.3,18,17.7,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.16,15.8,16.55,0.945,0.944,0.947,0.979,0.977,0.98,0.925,0.922,0.928,41.22,40.24,42.25,40.33,39.3,41.4,0,0,0,0,0,0,0.896,0,0.765,0.14,0.47,0.53,19
1590962400000,2020,6,2019,9,35,7,1.19,0.155,0.665,28888.9,176.9,176.9,172,4,4,4,1971,1818,2136,1714,1561,257,257,257,613.6,461,779,0.131,0.12,0.141,1100,1100,1100,990,990,990,971,970.5,971.4,19,18.6,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.15,16.7,17.62,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.87,42.65,45.13,42.99,41.8,44.23,0,0,0,0,0,0,0.955,0,0.525,0.13,0.56,0.44,24.3
1591567200000,2020,6,2019,9,36,7,0.999,0.155,0.665,30676,186.4,186.4,182.6,4,4,4,1652,1541,1773,1395,1284,257,257,257,295.4,184,416,0.156,0.145,0.167,1100,1100,1100,990,990,990,970,969.6,970.4,20,19.6,20.4,0.921,0.913,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.095,18.15,17.76,18.52,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.58,45.52,47.55,45.65,44.61,46.6,0,0,0,0,0,0,1.01,0,0.334,0.16,0.67,0.33,30.7
1592172000000,2020,6,2019,9,37,7,0.848,0.155,0.655,31809.8,192.5,192.5,189.3,4,4,4,1402,1273,1506,1145,1016,257,257,257,61.57,0,149,0.184,0.171,0.202,1083,1016,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.83,0.705,0.895,0.61,0.46,0.648,0.029,0.022,0.032,1.74,1.45,1.84,0.083,0.068,0.09,19.09,18.65,19.79,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.3,47.09,49.11,47.34,46.14,48.13,0,0,0,0,0,0,1.05,0,0.193,0.18,0.77,0.23,37.5
1592776800000,2020,6,2019,9,38,7,0.679,0.155,0.523,27269.1,179.1,179.1,162.3,4,3,3.857142857142857,1122,1029,1230,865.2,771.8,257,257,257,0,0,0,0.23,0.209,0.25,865.2,771.8,972.9,990,990,990,968.3,968,968.6,21.7,21.4,22,0.53,0.442,0.641,0.358,0.313,0.41,0.016,0.014,0.019,1.13,1.01,1.32,0.052,0.046,0.062,20.58,20.06,20.97,0.954,0.953,0.956,0.979,0.974,0.98,0.934,0.928,0.937,43.43,39.08,50.6,42.3,38.07,48.2,0,0,0,0,0,0,0.902,0,0.156,0.23,0.77,0.23,40.2
1593381600000,2020,6,2019,9,39,7,0.572,0.142,0.43,23446.2,144.6,144.6,139.6,3,3,3,945.8,893.6,1006,710.2,666.6,235.6,227,257,0,0,0,0.249,0.236,0.261,710.2,666.6,749.1,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.383,0.351,0.421,0.275,0.246,0.301,0.012,0.011,0.014,0.921,0.839,1,0.041,0.037,0.045,21.4,21.08,21.69,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,47.5,45.19,49.38,46.52,44.28,48.2,0,0,0,0,0,0,0.775,0,0.142,0.25,0.75,0.25,41
1593986400000,2020,7,2019,10,40,7,0.506,0.137,0.369,20656.1,130.3,130.3,123,3,3,3,837.3,798.9,878.5,610.3,571.9,227,227,227,0,0,0,0.271,0.258,0.284,610.3,571.9,651.5,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.319,0.297,0.342,0.209,0.183,0.236,0.0092,0.008,0.01,0.745,0.68,0.814,0.033,0.03,0.036,22.01,21.77,22.22,0.954,0.952,0.956,0.979,0.975,0.98,0.934,0.928,0.937,41.88,39.56,44.32,40.98,38.57,43.43,0,0,0,0,0,0,0.683,0,0.137,0.27,0.73,0.27,40.8
1594591200000,2020,7,2019,10,41,7,0.464,0.137,0.327,18408,114.2,114.2,109.6,3,3,3,767.5,738.3,791.1,540.5,511.3,227,227,227,0,0,0,0.296,0.287,0.307,540.5,511.3,564.1,990,990,990,967,966.9,967.1,23,22.9,23.1,0.279,0.263,0.293,0.162,0.143,0.178,0.007,0.0062,0.0078,0.627,0.578,0.667,0.027,0.025,0.029,22.4,22.27,22.57,0.95,0.947,0.952,0.972,0.97,0.974,0.923,0.919,0.927,37.59,35.74,39.07,36.52,34.66,38.06,0,0,0,0,0,0,0.609,0,0.137,0.3,0.7,0.3,39.7
1595196000000,2020,7,2019,10,42,7,0.42,0.137,0.282,16119.7,101.8,101.8,95.95,3,2,2.142857142857143,693.6,662,726.6,466.6,435,227,227,227,0,0,0,0.328,0.312,0.343,466.6,435,499.6,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.237,0.219,0.256,0.119,0.104,0.135,0.0051,0.0044,0.0058,0.598,0.558,0.65,0.026,0.024,0.028,22.73,22.59,22.89,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.938,47.18,34.97,51.68,45.55,33.93,48.2,0,0,0,0,0,0,0.533,0,0.138,0.33,0.67,0.33,38.4
1595800800000,2020,7,2019,10,43,7,0.377,0.13,0.248,14575.4,89.69,89.69,86.76,2,2,2,624.1,596.1,651.9,409.4,387.7,214.7,184,227,0,0,0,0.344,0.304,0.369,409.4,387.7,424.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.207,0.201,0.214,0.0922,0.082,0.0996,0.0039,0.0035,0.0042,0.518,0.487,0.543,0.022,0.021,0.023,23.09,22.95,23.2,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,44.26,41.97,45.76,43.38,41.13,44.85,0,0,0,0,0,0,0.482,0,0.129,0.34,0.66,0.34,38.7
1596405600000,2020,8,2019,11,44,7,0.339,0.111,0.228,13501.6,85.92,85.92,80.37,2,2,2,560.2,535.2,586.6,376.2,351.2,184,184,184,0,0,0,0.329,0.314,0.344,376.2,351.2,402.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.193,0.185,0.203,0.0766,0.0647,0.089,0.0032,0.0027,0.0037,0.466,0.429,0.506,0.02,0.018,0.021,23.41,23.25,23.56,0.952,0.949,0.955,0.977,0.973,0.98,0.93,0.923,0.936,41.11,38.49,43.84,40.18,37.45,42.96,0,0,0,0,0,0,0.446,0,0.111,0.33,0.67,0.33,39.8
1597010400000,2020,8,2019,11,45,7,0.306,0.111,0.195,11528.6,73.12,73.12,68.62,2,2,2,505.8,484.6,527.2,321.8,300.6,184,184,184,0,0,0,0.364,0.349,0.38,321.8,300.6,343.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.167,0.182,0.0509,0.0409,0.061,0.0021,0.0017,0.0025,0.385,0.353,0.417,0.016,0.015,0.017,23.74,23.61,23.87,0.944,0.941,0.948,0.97,0.97,0.971,0.916,0.913,0.92,35.37,33.1,37.65,34.31,32.11,36.56,0,0,0,0,0,0,0.381,0,0.111,0.36,0.64,0.36,37.7
1597615200000,2020,8,2019,11,46,7,0.278,0.111,0.167,9918.26,63,63,59.04,2,2,2,460.2,442.2,478.8,276.2,258.2,184,184,184,0,0,0,0.4,0.384,0.416,276.2,258.2,294.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.152,0.165,0.0294,0.0209,0.0382,0.0012,0.00085,0.0016,0.316,0.289,0.344,0.013,0.012,0.014,24.01,23.9,24.12,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,30.43,28.45,32.47,29.52,27.6,31.5,0,0,0,0,0,0,0.328,0,0.111,0.4,0.6,0.4,35.7
1598220000000,2020,8,2019,11,47,7,0.255,0.111,0.144,8497.03,53.98,53.98,50.58,2,1,1.5714285714285714,421.3,405.8,436.4,237.3,221.8,184,184,184,0,0,0,0.437,0.422,0.453,237.3,221.8,252.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.144,0.139,0.15,0.0161,0.0146,0.0182,0.00066,0.00059,0.00074,0.329,0.263,0.414,0.013,0.011,0.017,24.18,24.11,24.24,0.941,0.926,0.958,0.974,0.97,0.98,0.917,0.898,0.939,37.49,26.12,52.55,35.62,25.34,48.2,0,0,0,0,0,0,0.281,0,0.111,0.44,0.56,0.44,33.3
1598824800000,2020,8,2019,11,48,7,0.232,0.0874,0.145,8668.96,55.63,55.63,51.6,2,1,1.7142857142857142,383.8,367.3,400.6,239.2,216.6,144.6,138,184,0,0,0,0.376,0.349,0.459,239.2,216.6,258,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.141,0.137,0.147,0.0166,0.0142,0.0208,0.00067,0.00058,0.00084,0.305,0.255,0.405,0.012,0.01,0.016,24.38,24.21,24.49,0.937,0.924,0.958,0.973,0.97,0.98,0.911,0.897,0.939,34.03,25.96,52.48,32.69,25.18,48.2,0,0,0,0,0,0,0.287,0,0.087,0.38,0.62,0.38,37.4
1599429600000,2020,9,2019,12,49,7,0.21,0.0835,0.126,7825.79,48.2,48.2,46.58,1,1,1,347,332.5,362.1,209,194.5,138,138,138,0,0,0,0.398,0.381,0.415,209,194.5,224.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.13,0.125,0.135,0.0135,0.0123,0.0148,0.00054,0.00049,0.0006,0.368,0.342,0.395,0.015,0.014,0.016,24.5,24.39,24.59,0.956,0.953,0.959,0.98,0.98,0.98,0.937,0.934,0.94,48,44.73,51.39,46.58,43.83,48.2,0,0,0,0,0,0,0.259,0,0.084,0.4,0.6,0.4,37.3
1600034400000,2020,9,2019,12,50,7,0.192,0.0835,0.108,6750.56,43.03,43.03,40.18,1,1,1,316.9,305.5,329,178.9,167.5,138,138,138,0,0,0,0.436,0.419,0.452,178.9,167.5,191,990,990,990,965,964.9,965,25,25,25.1,0.12,0.115,0.124,0.011,0.00998,0.012,0.00044,0.0004,0.00048,0.314,0.294,0.336,0.013,0.012,0.013,24.7,24.62,24.78,0.948,0.945,0.952,0.977,0.973,0.98,0.927,0.919,0.933,41.11,38.45,43.91,40.18,37.4,43.03,0,0,0,0,0,0,0.223,0,0.084,0.43,0.56,0.44,35.2
1600639200000,2020,9,2019,12,51,7,0.177,0.0835,0.0931,5754.33,36.54,36.54,34.25,1,1,1,292,282.8,301.9,154,144.8,138,138,138,0,0,0,0.473,0.457,0.488,154,144.8,163.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.107,0.114,0.00884,0.00806,0.00968,0.00035,0.00032,0.00039,0.27,0.253,0.288,0.011,0.01,0.011,24.86,24.8,24.92,0.941,0.937,0.944,0.97,0.97,0.971,0.912,0.909,0.916,35.31,33.15,37.63,34.25,32.16,36.54,0,0,0,0,0,0,0.19,0,0.0839,0.47,0.53,0.47,32.5
1601244000000,2020,9,2019,12,52,7,0.164,0.0738,0.09,5568.53,35.94,35.94,33.15,1,1,1,270.7,261.7,279.8,148.7,135.8,122,110,138,0,0,0,0.45,0.406,0.504,148.7,135.8,160.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.11,0.00839,0.00729,0.00941,0.00033,0.00029,0.00037,0.259,0.237,0.279,0.01,0.0094,0.011,24.96,24.93,24.99,0.938,0.933,0.943,0.97,0.97,0.97,0.91,0.905,0.914,34.17,31.03,37.05,33.15,30.09,35.94,0,0,0,0,0,0,0.184,0,0.074,0.45,0.55,0.45,34
1601848800000,2020,10,2020,1,1,7,0.152,0.0654,0.0869,5388.51,33.33,33.33,32.07,1,1,1,251.9,244.5,259.3,143.7,137,108.1,97,110,0,0,0,0.429,0.397,0.445,143.7,137,149.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.106,0.00797,0.00739,0.00844,0.00031,0.00029,0.00033,0.248,0.237,0.259,0.0098,0.0093,0.01,25.05,25,25.08,0.937,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.07,31.45,34.36,32.07,30.51,33.33,0,0,0,0,0,0,0.178,0,0.0651,0.43,0.57,0.43,35.5
1602453600000,2020,10,2020,1,2,7,0.143,0.0587,0.0845,5248.76,32.44,32.44,31.24,1,1,1,236.8,230.6,242,139.8,133.6,97,97,97,0,0,0,0.41,0.401,0.421,139.8,133.6,145,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0985,0.103,0.00763,0.0071,0.00808,0.0003,0.00028,0.00032,0.24,0.228,0.249,0.0094,0.009,0.0098,25.14,25.1,25.19,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.21,30.75,33.45,31.24,29.83,32.44,0,0,0,0,0,0,0.174,0,0.0585,0.41,0.59,0.41,36.7
1603058400000,2020,10,2020,1,3,7,0.134,0.0587,0.0758,4693.08,29.27,29.27,27.94,1,1,1,222.3,216.6,228.1,125.3,119.6,97,97,97,0,0,0,0.437,0.425,0.448,125.3,119.6,131.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0956,0.0936,0.0977,0.0064,0.00592,0.00689,0.00025,0.00023,0.00027,0.214,0.203,0.224,0.0084,0.008,0.0088,25.25,25.21,25.3,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.8,27.44,30.17,27.94,26.62,29.27,0,0,0,0,0,0,0.155,0,0.0582,0.44,0.57,0.43,35
1603663200000,2020,10,2020,1,4,7,0.127,0.0583,0.0684,4214.69,26.17,26.17,25.09,1,1,1,209.5,205.4,214.7,113.1,109.2,96.43,93,97,0,0,0,0.46,0.452,0.47,113.1,109.2,117.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0913,0.09,0.0929,0.00536,0.00503,0.00575,0.00021,0.0002,0.00023,0.192,0.185,0.2,0.0075,0.0072,0.0078,25.35,25.31,25.38,0.92,0.917,0.923,0.97,0.97,0.97,0.892,0.89,0.896,25.86,24.93,26.98,25.09,24.18,26.17,0,0,0,0,0,0,0.139,0,0.0586,0.46,0.54,0.46,33.2
1604268000000,2020,11,2020,2,5,7,0.127,0.0562,0.0708,4373.13,27.26,27.26,26.03,1,1,1,210,204.6,215.2,117,111.6,93,93,93,0,0,0,0.443,0.432,0.455,117,111.6,122.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0924,0.0904,0.0942,0.0057,0.00523,0.00614,0.00022,0.0002,0.00024,0.199,0.189,0.208,0.0078,0.0074,0.0081,25.34,25.3,25.38,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.891,0.899,26.84,25.52,28.11,26.03,24.75,27.26,0,0,0,0,0,0,0.145,0,0.0562,0.44,0.56,0.44,34.4
1604872800000,2020,11,2020,2,6,7,0.133,0.0562,0.0764,4734.44,30.27,30.27,28.18,1,1,1,219.3,211.7,228.4,126.3,118.7,93,93,93,0,0,0,0.424,0.407,0.439,126.3,118.7,135.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0956,0.0929,0.0988,0.00648,0.00584,0.00726,0.00025,0.00023,0.00029,0.215,0.202,0.231,0.0084,0.0079,0.0091,25.27,25.2,25.33,0.928,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,29.05,27.24,31.2,28.18,26.42,30.27,0,0,0,0,0,0,0.157,0,0.0566,0.42,0.57,0.43,35.6
1605477600000,2020,11,2020,2,7,7,0.141,0.0562,0.0852,5294.61,32.26,32.26,31.52,1,1,1,233.8,228.6,237.1,140.8,135.6,93,93,93,0,0,0,0.398,0.392,0.407,140.8,135.6,144.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0989,0.102,0.00772,0.00728,0.008,0.0003,0.00029,0.00032,0.241,0.232,0.247,0.0095,0.0091,0.0097,25.16,25.13,25.2,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.908,32.49,31.27,33.26,31.52,30.33,32.26,0,0,0,0,0,0,0.175,0,0.0558,0.4,0.6,0.4,37.6
1606082400000,2020,11,2020,2,8,7,0.147,0.0562,0.0905,5631.34,34.87,34.87,33.52,1,1,1,242.6,238.8,248.6,149.6,145.8,93,93,93,0,0,0,0.383,0.374,0.39,149.6,145.8,155.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.103,0.106,0.00847,0.00814,0.00898,0.00033,0.00032,0.00035,0.257,0.25,0.268,0.01,0.0099,0.011,25.09,25.04,25.12,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,34.56,33.65,35.95,33.52,32.64,34.87,0,0,0,0,0,0,0.186,0,0.0565,0.38,0.62,0.38,38.3
1606687200000,2020,11,2020,2,9,7,0.155,0.048,0.107,6767.31,43.26,43.26,40.28,1,1,1,256.8,247.8,266.9,177.5,154.8,79.29,77,93,0,0,0,0.309,0.288,0.375,177.5,154.8,189.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.112,0.106,0.116,0.0108,0.00891,0.0119,0.00043,0.00035,0.00047,0.305,0.266,0.327,0.012,0.011,0.013,24.97,24.91,25.05,0.948,0.941,0.952,0.978,0.97,0.98,0.926,0.912,0.933,41.2,35.76,44.14,40.28,34.69,43.26,0,0,0,0,0,0,0.224,0,0.048,0.31,0.69,0.31,43.7
1607292000000,2020,12,2020,3,10,7,0.172,0.0466,0.126,7880.26,48.2,48.2,46.91,1,1,1,284.6,272.1,296.2,207.6,195.1,77,77,77,0,0,0,0.271,0.26,0.283,207.6,195.1,219.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.118,0.127,0.0134,0.0123,0.0144,0.00053,0.00049,0.00057,0.359,0.336,0.379,0.014,0.013,0.015,24.8,24.74,24.88,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,48.27,45.37,50.94,46.91,44.46,48.2,0,0,0,0,0,0,0.261,0,0.046,0.27,0.73,0.27,45.8
1607896800000,2020,12,2020,3,11,7,0.194,0.0466,0.148,8941.46,57.8,57.8,53.22,2,1,1.8571428571428572,321.6,302.5,341.8,244.6,225.5,77,77,77,0,0,0,0.24,0.225,0.255,244.6,225.5,264.8,990,990,990,965,964.9,965.1,25,24.9,25.1,0.136,0.129,0.143,0.0177,0.0149,0.024,0.00071,0.00059,0.00096,0.283,0.245,0.391,0.011,0.0098,0.016,24.71,24.6,24.81,0.933,0.924,0.959,0.971,0.97,0.98,0.906,0.896,0.94,31.37,26.04,52.38,30.05,25.26,48.2,0,0,0,0,0,0,0.296,0,0.046,0.24,0.76,0.24,46.1
1608501600000,2020,12,2020,3,12,7,0.232,0.0466,0.185,11223.5,75.27,75.27,66.81,2,2,2,383.6,348.7,422.5,306.6,271.7,77,77,77,0,0,0,0.201,0.182,0.221,306.6,271.7,345.5,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.158,0.145,0.171,0.0437,0.0272,0.0621,0.0018,0.0011,0.0025,0.351,0.298,0.409,0.014,0.012,0.017,24.33,24.09,24.56,0.941,0.934,0.948,0.97,0.97,0.973,0.913,0.906,0.922,34.42,30.56,38.67,33.4,29.64,37.64,0,0,0,0,0,0,0.371,0,0.047,0.2,0.8,0.2,48.4
1609106400000,2020,12,2020,3,13,7,0.292,0.0502,0.241,14590.9,94.9,94.9,86.85,2,2,2,482.2,438.6,530.5,399.2,361.6,83,77,91,0,0,0,0.172,0.16,0.183,399.2,361.6,439.5,990,990,990,965.8,965.6,966,24.2,24,24.4,0.191,0.177,0.206,0.0874,0.0697,0.106,0.0036,0.0029,0.0044,0.49,0.433,0.551,0.02,0.018,0.023,23.74,23.46,23.99,0.954,0.95,0.958,0.98,0.977,0.98,0.935,0.928,0.938,44.33,40.42,48.42,43.43,39.49,47.45,0,0,0,0,0,0,0.483,0,0.051,0.17,0.83,0.17,50
1609711200000,2021,1,2020,4,14,7,0.357,0.055,0.302,17370.4,113.1,113.1,103.4,3,2,2.5714285714285716,590.4,547.2,634.1,499.4,456.2,91,91,91,0,0,0,0.154,0.144,0.166,499.4,456.2,543.1,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.235,0.212,0.26,0.137,0.114,0.164,0.0058,0.0048,0.007,0.585,0.536,0.623,0.025,0.023,0.026,23.16,22.95,23.36,0.952,0.946,0.958,0.975,0.97,0.98,0.928,0.918,0.939,43.31,35.83,52.6,41.35,34.75,48.2,0,0,0,0,0,0,0.574,0,0.055,0.15,0.85,0.15,48.7
1610316000000,2021,1,2020,4,15,7,0.421,0.0726,0.348,19991.9,127.4,127.4,119,3,3,3,696.1,648.6,739.4,576.1,528.6,120,120,120,0,0,0,0.173,0.162,0.185,576.1,528.6,619.4,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.283,0.256,0.308,0.186,0.154,0.215,0.008,0.0066,0.0093,0.67,0.59,0.744,0.029,0.025,0.032,22.65,22.4,22.91,0.952,0.949,0.955,0.977,0.971,0.98,0.93,0.921,0.936,40.61,37.58,43.32,39.67,36.49,42.45,0,0,0,0,0,0,0.661,0,0.073,0.17,0.83,0.17,47.5
1610920800000,2021,1,2020,4,16,7,0.486,0.0726,0.413,23148.8,144.6,144.6,137.8,3,3,3,802.8,756.6,861.9,682.8,636.6,120,120,120,0,0,0,0.15,0.139,0.159,682.8,636.6,741.9,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.344,0.317,0.381,0.257,0.226,0.297,0.011,0.0098,0.013,0.851,0.773,0.954,0.037,0.033,0.042,22.04,21.7,22.3,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.03,44.36,50.35,45.93,43.47,48.2,0,0,0,0,0,0,0.766,0,0.073,0.15,0.85,0.15,47.6
1611525600000,2021,1,2020,4,17,7,0.594,0.0726,0.521,27797.8,179.8,179.8,165.5,4,3,3.857142857142857,982.2,893.6,1067,862.2,773.6,120,120,120,0,0,0,0.123,0.112,0.134,862.2,773.6,947.5,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.491,0.41,0.569,0.356,0.313,0.398,0.016,0.014,0.018,1.09,0.977,1.23,0.049,0.044,0.056,21.09,20.66,21.52,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.937,44.4,40.2,52.03,43.09,39.26,48.2,0,0,0,0,0,0,0.919,0,0.073,0.12,0.88,0.12,46.8
1612130400000,2021,2,2020,5,18,7,0.694,0.098,0.596,30828.4,191.1,191.1,183.5,4,4,4,1147,1086,1207,985.1,923.9,162,162,162,0,0,0,0.141,0.134,0.149,985.1,923.9,1045,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.63,0.559,0.712,0.435,0.386,0.524,0.02,0.018,0.024,1.34,1.2,1.52,0.062,0.055,0.071,20.3,19.92,20.63,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.81,44.64,48.75,45.88,43.75,47.77,0,0,0,0,0,0,1.02,0,0.098,0.14,0.86,0.14,44.4
1612735200000,2021,2,2020,5,19,7,0.791,0.098,0.661,32365.7,192.8,192.8,192.7,4,4,4,1307,1227,1400,1145,1065,162,162,162,52.57,0,138,0.124,0.116,0.132,1093,1065,1100,990,990,990,968.9,968.6,969.2,21.1,20.8,21.4,0.803,0.741,0.849,0.632,0.569,0.648,0.03,0.027,0.031,1.73,1.6,1.8,0.082,0.075,0.086,19.4,19.04,19.78,0.954,0.953,0.955,0.98,0.98,0.98,0.934,0.934,0.935,49.56,48.92,50.15,48.16,47.94,48.2,0,0,0,0,0,0,1.07,0,0.13,0.12,0.84,0.16,40.9
1613340000000,2021,2,2020,5,20,7,0.945,0.098,0.665,31227.2,190.7,190.7,185.9,4,4,4,1562,1428,1712,1400,1266,162,162,162,300.3,166,450,0.104,0.0946,0.113,1100,1100,1100,990,990,990,969.7,969.3,970.2,20.3,19.8,20.7,0.895,0.863,0.916,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.81,1.86,0.091,0.087,0.094,18.47,17.97,18.94,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.42,46.09,48.65,46.47,45.17,47.67,0,0,0,0,0,0,1.03,0,0.28,0.1,0.7,0.3,33
1613944800000,2021,2,2020,5,21,7,1.18,0.098,0.665,29001.2,178.9,178.9,172.6,4,4,4,1952,1763,2136,1790,1601,162,162,162,689.9,501,874,0.0834,0.0758,0.0919,1100,1100,1100,990,990,990,970.9,970.3,971.4,19.1,18.6,19.7,0.925,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.21,16.7,17.8,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.04,42.65,45.63,43.16,41.8,44.72,0,0,0,0,0,0,0.959,0,0.515,0.083,0.56,0.44,24.6
1614549600000,2021,3,2020,6,22,7,1.32,0.145,0.665,27867.9,166.3,166.3,165.9,4,4,4,2187,2169,2202,1948,1930,239,239,239,848.1,830,863,0.109,0.109,0.11,1100,1100,1100,990,990,990,971.6,971.5,971.6,18.4,18.4,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.57,16.54,16.62,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.32,42.22,42.44,41.47,41.38,41.59,0,0,0,0,0,0,0.922,0,0.655,0.11,0.5,0.5,21.1
1615154400000,2021,3,2020,6,23,7,1.29,0.125,0.665,28133.1,168.3,168.3,167.5,4,4,4,2125,2093,2158,1918,1897,207,183,239,818.1,797,842,0.0973,0.0861,0.112,1100,1100,1100,990,990,990,971.4,971.3,971.5,18.6,18.5,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.72,16.64,16.8,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.72,42.51,42.93,41.86,41.66,42.07,0,0,0,0,0,0,0.93,0,0.625,0.097,0.52,0.48,21.8
1615759200000,2021,3,2020,6,24,7,1.24,0.111,0.665,28453.2,170,170,169.4,4,4,4,2050,2024,2082,1867,1841,183,183,183,767.4,741,799,0.0893,0.0879,0.0904,1100,1100,1100,990,990,990,971.2,971.2,971.3,18.8,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.9,16.83,16.97,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.21,43,43.37,42.34,42.14,42.51,0,0,0,0,0,0,0.941,0,0.575,0.09,0.54,0.46,22.9
1616364000000,2021,3,2020,6,25,7,1.24,0.111,0.665,28450.8,170.1,170.1,169.3,4,4,4,2051,2021,2107,1868,1838,183,183,183,768.1,738,824,0.0892,0.0868,0.0906,1100,1100,1100,990,990,990,971.2,971.2,971.4,18.8,18.6,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.9,16.77,16.98,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.2,42.84,43.4,42.34,41.98,42.53,0,0,0,0,0,0,0.941,0,0.575,0.09,0.54,0.46,22.9
1616968800000,2021,3,2020,6,26,7,1.36,0.122,0.665,27596.7,167.1,167.1,164.3,4,4,4,2249,2140,2339,2046,1957,202.4,183,217,946.1,857,1022,0.0899,0.0824,0.096,1100,1100,1100,990,990,990,971.7,971.4,971.9,18.3,18.1,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.43,16.21,16.69,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.92,41.33,42.62,41.07,40.46,41.77,0,0,0,0,0,0,0.913,0,0.695,0.09,0.49,0.51,20.3
1617573600000,2021,4,2020,7,27,7,1.5,0.131,0.665,26550.9,160.9,160.9,158,4,4,4,2476,2373,2580,2259,2156,217,217,217,1159,1056,1263,0.0877,0.0841,0.0914,1100,1100,1100,990,990,990,972.2,972,972.5,17.8,17.5,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.88,15.63,16.12,0.944,0.944,0.945,0.977,0.976,0.978,0.923,0.92,0.925,40.44,39.76,41.11,39.51,38.79,40.22,0,0,0,0,0,0,0.878,0,0.835,0.087,0.44,0.56,17.7
1618178400000,2021,4,2020,7,28,7,1.65,0.131,0.665,25396.2,154,154,151.2,4,4,4,2724,2622,2811,2507,2405,217,217,217,1407,1305,1494,0.0797,0.0772,0.0828,1100,1100,1100,990,990,990,972.8,972.6,973.1,17.2,16.9,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.28,15.07,15.52,0.942,0.941,0.943,0.973,0.972,0.975,0.917,0.915,0.919,38.82,38.25,39.48,37.79,37.19,38.49,0,0,0,0,0,0,0.84,0,0.985,0.079,0.4,0.6,15.4
