datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1280613600000,2010,8,2009,11,31,1.24,0.493,0.743,44327,80.94,80.94,59.58,2,1,1.7419354838709677,461.4,380.8,562.4,277.4,196.8,184,184,184,0,0,0,0.404,0.327,0.483,277.4,196.8,378.4,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.158,0.13,0.194,0.0341,0.0125,0.0776,0.0014,0.00051,0.0033,0.359,0.259,0.47,0.015,0.011,0.02,23.97,23.4,24.35,0.944,0.924,0.958,0.973,0.97,0.98,0.919,0.897,0.939,36.92,25.74,51.87,35.81,24.96,48.2,0,0,0,0,0,0,0.331,0,0.497,0.4,0.6,0.4,35.7
1283292000000,2010,9,2009,12,30,0.803,0.358,0.445,27467.2,51.19,51.19,38.15,2,1,1.0666666666666667,309.8,258.9,375.6,171.8,120.9,138,138,138,0,0,0,0.451,0.367,0.533,171.8,120.9,237.6,990,990,990,965,964.7,965.3,25,24.7,25.3,0.117,0.099,0.14,0.0104,0.00602,0.0159,0.00041,0.00024,0.00065,0.291,0.211,0.398,0.012,0.0083,0.016,24.75,24.38,25.05,0.942,0.924,0.959,0.974,0.97,0.98,0.918,0.896,0.94,37.54,25.67,51.73,36.47,24.9,48.2,0,0,0,0,0,0,0.212,0,0.358,0.45,0.55,0.45,34.2
1285884000000,2010,10,2010,1,31,0.609,0.271,0.338,20933.1,32.55,32.55,28.14,1,1,1,227.5,203.4,255.9,126.4,106.4,101.2,97,110,0,0,0,0.445,0.416,0.477,126.4,106.4,145.9,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0967,0.089,0.105,0.00649,0.00479,0.00815,0.00026,0.00019,0.00032,0.216,0.18,0.253,0.0085,0.007,0.01,25.22,25.02,25.4,0.928,0.915,0.937,0.97,0.97,0.97,0.9,0.888,0.909,29.01,24.24,33.56,28.14,23.52,32.55,0,0,0,0,0,0,0.156,0,0.271,0.44,0.56,0.44,34.4
1288562400000,2010,11,2010,2,30,0.568,0.219,0.349,21735.3,37.67,37.67,30.19,1,1,1,219.1,203.1,233.4,134.7,110.1,84.33,67,93,0,0,0,0.386,0.287,0.458,134.7,110.1,166.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0975,0.0899,0.107,0.0072,0.00511,0.0099,0.00028,0.0002,0.00039,0.229,0.186,0.284,0.009,0.0073,0.011,25.26,25.12,25.4,0.932,0.918,0.944,0.97,0.97,0.973,0.904,0.89,0.919,31.11,25.16,38.7,30.19,24.41,37.67,0,0,0,0,0,0,0.168,0,0.219,0.39,0.61,0.39,38.3
1291154400000,2010,12,2010,3,31,0.783,0.158,0.625,38561.5,76.52,76.52,51.83,2,1,1.3870967741935485,292.3,236.5,408.7,233.3,177.5,59,59,59,0,0,0,0.206,0.144,0.25,233.3,177.5,349.7,990,990,990,964.9,964.6,965.4,25.1,24.6,25.4,0.13,0.11,0.171,0.0204,0.0108,0.0641,0.00082,0.00043,0.0026,0.334,0.243,0.413,0.013,0.0097,0.017,24.78,24.15,25.08,0.947,0.923,0.959,0.976,0.97,0.98,0.925,0.896,0.94,41.37,26.07,52.2,40,25.29,48.2,0,0,0,0,0,0,0.288,0,0.158,0.2,0.8,0.2,49.2
1293832800000,2011,1,2010,4,31,2.05,0.299,1.75,96990.9,192.1,192.1,130.4,4,2,3.032258064516129,765.5,424.3,1186,653.9,351.3,111.6,73,139,0,0,0,0.148,0.117,0.19,653.9,351.3,1047,990,990,990,966.9,965.5,968.5,23.1,21.5,24.5,0.351,0.173,0.707,0.237,0.0648,0.529,0.01,0.0026,0.025,0.818,0.417,1.53,0.036,0.017,0.071,22.25,19.99,24.07,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.32,36.13,52.02,43.08,35.04,48.2,0,0,0,0,0,0,0.724,0,0.3,0.15,0.85,0.15,47.3
1296511200000,2011,2,2010,5,28,4.45,0.392,2.66,118639,192.8,192.8,176.5,4,4,4,1839,1240,2179,1677,1078,162,162,162,577.3,0,917,0.0909,0.0744,0.131,1099,1078,1100,990,990,990,970.5,968.7,971.5,19.5,18.5,21.3,0.904,0.76,0.926,0.646,0.599,0.648,0.033,0.028,0.035,1.85,1.66,1.87,0.095,0.078,0.1,17.62,16.59,19.69,0.95,0.947,0.954,0.98,0.98,0.98,0.931,0.928,0.935,45.08,42.37,49.87,44.14,41.53,48.2,0,0,0,0,0,0,0.981,0,1.79,0.088,0.6,0.4,26.7
1298930400000,2011,3,2010,6,31,6.25,0.539,2.95,120473,166,166,161.9,4,4,4,2335,2182,2590,2134,1943,201.1,183,239,1034,843,1307,0.0867,0.0707,0.11,1100,1100,1100,990,990,990,971.9,971.5,972.5,18.1,17.5,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.22,15.6,16.59,0.946,0.943,0.947,0.979,0.975,0.98,0.926,0.92,0.928,41.36,39.7,42.35,40.48,38.72,41.5,0,0,0,0,0,0,0.9,0,3.3,0.086,0.47,0.53,19.3
1301608800000,2011,4,2010,7,30,8.06,0.63,2.85,101499,153.7,153.7,141,4,4,4,3110,2632,3344,2867,2415,243,217,295,1767,1315,2027,0.0785,0.0649,0.101,1100,1100,1100,990,990,990,973.8,972.6,974.3,16.2,15.7,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.36,13.84,15.5,0.937,0.934,0.943,0.971,0.97,0.975,0.91,0.906,0.919,36.31,34.85,39.42,35.24,33.81,38.42,0,0,0,0,0,0,0.783,0,5.21,0.078,0.35,0.65,12.6
1304200800000,2011,5,2010,8,31,5.84,0.739,2.95,123995,186.6,186.6,166.7,4,4,4,2179,1543,2861,1903,1267,276,276,276,802.9,167,1485,0.131,0.0965,0.179,1100,1100,1100,990,990,990,971.5,969.6,973.2,18.5,16.8,20.4,0.924,0.89,0.926,0.648,0.648,0.648,0.035,0.032,0.039,1.87,1.84,1.87,0.1,0.09,0.11,16.68,14.95,18.54,0.947,0.941,0.952,0.978,0.972,0.98,0.926,0.914,0.933,42.59,37.92,47.59,41.66,36.84,46.64,0,0,0,0,0,0,0.926,0,2.89,0.13,0.51,0.49,21.2
1306879200000,2011,6,2010,9,30,2.8,0.544,2.18,113563,192.8,192.8,157.7,4,3,3.533333333333333,1079,793.5,1514,868.7,583.5,210,210,210,26.13,0,204,0.203,0.139,0.265,842.6,583.5,1100,990,990,990,968.1,967.1,969.5,21.9,20.5,22.9,0.537,0.302,0.906,0.384,0.191,0.648,0.018,0.0083,0.032,1.18,0.698,1.85,0.055,0.03,0.091,20.72,18.62,22.23,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.937,45.65,39.39,51.33,44.59,38.39,48.2,0,0,0,0,0,0,0.876,0,0.62,0.19,0.78,0.22,40.6
1309471200000,2011,7,2010,10,31,1.71,0.573,1.14,66099.6,122.3,122.3,88.84,3,2,2.3225806451612905,640.2,513.2,786.1,426.4,286.2,213.8,186,227,0,0,0,0.343,0.237,0.442,426.4,286.2,600.1,990,990,990,966.5,965.9,967,23.5,23,24.1,0.222,0.165,0.307,0.104,0.0341,0.202,0.0044,0.0014,0.0088,0.515,0.335,0.721,0.022,0.014,0.031,23.03,22.23,23.76,0.95,0.938,0.958,0.975,0.97,0.98,0.926,0.91,0.938,39.3,31.27,48.68,38.32,30.33,47.71,0,0,0,0,0,0,0.494,0,0.57,0.34,0.67,0.33,38.7
1312149600000,2011,8,2010,11,31,1.12,0.493,0.624,37607.3,68.73,68.73,50.55,2,1,1.4838709677419355,417.1,345.6,506.3,233.1,161.6,184,184,184,0,0,0,0.447,0.363,0.532,233.1,161.6,322.3,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.143,0.118,0.174,0.0208,0.00948,0.0511,0.00085,0.00038,0.0021,0.331,0.259,0.407,0.013,0.011,0.017,24.2,23.74,24.58,0.944,0.924,0.958,0.974,0.97,0.98,0.919,0.897,0.939,37.39,25.71,51.82,36.31,24.93,48.2,0,0,0,0,0,0,0.281,0,0.496,0.44,0.56,0.44,33.6
1314828000000,2011,9,2010,12,30,0.732,0.323,0.409,25390.9,45.71,45.71,35.27,1,1,1,282.3,236.7,340.9,157.7,118.7,124.7,118,138,0,0,0,0.444,0.399,0.498,157.7,118.7,202.9,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.11,0.0951,0.128,0.00915,0.00584,0.013,0.00036,0.00023,0.00052,0.274,0.204,0.357,0.011,0.008,0.014,24.89,24.54,25.18,0.941,0.925,0.955,0.973,0.97,0.98,0.915,0.897,0.936,36.23,27.1,46.65,35.27,26.29,45.71,0,0,0,0,0,0,0.196,0,0.323,0.44,0.56,0.44,34.7
1317420000000,2011,10,2011,1,31,0.571,0.26,0.311,15027.5,31.67,31.67,20.2,1,1,1,213,188.3,238.6,116,91.33,97,97,97,0,0,0,0.458,0.406,0.515,116,91.33,141.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0924,0.0836,0.101,0.00561,0.00351,0.00779,0.00022,0.00014,0.00031,0.197,0.153,0.243,0.0077,0.006,0.0096,25.31,25.13,25.43,0.687,0,0.936,0.72,0,0.97,0.666,0,0.907,20.82,0,32.65,20.2,0,31.67,0,8,0,0,0.258,0,0.112,0.258,0.26,0.46,0.54,0.46,26.3
1320098400000,2011,11,2011,2,30,0.53,0.174,0.356,22257.8,37.33,37.33,30.91,1,1,1,204.5,187.5,232.1,137.5,120.5,67,67,67,0,0,0,0.329,0.289,0.357,137.5,120.5,165.1,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0964,0.0904,0.106,0.00744,0.00599,0.00978,0.00029,0.00023,0.00038,0.232,0.202,0.281,0.0091,0.0079,0.011,25.32,25.13,25.38,0.933,0.925,0.944,0.97,0.97,0.973,0.905,0.897,0.918,31.86,27.75,38.38,30.91,26.91,37.33,0,0,0,0,0,0,0.172,0,0.174,0.33,0.67,0.33,42
1322690400000,2011,12,2011,3,31,0.735,0.158,0.577,35678.8,55.96,55.96,47.96,2,1,1.4193548387096775,274.5,232.9,314.4,215.5,173.9,59,59,59,0,0,0,0.217,0.188,0.253,215.5,173.9,255.4,990,990,990,964.8,964.6,965,25.2,25,25.4,0.123,0.109,0.137,0.0142,0.0105,0.0195,0.00056,0.00041,0.00078,0.302,0.24,0.386,0.012,0.0095,0.015,24.9,24.76,25.11,0.942,0.923,0.959,0.976,0.97,0.98,0.919,0.895,0.94,38.06,25.76,52.2,36.87,24.99,48.2,0,0,0,0,0,0,0.266,0,0.158,0.21,0.79,0.21,48.5
1325368800000,2012,1,2011,4,31,1.05,0.196,0.855,51820,94.93,94.93,69.65,2,2,2,392.3,317.4,511,319.3,244.4,73,73,73,0,0,0,0.19,0.143,0.23,319.3,244.4,438,990,990,990,965.4,965,965.9,24.6,24.1,25,0.162,0.135,0.204,0.0498,0.0165,0.106,0.002,0.00066,0.0044,0.37,0.259,0.547,0.015,0.01,0.023,24.28,23.55,24.75,0.942,0.927,0.958,0.973,0.97,0.98,0.916,0.9,0.938,35.78,27.51,48.44,34.83,26.69,47.47,0,0,0,0,0,0,0.387,0,0.195,0.19,0.81,0.19,49.4
1328047200000,2012,2,2011,5,29,1.65,0.213,1.44,83094.8,129.6,129.6,119.4,3,2,2.896551724137931,659.3,528.2,712,574.3,443.2,85,85,85,0,0,0,0.13,0.119,0.161,574.3,443.2,627,990,990,990,966.5,966,966.7,23.5,23.3,24,0.276,0.206,0.306,0.186,0.108,0.22,0.0079,0.0045,0.0095,0.673,0.52,0.751,0.029,0.022,0.032,22.79,22.5,23.47,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,42.5,35.19,51.73,41.45,34.13,48.2,0,0,0,0,0,0,0.663,0,0.21,0.13,0.87,0.13,50.4
1330552800000,2012,3,2011,6,31,2.56,0.307,2.25,120896,190.7,190.7,162.5,4,3,3.6451612903225805,954.9,719.4,1161,840.1,612.4,114.8,107,129,0,0,0,0.122,0.102,0.149,840.1,612.4,1032,990,990,990,967.7,966.8,968.4,22.3,21.6,23.2,0.481,0.303,0.681,0.344,0.21,0.495,0.016,0.009,0.023,1.08,0.731,1.46,0.049,0.031,0.068,21.24,20.13,22.49,0.956,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.72,39.43,51.56,44.67,38.44,48.2,0,0,0,0,0,0,0.903,0,0.31,0.12,0.88,0.12,47.2
1333231200000,2012,4,2011,7,30,3.3,0.384,2.79,137927,192.8,192.8,191.6,4,4,4,1274,1106,1395,1126,958.3,148,148,148,50.27,0,147,0.117,0.106,0.134,1075,958.3,1100,990,990,990,968.8,968.2,969.1,21.2,20.9,21.8,0.78,0.592,0.855,0.596,0.403,0.648,0.028,0.019,0.031,1.67,1.26,1.8,0.079,0.058,0.086,19.57,19.05,20.5,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.19,46.03,50.32,47.89,45.11,48.2,0,0,0,0,0,0,1.06,0,0.51,0.12,0.85,0.15,41.8
1335823200000,2012,5,2011,8,31,2.19,0.394,1.79,99210.8,176.4,176.4,133.3,4,2,3.161290322580645,816.8,622.8,1077,669.8,475.8,147,147,147,0,0,0,0.185,0.136,0.236,669.8,475.8,930,990,990,990,967.2,966.4,968.1,22.8,21.9,23.6,0.353,0.23,0.56,0.244,0.124,0.389,0.011,0.0052,0.018,0.825,0.542,1.21,0.036,0.023,0.055,22.01,20.65,22.99,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,43.64,35.29,52.29,42.37,34.24,48.2,0,0,0,0,0,0,0.741,0,0.4,0.18,0.82,0.18,45.3
1338501600000,2012,6,2011,9,30,1.29,0.308,0.983,58416.7,102.5,102.5,81.13,3,2,2.033333333333333,498.3,407.9,612.2,379.3,288.9,119,119,119,0,0,0,0.242,0.194,0.292,379.3,288.9,493.2,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.19,0.157,0.238,0.078,0.0354,0.132,0.0032,0.0014,0.0056,0.463,0.33,0.628,0.019,0.013,0.026,23.7,23.06,24.23,0.95,0.938,0.958,0.976,0.97,0.98,0.927,0.91,0.939,41.21,32.21,52.23,40,31.24,48.2,0,0,0,0,0,0,0.451,0,0.307,0.24,0.76,0.24,45.3
1341093600000,2012,7,2011,10,31,0.915,0.289,0.626,38224,63.86,63.86,51.38,2,1,1.5161290322580645,341.7,291.7,402.7,233.7,183.7,108,108,108,0,0,0,0.319,0.268,0.37,233.7,183.7,294.7,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.136,0.118,0.158,0.0185,0.0114,0.0381,0.00075,0.00045,0.0015,0.322,0.248,0.397,0.013,0.01,0.016,24.57,24.25,24.81,0.943,0.923,0.959,0.975,0.97,0.98,0.919,0.895,0.94,37.95,25.72,52.33,36.78,24.95,48.2,0,0,0,0,0,0,0.285,0,0.289,0.32,0.68,0.32,41.8
1343772000000,2012,8,2011,11,31,0.659,0.249,0.409,25564.5,44.48,44.48,34.36,1,1,1,245.9,212.7,288.7,152.9,119.7,93,93,93,0,0,0,0.381,0.322,0.437,152.9,119.7,195.7,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.106,0.094,0.121,0.00874,0.00592,0.0124,0.00035,0.00023,0.00049,0.263,0.204,0.34,0.01,0.008,0.014,25.08,24.81,25.32,0.939,0.925,0.953,0.973,0.97,0.98,0.913,0.897,0.934,35.31,27.48,45.38,34.36,26.66,44.48,0,0,0,0,0,0,0.191,0,0.25,0.38,0.62,0.38,38.8
1346450400000,2012,9,2011,12,30,0.456,0.187,0.269,16608.1,30.94,30.94,23.07,1,1,1,175.8,152.5,209.7,103.8,80.51,72,72,72,0,0,0,0.413,0.343,0.472,103.8,80.51,137.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0863,0.0781,0.0982,0.00457,0.00259,0.00745,0.00018,0.0001,0.00029,0.173,0.132,0.234,0.0068,0.0052,0.0092,25.37,25.31,25.38,0.923,0.911,0.934,0.967,0.96,0.97,0.893,0.883,0.906,23.84,18.69,31.9,23.07,17.95,30.94,0,0,0,0,0,0,0.128,0,0.187,0.41,0.59,0.41,36.4
1349042400000,2012,10,2012,1,31,0.384,0.139,0.245,15006.7,21.64,21.64,20.17,1,1,1,143.4,134.2,150.6,91.41,82.19,52,52,52,0,0,0,0.363,0.345,0.388,91.41,82.19,98.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0784,0.0751,0.0809,0.00352,0.00274,0.00413,0.00014,0.00011,0.00016,0.148,0.131,0.161,0.0058,0.0051,0.0063,25.35,25.34,25.37,0.92,0.912,0.931,0.965,0.961,0.968,0.888,0.883,0.894,20.9,19.03,22.35,20.17,18.29,21.64,0,0,0,0,0,0,0.112,0,0.139,0.36,0.64,0.36,39.1
1351720800000,2012,11,2012,2,30,0.391,0.13,0.261,16002.5,28.54,28.54,22.23,1,1,1,150.7,137.8,177.4,100.7,87.75,50,50,50,0,0,0,0.333,0.282,0.363,100.7,87.75,127.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0813,0.0767,0.0907,0.00431,0.00321,0.00658,0.00017,0.00013,0.00026,0.164,0.141,0.212,0.0064,0.0055,0.0083,25.34,25.34,25.36,0.917,0.911,0.929,0.968,0.963,0.97,0.888,0.883,0.902,22.96,20.16,29.43,22.23,19.42,28.54,0,0,0,0,0,0,0.123,0,0.13,0.33,0.67,0.33,40.9
1354312800000,2012,12,2012,3,31,0.557,0.158,0.399,25055.7,46.76,46.76,33.68,1,1,1,208.1,181.5,263.5,149.1,122.5,59,59,59,0,0,0,0.286,0.224,0.325,149.1,122.5,204.5,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0998,0.0904,0.119,0.00842,0.00616,0.0131,0.00033,0.00024,0.00052,0.252,0.204,0.351,0.0099,0.008,0.014,25.27,24.89,25.36,0.937,0.927,0.956,0.972,0.97,0.98,0.911,0.899,0.936,34.64,28.23,47.71,33.68,27.38,46.76,0,0,0,0,0,0,0.187,0,0.158,0.28,0.72,0.28,45
1356991200000,2013,1,2012,4,31,1.4,0.213,1.18,68656.8,156.8,156.8,92.28,4,1,2.2903225806451615,520.9,269.8,886.2,441.5,196.8,79.39,73,91,0,0,0,0.17,0.103,0.271,441.5,196.8,795.2,990,990,990,965.9,964.8,967.4,24.1,22.6,25.2,0.222,0.118,0.422,0.121,0.0125,0.324,0.0052,0.00049,0.014,0.541,0.247,0.993,0.023,0.0099,0.044,23.55,21.6,24.88,0.949,0.924,0.958,0.976,0.97,0.98,0.927,0.896,0.939,41.55,26.26,52.12,40.29,25.47,48.2,0,0,0,0,0,0,0.513,0,0.22,0.15,0.84,0.16,49
1359669600000,2013,2,2012,5,28,2.64,0.353,2.28,119222,192.8,192.8,177.4,4,3,3.9642857142857144,1090,910.3,1235,944.5,773.3,145.9,137,162,0,0,0,0.134,0.111,0.15,944.5,773.3,1098,990,990,990,968.2,967.5,968.6,21.8,21.4,22.5,0.581,0.413,0.775,0.415,0.313,0.642,0.019,0.014,0.03,1.26,0.982,1.72,0.058,0.044,0.08,20.56,19.65,21.45,0.955,0.953,0.956,0.98,0.976,0.98,0.936,0.931,0.937,45.88,40.09,51.84,44.78,39.13,48.2,0,0,0,0,0,0,0.986,0,0.36,0.13,0.86,0.14,45.2
1362088800000,2013,3,2012,6,31,4.49,0.49,2.94,135565,192.8,192.8,182.2,4,4,4,1676,1261,2486,1493,1078,183,183,183,394,0,1203,0.114,0.0736,0.145,1099,1078,1100,990,990,990,970,968.7,972.3,20,17.7,21.3,0.881,0.764,0.926,0.646,0.598,0.648,0.032,0.028,0.037,1.83,1.66,1.87,0.092,0.078,0.11,18.17,15.85,19.62,0.951,0.944,0.954,0.98,0.977,0.98,0.931,0.923,0.935,46.57,40.38,50.03,45.55,39.44,48.2,0,0,0,0,0,0,1.01,0,1.55,0.11,0.65,0.35,30.2
1364767200000,2013,4,2012,7,30,6.29,0.562,2.85,114707,173.4,173.4,159.3,4,4,4,2427,1920,2675,2210,1703,217,217,217,1110,603,1358,0.0903,0.0811,0.113,1100,1100,1100,990,990,990,972.1,970.8,972.7,17.9,17.3,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.038,1.87,1.87,1.87,0.1,0.098,0.11,16,15.4,17.28,0.945,0.943,0.949,0.977,0.974,0.98,0.923,0.918,0.93,40.76,39.14,44.23,39.83,38.13,43.35,0,0,0,0,0,0,0.885,0,3.44,0.089,0.45,0.55,18.2
1367359200000,2013,5,2012,8,31,3.57,0.514,2.64,129739,192.8,192.8,174.4,4,3,3.838709677419355,1334,899.3,1875,1142,707.3,192,192,192,156.3,0,583,0.152,0.102,0.214,986.1,707.3,1100,990,990,990,969,967.5,970.7,21,19.3,22.5,0.711,0.367,0.926,0.515,0.273,0.648,0.025,0.012,0.034,1.51,0.901,1.87,0.073,0.04,0.097,19.54,17.43,21.6,0.953,0.949,0.957,0.98,0.975,0.98,0.934,0.929,0.938,46.62,39.45,51.45,45.52,38.46,48.2,0,0,0,0,0,0,0.969,0,0.93,0.14,0.74,0.26,36.3
1370037600000,2013,6,2012,9,30,1.87,0.381,1.49,84032.7,144.6,144.6,116.7,3,2,2.7,720.2,577.7,884.1,573.2,416.7,147,119,161,0,0,0,0.21,0.135,0.279,573.2,416.7,765.1,990,990,990,966.8,966.2,967.4,23.2,22.6,23.8,0.288,0.205,0.406,0.187,0.0957,0.309,0.0081,0.004,0.014,0.706,0.525,0.999,0.03,0.022,0.044,22.51,21.56,23.28,0.955,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,45,35.29,52.28,43.61,34.23,48.2,0,0,0,0,0,0,0.648,0,0.38,0.2,0.8,0.2,44.9
1372629600000,2013,7,2012,10,31,1.26,0.41,0.85,50913.8,93.03,93.03,68.43,2,1,1.7741935483870968,470.5,390.4,569.2,317.4,204.4,153.1,135,186,0,0,0,0.335,0.237,0.476,317.4,204.4,434.2,990,990,990,965.7,965.4,966.2,24.3,23.8,24.6,0.17,0.132,0.21,0.052,0.0131,0.104,0.0022,0.00053,0.0044,0.411,0.261,0.549,0.017,0.011,0.023,23.87,23.29,24.28,0.949,0.925,0.958,0.976,0.97,0.98,0.926,0.898,0.939,40.74,26,52.33,39.57,25.22,48.2,0,0,0,0,0,0,0.38,0,0.41,0.33,0.67,0.33,40.4
1375308000000,2013,8,2012,11,31,0.866,0.343,0.523,32467.2,48.2,48.2,43.64,1,1,1,323.3,273.6,385.2,195.4,158.6,127.9,115,155,0,0,0,0.395,0.339,0.451,195.4,158.6,230.2,990,990,990,965,964.8,965.3,25,24.7,25.2,0.124,0.11,0.138,0.0124,0.00923,0.0153,0.0005,0.00037,0.00062,0.342,0.275,0.407,0.014,0.011,0.016,24.64,24.27,24.93,0.952,0.942,0.959,0.978,0.97,0.98,0.932,0.914,0.94,44.97,36.53,52.47,43.64,35.44,48.2,0,0,0,0,0,0,0.242,0,0.343,0.4,0.6,0.4,37.5
1377986400000,2013,9,2012,12,30,0.585,0.236,0.349,18290.6,40.62,40.62,25.4,1,1,1,225.6,192.7,270.1,134.6,101.7,91,91,91,0,0,0,0.408,0.337,0.472,134.6,101.7,179.1,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0986,0.087,0.114,0.00719,0.0044,0.011,0.00028,0.00017,0.00044,0.23,0.171,0.31,0.009,0.0067,0.012,25.22,24.91,25.42,0.748,0,0.948,0.777,0,0.979,0.726,0,0.928,26.15,0,41.48,25.4,0,40.62,0,6,0,0,0.2,0,0.141,0.2,0.236,0.4,0.6,0.4,31.3
1380578400000,2013,10,2013,1,31,0.469,0.196,0.273,16758,26.39,26.39,22.52,1,1,1,175,165.4,191.3,102,92.36,73,73,73,0,0,0,0.418,0.382,0.441,102,92.36,118.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0849,0.0815,0.0907,0.00442,0.0036,0.00581,0.00017,0.00014,0.00023,0.169,0.152,0.199,0.0066,0.006,0.0078,25.38,25.38,25.38,0.916,0.911,0.924,0.968,0.965,0.97,0.887,0.883,0.896,23.26,21.14,27.21,22.52,20.41,26.39,0,0,0,0,0,0,0.125,0,0.196,0.42,0.58,0.42,35.7
1383256800000,2013,11,2013,2,30,0.471,0.144,0.327,20299.3,32.58,32.58,28.19,1,1,1,181.7,165.4,194.3,126,108.2,55.67,50,67,0,0,0,0.307,0.257,0.382,126,108.2,144.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0909,0.0861,0.0967,0.00646,0.00495,0.00802,0.00025,0.00019,0.00031,0.21,0.18,0.242,0.0082,0.007,0.0095,25.35,25.34,25.37,0.927,0.916,0.936,0.97,0.97,0.97,0.899,0.889,0.908,29.07,24.68,33.59,28.19,23.94,32.58,0,0,0,0,0,0,0.157,0,0.144,0.31,0.69,0.31,43.1
1385848800000,2013,12,2013,3,31,0.646,0.158,0.488,30495.6,56.61,56.61,40.99,2,1,1.1290322580645162,241,191.6,317.4,182,132.6,59,59,59,0,0,0,0.249,0.186,0.308,182,132.6,258.4,990,990,990,964.6,964.4,965,25.4,25,25.6,0.111,0.094,0.138,0.0113,0.00702,0.021,0.00045,0.00027,0.00084,0.29,0.223,0.38,0.011,0.0087,0.015,25.08,24.74,25.36,0.943,0.922,0.959,0.975,0.97,0.98,0.919,0.895,0.939,38.65,25.63,51.44,37.57,24.86,48.2,0,0,0,0,0,0,0.228,0,0.158,0.24,0.76,0.24,47.2
1388527200000,2014,1,2013,4,31,1.52,0.213,1.31,75830.4,158.7,158.7,101.9,4,2,2.5161290322580645,568.7,329.7,897.1,489.3,256.7,79.39,73,91,0,0,0,0.149,0.101,0.221,489.3,256.7,806.1,990,990,990,966.1,965,967.5,23.9,22.5,25,0.241,0.14,0.432,0.142,0.0202,0.329,0.0061,0.00081,0.015,0.584,0.275,0.996,0.025,0.011,0.044,23.29,21.54,24.68,0.95,0.931,0.958,0.976,0.97,0.98,0.927,0.903,0.939,41.34,28.91,52.14,40.14,28.04,48.2,0,0,0,0,0,0,0.566,0,0.21,0.14,0.86,0.14,49.9
1391205600000,2014,2,2013,5,28,2.81,0.37,2.44,125031,192.8,192.8,186.1,4,4,4,1163,935.4,1243,1010,798.4,153.1,137,162,0,0,0,0.132,0.117,0.146,1010,798.4,1081,990,990,990,968.4,967.6,968.7,21.6,21.3,22.4,0.665,0.436,0.765,0.486,0.325,0.606,0.023,0.015,0.028,1.43,0.973,1.67,0.066,0.044,0.078,20.16,19.67,21.39,0.955,0.953,0.956,0.98,0.976,0.98,0.936,0.93,0.936,47.58,39.9,49.75,46.51,38.93,48.2,0,0,0,0,0,0,1.03,0,0.37,0.13,0.87,0.13,44.5
1393624800000,2014,3,2013,6,31,4.07,0.49,2.85,135303,192.8,192.8,181.9,4,4,4,1521,1131,2234,1338,947.6,183,183,183,275.7,0,951,0.126,0.0819,0.162,1062,947.6,1100,990,990,990,969.5,968.3,971.7,20.5,18.3,21.7,0.81,0.584,0.926,0.58,0.398,0.648,0.029,0.018,0.035,1.68,1.24,1.87,0.083,0.057,0.1,18.78,16.46,20.45,0.952,0.946,0.955,0.98,0.98,0.98,0.933,0.927,0.936,46.43,42.02,49.92,45.46,41.18,48.2,0,0,0,0,0,0,1.01,0,1.22,0.12,0.7,0.3,33.2
1396303200000,2014,4,2013,7,30,6.25,0.562,2.85,115099,163.4,163.4,159.9,4,4,4,2411,2282,2451,2194,2065,217,217,217,1094,965,1134,0.09,0.0885,0.0951,1100,1100,1100,990,990,990,972.1,971.8,972.2,17.9,17.8,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.03,15.94,16.35,0.945,0.945,0.946,0.978,0.977,0.98,0.924,0.923,0.927,40.87,40.6,41.7,39.96,39.68,40.86,0,0,0,0,0,0,0.888,0,3.4,0.09,0.46,0.54,18.4
1398895200000,2014,5,2013,8,31,5.01,0.739,2.95,130886,192.1,192.1,175.9,4,4,4,1870,1368,2372,1594,1092,276,276,276,494.1,0,996,0.152,0.116,0.202,1100,1092,1100,990,990,990,970.6,969.1,972,19.4,18,20.9,0.908,0.805,0.926,0.647,0.63,0.648,0.033,0.03,0.036,1.86,1.73,1.87,0.096,0.083,0.1,17.53,16.13,19.21,0.949,0.945,0.953,0.98,0.978,0.98,0.93,0.925,0.934,44.88,41.12,49.01,43.98,40.23,48.03,0,0,0,0,0,0,0.977,0,2.06,0.15,0.59,0.41,26.1
1401573600000,2014,6,2013,9,30,2.46,0.417,2.03,109092,192.8,192.8,151.5,4,3,3.433333333333333,948,733.8,1317,787,572.8,161,161,161,2.233,0,56,0.175,0.122,0.219,784.7,572.8,1100,990,990,990,967.6,966.8,968.9,22.4,21.1,23.2,0.453,0.288,0.817,0.327,0.184,0.648,0.015,0.0079,0.031,1.03,0.672,1.77,0.046,0.029,0.084,21.32,19.34,22.49,0.955,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,45.29,39.29,51.53,44.16,38.29,48.2,0,0,0,0,0,0,0.842,0,0.43,0.17,0.83,0.17,44.3
1404165600000,2014,7,2013,10,31,1.56,0.498,1.06,61828.5,109.5,109.5,83.1,3,2,2.129032258064516,581.6,468.9,722.1,395.6,282.9,186,186,186,0,0,0,0.325,0.258,0.397,395.6,282.9,536.1,990,990,990,966.2,965.7,966.8,23.8,23.2,24.3,0.203,0.16,0.27,0.0862,0.0325,0.159,0.0036,0.0013,0.0069,0.484,0.326,0.65,0.02,0.013,0.028,23.31,22.6,23.96,0.95,0.937,0.958,0.975,0.97,0.98,0.926,0.909,0.939,40.48,31.16,52.37,39.27,30.22,48.2,0,0,0,0,0,0,0.462,0,0.5,0.32,0.68,0.32,39.6
1406844000000,2014,8,2013,11,31,1.02,0.415,0.607,36819.8,66.04,66.04,49.49,2,1,1.4516129032258065,381.6,317.1,462.6,226.6,162.1,155,155,155,0,0,0,0.411,0.335,0.489,226.6,162.1,307.6,990,990,990,965.3,965,965.7,24.7,24.3,25,0.137,0.114,0.166,0.0186,0.00953,0.0442,0.00076,0.00038,0.0018,0.322,0.253,0.401,0.013,0.01,0.016,24.38,23.96,24.73,0.944,0.924,0.958,0.974,0.97,0.98,0.919,0.896,0.939,37.59,25.64,51.75,36.51,24.87,48.2,0,0,0,0,0,0,0.275,0,0.413,0.41,0.6,0.4,36.1
1409522400000,2014,9,2013,12,30,0.676,0.306,0.37,22960.3,44.25,44.25,31.89,1,1,1,260.9,219.2,313.6,142.9,101.2,118,118,118,0,0,0,0.457,0.376,0.538,142.9,101.2,195.6,990,990,990,964.7,964.5,965,25.3,25,25.5,0.104,0.0889,0.122,0.0079,0.00435,0.0124,0.00031,0.00017,0.00049,0.247,0.172,0.341,0.0098,0.0068,0.014,25.02,24.69,25.31,0.934,0.912,0.953,0.972,0.969,0.98,0.908,0.884,0.934,32.79,22.92,45.15,31.89,22.21,44.25,0,0,0,0,0,0,0.177,0,0.306,0.45,0.55,0.45,34
1412114400000,2014,10,2014,1,31,0.524,0.237,0.287,12380,26.91,26.91,16.64,1,1,1,195.8,173,217.9,107.3,93.25,88.48,73,97,0,0,0,0.451,0.388,0.51,107.3,93.25,120.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0884,0.0842,0.0941,0.00487,0.00368,0.00602,0.00019,0.00014,0.00024,0.181,0.156,0.206,0.0071,0.0061,0.0081,25.38,25.29,25.43,0.622,0,0.926,0.657,0,0.97,0.603,0,0.898,17.16,0,27.75,16.64,0,26.91,0,10,0,0,0.323,0,0.0924,0.323,0.237,0.45,0.55,0.45,23.6
1414792800000,2014,11,2014,2,30,0.484,0.159,0.325,20227.4,31.54,31.54,28.09,1,1,1,186.8,172.8,195.2,125.5,105.8,61.33,50,67,0,0,0,0.329,0.263,0.388,125.5,105.8,140,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0915,0.0852,0.0952,0.00642,0.00474,0.00765,0.00025,0.00019,0.0003,0.21,0.175,0.234,0.0082,0.0069,0.0092,25.36,25.34,25.38,0.927,0.915,0.934,0.97,0.97,0.97,0.9,0.887,0.906,28.96,24.07,32.51,28.09,23.35,31.54,0,0,0,0,0,0,0.156,0,0.159,0.33,0.67,0.33,41.8
1417384800000,2014,12,2014,3,31,0.574,0.158,0.416,26145.5,39.86,39.86,35.14,1,1,1,214.4,188.1,234,155.4,129.1,59,59,59,0,0,0,0.276,0.252,0.314,155.4,129.1,175,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.0927,0.109,0.00895,0.00672,0.0106,0.00035,0.00026,0.00042,0.263,0.216,0.298,0.01,0.0085,0.012,25.24,25.1,25.36,0.94,0.93,0.947,0.972,0.97,0.978,0.913,0.902,0.926,36.16,29.85,40.77,35.14,28.96,39.86,0,0,0,0,0,0,0.195,0,0.158,0.28,0.72,0.28,45.5
1420063200000,2015,1,2014,4,31,0.875,0.196,0.68,41696.6,90.56,90.56,56.04,2,1,1.5161290322580645,326.7,238.6,489.1,253.7,165.6,73,73,73,0,0,0,0.234,0.149,0.306,253.7,165.6,416.1,990,990,990,965,964.6,965.8,25,24.2,25.4,0.138,0.107,0.196,0.0301,0.00983,0.0954,0.0012,0.00039,0.0039,0.345,0.249,0.515,0.014,0.0099,0.021,24.61,23.68,25.08,0.946,0.924,0.959,0.975,0.97,0.98,0.923,0.897,0.94,39.56,26.41,52.73,38.44,25.62,48.2,0,0,0,0,0,0,0.311,0,0.195,0.22,0.78,0.22,47.7
1422741600000,2015,2,2014,5,28,2.07,0.259,1.81,98656.3,184,184,146.8,4,2,3.357142857142857,854.1,512.9,1117,747.1,427.9,107,85,137,0,0,0,0.127,0.104,0.166,747.1,427.9,980,990,990,990,967.3,965.9,968.3,22.7,21.7,24.1,0.408,0.201,0.603,0.287,0.101,0.413,0.013,0.0042,0.019,0.937,0.533,1.29,0.042,0.022,0.059,21.77,20.44,23.56,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,45.09,35.92,52.02,43.88,34.84,48.2,0,0,0,0,0,0,0.816,0,0.26,0.13,0.87,0.13,47.7
1425160800000,2015,3,2014,6,31,3.31,0.392,2.75,138371,192.8,192.8,186,4,4,4,1234,1120,1448,1088,936.8,146.4,129,183,61.19,0,219,0.121,0.0891,0.163,1027,936.8,1100,990,990,990,968.6,968.3,969.3,21.4,20.7,21.7,0.709,0.574,0.873,0.518,0.392,0.648,0.024,0.018,0.031,1.51,1.22,1.82,0.071,0.056,0.088,19.85,18.86,20.5,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,47.59,44.97,50.35,46.5,44.07,48.2,0,0,0,0,0,0,1.03,0,0.56,0.12,0.83,0.17,41.8
1427839200000,2015,4,2014,7,30,3.7,0.384,2.85,137148,192.8,192.8,190.5,4,4,4,1426,1338,1514,1278,1190,148,148,148,178.1,90,266,0.104,0.0977,0.111,1100,1100,1100,990,990,990,969.2,969,969.5,20.8,20.5,21,0.871,0.833,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.86,0.088,0.085,0.091,18.93,18.61,19.26,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.64,47.79,49.5,47.62,46.83,48.2,0,0,0,0,0,0,1.06,0,0.85,0.1,0.77,0.23,37.1
1430431200000,2015,5,2014,8,31,2.97,0.471,2.41,124202,192.8,192.8,166.9,4,3,3.6774193548387095,1108,808.2,1483,931.6,661.2,176,147,192,31.42,0,191,0.162,0.129,0.197,900.3,661.2,1100,990,990,990,968.2,967.1,969.4,21.8,20.6,22.9,0.577,0.336,0.877,0.427,0.243,0.648,0.02,0.011,0.032,1.27,0.819,1.83,0.059,0.036,0.089,20.53,18.75,22.05,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.79,39.5,51.83,45.54,38.51,48.2,0,0,0,0,0,0,0.927,0,0.56,0.16,0.81,0.19,41.8
1433109600000,2015,6,2014,9,30,1.73,0.345,1.38,79790.4,138.1,138.1,110.8,3,2,2.6666666666666665,666.3,539.4,799.9,533.3,378.4,133,119,161,0,0,0,0.206,0.149,0.298,533.3,378.4,680.9,990,990,990,966.6,966,967.1,23.4,22.9,24,0.265,0.192,0.345,0.163,0.0776,0.256,0.007,0.0032,0.011,0.641,0.467,0.849,0.027,0.019,0.037,22.8,22.05,23.51,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,42.79,35.71,48.72,41.85,34.64,47.75,0,0,0,0,0,0,0.616,0,0.35,0.2,0.8,0.2,46.1
1435701600000,2015,7,2014,10,31,1.18,0.362,0.822,49221.6,85.64,85.64,66.16,2,2,2,441.9,368.5,532,306.9,233.5,135,135,135,0,0,0,0.309,0.254,0.366,306.9,233.5,397,990,990,990,965.6,965.2,966,24.4,24,24.8,0.165,0.139,0.196,0.0444,0.0156,0.0864,0.0018,0.00063,0.0036,0.359,0.255,0.493,0.015,0.01,0.021,24.06,23.51,24.5,0.94,0.924,0.955,0.972,0.97,0.98,0.914,0.896,0.935,34.02,25.93,43.69,33.08,25.15,42.82,0,0,0,0,0,0,0.368,0,0.358,0.31,0.7,0.3,41.7
1438380000000,2015,8,2014,11,31,0.819,0.308,0.511,31595.8,53.8,53.8,42.47,2,1,1.1612903225806452,305.8,260,363.3,190.8,145,115,115,115,0,0,0,0.38,0.317,0.442,190.8,145,248.3,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.121,0.105,0.141,0.012,0.00807,0.0169,0.00048,0.00032,0.00068,0.307,0.247,0.394,0.012,0.0099,0.016,24.75,24.51,25.01,0.945,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,39.42,25.61,51.88,38.3,24.84,48.2,0,0,0,0,0,0,0.236,0,0.308,0.38,0.62,0.38,38.6
1441058400000,2015,9,2014,12,30,0.547,0.219,0.328,18575,37.21,37.21,25.8,1,1,1,211,177.4,256.4,126.4,105.4,84.67,72,91,0,0,0,0.402,0.355,0.463,126.4,105.4,165.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0952,0.0868,0.109,0.00649,0.00471,0.00981,0.00025,0.00018,0.00039,0.215,0.176,0.285,0.0084,0.0069,0.011,25.28,24.99,25.42,0.835,0,0.944,0.873,0,0.972,0.81,0,0.918,26.59,0,38.27,25.8,0,37.21,0,3,0,0,0.1,0,0.143,0.1,0.219,0.4,0.6,0.4,34
1443650400000,2015,10,2015,1,31,0.424,0.139,0.285,17498.8,27.61,27.61,23.52,1,1,1,158.3,141.6,175.5,106.3,89.57,52,52,52,0,0,0,0.33,0.296,0.367,106.3,89.57,123.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0836,0.0777,0.0897,0.00478,0.00336,0.00625,0.00019,0.00013,0.00024,0.174,0.145,0.205,0.0068,0.0057,0.008,25.34,25.34,25.36,0.919,0.911,0.927,0.969,0.964,0.97,0.89,0.883,0.9,24.28,20.53,28.46,23.52,19.79,27.61,0,0,0,0,0,0,0.131,0,0.139,0.33,0.67,0.33,41.3
1446328800000,2015,11,2015,2,30,0.425,0.13,0.295,18202.6,29.91,29.91,25.28,1,1,1,163.8,144,183.1,113.8,94.04,50,50,50,0,0,0,0.307,0.273,0.347,113.8,94.04,133.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0859,0.079,0.0928,0.00543,0.00374,0.00707,0.00021,0.00015,0.00028,0.188,0.152,0.222,0.0073,0.006,0.0087,25.34,25.34,25.35,0.921,0.911,0.932,0.97,0.966,0.97,0.893,0.883,0.904,26.07,21.43,30.83,25.28,20.71,29.91,0,0,0,0,0,0,0.14,0,0.13,0.31,0.69,0.31,42.8
1448920800000,2015,12,2015,3,31,0.576,0.158,0.418,26269.2,43.41,43.41,35.31,1,1,1,215,180.4,249,156,121.4,59,59,59,0,0,0,0.277,0.237,0.327,156,121.4,190,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.102,0.09,0.114,0.00901,0.00607,0.0119,0.00035,0.00024,0.00047,0.264,0.202,0.325,0.01,0.0079,0.013,25.22,24.98,25.36,0.94,0.926,0.952,0.973,0.97,0.98,0.914,0.898,0.932,36.29,27.95,44.3,35.31,27.12,43.41,0,0,0,0,0,0,0.196,0,0.158,0.27,0.73,0.27,45.6
1451599200000,2016,1,2015,4,31,0.933,0.196,0.737,45007.9,83.2,83.2,60.49,2,1,1.6774193548387097,348.2,249.3,453.3,275.2,176.3,73,73,73,0,0,0,0.217,0.161,0.293,275.2,176.3,380.3,990,990,990,965.1,964.7,965.6,24.9,24.4,25.3,0.146,0.111,0.183,0.0355,0.0107,0.0785,0.0014,0.00042,0.0032,0.353,0.247,0.461,0.014,0.0098,0.019,24.5,23.9,25,0.945,0.924,0.959,0.974,0.97,0.98,0.921,0.896,0.94,38.63,26.22,52.37,37.5,25.44,48.2,0,0,0,0,0,0,0.336,0,0.196,0.21,0.79,0.21,48.2
1454277600000,2016,2,2015,5,29,1.72,0.213,1.5,85299.1,172,172,122.6,4,2,2.896551724137931,684.5,463.4,973.2,599.5,378.4,85,85,85,0,0,0,0.13,0.0873,0.183,599.5,378.4,888.2,990,990,990,966.6,965.7,967.8,23.4,22.2,24.3,0.299,0.184,0.506,0.203,0.0776,0.369,0.0088,0.0032,0.017,0.724,0.459,1.12,0.031,0.019,0.05,22.65,21.09,23.86,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.916,0.939,43.89,34.89,51.57,42.69,33.85,48.2,0,0,0,0,0,0,0.681,0,0.22,0.12,0.87,0.13,49.6
1456783200000,2016,3,2015,6,31,3.89,0.443,2.86,137203,192.8,192.8,184.4,4,4,4,1453,1005,1991,1287,876.1,165.6,129,183,218.3,0,708,0.116,0.0919,0.143,1069,876.1,1100,990,990,990,969.3,967.9,971.1,20.7,18.9,22.1,0.809,0.508,0.926,0.596,0.363,0.648,0.029,0.016,0.034,1.7,1.11,1.87,0.083,0.05,0.099,18.96,17.06,20.97,0.953,0.948,0.956,0.98,0.98,0.98,0.934,0.929,0.937,47.22,43.02,50.54,46.1,42.16,48.2,0,0,0,0,0,0,1.02,0,1.03,0.11,0.74,0.26,35.3
1459461600000,2016,4,2015,7,30,5.34,0.443,2.85,121914,176.5,176.5,169.3,4,4,4,2058,1830,2160,1887,1682,171,148,217,787.4,582,912,0.0832,0.0685,0.108,1100,1100,1100,990,990,990,971.2,970.6,971.5,18.8,18.5,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.035,1.87,1.87,1.87,0.1,0.096,0.1,16.9,16.64,17.58,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.2,42.49,45.02,42.33,41.64,44.12,0,0,0,0,0,0,0.941,0,2.49,0.083,0.53,0.47,22.8
1462053600000,2016,5,2015,8,31,3.6,0.514,2.69,131801,192.8,192.8,177.2,4,3,3.903225806451613,1342,935.4,1799,1150,743.4,192,192,192,147,0,507,0.149,0.107,0.205,1003,743.4,1100,990,990,990,969,967.6,970.5,21,19.5,22.4,0.729,0.397,0.926,0.528,0.298,0.648,0.025,0.013,0.033,1.54,0.971,1.87,0.074,0.043,0.096,19.48,17.67,21.39,0.953,0.95,0.957,0.98,0.974,0.98,0.934,0.928,0.938,46.57,39.25,51.45,45.45,38.25,48.2,0,0,0,0,0,0,0.984,0,0.91,0.14,0.75,0.25,36.6
1464732000000,2016,6,2015,9,30,1.96,0.417,1.54,86663.2,144.6,144.6,120.4,3,2,2.8333333333333335,754.3,608.9,919.3,593.3,447.9,161,161,161,0,0,0,0.216,0.175,0.264,593.3,447.9,758.3,990,990,990,966.9,966.3,967.6,23.1,22.4,23.7,0.301,0.217,0.408,0.198,0.11,0.306,0.0086,0.0047,0.014,0.726,0.541,0.996,0.032,0.023,0.044,22.36,21.43,23.09,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.04,35.04,52.03,42.79,33.99,48.2,0,0,0,0,0,0,0.669,0,0.42,0.21,0.79,0.21,44.2
1467324000000,2016,7,2015,10,31,1.33,0.454,0.873,51746.4,96.4,96.4,69.55,2,1,1.935483870967742,495.4,410.1,601,325.9,224.1,169.5,135,186,0,0,0,0.351,0.225,0.454,325.9,224.1,465.9,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.174,0.139,0.225,0.0539,0.0148,0.119,0.0022,0.0006,0.005,0.4,0.258,0.601,0.017,0.011,0.025,23.77,23.1,24.25,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.47,25.66,51.84,36.33,24.89,48.2,0,0,0,0,0,0,0.386,0,0.457,0.34,0.66,0.34,38.9
1470002400000,2016,8,2015,11,31,0.912,0.415,0.497,30488.8,53.84,53.84,40.98,2,1,1.1290322580645162,340.6,289,405.4,185.6,134,155,155,155,0,0,0,0.46,0.382,0.536,185.6,134,250.4,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.123,0.104,0.145,0.0115,0.00714,0.0172,0.00046,0.00028,0.0007,0.306,0.235,0.405,0.012,0.0093,0.016,24.59,24.27,24.91,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.939,38.77,25.92,52.25,37.63,25.14,48.2,0,0,0,0,0,0,0.228,0,0.415,0.46,0.54,0.46,33.4
1472680800000,2016,9,2015,12,30,0.62,0.259,0.361,22398.4,37.39,37.39,31.11,1,1,1,239.3,204.7,284.9,139.3,113.7,100,91,118,0,0,0,0.418,0.365,0.468,139.3,113.7,166.9,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0912,0.112,0.00759,0.00542,0.00993,0.0003,0.00021,0.00039,0.239,0.193,0.29,0.0094,0.0075,0.012,25.14,24.87,25.38,0.934,0.92,0.945,0.97,0.97,0.973,0.906,0.893,0.919,32.07,26.06,38.44,31.11,25.27,37.39,0,0,0,0,0,0,0.173,0,0.259,0.42,0.58,0.42,36.1
1475272800000,2016,10,2016,1,31,0.48,0.196,0.284,17538.4,29.14,29.14,23.57,1,1,1,179.1,156.9,202.8,106.1,83.89,73,73,73,0,0,0,0.41,0.36,0.465,106.1,83.89,129.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0864,0.0786,0.0948,0.00477,0.00288,0.00678,0.00019,0.00011,0.00027,0.177,0.137,0.219,0.0069,0.0054,0.0086,25.38,25.36,25.39,0.922,0.911,0.93,0.968,0.962,0.97,0.892,0.882,0.902,24.35,19.4,30.04,23.57,18.66,29.14,0,0,0,0,0,0,0.131,0,0.196,0.41,0.59,0.41,36.5
1477951200000,2016,11,2016,2,30,0.477,0.13,0.348,21713.3,33.83,33.83,30.16,1,1,1,184.2,157.7,199.5,134.2,107.7,50,50,50,0,0,0,0.273,0.251,0.317,134.2,107.7,149.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0931,0.0838,0.0985,0.00716,0.00491,0.00846,0.00028,0.00019,0.00033,0.224,0.177,0.251,0.0088,0.0069,0.0098,25.34,25.34,25.35,0.932,0.916,0.938,0.97,0.97,0.97,0.904,0.889,0.91,31.09,24.53,34.88,30.16,23.79,33.83,0,0,0,0,0,0,0.168,0,0.129,0.27,0.73,0.27,45.5
1480543200000,2016,12,2016,3,31,0.586,0.158,0.428,26960.4,43.66,43.66,36.24,1,1,1,218.8,194.6,250.1,159.8,135.6,59,59,59,0,0,0,0.272,0.236,0.303,159.8,135.6,191.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.104,0.095,0.115,0.00934,0.00728,0.012,0.00037,0.00028,0.00047,0.271,0.228,0.327,0.011,0.0089,0.013,25.21,24.97,25.36,0.941,0.933,0.952,0.974,0.97,0.98,0.917,0.905,0.933,37.2,31.46,44.56,36.24,30.52,43.66,0,0,0,0,0,0,0.201,0,0.158,0.27,0.73,0.27,46
1483221600000,2017,1,2016,4,31,1,0.196,0.809,49299.5,92.91,92.91,66.26,2,1,1.7419354838709677,374.9,256.4,500.9,301.9,183.4,73,73,73,0,0,0,0.204,0.146,0.285,301.9,183.4,427.9,990,990,990,965.3,964.7,965.9,24.7,24.1,25.3,0.155,0.114,0.2,0.0465,0.0113,0.101,0.0019,0.00045,0.0042,0.384,0.244,0.532,0.016,0.0097,0.022,24.35,23.61,24.96,0.947,0.923,0.959,0.976,0.97,0.98,0.924,0.896,0.94,40.12,25.97,51.75,39.07,25.19,48.2,0,0,0,0,0,0,0.368,0,0.191,0.2,0.81,0.19,49.3
1485900000000,2017,2,2016,5,28,1.67,0.206,1.46,82899.3,172.4,172.4,123.4,4,2,2.9285714285714284,689.1,512.1,975.6,604.1,427.1,85,85,85,0,0,0,0.128,0.0871,0.166,604.1,427.1,890.6,990,990,990,966.6,965.9,967.8,23.4,22.2,24.1,0.299,0.201,0.508,0.204,0.101,0.37,0.0088,0.0042,0.017,0.726,0.527,1.12,0.031,0.022,0.05,22.62,21.08,23.56,0.954,0.946,0.958,0.978,0.97,0.98,0.932,0.917,0.939,43.93,35.51,52.48,42.58,34.45,48.2,0,0,0,0,0,0,0.685,0,0.21,0.12,0.87,0.13,49.6
1488319200000,2017,3,2016,6,31,5.73,0.443,2.9,123907,192.8,192.8,166.5,4,4,4,2139,1018,3670,1973,888.6,165.6,129,183,891.1,0,2387,0.0861,0.0499,0.127,1082,888.6,1100,990,990,990,971.2,968,975,18.8,15,22,0.866,0.52,0.926,0.619,0.369,0.648,0.034,0.017,0.043,1.78,1.13,1.87,0.097,0.051,0.12,17.04,13.14,20.91,0.946,0.93,0.956,0.977,0.97,0.98,0.924,0.902,0.936,42.66,32.96,50.52,41.64,31.97,48.2,0,0,0,0,0,0,0.925,0,2.83,0.077,0.51,0.49,21.6
1490997600000,2017,4,2016,7,30,9.46,0.765,2.85,92385.1,139.7,139.7,128.3,4,4,4,3651,3149,3852,3356,2854,295,295,295,2256,1754,2457,0.0811,0.0766,0.0937,1100,1100,1100,990,990,990,974.9,973.9,975.4,15.1,14.6,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.04,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.19,12.76,14.25,0.93,0.927,0.937,0.97,0.97,0.97,0.902,0.899,0.908,33.07,31.89,36,32.08,30.94,34.92,0,0,0,0,0,0,0.713,0,6.61,0.081,0.3,0.7,9.77
1493589600000,2017,5,2016,8,31,6.62,0.86,2.95,117648,176.5,176.5,158.1,4,4,4,2472,1830,3096,2151,1509,321,321,321,1051,409,1675,0.133,0.104,0.175,1100,1100,1100,990,990,990,972.2,970.6,973.7,17.8,16.3,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.04,1.87,1.87,1.87,0.11,0.096,0.12,15.9,14.38,17.58,0.944,0.937,0.95,0.976,0.97,0.98,0.922,0.909,0.931,40.49,36.35,45.02,39.53,35.26,44.12,0,0,0,0,0,0,0.878,0,3.67,0.13,0.45,0.55,17.8
1496268000000,2017,6,2016,9,30,3.33,0.585,2.46,122343,192.2,192.2,169.9,4,3,3.7666666666666666,1286,888.4,1785,1061,678.4,225.7,210,257,110.3,0,475,0.184,0.118,0.236,950.3,678.4,1100,990,990,990,968.8,967.5,970.4,21.2,19.6,22.5,0.675,0.356,0.926,0.48,0.254,0.648,0.023,0.011,0.033,1.43,0.858,1.87,0.068,0.038,0.096,19.77,17.72,21.69,0.954,0.95,0.957,0.98,0.975,0.98,0.934,0.93,0.938,46.31,39.7,51.71,45.23,38.72,48.2,0,0,0,0,0,0,0.944,0,0.87,0.18,0.74,0.26,36.7
1498860000000,2017,7,2016,10,31,1.91,0.608,1.3,74283.4,129.4,129.4,99.84,3,2,2.4516129032258065,713.7,572.8,873.5,486.7,345.8,227,227,227,0,0,0,0.323,0.26,0.396,486.7,345.8,646.5,990,990,990,966.8,966.2,967.4,23.2,22.6,23.8,0.252,0.186,0.339,0.135,0.0622,0.233,0.0058,0.0026,0.01,0.6,0.424,0.806,0.026,0.018,0.036,22.65,21.8,23.4,0.953,0.947,0.958,0.977,0.97,0.98,0.931,0.918,0.939,42.4,35.45,52.34,41.21,34.38,48.2,0,0,0,0,0,0,0.555,0,0.61,0.32,0.68,0.32,38.9
1501538400000,2017,8,2016,11,31,1.24,0.493,0.751,44738.2,81.48,81.48,60.13,2,1,1.7419354838709677,464.2,384.4,564.9,280.2,200.4,184,184,184,0,0,0,0.402,0.326,0.479,280.2,200.4,380.9,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.159,0.131,0.195,0.035,0.0128,0.0788,0.0014,0.00052,0.0033,0.364,0.263,0.473,0.015,0.011,0.02,23.95,23.38,24.32,0.944,0.926,0.958,0.974,0.97,0.98,0.919,0.898,0.939,37.32,26.08,52.47,36.15,25.3,48.2,0,0,0,0,0,0,0.334,0,0.489,0.4,0.61,0.39,36.1
1504216800000,2017,9,2016,12,30,0.816,0.358,0.459,28248.2,51.97,51.97,39.23,2,1,1.0666666666666667,314.9,264.6,379.2,176.9,126.6,138,138,138,0,0,0,0.443,0.364,0.522,176.9,126.6,241.2,990,990,990,965,964.8,965.3,25,24.7,25.2,0.119,0.101,0.141,0.0108,0.00651,0.0163,0.00043,0.00026,0.00066,0.3,0.221,0.404,0.012,0.0088,0.016,24.72,24.36,25.02,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.94,38.7,26.07,52.46,37.52,25.29,48.2,0,0,0,0,0,0,0.218,0,0.357,0.44,0.56,0.44,34.6
1506808800000,2017,10,2017,1,31,0.637,0.271,0.366,22681.3,33.99,33.99,30.49,1,1,1,237.8,215.7,262.2,136.6,118.7,101.2,97,110,0,0,0,0.426,0.391,0.45,136.6,118.7,152.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.1,0.0933,0.107,0.00736,0.00584,0.00868,0.00029,0.00023,0.00034,0.235,0.202,0.264,0.0092,0.0079,0.01,25.14,24.99,25.3,0.933,0.924,0.94,0.97,0.97,0.97,0.905,0.896,0.912,31.43,27.22,35.05,30.49,26.4,33.99,0,0,0,0,0,0,0.169,0,0.271,0.43,0.57,0.43,35.6
1509487200000,2017,11,2017,2,30,0.585,0.219,0.366,22823.2,38.27,38.27,31.7,1,1,1,225.6,214.9,235.9,141.3,121.9,84.33,67,93,0,0,0,0.375,0.284,0.433,141.3,121.9,168.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0999,0.0941,0.107,0.00776,0.00611,0.0101,0.0003,0.00024,0.0004,0.241,0.207,0.288,0.0095,0.0081,0.011,25.21,25.1,25.3,0.935,0.926,0.945,0.971,0.97,0.974,0.907,0.899,0.921,32.66,28.01,39.28,31.7,27.17,38.27,0,0,0,0,0,0,0.176,0,0.219,0.37,0.63,0.37,39
1512079200000,2017,12,2017,3,31,0.693,0.174,0.52,32425.2,57.14,57.14,43.58,2,1,1.1935483870967742,258.9,223.1,319.9,194.1,146.1,64.81,59,77,0,0,0,0.255,0.184,0.345,194.1,146.1,260.9,990,990,990,964.7,964.5,965,25.3,25,25.5,0.116,0.101,0.139,0.0124,0.00817,0.0221,0.00049,0.00032,0.00089,0.301,0.241,0.386,0.012,0.0096,0.015,24.97,24.72,25.21,0.944,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,39.47,25.92,52.26,38.38,25.14,48.2,0,0,0,0,0,0,0.242,0,0.173,0.25,0.75,0.25,46.8
1514757600000,2018,1,2017,4,31,1.23,0.196,1.04,61739.7,103.1,103.1,82.98,3,2,2.064516129032258,460.4,329.4,564,387.4,256.4,73,73,73,0,0,0,0.163,0.129,0.222,387.4,256.4,491,990,990,990,965.7,965,966.1,24.3,23.9,25,0.186,0.139,0.227,0.0818,0.02,0.131,0.0034,0.0008,0.0055,0.465,0.275,0.616,0.019,0.011,0.026,23.87,23.29,24.68,0.949,0.931,0.958,0.976,0.97,0.98,0.926,0.903,0.939,41.8,28.88,52.57,40.39,28.01,48.2,0,0,0,0,0,0,0.461,0,0.19,0.16,0.85,0.15,50.2
1517436000000,2018,2,2017,5,28,2.03,0.237,1.76,95024.6,192.8,192.8,141.4,4,2,3.25,837.9,573.6,1402,740.1,468.6,97.86,85,105,14.5,0,197,0.125,0.0749,0.183,725.6,468.6,1100,990,990,990,967.2,966.2,969.2,22.8,20.8,23.8,0.41,0.22,0.851,0.298,0.12,0.648,0.013,0.005,0.031,0.947,0.529,1.8,0.042,0.022,0.086,21.85,19.03,23.22,0.954,0.945,0.957,0.978,0.97,0.98,0.933,0.917,0.938,44.94,35.28,52.5,43.5,34.22,48.2,0,0,0,0,0,0,0.786,0,0.27,0.12,0.87,0.13,46.8
1519855200000,2018,3,2017,6,31,5.28,0.49,2.95,128507,190.2,190.2,172.7,4,4,4,1972,1442,2455,1789,1259,183,183,183,688.7,159,1172,0.0953,0.0745,0.127,1100,1100,1100,990,990,990,970.9,969.3,972.2,19.1,17.8,20.7,0.919,0.864,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.87,1.81,1.87,0.098,0.088,0.11,17.23,15.93,18.89,0.949,0.945,0.952,0.98,0.977,0.98,0.929,0.923,0.933,44.08,40.58,48.52,43.18,39.66,47.55,0,0,0,0,0,0,0.96,0,2.33,0.093,0.56,0.44,24.3
1522533600000,2018,4,2017,7,30,7.96,0.63,2.85,102325,157.7,157.7,142.1,4,4,4,3070,2490,3323,2827,2273,243,217,295,1727,1173,1994,0.0792,0.0655,0.0902,1100,1100,1100,990,990,990,973.7,972.3,974.2,16.3,15.8,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.46,13.88,15.84,0.938,0.934,0.944,0.971,0.97,0.977,0.911,0.906,0.922,36.58,34.97,40.35,35.53,33.92,39.42,0,0,0,0,0,0,0.79,0,5.11,0.079,0.36,0.64,12.9
1525125600000,2018,5,2017,8,31,7.2,0.86,2.95,113238,171.3,171.3,152.2,4,4,4,2689,1980,3257,2368,1659,321,321,321,1268,559,1836,0.122,0.0986,0.162,1100,1100,1100,990,990,990,972.8,971,974.1,17.2,15.9,19,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.041,1.87,1.87,1.87,0.11,0.099,0.12,15.37,14.02,17.09,0.942,0.935,0.948,0.974,0.97,0.98,0.918,0.907,0.929,39.04,35.36,43.71,38.05,34.3,42.83,0,0,0,0,0,0,0.846,0,4.25,0.12,0.41,0.59,15.7
1527804000000,2018,6,2017,9,30,3.57,0.666,2.53,123374,192.8,192.8,171.4,4,3,3.8,1376,930.7,1927,1119,673.7,257,257,257,143.6,0,570,0.196,0.133,0.276,975.9,673.7,1100,990,990,990,969.1,967.6,970.9,20.9,19.1,22.4,0.717,0.359,0.926,0.508,0.251,0.648,0.025,0.011,0.034,1.51,0.856,1.87,0.073,0.038,0.098,19.4,17.26,21.52,0.953,0.949,0.957,0.98,0.974,0.98,0.934,0.928,0.937,46.19,39.15,50.95,45.17,38.14,48.2,0,0,0,0,0,0,0.952,0,1.04,0.19,0.71,0.29,34.6
1530396000000,2018,7,2017,10,31,1.99,0.608,1.38,78290.1,136.4,136.4,105.2,3,2,2.5483870967741935,742.6,596,914.8,515.6,369,227,227,227,0,0,0,0.311,0.248,0.381,515.6,369,687.8,990,990,990,966.9,966.3,967.6,23.1,22.4,23.7,0.267,0.194,0.363,0.152,0.0732,0.26,0.0066,0.0031,0.012,0.636,0.459,0.875,0.028,0.019,0.039,22.49,21.57,23.26,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,42.94,35.34,52.19,41.79,34.28,48.2,0,0,0,0,0,0,0.585,0,0.61,0.31,0.69,0.31,39.3
1533074400000,2018,8,2017,11,31,1.29,0.493,0.797,47369.2,86.12,86.12,63.67,2,1,1.8387096774193548,481.7,397.2,587.5,297.7,213.2,184,184,184,0,0,0,0.387,0.313,0.463,297.7,213.2,403.6,990,990,990,965.8,965.4,966.2,24.2,23.8,24.6,0.166,0.136,0.203,0.0415,0.0139,0.0895,0.0017,0.00056,0.0038,0.375,0.263,0.507,0.015,0.011,0.021,23.86,23.25,24.24,0.944,0.926,0.958,0.973,0.97,0.98,0.919,0.898,0.939,36.89,26.08,52.47,35.71,25.3,48.2,0,0,0,0,0,0,0.354,0,0.493,0.38,0.62,0.38,36.7
1535752800000,2018,9,2017,12,30,0.848,0.358,0.49,30120.1,54.9,54.9,41.83,2,1,1.1666666666666667,327.1,275.8,392.6,189.1,137.8,138,138,138,0,0,0,0.427,0.352,0.5,189.1,137.8,254.6,990,990,990,965,964.8,965.4,25,24.6,25.2,0.123,0.105,0.146,0.0119,0.00747,0.0192,0.00048,0.0003,0.00078,0.305,0.241,0.401,0.012,0.0096,0.016,24.66,24.36,24.96,0.944,0.924,0.958,0.974,0.97,0.98,0.92,0.896,0.939,38.6,25.82,52.12,37.47,25.05,48.2,0,0,0,0,0,0,0.232,0,0.358,0.42,0.58,0.42,35.5
1538344800000,2018,10,2018,1,31,0.644,0.295,0.349,21563.6,36.44,36.44,28.98,1,1,1,240.3,211.6,272.8,130.3,101.6,110,110,110,0,0,0,0.46,0.403,0.52,130.3,101.6,162.8,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.0995,0.0894,0.111,0.00683,0.00438,0.00959,0.00027,0.00017,0.00038,0.225,0.173,0.283,0.0089,0.0068,0.011,25.14,24.93,25.36,0.929,0.912,0.943,0.97,0.97,0.971,0.902,0.884,0.916,29.88,23.03,37.54,28.98,22.33,36.44,0,0,0,0,0,0,0.161,0,0.295,0.46,0.54,0.46,33.5
1541023200000,2018,11,2018,2,30,0.572,0.219,0.353,21977.4,36.52,36.52,30.52,1,1,1,220.5,210.8,228.8,136.2,117.8,84.33,67,93,0,0,0,0.383,0.293,0.441,136.2,117.8,161.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0981,0.0926,0.105,0.00733,0.00576,0.0095,0.00029,0.00023,0.00037,0.232,0.2,0.275,0.0091,0.0078,0.011,25.25,25.15,25.34,0.933,0.923,0.942,0.97,0.97,0.971,0.905,0.896,0.915,31.47,27.02,37.61,30.52,26.21,36.52,0,0,0,0,0,0,0.17,0,0.219,0.38,0.62,0.38,38.4
1543615200000,2018,12,2018,3,31,0.643,0.158,0.485,30765.6,43.92,43.92,41.35,1,1,1,240.2,229.3,251.2,181.2,170.3,59,59,59,0,0,0,0.246,0.235,0.257,181.2,170.3,192.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.107,0.115,0.0111,0.0102,0.0121,0.00044,0.0004,0.00048,0.309,0.29,0.329,0.012,0.011,0.013,25.05,24.97,25.13,0.949,0.945,0.952,0.979,0.975,0.98,0.929,0.922,0.933,42.22,39.69,44.81,41.35,38.71,43.92,0,0,0,0,0,0,0.23,0,0.158,0.25,0.75,0.25,47.8
1546293600000,2019,1,2018,4,31,0.765,0.196,0.57,35438.4,63.78,63.78,47.63,2,1,1.2903225806451613,285.8,250.1,365.3,212.8,177.1,73,73,73,0,0,0,0.258,0.2,0.292,212.8,177.1,292.3,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.124,0.111,0.152,0.0152,0.0108,0.0369,0.0006,0.00043,0.0015,0.319,0.241,0.388,0.013,0.0096,0.015,24.83,24.44,25,0.946,0.922,0.959,0.977,0.97,0.98,0.924,0.895,0.94,40.6,25.6,52.13,39.55,24.83,48.2,0,0,0,0,0,0,0.265,0,0.195,0.26,0.75,0.25,46.3
1548972000000,2019,2,2018,5,28,1.28,0.206,1.07,63147.9,124.6,124.6,93.97,3,2,2.357142857142857,528.3,373.2,684.6,443.3,288.2,85,85,85,0,0,0,0.167,0.124,0.228,443.3,288.2,599.6,990,990,990,966,965.3,966.6,24,23.4,24.7,0.214,0.152,0.291,0.112,0.035,0.202,0.0047,0.0014,0.0086,0.523,0.324,0.704,0.022,0.013,0.03,23.51,22.66,24.41,0.951,0.938,0.958,0.976,0.97,0.98,0.928,0.91,0.939,41.29,32.35,52.63,40.09,31.38,48.2,0,0,0,0,0,0,0.522,0,0.21,0.16,0.84,0.16,49.3
1551391200000,2019,3,2018,6,31,1.98,0.287,1.7,96876.2,136.7,136.7,130.2,3,3,3,741,694.2,778,634,587.2,107,107,107,0,0,0,0.145,0.138,0.154,634,587.2,671,990,990,990,966.9,966.7,967,23.1,23,23.3,0.315,0.289,0.336,0.225,0.193,0.249,0.0097,0.0083,0.011,0.768,0.689,0.83,0.033,0.03,0.036,22.37,22.16,22.63,0.956,0.953,0.957,0.98,0.979,0.98,0.936,0.934,0.938,44.29,41.43,46.51,43.4,40.56,45.58,0,0,0,0,0,0,0.723,0,0.28,0.14,0.86,0.14,48.9
1554069600000,2019,4,2018,7,30,1.91,0.324,1.59,90594.1,130.6,130.6,125.8,3,3,3,737.2,691.5,763.4,612.2,566.5,125,125,125,0,0,0,0.17,0.164,0.181,612.2,566.5,638.4,990,990,990,966.8,966.7,967,23.2,23,23.3,0.307,0.281,0.322,0.21,0.179,0.227,0.0091,0.0077,0.0099,0.735,0.658,0.779,0.032,0.028,0.034,22.42,22.27,22.68,0.955,0.952,0.956,0.98,0.976,0.98,0.935,0.929,0.937,42.82,39.97,44.41,41.94,39.01,43.52,0,0,0,0,0,0,0.699,0,0.32,0.17,0.83,0.17,47.4
