datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
788997600000,1995,1,1994,4,14,7,0.111,0.0442,0.0668,4111.09,25.87,25.87,24.47,1,1,1,183.4,176.3,189.2,110.4,103.3,73,73,73,0,0,0,0.398,0.386,0.414,110.4,103.3,116.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.0854,0.0899,0.00513,0.00453,0.00562,0.0002,0.00018,0.00022,0.185,0.172,0.195,0.0072,0.0067,0.0076,25.38,25.38,25.38,0.918,0.913,0.922,0.97,0.97,0.97,0.89,0.886,0.894,25.23,23.48,26.67,24.47,22.77,25.87,0,0,0,0,0,0,0.136,0,0.0442,0.4,0.6,0.4,37
789602400000,1995,1,1994,4,15,7,0.111,0.0442,0.0665,4090.56,26,26,24.35,1,1,1,182.9,174.9,189.7,109.9,102,73,73,73,0,0,0,0.4,0.385,0.417,109.9,102,116.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0877,0.0849,0.0901,0.00509,0.00442,0.00567,0.0002,0.00017,0.00022,0.184,0.169,0.196,0.0072,0.0066,0.0077,25.38,25.38,25.38,0.918,0.912,0.922,0.97,0.97,0.97,0.89,0.884,0.895,25.1,23.14,26.8,24.35,22.44,26,0,0,0,0,0,0,0.135,0,0.0445,0.4,0.6,0.4,36.9
790207200000,1995,1,1994,4,16,7,0.119,0.0442,0.0745,4633.31,28.58,28.58,27.58,1,1,1,196.2,193.3,200.4,123.2,120.3,73,73,73,0,0,0,0.372,0.364,0.378,123.2,120.3,127.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0914,0.0939,0.00622,0.00597,0.00658,0.00024,0.00023,0.00026,0.207,0.202,0.215,0.0081,0.0079,0.0084,25.38,25.38,25.39,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.43,27.7,29.47,27.58,26.87,28.58,0,0,0,0,0,0,0.153,0,0.0445,0.37,0.63,0.37,38.9
790812000000,1995,1,1994,4,17,7,0.123,0.0442,0.079,4928.08,30.08,30.08,29.33,1,1,1,203.7,201.2,206.9,130.7,128.2,73,73,73,0,0,0,0.358,0.353,0.363,130.7,128.2,133.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.0942,0.0962,0.00686,0.00665,0.00713,0.00027,0.00026,0.00028,0.221,0.216,0.227,0.0086,0.0085,0.0089,25.36,25.33,25.38,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.24,29.66,31.01,29.33,28.77,30.08,0,0,0,0,0,0,0.163,0,0.044,0.36,0.64,0.36,40.1
791416800000,1995,1,1994,4,18,7,0.127,0.0493,0.0779,4848.15,30.27,30.27,28.86,1,1,1,210.4,205.8,217.9,128.8,121.9,81.57,73,85,0,0,0,0.388,0.351,0.411,128.8,121.9,134.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0952,0.093,0.0969,0.0067,0.00611,0.0072,0.00026,0.00024,0.00028,0.218,0.206,0.228,0.0085,0.0081,0.0089,25.32,25.27,25.35,0.93,0.926,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.75,28.08,31.21,28.86,27.24,30.27,0,0,0,0,0,0,0.16,0,0.0491,0.39,0.61,0.39,38.2
792021600000,1995,2,1994,5,19,7,0.137,0.0514,0.0858,5347.01,33.32,33.32,31.83,1,1,1,226.9,220.3,233.5,141.9,135.3,85,85,85,0,0,0,0.375,0.364,0.386,141.9,135.3,148.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0978,0.102,0.00781,0.00725,0.00837,0.00031,0.00028,0.00033,0.242,0.23,0.254,0.0095,0.009,0.01,25.2,25.15,25.25,0.936,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.81,31.26,34.35,31.83,30.32,33.32,0,0,0,0,0,0,0.177,0,0.0512,0.38,0.63,0.37,39
792626400000,1995,2,1994,5,20,7,0.144,0.0514,0.0925,5767.41,34.74,34.74,34.33,1,1,1,237.9,235.9,239.8,152.9,150.9,85,85,85,0,0,0,0.357,0.355,0.36,152.9,150.9,154.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.104,0.103,0.105,0.00875,0.00858,0.0089,0.00034,0.00034,0.00035,0.262,0.258,0.265,0.01,0.01,0.01,25.11,25.1,25.13,0.94,0.939,0.94,0.97,0.97,0.97,0.912,0.911,0.912,35.39,34.93,35.82,34.33,33.88,34.74,0,0,0,0,0,0,0.191,0,0.0515,0.36,0.64,0.36,40.1
793231200000,1995,2,1994,5,21,7,0.159,0.0514,0.108,6763.49,45.88,45.88,40.26,1,1,1,262.8,243.3,286.5,177.8,158.3,85,85,85,0,0,0,0.324,0.297,0.349,177.8,158.3,201.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.113,0.106,0.121,0.0109,0.00921,0.0129,0.00043,0.00036,0.00051,0.306,0.271,0.349,0.012,0.011,0.014,24.95,24.81,25.07,0.948,0.942,0.955,0.976,0.97,0.98,0.925,0.913,0.936,41.23,36.65,46.81,40.26,35.55,45.88,0,0,0,0,0,0,0.224,0,0.051,0.32,0.68,0.32,42.5
793836000000,1995,2,1994,5,22,7,0.193,0.0609,0.132,8132.23,51.66,51.66,48.41,2,1,1.2857142857142858,318.7,293.4,345.3,218,202.8,100.7,85,107,0,0,0,0.316,0.282,0.345,218,202.8,238.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.129,0.124,0.137,0.0143,0.013,0.016,0.00057,0.00052,0.00064,0.335,0.247,0.384,0.013,0.0099,0.015,24.67,24.58,24.77,0.948,0.923,0.958,0.977,0.97,0.98,0.926,0.895,0.939,42.47,25.6,50.75,41.17,24.83,48.2,0,0,0,0,0,0,0.269,0,0.061,0.32,0.68,0.32,42.1
794440800000,1995,3,1994,6,23,7,0.236,0.0647,0.171,10313.8,69.14,69.14,61.39,2,2,2,390.2,356,426.5,283.2,249,107,107,107,0,0,0,0.275,0.251,0.301,283.2,249,319.5,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.153,0.141,0.166,0.0327,0.0169,0.0498,0.0013,0.00068,0.002,0.32,0.269,0.374,0.013,0.011,0.015,24.33,24.11,24.55,0.937,0.929,0.944,0.97,0.97,0.97,0.908,0.901,0.915,31.65,27.85,35.64,30.7,27.01,34.57,0,0,0,0,0,0,0.341,0,0.065,0.27,0.72,0.28,43.7
795045600000,1995,3,1994,6,24,7,0.284,0.0647,0.219,13204.2,84.05,84.05,78.6,2,2,2,469.3,438.8,494.1,362.3,331.8,107,107,107,0,0,0,0.228,0.217,0.244,362.3,331.8,387.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.181,0.17,0.19,0.07,0.0556,0.0817,0.0029,0.0023,0.0034,0.438,0.392,0.475,0.018,0.016,0.02,23.85,23.7,24.03,0.95,0.946,0.953,0.976,0.97,0.98,0.927,0.917,0.934,40.25,36.98,42.88,39.3,35.87,42.03,0,0,0,0,0,0,0.437,0,0.065,0.23,0.77,0.23,46.5
795650400000,1995,3,1994,6,25,7,0.31,0.0647,0.245,14766.1,89.72,89.72,87.89,2,2,2,512.9,498.7,521.9,405.9,391.7,107,107,107,0,0,0,0.209,0.205,0.215,405.9,391.7,414.9,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.196,0.191,0.2,0.0906,0.0839,0.0949,0.0038,0.0035,0.0039,0.503,0.482,0.517,0.021,0.02,0.021,23.59,23.53,23.67,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.84,43.37,45.77,43.95,42.51,44.86,0,0,0,0,0,0,0.488,0,0.065,0.21,0.79,0.21,47.6
796255200000,1995,3,1994,6,26,7,0.312,0.0678,0.244,14671.2,89.55,89.55,87.33,2,2,2,515.7,503.9,521.1,403.6,378.9,112.1,107,125,0,0,0,0.218,0.205,0.248,403.6,378.9,414.1,990,990,990,965.9,965.9,965.9,24.1,24.1,24.1,0.196,0.19,0.199,0.0895,0.0778,0.0945,0.0037,0.0032,0.0039,0.501,0.466,0.516,0.021,0.019,0.021,23.58,23.54,23.67,0.955,0.952,0.956,0.98,0.98,0.98,0.936,0.933,0.937,44.56,41.87,45.69,43.66,41.03,44.78,0,0,0,0,0,0,0.485,0,0.068,0.22,0.78,0.22,47
796860000000,1995,4,1994,7,27,7,0.289,0.0756,0.213,12780.3,80.53,80.53,76.07,2,2,2,477.3,462.1,497.1,352.3,337.1,125,125,125,0,0,0,0.262,0.251,0.271,352.3,337.1,372.1,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.18,0.175,0.187,0.0653,0.0581,0.0746,0.0027,0.0024,0.0031,0.426,0.403,0.456,0.018,0.017,0.019,23.83,23.71,23.92,0.949,0.946,0.951,0.974,0.97,0.978,0.924,0.919,0.931,39.05,37.42,41.15,38.04,36.31,40.26,0,0,0,0,0,0,0.423,0,0.076,0.26,0.74,0.26,44.2
797464800000,1995,4,1994,7,28,7,0.273,0.0756,0.198,11845.8,71.73,71.73,70.51,2,2,2,452.1,448.9,457.9,327.1,323.9,125,125,125,0,0,0,0.276,0.273,0.278,327.1,323.9,332.9,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.171,0.17,0.174,0.0534,0.0519,0.0562,0.0022,0.0021,0.0023,0.388,0.383,0.397,0.016,0.016,0.016,23.98,23.94,24,0.945,0.944,0.946,0.97,0.97,0.97,0.917,0.916,0.917,36.35,36,36.97,35.26,34.92,35.86,0,0,0,0,0,0,0.392,0,0.075,0.28,0.73,0.27,43.4
798069600000,1995,4,1994,7,29,7,0.269,0.0756,0.194,11610.5,70.13,70.13,69.11,2,2,2,445.5,435.8,450.3,320.5,310.8,125,125,125,0,0,0,0.281,0.278,0.287,320.5,310.8,325.3,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.169,0.166,0.171,0.0503,0.0457,0.0525,0.0021,0.0019,0.0022,0.378,0.364,0.385,0.016,0.015,0.016,24.02,23.99,24.08,0.944,0.942,0.945,0.97,0.97,0.97,0.916,0.914,0.916,35.62,34.58,36.15,34.55,33.54,35.06,0,0,0,0,0,0,0.384,0,0.075,0.28,0.72,0.28,43.2
798674400000,1995,4,1994,7,30,7,0.25,0.0756,0.174,10438.2,66.1,66.1,62.13,2,2,2,412.6,392.9,431.2,287.6,267.9,125,125,125,0,0,0,0.303,0.29,0.318,287.6,267.9,306.2,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.158,0.151,0.164,0.0347,0.0254,0.0435,0.0014,0.001,0.0018,0.329,0.299,0.357,0.013,0.012,0.015,24.21,24.1,24.34,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,32.03,29.84,34.07,31.07,28.95,33.05,0,0,0,0,0,0,0.345,0,0.076,0.3,0.7,0.3,41.8
799279200000,1995,5,1994,8,31,7,0.223,0.0889,0.134,8142.79,51.64,51.64,48.47,2,1,1.2857142857142858,368.7,350.5,387.1,221.7,203.5,147,147,147,0,0,0,0.399,0.38,0.419,221.7,203.5,240.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.135,0.128,0.141,0.0146,0.013,0.0162,0.00059,0.00053,0.00066,0.345,0.255,0.402,0.014,0.01,0.016,24.41,24.32,24.49,0.948,0.924,0.958,0.977,0.97,0.98,0.926,0.897,0.939,42.79,25.91,52.14,41.19,25.13,48.2,0,0,0,0,0,0,0.269,0,0.089,0.4,0.6,0.4,36.5
799884000000,1995,5,1994,8,32,7,0.199,0.0889,0.11,6826.66,44.48,44.48,40.63,1,1,1,328.2,312.5,344.8,181.2,165.5,147,147,147,0,0,0,0.448,0.426,0.47,181.2,165.5,197.8,990,990,990,965,965,965.1,25,24.9,25,0.12,0.115,0.126,0.0112,0.00982,0.0126,0.00045,0.00039,0.0005,0.319,0.29,0.348,0.013,0.012,0.014,24.64,24.53,24.75,0.949,0.944,0.954,0.977,0.972,0.98,0.928,0.917,0.935,41.57,37.93,45.39,40.63,36.85,44.48,0,0,0,0,0,0,0.226,0,0.089,0.45,0.55,0.45,34.3
800488800000,1995,5,1994,8,33,7,0.177,0.0889,0.0885,5451.37,35.62,35.62,32.45,1,1,1,293.3,280.5,307.3,146.3,133.5,147,147,147,0,0,0,0.502,0.478,0.524,146.3,133.5,160.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.108,0.103,0.113,0.00818,0.0071,0.00937,0.00033,0.00028,0.00037,0.256,0.233,0.281,0.01,0.0093,0.011,24.87,24.78,24.94,0.938,0.932,0.943,0.97,0.97,0.97,0.91,0.905,0.914,33.45,30.45,36.72,32.45,29.54,35.62,0,0,0,0,0,0,0.18,0,0.0885,0.5,0.5,0.5,30.8
801093600000,1995,5,1994,8,34,7,0.16,0.0889,0.0711,4347.67,28.6,28.6,25.88,1,1,1,264.6,253.4,276.4,117.6,106.4,147,147,147,0,0,0,0.556,0.532,0.58,117.6,106.4,129.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.0978,0.0939,0.102,0.00574,0.0048,0.00675,0.00023,0.00019,0.00027,0.205,0.185,0.226,0.0081,0.0073,0.009,25.04,24.97,25.1,0.924,0.917,0.931,0.97,0.97,0.97,0.896,0.89,0.903,26.68,24.03,29.49,25.88,23.31,28.6,0,0,0,0,0,0,0.144,0,0.0889,0.56,0.44,0.56,27.2
801698400000,1995,5,1994,8,35,7,0.146,0.0792,0.0668,4081.58,27.13,27.13,24.3,1,1,1,241.4,232.9,249.9,110.4,97.4,131,119,147,0,0,0,0.542,0.493,0.601,110.4,97.4,122.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0945,0.0907,0.0981,0.00513,0.00403,0.00615,0.0002,0.00016,0.00024,0.191,0.169,0.212,0.0075,0.0067,0.0084,25.16,25.12,25.21,0.92,0.912,0.927,0.969,0.967,0.97,0.891,0.883,0.899,25.06,21.93,27.97,24.3,21.21,27.13,0,0,0,0,0,0,0.135,0,0.0792,0.54,0.46,0.54,28
802303200000,1995,6,1994,9,36,7,0.135,0.072,0.0629,3845.7,24.59,24.59,22.89,1,1,1,223.1,215.7,230.4,104.1,96.69,119,119,119,0,0,0,0.534,0.516,0.552,104.1,96.69,111.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0917,0.0891,0.0943,0.0046,0.00397,0.00522,0.00018,0.00016,0.00021,0.179,0.166,0.192,0.007,0.0065,0.0076,25.28,25.22,25.34,0.915,0.912,0.92,0.969,0.967,0.97,0.887,0.883,0.892,23.62,21.97,25.35,22.89,21.25,24.59,0,0,0,0,0,0,0.127,0,0.0721,0.53,0.47,0.53,28.5
802908000000,1995,6,1994,9,37,7,0.126,0.072,0.0542,1960.47,20.98,20.98,11.67,1,1,1,208.6,202.8,214.3,89.58,83.84,119,119,119,0,0,0,0.571,0.555,0.587,89.58,83.84,95.32,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0866,0.0845,0.0886,0.00336,0.00288,0.00385,0.00013,0.00011,0.00015,0.153,0.143,0.164,0.006,0.0056,0.0064,25.4,25.35,25.44,0.525,0,0.924,0.552,0,0.967,0.507,0,0.891,12.09,0,21.7,11.67,0,20.98,0,3,0,0,0.429,0,0.0648,0.429,0.0718,0.57,0.43,0.57,15.6
803512800000,1995,6,1994,9,38,7,0.118,0.072,0.0461,0,0,0,0,1,1,1,195.2,189.4,200.9,76.18,70.44,119,119,119,0,0,0,0.61,0.592,0.628,76.18,70.44,81.92,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0818,0.0798,0.0839,0.00223,0.00174,0.00271,0.000087,0.000068,0.00011,0.129,0.119,0.14,0.0051,0.0047,0.0055,25.46,25.45,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0719,0.61,0.39,0.61,0
804117600000,1995,6,1994,9,39,7,0.111,0.0701,0.0408,0,0,0,0,1,1,1,183.3,178.8,187.5,67.49,63.06,115.9,108,119,0,0,0,0.632,0.598,0.654,67.49,63.06,72.69,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0784,0.0772,0.0792,0.00149,0.00111,0.00193,0.000058,0.000043,0.000075,0.113,0.106,0.122,0.0044,0.0041,0.0048,25.45,25.44,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0702,0.63,0.37,0.63,0
804722400000,1995,7,1994,10,40,7,0.104,0.0653,0.0386,0,0,0,0,1,1,1,171.9,167.6,176.9,63.9,59.56,108,108,108,0,0,0,0.628,0.611,0.645,63.9,59.56,68.86,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0761,0.0746,0.0778,0.00118,0.000813,0.0016,0.000046,0.000032,0.000063,0.106,0.0983,0.115,0.0042,0.0038,0.0045,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0654,0.63,0.37,0.63,0
805327200000,1995,7,1994,10,41,7,0.098,0.0653,0.0284,0,0,0,0,1,0,0.8571428571428571,162.1,158,166.2,54.1,49.99,108,108,108,7.143,0,50,0.667,0.65,0.684,46.95,0,58.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0708,0.0741,0.000348,0,0.000697,0.000014,0,0.000027,0.087,0.0708,0.0958,0.0034,0.0028,0.0038,25.44,25.44,25.45,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0696,0.67,0.29,0.71,0
805932000000,1995,7,1994,10,42,7,0.0929,0.0653,0,0,0,0,0,0,0,0,153.6,151.2,156.6,45.62,43.16,108,108,108,45.71,43,49,0.703,0.69,0.714,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0929,0.7,0,1,0
806536800000,1995,7,1994,10,43,7,0.0894,0.0653,0,0,0,0,0,0,0,0,147.9,145.4,150.3,39.88,37.42,108,108,108,39.86,37,42,0.73,0.718,0.743,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0894,0.73,0,1,0
807141600000,1995,7,1994,10,44,7,0.0844,0.0575,0,0,0,0,0,0,0,0,139.5,134.8,144.6,44.34,36.6,95.14,93,108,44.29,37,50,0.682,0.652,0.747,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0844,0.68,0,1,0
807746400000,1995,8,1994,11,45,7,0.0782,0.0562,0,0,0,0,0,0,0,0,129.3,125.2,133.4,36.28,32.18,93,93,93,36.29,32,40,0.72,0.697,0.743,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0782,0.72,0,1,0
808351200000,1995,8,1994,11,46,7,0.0741,0.0562,0,0,0,0,0,0,0,0,122.4,120,124.9,29.45,26.99,93,93,93,29.43,27,32,0.76,0.745,0.775,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0741,0.76,0,1,0
808956000000,1995,8,1994,11,47,7,0.0706,0.0562,0,0,0,0,0,0,0,0,116.7,114.2,119.2,23.7,21.24,93,93,93,23.71,21,26,0.797,0.78,0.814,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0706,0.8,0,1,0
809560800000,1995,8,1994,11,48,7,0.0665,0.0508,0,0,0,0,0,0,0,0,109.9,105.2,113.4,25.95,17.96,84,72,93,26,18,37,0.762,0.66,0.838,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0665,0.76,0,1,0
810165600000,1995,9,1994,12,49,7,0.0591,0.0435,0,0,0,0,0,0,0,0,97.8,92.92,103.3,25.8,20.92,72,72,72,25.71,21,31,0.737,0.697,0.775,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0591,0.74,0,1,0
810770400000,1995,9,1994,12,50,7,0.0533,0.0435,0,0,0,0,0,0,0,0,88.15,85.53,91.55,16.15,13.53,72,72,72,16.14,14,20,0.817,0.786,0.842,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0533,0.82,0,1,0
811375200000,1995,9,1994,12,51,7,0.0509,0.0435,0,0,0,0,0,0,0,0,84.2,83.07,84.99,12.2,11.07,72,72,72,12.29,11,13,0.855,0.847,0.867,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0509,0.85,0,1,0
811980000000,1995,9,1994,12,52,7,0.0483,0.0418,0,0,0,0,0,0,0,0,79.79,77.33,82.25,10.65,6.15,69.14,52,72,10.57,6,25,0.866,0.672,0.921,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0483,0.87,0,1,0
812584800000,1995,10,1995,1,1,7,0.0448,0.0314,0,0,0,0,0,0,0,0,74.13,72.13,76.51,22.13,20.13,52,52,52,22.14,20,25,0.702,0.68,0.721,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0448,0.7,0,1,0
813189600000,1995,10,1995,1,2,7,0.0421,0.0314,0,0,0,0,0,0,0,0,69.53,67.4,71.86,17.53,15.4,52,52,52,17.43,15,20,0.748,0.724,0.772,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0421,0.75,0,1,0
813794400000,1995,10,1995,1,3,7,0.0404,0.0314,0,0,0,0,0,0,0,0,66.73,66.55,67.22,14.73,14.55,52,52,52,15,15,15,0.779,0.774,0.781,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0404,0.78,0,1,0
814399200000,1995,10,1995,1,4,7,0.0422,0.0314,0,0,0,0,0,0,0,0,69.78,68.67,70.69,17.78,16.67,52,52,52,17.86,17,19,0.745,0.736,0.757,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0422,0.74,0,1,0
815004000000,1995,10,1995,1,5,7,0.0453,0.0306,0,0,0,0,0,0,0,0,74.97,71.57,77.59,24.4,19.57,50.57,50,52,24.57,20,28,0.675,0.644,0.727,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0453,0.68,0,1,0
815608800000,1995,11,1995,2,6,7,0.0476,0.0302,0,0,0,0,0,0,0,0,78.68,77.86,79.5,28.68,27.86,50,50,50,28.71,28,30,0.635,0.629,0.642,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0476,0.63,0,1,0
816213600000,1995,11,1995,2,7,7,0.0536,0.0302,0,0,0,0,0,0,0,0,88.65,83.61,96.18,38.65,33.61,50,50,50,38.71,34,46,0.565,0.52,0.598,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0536,0.56,0,1,0
816818400000,1995,11,1995,2,8,7,0.0633,0.0302,0.033,0,0,0,0,1,1,1,104.6,100.3,107.9,54.62,50.29,50,50,50,0,0,0,0.478,0.463,0.499,54.62,50.29,57.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000393,0.0000246,0.000675,0.000015,9.7e-7,0.000026,0.0875,0.0812,0.0922,0.0034,0.0032,0.0036,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0303,0.48,0.52,0.48,0
817423200000,1995,11,1995,2,9,7,0.0688,0.0326,0.0363,649.861,13.78,13.78,3.868,1,1,1,113.8,104.9,124.1,59.94,54.93,53.86,50,59,0,0,0,0.473,0.441,0.509,59.94,54.93,65.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000845,0.000419,0.00128,0.000033,0.000016,0.00005,0.0951,0.0879,0.102,0.0037,0.0034,0.004,25.4,25.4,25.41,0.252,0,0.886,0.274,0,0.96,0.242,0,0.851,4.029,0,14.36,3.868,0,13.78,0,5,0,0,0.714,0,0.0215,0.714,0.0325,0.47,0.53,0.47,9.45
818028000000,1995,12,1995,3,10,7,0.078,0.0357,0.0423,2564.54,16.39,16.39,15.27,1,1,1,128.9,124.3,132.6,69.92,65.35,59,59,59,0,0,0,0.458,0.445,0.474,69.92,65.35,73.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.072,0.0708,0.0731,0.00169,0.0013,0.002,0.000066,0.000051,0.000078,0.111,0.103,0.117,0.0043,0.004,0.0046,25.39,25.38,25.4,0.913,0.888,0.933,0.96,0.96,0.96,0.876,0.852,0.895,15.9,14.45,17.07,15.27,13.87,16.39,0,0,0,0,0,0,0.0848,0,0.0357,0.46,0.54,0.46,32.9
818632800000,1995,12,1995,3,11,7,0.0767,0.0357,0.041,2453.41,15.7,15.7,14.6,1,1,1,126.8,123,130.4,67.77,63.98,59,59,59,0,0,0,0.465,0.453,0.48,67.77,63.98,71.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0724,0.00151,0.00119,0.00182,0.000059,0.000047,0.000071,0.107,0.101,0.113,0.0042,0.004,0.0044,25.39,25.39,25.4,0.901,0.88,0.921,0.96,0.96,0.96,0.865,0.845,0.884,15.21,14.02,16.36,14.6,13.46,15.7,0,0,0,0,0,0,0.0811,0,0.0357,0.47,0.53,0.47,32
819237600000,1995,12,1995,3,12,7,0.0782,0.0357,0.0425,2579.34,15.87,15.87,15.35,1,1,1,129.2,127.6,130.9,70.23,68.63,59,59,59,0,0,0,0.456,0.451,0.462,70.23,68.63,71.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.072,0.0714,0.0726,0.00172,0.00158,0.00186,0.000067,0.000062,0.000073,0.111,0.108,0.114,0.0044,0.0042,0.0045,25.39,25.39,25.39,0.914,0.906,0.924,0.96,0.96,0.96,0.878,0.869,0.887,15.99,15.48,16.54,15.35,14.86,15.87,0,0,0,0,0,0,0.0853,0,0.0357,0.46,0.54,0.46,33
819842400000,1995,12,1995,3,13,7,0.0777,0.0357,0.042,2537.46,16.31,16.31,15.1,1,1,1,128.4,125.7,132.3,69.41,66.72,59,59,59,0,0,0,0.459,0.446,0.469,69.41,66.72,73.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0717,0.0708,0.073,0.00165,0.00142,0.00198,0.000065,0.000056,0.000078,0.11,0.105,0.116,0.0043,0.0041,0.0046,25.39,25.38,25.4,0.91,0.895,0.931,0.96,0.96,0.96,0.874,0.859,0.894,15.73,14.87,16.98,15.1,14.28,16.31,0,0,0,0,0,0,0.0839,0,0.0357,0.46,0.54,0.46,32.7
820447200000,1996,1,1995,4,14,7,0.0805,0.0442,0.0363,997.335,14.42,14.42,5.937,1,1,1,133.1,128.2,140.2,60.06,55.18,73,73,73,0,0,0,0.549,0.521,0.57,60.06,55.18,67.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0727,0.000855,0.00044,0.00146,0.000034,0.000017,0.000057,0.0958,0.0883,0.107,0.0038,0.0035,0.0042,25.4,25.39,25.41,0.38,0,0.898,0.411,0,0.96,0.365,0,0.862,6.184,0,15.03,5.937,0,14.42,0,4,0,0,0.571,0,0.033,0.571,0.0442,0.55,0.45,0.55,12.4
821052000000,1996,1,1995,4,15,7,0.0933,0.0442,0.0491,3021.49,20.91,20.91,17.99,1,1,1,154.2,143.2,167.8,81.19,70.22,73,73,73,0,0,0,0.475,0.435,0.51,81.19,70.22,94.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0776,0.0737,0.0824,0.00265,0.00172,0.00381,0.0001,0.000067,0.00015,0.132,0.113,0.157,0.0052,0.0044,0.0061,25.38,25.38,25.39,0.925,0.914,0.94,0.962,0.96,0.967,0.89,0.878,0.902,18.69,15.98,21.63,17.99,15.34,20.91,0,0,0,0,0,0,0.0999,0,0.0442,0.47,0.53,0.47,32.4
821656800000,1996,1,1995,4,16,7,0.11,0.0442,0.0662,4071.92,25.13,25.13,24.24,1,1,1,182.4,173,186.1,109.4,100,73,73,73,0,0,0,0.4,0.392,0.422,109.4,100,113.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0876,0.0842,0.0889,0.00505,0.00425,0.00537,0.0002,0.00017,0.00021,0.183,0.166,0.189,0.0072,0.0065,0.0074,25.38,25.38,25.38,0.917,0.911,0.92,0.97,0.969,0.97,0.89,0.882,0.892,24.99,22.67,25.91,24.24,21.96,25.13,0,0,0,0,0,0,0.135,0,0.0438,0.4,0.6,0.4,37
822261600000,1996,1,1995,4,17,7,0.123,0.0442,0.0787,4899.68,33.28,33.28,29.16,1,1,1,203.1,188.6,220.9,130.1,115.6,73,73,73,0,0,0,0.36,0.331,0.387,130.1,115.6,147.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0949,0.0897,0.101,0.00681,0.00558,0.00832,0.00027,0.00022,0.00033,0.22,0.194,0.252,0.0086,0.0076,0.0099,25.34,25.22,25.39,0.93,0.922,0.938,0.97,0.97,0.97,0.902,0.894,0.91,30.07,26.53,34.3,29.16,25.73,33.28,0,0,0,0,0,0,0.162,0,0.0443,0.36,0.64,0.36,39.8
822866400000,1996,1,1995,4,18,7,0.156,0.0483,0.108,6798.41,45.69,45.69,40.47,1,1,1,258.3,229.3,285.7,178.4,156.3,79.86,73,85,0,0,0,0.309,0.293,0.329,178.4,156.3,200.7,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.113,0.104,0.121,0.0109,0.00904,0.0128,0.00043,0.00036,0.00051,0.307,0.267,0.347,0.012,0.01,0.014,24.97,24.81,25.16,0.948,0.941,0.955,0.977,0.97,0.98,0.926,0.913,0.936,41.42,36.29,46.62,40.47,35.2,45.69,0,0,0,0,0,0,0.225,0,0.048,0.31,0.69,0.31,43.6
823471200000,1996,2,1995,5,19,7,0.185,0.0514,0.134,8184.08,51,51,48.71,2,1,1.2857142857142858,305.9,292,319.3,220.9,207,85,85,85,0,0,0,0.278,0.266,0.291,220.9,207,234.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.128,0.123,0.133,0.0145,0.0133,0.0157,0.00058,0.00053,0.00063,0.338,0.244,0.393,0.013,0.0098,0.016,24.73,24.65,24.78,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,43.32,25.82,52.43,41.49,25.05,48.2,0,0,0,0,0,0,0.271,0,0.051,0.28,0.72,0.28,44.2
824076000000,1996,2,1995,5,20,7,0.198,0.0514,0.147,8875.13,54.83,54.83,52.83,2,2,2,327.5,320.4,336.5,242.5,235.4,85,85,85,0,0,0,0.26,0.253,0.265,242.5,235.4,251.5,990,990,990,965,965,965.1,25,24.9,25,0.136,0.133,0.139,0.0164,0.0158,0.0177,0.00066,0.00063,0.00071,0.258,0.25,0.269,0.01,0.01,0.011,24.7,24.65,24.75,0.927,0.925,0.93,0.97,0.97,0.97,0.899,0.897,0.902,27.23,26.41,28.26,26.41,25.62,27.42,0,0,0,0,0,0,0.293,0,0.051,0.26,0.74,0.26,44.8
824680800000,1996,2,1995,5,21,7,0.211,0.0514,0.16,9680.05,61.75,61.75,57.62,2,2,2,349.4,335.7,368.5,264.4,250.7,85,85,85,0,0,0,0.244,0.231,0.253,264.4,250.7,283.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.143,0.138,0.15,0.0238,0.0173,0.0328,0.00096,0.0007,0.0013,0.288,0.268,0.317,0.012,0.011,0.013,24.56,24.44,24.65,0.932,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.7,28.17,31.83,28.81,27.33,30.87,0,0,0,0,0,0,0.32,0,0.051,0.24,0.76,0.24,45.9
825285600000,1996,2,1995,5,22,7,0.251,0.0571,0.194,11681.5,74.68,74.68,69.53,2,2,2,414.9,378.6,451.9,320.5,293.6,94.43,85,107,0,0,0,0.227,0.205,0.25,320.5,293.6,344.9,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.164,0.154,0.175,0.0503,0.0376,0.0618,0.0021,0.0015,0.0025,0.374,0.332,0.412,0.015,0.013,0.017,24.16,23.95,24.37,0.944,0.939,0.948,0.97,0.97,0.973,0.916,0.911,0.922,35.83,32.95,38.39,34.77,31.96,37.34,0,0,0,0,0,0,0.386,0,0.057,0.23,0.77,0.23,46.5
825890400000,1996,3,1995,6,23,7,0.304,0.0647,0.239,14394.1,93.25,93.25,85.68,2,2,2,502.6,463.1,539.7,395.6,356.1,107,107,107,0,0,0,0.213,0.198,0.231,395.6,356.1,432.7,990,990,990,965.9,965.7,966,24.1,24,24.3,0.193,0.179,0.206,0.0857,0.0671,0.103,0.0036,0.0028,0.0043,0.488,0.429,0.544,0.02,0.018,0.023,23.65,23.43,23.89,0.954,0.949,0.957,0.979,0.975,0.98,0.934,0.926,0.938,43.75,39.6,47.58,42.84,38.61,46.62,0,0,0,0,0,0,0.476,0,0.065,0.21,0.79,0.21,47.3
826495200000,1996,3,1995,6,24,7,0.353,0.0647,0.288,16744.2,107.2,107.2,99.67,3,2,2.4285714285714284,583.8,550.4,623.1,476.8,443.4,107,107,107,0,0,0,0.184,0.172,0.194,476.8,443.4,516.1,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.226,0.21,0.248,0.125,0.108,0.146,0.0052,0.0045,0.0062,0.567,0.522,0.61,0.024,0.022,0.026,23.21,23.04,23.36,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,43.99,34.91,51.54,42.38,33.87,48.2,0,0,0,0,0,0,0.554,0,0.065,0.18,0.82,0.18,47.4
827100000000,1996,3,1995,6,25,7,0.417,0.0647,0.352,20240.5,129.4,129.4,120.5,3,3,3,689.3,639.2,736,582.3,532.2,107,107,107,0,0,0,0.155,0.145,0.167,582.3,532.2,629,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.286,0.257,0.312,0.19,0.157,0.221,0.0081,0.0066,0.0096,0.68,0.596,0.759,0.029,0.025,0.033,22.66,22.4,22.95,0.953,0.949,0.956,0.977,0.972,0.98,0.931,0.922,0.936,41.09,37.9,44.01,40.16,36.82,43.13,0,0,0,0,0,0,0.669,0,0.065,0.16,0.84,0.16,48.5
827704800000,1996,3,1995,6,26,7,0.471,0.0647,0.406,22980.3,140.7,140.7,136.8,3,3,3,778.5,751.1,801.5,671.5,644.1,107,107,107,0,0,0,0.137,0.133,0.142,671.5,644.1,694.5,990,990,990,967,966.9,967.1,23,22.9,23.1,0.337,0.321,0.35,0.25,0.231,0.265,0.011,0.01,0.012,0.831,0.785,0.87,0.036,0.034,0.038,22.16,22.02,22.31,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.53,44.91,47.85,45.6,44.01,46.9,0,0,0,0,0,0,0.76,0,0.065,0.14,0.86,0.14,48.8
828309600000,1996,4,1995,7,27,7,0.491,0.0756,0.415,23334.8,139.5,139.5,138.9,3,3,3,811.7,806.5,815.2,686.7,681.5,125,125,125,0,0,0,0.154,0.153,0.155,686.7,681.5,690.2,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.35,0.347,0.352,0.26,0.256,0.262,0.011,0.011,0.011,0.861,0.852,0.867,0.038,0.037,0.038,21.99,21.97,22.02,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.24,46.95,47.44,46.3,46.01,46.49,0,0,0,0,0,0,0.772,0,0.076,0.15,0.85,0.15,47.5
828914400000,1996,4,1995,7,28,7,0.483,0.0756,0.407,22968.8,138.3,138.3,136.7,3,3,3,798.7,786.1,808.2,673.7,661.1,125,125,125,0,0,0,0.156,0.155,0.159,673.7,661.1,683.2,990,990,990,967.1,967,967.1,22.9,22.9,23,0.342,0.335,0.348,0.251,0.243,0.257,0.011,0.011,0.011,0.839,0.818,0.855,0.037,0.036,0.037,22.07,22.01,22.14,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.5,45.76,47.05,45.57,44.85,46.11,0,0,0,0,0,0,0.76,0,0.076,0.16,0.84,0.16,47.6
829519200000,1996,4,1995,7,29,7,0.46,0.0756,0.384,21847,133.8,133.8,130,3,3,3,760.4,730,781.9,635.4,605,125,125,125,0,0,0,0.164,0.16,0.171,635.4,605,656.9,990,990,990,966.9,966.8,967,23.1,23,23.2,0.321,0.303,0.333,0.225,0.205,0.24,0.0098,0.0089,0.01,0.775,0.723,0.811,0.034,0.031,0.035,22.28,22.16,22.46,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.935,0.937,44.23,42.4,45.52,43.35,41.55,44.61,0,0,0,0,0,0,0.722,0,0.076,0.16,0.83,0.17,47.5
830124000000,1996,4,1995,7,30,7,0.411,0.0756,0.335,19257.4,122.3,122.3,114.6,3,3,3,679.6,641.1,717.7,554.6,516.1,125,125,125,0,0,0,0.184,0.174,0.195,554.6,516.1,592.7,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.275,0.253,0.296,0.171,0.146,0.197,0.0073,0.0062,0.0085,0.638,0.573,0.702,0.027,0.024,0.03,22.74,22.53,22.96,0.951,0.948,0.954,0.974,0.97,0.98,0.927,0.919,0.934,39.21,36.72,41.63,38.21,35.62,40.78,0,0,0,0,0,0,0.637,0,0.076,0.18,0.82,0.18,46.9
830728800000,1996,4,1995,7,31,7,0.358,0.0851,0.273,16053.5,104.4,104.4,95.56,3,2,2.2857142857142856,592.2,558.8,628.3,451.5,411.8,140.7,125,147,0,0,0,0.238,0.199,0.263,451.5,411.8,503.3,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.219,0.202,0.245,0.112,0.0934,0.137,0.0047,0.0039,0.0058,0.546,0.516,0.583,0.023,0.022,0.025,23.19,23.04,23.37,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,43.88,35.02,49.44,42.87,33.97,48.2,0,0,0,0,0,0,0.531,0,0.085,0.24,0.76,0.24,44.8
831333600000,1996,5,1995,8,32,7,0.314,0.0889,0.225,13432.4,86.28,86.28,79.95,2,2,2,518.5,490.2,548.2,371.5,343.2,147,147,147,0,0,0,0.284,0.268,0.3,371.5,343.2,401.2,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.187,0.177,0.198,0.0744,0.061,0.0884,0.0031,0.0025,0.0037,0.455,0.413,0.5,0.019,0.017,0.021,23.61,23.43,23.78,0.951,0.947,0.955,0.977,0.972,0.98,0.929,0.921,0.936,40.91,37.92,44.02,39.98,36.84,43.14,0,0,0,0,0,0,0.444,0,0.089,0.28,0.72,0.28,42.8
831938400000,1996,5,1995,8,33,7,0.277,0.0889,0.188,11240.4,71.92,71.92,66.91,2,2,2,458.3,435.8,482.3,311.3,288.8,147,147,147,0,0,0,0.321,0.305,0.337,311.3,288.8,335.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.166,0.158,0.175,0.0459,0.0353,0.0573,0.0019,0.0014,0.0024,0.365,0.331,0.401,0.015,0.014,0.017,23.97,23.83,24.11,0.942,0.938,0.946,0.97,0.97,0.97,0.914,0.91,0.918,34.49,32.03,37.07,33.45,31.07,35.96,0,0,0,0,0,0,0.372,0,0.089,0.32,0.68,0.32,40.6
832543200000,1996,5,1995,8,34,7,0.248,0.0889,0.159,9493.4,60.56,60.56,56.51,2,2,2,409.5,391.2,428.4,262.5,244.2,147,147,147,0,0,0,0.359,0.343,0.376,262.5,244.2,281.4,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.149,0.143,0.156,0.0232,0.0165,0.0318,0.00095,0.00067,0.0013,0.292,0.266,0.32,0.012,0.011,0.013,24.27,24.15,24.38,0.932,0.928,0.937,0.97,0.97,0.97,0.904,0.9,0.909,29.13,27.09,31.22,28.25,26.27,30.28,0,0,0,0,0,0,0.314,0,0.089,0.36,0.64,0.36,38.3
833148000000,1996,5,1995,8,35,7,0.224,0.0841,0.14,8399.61,52.26,52.26,50,2,1,1.5714285714285714,371.1,355.9,386.6,232.1,218.8,139,119,147,0,0,0,0.374,0.33,0.402,232.1,218.8,241.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.138,0.134,0.141,0.0155,0.0143,0.0163,0.00063,0.00058,0.00066,0.317,0.255,0.404,0.013,0.01,0.016,24.43,24.31,24.56,0.94,0.925,0.959,0.974,0.97,0.98,0.916,0.897,0.94,37.09,25.97,52.36,35.33,25.19,48.2,0,0,0,0,0,0,0.278,0,0.084,0.38,0.63,0.37,37.5
833752800000,1996,6,1995,9,36,7,0.205,0.072,0.133,8113.42,50.2,50.2,48.29,2,1,1.1428571428571428,339.5,327.2,351.3,220.5,208.2,119,119,119,0,0,0,0.351,0.339,0.364,220.5,208.2,232.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.133,0.128,0.137,0.0145,0.0135,0.0155,0.00058,0.00054,0.00062,0.365,0.252,0.402,0.015,0.01,0.016,24.54,24.46,24.6,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.896,0.94,46.84,25.88,52.59,44.71,25.1,48.2,0,0,0,0,0,0,0.268,0,0.072,0.35,0.65,0.35,39.6
834357600000,1996,6,1995,9,37,7,0.189,0.072,0.117,7377.4,46.29,46.29,43.91,1,1,1,313.2,303.4,323.7,194.2,184.4,119,119,119,0,0,0,0.38,0.368,0.392,194.2,184.4,204.7,990,990,990,965,964.9,965,25,25,25.1,0.123,0.12,0.127,0.0123,0.0114,0.0131,0.00049,0.00046,0.00053,0.34,0.323,0.359,0.014,0.013,0.014,24.69,24.62,24.76,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.936,44.81,42.55,47.23,43.91,41.7,46.29,0,0,0,0,0,0,0.244,0,0.072,0.38,0.62,0.38,39
834962400000,1996,6,1995,9,38,7,0.176,0.072,0.104,6512.33,41.01,41.01,38.76,1,1,1,291.4,282.4,300.4,172.4,163.4,119,119,119,0,0,0,0.408,0.396,0.421,172.4,163.4,181.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.119,0.0104,0.00964,0.0112,0.00041,0.00038,0.00045,0.301,0.285,0.318,0.012,0.011,0.013,24.83,24.78,24.89,0.946,0.943,0.949,0.975,0.971,0.98,0.923,0.916,0.93,39.74,37.62,41.85,38.76,36.53,41.01,0,0,0,0,0,0,0.215,0,0.072,0.41,0.59,0.41,37
835567200000,1996,6,1995,9,39,7,0.165,0.072,0.0925,5734.51,35.81,35.81,34.13,1,1,1,272,264.6,279.4,153,145.6,119,119,119,0,0,0,0.438,0.426,0.45,153,145.6,160.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.112,0.00876,0.00813,0.00938,0.00035,0.00032,0.00037,0.267,0.254,0.28,0.011,0.01,0.011,24.95,24.9,24.99,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.914,35.19,33.45,36.92,34.13,32.45,35.81,0,0,0,0,0,0,0.19,0,0.0725,0.44,0.56,0.44,34.8
836172000000,1996,7,1995,10,40,7,0.154,0.0653,0.0888,5505.39,34.46,34.46,32.77,1,1,1,254.8,247.4,262.2,146.8,139.4,108,108,108,0,0,0,0.424,0.412,0.437,146.8,139.4,154.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.108,0.00823,0.0076,0.00885,0.00033,0.0003,0.00035,0.254,0.241,0.267,0.01,0.0095,0.011,25.03,24.98,25.07,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,33.78,32.04,35.52,32.77,31.08,34.46,0,0,0,0,0,0,0.182,0,0.0652,0.42,0.58,0.42,35.7
836776800000,1996,7,1995,10,41,7,0.145,0.0653,0.0796,4926.2,30.52,30.52,29.32,1,1,1,239.7,234,244.9,131.7,126,108,108,108,0,0,0,0.451,0.441,0.462,131.7,126,136.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.098,0.102,0.00694,0.00646,0.00739,0.00027,0.00025,0.00029,0.227,0.217,0.237,0.009,0.0085,0.0093,25.13,25.09,25.18,0.931,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.23,28.91,31.46,29.32,28.04,30.52,0,0,0,0,0,0,0.163,0,0.0654,0.45,0.55,0.45,34
837381600000,1996,7,1995,10,42,7,0.137,0.0653,0.0716,4411.23,27.6,27.6,26.26,1,1,1,226.3,220.6,232.1,118.3,112.6,108,108,108,0,0,0,0.477,0.465,0.49,118.3,112.6,124.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0953,0.0933,0.0973,0.00581,0.00532,0.0063,0.00023,0.00021,0.00025,0.203,0.193,0.214,0.008,0.0076,0.0084,25.24,25.19,25.28,0.924,0.92,0.928,0.97,0.97,0.97,0.896,0.892,0.9,27.07,25.69,28.45,26.26,24.92,27.6,0,0,0,0,0,0,0.146,0,0.0654,0.48,0.52,0.48,32.2
837986400000,1996,7,1995,10,43,7,0.129,0.0653,0.0639,3916.75,24.47,24.47,23.31,1,1,1,213.7,209.4,218.7,105.7,101.4,108,108,108,0,0,0,0.505,0.494,0.516,105.7,101.4,110.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0908,0.0893,0.0926,0.00474,0.00437,0.00516,0.00019,0.00017,0.0002,0.181,0.173,0.19,0.0071,0.0068,0.0074,25.34,25.3,25.37,0.915,0.912,0.919,0.97,0.969,0.97,0.887,0.884,0.891,24.04,23,25.23,23.31,22.3,24.47,0,0,0,0,0,0,0.13,0,0.0651,0.51,0.5,0.5,30.4
838591200000,1996,7,1995,10,44,7,0.122,0.0601,0.0621,1632,24.34,24.34,9.714,1,1,1,202.1,194.3,208,102.7,97.29,99.43,93,108,0,0,0,0.492,0.459,0.526,102.7,97.29,109.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0875,0.0905,0.00448,0.00402,0.00508,0.00018,0.00016,0.0002,0.174,0.166,0.186,0.0068,0.0065,0.0073,25.4,25.38,25.42,0.391,0,0.917,0.415,0,0.97,0.379,0,0.89,10.02,0,25.1,9.714,0,24.34,0,4,0,0,0.571,0,0.054,0.571,0.0599,0.49,0.51,0.49,13.4
839196000000,1996,8,1995,11,45,7,0.111,0.0562,0.0552,0,0,0,0,1,1,1,184.3,178.2,191.3,91.35,85.22,93,93,93,0,0,0,0.505,0.486,0.522,91.35,85.22,98.34,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.084,0.0818,0.0865,0.00351,0.00299,0.00411,0.00014,0.00012,0.00016,0.153,0.142,0.166,0.006,0.0056,0.0065,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0558,0.51,0.5,0.5,0
839800800000,1996,8,1995,11,46,7,0.103,0.0562,0.0469,0,0,0,0,1,1,1,170.6,164.8,176.3,77.56,71.82,93,93,93,0,0,0,0.545,0.528,0.564,77.56,71.82,83.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0791,0.0771,0.0812,0.00234,0.00185,0.00283,0.000092,0.000073,0.00011,0.129,0.118,0.139,0.005,0.0046,0.0054,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0561,0.55,0.46,0.54,0
840405600000,1996,8,1995,11,47,7,0.0964,0.0562,0.0401,0,0,0,0,1,1,1,159.3,155.3,163.4,66.35,62.25,93,93,93,0,0,0,0.584,0.569,0.599,66.35,62.25,70.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0752,0.0737,0.0766,0.00139,0.00104,0.00174,0.000054,0.000041,0.000068,0.109,0.101,0.116,0.0043,0.004,0.0045,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.58,0.42,0.58,0
841010400000,1996,8,1995,11,48,7,0.0907,0.0544,0.0363,398.315,16.6,16.6,2.371,1,1,1,150,146.2,153.9,60.01,55.14,90,72,93,0,0,0,0.6,0.492,0.628,60.01,55.14,74.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0712,0.0758,0.000851,0.000437,0.00206,0.000033,0.000017,0.000081,0.097,0.0886,0.121,0.0038,0.0035,0.0047,25.41,25.38,25.41,0.134,0,0.936,0.137,0,0.96,0.128,0,0.898,2.47,0,17.29,2.371,0,16.6,0,6,0,0,0.857,0,0.0132,0.857,0.0544,0.6,0.4,0.6,4.39
841615200000,1996,9,1995,12,49,7,0.0828,0.0435,0.0393,1718.47,15.65,15.65,10.23,1,1,1,136.9,131.2,143.2,64.93,59.18,72,72,72,0,0,0,0.526,0.503,0.549,64.93,59.18,71.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0708,0.0748,0.00127,0.00078,0.0018,0.00005,0.000031,0.000071,0.104,0.094,0.115,0.0041,0.0037,0.0045,25.4,25.38,25.41,0.64,0,0.92,0.686,0,0.96,0.614,0,0.883,10.66,0,16.3,10.23,0,15.65,0,2,0,0,0.286,0,0.0568,0.286,0.0435,0.53,0.47,0.53,20.8
842220000000,1996,9,1995,12,50,7,0.0752,0.0435,0.0232,0,0,0,0,1,0,0.7142857142857143,124.3,120,129.3,52.31,47.97,72,72,72,13.86,0,49,0.579,0.557,0.6,38.41,0,57.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000229,0,0.000618,0.000009,0,0.000024,0.0818,0.0708,0.0913,0.0032,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.052,0.58,0.31,0.69,0
842824800000,1996,9,1995,12,51,7,0.0699,0.0435,0,0,0,0,0,0,0,0,115.6,112,118.6,43.6,40.04,72,72,72,43.57,40,47,0.623,0.607,0.643,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0699,0.62,0,1,0
843429600000,1996,9,1995,12,52,7,0.0661,0.0435,0,0,0,0,0,0,0,0,109.3,106.8,111.8,37.31,34.85,72,72,72,37.29,35,40,0.659,0.644,0.674,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0661,0.66,0,1,0
844034400000,1996,9,1995,12,53,7,0.0627,0.0332,0.018,0,0,0,0,1,0,0.5714285714285714,103.6,101.7,106,48.79,34.03,54.86,52,72,19.14,0,50,0.529,0.494,0.679,29.7,0,53.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000962,0,0.000273,0.0000038,0,0.000011,0.0782,0.0708,0.0854,0.0031,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0447,0.53,0.29,0.71,0
844639200000,1996,10,1996,1,1,7,0.0604,0.0314,0,0,0,0,0,0,0,0,99.86,98.1,101.4,47.86,46.1,52,52,52,47.71,46,49,0.521,0.513,0.53,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0604,0.52,0,1,0
845244000000,1996,10,1996,1,2,7,0.058,0.0314,0,0,0,0,0,0,0,0,95.91,94,97.82,43.91,42,52,52,52,44,42,46,0.542,0.532,0.553,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.058,0.54,0,1,0
845848800000,1996,10,1996,1,3,7,0.0569,0.0314,0,0,0,0,0,0,0,0,94.08,93.18,94.82,42.08,41.18,52,52,52,42.14,41,43,0.553,0.548,0.558,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0569,0.55,0,1,0
846453600000,1996,10,1996,1,4,7,0.0573,0.0309,0,0,0,0,0,0,0,0,94.74,92.9,98.37,43.6,40.9,51.14,50,52,43.57,41,48,0.54,0.508,0.56,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0573,0.54,0,1,0
847058400000,1996,11,1996,2,5,7,0.0628,0.0302,0.0325,0,0,0,0,1,1,1,103.8,100.3,107.4,53.76,50.29,50,50,50,0,0,0,0.482,0.466,0.499,53.76,50.29,57.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00032,0.0000246,0.000628,0.000013,9.7e-7,0.000025,0.0862,0.0812,0.0914,0.0034,0.0032,0.0036,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0303,0.48,0.52,0.48,0
847663200000,1996,11,1996,2,6,7,0.0707,0.0302,0.0404,2099.15,16.74,16.74,12.49,1,1,1,116.8,112,124.6,66.85,62.04,50,50,50,0,0,0,0.428,0.401,0.446,66.85,62.04,74.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0721,0.00143,0.00102,0.00209,0.000056,0.00004,0.000082,0.105,0.0981,0.117,0.0041,0.0038,0.0046,25.39,25.38,25.4,0.772,0,0.938,0.823,0,0.96,0.741,0,0.901,13.02,0,17.43,12.49,0,16.74,0,1,0,0,0.143,0,0.0694,0.143,0.0303,0.43,0.57,0.43,29.7
848268000000,1996,11,1996,2,7,7,0.0785,0.0302,0.0482,2990.83,18.36,18.36,17.8,1,1,1,129.8,127.1,132.6,79.78,77.08,50,50,50,0,0,0,0.385,0.377,0.393,79.78,77.08,82.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.073,0.0749,0.00253,0.0023,0.00277,0.000099,0.00009,0.00011,0.127,0.122,0.132,0.005,0.0048,0.0052,25.37,25.37,25.38,0.934,0.93,0.938,0.96,0.96,0.961,0.897,0.894,0.9,18.54,17.99,19.11,17.8,17.27,18.36,0,0,0,0,0,0,0.0989,0,0.0303,0.38,0.61,0.39,38.1
848872800000,1996,11,1996,2,8,7,0.0851,0.031,0.0541,3319.3,20.82,20.82,19.76,1,1,1,140.7,133.4,144.6,89.39,83.37,51.29,50,59,0,0,0,0.365,0.346,0.414,89.39,83.37,94.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0752,0.0791,0.00335,0.00284,0.00379,0.00013,0.00011,0.00015,0.144,0.133,0.153,0.0056,0.0052,0.006,25.36,25.35,25.37,0.922,0.916,0.929,0.964,0.961,0.966,0.889,0.885,0.893,20.49,19.27,21.54,19.76,18.53,20.82,0,0,0,0,0,0,0.11,0,0.031,0.36,0.64,0.36,39
849477600000,1996,12,1996,3,9,7,0.0889,0.0357,0.0532,3272.75,20.04,20.04,19.48,1,1,1,147,144,149.8,88.04,85.04,59,59,59,0,0,0,0.402,0.394,0.41,88.04,85.04,90.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0772,0.0792,0.00323,0.00298,0.00347,0.00013,0.00012,0.00014,0.143,0.137,0.148,0.0056,0.0054,0.0058,25.36,25.35,25.36,0.924,0.92,0.927,0.963,0.962,0.965,0.89,0.888,0.892,20.22,19.61,20.77,19.48,18.87,20.04,0,0,0,0,0,0,0.108,0,0.0357,0.4,0.6,0.4,36.8
850082400000,1996,12,1996,3,10,7,0.0919,0.0357,0.0562,3441.3,21.11,21.11,20.48,1,1,1,151.9,148.1,155,92.93,89.14,59,59,59,0,0,0,0.388,0.381,0.398,92.93,89.14,95.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0786,0.081,0.00365,0.00333,0.00391,0.00014,0.00013,0.00015,0.152,0.145,0.157,0.0059,0.0057,0.0062,25.35,25.35,25.36,0.918,0.915,0.922,0.966,0.964,0.967,0.887,0.885,0.889,21.21,20.44,21.83,20.48,19.7,21.11,0,0,0,0,0,0,0.114,0,0.0357,0.39,0.61,0.39,37.4
850687200000,1996,12,1996,3,11,7,0.0945,0.0357,0.0588,3598.16,23.35,23.35,21.42,1,1,1,156.3,151.1,164.8,97.26,92.14,59,59,59,0,0,0,0.378,0.358,0.39,97.26,92.14,105.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0797,0.0845,0.00402,0.00358,0.00474,0.00016,0.00014,0.00019,0.159,0.15,0.175,0.0062,0.0059,0.0068,25.35,25.35,25.36,0.916,0.912,0.919,0.967,0.965,0.97,0.886,0.884,0.887,22.14,21.05,24.07,21.42,20.32,23.35,0,0,0,0,0,0,0.119,0,0.0357,0.38,0.62,0.38,38.1
851292000000,1996,12,1996,3,12,7,0.105,0.0357,0.069,4257.54,26.72,26.72,25.34,1,1,1,173.1,168.4,178.8,114.1,109.4,59,59,59,0,0,0,0.341,0.33,0.35,114.1,109.4,119.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0874,0.0858,0.0894,0.00545,0.00505,0.00593,0.00021,0.0002,0.00023,0.189,0.181,0.2,0.0074,0.0071,0.0078,25.36,25.36,25.36,0.921,0.917,0.925,0.97,0.97,0.97,0.893,0.89,0.897,26.13,24.95,27.54,25.34,24.2,26.72,0,0,0,0,0,0,0.141,0,0.036,0.34,0.66,0.34,40.5
851896800000,1996,12,1996,3,13,7,0.112,0.0417,0.0702,4341.75,28.05,28.05,25.84,1,1,1,185.1,181.8,190.5,116.1,110.7,69,59,73,0,0,0,0.373,0.32,0.397,116.1,110.7,125.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.088,0.0914,0.00562,0.00516,0.00639,0.00022,0.0002,0.00025,0.194,0.185,0.209,0.0076,0.0072,0.0082,25.38,25.36,25.38,0.922,0.918,0.929,0.97,0.97,0.97,0.894,0.891,0.901,26.64,25.3,28.92,25.84,24.54,28.05,0,0,0,0,0,0,0.144,0,0.0418,0.37,0.63,0.37,38.8
852501600000,1997,1,1996,4,14,7,0.12,0.0442,0.0755,4695.7,30.64,30.64,27.95,1,1,1,197.9,190.8,209.4,124.9,117.8,73,73,73,0,0,0,0.37,0.349,0.383,124.9,117.8,136.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.093,0.0905,0.0971,0.00636,0.00576,0.00734,0.00025,0.00023,0.00029,0.21,0.198,0.231,0.0082,0.0077,0.009,25.37,25.31,25.39,0.927,0.923,0.933,0.97,0.97,0.97,0.9,0.896,0.905,28.82,27.07,31.59,27.95,26.26,30.64,0,0,0,0,0,0,0.155,0,0.0445,0.37,0.63,0.37,39.1
853106400000,1997,1,1996,4,15,7,0.139,0.0442,0.0949,5943.37,39.44,39.44,35.38,1,1,1,229.9,214,246.8,156.9,141,73,73,73,0,0,0,0.318,0.296,0.341,156.9,141,173.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.104,0.0987,0.11,0.00908,0.00774,0.0105,0.00036,0.0003,0.00042,0.268,0.239,0.298,0.011,0.0094,0.012,25.15,25.02,25.28,0.941,0.935,0.946,0.972,0.97,0.977,0.914,0.907,0.924,36.4,32.69,40.37,35.38,31.71,39.44,0,0,0,0,0,0,0.197,0,0.0441,0.32,0.68,0.32,42.8
853711200000,1997,1,1996,4,16,7,0.169,0.0442,0.125,7766.28,51.61,51.61,46.23,2,1,1.1428571428571428,279.7,254.2,309.5,206.7,181.2,73,73,73,0,0,0,0.262,0.236,0.287,206.7,181.2,236.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.122,0.113,0.132,0.0133,0.0112,0.0158,0.00053,0.00044,0.00063,0.334,0.25,0.391,0.013,0.01,0.016,24.85,24.71,24.97,0.95,0.925,0.959,0.979,0.97,0.98,0.93,0.897,0.94,44.01,26.6,52.49,42.54,25.8,48.2,0,0,0,0,0,0,0.257,0,0.044,0.26,0.74,0.26,46
854316000000,1997,1,1996,4,17,7,0.223,0.0462,0.177,10723.1,75.55,75.55,63.83,2,2,2,369.2,318.5,432.2,292.8,245.5,76.43,73,85,0,0,0,0.208,0.19,0.229,292.8,245.5,347.2,990,990,990,965.2,965,965.5,24.8,24.5,25,0.153,0.136,0.173,0.0375,0.0166,0.0629,0.0015,0.00066,0.0026,0.33,0.26,0.412,0.013,0.01,0.017,24.43,24.04,24.75,0.938,0.928,0.948,0.97,0.97,0.973,0.91,0.9,0.923,32.88,27.64,38.81,31.91,26.81,37.78,0,0,0,0,0,0,0.355,0,0.046,0.21,0.79,0.21,48.1
854920800000,1997,2,1996,5,18,7,0.326,0.0514,0.275,16086.9,110.3,110.3,95.76,3,2,2.2857142857142856,538.9,456.6,614.1,453.9,371.6,85,85,85,0,0,0,0.159,0.138,0.186,453.9,371.6,529.1,990,990,990,966,965.7,966.4,24,23.6,24.3,0.214,0.181,0.25,0.114,0.0744,0.154,0.0048,0.0031,0.0065,0.544,0.449,0.619,0.023,0.018,0.026,23.43,23.06,23.9,0.953,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.938,44.33,36.35,52.53,42.73,35.26,48.2,0,0,0,0,0,0,0.532,0,0.051,0.16,0.84,0.16,49.3
855525600000,1997,2,1996,5,19,7,0.418,0.0514,0.366,21078.8,135.6,135.6,125.5,3,3,3,690.9,634,746.1,605.9,549,85,85,85,0,0,0,0.124,0.114,0.134,605.9,549,661.1,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.294,0.262,0.326,0.206,0.168,0.243,0.0088,0.0071,0.01,0.715,0.619,0.808,0.031,0.026,0.035,22.62,22.31,22.94,0.954,0.951,0.957,0.979,0.974,0.98,0.934,0.926,0.938,42.73,39.15,46.13,41.82,38.14,45.2,0,0,0,0,0,0,0.697,0,0.052,0.12,0.88,0.12,50.4
856130400000,1997,2,1996,5,20,7,0.477,0.0566,0.42,23697.7,144.2,144.2,141.1,3,3,3,788.1,759,820.5,694.5,674,93.57,85,105,0,0,0,0.118,0.108,0.132,694.5,674,715.5,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.346,0.333,0.36,0.265,0.251,0.279,0.012,0.011,0.012,0.866,0.83,0.903,0.038,0.036,0.04,22.08,21.91,22.23,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.98,46.89,49.05,47.02,45.96,48.07,0,0,0,0,0,0,0.784,0,0.057,0.12,0.88,0.12,49.7
