datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
856735200000,1997,2,1996,5,21,7,0.538,0.0677,0.471,25477.5,159.7,159.7,151.7,4,3,3.5714285714285716,890.3,837.3,949.4,778.4,732.3,111.9,105,129,0,0,0,0.125,0.116,0.139,778.4,732.3,820.4,990,990,990,967.5,967.2,967.7,22.5,22.3,22.8,0.413,0.369,0.457,0.315,0.29,0.336,0.014,0.013,0.015,0.969,0.932,1.01,0.043,0.041,0.045,21.57,21.29,21.82,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,44.73,39.53,51.69,43.08,38.55,48.2,0,0,0,0,0,0,0.843,0,0.067,0.13,0.88,0.12,47.4
857340000000,1997,3,1996,6,22,7,0.608,0.078,0.53,28331.5,171.4,171.4,168.6,4,4,4,1005,970.8,1023,875.9,841.8,129,129,129,0,0,0,0.128,0.126,0.133,875.9,841.8,893.7,990,990,990,967.9,967.8,968,22.1,22,22.2,0.508,0.477,0.524,0.363,0.346,0.372,0.016,0.016,0.017,1.11,1.05,1.14,0.05,0.047,0.052,20.98,20.89,21.17,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.02,41.69,43.72,42.16,40.84,42.85,0,0,0,0,0,0,0.937,0,0.078,0.13,0.87,0.13,46.6
857944800000,1997,3,1996,6,23,7,0.598,0.078,0.52,27915.9,169,169,166.2,4,4,4,988.9,968.4,1008,859.9,839.4,129,129,129,0,0,0,0.13,0.128,0.133,859.9,839.4,878.6,990,990,990,967.9,967.8,967.9,22.1,22.1,22.2,0.493,0.475,0.51,0.355,0.345,0.364,0.016,0.016,0.016,1.08,1.05,1.11,0.049,0.047,0.05,21.06,20.96,21.18,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.935,0.936,42.39,41.59,43.12,41.54,40.74,42.26,0,0,0,0,0,0,0.923,0,0.078,0.13,0.87,0.13,46.7
858549600000,1997,3,1996,6,24,7,0.569,0.078,0.491,26589.3,161.7,161.7,158.3,4,4,4,940.8,923.9,961.2,811.8,794.9,129,129,129,0,0,0,0.137,0.134,0.14,811.8,794.9,832.2,990,990,990,967.7,967.6,967.7,22.3,22.3,22.4,0.449,0.434,0.468,0.332,0.324,0.342,0.015,0.014,0.015,0.998,0.968,1.03,0.045,0.043,0.046,21.34,21.22,21.44,0.954,0.953,0.954,0.977,0.976,0.979,0.932,0.93,0.934,40.49,39.81,41.31,39.57,38.84,40.43,0,0,0,0,0,0,0.879,0,0.078,0.14,0.86,0.14,46.7
859154400000,1997,3,1996,6,25,7,0.557,0.078,0.479,26026.8,157.4,157.4,154.9,4,4,4,921.3,914.8,935.4,792.3,785.8,129,129,129,0,0,0,0.14,0.138,0.141,792.3,785.8,806.4,990,990,990,967.6,967.6,967.6,22.4,22.4,22.4,0.432,0.426,0.444,0.322,0.319,0.329,0.014,0.014,0.015,0.964,0.953,0.988,0.043,0.042,0.044,21.45,21.37,21.49,0.953,0.953,0.953,0.975,0.975,0.977,0.929,0.929,0.931,39.71,39.44,40.28,38.73,38.45,39.34,0,0,0,0,0,0,0.861,0,0.078,0.14,0.86,0.14,46.7
859759200000,1997,3,1996,6,26,7,0.616,0.0759,0.54,28769.6,184.1,184.1,171.2,4,4,4,1019,951.7,1104,893.1,822.7,125.6,125,129,0,0,0,0.124,0.113,0.136,893.1,822.7,978.6,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.526,0.459,0.606,0.371,0.337,0.413,0.017,0.015,0.019,1.14,1.02,1.29,0.052,0.046,0.059,20.91,20.48,21.28,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.936,43.7,40.93,46.96,42.81,40.03,46.02,0,0,0,0,0,0,0.951,0,0.076,0.12,0.88,0.12,46.7
860364000000,1997,4,1996,7,27,7,0.772,0.0756,0.654,32255.6,192.8,192.8,192,4,4,4,1277,1139,1408,1152,1014,125,125,125,70.43,0,183,0.0985,0.0888,0.11,1081,1014,1100,990,990,990,968.8,968.3,969.2,21.2,20.8,21.7,0.786,0.657,0.86,0.606,0.454,0.648,0.029,0.021,0.031,1.69,1.39,1.81,0.08,0.064,0.087,19.54,19.01,20.27,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,49.39,48.14,50.56,48,47.18,48.2,0,0,0,0,0,0,1.07,0,0.118,0.098,0.85,0.15,41.8
860968800000,1997,4,1996,7,28,7,0.914,0.0756,0.665,31509.1,190.6,190.6,187.6,4,4,4,1511,1429,1582,1386,1304,125,125,125,286,204,357,0.0828,0.079,0.0875,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.897,0.868,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.09,0.088,0.092,18.63,18.39,18.93,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.85,47.21,48.62,46.89,46.26,47.64,0,0,0,0,0,0,1.04,0,0.249,0.083,0.73,0.27,34.5
861573600000,1997,4,1996,7,29,7,0.953,0.0895,0.665,31121.9,186.5,186.5,185.2,4,4,4,1576,1540,1595,1428,1392,148,148,148,327.6,292,347,0.0939,0.0928,0.0961,1100,1100,1100,990,990,990,969.7,969.6,969.8,20.3,20.2,20.4,0.913,0.911,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.092,18.41,18.34,18.53,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.26,47.08,47.57,46.31,46.14,46.61,0,0,0,0,0,0,1.03,0,0.288,0.094,0.7,0.3,32.7
862178400000,1997,4,1996,7,30,7,0.875,0.105,0.665,31901.9,192.8,192.8,189.9,4,4,4,1447,1362,1518,1274,1170,173.1,148,192,174,70,270,0.12,0.0975,0.141,1100,1100,1100,990,990,990,969.3,969,969.5,20.7,20.5,21,0.871,0.826,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.86,0.088,0.085,0.091,18.87,18.6,19.19,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.46,47.76,49.31,47.47,46.81,48.2,0,0,0,0,0,0,1.05,0,0.21,0.12,0.76,0.24,36.5
862783200000,1997,5,1996,8,31,7,0.724,0.112,0.609,31022.6,192.8,192.8,184.7,4,4,4,1196,1090,1317,1011,927.8,185.6,147,192,3.571,0,25,0.155,0.135,0.171,1007,927.8,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.667,0.566,0.808,0.481,0.388,0.648,0.022,0.018,0.031,1.43,1.21,1.76,0.066,0.056,0.083,20.06,19.35,20.59,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.23,44.57,49.75,46.16,43.68,48.2,0,0,0,0,0,0,1.03,0,0.115,0.15,0.84,0.16,42.8
863388000000,1997,5,1996,8,32,7,0.596,0.0889,0.507,27068.7,174,174,161.1,4,3,3.857142857142857,986.1,919.3,1061,839.1,772.3,147,147,147,0,0,0,0.149,0.139,0.16,839.1,772.3,914.2,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.477,0.416,0.546,0.345,0.313,0.381,0.016,0.014,0.017,1.06,0.968,1.18,0.048,0.043,0.054,21.11,20.73,21.41,0.955,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.27,39.6,51.69,42,38.61,48.2,0,0,0,0,0,0,0.895,0,0.089,0.15,0.85,0.15,45.4
863992800000,1997,5,1996,8,33,7,0.518,0.0889,0.429,23695.1,144.6,144.6,141,3,3,3,856,815.2,899.3,709,668.2,147,147,147,0,0,0,0.172,0.163,0.18,709,668.2,752.3,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.365,0.34,0.398,0.275,0.247,0.303,0.012,0.011,0.013,0.901,0.83,0.981,0.04,0.036,0.044,21.77,21.52,22.01,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.27,45.99,50.64,47.01,45.07,48.2,0,0,0,0,0,0,0.784,0,0.089,0.17,0.83,0.17,45.7
864597600000,1997,5,1996,8,34,7,0.467,0.0865,0.381,21596.3,133.1,133.1,128.5,3,3,3,772.4,739.3,803.2,629.4,605.2,143,119,147,0,0,0,0.185,0.161,0.195,629.4,605.2,656.2,990,990,990,967,966.9,967.1,23,22.9,23.1,0.317,0.304,0.333,0.221,0.205,0.239,0.0096,0.0089,0.01,0.765,0.724,0.81,0.033,0.031,0.035,22.25,22.08,22.4,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.72,42.23,45.29,42.85,41.39,44.38,0,0,0,0,0,0,0.714,0,0.086,0.19,0.82,0.18,46.2
865202400000,1997,6,1996,9,35,7,0.418,0.072,0.346,19868,125.2,125.2,118.3,3,3,3,691,657.5,726.5,572,538.5,119,119,119,0,0,0,0.172,0.164,0.181,572,538.5,607.5,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.283,0.264,0.303,0.183,0.161,0.207,0.0078,0.0068,0.0089,0.666,0.609,0.726,0.029,0.026,0.031,22.67,22.47,22.86,0.952,0.95,0.955,0.977,0.972,0.98,0.93,0.923,0.936,40.36,38.23,42.59,39.42,37.16,41.74,0,0,0,0,0,0,0.657,0,0.072,0.17,0.83,0.17,47.5
865807200000,1997,6,1996,9,36,7,0.373,0.072,0.301,17272.8,109.3,109.3,102.8,3,2,2.7142857142857144,617.2,588.9,646.9,498.2,469.9,119,119,119,0,0,0,0.193,0.184,0.202,498.2,469.9,527.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.241,0.225,0.258,0.136,0.121,0.154,0.0057,0.0051,0.0065,0.574,0.527,0.621,0.024,0.022,0.026,23.06,22.92,23.14,0.95,0.945,0.957,0.973,0.97,0.98,0.924,0.917,0.938,40.56,34.93,51.85,38.86,33.88,48.2,0,0,0,0,0,0,0.571,0,0.072,0.19,0.81,0.19,46.3
866412000000,1997,6,1996,9,37,7,0.336,0.072,0.264,15687.6,96.4,96.4,93.38,2,2,2,555.6,532.3,579.9,436.6,413.3,119,119,119,0,0,0,0.214,0.205,0.224,436.6,413.3,460.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.209,0.201,0.22,0.105,0.0941,0.117,0.0044,0.0039,0.0049,0.552,0.516,0.59,0.023,0.022,0.025,23.35,23.2,23.49,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.83,45.5,50.2,46.69,44.59,48.2,0,0,0,0,0,0,0.519,0,0.072,0.21,0.79,0.21,46.7
867016800000,1997,6,1996,9,38,7,0.305,0.072,0.233,14003.7,87.71,87.71,83.36,2,2,2,504,484.5,524.9,385,365.5,119,119,119,0,0,0,0.236,0.227,0.246,385,365.5,405.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.191,0.184,0.198,0.0807,0.0715,0.0906,0.0033,0.003,0.0038,0.474,0.445,0.505,0.02,0.018,0.021,23.66,23.53,23.78,0.953,0.951,0.955,0.979,0.977,0.98,0.933,0.929,0.936,42.56,40.5,44.75,41.68,39.57,43.85,0,0,0,0,0,0,0.463,0,0.072,0.24,0.76,0.24,45.9
867621600000,1997,6,1996,9,39,7,0.279,0.0803,0.198,11861.5,77.72,77.72,70.6,2,2,2,460.5,444.3,478.2,327.8,309.3,132.7,119,135,0,0,0,0.289,0.249,0.304,327.8,309.3,359.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.172,0.166,0.182,0.0537,0.045,0.0685,0.0022,0.0018,0.0028,0.389,0.362,0.435,0.016,0.015,0.018,23.94,23.81,24.04,0.945,0.942,0.95,0.971,0.97,0.976,0.918,0.914,0.927,36.36,34.35,39.83,35.3,33.32,38.86,0,0,0,0,0,0,0.392,0,0.081,0.29,0.71,0.29,42.5
868226400000,1997,7,1996,10,40,7,0.256,0.0816,0.175,10468.3,65.54,65.54,62.31,2,2,2,424,409.5,439.1,289,274.5,135,135,135,0,0,0,0.319,0.307,0.33,289,274.5,304.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.158,0.153,0.164,0.0354,0.0286,0.0425,0.0014,0.0012,0.0017,0.331,0.31,0.354,0.014,0.013,0.014,24.16,24.07,24.25,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,32.12,30.52,33.79,31.16,29.61,32.77,0,0,0,0,0,0,0.346,0,0.081,0.32,0.68,0.32,40.9
868831200000,1997,7,1996,10,41,7,0.237,0.0816,0.156,9333.35,58.21,58.21,55.56,2,2,2,392.5,380.3,404.9,257.5,245.3,135,135,135,0,0,0,0.344,0.333,0.355,257.5,245.3,269.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.147,0.143,0.152,0.0208,0.0166,0.0264,0.00085,0.00067,0.0011,0.284,0.268,0.303,0.012,0.011,0.012,24.35,24.28,24.43,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,28.64,27.27,30.01,27.78,26.45,29.11,0,0,0,0,0,0,0.309,0,0.081,0.34,0.66,0.34,39.4
869436000000,1997,7,1996,10,42,7,0.22,0.0816,0.139,8305.87,52,52,49.44,2,1,1.4285714285714286,364.3,353.2,376.2,229.3,218.2,135,135,135,0,0,0,0.371,0.359,0.382,229.3,218.2,241.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.137,0.133,0.141,0.0152,0.0143,0.0163,0.00062,0.00058,0.00066,0.336,0.254,0.404,0.014,0.01,0.016,24.44,24.38,24.51,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.6,25.87,52.43,38.49,25.09,48.2,0,0,0,0,0,0,0.275,0,0.081,0.37,0.63,0.37,37.8
870040800000,1997,7,1996,10,43,7,0.205,0.0765,0.128,7980.99,48.2,48.2,47.51,1,1,1,338.4,325.6,349.7,211.9,204,126.4,115,135,0,0,0,0.373,0.343,0.398,211.9,204,220.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.13,0.128,0.132,0.0138,0.0131,0.0145,0.00055,0.00053,0.00058,0.372,0.359,0.386,0.015,0.014,0.015,24.54,24.47,24.6,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.8,46.92,50.83,47.51,45.98,48.2,0,0,0,0,0,0,0.264,0,0.077,0.37,0.62,0.38,38.9
870645600000,1997,8,1996,11,44,7,0.187,0.0696,0.117,7383.75,46.61,46.61,43.95,1,1,1,309.2,297.4,320.9,194.2,182.4,115,115,115,0,0,0,0.372,0.358,0.387,194.2,182.4,205.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.118,0.126,0.0123,0.0113,0.0133,0.00049,0.00045,0.00053,0.339,0.318,0.36,0.014,0.013,0.014,24.71,24.64,24.79,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,44.85,42.11,47.56,43.95,41.27,46.61,0,0,0,0,0,0,0.244,0,0.07,0.37,0.63,0.37,39.5
871250400000,1997,8,1996,11,45,7,0.172,0.0696,0.102,6387.96,40.4,40.4,38.02,1,1,1,284.3,275.3,293.9,169.3,160.3,115,115,115,0,0,0,0.405,0.391,0.418,169.3,160.3,178.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.117,0.0101,0.00937,0.011,0.0004,0.00037,0.00044,0.294,0.278,0.312,0.012,0.011,0.012,24.87,24.81,24.92,0.945,0.942,0.948,0.974,0.97,0.979,0.921,0.914,0.928,39.03,36.92,41.28,38.02,35.81,40.4,0,0,0,0,0,0,0.211,0,0.07,0.4,0.59,0.41,37.1
871855200000,1997,8,1996,11,46,7,0.159,0.0696,0.0899,5573.91,35.13,35.13,33.18,1,1,1,263.7,255.9,272.3,148.7,140.9,115,115,115,0,0,0,0.436,0.422,0.449,148.7,140.9,157.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.00839,0.00772,0.00912,0.00033,0.00031,0.00036,0.258,0.244,0.273,0.01,0.0096,0.011,24.99,24.94,25.03,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,34.2,32.35,36.22,33.18,31.38,35.13,0,0,0,0,0,0,0.184,0,0.0691,0.44,0.57,0.43,35.1
872460000000,1997,8,1996,11,47,7,0.149,0.0696,0.0795,4909.46,30.81,30.81,29.22,1,1,1,246.4,240.3,253.4,131.4,125.3,115,115,115,0,0,0,0.467,0.454,0.479,131.4,125.3,138.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0999,0.0977,0.102,0.00692,0.0064,0.00751,0.00027,0.00025,0.0003,0.227,0.216,0.239,0.009,0.0085,0.0095,25.1,25.05,25.14,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.13,28.69,31.77,29.22,27.83,30.81,0,0,0,0,0,0,0.162,0,0.0695,0.47,0.53,0.47,32.9
873064800000,1997,9,1996,12,48,7,0.138,0.055,0.0833,5181.03,32.77,32.77,30.84,1,1,1,228.8,220.3,237.3,137.8,129.3,91,91,91,0,0,0,0.398,0.384,0.413,137.8,129.3,146.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0997,0.0967,0.103,0.00746,0.00674,0.00818,0.00029,0.00026,0.00032,0.236,0.221,0.251,0.0093,0.0087,0.0099,25.19,25.13,25.26,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,31.79,29.8,33.79,30.84,28.91,32.77,0,0,0,0,0,0,0.171,0,0.0547,0.4,0.6,0.4,37.5
873669600000,1997,9,1996,12,49,7,0.128,0.0485,0.0796,4955.49,31.5,31.5,29.5,1,1,1,211.7,205.8,217.9,131.6,123,80.14,72,91,0,0,0,0.378,0.339,0.425,131.6,123,140.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0967,0.0945,0.0991,0.00693,0.00621,0.00766,0.00027,0.00024,0.0003,0.224,0.209,0.238,0.0088,0.0082,0.0093,25.31,25.28,25.34,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,30.41,28.31,32.48,29.5,27.46,31.5,0,0,0,0,0,0,0.164,0,0.0484,0.38,0.62,0.38,38.7
874274400000,1997,9,1996,12,50,7,0.12,0.0435,0.0769,4792.11,29.75,29.75,28.52,1,1,1,199.2,193.5,204.5,127.2,121.5,72,72,72,0,0,0,0.362,0.352,0.372,127.2,121.5,132.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0945,0.0925,0.0964,0.00656,0.00608,0.00701,0.00026,0.00024,0.00027,0.215,0.205,0.225,0.0084,0.008,0.0088,25.37,25.35,25.38,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29.41,28.01,30.67,28.52,27.17,29.75,0,0,0,0,0,0,0.158,0,0.0431,0.36,0.64,0.36,39.9
874879200000,1997,9,1996,12,51,7,0.112,0.0435,0.0689,4255.13,26.7,26.7,25.33,1,1,1,186,180.7,191.6,114,108.7,72,72,72,0,0,0,0.387,0.376,0.398,114,108.7,119.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.088,0.0919,0.00544,0.00499,0.00592,0.00021,0.0002,0.00023,0.192,0.182,0.202,0.0075,0.0071,0.0079,25.38,25.38,25.38,0.921,0.917,0.925,0.97,0.97,0.97,0.893,0.889,0.897,26.11,24.8,27.53,25.33,24.05,26.7,0,0,0,0,0,0,0.141,0,0.0431,0.39,0.62,0.38,38
875484000000,1997,9,1996,12,52,7,0.106,0.0349,0.0711,4396.24,27.88,27.88,26.17,1,1,1,175.2,171.1,179.3,117.5,105.9,57.71,52,72,0,0,0,0.329,0.295,0.405,117.5,105.9,124.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0886,0.087,0.0901,0.00574,0.00475,0.00634,0.00022,0.00019,0.00025,0.195,0.177,0.207,0.0076,0.0069,0.0081,25.35,25.34,25.38,0.923,0.915,0.928,0.97,0.97,0.97,0.895,0.887,0.9,26.98,24.12,28.74,26.17,23.4,27.88,0,0,0,0,0,0,0.145,0,0.0349,0.33,0.67,0.33,41.5
876088800000,1997,10,1997,1,1,7,0.102,0.0314,0.0704,4350.94,26.21,26.21,25.9,1,1,1,168.4,167.8,169.7,116.4,115.8,52,52,52,0,0,0,0.309,0.306,0.31,116.4,115.8,117.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0872,0.087,0.0877,0.00565,0.00559,0.00576,0.00022,0.00022,0.00023,0.193,0.191,0.195,0.0075,0.0075,0.0076,25.34,25.34,25.34,0.922,0.922,0.923,0.97,0.97,0.97,0.895,0.894,0.896,26.7,26.54,27.02,25.9,25.75,26.21,0,0,0,0,0,0,0.144,0,0.0316,0.31,0.69,0.31,42.7
876693600000,1997,10,1997,1,2,7,0.0994,0.0314,0.0679,4184.67,25.88,25.88,24.91,1,1,1,164.3,160.7,168.4,112.3,108.7,52,52,52,0,0,0,0.317,0.309,0.324,112.3,108.7,116.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0858,0.0845,0.0872,0.0053,0.00499,0.00564,0.00021,0.0002,0.00022,0.185,0.179,0.192,0.0073,0.007,0.0075,25.34,25.34,25.34,0.92,0.917,0.922,0.97,0.97,0.97,0.892,0.89,0.895,25.68,24.78,26.68,24.91,24.04,25.88,0,0,0,0,0,0,0.138,0,0.0315,0.32,0.68,0.32,42.1
877298400000,1997,10,1997,1,3,7,0.0939,0.0314,0.0624,3817.87,23.71,23.71,22.73,1,1,1,155.2,151.1,159.3,103.2,99.14,52,52,52,0,0,0,0.335,0.326,0.344,103.2,99.14,107.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0811,0.084,0.00453,0.00418,0.00487,0.00018,0.00016,0.00019,0.169,0.162,0.176,0.0066,0.0063,0.0069,25.34,25.34,25.34,0.913,0.911,0.916,0.97,0.968,0.97,0.886,0.883,0.889,23.44,22.46,24.44,22.73,21.75,23.71,0,0,0,0,0,0,0.126,0,0.0315,0.33,0.66,0.34,40.7
877903200000,1997,10,1997,1,4,7,0.0916,0.0311,0.0605,3690.18,22.42,22.42,21.97,1,1,1,151.5,149.5,153.3,100,97.5,51.43,50,52,0,0,0,0.34,0.329,0.348,100,97.5,102,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0813,0.0805,0.0819,0.00425,0.00404,0.00442,0.00017,0.00016,0.00017,0.163,0.159,0.166,0.0064,0.0062,0.0065,25.34,25.34,25.34,0.912,0.911,0.913,0.969,0.968,0.97,0.884,0.882,0.885,22.67,22.13,23.12,21.97,21.41,22.42,0,0,0,0,0,0,0.122,0,0.0311,0.34,0.66,0.34,40.3
878508000000,1997,11,1997,2,5,7,0.0948,0.0302,0.0646,3960.59,24.64,24.64,23.57,1,1,1,156.8,151.1,161.3,106.8,101.1,50,50,50,0,0,0,0.319,0.31,0.331,106.8,101.1,111.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0815,0.085,0.00483,0.00435,0.00521,0.00019,0.00017,0.0002,0.175,0.165,0.183,0.0069,0.0065,0.0072,25.34,25.34,25.34,0.916,0.912,0.919,0.97,0.969,0.97,0.888,0.884,0.891,24.31,22.91,25.4,23.57,22.21,24.64,0,0,0,0,0,0,0.131,0,0.0302,0.32,0.68,0.32,41.8
879112800000,1997,11,1997,2,6,7,0.103,0.0302,0.0728,4513.6,28.61,28.61,26.87,1,1,1,170.4,160.7,177.7,120.4,110.7,50,50,50,0,0,0,0.294,0.281,0.311,120.4,110.7,127.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0883,0.0848,0.0908,0.00599,0.00516,0.0066,0.00023,0.0002,0.00026,0.199,0.182,0.212,0.0078,0.0071,0.0083,25.34,25.34,25.34,0.925,0.918,0.93,0.97,0.97,0.97,0.897,0.891,0.902,27.7,25.27,29.5,26.87,24.51,28.61,0,0,0,0,0,0,0.149,0,0.0302,0.29,0.71,0.29,43.8
879717600000,1997,11,1997,2,7,7,0.105,0.0302,0.0745,4623.27,28.67,28.67,27.52,1,1,1,173.1,170.3,177.9,123.1,120.3,50,50,50,0,0,0,0.289,0.281,0.294,123.1,120.3,127.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0892,0.0882,0.0909,0.00622,0.00597,0.00662,0.00024,0.00023,0.00026,0.204,0.199,0.213,0.008,0.0078,0.0083,25.34,25.34,25.34,0.927,0.925,0.93,0.97,0.97,0.97,0.899,0.897,0.902,28.37,27.66,29.56,27.52,26.83,28.67,0,0,0,0,0,0,0.153,0,0.0305,0.29,0.71,0.29,44
880322400000,1997,11,1997,2,8,7,0.103,0.0302,0.0732,4535.84,27.7,27.7,27,1,1,1,171,168.4,173.8,121,118.4,50,50,50,0,0,0,0.293,0.288,0.297,121,118.4,123.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0885,0.0875,0.0895,0.00603,0.00581,0.00628,0.00024,0.00023,0.00025,0.2,0.196,0.205,0.0078,0.0077,0.008,25.34,25.34,25.34,0.926,0.924,0.928,0.97,0.97,0.97,0.898,0.896,0.9,27.83,27.18,28.55,27,26.36,27.7,0,0,0,0,0,0,0.15,0,0.0298,0.29,0.71,0.29,44
880927200000,1997,12,1997,3,9,7,0.104,0.0357,0.0687,4237.3,27.45,27.45,25.22,1,1,1,172.6,167.8,181.8,113.6,108.8,59,59,59,0,0,0,0.342,0.325,0.352,113.6,108.8,122.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0873,0.0856,0.0905,0.00541,0.005,0.00619,0.00021,0.0002,0.00024,0.189,0.18,0.205,0.0074,0.007,0.008,25.36,25.36,25.36,0.92,0.917,0.927,0.97,0.97,0.97,0.893,0.89,0.899,26,24.81,28.3,25.22,24.07,27.45,0,0,0,0,0,0,0.14,0,0.0353,0.34,0.66,0.34,40.7
881532000000,1997,12,1997,3,10,7,0.107,0.0357,0.0712,4403.98,27.52,27.52,26.21,1,1,1,176.7,171.7,182,117.7,112.7,59,59,59,0,0,0,0.334,0.324,0.344,117.7,112.7,123,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0887,0.0869,0.0906,0.00575,0.00533,0.00621,0.00023,0.00021,0.00024,0.196,0.187,0.205,0.0077,0.0073,0.008,25.36,25.36,25.36,0.923,0.92,0.927,0.97,0.97,0.97,0.896,0.892,0.899,27.02,25.76,28.37,26.21,24.99,27.52,0,0,0,0,0,0,0.146,0,0.0358,0.33,0.67,0.33,41.2
882136800000,1997,12,1997,3,11,7,0.105,0.0357,0.0689,4252.96,26.45,26.45,25.32,1,1,1,173,168.4,177.7,114,109.4,59,59,59,0,0,0,0.341,0.332,0.35,114,109.4,118.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0874,0.0858,0.0891,0.00544,0.00505,0.00584,0.00021,0.0002,0.00023,0.189,0.181,0.198,0.0074,0.0071,0.0077,25.36,25.36,25.36,0.921,0.917,0.924,0.97,0.97,0.97,0.893,0.89,0.896,26.1,24.95,27.27,25.32,24.2,26.45,0,0,0,0,0,0,0.141,0,0.0361,0.34,0.66,0.34,40.5
882741600000,1997,12,1997,3,12,7,0.112,0.0357,0.0763,4747.23,29.61,29.61,28.26,1,1,1,185.1,179.9,190.8,126.1,120.9,59,59,59,0,0,0,0.319,0.309,0.328,126.1,120.9,131.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0898,0.0937,0.00647,0.00602,0.00695,0.00025,0.00024,0.00027,0.211,0.202,0.221,0.0082,0.0079,0.0086,25.36,25.36,25.36,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29.13,27.82,30.52,28.26,26.98,29.61,0,0,0,0,0,0,0.157,0,0.0357,0.32,0.68,0.32,42.4
883346400000,1997,12,1997,3,13,7,0.119,0.0405,0.0787,4906.69,30.33,30.33,29.21,1,1,1,197.1,191.6,208,130.1,120,67,59,73,0,0,0,0.339,0.305,0.378,130.1,120,135,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0941,0.0913,0.0966,0.00681,0.00595,0.00723,0.00027,0.00023,0.00028,0.219,0.202,0.229,0.0086,0.0079,0.0089,25.36,25.32,25.39,0.93,0.925,0.932,0.97,0.97,0.97,0.902,0.897,0.905,30.11,27.62,31.27,29.21,26.79,30.33,0,0,0,0,0,0,0.162,0,0.0403,0.34,0.66,0.34,41.2
883951200000,1998,1,1997,4,14,7,0.135,0.0442,0.0913,5707.95,36.4,36.4,33.98,1,1,1,224,212.7,234.5,151,139.7,73,73,73,0,0,0,0.326,0.311,0.343,151,139.7,161.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0982,0.106,0.00858,0.00762,0.00948,0.00034,0.0003,0.00037,0.257,0.237,0.276,0.01,0.0093,0.011,25.2,25.12,25.29,0.939,0.934,0.942,0.97,0.97,0.971,0.911,0.906,0.915,35.02,32.37,37.5,33.98,31.39,36.4,0,0,0,0,0,0,0.189,0,0.0437,0.33,0.68,0.32,42.3
884556000000,1998,1,1997,4,15,7,0.159,0.0442,0.115,7263.06,47.75,47.75,43.23,1,1,1,262.9,241.9,282.4,189.9,168.9,73,73,73,0,0,0,0.278,0.259,0.302,189.9,168.9,209.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.109,0.123,0.0119,0.0101,0.0135,0.00047,0.0004,0.00054,0.327,0.289,0.362,0.013,0.011,0.014,24.92,24.81,25.06,0.951,0.945,0.956,0.979,0.974,0.98,0.931,0.921,0.937,44.16,39.23,48.73,43.23,38.22,47.75,0,0,0,0,0,0,0.24,0,0.044,0.28,0.72,0.28,45.7
885160800000,1998,1,1997,4,16,7,0.19,0.0442,0.146,8828.29,58.22,58.22,52.55,2,1,1.7142857142857142,314,290.3,339.5,241,217.3,73,73,73,0,0,0,0.233,0.215,0.251,241,217.3,266.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.134,0.126,0.143,0.0175,0.0142,0.0248,0.0007,0.00057,0.001,0.3,0.246,0.393,0.012,0.0098,0.016,24.73,24.61,24.83,0.937,0.924,0.959,0.973,0.97,0.98,0.912,0.896,0.94,34.74,26.16,52.73,33.16,25.38,48.2,0,0,0,0,0,0,0.292,0,0.044,0.23,0.77,0.23,46.5
885765600000,1998,1,1997,4,17,7,0.233,0.0452,0.188,11360.8,73.15,73.15,67.62,2,2,2,385.1,350.2,420.2,310.4,277.2,74.71,73,85,0,0,0,0.194,0.178,0.208,310.4,277.2,336,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.159,0.147,0.168,0.0455,0.0298,0.0576,0.0018,0.0012,0.0023,0.356,0.306,0.394,0.014,0.012,0.016,24.32,24.11,24.54,0.942,0.935,0.946,0.97,0.97,0.971,0.914,0.907,0.919,34.85,31.2,37.67,33.81,30.26,36.57,0,0,0,0,0,0,0.376,0,0.045,0.19,0.81,0.19,48.8
886370400000,1998,2,1997,5,18,7,0.286,0.0514,0.234,14163.7,94.66,94.66,84.31,2,2,2,472.6,430.3,522.8,387.6,345.3,85,85,85,0,0,0,0.181,0.163,0.198,387.6,345.3,437.8,990,990,990,965.7,965.5,966,24.3,24,24.5,0.187,0.172,0.204,0.082,0.062,0.106,0.0034,0.0025,0.0044,0.473,0.409,0.548,0.019,0.017,0.023,23.8,23.5,24.05,0.953,0.948,0.957,0.978,0.973,0.98,0.932,0.922,0.938,43.09,38.6,48.3,42.15,37.55,47.33,0,0,0,0,0,0,0.468,0,0.052,0.18,0.82,0.18,49.5
886975200000,1998,2,1997,5,19,7,0.371,0.0514,0.319,18441,125.5,125.5,109.8,3,2,2.7142857142857144,613.1,542.2,689.3,528.1,457.2,85,85,85,0,0,0,0.14,0.123,0.157,528.1,457.2,604.3,990,990,990,966.3,966,966.7,23.7,23.3,24,0.25,0.211,0.293,0.156,0.115,0.205,0.0066,0.0048,0.0088,0.616,0.535,0.712,0.026,0.022,0.031,23.04,22.63,23.38,0.952,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.938,42.71,35.84,52.03,41.18,34.77,48.2,0,0,0,0,0,0,0.61,0,0.052,0.14,0.86,0.14,49.7
887580000000,1998,2,1997,5,20,7,0.464,0.0549,0.41,23209.1,142.1,142.1,138.1,3,3,3,767.8,715.3,799.9,677.1,630.3,90.71,85,105,0,0,0,0.118,0.108,0.133,677.1,630.3,699.6,990,990,990,967,966.8,967.1,23,22.9,23.2,0.336,0.308,0.348,0.253,0.222,0.268,0.011,0.0096,0.012,0.836,0.756,0.873,0.036,0.033,0.038,22.19,22.03,22.48,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.99,44.27,48.35,46.05,43.38,47.38,0,0,0,0,0,0,0.767,0,0.054,0.12,0.88,0.12,50
888184800000,1998,2,1997,5,21,7,0.49,0.0656,0.424,23825.6,143,143,141.8,3,3,3,810,804.8,815.2,701.5,686.2,108.4,105,129,0,0,0,0.134,0.129,0.158,701.5,686.2,708.4,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.353,0.348,0.356,0.27,0.259,0.274,0.012,0.011,0.012,0.88,0.859,0.891,0.039,0.038,0.039,21.98,21.96,22,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.24,47.18,48.65,47.27,46.24,47.68,0,0,0,0,0,0,0.788,0,0.066,0.13,0.87,0.13,48.6
888789600000,1998,3,1997,6,22,7,0.491,0.078,0.413,23193.4,138.4,138.4,138.1,3,3,3,811.2,808.2,813.4,682.2,679.2,129,129,129,0,0,0,0.159,0.159,0.16,682.2,679.2,684.4,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.346,0.344,0.347,0.257,0.255,0.258,0.011,0.011,0.011,0.852,0.847,0.856,0.037,0.037,0.037,22,21.99,22.02,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.96,46.79,47.08,46.02,45.85,46.14,0,0,0,0,0,0,0.767,0,0.078,0.16,0.84,0.16,47.2
889394400000,1998,3,1997,6,23,7,0.505,0.0685,0.436,23963.7,144.6,144.6,142.6,3,3,3,835,811.7,869.3,721.7,682.7,113.3,107,129,0,0,0,0.136,0.123,0.159,721.7,682.7,762.3,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.369,0.346,0.399,0.283,0.257,0.308,0.012,0.011,0.014,0.918,0.853,0.99,0.04,0.037,0.044,21.84,21.63,22,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.29,46.99,51.56,47.55,46.05,48.2,0,0,0,0,0,0,0.792,0,0.069,0.14,0.86,0.14,47.5
889999200000,1998,3,1997,6,24,7,0.579,0.0647,0.514,27726.6,175.8,175.8,165,4,4,4,956.7,888.4,1025,849.7,781.4,107,107,107,0,0,0,0.112,0.104,0.12,849.7,781.4,918.2,990,990,990,967.7,967.5,968,22.3,22,22.5,0.479,0.416,0.541,0.35,0.317,0.383,0.016,0.014,0.017,1.06,0.939,1.18,0.048,0.042,0.053,21.22,20.84,21.61,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.936,42.16,39.43,44.84,41.26,38.44,43.94,0,0,0,0,0,0,0.917,0,0.065,0.11,0.89,0.11,47.9
890604000000,1998,3,1997,6,25,7,0.657,0.0647,0.593,31030.3,191.5,191.5,184.7,4,4,4,1087,1043,1139,980.1,936.1,107,107,107,0,0,0,0.0985,0.094,0.103,980.1,936.1,1032,990,990,990,968.2,968,968.3,21.8,21.7,22,0.605,0.558,0.672,0.425,0.392,0.495,0.019,0.018,0.023,1.3,1.21,1.45,0.06,0.055,0.067,20.52,20.21,20.76,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.12,45.52,48.85,46.18,44.61,47.87,0,0,0,0,0,0,1.03,0,0.064,0.098,0.9,0.1,47.2
891208800000,1998,3,1997,6,26,7,0.754,0.0824,0.655,32390.4,192.8,192.8,192.8,4,4,4,1246,1158,1344,1110,1051,136.3,107,148,27,0,96,0.109,0.0904,0.122,1083,1051,1100,990,990,990,968.7,968.4,969,21.3,21,21.6,0.775,0.7,0.836,0.61,0.538,0.648,0.029,0.025,0.031,1.68,1.53,1.78,0.079,0.071,0.085,19.65,19.24,20.07,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.75,49.3,50.16,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.099,0.11,0.87,0.13,43
891813600000,1998,4,1997,7,27,7,0.864,0.0895,0.665,32021.3,192.5,192.5,190.6,4,4,4,1428,1377,1470,1280,1229,148,148,148,179.7,129,222,0.104,0.101,0.107,1100,1100,1100,990,990,990,969.3,969.1,969.4,20.7,20.6,20.9,0.872,0.849,0.893,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.8,1.84,0.088,0.086,0.089,18.93,18.77,19.12,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.62,48.21,49.12,47.65,47.24,48.14,0,0,0,0,0,0,1.06,0,0.199,0.1,0.77,0.23,37.1
892418400000,1998,4,1997,7,28,7,0.9,0.0895,0.665,31628.4,188.6,188.6,188.3,4,4,4,1488,1480,1495,1340,1332,148,148,148,240.1,232,247,0.0995,0.099,0.1,1100,1100,1100,990,990,990,969.4,969.4,969.5,20.6,20.5,20.6,0.903,0.898,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.85,1.86,0.09,0.09,0.09,18.7,18.67,18.74,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.03,47.95,48.11,47.07,46.99,47.15,0,0,0,0,0,0,1.05,0,0.235,0.099,0.74,0.26,35.1
893023200000,1998,4,1997,7,29,7,0.855,0.0895,0.665,32078.4,192.8,192.8,190.9,4,4,4,1414,1335,1470,1266,1187,148,148,148,165.9,87,222,0.105,0.101,0.111,1100,1100,1100,990,990,990,969.2,969,969.4,20.8,20.6,21,0.866,0.833,0.893,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.78,1.84,0.087,0.085,0.089,18.98,18.77,19.27,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.76,48.21,49.53,47.74,47.24,48.2,0,0,0,0,0,0,1.06,0,0.19,0.1,0.78,0.22,37.5
893628000000,1998,4,1997,7,30,7,0.719,0.101,0.613,31059.3,192.8,192.8,184.9,4,4,4,1189,1093,1296,1022,900.9,166.9,148,192,8.286,0,48,0.142,0.114,0.176,1014,900.9,1100,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.682,0.541,0.814,0.507,0.375,0.648,0.024,0.017,0.031,1.47,1.16,1.76,0.068,0.053,0.083,20.04,19.41,20.65,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.48,43.55,50.28,46.22,42.68,48.2,0,0,0,0,0,0,1.03,0,0.106,0.14,0.85,0.15,43.2
894232800000,1998,5,1997,8,31,7,0.605,0.116,0.489,25899.9,167.1,167.1,154.2,4,3,3.5714285714285716,1001,935.4,1069,809.1,743.4,192,192,192,0,0,0,0.192,0.18,0.205,809.1,743.4,877.1,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.457,0.397,0.519,0.33,0.298,0.364,0.015,0.013,0.017,1.04,0.971,1.12,0.047,0.043,0.051,21.07,20.76,21.39,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.35,39.84,51.95,43.71,38.88,48.2,0,0,0,0,0,0,0.856,0,0.116,0.19,0.81,0.19,42.8
894837600000,1998,5,1997,8,32,7,0.526,0.0889,0.437,23920.3,144.6,144.6,142.4,3,3,3,870.2,827.9,914.8,723.2,680.9,147,147,147,0,0,0,0.169,0.161,0.178,723.2,680.9,767.8,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.375,0.347,0.412,0.284,0.256,0.311,0.013,0.011,0.014,0.926,0.852,1.01,0.041,0.037,0.045,21.69,21.43,21.94,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.05,46.72,51.45,47.46,45.79,48.2,0,0,0,0,0,0,0.791,0,0.089,0.17,0.83,0.17,45.5
895442400000,1998,5,1997,8,33,7,0.473,0.0889,0.385,21767,135.2,135.2,129.6,3,3,3,782.8,750,815.2,635.8,603,147,147,147,0,0,0,0.188,0.18,0.196,635.8,603,668.2,990,990,990,967,966.9,967.2,23,22.8,23.1,0.321,0.303,0.34,0.226,0.204,0.247,0.0098,0.0088,0.011,0.776,0.72,0.83,0.034,0.031,0.036,22.19,22.01,22.38,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,44.07,42.1,45.99,43.19,41.26,45.07,0,0,0,0,0,0,0.72,0,0.088,0.19,0.81,0.19,46
896047200000,1998,5,1997,8,34,7,0.423,0.0889,0.334,19090.9,121.1,121.1,113.6,3,3,3,699.1,663.3,736,552.1,516.3,147,147,147,0,0,0,0.211,0.2,0.222,552.1,516.3,589,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.274,0.253,0.295,0.17,0.146,0.194,0.0073,0.0062,0.0084,0.635,0.574,0.697,0.027,0.024,0.03,22.67,22.46,22.87,0.951,0.948,0.953,0.974,0.97,0.979,0.926,0.919,0.933,38.89,36.59,41.24,37.88,35.49,40.36,0,0,0,0,0,0,0.631,0,0.089,0.21,0.79,0.21,45.1
896652000000,1998,6,1997,9,35,7,0.376,0.072,0.304,17389.7,110.4,110.4,103.5,3,2,2.7142857142857144,622,593,652.1,503,474,119,119,119,0,0,0,0.191,0.182,0.201,503,474,533.1,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.244,0.227,0.261,0.138,0.123,0.157,0.0059,0.0052,0.0067,0.582,0.534,0.629,0.025,0.023,0.027,23.03,22.89,23.12,0.95,0.946,0.957,0.973,0.97,0.98,0.924,0.917,0.937,40.91,35.24,52.28,39.09,34.18,48.2,0,0,0,0,0,0,0.575,0,0.072,0.19,0.81,0.19,46.2
897256800000,1998,6,1997,9,36,7,0.338,0.072,0.266,15745.9,96.4,96.4,93.73,2,2,2,558.2,533.7,583.5,439.2,414.7,119,119,119,0,0,0,0.213,0.204,0.223,439.2,414.7,464.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.21,0.201,0.222,0.106,0.0947,0.118,0.0045,0.0039,0.005,0.556,0.518,0.596,0.023,0.022,0.025,23.33,23.18,23.48,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.08,45.64,50.52,46.86,44.73,48.2,0,0,0,0,0,0,0.521,0,0.072,0.21,0.79,0.21,46.6
897861600000,1998,6,1997,9,37,7,0.305,0.072,0.233,14037,88.09,88.09,83.55,2,2,2,504.9,483.6,526.9,385.9,364.6,119,119,119,0,0,0,0.236,0.226,0.246,385.9,364.6,407.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.191,0.184,0.199,0.0812,0.0711,0.0915,0.0034,0.0029,0.0038,0.475,0.443,0.508,0.02,0.018,0.021,23.65,23.52,23.78,0.953,0.95,0.955,0.979,0.977,0.98,0.933,0.928,0.936,42.66,40.41,44.94,41.78,39.48,44.04,0,0,0,0,0,0,0.464,0,0.072,0.24,0.76,0.24,46
898466400000,1998,6,1997,9,38,7,0.278,0.072,0.206,12346,77.66,77.66,73.49,2,2,2,459.3,441.3,477.9,340.3,322.3,119,119,119,0,0,0,0.259,0.249,0.27,340.3,322.3,358.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.175,0.169,0.182,0.0596,0.0511,0.0684,0.0025,0.0021,0.0028,0.407,0.38,0.435,0.017,0.016,0.018,23.93,23.81,24.03,0.947,0.944,0.95,0.972,0.97,0.976,0.92,0.916,0.926,37.8,35.86,39.8,36.74,34.78,38.83,0,0,0,0,0,0,0.408,0,0.072,0.26,0.74,0.26,44.4
899071200000,1998,6,1997,9,39,7,0.254,0.0672,0.187,11246,68.74,68.74,66.94,2,2,2,420.5,405.4,435.5,309.3,297.4,111.1,108,119,0,0,0,0.264,0.254,0.276,309.3,297.4,317.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.163,0.159,0.167,0.045,0.0394,0.0489,0.0018,0.0016,0.002,0.359,0.341,0.372,0.015,0.014,0.015,24.15,24.07,24.23,0.942,0.94,0.943,0.97,0.97,0.97,0.914,0.912,0.915,34.51,33.22,35.43,33.47,32.23,34.37,0,0,0,0,0,0,0.372,0,0.067,0.26,0.74,0.26,44.3
899676000000,1998,7,1997,10,40,7,0.234,0.0653,0.169,10181.4,63.45,63.45,60.6,2,2,2,387.6,375.1,400.8,279.6,267.1,108,108,108,0,0,0,0.279,0.269,0.288,279.6,267.1,292.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.152,0.148,0.157,0.0309,0.0251,0.0372,0.0013,0.001,0.0015,0.314,0.296,0.334,0.013,0.012,0.014,24.35,24.26,24.43,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,31.24,29.86,32.71,30.3,28.96,31.72,0,0,0,0,0,0,0.337,0,0.065,0.28,0.72,0.28,43.5
900280800000,1998,7,1997,10,41,7,0.217,0.0653,0.152,9143.08,57.04,57.04,54.42,2,2,2,358.9,347.5,371,250.9,239.5,108,108,108,0,0,0,0.301,0.291,0.311,250.9,239.5,263,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.142,0.138,0.146,0.0186,0.0161,0.0231,0.00075,0.00065,0.00093,0.273,0.258,0.289,0.011,0.01,0.012,24.53,24.46,24.6,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,28.05,26.76,29.4,27.21,25.95,28.52,0,0,0,0,0,0,0.302,0,0.065,0.3,0.7,0.3,42.1
900885600000,1998,7,1997,10,42,7,0.202,0.0653,0.136,8218.72,51.12,51.12,48.92,2,1,1.2857142857142858,333.6,324.2,343.9,225.6,216.2,108,108,108,0,0,0,0.324,0.314,0.333,225.6,216.2,235.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.13,0.137,0.0149,0.0141,0.0158,0.0006,0.00057,0.00064,0.35,0.25,0.401,0.014,0.01,0.016,24.58,24.52,24.65,0.949,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,44.11,25.94,52.73,41.67,25.16,48.2,0,0,0,0,0,0,0.272,0,0.066,0.32,0.67,0.33,40.7
901490400000,1998,7,1997,10,43,7,0.189,0.0627,0.126,7926.25,48.2,48.2,47.18,1,1,1,311.8,301.5,321.2,208.1,201.2,103.7,93,108,0,0,0,0.332,0.305,0.349,208.1,201.2,213.2,990,990,990,965,964.9,965,25,25,25.1,0.126,0.125,0.129,0.0134,0.0129,0.0139,0.00054,0.00051,0.00056,0.363,0.351,0.373,0.015,0.014,0.015,24.68,24.62,24.73,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.16,46.54,49.27,47.18,45.61,48.2,0,0,0,0,0,0,0.262,0,0.063,0.33,0.67,0.33,41.9
902095200000,1998,8,1997,11,44,7,0.175,0.0562,0.118,7478.88,46.6,46.6,44.52,1,1,1,288.9,279.9,298,195.9,186.9,93,93,93,0,0,0,0.322,0.312,0.332,195.9,186.9,205,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.121,0.118,0.124,0.0124,0.0116,0.0132,0.00049,0.00046,0.00052,0.34,0.324,0.357,0.014,0.013,0.014,24.8,24.75,24.86,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,45.43,43.32,47.55,44.52,42.45,46.6,0,0,0,0,0,0,0.247,0,0.057,0.32,0.67,0.33,42.7
902700000000,1998,8,1997,11,45,7,0.162,0.0562,0.106,6663.98,41.76,41.76,39.67,1,1,1,268.4,260.5,276.9,175.4,167.5,93,93,93,0,0,0,0.347,0.336,0.357,175.4,167.5,183.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.111,0.117,0.0107,0.00999,0.0114,0.00042,0.0004,0.00045,0.304,0.29,0.319,0.012,0.011,0.013,24.92,24.87,24.97,0.947,0.945,0.95,0.977,0.973,0.98,0.925,0.919,0.931,40.6,38.75,42.61,39.67,37.71,41.76,0,0,0,0,0,0,0.22,0,0.056,0.35,0.65,0.35,41.1
903304800000,1998,8,1997,11,46,7,0.152,0.0562,0.0956,5955.49,37.1,37.1,35.45,1,1,1,251.1,244.9,258.1,158.1,151.9,93,93,93,0,0,0,0.371,0.36,0.38,158.1,151.9,165.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.105,0.11,0.00919,0.00866,0.00978,0.00036,0.00034,0.00039,0.273,0.262,0.285,0.011,0.01,0.011,25.03,24.98,25.07,0.942,0.94,0.944,0.97,0.97,0.972,0.914,0.911,0.917,36.53,35.1,38.17,35.45,34.04,37.1,0,0,0,0,0,0,0.197,0,0.0564,0.37,0.63,0.37,39.2
903909600000,1998,8,1997,11,47,7,0.144,0.0562,0.0873,5426.74,33.61,33.61,32.3,1,1,1,237.3,231.5,243,144.3,138.5,93,93,93,0,0,0,0.392,0.383,0.402,144.3,138.5,150,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.105,0.00801,0.00753,0.0085,0.00032,0.0003,0.00034,0.248,0.238,0.258,0.0098,0.0094,0.01,25.13,25.08,25.17,0.937,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.3,31.95,34.65,32.3,30.99,33.61,0,0,0,0,0,0,0.179,0,0.0567,0.39,0.61,0.39,37.7
904514400000,1998,8,1997,11,48,7,0.133,0.0454,0.088,5496.79,34.81,34.81,32.72,1,1,1,220.5,211.6,229.6,145.5,136.6,75,72,93,0,0,0,0.34,0.318,0.405,145.5,136.6,154.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0989,0.104,0.00812,0.00736,0.00889,0.00032,0.00029,0.00035,0.248,0.234,0.264,0.0097,0.0092,0.01,25.23,25.18,25.29,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,33.73,31.5,35.89,32.72,30.55,34.81,0,0,0,0,0,0,0.182,0,0.045,0.34,0.66,0.34,41.3
905119200000,1998,9,1997,12,49,7,0.122,0.0435,0.0781,4869.36,30.69,30.69,28.98,1,1,1,201.2,193.8,208.6,129.2,121.8,72,72,72,0,0,0,0.358,0.345,0.372,129.2,121.8,136.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0952,0.0926,0.0978,0.00673,0.0061,0.00736,0.00026,0.00024,0.00029,0.219,0.206,0.232,0.0086,0.008,0.0091,25.36,25.32,25.38,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.88,28.08,31.64,28.98,27.24,30.69,0,0,0,0,0,0,0.161,0,0.0439,0.36,0.64,0.36,39.9
905724000000,1998,9,1997,12,50,7,0.113,0.0435,0.0694,4285.32,26.9,26.9,25.51,1,1,1,186.7,180.9,192.4,114.7,109,72,72,72,0,0,0,0.386,0.374,0.398,114.7,109,120.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0881,0.0922,0.0055,0.00501,0.00599,0.00022,0.0002,0.00023,0.193,0.183,0.203,0.0075,0.0071,0.0079,25.38,25.38,25.38,0.921,0.917,0.925,0.97,0.97,0.97,0.893,0.889,0.897,26.3,24.87,27.73,25.51,24.12,26.9,0,0,0,0,0,0,0.142,0,0.0436,0.38,0.61,0.39,37.9
906328800000,1998,9,1997,12,51,7,0.105,0.0435,0.0619,3789.52,23.66,23.66,22.56,1,1,1,174.4,169.7,179,102.4,97.74,72,72,72,0,0,0,0.413,0.402,0.424,102.4,97.74,107,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0858,0.0841,0.0874,0.00445,0.00406,0.00485,0.00017,0.00016,0.00019,0.171,0.163,0.179,0.0067,0.0064,0.007,25.38,25.38,25.38,0.913,0.911,0.916,0.969,0.968,0.97,0.885,0.883,0.888,23.27,22.21,24.39,22.56,21.5,23.66,0,0,0,0,0,0,0.125,0,0.0431,0.41,0.59,0.41,36.1
906933600000,1998,9,1997,12,52,7,0.1,0.0366,0.0634,3893.85,25.15,25.15,23.18,1,1,1,165.4,161.3,169.5,104.9,94.73,60.57,52,72,0,0,0,0.365,0.314,0.432,104.9,94.73,113.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0846,0.0831,0.0861,0.00466,0.0038,0.00539,0.00018,0.00015,0.00021,0.173,0.157,0.187,0.0068,0.0062,0.0073,25.36,25.34,25.38,0.917,0.914,0.92,0.969,0.966,0.97,0.889,0.884,0.893,23.92,21.61,25.93,23.18,20.89,25.15,0,0,0,0,0,0,0.129,0,0.0366,0.37,0.63,0.37,38.9
907538400000,1998,10,1998,1,1,7,0.0942,0.0314,0.0628,3839.65,23.84,23.84,22.86,1,1,1,155.8,151.7,159.9,103.8,99.69,52,52,52,0,0,0,0.334,0.325,0.343,103.8,99.69,107.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.0813,0.0842,0.00457,0.00422,0.00492,0.00018,0.00017,0.00019,0.17,0.163,0.177,0.0067,0.0064,0.0069,25.34,25.34,25.34,0.914,0.911,0.916,0.97,0.969,0.97,0.886,0.883,0.889,23.57,22.58,24.57,22.86,21.87,23.84,0,0,0,0,0,0,0.127,0,0.0314,0.33,0.67,0.33,40.8
908143200000,1998,10,1998,1,2,7,0.0889,0.0314,0.0574,3509.29,21.58,21.58,20.89,1,1,1,146.9,143.2,150.3,94.93,91.22,52,52,52,0,0,0,0.354,0.346,0.363,94.93,91.22,98.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.0783,0.0808,0.00382,0.0035,0.00411,0.00015,0.00014,0.00016,0.154,0.147,0.16,0.006,0.0058,0.0063,25.35,25.34,25.35,0.916,0.913,0.92,0.966,0.965,0.968,0.885,0.883,0.888,21.61,20.86,22.3,20.89,20.13,21.58,0,0,0,0,0,0,0.116,0,0.0315,0.35,0.65,0.35,39.5
908748000000,1998,10,1998,1,3,7,0.0843,0.0314,0.0528,3248.04,19.85,19.85,19.33,1,1,1,139.3,136.9,141.8,87.31,84.93,52,52,52,0,0,0,0.373,0.367,0.38,87.31,84.93,89.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0769,0.0761,0.0778,0.00317,0.00297,0.00339,0.00012,0.00012,0.00013,0.14,0.136,0.145,0.0055,0.0053,0.0057,25.36,25.35,25.36,0.924,0.921,0.927,0.963,0.962,0.964,0.89,0.889,0.892,20.07,19.59,20.59,19.33,18.85,19.85,0,0,0,0,0,0,0.107,0,0.0315,0.37,0.63,0.37,38.5
909352800000,1998,10,1998,1,4,7,0.0811,0.0313,0.0498,3076.98,18.68,18.68,18.32,1,1,1,134,132.3,136.1,82.32,81.1,51.71,50,52,0,0,0,0.386,0.378,0.391,82.32,81.1,84.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0751,0.0747,0.0758,0.00275,0.00264,0.0029,0.00011,0.0001,0.00011,0.132,0.129,0.135,0.0052,0.0051,0.0053,25.37,25.37,25.37,0.931,0.928,0.932,0.961,0.96,0.962,0.894,0.893,0.895,19.06,18.81,19.42,18.32,18.07,18.68,0,0,0,0,0,0,0.102,0,0.0313,0.39,0.61,0.39,37.9
909957600000,1998,11,1998,2,5,7,0.0838,0.0302,0.0536,3292.58,21.49,21.49,19.6,1,1,1,138.6,133.1,147.9,88.61,83.1,50,50,50,0,0,0,0.361,0.338,0.376,88.61,83.1,97.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.077,0.0751,0.0803,0.00328,0.00281,0.00407,0.00013,0.00011,0.00016,0.142,0.133,0.159,0.0056,0.0052,0.0062,25.36,25.34,25.37,0.923,0.913,0.93,0.964,0.961,0.968,0.89,0.884,0.894,20.33,19.22,22.2,19.6,18.47,21.49,0,0,0,0,0,0,0.109,0,0.0302,0.36,0.64,0.36,39.3
910562400000,1998,11,1998,2,6,7,0.0922,0.0302,0.062,3790.39,23.86,23.86,22.56,1,1,1,152.5,146.8,158,102.5,96.77,50,50,50,0,0,0,0.328,0.316,0.341,102.5,96.77,108,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.0799,0.0839,0.00446,0.00398,0.00493,0.00017,0.00016,0.00019,0.167,0.157,0.177,0.0066,0.0062,0.0069,25.34,25.34,25.34,0.914,0.911,0.917,0.969,0.967,0.97,0.886,0.883,0.889,23.28,21.98,24.59,22.56,21.27,23.86,0,0,0,0,0,0,0.125,0,0.0302,0.33,0.67,0.33,41.1
911167200000,1998,11,1998,2,7,7,0.0978,0.0302,0.0676,4159.1,24.91,24.91,24.76,1,1,1,161.7,160.7,162.4,111.7,110.7,50,50,50,0,0,0,0.309,0.308,0.311,111.7,110.7,112.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.0848,0.0854,0.00525,0.00516,0.0053,0.00021,0.0002,0.00021,0.184,0.182,0.185,0.0072,0.0071,0.0072,25.34,25.34,25.34,0.919,0.918,0.92,0.97,0.97,0.97,0.892,0.891,0.892,25.52,25.27,25.68,24.76,24.51,24.91,0,0,0,0,0,0,0.138,0,0.0302,0.31,0.69,0.31,42.5
911772000000,1998,11,1998,2,8,7,0.0984,0.0302,0.0682,4198.59,25.76,25.76,24.99,1,1,1,162.7,159.9,165.9,112.7,109.9,50,50,50,0,0,0,0.307,0.301,0.313,112.7,109.9,115.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0855,0.0845,0.0867,0.00533,0.00509,0.0056,0.00021,0.0002,0.00022,0.186,0.18,0.191,0.0073,0.0071,0.0075,25.34,25.34,25.34,0.92,0.918,0.922,0.97,0.97,0.97,0.892,0.89,0.894,25.76,25.07,26.56,24.99,24.31,25.76,0,0,0,0,0,0,0.139,0,0.0302,0.31,0.69,0.31,42.7
912376800000,1998,11,1998,2,9,7,0.104,0.0349,0.0691,4260.53,27.18,27.18,25.36,1,1,1,171.9,165.9,180.7,114.2,108.3,57.71,50,59,0,0,0,0.336,0.301,0.353,114.2,108.3,121.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0873,0.0854,0.0901,0.00545,0.00495,0.00609,0.00021,0.00019,0.00024,0.189,0.179,0.203,0.0074,0.007,0.0079,25.35,25.34,25.36,0.921,0.917,0.926,0.97,0.97,0.97,0.893,0.889,0.898,26.14,24.68,28.02,25.36,23.94,27.18,0,0,0,0,0,0,0.141,0,0.0349,0.34,0.66,0.34,41
912981600000,1998,12,1998,3,10,7,0.113,0.0357,0.0771,4803.96,29.41,29.41,28.6,1,1,1,186.5,182.6,190,127.5,123.6,59,59,59,0,0,0,0.316,0.311,0.323,127.5,123.6,131,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0908,0.0934,0.00659,0.00626,0.00688,0.00026,0.00024,0.00027,0.213,0.206,0.22,0.0083,0.0081,0.0086,25.36,25.36,25.36,0.929,0.927,0.931,0.97,0.97,0.97,0.902,0.9,0.903,29.48,28.51,30.32,28.6,27.65,29.41,0,0,0,0,0,0,0.159,0,0.0359,0.32,0.68,0.32,42.5
913586400000,1998,12,1998,3,11,7,0.118,0.0357,0.082,5126.9,31.88,31.88,30.52,1,1,1,194.6,190,200.4,135.6,131,59,59,59,0,0,0,0.303,0.294,0.311,135.6,131,141.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.0934,0.0971,0.00728,0.00688,0.00777,0.00028,0.00027,0.0003,0.228,0.22,0.238,0.0089,0.0086,0.0093,25.36,25.36,25.36,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.46,30.32,32.87,30.52,29.41,31.88,0,0,0,0,0,0,0.17,0,0.036,0.3,0.69,0.31,43.4
914191200000,1998,12,1998,3,12,7,0.131,0.0357,0.0951,5982.71,40.28,40.28,35.61,1,1,1,216.3,200.6,235.6,157.3,141.6,59,59,59,0,0,0,0.273,0.25,0.294,157.3,141.6,176.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.103,0.0972,0.11,0.00912,0.00779,0.0108,0.00036,0.0003,0.00042,0.267,0.239,0.301,0.01,0.0093,0.012,25.24,25.08,25.36,0.941,0.935,0.947,0.972,0.97,0.979,0.915,0.907,0.927,36.62,32.94,41.16,35.61,31.95,40.28,0,0,0,0,0,0,0.198,0,0.0359,0.27,0.73,0.27,45.7
914796000000,1998,12,1998,3,13,7,0.159,0.0393,0.12,7571.35,48.2,48.2,45.07,1,1,1,262.9,242.5,287.9,197.9,183.5,65,59,73,0,0,0,0.247,0.226,0.271,197.9,183.5,214.9,990,990,990,964.7,964.7,964.9,25.3,25.1,25.3,0.118,0.112,0.125,0.0126,0.0113,0.014,0.0005,0.00045,0.00056,0.34,0.313,0.371,0.013,0.012,0.015,24.91,24.78,25.03,0.954,0.949,0.957,0.98,0.98,0.98,0.934,0.93,0.938,46.1,42.76,49.99,45.07,41.91,48.2,0,0,0,0,0,0,0.25,0,0.039,0.25,0.75,0.25,47.6
915400800000,1999,1,1998,4,14,7,0.197,0.0442,0.152,9229.17,62.83,62.83,54.94,2,1,1.8571428571428572,325,296.3,360.9,252,223.3,73,73,73,0,0,0,0.226,0.202,0.246,252,223.3,287.9,990,990,990,965,964.9,965.2,25,24.8,25.1,0.138,0.128,0.151,0.021,0.0147,0.0349,0.00084,0.00059,0.0014,0.293,0.246,0.387,0.012,0.0098,0.015,24.68,24.47,24.83,0.934,0.924,0.959,0.971,0.97,0.98,0.908,0.896,0.94,32.19,26.13,51.94,30.91,25.35,48.2,0,0,0,0,0,0,0.305,0,0.045,0.22,0.77,0.23,46.8
916005600000,1999,1,1998,4,15,7,0.258,0.0442,0.214,12954.5,88.69,88.69,77.11,2,2,2,426.4,375.4,479.8,353.4,302.4,73,73,73,0,0,0,0.172,0.152,0.194,353.4,302.4,406.8,990,990,990,965.5,965.3,965.8,24.5,24.2,24.7,0.174,0.156,0.193,0.0658,0.0417,0.091,0.0027,0.0017,0.0038,0.421,0.344,0.501,0.017,0.014,0.021,24.06,23.74,24.38,0.948,0.941,0.955,0.975,0.97,0.98,0.925,0.912,0.936,39.53,34,45.25,38.55,32.98,44.34,0,0,0,0,0,0,0.428,0,0.044,0.17,0.83,0.17,50.2
916610400000,1999,1,1998,4,16,7,0.327,0.0442,0.283,16617.4,107.5,107.5,98.91,3,2,2.4285714285714284,540.4,493.8,587.3,467.4,420.8,73,73,73,0,0,0,0.135,0.124,0.148,467.4,420.8,514.3,990,990,990,966,965.8,966.2,24,23.8,24.2,0.217,0.197,0.24,0.12,0.0976,0.145,0.005,0.004,0.0061,0.547,0.51,0.591,0.023,0.021,0.025,23.42,23.2,23.66,0.952,0.944,0.958,0.976,0.97,0.98,0.929,0.916,0.939,43.39,34.88,51.22,41.99,33.84,48.2,0,0,0,0,0,0,0.55,0,0.044,0.14,0.87,0.13,50.8
917215200000,1999,1,1998,4,17,7,0.394,0.0442,0.35,20255.1,131.1,131.1,120.6,3,3,3,651.7,602.9,706.8,578.7,529.9,73,73,73,0,0,0,0.112,0.103,0.121,578.7,529.9,633.8,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.277,0.249,0.308,0.188,0.155,0.224,0.008,0.0065,0.0096,0.668,0.585,0.76,0.028,0.025,0.033,22.83,22.51,23.1,0.953,0.949,0.956,0.977,0.972,0.98,0.931,0.922,0.937,41.12,37.98,44.58,40.19,36.91,43.69,0,0,0,0,0,0,0.67,0,0.044,0.11,0.89,0.11,51.4
917820000000,1999,2,1998,5,18,7,0.505,0.0635,0.442,24417.5,166.5,166.5,145.3,4,3,3.2857142857142856,835.4,734.9,961.2,730.4,629.9,105,105,105,0,0,0,0.127,0.109,0.143,730.4,629.9,856.2,990,990,990,967.2,966.8,967.7,22.8,22.3,23.2,0.379,0.311,0.482,0.284,0.222,0.353,0.013,0.0096,0.016,0.908,0.759,1.07,0.04,0.033,0.048,21.85,21.19,22.4,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,45.83,40.35,51.37,44.59,39.42,48.2,0,0,0,0,0,0,0.807,0,0.063,0.13,0.88,0.12,48.4
918424800000,1999,2,1998,5,19,7,0.705,0.0832,0.62,31561.5,192.8,192.8,187.9,4,4,4,1166,1018,1287,1028,912.6,137.6,105,162,3.571,0,25,0.117,0.0931,0.137,1025,912.6,1100,990,990,990,968.4,968,968.8,21.6,21.2,22,0.681,0.533,0.804,0.51,0.381,0.648,0.024,0.017,0.031,1.47,1.16,1.75,0.068,0.053,0.083,20.11,19.45,20.88,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.17,44.65,50.06,46.97,43.75,48.2,0,0,0,0,0,0,1.04,0,0.085,0.12,0.88,0.12,44.8
919029600000,1999,2,1998,5,20,7,0.81,0.098,0.665,32390.4,192.8,192.8,192.8,4,4,4,1340,1308,1368,1178,1146,162,162,162,78.14,46,106,0.121,0.118,0.124,1100,1100,1100,990,990,990,969,968.9,969.1,21,20.9,21.1,0.825,0.81,0.836,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.76,1.78,0.084,0.083,0.085,19.26,19.16,19.38,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.51,49.23,49.82,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.145,0.12,0.82,0.18,40
919634400000,1999,2,1998,5,21,7,0.845,0.098,0.665,32235.8,192.6,192.6,191.9,4,4,4,1397,1377,1414,1235,1215,162,162,162,134.7,115,152,0.116,0.115,0.118,1100,1100,1100,990,990,990,969.2,969.1,969.2,20.8,20.8,20.9,0.849,0.841,0.857,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.79,1.8,0.086,0.086,0.087,19.05,18.99,19.12,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.95,48.78,49.14,47.97,47.8,48.16,0,0,0,0,0,0,1.07,0,0.18,0.12,0.79,0.21,38.1
