datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1174255200000,2007,3,2006,6,25,7,1.82,0.145,0.665,24068.9,145.3,145.3,143.3,4,4,4,3010,2934,3088,2771,2695,239,239,239,1672,1595,1749,0.0794,0.0774,0.0815,1100,1100,1100,990,990,990,973.5,973.4,973.7,16.5,16.3,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.59,14.4,14.77,0.939,0.937,0.94,0.97,0.97,0.971,0.91,0.909,0.912,36.92,36.41,37.44,35.82,35.31,36.33,0,0,0,0,0,0,0.796,0,1.155,0.08,0.37,0.63,13.2
1174860000000,2007,3,2006,6,26,7,1.93,0.143,0.665,23289.9,140.5,140.5,138.6,4,4,4,3195,3116,3248,2959,2877,235.9,217,239,1859,1777,1931,0.0739,0.0668,0.0767,1100,1100,1100,990,990,990,974,973.8,974.1,16,15.9,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.15,14.04,14.33,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,35.73,35.41,36.21,34.66,34.35,35.13,0,0,0,0,0,0,0.77,0,1.265,0.074,0.34,0.66,12.1
1175464800000,2007,4,2006,7,27,7,1.93,0.131,0.665,23272.4,140.2,140.2,138.5,4,4,4,3199,3129,3244,2982,2912,217,217,217,1882,1812,1927,0.0679,0.0669,0.0694,1100,1100,1100,990,990,990,974,973.8,974.1,16,15.9,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.15,14.05,14.3,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,35.7,35.43,36.13,34.63,34.37,35.05,0,0,0,0,0,0,0.77,0,1.265,0.068,0.34,0.66,12.1
1176069600000,2007,4,2006,7,28,7,1.84,0.131,0.665,23958.4,143.9,143.9,142.6,4,4,4,3035,2986,3100,2818,2769,217,217,217,1718,1669,1783,0.0715,0.07,0.0727,1100,1100,1100,990,990,990,973.6,973.5,973.8,16.4,16.2,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.53,14.37,14.65,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,36.75,36.32,37.08,35.65,35.23,35.97,0,0,0,0,0,0,0.792,0,1.175,0.071,0.36,0.64,13
1176674400000,2007,4,2006,7,29,7,1.8,0.131,0.665,24193.2,144.2,144.2,144,4,4,4,2981,2974,2990,2764,2757,217,217,217,1664,1657,1673,0.0728,0.0726,0.073,1100,1100,1100,990,990,990,973.5,973.5,973.5,16.5,16.5,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.66,14.64,14.68,0.939,0.939,0.939,0.97,0.97,0.97,0.911,0.911,0.911,37.12,37.06,37.17,36,35.95,36.05,0,0,0,0,0,0,0.8,0,1.135,0.073,0.37,0.63,13.4
1177279200000,2007,4,2006,7,30,7,1.78,0.131,0.665,24345.3,146.6,146.6,144.9,4,4,4,2949,2889,2986,2732,2672,217,217,217,1632,1572,1669,0.0736,0.0727,0.0751,1100,1100,1100,990,990,990,973.4,973.2,973.5,16.6,16.5,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.74,14.65,14.88,0.939,0.939,0.94,0.97,0.97,0.971,0.912,0.911,0.913,37.33,37.08,37.73,36.23,35.97,36.64,0,0,0,0,0,0,0.805,0,1.115,0.074,0.37,0.63,13.7
1177884000000,2007,4,2006,7,31,7,1.68,0.162,0.665,25149.7,152.2,152.2,149.7,4,4,4,2777,2687,2861,2509,2411,267.6,217,276,1409,1311,1544,0.0964,0.0758,0.103,1100,1100,1100,990,990,990,973,972.8,973.2,17,16.8,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.15,14.95,15.37,0.942,0.941,0.942,0.973,0.972,0.974,0.916,0.914,0.918,38.47,37.92,39.06,37.43,36.84,38.04,0,0,0,0,0,0,0.832,0,1.015,0.096,0.4,0.6,15
1178488800000,2007,5,2006,8,32,7,1.53,0.167,0.665,26293.8,160,160,156.5,4,4,4,2531,2406,2652,2255,2130,276,276,276,1155,1030,1276,0.109,0.104,0.115,1100,1100,1100,990,990,990,972.4,972.1,972.7,17.6,17.3,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.74,15.45,16.05,0.944,0.943,0.945,0.976,0.974,0.978,0.921,0.919,0.924,40.08,39.29,40.9,39.13,38.29,40,0,0,0,0,0,0,0.87,0,0.865,0.11,0.43,0.57,17.2
1179093600000,2007,5,2006,8,33,7,1.35,0.167,0.665,27696.8,168.9,168.9,164.9,4,4,4,2225,2070,2364,1949,1794,276,276,276,849.1,694,988,0.124,0.117,0.133,1100,1100,1100,990,990,990,971.6,971.3,972,18.4,18,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.48,16.15,16.86,0.946,0.945,0.948,0.98,0.979,0.98,0.927,0.925,0.929,42.07,41.17,43.08,41.22,40.29,42.22,0,0,0,0,0,0,0.916,0,0.685,0.12,0.49,0.51,20.5
1179698400000,2007,5,2006,8,34,7,1.13,0.167,0.665,29405.3,179.7,179.7,175,4,4,4,1873,1738,2016,1597,1462,276,276,276,497.3,362,640,0.148,0.137,0.159,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.44,16.99,17.88,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.65,43.43,45.84,43.76,42.56,44.92,0,0,0,0,0,0,0.972,0,0.465,0.15,0.59,0.41,26
1180303200000,2007,5,2006,8,35,7,0.959,0.15,0.665,31071.3,188.8,188.8,184.9,4,4,4,1586,1480,1694,1338,1270,247.7,210,276,238.3,170,318,0.156,0.136,0.174,1100,1100,1100,990,990,990,969.8,969.4,970.1,20.2,19.9,20.6,0.909,0.882,0.921,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.83,1.87,0.092,0.089,0.094,18.38,18.02,18.75,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.18,46.23,48.16,46.24,45.31,47.19,0,0,0,0,0,0,1.03,0,0.294,0.16,0.69,0.31,32.4
1180908000000,2007,6,2006,9,36,7,0.809,0.127,0.65,31936.2,192.8,192.8,190.1,4,4,4,1337,1206,1451,1127,995.9,210,210,210,53.29,0,141,0.158,0.145,0.174,1074,995.9,1100,990,990,990,969,968.5,969.3,21,20.7,21.5,0.796,0.659,0.87,0.59,0.421,0.648,0.028,0.02,0.031,1.68,1.36,1.82,0.08,0.063,0.088,19.36,18.86,20.09,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.56,46.87,49.47,47.52,45.93,48.2,0,0,0,0,0,0,1.06,0,0.159,0.16,0.8,0.2,39.5
1181512800000,2007,6,2006,9,37,7,0.652,0.127,0.525,27500.7,178.7,178.7,163.7,4,3,3.857142857142857,1078,1000,1169,868.4,790.1,210,210,210,0,0,0,0.195,0.18,0.21,868.4,790.1,959.3,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.521,0.449,0.605,0.359,0.321,0.403,0.016,0.015,0.019,1.13,1.02,1.27,0.052,0.046,0.059,20.73,20.29,21.04,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,43.95,39.9,51.97,42.65,38.94,48.2,0,0,0,0,0,0,0.909,0,0.127,0.19,0.81,0.19,42.2
1182117600000,2007,6,2006,9,38,7,0.558,0.127,0.431,23474.2,144.6,144.6,139.7,3,3,3,922.1,873.5,978,712.1,663.5,210,210,210,0,0,0,0.228,0.215,0.24,712.1,663.5,768,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.381,0.347,0.429,0.276,0.244,0.311,0.012,0.011,0.014,0.92,0.833,1.02,0.041,0.037,0.046,21.49,21.16,21.77,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.83,45.16,50.82,46.58,44.26,48.2,0,0,0,0,0,0,0.776,0,0.127,0.23,0.77,0.23,42.1
1182722400000,2007,6,2006,9,39,7,0.497,0.125,0.372,20893.2,130.3,130.3,124.4,3,3,3,821.4,790.5,859,614.8,588.3,206.6,186,210,0,0,0,0.251,0.235,0.263,614.8,588.3,649,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.319,0.305,0.339,0.212,0.194,0.235,0.0093,0.0085,0.01,0.75,0.706,0.808,0.033,0.031,0.036,22.06,21.86,22.21,0.955,0.953,0.956,0.979,0.978,0.98,0.935,0.932,0.937,42.32,40.7,44.32,41.45,39.78,43.43,0,0,0,0,0,0,0.691,0,0.125,0.25,0.75,0.25,42
1183327200000,2007,7,2006,10,40,7,0.457,0.112,0.345,19533.5,121.7,121.7,116.3,3,3,3,755.8,722.6,783.2,569.8,536.6,186,186,186,0,0,0,0.246,0.237,0.257,569.8,536.6,597.2,990,990,990,966.9,966.8,967,23.1,23,23.2,0.29,0.271,0.305,0.182,0.159,0.2,0.0079,0.0069,0.0087,0.67,0.614,0.716,0.029,0.026,0.031,22.41,22.25,22.6,0.952,0.95,0.954,0.975,0.971,0.979,0.929,0.922,0.934,39.73,37.64,41.44,38.76,36.55,40.58,0,0,0,0,0,0,0.646,0,0.112,0.25,0.75,0.25,42.7
1183932000000,2007,7,2006,10,41,7,0.412,0.13,0.281,16273.7,107.5,107.5,96.87,3,2,2.2857142857142856,680.5,650.7,711.4,465.2,423.7,215.3,186,227,0,0,0,0.317,0.261,0.349,465.2,423.7,525.4,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.235,0.213,0.264,0.12,0.099,0.152,0.0051,0.0042,0.0065,0.577,0.541,0.609,0.025,0.023,0.026,22.8,22.66,22.96,0.955,0.948,0.958,0.977,0.97,0.98,0.933,0.919,0.939,44.39,36.27,49.46,43.36,35.18,48.2,0,0,0,0,0,0,0.538,0,0.131,0.32,0.68,0.32,39.5
1184536800000,2007,7,2006,10,42,7,0.372,0.137,0.234,13793.6,87.52,87.52,82.1,2,2,2,614.7,589.2,641.1,387.7,362.2,227,227,227,0,0,0,0.37,0.354,0.385,387.7,362.2,414.1,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.201,0.192,0.21,0.082,0.07,0.0945,0.0035,0.0029,0.004,0.487,0.449,0.526,0.021,0.019,0.022,23.16,23.01,23.3,0.953,0.95,0.956,0.978,0.975,0.98,0.933,0.926,0.937,41.95,39.32,44.65,41.05,38.32,43.76,0,0,0,0,0,0,0.456,0,0.138,0.37,0.63,0.37,37.1
1185141600000,2007,7,2006,10,43,7,0.338,0.137,0.201,11791.9,74.9,74.9,70.19,2,2,2,559,537,581.3,332,310,227,227,227,0,0,0,0.406,0.391,0.423,332,310,354.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.181,0.173,0.189,0.0557,0.0453,0.0662,0.0023,0.0019,0.0028,0.403,0.37,0.437,0.017,0.015,0.018,23.48,23.35,23.61,0.946,0.943,0.949,0.971,0.97,0.973,0.918,0.914,0.923,36.16,33.83,38.5,35.09,32.81,37.45,0,0,0,0,0,0,0.39,0,0.137,0.41,0.59,0.41,34.9
1185746400000,2007,7,2006,10,44,7,0.308,0.119,0.189,11191.3,70.82,70.82,66.61,2,2,2,509.2,487.5,530.1,312.9,296.3,196.3,184,227,0,0,0,0.385,0.356,0.434,312.9,296.3,332.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.172,0.168,0.178,0.0467,0.0388,0.0559,0.0019,0.0016,0.0023,0.372,0.35,0.401,0.015,0.015,0.017,23.74,23.65,23.85,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,34.34,32.37,36.51,33.31,31.4,35.41,0,0,0,0,0,0,0.37,0,0.119,0.39,0.61,0.39,36.3
1186351200000,2007,8,2006,11,45,7,0.28,0.111,0.168,9994.16,63.38,63.38,59.49,2,2,2,462.3,444,480.6,278.3,260,184,184,184,0,0,0,0.398,0.383,0.414,278.3,260,296.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.152,0.165,0.0304,0.0217,0.039,0.0012,0.00089,0.0016,0.32,0.292,0.347,0.013,0.012,0.014,24,23.89,24.11,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,30.66,28.65,32.67,29.74,27.79,31.69,0,0,0,0,0,0,0.33,0,0.112,0.4,0.6,0.4,35.7
1186956000000,2007,8,2006,11,46,7,0.256,0.111,0.145,8576.51,54.36,54.36,51.05,2,1,1.7142857142857142,423.1,407.6,438.3,239.1,223.6,184,184,184,0,0,0,0.435,0.42,0.451,239.1,223.6,254.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.145,0.14,0.15,0.0163,0.0148,0.019,0.00067,0.0006,0.00078,0.309,0.259,0.408,0.013,0.011,0.017,24.19,24.13,24.26,0.937,0.924,0.958,0.973,0.97,0.98,0.911,0.897,0.939,33.88,25.74,51.87,32.41,24.96,48.2,0,0,0,0,0,0,0.284,0,0.111,0.43,0.57,0.43,33.5
1187560800000,2007,8,2006,11,47,7,0.236,0.111,0.124,7695.3,48.2,48.2,45.81,1,1,1,389.7,377.3,403,205.7,193.3,184,184,184,0,0,0,0.472,0.457,0.488,205.7,193.3,219,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.133,0.129,0.138,0.0132,0.0122,0.0144,0.00054,0.00049,0.00058,0.367,0.344,0.39,0.015,0.014,0.016,24.28,24.2,24.37,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,46.82,44.02,49.77,45.81,43.14,48.2,0,0,0,0,0,0,0.254,0,0.112,0.47,0.53,0.47,32.6
1188165600000,2007,8,2006,11,48,7,0.218,0.103,0.115,7123.86,48.18,48.18,42.4,1,1,1,360.6,347.5,373.2,189.8,172.8,170.9,138,184,0,0,0,0.473,0.392,0.516,189.8,172.8,214.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.126,0.122,0.132,0.0119,0.0104,0.014,0.00048,0.00042,0.00056,0.337,0.308,0.377,0.014,0.012,0.015,24.46,24.4,24.51,0.952,0.947,0.957,0.979,0.975,0.98,0.931,0.923,0.938,43.33,39.32,49.17,42.4,38.32,48.18,0,0,0,0,0,0,0.236,0,0.103,0.47,0.53,0.47,32.7
1188770400000,2007,9,2006,12,49,7,0.199,0.0835,0.116,7242.98,46.02,46.02,43.11,1,1,1,329.4,317.1,342.3,191.4,179.1,138,138,138,0,0,0,0.419,0.403,0.435,191.4,179.1,204.3,990,990,990,965,965,965.1,25,24.9,25,0.124,0.12,0.128,0.012,0.011,0.0131,0.00048,0.00044,0.00053,0.337,0.315,0.36,0.014,0.013,0.014,24.62,24.53,24.7,0.952,0.949,0.956,0.98,0.979,0.98,0.933,0.928,0.936,44,41.15,46.96,43.11,40.27,46.02,0,0,0,0,0,0,0.24,0,0.083,0.42,0.58,0.42,36.4
1189375200000,2007,9,2006,12,50,7,0.183,0.0835,0.0991,6144.01,39.26,39.26,36.57,1,1,1,301.9,291.1,313,163.9,153.1,138,138,138,0,0,0,0.457,0.441,0.474,163.9,153.1,175,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.11,0.118,0.00968,0.00877,0.0106,0.00039,0.00035,0.00042,0.288,0.268,0.308,0.011,0.011,0.012,24.8,24.73,24.87,0.944,0.94,0.947,0.972,0.97,0.976,0.917,0.912,0.925,37.62,35.12,40.2,36.57,34.07,39.26,0,0,0,0,0,0,0.203,0,0.0839,0.46,0.54,0.46,33.6
1189980000000,2007,9,2006,12,51,7,0.169,0.0783,0.0909,5619.45,35.42,35.42,33.45,1,1,1,279.7,270.6,288.7,150.2,141.7,129.4,118,138,0,0,0,0.462,0.427,0.493,150.2,141.7,158.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.108,0.106,0.11,0.00852,0.00779,0.00924,0.00034,0.00031,0.00037,0.262,0.248,0.275,0.01,0.0098,0.011,24.92,24.88,24.95,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.48,32.42,36.52,33.45,31.45,35.42,0,0,0,0,0,0,0.186,0,0.0781,0.46,0.54,0.46,33.3
1190584800000,2007,9,2006,12,52,7,0.157,0.0714,0.086,5322.51,33.38,33.38,31.68,1,1,1,260.2,252.9,267.6,142.2,134.9,118,118,118,0,0,0,0.454,0.441,0.467,142.2,134.9,149.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.101,0.106,0.00784,0.00721,0.00847,0.00031,0.00029,0.00034,0.246,0.233,0.259,0.0097,0.0092,0.01,25.01,24.97,25.06,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.66,30.91,34.41,31.68,29.99,33.38,0,0,0,0,0,0,0.176,0,0.071,0.45,0.55,0.45,33.9
1191189600000,2007,10,2007,1,1,7,0.149,0.0587,0.0906,5634.77,34.35,34.35,33.54,1,1,1,246.8,241.7,250.4,149.8,144.7,97,97,97,0,0,0,0.393,0.387,0.401,149.8,144.7,153.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.106,0.00849,0.00805,0.00879,0.00034,0.00032,0.00035,0.258,0.248,0.264,0.01,0.0098,0.01,25.06,25.03,25.1,0.939,0.937,0.94,0.97,0.97,0.97,0.911,0.909,0.912,34.58,33.36,35.41,33.54,32.36,34.35,0,0,0,0,0,0,0.186,0,0.0584,0.39,0.61,0.39,37.8
1191794400000,2007,10,2007,1,2,7,0.142,0.0587,0.0829,5142.96,31.92,31.92,30.61,1,1,1,234,228.3,239.7,137,131.3,97,97,97,0,0,0,0.415,0.405,0.425,137,131.3,142.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0998,0.0977,0.102,0.00739,0.00691,0.00788,0.00029,0.00027,0.00031,0.235,0.224,0.245,0.0092,0.0088,0.0097,25.16,25.12,25.21,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,31.56,30.21,32.91,30.61,29.31,31.92,0,0,0,0,0,0,0.17,0,0.0591,0.41,0.58,0.42,36.2
1192399200000,2007,10,2007,1,3,7,0.133,0.0587,0.0748,4628.13,28.87,28.87,27.55,1,1,1,220.6,214.9,226.3,123.6,117.9,97,97,97,0,0,0,0.44,0.429,0.451,123.6,117.9,129.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.095,0.093,0.0971,0.00626,0.00577,0.00674,0.00025,0.00023,0.00027,0.211,0.2,0.221,0.0083,0.0079,0.0087,25.27,25.22,25.31,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.902,28.4,27.02,29.76,27.55,26.21,28.87,0,0,0,0,0,0,0.153,0,0.0582,0.44,0.56,0.44,34.8
1193004000000,2007,10,2007,1,4,7,0.128,0.0587,0.0692,4270.49,26.08,26.08,25.42,1,1,1,211.5,208.3,214.3,114.5,111.3,97,97,97,0,0,0,0.459,0.453,0.466,114.5,111.3,117.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0918,0.0907,0.0928,0.00548,0.00521,0.00572,0.00021,0.0002,0.00022,0.194,0.189,0.199,0.0076,0.0074,0.0078,25.34,25.31,25.36,0.921,0.919,0.923,0.97,0.97,0.97,0.893,0.891,0.895,26.21,25.43,26.89,25.42,24.67,26.08,0,0,0,0,0,0,0.141,0,0.0588,0.46,0.54,0.46,33.4
1193608800000,2007,10,2007,1,5,7,0.131,0.0573,0.0735,4549.42,27.69,27.69,27.08,1,1,1,216.2,214.3,217.9,121.5,118.4,94.71,93,97,0,0,0,0.438,0.428,0.45,121.5,118.4,124,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0941,0.0932,0.0948,0.00608,0.00581,0.00629,0.00024,0.00023,0.00025,0.207,0.201,0.211,0.0081,0.0079,0.0083,25.3,25.29,25.31,0.926,0.924,0.928,0.97,0.97,0.97,0.898,0.896,0.9,27.92,27.15,28.54,27.08,26.34,27.69,0,0,0,0,0,0,0.15,0,0.0575,0.44,0.56,0.44,34.7
1194213600000,2007,11,2007,2,6,7,0.131,0.0562,0.0748,4638.02,28.56,28.56,27.61,1,1,1,216.7,212.9,220.9,123.7,119.9,93,93,93,0,0,0,0.429,0.421,0.437,123.7,119.9,127.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0947,0.0934,0.0962,0.00627,0.00594,0.00662,0.00025,0.00023,0.00026,0.211,0.204,0.218,0.0083,0.008,0.0086,25.29,25.26,25.32,0.927,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.46,27.55,29.45,27.61,26.72,28.56,0,0,0,0,0,0,0.153,0,0.0562,0.43,0.57,0.43,35.4
1194818400000,2007,11,2007,2,7,7,0.129,0.0562,0.0725,4489.16,27.11,27.11,26.72,1,1,1,212.9,210.8,214.6,119.9,117.8,93,93,93,0,0,0,0.437,0.433,0.441,119.9,117.8,121.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0934,0.0926,0.094,0.00595,0.00576,0.00608,0.00023,0.00023,0.00024,0.204,0.2,0.207,0.008,0.0078,0.0081,25.32,25.31,25.34,0.925,0.923,0.926,0.97,0.97,0.97,0.897,0.896,0.898,27.55,27.02,27.95,26.72,26.21,27.11,0,0,0,0,0,0,0.148,0,0.0565,0.44,0.56,0.44,34.8
1195423200000,2007,11,2007,2,8,7,0.129,0.045,0.0839,5238.16,33.51,33.51,31.18,1,1,1,213.2,211.3,215.7,138.8,118.3,74.43,67,93,0,0,0,0.35,0.311,0.44,138.8,118.3,148.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0978,0.0928,0.1,0.00755,0.00581,0.00839,0.0003,0.00023,0.00033,0.235,0.201,0.252,0.0092,0.0079,0.0099,25.29,25.25,25.33,0.934,0.924,0.938,0.97,0.97,0.97,0.906,0.896,0.91,32.14,27.15,34.54,31.18,26.34,33.51,0,0,0,0,0,0,0.173,0,0.0451,0.35,0.65,0.35,40.6
1196028000000,2007,11,2007,2,9,7,0.128,0.0391,0.0889,5569.09,35.08,35.08,33.15,1,1,1,211.8,208.3,214.3,147.1,141.3,64.71,59,67,0,0,0,0.306,0.275,0.322,147.1,141.3,155.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0996,0.0977,0.102,0.00825,0.00776,0.00895,0.00032,0.0003,0.00035,0.249,0.239,0.263,0.0097,0.0093,0.01,25.28,25.25,25.31,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,34.17,32.79,36.16,33.15,31.81,35.08,0,0,0,0,0,0,0.184,0,0.0391,0.31,0.69,0.31,43.5
1196632800000,2007,12,2007,3,10,7,0.137,0.0357,0.101,6377.71,39.39,39.39,37.96,1,1,1,226.3,219,232.1,167.3,160,59,59,59,0,0,0,0.261,0.254,0.269,167.3,160,173.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.104,0.108,0.00997,0.00935,0.0105,0.00039,0.00037,0.00041,0.285,0.271,0.295,0.011,0.011,0.012,25.16,25.11,25.21,0.944,0.942,0.946,0.974,0.97,0.977,0.919,0.914,0.924,38.98,37.25,40.33,37.96,36.14,39.39,0,0,0,0,0,0,0.211,0,0.036,0.26,0.74,0.26,46.6
1197237600000,2007,12,2007,3,11,7,0.147,0.0357,0.111,7068.34,43.6,43.6,42.07,1,1,1,243.3,235.1,249.9,184.3,176.1,59,59,59,0,0,0,0.243,0.236,0.251,184.3,176.1,190.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.109,0.115,0.0114,0.0107,0.012,0.00045,0.00042,0.00047,0.315,0.3,0.327,0.012,0.012,0.013,25.03,24.97,25.09,0.95,0.947,0.952,0.98,0.978,0.98,0.93,0.926,0.933,42.94,41.03,44.49,42.07,40.14,43.6,0,0,0,0,0,0,0.234,0,0.036,0.24,0.76,0.24,48.1
1197842400000,2007,12,2007,3,12,7,0.157,0.0357,0.122,7728.41,48.19,48.19,46,1,1,1,260.2,251.8,269.8,201.2,192.8,59,59,59,0,0,0,0.227,0.219,0.234,201.2,192.8,210.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.115,0.122,0.0129,0.0121,0.0137,0.00051,0.00048,0.00054,0.345,0.33,0.362,0.014,0.013,0.014,24.91,24.86,24.96,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.94,44.94,49.17,46,44.05,48.19,0,0,0,0,0,0,0.256,0,0.035,0.23,0.78,0.22,49.2
1198447200000,2007,12,2007,3,13,7,0.17,0.0357,0.135,8228.37,51.45,51.45,48.98,2,1,1.2857142857142858,281.8,273.4,294.1,222.8,214.4,59,59,59,0,0,0,0.21,0.201,0.216,222.8,214.4,235.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.126,0.123,0.13,0.0147,0.014,0.0157,0.00058,0.00055,0.00063,0.339,0.242,0.388,0.013,0.0096,0.015,24.83,24.77,24.9,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,43.93,25.98,52.51,41.7,25.2,48.2,0,0,0,0,0,0,0.272,0,0.035,0.21,0.79,0.21,48.4
1199052000000,2007,12,2007,3,14,7,0.19,0.0429,0.147,8934.19,56.74,56.74,53.18,2,2,2,314.5,298.8,332.7,243.5,230.4,71,59,73,0,0,0,0.226,0.197,0.241,243.5,230.4,259.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.13,0.141,0.0171,0.0153,0.0216,0.00068,0.00061,0.00087,0.259,0.244,0.28,0.01,0.0097,0.011,24.77,24.66,24.85,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,27.41,25.91,29.25,26.59,25.13,28.37,0,0,0,0,0,0,0.295,0,0.043,0.23,0.77,0.23,47
1199656800000,2008,1,2007,4,15,7,0.221,0.0442,0.177,10706.7,70.53,70.53,63.73,2,2,2,365.1,339.5,397,292.1,266.5,73,73,73,0,0,0,0.201,0.184,0.215,292.1,266.5,324,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.152,0.143,0.163,0.0369,0.0248,0.0519,0.0015,0.001,0.0021,0.329,0.29,0.376,0.013,0.012,0.015,24.45,24.24,24.61,0.938,0.933,0.944,0.97,0.97,0.97,0.91,0.905,0.916,32.85,30.01,36.35,31.87,29.11,35.26,0,0,0,0,0,0,0.354,0,0.044,0.2,0.8,0.2,48.4
1200261600000,2008,1,2007,4,16,7,0.29,0.0442,0.246,14748.5,101.8,101.8,87.79,3,2,2.142857142857143,479.9,414.7,557.5,406.9,341.7,73,73,73,0,0,0,0.154,0.131,0.176,406.9,341.7,484.5,990,990,990,965.8,965.5,966.1,24.2,23.9,24.5,0.193,0.17,0.223,0.091,0.0603,0.128,0.0038,0.0025,0.0053,0.486,0.403,0.572,0.02,0.016,0.024,23.76,23.38,24.13,0.952,0.945,0.958,0.977,0.97,0.98,0.93,0.916,0.939,42.56,34.97,50.08,41.47,33.93,48.2,0,0,0,0,0,0,0.488,0,0.044,0.15,0.85,0.15,50.9
1200866400000,2008,1,2007,4,17,7,0.415,0.0442,0.37,21266.1,144,144,126.6,3,3,3,685.5,587.3,781.9,612.5,514.3,73,73,73,0,0,0,0.108,0.0934,0.124,612.5,514.3,708.9,990,990,990,966.6,966.2,967,23.4,23,23.8,0.296,0.24,0.351,0.21,0.145,0.275,0.009,0.0061,0.012,0.724,0.559,0.887,0.031,0.024,0.039,22.63,22.09,23.2,0.954,0.948,0.957,0.977,0.97,0.98,0.932,0.919,0.938,43.16,36.96,48.98,42.19,35.85,48,0,0,0,0,0,0,0.703,0,0.045,0.11,0.89,0.11,51.2
1201471200000,2008,1,2007,4,18,7,0.542,0.0607,0.481,26094,166,166,155.3,4,3,3.7142857142857144,896.5,804.8,997.7,796,731.8,100.4,73,137,0,0,0,0.11,0.0818,0.148,796,731.8,860.7,990,990,990,967.5,967.1,967.9,22.5,22.1,22.9,0.426,0.364,0.493,0.324,0.29,0.356,0.014,0.013,0.016,0.984,0.926,1.08,0.044,0.04,0.049,21.53,21.03,21.95,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,43.72,39.52,51.72,42.27,38.53,48.2,0,0,0,0,0,0,0.863,0,0.061,0.11,0.89,0.11,48.1
1202076000000,2008,2,2007,5,19,7,0.699,0.0829,0.609,31103.6,192.8,192.8,185.1,4,4,4,1156,1035,1314,1019,898.4,137,137,137,12.29,0,77,0.119,0.104,0.132,1007,898.4,1100,990,990,990,968.4,968,968.9,21.6,21.1,22,0.658,0.528,0.81,0.49,0.374,0.648,0.023,0.017,0.031,1.43,1.15,1.76,0.066,0.052,0.083,20.18,19.36,20.84,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.936,47.49,43.86,50.42,46.29,42.98,48.2,0,0,0,0,0,0,1.03,0,0.09,0.12,0.87,0.13,44.5
1202680800000,2008,2,2007,5,20,7,0.937,0.098,0.665,31306.5,192.2,192.2,186.3,4,4,4,1550,1389,1738,1388,1227,162,162,162,287.9,127,476,0.105,0.0932,0.117,1100,1100,1100,990,990,990,969.6,969.1,970.3,20.4,19.7,20.9,0.89,0.846,0.919,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.79,1.87,0.09,0.086,0.095,18.52,17.88,19.08,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.54,45.86,49.02,46.59,44.94,48.04,0,0,0,0,0,0,1.04,0,0.272,0.1,0.71,0.29,33.4
1203285600000,2008,2,2007,5,21,7,1.25,0.098,0.665,28471,177,177,169.5,4,4,4,2061,1816,2275,1899,1654,162,162,162,798.9,554,1013,0.0791,0.0712,0.0892,1100,1100,1100,990,990,990,971.2,970.5,971.8,18.8,18.2,19.5,0.926,0.924,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.096,0.1,16.91,16.36,17.62,0.948,0.946,0.95,0.98,0.98,0.98,0.929,0.927,0.931,43.23,41.75,45.15,42.37,40.91,44.25,0,0,0,0,0,0,0.941,0,0.585,0.078,0.53,0.47,22.8
1203890400000,2008,2,2007,5,22,7,1.44,0.111,0.665,27022.1,162.7,162.7,160.8,4,4,4,2375,2308,2429,2191,2146,184,162,239,1091,1046,1136,0.0773,0.0675,0.0989,1100,1100,1100,990,990,990,972,971.8,972.1,18,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.12,15.99,16.28,0.945,0.945,0.946,0.978,0.978,0.979,0.925,0.924,0.926,41.1,40.75,41.53,40.21,39.84,40.68,0,0,0,0,0,0,0.894,0,0.775,0.077,0.46,0.54,18.8
1204495200000,2008,3,2007,6,23,7,1.47,0.145,0.665,26748.7,159.7,159.7,159.2,4,4,4,2434,2417,2444,2195,2178,239,239,239,1095,1078,1105,0.0982,0.0978,0.0989,1100,1100,1100,990,990,990,972.1,972.1,972.2,17.9,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,15.98,15.95,16.02,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.924,40.72,40.65,40.83,39.8,39.74,39.92,0,0,0,0,0,0,0.885,0,0.805,0.099,0.45,0.55,18.2
1205100000000,2008,3,2007,6,24,7,1.43,0.145,0.665,27037.3,161.9,161.9,160.9,4,4,4,2372,2338,2406,2133,2099,239,239,239,1033,999,1067,0.101,0.0993,0.102,1100,1100,1100,990,990,990,972,971.9,972.1,18,17.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.13,16.05,16.21,0.945,0.945,0.946,0.978,0.978,0.979,0.925,0.924,0.926,41.12,40.9,41.34,40.23,40,40.47,0,0,0,0,0,0,0.894,0,0.765,0.1,0.47,0.53,18.9
1205704800000,2008,3,2007,6,25,7,1.39,0.13,0.665,27407.5,164.2,164.2,163.1,4,4,4,2292,2252,2327,2077,2054,215,183,239,977.1,954,999,0.0937,0.0802,0.104,1100,1100,1100,990,990,990,971.8,971.7,971.9,18.2,18.1,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.32,16.24,16.42,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.927,41.64,41.41,41.9,40.79,40.55,41.06,0,0,0,0,0,0,0.906,0,0.725,0.094,0.48,0.52,19.7
1206309600000,2008,3,2007,6,26,7,1.32,0.111,0.665,27878.3,166.9,166.9,165.9,4,4,4,2185,2146,2234,2002,1963,183,183,183,902.1,863,951,0.0838,0.0819,0.0853,1100,1100,1100,990,990,990,971.5,971.5,971.7,18.5,18.3,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.58,16.46,16.67,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.33,42.02,42.59,41.49,41.18,41.74,0,0,0,0,0,0,0.922,0,0.655,0.084,0.5,0.5,21.1
1206914400000,2008,3,2007,6,27,7,1.27,0.128,0.665,28232.3,168.9,168.9,168,4,4,4,2102,2070,2135,1890,1853,212.1,183,217,790,753,852,0.101,0.0857,0.105,1100,1100,1100,990,990,990,971.3,971.3,971.4,18.7,18.6,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.78,16.7,16.86,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.87,42.66,43.08,42.01,41.8,42.22,0,0,0,0,0,0,0.934,0,0.605,0.1,0.52,0.48,22.2
1207519200000,2008,4,2007,7,28,7,1.2,0.113,0.665,28765.6,173.7,173.7,171.2,4,4,4,1987,1910,2052,1800,1762,187.4,148,217,699.7,662,735,0.0941,0.0753,0.109,1100,1100,1100,990,990,990,971,970.8,971.2,19,18.8,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.08,16.9,17.32,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.68,43.2,44.32,42.81,42.33,43.44,0,0,0,0,0,0,0.951,0,0.535,0.094,0.55,0.45,24
1208124000000,2008,4,2007,7,29,7,1.08,0.0895,0.665,29907.5,181.2,181.2,178,4,4,4,1786,1694,1878,1638,1546,148,148,148,537.6,446,630,0.083,0.0788,0.0874,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.72,17.42,18.02,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.41,44.6,46.22,44.51,43.71,45.3,0,0,0,0,0,0,0.989,0,0.415,0.083,0.62,0.38,27.7
1208728800000,2008,4,2007,7,30,7,0.953,0.0895,0.665,31119.7,188.2,188.2,185.2,4,4,4,1576,1489,1664,1428,1341,148,148,148,328,241,416,0.094,0.0889,0.0994,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.913,0.903,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.87,0.092,0.09,0.094,18.41,18.12,18.7,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.25,46.48,48.02,46.31,45.56,47.06,0,0,0,0,0,0,1.03,0,0.288,0.094,0.7,0.3,32.7
1209333600000,2008,4,2007,7,31,7,0.82,0.105,0.659,32155.4,192.8,192.8,191.4,4,4,4,1356,1237,1461,1183,1045,173.1,148,192,93.57,0,213,0.129,0.101,0.155,1090,1045,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.82,0.717,0.883,0.625,0.525,0.648,0.03,0.025,0.031,1.74,1.53,1.83,0.083,0.072,0.089,19.23,18.81,19.82,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.97,48.31,49.72,47.85,47.35,48.2,0,0,0,0,0,0,1.06,0,0.161,0.13,0.8,0.2,39.2
1209938400000,2008,5,2007,8,32,7,0.67,0.112,0.558,29208.5,185.9,185.9,173.9,4,4,4,1108,1028,1200,922.1,858.8,185.6,147,192,0,0,0,0.168,0.143,0.183,922.1,858.8,1008,990,990,990,968.2,968,968.5,21.8,21.5,22,0.563,0.502,0.662,0.387,0.355,0.441,0.018,0.016,0.021,1.2,1.09,1.39,0.055,0.05,0.065,20.56,20.09,20.89,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.35,41.9,47.43,43.47,41.06,46.48,0,0,0,0,0,0,0.966,0,0.112,0.17,0.83,0.17,43.6
1210543200000,2008,5,2007,8,33,7,0.573,0.0889,0.484,25780.5,165.3,165.3,153.5,4,3,3.5714285714285716,947.4,897.1,1005,800.4,750.1,147,147,147,0,0,0,0.155,0.146,0.164,800.4,750.1,858.1,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.442,0.396,0.494,0.326,0.302,0.354,0.015,0.013,0.016,1.02,0.976,1.08,0.046,0.043,0.049,21.29,21,21.53,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.39,39.79,52.16,43.53,38.81,48.2,0,0,0,0,0,0,0.853,0,0.089,0.16,0.84,0.16,45
1211148000000,2008,5,2007,8,34,7,0.509,0.0889,0.42,23389,144.6,144.6,139.2,3,3,3,840.8,804.8,882,693.8,657.8,147,147,147,0,0,0,0.175,0.167,0.183,693.8,657.8,735,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.355,0.334,0.382,0.264,0.24,0.292,0.012,0.011,0.013,0.874,0.813,0.947,0.038,0.036,0.042,21.86,21.63,22.07,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.43,45.39,49.71,46.41,44.48,48.2,0,0,0,0,0,0,0.773,0,0.089,0.17,0.83,0.17,46
1211752800000,2008,5,2007,8,35,7,0.466,0.0865,0.38,21545.5,132,132,128.2,3,3,3,770.7,739.3,796.7,627.7,605.2,143,119,147,0,0,0,0.185,0.161,0.195,627.7,605.2,649.7,990,990,990,967,966.9,967.1,23,22.9,23.1,0.316,0.304,0.329,0.22,0.205,0.235,0.0096,0.0089,0.01,0.762,0.724,0.799,0.033,0.031,0.035,22.26,22.11,22.4,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.62,42.23,44.9,42.75,41.39,44.01,0,0,0,0,0,0,0.712,0,0.086,0.19,0.82,0.18,46.2
1212357600000,2008,6,2007,9,36,7,0.42,0.072,0.348,19978.2,125.5,125.5,118.9,3,3,3,694.3,661.9,728.1,575.3,542.9,119,119,119,0,0,0,0.172,0.163,0.18,575.3,542.9,609.1,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.285,0.266,0.304,0.185,0.164,0.208,0.0079,0.007,0.009,0.671,0.617,0.728,0.029,0.026,0.031,22.65,22.46,22.84,0.953,0.95,0.955,0.977,0.973,0.98,0.931,0.924,0.936,40.57,38.51,42.69,39.64,37.46,41.84,0,0,0,0,0,0,0.661,0,0.072,0.17,0.83,0.17,47.6
1212962400000,2008,6,2007,9,37,7,0.379,0.072,0.307,17617.6,110.3,110.3,104.9,3,2,2.857142857142857,627.1,601.5,651.8,508.1,482.5,119,119,119,0,0,0,0.19,0.183,0.198,508.1,482.5,532.8,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.247,0.232,0.261,0.141,0.127,0.157,0.006,0.0053,0.0067,0.574,0.53,0.627,0.024,0.022,0.026,23.02,22.89,23.13,0.949,0.945,0.956,0.972,0.97,0.98,0.922,0.917,0.937,38.75,35.06,52.18,37.25,34,48.2,0,0,0,0,0,0,0.583,0,0.072,0.19,0.81,0.19,46.5
1213567200000,2008,6,2007,9,38,7,0.344,0.0792,0.265,15542.3,96.4,96.4,92.51,2,2,2,569.1,546.5,593,438.1,385.5,131,119,161,0,0,0,0.231,0.201,0.295,438.1,385.5,474,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.212,0.194,0.227,0.106,0.081,0.123,0.0044,0.0034,0.0052,0.556,0.478,0.612,0.023,0.02,0.026,23.28,23.12,23.46,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.82,42.27,51.4,46.26,41.43,48.2,0,0,0,0,0,0,0.514,0,0.079,0.23,0.77,0.23,45.2
1214172000000,2008,6,2007,9,39,7,0.314,0.0974,0.216,12894.1,81.28,81.28,76.75,2,2,2,518.9,499.8,539.1,357.9,338.8,161,161,161,0,0,0,0.311,0.299,0.322,357.9,338.8,378.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.184,0.178,0.192,0.0679,0.0589,0.0775,0.0028,0.0024,0.0032,0.436,0.408,0.467,0.018,0.017,0.019,23.63,23.51,23.74,0.949,0.947,0.952,0.975,0.97,0.979,0.925,0.919,0.932,39.37,37.34,41.5,38.38,36.24,40.64,0,0,0,0,0,0,0.426,0,0.098,0.31,0.69,0.31,41.1
1214776800000,2008,6,2007,9,40,7,0.287,0.0839,0.204,12157.3,75.89,75.89,72.36,2,2,2,475.2,458.5,493.5,336.5,323.5,138.7,135,161,0,0,0,0.292,0.277,0.326,336.5,323.5,352.2,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.175,0.171,0.181,0.0578,0.0517,0.0652,0.0024,0.0021,0.0027,0.403,0.383,0.426,0.017,0.016,0.018,23.86,23.78,23.95,0.946,0.944,0.949,0.971,0.97,0.974,0.919,0.916,0.924,37.26,35.89,38.97,36.18,34.81,37.95,0,0,0,0,0,0,0.402,0,0.083,0.29,0.71,0.29,42.4
1215381600000,2008,7,2007,10,41,7,0.265,0.0816,0.183,10969,68.53,68.53,65.29,2,2,2,437.9,423.2,453.3,302.9,288.2,135,135,135,0,0,0,0.308,0.298,0.319,302.9,288.2,318.3,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.163,0.158,0.169,0.042,0.035,0.0492,0.0017,0.0014,0.002,0.352,0.33,0.375,0.014,0.013,0.015,24.08,23.98,24.17,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.915,33.66,32.04,35.32,32.65,31.08,34.27,0,0,0,0,0,0,0.363,0,0.082,0.31,0.69,0.31,41.4
1215986400000,2008,7,2007,10,42,7,0.245,0.0816,0.164,9810.15,61.16,61.16,58.39,2,2,2,405.7,393.4,418.6,270.7,258.4,135,135,135,0,0,0,0.333,0.323,0.343,270.7,258.4,283.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.152,0.148,0.156,0.0268,0.021,0.0328,0.0011,0.00085,0.0013,0.304,0.285,0.323,0.012,0.012,0.013,24.27,24.19,24.35,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,30.1,28.74,31.52,29.2,27.88,30.58,0,0,0,0,0,0,0.324,0,0.081,0.33,0.67,0.33,40
1216591200000,2008,7,2007,10,43,7,0.228,0.0816,0.147,8783.32,54.88,54.88,52.28,2,2,2,377.5,366.3,389.3,242.5,231.3,135,135,135,0,0,0,0.358,0.347,0.369,242.5,231.3,254.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.142,0.138,0.146,0.0166,0.0154,0.019,0.00067,0.00062,0.00077,0.265,0.252,0.279,0.011,0.01,0.011,24.45,24.37,24.52,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.896,0.903,26.95,25.68,28.29,26.14,24.91,27.44,0,0,0,0,0,0,0.29,0,0.081,0.36,0.64,0.36,38.5
1217196000000,2008,7,2007,10,44,7,0.213,0.0765,0.136,8190.35,50.53,50.53,48.75,2,1,1.2857142857142858,352,340.9,362.8,225.6,217.1,126.4,115,135,0,0,0,0.359,0.33,0.383,225.6,217.1,233.6,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.135,0.133,0.137,0.0149,0.0142,0.0156,0.0006,0.00057,0.00063,0.352,0.248,0.402,0.014,0.01,0.016,24.49,24.38,24.63,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,43.99,25.64,52.21,41.59,24.87,48.2,0,0,0,0,0,0,0.271,0,0.077,0.36,0.64,0.36,38.5
1217800800000,2008,8,2007,11,45,7,0.197,0.0696,0.127,7918.38,48.2,48.2,47.13,1,1,1,325.3,314.4,336.8,210.3,199.4,115,115,115,0,0,0,0.354,0.341,0.366,210.3,199.4,221.8,990,990,990,965,965,965.1,25,24.9,25,0.128,0.124,0.132,0.0136,0.0127,0.0146,0.00055,0.00051,0.00059,0.368,0.348,0.388,0.015,0.014,0.016,24.61,24.53,24.68,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.54,46.07,51.14,47.13,45.15,48.2,0,0,0,0,0,0,0.262,0,0.07,0.35,0.64,0.36,40.2
1218405600000,2008,8,2007,11,46,7,0.183,0.0696,0.114,7142.26,44.58,44.58,42.51,1,1,1,302.9,293.9,311.9,187.9,178.9,115,115,115,0,0,0,0.38,0.369,0.391,187.9,178.9,196.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.123,0.0117,0.011,0.0125,0.00047,0.00044,0.0005,0.328,0.312,0.344,0.013,0.012,0.014,24.76,24.7,24.81,0.951,0.948,0.954,0.98,0.979,0.98,0.932,0.928,0.935,43.39,41.28,45.49,42.51,40.4,44.58,0,0,0,0,0,0,0.236,0,0.069,0.38,0.62,0.38,39
1219010400000,2008,8,2007,11,47,7,0.171,0.0696,0.101,6317.88,39.65,39.65,37.61,1,1,1,282.6,275,290.9,167.6,160,115,115,115,0,0,0,0.407,0.395,0.418,167.6,160,175.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.116,0.01,0.00935,0.0107,0.0004,0.00037,0.00043,0.291,0.278,0.306,0.012,0.011,0.012,24.88,24.83,24.92,0.945,0.942,0.947,0.973,0.97,0.977,0.919,0.914,0.926,38.64,36.85,40.57,37.61,35.75,39.65,0,0,0,0,0,0,0.209,0,0.07,0.41,0.59,0.41,36.9
1219615200000,2008,8,2007,11,48,7,0.161,0.0696,0.0911,5644.77,35.19,35.19,33.6,1,1,1,265.6,259.4,272.6,150.6,144.4,115,115,115,0,0,0,0.433,0.422,0.443,150.6,144.4,157.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.105,0.109,0.00855,0.00803,0.00914,0.00034,0.00032,0.00036,0.261,0.25,0.273,0.01,0.0099,0.011,24.98,24.94,25.01,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.913,34.64,33.19,36.28,33.6,32.2,35.19,0,0,0,0,0,0,0.187,0,0.0699,0.43,0.57,0.43,35.1
1220220000000,2008,9,2007,12,49,7,0.149,0.055,0.0937,5840.42,37.21,37.21,34.76,1,1,1,246,236.7,256.4,155,145.7,91,91,91,0,0,0,0.37,0.355,0.384,155,145.7,165.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.102,0.109,0.00892,0.00814,0.00981,0.00035,0.00032,0.00039,0.266,0.25,0.285,0.011,0.0098,0.011,25.06,24.99,25.13,0.941,0.937,0.944,0.97,0.97,0.972,0.913,0.909,0.918,35.83,33.66,38.27,34.76,32.65,37.21,0,0,0,0,0,0,0.193,0,0.0553,0.37,0.63,0.37,39.2
1220824800000,2008,9,2007,12,50,7,0.136,0.055,0.0811,5041.95,31.96,31.96,30.01,1,1,1,225.2,217.3,233.7,134.2,126.3,91,91,91,0,0,0,0.404,0.389,0.419,134.2,126.3,142.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0984,0.0956,0.101,0.00715,0.00649,0.00788,0.00028,0.00025,0.00031,0.229,0.215,0.244,0.009,0.0084,0.0096,25.22,25.15,25.28,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,30.94,29.1,32.95,30.01,28.22,31.96,0,0,0,0,0,0,0.167,0,0.0549,0.4,0.6,0.4,37.1
1221429600000,2008,9,2007,12,51,7,0.126,0.055,0.0714,4415.82,27.66,27.66,26.28,1,1,1,209,203.4,214.9,118,112.4,91,91,91,0,0,0,0.435,0.424,0.447,118,112.4,123.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0927,0.0907,0.0948,0.00578,0.0053,0.00628,0.00023,0.00021,0.00025,0.2,0.19,0.211,0.0078,0.0074,0.0083,25.35,25.3,25.39,0.924,0.919,0.928,0.97,0.97,0.97,0.896,0.892,0.9,27.1,25.72,28.51,26.28,24.95,27.66,0,0,0,0,0,0,0.146,0,0.0546,0.44,0.57,0.43,35
1222034400000,2008,9,2007,12,52,7,0.118,0.055,0.0633,0,0,0,0,1,1,1,195.7,190,201.5,104.7,98.97,91,91,91,0,0,0,0.465,0.452,0.479,104.7,98.97,110.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.088,0.086,0.09,0.00465,0.00416,0.00514,0.00018,0.00016,0.0002,0.177,0.166,0.187,0.0069,0.0065,0.0073,25.41,25.4,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0547,0.47,0.54,0.46,0
1222639200000,2008,9,2007,12,53,7,0.112,0.0382,0.0734,3532.32,30.09,30.09,21.03,1,1,1,184.5,180.4,188.6,121.4,96.24,63.14,52,91,0,0,0,0.341,0.28,0.486,121.4,96.24,133.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.085,0.0934,0.00607,0.00393,0.00713,0.00024,0.00015,0.00028,0.203,0.161,0.224,0.0079,0.0063,0.0087,25.37,25.35,25.41,0.665,0,0.932,0.693,0,0.97,0.645,0,0.904,21.68,0,31.02,21.03,0,30.09,0,2,0,0,0.286,0,0.117,0.286,0.0386,0.34,0.66,0.34,31.5
1223244000000,2008,10,2008,1,1,7,0.106,0.0351,0.0711,4397.08,28.47,28.47,26.17,1,1,1,175.5,171.9,179,117.5,98.93,58,52,73,0,0,0,0.331,0.29,0.425,117.5,98.93,127,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0884,0.0839,0.091,0.00574,0.00416,0.00655,0.00022,0.00016,0.00026,0.195,0.164,0.212,0.0076,0.0064,0.0083,25.36,25.35,25.38,0.923,0.911,0.929,0.97,0.968,0.97,0.895,0.883,0.901,26.99,22.45,29.35,26.17,21.74,28.47,0,0,0,0,0,0,0.145,0,0.0349,0.33,0.67,0.33,41.5
1223848800000,2008,10,2008,1,2,7,0.102,0.0442,0.0576,3527.6,21.47,21.47,21,1,1,1,168.3,165.6,170.6,95.25,92.64,73,73,73,0,0,0,0.434,0.428,0.441,95.25,92.64,97.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0816,0.0834,0.00385,0.00362,0.00404,0.00015,0.00014,0.00016,0.157,0.153,0.162,0.0062,0.006,0.0063,25.38,25.38,25.38,0.916,0.913,0.919,0.967,0.966,0.968,0.886,0.884,0.888,21.72,21.2,22.18,21,20.47,21.47,0,0,0,0,0,0,0.117,0,0.0444,0.43,0.56,0.44,34.6
1224453600000,2008,10,2008,1,3,7,0.101,0.0442,0.0565,3462.2,21.02,21.02,20.61,1,1,1,166.3,164.3,168.4,93.34,91.27,73,73,73,0,0,0,0.439,0.434,0.444,93.34,91.27,95.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.0812,0.0826,0.00368,0.00351,0.00386,0.00014,0.00014,0.00015,0.154,0.15,0.158,0.006,0.0059,0.0062,25.38,25.38,25.38,0.918,0.916,0.921,0.966,0.965,0.967,0.887,0.886,0.889,21.34,20.92,21.74,20.61,20.19,21.02,0,0,0,0,0,0,0.114,0,0.0445,0.44,0.56,0.44,34.3
1225058400000,2008,10,2008,1,4,7,0.096,0.0402,0.0558,3436.9,24.12,24.12,20.46,1,1,1,158.7,156.1,162.4,92.29,83.34,66.43,50,73,0,0,0,0.418,0.314,0.467,92.29,83.34,109.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0806,0.0784,0.0843,0.0036,0.00283,0.00502,0.00014,0.00011,0.0002,0.151,0.136,0.179,0.0059,0.0053,0.007,25.37,25.34,25.38,0.924,0.915,0.93,0.965,0.961,0.97,0.891,0.888,0.894,21.2,19.29,24.86,20.46,18.55,24.12,0,0,0,0,0,0,0.114,0,0.0402,0.42,0.58,0.42,35.8
1225663200000,2008,11,2008,2,5,7,0.108,0.0302,0.078,4857.84,31.01,31.01,28.92,1,1,1,179,165.4,187.8,129,115.4,50,50,50,0,0,0,0.28,0.266,0.302,129,115.4,137.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0913,0.0865,0.0944,0.00671,0.00556,0.00746,0.00026,0.00022,0.00029,0.215,0.19,0.23,0.0084,0.0075,0.009,25.34,25.34,25.35,0.93,0.922,0.934,0.97,0.97,0.97,0.902,0.894,0.906,29.81,26.42,31.97,28.92,25.63,31.01,0,0,0,0,0,0,0.161,0,0.03,0.28,0.72,0.28,45
1226268000000,2008,11,2008,2,6,7,0.118,0.0391,0.0787,4911.25,31.47,31.47,29.23,1,1,1,194.7,189.7,198.7,130.2,125.2,64.57,50,67,0,0,0,0.331,0.264,0.349,130.2,125.2,139.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0921,0.0951,0.00681,0.00639,0.00762,0.00027,0.00025,0.0003,0.219,0.21,0.234,0.0085,0.0082,0.0091,25.37,25.35,25.38,0.93,0.928,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.14,28.92,32.44,29.23,28.05,31.47,0,0,0,0,0,0,0.162,0,0.0393,0.33,0.67,0.33,41.6
1226872800000,2008,11,2008,2,7,7,0.123,0.0361,0.0865,5416.14,36.96,36.96,32.24,1,1,1,202.7,192.2,212.9,143,125.2,59.71,50,67,0,0,0,0.296,0.235,0.349,143,125.2,162.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0974,0.0921,0.103,0.0079,0.00639,0.0096,0.00031,0.00025,0.00038,0.241,0.21,0.275,0.0094,0.0082,0.011,25.33,25.25,25.38,0.935,0.928,0.943,0.97,0.97,0.972,0.908,0.901,0.916,33.22,28.92,38.03,32.24,28.05,36.96,0,0,0,0,0,0,0.179,0,0.0365,0.29,0.7,0.3,44
1227477600000,2008,11,2008,2,8,7,0.132,0.0302,0.102,6433.59,39.61,39.61,38.3,1,1,1,218.3,214.3,223.6,168.3,164.3,50,50,50,0,0,0,0.229,0.224,0.233,168.3,164.3,173.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.105,0.104,0.107,0.0101,0.00972,0.0105,0.00039,0.00038,0.00041,0.285,0.278,0.294,0.011,0.011,0.012,25.21,25.16,25.24,0.944,0.943,0.946,0.975,0.972,0.977,0.92,0.917,0.924,39.3,38.35,40.53,38.3,37.3,39.61,0,0,0,0,0,0,0.213,0,0.03,0.23,0.77,0.23,48.7
1228082400000,2008,12,2008,3,9,7,0.134,0.0357,0.0983,6180.05,37.62,37.62,36.79,1,1,1,221.6,217.9,225,162.6,158.9,59,59,59,0,0,0,0.266,0.262,0.271,162.6,158.9,166,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.105,0.103,0.106,0.00957,0.00925,0.00986,0.00038,0.00036,0.00039,0.276,0.269,0.282,0.011,0.011,0.011,25.19,25.17,25.22,0.943,0.941,0.944,0.971,0.97,0.973,0.916,0.913,0.918,37.86,37,38.66,36.79,35.89,37.62,0,0,0,0,0,0,0.204,0,0.0357,0.27,0.73,0.27,46.1
1228687200000,2008,12,2008,3,10,7,0.136,0.0357,0.101,6343.8,39.59,39.59,37.76,1,1,1,225.5,219.2,232.9,166.5,160.2,59,59,59,0,0,0,0.262,0.253,0.269,166.5,160.2,173.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.104,0.109,0.0099,0.00937,0.0105,0.00039,0.00037,0.00041,0.283,0.272,0.296,0.011,0.011,0.012,25.16,25.11,25.21,0.944,0.942,0.946,0.973,0.97,0.977,0.919,0.914,0.925,38.79,37.32,40.52,37.76,36.21,39.59,0,0,0,0,0,0,0.21,0,0.035,0.26,0.74,0.26,46.6
1229292000000,2008,12,2008,3,11,7,0.146,0.0357,0.11,6976.24,43.79,43.79,41.53,1,1,1,240.9,234.3,250.7,181.9,175.3,59,59,59,0,0,0,0.245,0.235,0.252,181.9,175.3,191.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.109,0.115,0.0112,0.0106,0.012,0.00044,0.00042,0.00048,0.311,0.299,0.328,0.012,0.012,0.013,25.04,24.97,25.1,0.949,0.947,0.952,0.979,0.978,0.98,0.929,0.926,0.933,42.4,40.84,44.69,41.53,39.93,43.79,0,0,0,0,0,0,0.231,0,0.036,0.24,0.75,0.25,47.8
1229896800000,2008,12,2008,3,12,7,0.156,0.0357,0.12,7643.72,46.39,46.39,45.5,1,1,1,258,253.1,261.9,199,194.1,59,59,59,0,0,0,0.229,0.225,0.233,199,194.1,202.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.117,0.116,0.119,0.0127,0.0123,0.013,0.0005,0.00048,0.00051,0.341,0.333,0.348,0.014,0.013,0.014,24.93,24.9,24.95,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.43,45.27,47.33,45.5,44.36,46.39,0,0,0,0,0,0,0.253,0,0.036,0.23,0.77,0.23,49
1230501600000,2008,12,2008,3,13,7,0.165,0.0405,0.124,7888.5,48.19,48.19,46.96,1,1,1,272.7,261.6,282.4,205.7,201.5,67,59,73,0,0,0,0.245,0.219,0.266,205.7,201.5,210.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.121,0.119,0.123,0.0132,0.0129,0.0137,0.00052,0.00051,0.00054,0.354,0.347,0.362,0.014,0.014,0.014,24.86,24.81,24.91,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.91,46.9,49.17,46.96,45.96,48.19,0,0,0,0,0,0,0.261,0,0.041,0.25,0.75,0.25,47.8
1231106400000,2009,1,2008,4,14,7,0.183,0.0442,0.139,8471.13,53.68,53.68,50.42,2,1,1.5714285714285714,302.3,283.8,318.8,229.3,210.8,73,73,73,0,0,0,0.242,0.229,0.257,229.3,210.8,245.8,990,990,990,964.9,964.8,965,25.1,25,25.2,0.13,0.123,0.136,0.0152,0.0137,0.0166,0.00061,0.00054,0.00067,0.305,0.245,0.387,0.012,0.0098,0.015,24.78,24.72,24.83,0.939,0.924,0.959,0.974,0.97,0.98,0.915,0.896,0.94,36.96,26.07,52.06,35.53,25.29,48.2,0,0,0,0,0,0,0.28,0,0.044,0.24,0.76,0.24,46.3
1231711200000,2009,1,2008,4,15,7,0.201,0.0442,0.157,9546.57,60.53,60.53,56.82,2,2,2,333.1,320.7,350.2,260.1,247.7,73,73,73,0,0,0,0.219,0.208,0.228,260.1,247.7,277.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.141,0.136,0.147,0.0219,0.0168,0.0298,0.00088,0.00067,0.0012,0.281,0.263,0.306,0.011,0.011,0.012,24.65,24.54,24.73,0.931,0.929,0.935,0.97,0.97,0.97,0.903,0.901,0.907,29.29,27.89,31.2,28.41,27.06,30.26,0,0,0,0,0,0,0.316,0,0.044,0.22,0.78,0.22,47.5
1232316000000,2009,1,2008,4,16,7,0.223,0.0442,0.179,10825.6,67.52,67.52,64.44,2,2,2,368.3,354.3,382.8,295.3,281.3,73,73,73,0,0,0,0.198,0.191,0.206,295.3,281.3,309.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.153,0.148,0.158,0.0384,0.0318,0.0452,0.0016,0.0013,0.0018,0.333,0.312,0.355,0.013,0.013,0.014,24.42,24.33,24.52,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,33.22,31.66,34.81,32.22,30.71,33.76,0,0,0,0,0,0,0.358,0,0.044,0.2,0.8,0.2,48.5
1232920800000,2009,1,2008,4,17,7,0.242,0.0452,0.197,11919.6,73.52,73.52,70.95,2,2,2,400.7,387.9,418,326,314.9,74.71,73,85,0,0,0,0.186,0.178,0.203,326,314.9,337.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.164,0.16,0.168,0.0529,0.0477,0.0584,0.0021,0.0019,0.0024,0.38,0.363,0.397,0.015,0.015,0.016,24.22,24.13,24.3,0.944,0.943,0.946,0.97,0.97,0.971,0.916,0.914,0.919,36.56,35.37,37.84,35.48,34.31,36.76,0,0,0,0,0,0,0.394,0,0.045,0.19,0.81,0.19,49.3
1233525600000,2009,2,2008,5,18,7,0.274,0.0514,0.223,13478.9,87.11,87.11,80.23,2,2,2,453.3,424.9,485,368.3,339.9,85,85,85,0,0,0,0.188,0.175,0.2,368.3,339.9,400,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.18,0.17,0.191,0.0728,0.0594,0.0878,0.003,0.0024,0.0036,0.444,0.401,0.491,0.018,0.016,0.02,23.92,23.73,24.09,0.951,0.947,0.955,0.977,0.972,0.98,0.929,0.92,0.936,41.06,38,44.44,40.12,36.93,43.55,0,0,0,0,0,0,0.446,0,0.051,0.19,0.81,0.19,49.2
1234130400000,2009,2,2008,5,19,7,0.332,0.0514,0.28,16397.6,107.8,107.8,97.6,3,2,2.2857142857142856,548.7,496.8,601.8,463.7,411.8,85,85,85,0,0,0,0.156,0.141,0.171,463.7,411.8,516.8,990,990,990,966.1,965.8,966.3,23.9,23.7,24.2,0.217,0.195,0.243,0.118,0.0934,0.146,0.0049,0.0039,0.0062,0.558,0.509,0.618,0.023,0.021,0.026,23.37,23.13,23.66,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.45,35.82,52.45,43.75,34.75,48.2,0,0,0,0,0,0,0.542,0,0.052,0.15,0.84,0.16,49.4
1234735200000,2009,2,2008,5,20,7,0.4,0.0514,0.348,20139.7,127.2,127.2,119.9,3,3,3,661.2,619,698.8,576.2,534,85,85,85,0,0,0,0.129,0.122,0.137,576.2,534,613.8,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.277,0.253,0.299,0.186,0.158,0.211,0.0079,0.0067,0.0091,0.665,0.594,0.728,0.028,0.025,0.031,22.79,22.58,23.03,0.953,0.949,0.955,0.977,0.972,0.98,0.931,0.923,0.936,40.89,38.17,43.26,39.96,37.11,42.4,0,0,0,0,0,0,0.666,0,0.052,0.13,0.87,0.13,50.3
1235340000000,2009,2,2008,5,21,7,0.442,0.0533,0.389,22231.3,136,136,132.3,3,3,3,731.2,707.3,757.1,643,622.3,88.14,85,107,0,0,0,0.12,0.114,0.141,643,622.3,663.6,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.316,0.303,0.327,0.231,0.217,0.244,0.0099,0.0093,0.011,0.778,0.743,0.812,0.034,0.032,0.035,22.4,22.28,22.53,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.01,43.78,46.27,44.11,42.91,45.35,0,0,0,0,0,0,0.735,0,0.053,0.12,0.88,0.12,50.3
1235944800000,2009,3,2008,6,22,7,0.473,0.0647,0.409,23102.8,141.5,141.5,137.5,3,3,3,782.7,764.5,806.5,675.7,657.5,107,107,107,0,0,0,0.137,0.133,0.14,675.7,657.5,699.5,990,990,990,967,967,967.1,23,22.9,23,0.339,0.329,0.352,0.252,0.24,0.268,0.011,0.01,0.012,0.838,0.807,0.878,0.036,0.035,0.038,22.13,22,22.23,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.77,45.71,48.14,45.84,44.8,47.17,0,0,0,0,0,0,0.764,0,0.064,0.14,0.86,0.14,48.8
1236549600000,2009,3,2008,6,23,7,0.531,0.0647,0.466,25388.5,165.7,165.7,151.1,4,3,3.4285714285714284,877.2,818.7,958.8,770.2,711.7,107,107,107,0,0,0,0.123,0.112,0.131,770.2,711.7,851.8,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.407,0.359,0.48,0.31,0.276,0.351,0.014,0.012,0.016,0.966,0.899,1.06,0.043,0.039,0.048,21.63,21.2,21.93,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.13,39.7,51.45,44.65,38.72,48.2,0,0,0,0,0,0,0.84,0,0.065,0.12,0.88,0.12,47.8
1237154400000,2009,3,2008,6,24,7,0.726,0.0685,0.624,31434.6,192.8,192.8,187.1,4,4,4,1200,1000,1423,1087,893.1,113.3,107,129,54.71,0,194,0.0951,0.0845,0.107,1032,893.1,1100,990,990,990,968.5,967.9,969.2,21.5,20.8,22.1,0.707,0.518,0.863,0.535,0.371,0.648,0.025,0.017,0.031,1.53,1.13,1.81,0.071,0.051,0.087,19.94,18.95,20.97,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,48.03,43.86,50.21,46.78,42.99,48.2,0,0,0,0,0,0,1.04,0,0.102,0.094,0.86,0.14,43.3
