datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1237759200000,2009,3,2008,6,25,7,1.03,0.078,0.665,30386.1,188.6,188.6,180.9,4,4,4,1705,1483,1938,1576,1354,129,129,129,475.9,254,709,0.0763,0.0666,0.087,1100,1100,1100,990,990,990,970.1,969.4,970.9,19.9,19.1,20.6,0.914,0.89,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.84,1.87,0.094,0.089,0.098,17.99,17.23,18.73,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.14,44.08,48.11,45.22,43.2,47.14,0,0,0,0,0,0,1,0,0.365,0.076,0.65,0.35,29.5
1238364000000,2009,3,2008,6,26,7,1.35,0.0862,0.665,27664.1,170.3,170.3,164.7,4,4,4,2231,2012,2425,2088,1883,142.6,129,148,988.6,783,1177,0.0639,0.061,0.0684,1100,1100,1100,990,990,990,971.7,971.1,972.1,18.3,17.9,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.47,16,17,0.946,0.945,0.948,0.979,0.978,0.98,0.927,0.924,0.929,42.03,40.78,43.45,41.17,39.87,42.58,0,0,0,0,0,0,0.915,0,0.685,0.064,0.49,0.51,20.5
1238968800000,2009,4,2008,7,27,7,1.55,0.101,0.665,26145.4,158.1,158.1,155.6,4,4,4,2563,2474,2613,2395,2326,167.7,148,217,1295,1226,1349,0.0653,0.057,0.0832,1100,1100,1100,990,990,990,972.5,972.2,972.6,17.5,17.4,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.67,15.55,15.88,0.944,0.943,0.945,0.976,0.975,0.977,0.921,0.92,0.923,39.87,39.54,40.45,38.91,38.56,39.52,0,0,0,0,0,0,0.865,0,0.885,0.065,0.43,0.57,16.9
1239573600000,2009,4,2008,7,28,7,1.56,0.131,0.665,26091.5,156.7,156.7,155.3,4,4,4,2574,2524,2609,2357,2307,217,217,217,1257,1207,1292,0.0843,0.0832,0.086,1100,1100,1100,990,990,990,972.5,972.4,972.6,17.5,17.4,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.64,15.56,15.76,0.944,0.943,0.944,0.976,0.975,0.976,0.921,0.92,0.922,39.8,39.57,40.13,38.83,38.58,39.18,0,0,0,0,0,0,0.863,0,0.895,0.084,0.43,0.57,16.7
1240178400000,2009,4,2008,7,29,7,1.46,0.131,0.665,26830.2,162.1,162.1,159.7,4,4,4,2416,2330,2497,2199,2113,217,217,217,1099,1013,1180,0.0899,0.0869,0.0931,1100,1100,1100,990,990,990,972.1,971.9,972.3,17.9,17.7,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.02,15.83,16.23,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.922,0.926,40.83,40.3,41.39,39.93,39.36,40.52,0,0,0,0,0,0,0.887,0,0.795,0.09,0.46,0.54,18.4
1240783200000,2009,4,2008,7,30,7,1.31,0.147,0.665,27956.4,170,170,166.4,4,4,4,2166,2027,2297,1924,1751,242.3,217,276,823.9,651,980,0.112,0.0945,0.136,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.62,16.31,16.96,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.927,0.929,42.45,41.61,43.36,41.6,40.75,42.49,0,0,0,0,0,0,0.924,0,0.645,0.11,0.51,0.49,21.3
1241388000000,2009,5,2008,8,31,7,1.12,0.167,0.665,29534.3,179.9,179.9,175.8,4,4,4,1850,1731,1980,1574,1455,276,276,276,474.3,355,604,0.149,0.139,0.159,1100,1100,1100,990,990,990,970.6,970.2,971,19.4,19,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.51,17.09,17.9,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.85,43.71,45.9,43.95,42.83,44.98,0,0,0,0,0,0,0.977,0,0.455,0.15,0.59,0.41,26.4
1241992800000,2009,5,2008,8,32,7,0.96,0.116,0.665,31071.4,188.6,188.6,184.9,4,4,4,1587,1486,1694,1395,1294,192,192,192,294.9,194,402,0.121,0.113,0.129,1100,1100,1100,990,990,990,969.8,969.4,970.1,20.2,19.9,20.6,0.906,0.879,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.83,1.87,0.092,0.089,0.094,18.38,18.02,18.73,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.18,46.24,48.11,46.24,45.31,47.15,0,0,0,0,0,0,1.03,0,0.295,0.12,0.69,0.31,32.4
1242597600000,2009,5,2008,8,33,7,0.813,0.116,0.655,32089.1,192.8,192.8,191,4,4,4,1345,1212,1457,1153,1020,192,192,192,69.86,0,165,0.143,0.132,0.158,1083,1020,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.801,0.679,0.866,0.61,0.467,0.648,0.029,0.022,0.031,1.71,1.43,1.81,0.081,0.067,0.088,19.3,18.84,20.01,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.85,47.76,49.87,47.75,46.81,48.2,0,0,0,0,0,0,1.06,0,0.158,0.14,0.81,0.19,39.5
1243202400000,2009,5,2008,8,34,7,0.652,0.116,0.536,28245.9,182.6,182.6,168.1,4,4,4,1079,995.2,1175,886.6,803.2,192,192,192,0,0,0,0.179,0.163,0.193,886.6,803.2,982.9,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.529,0.452,0.625,0.368,0.328,0.415,0.017,0.015,0.019,1.14,0.993,1.31,0.052,0.045,0.061,20.71,20.24,21.13,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.94,39.65,46.58,42.03,38.67,45.65,0,0,0,0,0,0,0.934,0,0.116,0.18,0.82,0.18,43.3
1243807200000,2009,6,2008,9,35,7,0.555,0.0974,0.458,24718.2,157.2,157.2,147.1,4,3,3.2857142857142856,917.6,869.3,973.2,756.6,708.3,161,161,161,0,0,0,0.176,0.165,0.185,756.6,708.3,812.2,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.407,0.365,0.457,0.303,0.274,0.332,0.014,0.012,0.015,0.966,0.901,1.01,0.043,0.04,0.045,21.46,21.2,21.72,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.92,39.39,51.41,45.34,38.39,48.2,0,0,0,0,0,0,0.817,0,0.097,0.18,0.83,0.17,44.5
1244412000000,2009,6,2008,9,36,7,0.498,0.0974,0.401,22493,139.1,139.1,133.9,3,3,3,823.8,790.5,855,662.8,629.5,161,161,161,0,0,0,0.196,0.188,0.204,662.8,629.5,694,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.34,0.321,0.357,0.244,0.221,0.265,0.011,0.0097,0.012,0.824,0.768,0.877,0.036,0.033,0.039,21.98,21.8,22.17,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.54,43.58,47.33,44.63,42.71,46.38,0,0,0,0,0,0,0.744,0,0.097,0.2,0.81,0.19,45.2
1245016800000,2009,6,2008,9,37,7,0.453,0.0974,0.356,20239,126.4,126.4,120.5,3,3,3,749.3,715,780.5,588.3,554,161,161,161,0,0,0,0.215,0.206,0.225,588.3,554,619.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.297,0.278,0.315,0.194,0.171,0.215,0.0084,0.0074,0.0094,0.698,0.641,0.751,0.03,0.028,0.033,22.4,22.23,22.6,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.926,0.936,41.07,38.92,42.99,40.16,37.89,42.13,0,0,0,0,0,0,0.669,0,0.097,0.22,0.79,0.21,44.7
1245621600000,2009,6,2008,9,38,7,0.406,0.0974,0.309,17479.3,111.3,111.3,104,3,2,2.7142857142857144,671.8,642,703.2,510.8,481,161,161,161,0,0,0,0.24,0.229,0.251,510.8,481,542.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.253,0.236,0.271,0.143,0.126,0.163,0.0061,0.0054,0.007,0.6,0.549,0.646,0.026,0.023,0.027,22.81,22.67,22.91,0.95,0.946,0.956,0.973,0.97,0.98,0.925,0.918,0.937,41.16,35.4,52.53,39.27,34.34,48.2,0,0,0,0,0,0,0.578,0,0.097,0.24,0.76,0.24,43.1
1246226400000,2009,6,2008,9,39,7,0.366,0.0861,0.28,16167.1,96.4,96.4,96.23,2,2,2,605.9,580.4,632.4,463.5,445.4,142.4,135,161,0,0,0,0.235,0.22,0.259,463.5,445.4,478.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.224,0.214,0.232,0.118,0.109,0.125,0.005,0.0046,0.0053,0.597,0.566,0.623,0.025,0.024,0.026,23.08,22.96,23.22,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.21,48.59,51.69,48.12,47.61,48.2,0,0,0,0,0,0,0.535,0,0.086,0.24,0.77,0.23,44.2
1246831200000,2009,7,2008,10,40,7,0.333,0.0905,0.243,14447.6,93.67,93.67,86,2,2,2,550.9,529.3,572.5,401.3,343.3,149.6,135,186,0,0,0,0.273,0.236,0.351,401.3,343.3,437.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.199,0.181,0.211,0.0884,0.061,0.106,0.0037,0.0025,0.0044,0.501,0.416,0.554,0.021,0.017,0.023,23.42,23.27,23.6,0.954,0.948,0.957,0.978,0.971,0.98,0.933,0.92,0.938,43.97,37.65,47.79,43,36.55,46.84,0,0,0,0,0,0,0.478,0,0.09,0.27,0.73,0.27,43.4
1247436000000,2009,7,2008,10,41,7,0.305,0.112,0.192,11396.7,71.63,71.63,67.84,2,2,2,504.2,485.8,522.5,318.2,299.8,186,186,186,0,0,0,0.369,0.356,0.383,318.2,299.8,336.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.172,0.166,0.179,0.0492,0.0405,0.0578,0.002,0.0017,0.0024,0.379,0.351,0.406,0.016,0.015,0.017,23.75,23.64,23.86,0.944,0.941,0.947,0.97,0.97,0.97,0.915,0.913,0.918,34.97,33.01,36.92,33.92,32.02,35.81,0,0,0,0,0,0,0.377,0,0.113,0.37,0.63,0.37,37.4
1248040800000,2009,7,2008,10,42,7,0.281,0.112,0.168,9994.71,62.82,62.82,59.49,2,2,2,464.4,448.9,480.1,278.4,262.9,186,186,186,0,0,0,0.401,0.387,0.414,278.4,262.9,294.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.153,0.164,0.0304,0.0231,0.0378,0.0013,0.00095,0.0016,0.319,0.296,0.342,0.013,0.012,0.014,23.99,23.9,24.08,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.911,30.67,28.96,32.38,29.75,28.1,31.41,0,0,0,0,0,0,0.331,0,0.113,0.4,0.6,0.4,35.6
1248645600000,2009,7,2008,10,43,7,0.26,0.107,0.152,9058.23,56.94,56.94,53.92,2,2,2,429.1,413.6,443.7,251.9,238.6,177.1,155,186,0,0,0,0.412,0.369,0.438,251.9,238.6,264.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.144,0.151,0.019,0.016,0.024,0.00078,0.00065,0.00098,0.28,0.264,0.296,0.011,0.011,0.012,24.19,24.12,24.25,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,27.79,26.25,29.35,26.96,25.46,28.47,0,0,0,0,0,0,0.3,0,0.108,0.41,0.58,0.42,34.8
1249250400000,2009,8,2008,11,44,7,0.236,0.0937,0.142,8487.67,54.25,54.25,50.52,2,1,1.5714285714285714,390.4,374.5,407.4,235.4,219.5,155,155,155,0,0,0,0.397,0.38,0.414,235.4,219.5,252.4,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.14,0.135,0.146,0.0159,0.0144,0.0181,0.00064,0.00058,0.00074,0.322,0.256,0.406,0.013,0.01,0.016,24.33,24.27,24.4,0.941,0.925,0.959,0.974,0.97,0.98,0.917,0.897,0.94,37.39,25.95,52.42,35.59,25.17,48.2,0,0,0,0,0,0,0.281,0,0.094,0.4,0.6,0.4,36
1249855200000,2009,8,2008,11,45,7,0.215,0.0937,0.122,7583.41,48.06,48.06,45.14,1,1,1,356.1,343.6,369.4,201.1,188.6,155,155,155,0,0,0,0.436,0.42,0.451,201.1,188.6,214.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.124,0.133,0.0128,0.0118,0.014,0.00052,0.00047,0.00056,0.355,0.333,0.379,0.014,0.013,0.015,24.46,24.37,24.55,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.932,0.938,46.06,43.21,49.05,45.14,42.35,48.06,0,0,0,0,0,0,0.251,0,0.093,0.44,0.57,0.43,35.3
1250460000000,2009,8,2008,11,46,7,0.198,0.0937,0.105,6489.23,41.42,41.42,38.63,1,1,1,328,317.1,339.5,173,162.1,155,155,155,0,0,0,0.473,0.456,0.489,173,162.1,184.5,990,990,990,965,965,965.1,25,24.9,25,0.118,0.114,0.122,0.0105,0.00953,0.0114,0.00042,0.00038,0.00046,0.305,0.285,0.325,0.012,0.011,0.013,24.66,24.58,24.73,0.947,0.943,0.95,0.975,0.97,0.98,0.923,0.915,0.931,39.61,37.09,42.27,38.63,35.98,41.42,0,0,0,0,0,0,0.215,0,0.093,0.47,0.53,0.47,32.8
1251064800000,2009,8,2008,11,47,7,0.184,0.0937,0.0907,5586.98,35.18,35.18,33.26,1,1,1,305,296.1,313.6,150,141.1,155,155,155,0,0,0,0.508,0.494,0.524,150,141.1,158.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.11,0.107,0.113,0.0085,0.00774,0.00923,0.00034,0.00031,0.00037,0.264,0.248,0.279,0.011,0.0099,0.011,24.81,24.75,24.87,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.28,32.19,36.27,33.26,31.23,35.18,0,0,0,0,0,0,0.185,0,0.0933,0.51,0.49,0.51,30.4
1251669600000,2009,8,2008,11,48,7,0.171,0.0746,0.0964,5982.08,38.68,38.68,35.61,1,1,1,282.6,272.8,293.1,159.3,138.1,123.3,118,155,0,0,0,0.436,0.407,0.529,159.3,138.1,172.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.106,0.114,0.00929,0.00749,0.0104,0.00037,0.0003,0.00041,0.277,0.242,0.299,0.011,0.0096,0.012,24.89,24.84,24.94,0.942,0.934,0.946,0.971,0.97,0.975,0.915,0.906,0.923,36.65,31.49,39.66,35.61,30.54,38.68,0,0,0,0,0,0,0.198,0,0.0746,0.44,0.56,0.44,35
1252274400000,2009,9,2008,12,49,7,0.158,0.0714,0.0864,5346.56,33.88,33.88,31.82,1,1,1,260.9,252.3,269.8,142.9,134.3,118,118,118,0,0,0,0.452,0.437,0.468,142.9,134.3,151.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.00789,0.00717,0.00865,0.00031,0.00028,0.00034,0.247,0.232,0.263,0.0098,0.0092,0.01,25.01,24.96,25.06,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,32.81,30.79,34.92,31.82,29.86,33.88,0,0,0,0,0,0,0.177,0,0.0716,0.45,0.55,0.45,33.8
1252879200000,2009,9,2008,12,50,7,0.147,0.0714,0.0754,4645.29,29.3,29.3,27.65,1,1,1,242.6,236.2,249.9,124.6,118.2,118,118,118,0,0,0,0.487,0.472,0.5,124.6,118.2,131.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0972,0.0949,0.0997,0.00634,0.0058,0.00696,0.00025,0.00023,0.00028,0.214,0.203,0.227,0.0085,0.008,0.009,25.13,25.07,25.18,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.897,0.904,28.51,26.97,30.21,27.65,26.16,29.3,0,0,0,0,0,0,0.154,0,0.0716,0.49,0.51,0.49,31.6
1253484000000,2009,9,2008,12,51,7,0.138,0.0714,0.0665,4075.53,25.72,25.72,24.26,1,1,1,228,222.2,234.3,110,104.2,118,118,118,0,0,0,0.518,0.504,0.531,110,104.2,116.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.092,0.09,0.0942,0.0051,0.00461,0.00563,0.0002,0.00018,0.00022,0.188,0.178,0.199,0.0074,0.007,0.0078,25.24,25.2,25.29,0.918,0.914,0.923,0.97,0.97,0.97,0.891,0.887,0.895,25.01,23.64,26.51,24.26,22.93,25.72,0,0,0,0,0,0,0.135,0,0.0715,0.52,0.48,0.52,29.5
1254088800000,2009,9,2008,12,52,7,0.131,0.0641,0.0671,4126.37,26.79,26.79,24.56,1,1,1,217,213.8,220.3,111,99.59,106,97,118,0,0,0,0.488,0.446,0.542,111,99.59,120.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0913,0.0883,0.0939,0.00519,0.00422,0.00598,0.0002,0.00017,0.00023,0.189,0.169,0.205,0.0074,0.0066,0.008,25.31,25.29,25.32,0.919,0.911,0.925,0.97,0.968,0.97,0.891,0.883,0.898,25.33,22.54,27.61,24.56,21.83,26.79,0,0,0,0,0,0,0.136,0,0.0639,0.49,0.51,0.49,31.5
1254693600000,2009,10,2009,1,1,7,0.125,0.0587,0.0662,3520.11,25.5,25.5,20.95,1,1,1,206.5,201.5,211.8,109.5,104.5,97,97,97,0,0,0,0.47,0.458,0.481,109.5,104.5,114.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0901,0.0883,0.0919,0.00506,0.00463,0.00551,0.0002,0.00018,0.00022,0.185,0.176,0.195,0.0073,0.0069,0.0076,25.38,25.33,25.41,0.787,0,0.921,0.831,0,0.97,0.763,0,0.894,21.6,0,26.29,20.95,0,25.5,0,1,0,0,0.143,0,0.116,0.143,0.0588,0.47,0.53,0.47,28.2
1255298400000,2009,10,2009,1,2,7,0.118,0.0587,0.0595,0,0,0,0,1,1,1,195.4,191.3,199.5,98.44,94.34,97,97,97,0,0,0,0.496,0.486,0.507,98.44,94.34,102.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0862,0.0847,0.0876,0.00412,0.00377,0.00447,0.00016,0.00015,0.00017,0.166,0.158,0.173,0.0065,0.0062,0.0068,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0585,0.5,0.5,0.5,0
1255903200000,2009,10,2009,1,3,7,0.113,0.0483,0.0647,3003.41,25.8,25.8,17.88,1,1,1,186.9,182.9,190,107,92.7,79.86,73,97,0,0,0,0.427,0.386,0.511,107,92.7,115.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0874,0.0841,0.0898,0.00485,0.00363,0.0056,0.00019,0.00014,0.00022,0.179,0.155,0.194,0.007,0.0061,0.0076,25.39,25.38,25.42,0.657,0,0.922,0.693,0,0.97,0.637,0,0.894,18.43,0,26.59,17.88,0,25.8,0,2,0,0,0.286,0,0.0993,0.286,0.0483,0.43,0.57,0.43,26.6
1256508000000,2009,10,2009,1,4,7,0.108,0.0436,0.0646,3966.46,25.32,25.32,23.61,1,1,1,179,176.8,181.5,106.8,103.8,72.14,67,73,0,0,0,0.403,0.37,0.413,106.8,103.8,114,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0865,0.0856,0.0881,0.00483,0.00458,0.00544,0.00019,0.00018,0.00021,0.178,0.173,0.19,0.007,0.0068,0.0074,25.38,25.37,25.38,0.915,0.913,0.921,0.97,0.97,0.97,0.888,0.886,0.893,24.34,23.61,26.1,23.61,22.9,25.32,0,0,0,0,0,0,0.131,0,0.0434,0.4,0.6,0.4,36.7
1257112800000,2009,11,2009,2,5,7,0.119,0.0405,0.0783,4879.49,30.56,30.56,29.04,1,1,1,196.4,185.6,202.8,129.4,118.6,67,67,67,0,0,0,0.341,0.33,0.361,129.4,118.6,135.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0897,0.0958,0.00675,0.00583,0.00729,0.00026,0.00023,0.00029,0.218,0.198,0.229,0.0085,0.0078,0.009,25.37,25.35,25.38,0.93,0.924,0.933,0.97,0.97,0.97,0.902,0.896,0.905,29.94,27.27,31.5,29.04,26.45,30.56,0,0,0,0,0,0,0.161,0,0.0407,0.34,0.66,0.34,41
1257717600000,2009,11,2009,2,6,7,0.122,0.0405,0.0811,5065.64,30.68,30.68,30.15,1,1,1,201.1,199.3,203.4,134.1,132.3,67,67,67,0,0,0,0.333,0.329,0.336,134.1,132.3,136.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0952,0.0946,0.096,0.00715,0.00699,0.00734,0.00028,0.00027,0.00029,0.226,0.223,0.23,0.0088,0.0087,0.009,25.37,25.35,25.38,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,31.09,30.66,31.63,30.15,29.74,30.68,0,0,0,0,0,0,0.168,0,0.0409,0.33,0.66,0.34,41.5
1258322400000,2009,11,2009,2,7,7,0.132,0.0405,0.0914,5722.46,35.56,35.56,34.06,1,1,1,218.1,206.9,224.7,151.1,139.9,67,67,67,0,0,0,0.307,0.298,0.324,151.1,139.9,157.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0973,0.104,0.0086,0.00764,0.00915,0.00034,0.0003,0.00036,0.256,0.236,0.268,0.01,0.0092,0.011,25.23,25.18,25.32,0.939,0.934,0.941,0.97,0.97,0.97,0.911,0.906,0.913,35.12,32.47,36.66,34.06,31.5,35.56,0,0,0,0,0,0,0.189,0,0.0406,0.31,0.69,0.31,43.4
1258927200000,2009,11,2009,2,8,7,0.136,0.0405,0.0951,5959.23,36.99,36.99,35.47,1,1,1,224.3,220.9,230.7,157.3,153.9,67,67,67,0,0,0,0.299,0.29,0.303,157.3,153.9,163.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.102,0.106,0.00912,0.00883,0.00967,0.00036,0.00035,0.00038,0.267,0.261,0.279,0.011,0.01,0.011,25.19,25.14,25.21,0.941,0.94,0.943,0.97,0.97,0.972,0.913,0.912,0.917,36.56,35.76,38.06,35.47,34.69,36.99,0,0,0,0,0,0,0.197,0,0.0409,0.3,0.7,0.3,43.8
1259532000000,2009,11,2009,2,9,7,0.141,0.0364,0.104,6595.49,40.21,40.21,39.26,1,1,1,232.7,231.5,235.4,172.6,164.5,60.14,59,67,0,0,0,0.258,0.251,0.289,172.6,164.5,176.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.106,0.109,0.0104,0.00974,0.0107,0.00041,0.00038,0.00042,0.294,0.28,0.301,0.012,0.011,0.012,25.11,25.09,25.13,0.946,0.943,0.947,0.976,0.972,0.978,0.924,0.917,0.927,40.2,38.26,41.09,39.26,37.19,40.21,0,0,0,0,0,0,0.218,0,0.037,0.26,0.74,0.26,46.8
1260136800000,2009,12,2009,3,10,7,0.152,0.0357,0.116,7388.43,46.51,46.51,43.98,1,1,1,251.5,238.9,262.4,192.5,179.9,59,59,59,0,0,0,0.235,0.225,0.247,192.5,179.9,203.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.115,0.111,0.119,0.0121,0.011,0.013,0.00048,0.00044,0.00052,0.33,0.307,0.349,0.013,0.012,0.014,24.97,24.9,25.06,0.952,0.948,0.955,0.98,0.98,0.98,0.933,0.929,0.936,44.88,41.93,47.46,43.98,41.09,46.51,0,0,0,0,0,0,0.244,0,0.036,0.23,0.76,0.24,48.6
1260741600000,2009,12,2009,3,11,7,0.161,0.0357,0.125,7935.94,47.69,47.69,47.24,1,1,1,265.6,263.8,267.6,206.6,204.8,59,59,59,0,0,0,0.222,0.22,0.224,206.6,204.8,208.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.12,0.119,0.121,0.0133,0.0132,0.0135,0.00053,0.00052,0.00053,0.355,0.352,0.358,0.014,0.014,0.014,24.88,24.87,24.89,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,48.2,47.78,48.66,47.24,46.82,47.69,0,0,0,0,0,0,0.262,0,0.036,0.22,0.78,0.22,49.3
1261346400000,2009,12,2009,3,12,7,0.166,0.0357,0.131,8083.88,48.2,48.2,48.12,1,1,1,275.2,267.4,278.8,216.2,208.4,59,59,59,0,0,0,0.215,0.212,0.221,216.2,208.4,219.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.121,0.125,0.0141,0.0135,0.0144,0.00056,0.00053,0.00057,0.372,0.358,0.378,0.015,0.014,0.015,24.83,24.81,24.87,0.958,0.956,0.958,0.98,0.98,0.98,0.939,0.937,0.939,50.41,48.6,51.25,48.12,47.63,48.2,0,0,0,0,0,0,0.267,0,0.035,0.22,0.79,0.21,48.7
1261951200000,2009,12,2009,3,13,7,0.178,0.0393,0.139,8434.55,51.94,51.94,50.21,2,1,1.8571428571428572,295.1,281.3,305.4,230.1,222.3,65,59,73,0,0,0,0.22,0.199,0.243,230.1,222.3,237.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.129,0.126,0.131,0.0153,0.0146,0.0159,0.00061,0.00058,0.00063,0.264,0.239,0.383,0.01,0.0095,0.015,24.85,24.79,24.92,0.928,0.922,0.959,0.971,0.97,0.98,0.902,0.895,0.94,29.73,25.63,51.82,28.55,24.86,48.2,0,0,0,0,0,0,0.279,0,0.039,0.22,0.78,0.22,47.4
1262556000000,2010,1,2009,4,14,7,0.196,0.0442,0.152,9241.42,59.52,59.52,55.01,2,2,2,324.9,306.7,345.6,251.9,233.7,73,73,73,0,0,0,0.225,0.211,0.238,251.9,233.7,272.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.138,0.131,0.145,0.0198,0.0156,0.0276,0.00079,0.00062,0.0011,0.27,0.247,0.299,0.011,0.0099,0.012,24.71,24.57,24.82,0.929,0.924,0.934,0.97,0.97,0.97,0.901,0.896,0.906,28.35,26.29,30.68,27.5,25.5,29.76,0,0,0,0,0,0,0.306,0,0.044,0.23,0.78,0.22,47.2
1263160800000,2010,1,2009,4,15,7,0.229,0.0442,0.185,11175.7,72.2,72.2,66.52,2,2,2,378.1,354,404.9,305.1,281,73,73,73,0,0,0,0.193,0.18,0.206,305.1,281,331.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.157,0.148,0.166,0.043,0.0317,0.0557,0.0017,0.0013,0.0023,0.348,0.312,0.388,0.014,0.013,0.016,24.36,24.19,24.52,0.941,0.936,0.945,0.97,0.97,0.97,0.913,0.908,0.917,34.29,31.63,37.22,33.26,30.68,36.1,0,0,0,0,0,0,0.37,0,0.044,0.19,0.81,0.19,48.8
1263765600000,2010,1,2009,4,16,7,0.277,0.0442,0.233,14108,93.02,93.02,83.98,2,2,2,458,416.6,501.4,385,343.6,73,73,73,0,0,0,0.16,0.146,0.175,385,343.6,428.4,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.185,0.17,0.2,0.0807,0.0612,0.101,0.0033,0.0025,0.0042,0.468,0.406,0.533,0.019,0.017,0.022,23.87,23.61,24.12,0.953,0.947,0.957,0.978,0.973,0.98,0.932,0.921,0.938,42.92,38.5,47.46,41.99,37.45,46.51,0,0,0,0,0,0,0.467,0,0.044,0.16,0.84,0.16,50.9
1264370400000,2010,1,2009,4,17,7,0.357,0.0442,0.313,18235.6,122.9,122.9,108.5,3,2,2.7142857142857144,590.9,518.6,661.9,517.9,445.6,73,73,73,0,0,0,0.124,0.11,0.141,517.9,445.6,588.9,990,990,990,966.3,965.9,966.5,23.7,23.5,24.1,0.243,0.206,0.283,0.15,0.109,0.194,0.0063,0.0045,0.0083,0.598,0.523,0.685,0.025,0.022,0.029,23.15,22.77,23.51,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,42.05,35.49,51.2,40.77,34.42,48.2,0,0,0,0,0,0,0.603,0,0.044,0.12,0.88,0.12,51.1
1264975200000,2010,2,2009,5,18,7,0.45,0.0635,0.387,22023.4,140.3,140.3,131.1,3,3,3,744.2,680.8,796.7,639.2,575.8,105,105,105,0,0,0,0.141,0.132,0.154,639.2,575.8,691.7,990,990,990,966.9,966.6,967.1,23.1,22.9,23.4,0.317,0.28,0.346,0.228,0.186,0.263,0.0099,0.0079,0.011,0.775,0.668,0.863,0.034,0.029,0.038,22.35,22.05,22.71,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.931,0.938,44.6,40.72,47.71,43.7,39.81,46.76,0,0,0,0,0,0,0.728,0,0.063,0.14,0.86,0.14,48.9
1265580000000,2010,2,2009,5,19,7,0.544,0.0746,0.47,25378.1,166,166,151.1,4,3,3.4285714285714284,899.6,815.2,997.7,776.3,710.2,123.3,105,137,0,0,0,0.137,0.121,0.153,776.3,710.2,860.7,990,990,990,967.5,967.2,967.9,22.5,22.1,22.8,0.414,0.357,0.493,0.313,0.275,0.356,0.014,0.012,0.016,0.979,0.894,1.08,0.044,0.039,0.049,21.52,21.03,21.95,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.29,39.52,51.48,44.64,38.53,48.2,0,0,0,0,0,0,0.839,0,0.074,0.14,0.86,0.14,46.7
1266184800000,2010,2,2009,5,20,7,0.739,0.085,0.626,31445.9,192.8,192.8,187.2,4,4,4,1221,1041,1417,1081,903.5,140.6,137,162,46.29,0,155,0.116,0.101,0.132,1034,903.5,1100,990,990,990,968.6,968,969.2,21.4,20.8,22,0.712,0.532,0.858,0.537,0.376,0.648,0.025,0.017,0.031,1.53,1.16,1.81,0.072,0.053,0.087,19.87,18.98,20.82,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,47.98,44.06,50.05,46.79,43.18,48.2,0,0,0,0,0,0,1.04,0,0.113,0.12,0.85,0.15,42.6
1266789600000,2010,2,2009,5,21,7,0.984,0.098,0.665,30847.9,189.3,189.3,183.6,4,4,4,1627,1464,1792,1465,1302,162,162,162,364.6,202,530,0.1,0.0904,0.111,1100,1100,1100,990,990,990,969.9,969.4,970.4,20.1,19.6,20.6,0.904,0.877,0.921,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.83,1.87,0.092,0.088,0.096,18.25,17.7,18.81,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.84,45.37,48.3,45.9,44.46,47.33,0,0,0,0,0,0,1.02,0,0.319,0.1,0.68,0.32,31.3
1267394400000,2010,3,2009,6,22,7,1.23,0.145,0.665,28581.9,176,176,170.1,4,4,4,2035,1844,2230,1796,1605,239,239,239,695.6,505,891,0.118,0.107,0.13,1100,1100,1100,990,990,990,971.2,970.6,971.7,18.8,18.3,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,16.98,16.47,17.53,0.948,0.946,0.95,0.98,0.98,0.98,0.929,0.927,0.931,43.4,42.04,44.9,42.53,41.2,44.01,0,0,0,0,0,0,0.945,0,0.565,0.12,0.54,0.46,23.2
1267999200000,2010,3,2009,6,23,7,1.52,0.125,0.665,26401.6,163.1,163.1,157.2,4,4,4,2508,2293,2746,2301,2054,207,183,239,1201,954,1463,0.0834,0.0666,0.104,1100,1100,1100,990,990,990,972.3,971.8,972.9,17.7,17.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.8,15.22,16.32,0.944,0.942,0.946,0.977,0.973,0.98,0.922,0.917,0.927,40.23,38.67,41.63,39.29,37.64,40.78,0,0,0,0,0,0,0.873,0,0.855,0.082,0.44,0.56,17.4
1268604000000,2010,3,2009,6,24,7,1.82,0.116,0.665,24065.7,148.3,148.3,143.2,4,4,4,3013,2829,3153,2822,2646,191,183,239,1722,1546,1833,0.0633,0.0587,0.0758,1100,1100,1100,990,990,990,973.5,973.1,973.9,16.5,16.1,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.58,14.24,15.02,0.938,0.936,0.941,0.97,0.97,0.972,0.911,0.908,0.915,36.9,35.97,38.13,35.81,34.89,37.06,0,0,0,0,0,0,0.796,0,1.155,0.064,0.37,0.63,13.2
1269208800000,2010,3,2009,6,25,7,1.96,0.145,0.665,23087.9,138.9,138.9,137.4,4,4,4,3247,3182,3281,3008,2943,239,239,239,1907,1843,1942,0.0736,0.0728,0.0751,1100,1100,1100,990,990,990,974.1,973.9,974.2,15.9,15.8,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.04,13.97,14.18,0.935,0.935,0.936,0.97,0.97,0.97,0.907,0.907,0.908,35.42,35.22,35.8,34.36,34.16,34.72,0,0,0,0,0,0,0.763,0,1.295,0.074,0.34,0.66,11.8
1269813600000,2010,3,2009,6,26,7,1.98,0.164,0.665,22982.2,137,137,136.8,4,4,4,3274,3265,3286,3003,2970,271,239,295,1903,1870,1947,0.0828,0.0727,0.0904,1100,1100,1100,990,990,990,974.1,974.1,974.2,15.9,15.8,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.98,13.96,14,0.935,0.935,0.935,0.97,0.97,0.97,0.907,0.907,0.907,35.26,35.19,35.31,34.2,34.14,34.25,0,0,0,0,0,0,0.76,0,1.315,0.083,0.34,0.66,11.6
1270418400000,2010,4,2009,7,27,7,2.01,0.178,0.665,22785.6,136.8,136.8,135.6,4,4,4,3326,3273,3399,3031,2978,295,295,295,1931,1878,2004,0.0887,0.0868,0.0901,1100,1100,1100,990,990,990,974.3,974.1,974.4,15.7,15.6,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.87,13.72,13.99,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,34.96,34.54,35.26,33.91,33.5,34.21,0,0,0,0,0,0,0.753,0,1.345,0.089,0.33,0.67,11.3
1271023200000,2010,4,2009,7,28,7,2.09,0.178,0.665,22288.7,133.5,133.5,132.7,4,4,4,3457,3420,3479,3162,3125,295,295,295,2063,2025,2084,0.0853,0.0848,0.0863,1100,1100,1100,990,990,990,974.5,974.4,974.6,15.5,15.4,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.6,13.55,13.68,0.933,0.932,0.933,0.97,0.97,0.97,0.905,0.904,0.905,34.19,34.07,34.41,33.17,33.05,33.38,0,0,0,0,0,0,0.737,0,1.425,0.085,0.32,0.68,10.7
1271628000000,2010,4,2009,7,29,7,2.09,0.178,0.665,22300.1,133.4,133.4,132.7,4,4,4,3454,3424,3474,3159,3129,295,295,295,2059,2029,2079,0.0854,0.0849,0.0862,1100,1100,1100,990,990,990,974.5,974.5,974.6,15.5,15.4,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.6,13.56,13.67,0.933,0.932,0.933,0.97,0.97,0.97,0.905,0.904,0.905,34.21,34.1,34.39,33.18,33.07,33.36,0,0,0,0,0,0,0.737,0,1.425,0.085,0.32,0.68,10.7
1272232800000,2010,4,2009,7,30,7,2.04,0.183,0.665,22634.1,136,136,134.7,4,4,4,3366,3311,3411,3064,2990,302.4,295,321,1964,1890,2016,0.0899,0.0865,0.097,1100,1100,1100,990,990,990,974.3,974.2,974.4,15.7,15.6,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.79,13.69,13.91,0.934,0.933,0.934,0.97,0.97,0.97,0.906,0.905,0.906,34.72,34.46,35.05,33.68,33.43,33.99,0,0,0,0,0,0,0.748,0,1.375,0.09,0.33,0.67,11.1
1272837600000,2010,5,2009,8,31,7,1.91,0.194,0.665,23465.1,143.5,143.5,139.7,4,4,4,3154,3002,3290,2833,2681,321,321,321,1733,1581,1869,0.102,0.0976,0.107,1100,1100,1100,990,990,990,973.9,973.5,974.2,16.1,15.8,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.25,13.95,14.61,0.937,0.935,0.939,0.97,0.97,0.97,0.908,0.907,0.91,36,35.17,36.98,34.92,34.11,35.87,0,0,0,0,0,0,0.776,0,1.245,0.1,0.35,0.65,12.3
1273442400000,2010,5,2009,8,32,7,1.69,0.194,0.665,25067.1,153.5,153.5,149.2,4,4,4,2794,2640,2950,2473,2319,321,321,321,1373,1219,1529,0.115,0.109,0.122,1100,1100,1100,990,990,990,973,972.6,973.4,17,16.6,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.11,14.73,15.48,0.941,0.939,0.943,0.972,0.97,0.975,0.915,0.911,0.919,38.36,37.33,39.37,37.3,36.22,38.37,0,0,0,0,0,0,0.829,0,1.025,0.11,0.39,0.61,14.8
1274047200000,2010,5,2009,8,33,7,1.48,0.194,0.665,26711.1,162.9,162.9,159,4,4,4,2442,2301,2590,2121,1980,321,321,321,1021,880,1169,0.132,0.124,0.14,1100,1100,1100,990,990,990,972.2,971.8,972.5,17.8,17.5,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.96,15.6,16.3,0.945,0.943,0.946,0.977,0.975,0.979,0.923,0.92,0.926,40.66,39.7,41.58,39.75,38.72,40.73,0,0,0,0,0,0,0.883,0,0.815,0.13,0.45,0.55,18
1274652000000,2010,5,2009,8,34,7,1.26,0.194,0.665,28364.3,173.6,173.6,168.8,4,4,4,2077,1913,2252,1756,1592,321,321,321,656.1,492,831,0.155,0.143,0.168,1100,1100,1100,990,990,990,971.3,970.8,971.7,18.7,18.3,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.85,16.42,17.31,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,43.07,41.9,44.29,42.21,41.06,43.41,0,0,0,0,0,0,0.938,0,0.595,0.15,0.53,0.47,22.5
1275256800000,2010,5,2009,8,35,7,1.05,0.161,0.665,30166.9,183.6,183.6,179.6,4,4,4,1741,1625,1868,1475,1368,266.1,257,321,375,268,466,0.153,0.141,0.172,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.86,17.45,18.25,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.81,44.69,46.83,44.89,43.8,45.89,0,0,0,0,0,0,0.998,0,0.385,0.15,0.63,0.37,28.7
1275861600000,2010,6,2009,9,36,7,0.9,0.155,0.665,31660.1,191.9,191.9,188.5,4,4,4,1489,1398,1589,1232,1141,257,257,257,131.7,41,232,0.173,0.162,0.184,1100,1100,1100,990,990,990,969.4,969.2,969.8,20.6,20.2,20.8,0.883,0.844,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.092,18.72,18.37,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.07,47.14,48.95,47.11,46.2,47.97,0,0,0,0,0,0,1.05,0,0.235,0.17,0.74,0.26,35.2
1276466400000,2010,6,2009,9,37,7,0.739,0.155,0.584,29757.1,192.8,192.8,177.1,4,4,4,1222,1112,1353,965.5,854.6,257,257,257,0,0,0,0.211,0.19,0.231,965.5,854.6,1096,990,990,990,968.6,968.3,969,21.4,21,21.7,0.644,0.518,0.821,0.442,0.353,0.638,0.021,0.016,0.03,1.35,1.1,1.76,0.063,0.051,0.084,20.05,19.23,20.65,0.954,0.953,0.955,0.98,0.979,0.98,0.935,0.934,0.936,45.2,41.27,49.24,44.28,40.39,48.2,0,0,0,0,0,0,0.984,0,0.155,0.21,0.79,0.21,40.3
1277071200000,2010,6,2009,9,38,7,0.608,0.127,0.481,25439.6,165.8,165.8,151.4,4,3,3.4285714285714284,1006,937.7,1082,795.8,727.7,210,210,210,0,0,0,0.209,0.194,0.224,795.8,727.7,872.2,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.454,0.392,0.524,0.324,0.287,0.361,0.015,0.013,0.017,1.04,0.949,1.12,0.047,0.042,0.051,21.06,20.72,21.4,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,46.43,40.01,52.1,44.73,39.05,48.2,0,0,0,0,0,0,0.841,0,0.127,0.21,0.79,0.21,41.8
1277676000000,2010,6,2009,9,39,7,0.53,0.133,0.397,22052.7,140.6,140.6,131.3,3,3,3,876.5,833.5,921.6,656.7,606.5,219.7,210,227,0,0,0,0.251,0.228,0.272,656.7,606.5,711.6,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.345,0.317,0.377,0.24,0.206,0.276,0.011,0.0091,0.012,0.823,0.738,0.916,0.036,0.032,0.041,21.77,21.5,22.03,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,44.65,41.68,47.84,43.76,40.83,46.88,0,0,0,0,0,0,0.729,0,0.133,0.25,0.75,0.25,41.6
1278280800000,2010,7,2009,10,40,7,0.479,0.137,0.342,19200.4,120,120,114.3,3,3,3,791.7,769.9,820.5,564.7,542.9,227,227,227,0,0,0,0.287,0.277,0.295,564.7,542.9,593.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.293,0.281,0.309,0.178,0.164,0.197,0.0078,0.0071,0.0087,0.668,0.631,0.716,0.029,0.027,0.031,22.27,22.1,22.39,0.952,0.95,0.954,0.974,0.971,0.978,0.927,0.923,0.933,39.11,37.75,40.89,38.1,36.66,39.99,0,0,0,0,0,0,0.635,0,0.137,0.29,0.71,0.29,40.1
1278885600000,2010,7,2009,10,41,7,0.437,0.137,0.3,16833.8,107.5,107.5,100.2,3,2,2.4285714285714284,722.4,689.3,757.1,495.4,462.3,227,227,227,0,0,0,0.314,0.3,0.329,495.4,462.3,530.1,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.253,0.235,0.273,0.134,0.117,0.155,0.0058,0.005,0.0067,0.615,0.57,0.662,0.026,0.025,0.029,22.6,22.46,22.74,0.953,0.947,0.957,0.976,0.97,0.98,0.93,0.918,0.938,44.53,35.43,52.31,42.58,34.37,48.2,0,0,0,0,0,0,0.557,0,0.137,0.31,0.69,0.31,38.5
1279490400000,2010,7,2009,10,42,7,0.392,0.137,0.255,14956.1,94.77,94.77,89.02,2,2,2,649,620.6,678.6,422,393.6,227,227,227,0,0,0,0.35,0.335,0.366,422,393.6,451.6,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.214,0.203,0.229,0.0982,0.0848,0.112,0.0042,0.0036,0.0048,0.54,0.496,0.588,0.023,0.021,0.025,22.96,22.8,23.12,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.42,42.58,48.35,44.51,41.73,47.39,0,0,0,0,0,0,0.495,0,0.137,0.35,0.65,0.35,38.2
1280095200000,2010,7,2009,10,43,7,0.355,0.134,0.221,13035,81.58,81.58,77.59,2,2,2,586.9,562.4,611.6,366,343.3,220.9,184,227,0,0,0,0.376,0.327,0.398,366,343.3,384.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.192,0.185,0.2,0.0718,0.061,0.0805,0.003,0.0026,0.0034,0.454,0.42,0.482,0.019,0.018,0.02,23.31,23.17,23.41,0.951,0.948,0.953,0.976,0.97,0.98,0.927,0.92,0.933,39.76,37.35,41.64,38.79,36.24,40.79,0,0,0,0,0,0,0.431,0,0.134,0.38,0.62,0.38,36.7
1280700000000,2010,8,2009,11,44,7,0.321,0.111,0.21,12415.6,79.18,79.18,73.9,2,2,2,530.5,508,554.5,346.5,324,184,184,184,0,0,0,0.347,0.332,0.362,346.5,324,370.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.183,0.175,0.191,0.0626,0.0519,0.0739,0.0026,0.0022,0.0031,0.422,0.388,0.458,0.018,0.016,0.019,23.59,23.45,23.73,0.948,0.945,0.951,0.972,0.97,0.977,0.922,0.916,0.929,37.99,35.6,40.51,36.95,34.54,39.59,0,0,0,0,0,0,0.411,0,0.111,0.35,0.65,0.35,38.7
1281304800000,2010,8,2009,11,45,7,0.291,0.111,0.18,10650.7,67.54,67.54,63.4,2,2,2,480.8,461.8,500.6,296.8,277.8,184,184,184,0,0,0,0.383,0.368,0.398,296.8,277.8,316.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.159,0.172,0.0391,0.0301,0.0484,0.0016,0.0012,0.002,0.347,0.319,0.377,0.014,0.013,0.016,23.89,23.77,24,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,32.68,30.61,34.82,31.7,29.69,33.77,0,0,0,0,0,0,0.352,0,0.111,0.38,0.62,0.38,36.6
1281909600000,2010,8,2009,11,46,7,0.265,0.111,0.154,9155.08,58.04,58.04,54.49,2,2,2,439,423.2,455.5,255,239.2,184,184,184,0,0,0,0.419,0.404,0.435,255,239.2,271.5,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.151,0.145,0.156,0.0203,0.0161,0.0271,0.00083,0.00066,0.0011,0.285,0.265,0.309,0.012,0.011,0.013,24.14,24.04,24.23,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.898,0.907,28.09,26.33,29.92,27.25,25.54,29.02,0,0,0,0,0,0,0.303,0,0.111,0.42,0.58,0.42,34.5
1282514400000,2010,8,2009,11,47,7,0.244,0.111,0.133,8035.06,49.93,49.93,47.83,2,1,1.1428571428571428,403.2,389,418,219.2,205,184,184,184,0,0,0,0.457,0.44,0.473,219.2,205,234,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.138,0.133,0.143,0.0144,0.0132,0.0156,0.00059,0.00053,0.00064,0.368,0.259,0.408,0.015,0.011,0.017,24.22,24.13,24.29,0.953,0.924,0.958,0.979,0.97,0.98,0.932,0.897,0.939,45.9,25.74,51.87,44.26,24.96,48.2,0,0,0,0,0,0,0.266,0,0.111,0.45,0.55,0.45,32.9
1283119200000,2010,8,2009,11,48,7,0.223,0.0914,0.132,8022.05,51.19,51.19,47.75,2,1,1.2857142857142858,369.3,353.2,384.4,218.1,196.8,151.1,138,184,0,0,0,0.409,0.367,0.483,218.1,196.8,237.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.135,0.13,0.14,0.0143,0.0125,0.0159,0.00058,0.00051,0.00065,0.341,0.252,0.398,0.014,0.01,0.016,24.41,24.32,24.5,0.947,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.94,42.02,25.67,51.73,40.54,24.9,48.2,0,0,0,0,0,0,0.265,0,0.091,0.41,0.59,0.41,36
1283724000000,2010,9,2009,12,49,7,0.202,0.0835,0.118,7393.28,47.28,47.28,44.01,1,1,1,333.4,320.1,348,195.4,182.1,138,138,138,0,0,0,0.414,0.397,0.431,195.4,182.1,210,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.121,0.13,0.0124,0.0112,0.0136,0.0005,0.00045,0.00055,0.344,0.32,0.37,0.014,0.013,0.015,24.59,24.49,24.68,0.953,0.949,0.957,0.98,0.98,0.98,0.934,0.93,0.937,44.91,41.85,48.25,44.01,41.01,47.28,0,0,0,0,0,0,0.244,0,0.084,0.41,0.58,0.42,36.6
1284328800000,2010,9,2009,12,50,7,0.184,0.0835,0.1,6227.55,40,40,37.07,1,1,1,304,292.5,316,166,154.5,138,138,138,0,0,0,0.454,0.437,0.472,166,154.5,178,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.111,0.119,0.00986,0.00888,0.0109,0.00039,0.00035,0.00043,0.291,0.271,0.313,0.012,0.011,0.013,24.79,24.71,24.86,0.944,0.941,0.948,0.973,0.97,0.978,0.919,0.913,0.927,38.1,35.44,40.9,37.07,34.38,40,0,0,0,0,0,0,0.206,0,0.084,0.45,0.54,0.46,33.8
1284933600000,2010,9,2009,12,51,7,0.169,0.0835,0.0858,5290.52,33.57,33.57,31.49,1,1,1,279.9,270.9,289,141.9,132.9,138,138,138,0,0,0,0.493,0.478,0.509,141.9,132.9,151,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.106,0.103,0.11,0.00781,0.00705,0.00858,0.00031,0.00028,0.00034,0.248,0.232,0.265,0.0099,0.0092,0.011,24.93,24.88,24.98,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,32.47,30.36,34.61,31.49,29.45,33.57,0,0,0,0,0,0,0.175,0,0.0832,0.49,0.51,0.49,31.3
1285538400000,2010,9,2009,12,52,7,0.157,0.0762,0.0808,4982.94,32.55,32.55,29.66,1,1,1,259.6,253.1,267.9,133.6,120.9,126,110,138,0,0,0,0.485,0.43,0.533,133.6,120.9,145.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.099,0.105,0.0071,0.00602,0.00815,0.00028,0.00024,0.00032,0.232,0.211,0.253,0.0092,0.0083,0.01,25.03,25,25.05,0.932,0.926,0.937,0.97,0.97,0.97,0.904,0.899,0.909,30.58,27.51,33.56,29.66,26.69,32.55,0,0,0,0,0,0,0.165,0,0.0762,0.49,0.51,0.49,31.7
1286143200000,2010,10,2010,1,1,7,0.147,0.0665,0.0806,4986.26,31.36,31.36,29.68,1,1,1,243.3,235.9,250.7,133.3,125.9,110,110,110,0,0,0,0.452,0.439,0.466,133.3,125.9,140.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.098,0.103,0.00708,0.00645,0.00771,0.00028,0.00025,0.0003,0.23,0.217,0.243,0.0091,0.0085,0.0096,25.11,25.05,25.17,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.6,28.87,32.33,29.68,28.01,31.36,0,0,0,0,0,0,0.165,0,0.0664,0.45,0.55,0.45,33.9
1286748000000,2010,10,2010,1,2,7,0.138,0.0587,0.0797,4941.37,30.49,30.49,29.41,1,1,1,228.7,223.6,233.4,131.7,126.6,97,97,97,0,0,0,0.424,0.416,0.434,131.7,126.6,136.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0979,0.0961,0.0996,0.00695,0.00651,0.00735,0.00027,0.00026,0.00029,0.225,0.216,0.234,0.0089,0.0085,0.0092,25.2,25.17,25.24,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.32,29.12,31.43,29.41,28.25,30.49,0,0,0,0,0,0,0.163,0,0.0583,0.43,0.58,0.42,35.8
1287352800000,2010,10,2010,1,3,7,0.131,0.0587,0.0726,4489.19,27.94,27.94,26.72,1,1,1,217,211.3,222.2,120,114.3,97,97,97,0,0,0,0.447,0.436,0.459,120,114.3,125.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0938,0.0918,0.0956,0.00595,0.00547,0.0064,0.00023,0.00021,0.00025,0.204,0.194,0.214,0.008,0.0076,0.0084,25.29,25.25,25.34,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.55,26.16,28.8,26.72,25.37,27.94,0,0,0,0,0,0,0.148,0,0.0584,0.45,0.55,0.45,34.3
1287957600000,2010,10,2010,1,4,7,0.127,0.0587,0.0681,4195.17,26.02,26.02,24.97,1,1,1,209.6,203.4,214,112.6,106.4,97,97,97,0,0,0,0.463,0.453,0.477,112.6,106.4,117,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0911,0.089,0.0927,0.00532,0.00479,0.0057,0.00021,0.00019,0.00022,0.191,0.18,0.199,0.0075,0.007,0.0078,25.35,25.32,25.4,0.92,0.915,0.923,0.97,0.97,0.97,0.892,0.888,0.895,25.74,24.24,26.82,24.97,23.52,26.02,0,0,0,0,0,0,0.139,0,0.0589,0.46,0.54,0.46,33
1288562400000,2010,11,2010,2,5,7,0.128,0.0562,0.0722,4466.01,28.07,28.07,26.58,1,1,1,212.4,203.1,218.7,119.4,110.1,93,93,93,0,0,0,0.438,0.425,0.458,119.4,110.1,125.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0932,0.0899,0.0954,0.0059,0.00511,0.00643,0.00023,0.0002,0.00025,0.203,0.186,0.214,0.0079,0.0073,0.0084,25.32,25.27,25.4,0.924,0.918,0.929,0.97,0.97,0.97,0.897,0.89,0.901,27.41,25.16,28.93,26.58,24.41,28.07,0,0,0,0,0,0,0.148,0,0.0558,0.44,0.56,0.44,34.9
1289167200000,2010,11,2010,2,6,7,0.132,0.0562,0.0759,4706.35,29.43,29.43,28.01,1,1,1,218.5,215.7,224.7,125.5,122.7,93,93,93,0,0,0,0.426,0.414,0.431,125.5,122.7,131.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0954,0.0944,0.0975,0.00642,0.00618,0.00694,0.00025,0.00024,0.00027,0.214,0.209,0.225,0.0084,0.0082,0.0088,25.28,25.23,25.3,0.928,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,28.88,28.21,30.35,28.01,27.37,29.43,0,0,0,0,0,0,0.156,0,0.0561,0.43,0.57,0.43,35.7
1289772000000,2010,11,2010,2,7,7,0.132,0.054,0.0778,4831.8,33.13,33.13,28.76,1,1,1,217.9,214,221.7,128.6,123,89.29,67,93,0,0,0,0.41,0.313,0.431,128.6,123,147,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.096,0.0945,0.0998,0.00668,0.0062,0.00825,0.00026,0.00024,0.00032,0.219,0.209,0.249,0.0086,0.0082,0.0098,25.27,25.25,25.3,0.93,0.927,0.937,0.97,0.97,0.97,0.902,0.899,0.909,29.65,28.28,34.15,28.76,27.43,33.13,0,0,0,0,0,0,0.16,0,0.0542,0.41,0.59,0.41,36.6
1290376800000,2010,11,2010,2,8,7,0.135,0.0405,0.0947,5931.33,36.45,36.45,35.31,1,1,1,223.6,215.4,228.5,156.6,148.4,67,67,67,0,0,0,0.3,0.293,0.311,156.6,148.4,161.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.1,0.105,0.00906,0.00836,0.00948,0.00036,0.00033,0.00037,0.266,0.251,0.275,0.01,0.0099,0.011,25.19,25.15,25.26,0.941,0.938,0.942,0.97,0.97,0.971,0.913,0.91,0.915,36.39,34.48,37.55,35.31,33.44,36.45,0,0,0,0,0,0,0.196,0,0.0403,0.3,0.7,0.3,43.9
1290981600000,2010,11,2010,2,9,7,0.146,0.0371,0.109,6887.83,43.79,43.79,41,1,1,1,241.3,232.1,250.7,180,165.1,61.29,59,67,0,0,0,0.255,0.235,0.289,180,165.1,191.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.106,0.115,0.011,0.00978,0.012,0.00044,0.00038,0.00048,0.307,0.281,0.328,0.012,0.011,0.013,25.05,24.97,25.13,0.948,0.944,0.952,0.978,0.973,0.98,0.927,0.918,0.933,41.92,38.38,44.69,41,37.33,43.79,0,0,0,0,0,0,0.228,0,0.037,0.25,0.75,0.25,47.2
1291586400000,2010,12,2010,3,10,7,0.158,0.0357,0.122,7766,47.75,47.75,46.23,1,1,1,261.2,252,267.9,202.2,193,59,59,59,0,0,0,0.226,0.22,0.234,202.2,193,208.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.119,0.115,0.121,0.0129,0.0122,0.0135,0.00051,0.00048,0.00054,0.347,0.331,0.359,0.014,0.013,0.014,24.91,24.87,24.96,0.955,0.952,0.956,0.98,0.98,0.98,0.936,0.933,0.937,47.17,45.01,48.73,46.23,44.11,47.75,0,0,0,0,0,0,0.257,0,0.036,0.23,0.77,0.23,49.2
1292191200000,2010,12,2010,3,11,7,0.168,0.0357,0.133,8097.6,48.2,48.2,48.2,1,1,1,278.4,271.5,282.9,219.4,212.5,59,59,59,0,0,0,0.212,0.209,0.217,219.4,212.5,223.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.125,0.122,0.126,0.0144,0.0138,0.0148,0.00057,0.00055,0.00059,0.378,0.365,0.386,0.015,0.014,0.015,24.81,24.78,24.85,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,51.15,49.55,52.2,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.035,0.21,0.79,0.21,48.2
1292796000000,2010,12,2010,3,12,7,0.188,0.0357,0.153,9281.55,60.35,60.35,55.25,2,2,2,311.3,290.3,334.6,252.3,231.3,59,59,59,0,0,0,0.19,0.176,0.203,252.3,231.3,275.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.136,0.129,0.144,0.02,0.0154,0.0291,0.0008,0.00061,0.0012,0.269,0.243,0.302,0.011,0.0097,0.012,24.77,24.62,24.9,0.929,0.923,0.935,0.97,0.97,0.97,0.901,0.896,0.907,28.48,26.07,31.11,27.62,25.29,30.18,0,0,0,0,0,0,0.307,0,0.035,0.19,0.81,0.19,49.4
1293400800000,2010,12,2010,3,13,7,0.237,0.0381,0.199,12103,80.61,80.61,72.04,2,2,2,392.6,346.4,441.5,329.6,287.4,63,59,73,0,0,0,0.16,0.144,0.172,329.6,287.4,368.5,990,990,990,965.4,965.1,965.6,24.6,24.4,24.9,0.164,0.149,0.179,0.0546,0.0346,0.073,0.0022,0.0014,0.003,0.384,0.32,0.443,0.016,0.013,0.018,24.26,23.97,24.55,0.945,0.937,0.951,0.973,0.97,0.979,0.919,0.909,0.931,37.03,32.42,41.19,36.02,31.45,40.31,0,0,0,0,0,0,0.4,0,0.038,0.16,0.84,0.16,51.1
1294005600000,2011,1,2010,4,14,7,0.309,0.0442,0.265,15705.9,105.1,105.1,93.49,3,2,2.142857142857143,511.4,458.2,574.7,438.4,385.2,73,73,73,0,0,0,0.143,0.127,0.159,438.4,385.2,501.7,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.205,0.185,0.233,0.106,0.0808,0.136,0.0044,0.0033,0.0057,0.533,0.468,0.606,0.022,0.019,0.025,23.57,23.28,23.87,0.955,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.939,45.73,36.13,52.02,44.24,35.04,48.2,0,0,0,0,0,0,0.519,0,0.044,0.14,0.86,0.14,50.8
1294610400000,2011,1,2010,4,15,7,0.414,0.0685,0.345,19808,132.2,132.2,117.9,3,3,3,683.9,601.8,766.9,570.6,509.9,113.3,73,120,0,0,0,0.165,0.121,0.19,570.6,509.9,646.9,990,990,990,966.6,966.3,967,23.4,23,23.7,0.279,0.245,0.323,0.182,0.142,0.233,0.0078,0.006,0.01,0.66,0.559,0.79,0.028,0.024,0.034,22.7,22.24,23.11,0.952,0.947,0.956,0.975,0.97,0.98,0.928,0.919,0.937,40.28,36.35,44.97,39.3,35.26,44.07,0,0,0,0,0,0,0.655,0,0.069,0.17,0.83,0.17,47.8
1295215200000,2011,1,2010,4,16,7,0.521,0.0775,0.443,24189.4,155.7,155.7,144,4,3,3.142857142857143,861.1,784.6,937.7,733,664.6,128.1,120,139,0,0,0,0.149,0.139,0.156,733,664.6,798.7,990,990,990,967.3,967,967.7,22.7,22.3,23,0.382,0.333,0.44,0.289,0.245,0.326,0.013,0.011,0.015,0.93,0.82,1.02,0.041,0.036,0.045,21.73,21.37,22.14,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.93,0.938,47.84,39.89,51.83,46.14,38.92,48.2,0,0,0,0,0,0,0.8,0,0.078,0.15,0.85,0.15,46.4
1295820000000,2011,1,2010,4,17,7,0.629,0.0841,0.545,28902.1,186.6,186.6,172,4,4,4,1040,958.8,1139,901.5,819.8,139,139,139,0,0,0,0.134,0.122,0.145,901.5,819.8,999.8,990,990,990,968,967.7,968.3,22,21.7,22.3,0.536,0.459,0.638,0.375,0.336,0.423,0.017,0.015,0.02,1.16,1.01,1.34,0.053,0.046,0.062,20.82,20.32,21.25,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.932,0.936,43.9,40.73,47.61,43.01,39.82,46.65,0,0,0,0,0,0,0.956,0,0.084,0.13,0.87,0.13,45.9
1296424800000,2011,1,2010,4,18,7,0.817,0.096,0.659,32152.2,192.8,192.8,191.4,4,4,4,1351,1186,1492,1193,1047,158.7,139,162,103.3,0,230,0.118,0.109,0.131,1089,1047,1100,990,990,990,969,968.5,969.5,21,20.5,21.5,0.819,0.707,0.89,0.624,0.529,0.648,0.03,0.025,0.032,1.74,1.53,1.84,0.083,0.071,0.089,19.25,18.7,19.99,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.99,48.03,49.87,47.85,47.07,48.2,0,0,0,0,0,0,1.06,0,0.158,0.12,0.81,0.19,39.4
1297029600000,2011,2,2010,5,19,7,1.03,0.098,0.665,30427.9,186.6,186.6,181.1,4,4,4,1698,1540,1847,1536,1378,162,162,162,436.1,278,585,0.0958,0.0877,0.105,1100,1100,1100,990,990,990,970.1,969.6,970.6,19.9,19.4,20.4,0.913,0.895,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.84,1.87,0.094,0.09,0.097,18.01,17.52,18.54,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.2,44.87,47.61,45.28,43.98,46.65,0,0,0,0,0,0,1.01,0,0.365,0.095,0.65,0.35,29.5
1297634400000,2011,2,2010,5,20,7,1.21,0.098,0.665,28684.5,174.3,174.3,170.7,4,4,4,2006,1892,2098,1844,1730,162,162,162,744,630,836,0.0809,0.0772,0.0856,1100,1100,1100,990,990,990,971.1,970.8,971.3,18.9,18.7,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.03,16.79,17.37,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.56,42.89,44.48,42.69,42.04,43.59,0,0,0,0,0,0,0.949,0,0.545,0.081,0.55,0.45,23.7
1298239200000,2011,2,2010,5,21,7,1.3,0.098,0.665,27999.1,167.5,167.5,166.7,4,4,4,2157,2124,2175,1995,1962,162,162,162,894.7,862,913,0.0751,0.0745,0.0763,1100,1100,1100,990,990,990,971.5,971.4,971.5,18.5,18.5,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.65,16.6,16.73,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.52,42.4,42.73,41.67,41.55,41.87,0,0,0,0,0,0,0.926,0,0.635,0.075,0.51,0.49,21.5
1298844000000,2011,2,2010,5,22,7,1.33,0.138,0.665,27831.5,166.1,166.1,165.7,4,4,4,2196,2179,2223,1968,1943,228,162,239,868.1,843,917,0.104,0.0744,0.11,1100,1100,1100,990,990,990,971.6,971.5,971.6,18.4,18.4,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.55,16.49,16.59,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.26,42.09,42.37,41.42,41.25,41.53,0,0,0,0,0,0,0.92,0,0.665,0.1,0.5,0.5,20.9
1299448800000,2011,3,2010,6,23,7,1.37,0.13,0.665,27551.5,164.7,164.7,164,4,4,4,2261,2234,2278,2046,1995,215,183,239,945.9,895,995,0.0951,0.0803,0.107,1100,1100,1100,990,990,990,971.7,971.7,971.8,18.3,18.2,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.4,16.35,16.46,0.946,0.946,0.946,0.98,0.98,0.98,0.927,0.927,0.927,41.84,41.73,42.02,41,40.88,41.18,0,0,0,0,0,0,0.911,0,0.705,0.095,0.49,0.51,20.1
1300053600000,2011,3,2010,6,24,7,1.4,0.111,0.665,27264,163.2,163.2,162.3,4,4,4,2323,2289,2357,2140,2106,183,183,183,1040,1006,1074,0.0788,0.0776,0.0799,1100,1100,1100,990,990,990,971.9,971.8,972,18.1,18,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.25,16.16,16.33,0.946,0.945,0.946,0.979,0.979,0.98,0.926,0.925,0.927,41.44,41.22,41.65,40.57,40.34,40.8,0,0,0,0,0,0,0.902,0,0.735,0.079,0.48,0.52,19.5
1300658400000,2011,3,2010,6,25,7,1.46,0.111,0.665,26821,161,161,159.6,4,4,4,2418,2368,2474,2235,2185,183,183,183,1135,1085,1191,0.0757,0.074,0.0773,1100,1100,1100,990,990,990,972.1,972,972.2,17.9,17.8,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.02,15.88,16.14,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.925,40.82,40.45,41.15,39.91,39.52,40.26,0,0,0,0,0,0,0.887,0,0.795,0.076,0.46,0.54,18.4
