datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1301263200000,2011,3,2010,6,26,7,1.57,0.119,0.665,25966.7,157.3,157.3,154.6,4,4,4,2601,2501,2726,2404,2318,197.6,183,217,1303,1218,1409,0.0759,0.0707,0.0824,1100,1100,1100,990,990,990,972.6,972.3,972.9,17.4,17.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.57,15.27,15.82,0.943,0.942,0.944,0.975,0.973,0.977,0.92,0.917,0.922,39.62,38.8,40.28,38.64,37.77,39.34,0,0,0,0,0,0,0.859,0,0.905,0.076,0.42,0.58,16.5
1301868000000,2011,4,2010,7,27,7,1.81,0.131,0.665,24132.3,149.5,149.5,143.6,4,4,4,3000,2786,3207,2783,2569,217,217,217,1683,1469,1890,0.0725,0.0677,0.0779,1100,1100,1100,990,990,990,973.5,973,974,16.5,16,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.61,14.13,15.13,0.939,0.936,0.942,0.971,0.97,0.973,0.911,0.908,0.916,36.99,35.65,38.42,35.91,34.58,37.36,0,0,0,0,0,0,0.798,0,1.145,0.072,0.37,0.63,13.3
1302472800000,2011,4,2010,7,28,7,2,0.131,0.665,22828.7,137.1,137.1,135.9,4,4,4,3315,3261,3344,3098,3044,217,217,217,1998,1944,2027,0.0655,0.0649,0.0666,1100,1100,1100,990,990,990,974.2,974.1,974.3,15.8,15.7,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.9,13.84,14.01,0.934,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.907,35.02,34.85,35.34,33.97,33.81,34.28,0,0,0,0,0,0,0.755,0,1.335,0.066,0.33,0.67,11.4
1303077600000,2011,4,2010,7,29,7,1.98,0.158,0.665,22984.1,138.9,138.9,136.8,4,4,4,3274,3182,3340,3012,2887,261.6,217,295,1912,1787,2023,0.0801,0.065,0.0927,1100,1100,1100,990,990,990,974.1,973.9,974.3,15.9,15.7,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.98,13.84,14.18,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,35.26,34.88,35.8,34.2,33.83,34.72,0,0,0,0,0,0,0.76,0,1.315,0.08,0.34,0.66,11.6
1303682400000,2011,4,2010,7,30,7,1.82,0.177,0.665,24115.3,147.4,147.4,143.5,4,4,4,3001,2861,3137,2709,2585,292.3,276,295,1609,1485,1742,0.0974,0.094,0.101,1100,1100,1100,990,990,990,973.5,973.2,973.8,16.5,16.2,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.61,14.28,14.95,0.939,0.937,0.941,0.97,0.97,0.972,0.911,0.909,0.914,36.98,36.08,37.92,35.89,35,36.84,0,0,0,0,0,0,0.797,0,1.155,0.097,0.37,0.63,13.3
1304287200000,2011,5,2010,8,31,7,1.62,0.167,0.665,25642.1,156.4,156.4,152.6,4,4,4,2671,2536,2817,2395,2260,276,276,276,1295,1160,1441,0.104,0.098,0.109,1100,1100,1100,990,990,990,972.7,972.4,973.1,17.3,16.9,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.41,15.05,15.73,0.943,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.921,39.17,38.21,40.05,38.16,37.15,39.1,0,0,0,0,0,0,0.848,0,0.955,0.1,0.41,0.59,15.8
1304892000000,2011,5,2010,8,32,7,1.43,0.167,0.665,27056.1,164.6,164.6,161,4,4,4,2367,2237,2493,2091,1961,276,276,276,991.4,861,1117,0.117,0.111,0.123,1100,1100,1100,990,990,990,972,971.7,972.3,18,17.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.14,15.83,16.45,0.945,0.944,0.946,0.978,0.977,0.98,0.925,0.922,0.927,41.15,40.33,41.99,40.26,39.39,41.15,0,0,0,0,0,0,0.895,0,0.765,0.12,0.47,0.53,18.9
1305496800000,2011,5,2010,8,33,7,1.23,0.167,0.665,28581.1,174.5,174.5,170.1,4,4,4,2030,1889,2182,1754,1613,276,276,276,654.3,513,806,0.136,0.126,0.146,1100,1100,1100,990,990,990,971.2,970.7,971.5,18.8,18.5,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,16.98,16.59,17.38,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.4,42.35,44.51,42.53,41.5,43.62,0,0,0,0,0,0,0.945,0,0.565,0.14,0.54,0.46,23.2
1306101600000,2011,5,2010,8,34,7,1.04,0.167,0.665,30257.4,183.9,183.9,180.1,4,4,4,1726,1615,1844,1450,1339,276,276,276,350,239,468,0.16,0.15,0.171,1100,1100,1100,990,990,990,970.2,969.9,970.6,19.8,19.4,20.1,0.921,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.092,0.097,17.92,17.53,18.28,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.94,44.9,46.92,45.03,44.01,45.99,0,0,0,0,0,0,1,0,0.375,0.16,0.64,0.36,29.1
1306706400000,2011,5,2010,8,35,7,0.899,0.138,0.665,31669.3,191.7,191.7,188.5,4,4,4,1487,1402,1579,1258,1192,228.9,210,276,158.3,92,204,0.154,0.139,0.179,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.882,0.851,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.086,0.092,18.73,18.4,19.03,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.09,47.24,48.9,47.13,46.29,47.92,0,0,0,0,0,0,1.05,0,0.234,0.15,0.74,0.26,35.2
1307311200000,2011,6,2010,9,36,7,0.741,0.127,0.61,30881.6,192.8,192.8,183.8,4,4,4,1225,1114,1356,1015,904.3,210,210,210,6.571,0,46,0.172,0.155,0.188,1009,904.3,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.686,0.553,0.829,0.491,0.377,0.648,0.023,0.017,0.031,1.46,1.18,1.78,0.068,0.054,0.085,19.94,19.2,20.56,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.99,43.54,49.66,45.95,42.67,48.2,0,0,0,0,0,0,1.02,0,0.131,0.17,0.82,0.18,41.7
1307916000000,2011,6,2010,9,37,7,0.612,0.127,0.485,25733.1,166.2,166.2,153.2,4,3,3.5714285714285716,1012,944.7,1085,801.8,734.7,210,210,210,0,0,0,0.208,0.194,0.222,801.8,734.7,874.9,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.459,0.398,0.526,0.327,0.292,0.362,0.015,0.013,0.017,1.03,0.963,1.13,0.047,0.043,0.052,21.04,20.71,21.36,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.937,44.85,39.39,51.33,43.45,38.39,48.2,0,0,0,0,0,0,0.851,0,0.127,0.21,0.79,0.21,42
1308520800000,2011,6,2010,9,38,7,0.534,0.127,0.407,22552.3,141.7,141.7,134.2,3,3,3,882.8,839.2,928.5,672.8,629.2,210,210,210,0,0,0,0.238,0.226,0.25,672.8,629.2,718.5,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.353,0.328,0.383,0.25,0.221,0.281,0.011,0.0097,0.013,0.849,0.775,0.93,0.038,0.034,0.042,21.72,21.46,21.97,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.66,43.16,48.2,44.75,42.3,47.24,0,0,0,0,0,0,0.746,0,0.127,0.24,0.76,0.24,42.2
1309125600000,2011,6,2010,9,39,7,0.481,0.121,0.361,20350,124.6,124.6,121.1,3,3,3,795.9,771.3,826,596.2,583.5,199.7,186,210,0,0,0,0.251,0.237,0.265,596.2,583.5,616,990,990,990,967.1,967,967.2,22.9,22.8,23,0.307,0.298,0.32,0.199,0.191,0.212,0.0087,0.0083,0.0093,0.717,0.696,0.753,0.031,0.03,0.033,22.2,22.04,22.32,0.954,0.953,0.955,0.979,0.977,0.98,0.933,0.931,0.936,41.26,40.41,42.38,40.38,39.47,41.53,0,0,0,0,0,0,0.673,0,0.12,0.25,0.75,0.25,42.3
1309730400000,2011,7,2010,10,40,7,0.439,0.112,0.327,18550.5,117.3,117.3,110.4,3,3,3,726.2,692.8,761.2,540.2,506.8,186,186,186,0,0,0,0.256,0.244,0.268,540.2,506.8,575.2,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.273,0.254,0.293,0.162,0.14,0.185,0.007,0.006,0.008,0.62,0.564,0.679,0.027,0.024,0.029,22.57,22.38,22.76,0.95,0.947,0.952,0.972,0.97,0.976,0.923,0.918,0.93,37.86,35.71,40.07,36.81,34.64,39.12,0,0,0,0,0,0,0.613,0,0.112,0.26,0.74,0.26,42.3
1310335200000,2011,7,2010,10,41,7,0.394,0.137,0.257,15056.5,95.42,95.42,89.62,2,2,2,652,623.1,682.2,425,396.1,227,227,227,0,0,0,0.348,0.333,0.364,425,396.1,455.2,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.215,0.204,0.231,0.0996,0.086,0.114,0.0042,0.0036,0.0049,0.545,0.499,0.594,0.023,0.021,0.025,22.95,22.78,23.11,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,45.73,42.83,48.68,44.81,41.97,47.71,0,0,0,0,0,0,0.498,0,0.137,0.35,0.65,0.35,38.2
1310940000000,2011,7,2010,10,42,7,0.356,0.137,0.219,12857.1,82.12,82.12,76.53,2,2,2,588.6,563.8,614.1,361.6,336.8,227,227,227,0,0,0,0.386,0.37,0.403,361.6,336.8,387.1,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.191,0.183,0.2,0.0697,0.058,0.0817,0.0029,0.0024,0.0035,0.448,0.41,0.486,0.019,0.017,0.021,23.3,23.16,23.45,0.95,0.947,0.953,0.975,0.97,0.98,0.926,0.918,0.934,39.26,36.66,41.9,38.27,35.56,41.06,0,0,0,0,0,0,0.425,0,0.137,0.38,0.62,0.38,36.1
1311544800000,2011,7,2010,10,43,7,0.323,0.137,0.186,10933.2,69.5,69.5,65.08,2,2,2,534.4,513.2,555.8,307.4,286.2,227,227,227,0,0,0,0.425,0.408,0.442,307.4,286.2,328.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.172,0.165,0.18,0.0441,0.0341,0.0542,0.0018,0.0014,0.0023,0.366,0.335,0.398,0.015,0.014,0.017,23.63,23.5,23.76,0.942,0.938,0.945,0.97,0.97,0.97,0.914,0.91,0.917,33.55,31.27,35.82,32.54,30.33,34.75,0,0,0,0,0,0,0.362,0,0.137,0.42,0.58,0.42,33.8
1312149600000,2011,8,2010,11,44,7,0.293,0.111,0.182,10792.4,68.73,68.73,64.24,2,2,2,484.8,464.8,506.3,300.8,280.8,184,184,184,0,0,0,0.38,0.363,0.396,300.8,280.8,322.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.16,0.174,0.041,0.0315,0.0511,0.0017,0.0013,0.0021,0.353,0.323,0.386,0.015,0.013,0.016,23.87,23.74,23.99,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.916,33.11,30.94,35.43,32.12,30.01,34.37,0,0,0,0,0,0,0.357,0,0.111,0.38,0.62,0.38,36.8
1312754400000,2011,8,2010,11,45,7,0.266,0.111,0.155,9195.44,58.68,58.68,54.73,2,2,2,440.1,422.4,458.5,256.1,238.4,184,184,184,0,0,0,0.419,0.401,0.436,256.1,238.4,274.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.145,0.157,0.0208,0.016,0.0286,0.00085,0.00065,0.0012,0.287,0.264,0.314,0.012,0.011,0.013,24.13,24.02,24.24,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.898,0.907,28.21,26.23,30.25,27.37,25.45,29.34,0,0,0,0,0,0,0.304,0,0.111,0.42,0.58,0.42,34.6
1313359200000,2011,8,2010,11,46,7,0.243,0.111,0.132,8012.3,49.87,49.87,47.69,2,1,1.1428571428571428,402.4,387.7,417.8,218.4,203.7,184,184,184,0,0,0,0.458,0.44,0.475,218.4,203.7,233.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.138,0.132,0.143,0.0143,0.0131,0.0156,0.00058,0.00053,0.00064,0.367,0.259,0.407,0.015,0.011,0.017,24.22,24.14,24.3,0.952,0.924,0.958,0.979,0.97,0.98,0.932,0.897,0.939,45.72,25.71,51.82,44.13,24.93,48.2,0,0,0,0,0,0,0.265,0,0.111,0.46,0.54,0.46,33
1313964000000,2011,8,2010,11,47,7,0.224,0.111,0.113,6971.17,44.43,44.43,41.5,1,1,1,370.2,357.9,383,186.2,173.9,184,184,184,0,0,0,0.497,0.48,0.514,186.2,173.9,199,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.126,0.122,0.131,0.0116,0.0105,0.0127,0.00047,0.00042,0.00051,0.332,0.31,0.355,0.013,0.012,0.014,24.42,24.33,24.5,0.951,0.947,0.955,0.979,0.975,0.98,0.931,0.924,0.936,42.39,39.57,45.33,41.5,38.59,44.43,0,0,0,0,0,0,0.231,0,0.111,0.5,0.5,0.5,31.1
1314568800000,2011,8,2010,11,48,7,0.206,0.0954,0.111,6865.04,45.71,45.71,40.86,1,1,1,340.4,325.9,353.8,182.7,161.6,157.7,138,184,0,0,0,0.462,0.405,0.532,182.7,161.6,202.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.123,0.118,0.128,0.0113,0.00948,0.013,0.00045,0.00038,0.00052,0.323,0.288,0.357,0.013,0.012,0.014,24.57,24.53,24.64,0.95,0.943,0.955,0.976,0.97,0.98,0.927,0.915,0.936,41.84,36.75,46.65,40.86,35.65,45.71,0,0,0,0,0,0,0.227,0,0.095,0.46,0.54,0.46,33.3
1315173600000,2011,9,2010,12,49,7,0.186,0.0817,0.104,6503.28,41.14,41.14,38.71,1,1,1,307.8,295.5,320.7,172.7,161.6,135.1,118,138,0,0,0,0.439,0.399,0.461,172.7,161.6,182.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.113,0.121,0.0104,0.00949,0.0113,0.00042,0.00038,0.00045,0.303,0.284,0.321,0.012,0.011,0.013,24.76,24.68,24.82,0.946,0.943,0.95,0.975,0.97,0.98,0.923,0.915,0.931,39.68,37.1,41.98,38.71,35.98,41.14,0,0,0,0,0,0,0.215,0,0.082,0.44,0.56,0.44,35
1315778400000,2011,9,2010,12,50,7,0.17,0.0714,0.0982,6107.69,39.02,39.02,36.36,1,1,1,280.4,270.6,291.4,162.4,152.6,118,118,118,0,0,0,0.421,0.405,0.436,162.4,152.6,173.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.107,0.114,0.00956,0.00872,0.0105,0.00038,0.00035,0.00042,0.282,0.264,0.301,0.011,0.01,0.012,24.9,24.83,24.95,0.943,0.94,0.947,0.972,0.97,0.976,0.917,0.912,0.924,37.41,35.12,39.98,36.36,34.06,39.02,0,0,0,0,0,0,0.202,0,0.0718,0.42,0.58,0.42,35.9
1316383200000,2011,9,2010,12,51,7,0.156,0.0714,0.085,5259.32,33.38,33.38,31.31,1,1,1,258.6,249.6,267.6,140.6,131.6,118,118,118,0,0,0,0.457,0.441,0.473,140.6,131.6,149.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0996,0.106,0.0077,0.00693,0.00847,0.0003,0.00027,0.00034,0.243,0.227,0.259,0.0096,0.009,0.01,25.02,24.97,25.08,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.27,30.14,34.41,31.31,29.24,33.38,0,0,0,0,0,0,0.174,0,0.071,0.46,0.54,0.46,33.7
1316988000000,2011,9,2010,12,52,7,0.145,0.0677,0.0774,4783.32,31.24,31.24,28.47,1,1,1,240,235.4,246.6,128,118.7,112,97,118,0,0,0,0.466,0.41,0.498,128,118.7,139.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0979,0.0951,0.101,0.00663,0.00584,0.00763,0.00026,0.00023,0.0003,0.22,0.204,0.239,0.0087,0.008,0.0094,25.14,25.1,25.18,0.93,0.925,0.935,0.97,0.97,0.97,0.902,0.897,0.907,29.35,27.1,32.2,28.47,26.29,31.24,0,0,0,0,0,0,0.158,0,0.0676,0.47,0.53,0.47,33
1317592800000,2011,10,2011,1,1,7,0.14,0.0587,0.0809,5020.56,31.67,31.67,29.88,1,1,1,230.8,223.3,238.6,133.8,126.3,97,97,97,0,0,0,0.42,0.406,0.434,133.8,126.3,141.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0986,0.096,0.101,0.00712,0.00649,0.00779,0.00028,0.00025,0.00031,0.229,0.216,0.243,0.009,0.0085,0.0096,25.19,25.13,25.24,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.907,30.81,29.06,32.65,29.88,28.19,31.67,0,0,0,0,0,0,0.166,0,0.0591,0.42,0.58,0.42,35.9
1318197600000,2011,10,2011,1,2,7,0.13,0.0587,0.0717,4432.21,27.62,27.62,26.38,1,1,1,215.6,209.9,220.9,118.6,112.9,97,97,97,0,0,0,0.45,0.439,0.462,118.6,112.9,123.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0933,0.0913,0.0951,0.00583,0.00535,0.00628,0.00023,0.00021,0.00025,0.202,0.192,0.211,0.0079,0.0075,0.0083,25.3,25.26,25.35,0.924,0.92,0.928,0.97,0.97,0.97,0.896,0.892,0.9,27.2,25.83,28.47,26.38,25.05,27.62,0,0,0,0,0,0,0.147,0,0.0583,0.45,0.55,0.45,34.1
1318802400000,2011,10,2011,1,3,7,0.125,0.0587,0.0664,4082.94,24.67,24.67,24.3,1,1,1,206.7,204.2,208.3,109.7,107.2,97,97,97,0,0,0,0.469,0.466,0.475,109.7,107.2,111.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0892,0.0907,0.00508,0.00486,0.00521,0.0002,0.00019,0.0002,0.186,0.181,0.189,0.0073,0.0071,0.0074,25.37,25.36,25.39,0.918,0.916,0.919,0.97,0.97,0.97,0.89,0.888,0.891,25.05,24.44,25.43,24.3,23.71,24.67,0,0,0,0,0,0,0.135,0,0.0586,0.47,0.53,0.47,32.7
1319407200000,2011,10,2011,1,4,7,0.119,0.0587,0.0599,0,0,0,0,1,1,1,196,190.3,202.3,98.99,93.25,97,97,97,0,0,0,0.495,0.48,0.51,98.99,93.25,105.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0863,0.0843,0.0886,0.00416,0.00368,0.0047,0.00016,0.00014,0.00018,0.167,0.156,0.178,0.0065,0.0061,0.007,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0591,0.49,0.5,0.5,0
1320012000000,2011,10,2011,1,5,7,0.115,0.0431,0.0718,3970.26,28.18,28.18,23.63,1,1,1,189.9,187.5,192.7,118.6,91.33,71.29,67,97,0,0,0,0.376,0.348,0.515,118.6,91.33,125.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0836,0.0923,0.00584,0.00351,0.00644,0.00023,0.00014,0.00025,0.199,0.153,0.211,0.0078,0.006,0.0082,25.38,25.37,25.42,0.795,0,0.929,0.831,0,0.97,0.771,0,0.901,24.36,0,29.05,23.63,0,28.18,0,1,0,0,0.143,0,0.131,0.143,0.0432,0.37,0.62,0.38,34.5
1320616800000,2011,11,2011,2,6,7,0.119,0.0405,0.0786,4902.24,29.61,29.61,29.18,1,1,1,196.9,194.9,198.7,129.9,127.9,67,67,67,0,0,0,0.34,0.337,0.344,129.9,127.9,131.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.093,0.0944,0.00679,0.00662,0.00695,0.00027,0.00026,0.00027,0.218,0.215,0.222,0.0085,0.0084,0.0087,25.38,25.37,25.38,0.93,0.93,0.931,0.97,0.97,0.97,0.902,0.902,0.903,30.08,29.58,30.52,29.18,28.7,29.61,0,0,0,0,0,0,0.162,0,0.0404,0.34,0.66,0.34,41.2
1321221600000,2011,11,2011,2,7,7,0.124,0.0405,0.0835,5220.78,32,32,31.08,1,1,1,205.1,199.8,209.1,138.1,132.8,67,67,67,0,0,0,0.327,0.32,0.335,138.1,132.8,142.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0966,0.0948,0.098,0.00749,0.00704,0.00783,0.00029,0.00027,0.00031,0.233,0.224,0.24,0.0091,0.0087,0.0094,25.34,25.31,25.38,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,32.04,30.79,32.99,31.08,29.87,32,0,0,0,0,0,0,0.173,0,0.0405,0.33,0.67,0.33,42.1
1321826400000,2011,11,2011,2,8,7,0.129,0.0405,0.0881,5514,35.31,35.31,32.82,1,1,1,212.7,206.7,223.6,145.7,139.7,67,67,67,0,0,0,0.315,0.3,0.324,145.7,139.7,156.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0993,0.0972,0.103,0.00814,0.00762,0.00906,0.00032,0.0003,0.00036,0.247,0.236,0.266,0.0097,0.0092,0.01,25.28,25.19,25.32,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.84,32.41,36.4,32.82,31.43,35.31,0,0,0,0,0,0,0.182,0,0.0409,0.31,0.68,0.32,42.7
1322431200000,2011,11,2011,2,9,7,0.141,0.0378,0.103,6490.56,40.48,40.48,38.63,1,1,1,232.6,227.2,236.5,170.2,160.2,62.43,59,67,0,0,0,0.269,0.25,0.295,170.2,160.2,177.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.104,0.11,0.0102,0.00936,0.0108,0.0004,0.00037,0.00043,0.29,0.272,0.303,0.011,0.011,0.012,25.11,25.08,25.16,0.945,0.942,0.947,0.975,0.97,0.979,0.922,0.914,0.927,39.61,37.23,41.35,38.63,36.12,40.48,0,0,0,0,0,0,0.215,0,0.038,0.27,0.73,0.27,46
1323036000000,2011,12,2011,3,10,7,0.151,0.0357,0.115,7297.62,45.76,45.76,43.44,1,1,1,249.1,241.7,259.1,190.1,182.7,59,59,59,0,0,0,0.237,0.228,0.244,190.1,182.7,200.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.114,0.112,0.118,0.0119,0.0113,0.0128,0.00047,0.00044,0.00051,0.325,0.312,0.343,0.013,0.012,0.014,24.98,24.92,25.04,0.952,0.949,0.955,0.98,0.98,0.98,0.932,0.93,0.936,44.32,42.57,46.7,43.44,41.72,45.76,0,0,0,0,0,0,0.241,0,0.036,0.24,0.76,0.24,48.3
1323640800000,2011,12,2011,3,11,7,0.166,0.0357,0.13,8047.77,48.2,48.2,47.9,1,1,1,274.5,263.3,282.9,215.5,204.3,59,59,59,0,0,0,0.215,0.209,0.224,215.5,204.3,223.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.119,0.126,0.0141,0.0131,0.0148,0.00056,0.00052,0.00059,0.371,0.351,0.386,0.015,0.014,0.015,24.83,24.78,24.9,0.958,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,50.26,47.65,52.2,47.9,46.7,48.2,0,0,0,0,0,0,0.266,0,0.036,0.22,0.78,0.22,48.5
1324245600000,2011,12,2011,3,12,7,0.179,0.0357,0.143,8706.89,53.42,53.42,51.83,2,2,2,295.8,287.6,302.9,236.8,228.6,59,59,59,0,0,0,0.2,0.195,0.205,236.8,228.6,243.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.131,0.128,0.133,0.0159,0.0152,0.0165,0.00063,0.0006,0.00066,0.249,0.24,0.257,0.0099,0.0095,0.01,24.87,24.83,24.91,0.925,0.923,0.927,0.97,0.97,0.97,0.897,0.895,0.899,26.71,25.76,27.53,25.91,24.99,26.71,0,0,0,0,0,0,0.288,0,0.036,0.2,0.8,0.2,48.6
1324850400000,2011,12,2011,3,13,7,0.186,0.0369,0.149,9067.47,55.96,55.96,53.97,2,2,2,307.5,301.5,317.4,246.5,242.5,61,59,73,0,0,0,0.198,0.188,0.23,246.5,242.5,255.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.134,0.133,0.137,0.0171,0.0164,0.0195,0.00068,0.00065,0.00078,0.26,0.255,0.272,0.01,0.01,0.011,24.8,24.75,24.84,0.928,0.927,0.93,0.97,0.97,0.97,0.9,0.899,0.902,27.82,27.38,28.84,26.99,26.56,27.98,0,0,0,0,0,0,0.3,0,0.037,0.2,0.8,0.2,48.7
1325455200000,2012,1,2011,4,14,7,0.2,0.0442,0.155,9428.26,58.81,58.81,56.12,2,2,2,329.9,319.9,342.3,256.9,246.9,73,73,73,0,0,0,0.221,0.213,0.228,256.9,246.9,269.3,990,990,990,965,965,965.1,25,24.9,25,0.14,0.136,0.144,0.0205,0.0167,0.0261,0.00082,0.00067,0.001,0.276,0.262,0.294,0.011,0.01,0.012,24.67,24.59,24.74,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,28.93,27.8,30.31,28.06,26.96,29.4,0,0,0,0,0,0,0.312,0,0.045,0.22,0.77,0.23,47.1
1326060000000,2012,1,2011,4,15,7,0.219,0.0442,0.175,10614.9,66.89,66.89,63.18,2,2,2,362.5,346.9,379.7,289.5,273.9,73,73,73,0,0,0,0.201,0.192,0.21,289.5,273.9,306.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.151,0.146,0.157,0.0357,0.0283,0.0438,0.0014,0.0011,0.0018,0.325,0.301,0.351,0.013,0.012,0.014,24.46,24.35,24.56,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,32.57,30.83,34.48,31.59,29.91,33.44,0,0,0,0,0,0,0.351,0,0.044,0.2,0.8,0.2,48.5
1326664800000,2012,1,2011,4,16,7,0.244,0.0442,0.2,12107.8,75.53,75.53,72.07,2,2,2,403.9,386,419.4,330.9,313,73,73,73,0,0,0,0.181,0.174,0.189,330.9,313,346.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.166,0.159,0.171,0.0552,0.0468,0.0625,0.0022,0.0019,0.0025,0.387,0.36,0.41,0.016,0.015,0.017,24.2,24.1,24.31,0.945,0.942,0.948,0.971,0.97,0.973,0.918,0.914,0.923,37.11,35.16,38.8,36.03,34.11,37.77,0,0,0,0,0,0,0.4,0,0.044,0.18,0.82,0.18,49.6
1327269600000,2012,1,2011,4,17,7,0.273,0.0442,0.229,13887.6,90.01,90.01,82.66,2,2,2,451.5,425.7,486.4,378.5,352.7,73,73,73,0,0,0,0.162,0.15,0.171,378.5,352.7,413.4,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.183,0.173,0.195,0.0776,0.0655,0.0941,0.0032,0.0027,0.0039,0.458,0.419,0.51,0.019,0.017,0.021,23.91,23.7,24.07,0.952,0.949,0.956,0.978,0.975,0.98,0.931,0.925,0.937,42.24,39.48,45.92,41.33,38.49,45,0,0,0,0,0,0,0.459,0,0.044,0.16,0.84,0.16,50.9
1327874400000,2012,1,2011,4,18,7,0.329,0.0493,0.28,16420.5,105.7,105.7,97.74,3,2,2.2857142857142856,543.9,499.2,591.1,462.3,426.2,81.57,73,85,0,0,0,0.15,0.143,0.161,462.3,426.2,506.1,990,990,990,966,965.8,966.3,24,23.7,24.2,0.215,0.199,0.237,0.117,0.1,0.139,0.0049,0.0041,0.0059,0.555,0.52,0.604,0.023,0.022,0.025,23.4,23.19,23.62,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.46,35.19,51.73,43.92,34.13,48.2,0,0,0,0,0,0,0.543,0,0.049,0.15,0.85,0.15,49.9
1328479200000,2012,2,2011,5,19,7,0.39,0.0514,0.339,19620.8,122,122,116.8,3,3,3,645.6,608.3,671.2,560.6,523.3,85,85,85,0,0,0,0.132,0.127,0.14,560.6,523.3,586.2,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.268,0.247,0.283,0.176,0.151,0.193,0.0075,0.0064,0.0082,0.639,0.576,0.682,0.027,0.024,0.029,22.88,22.73,23.09,0.952,0.949,0.953,0.976,0.971,0.979,0.928,0.921,0.934,39.89,37.47,41.54,38.93,36.37,40.68,0,0,0,0,0,0,0.649,0,0.051,0.13,0.87,0.13,50.3
1329084000000,2012,2,2011,5,20,7,0.416,0.0514,0.365,21035.6,127.1,127.1,125.2,3,3,3,687.9,675.3,698.3,602.9,590.3,85,85,85,0,0,0,0.124,0.122,0.126,602.9,590.3,613.3,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.292,0.285,0.298,0.204,0.195,0.211,0.0087,0.0083,0.009,0.71,0.689,0.728,0.03,0.029,0.031,22.64,22.58,22.71,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,42.59,41.8,43.23,41.74,40.96,42.37,0,0,0,0,0,0,0.696,0,0.051,0.12,0.88,0.12,50.6
1329688800000,2012,2,2011,5,21,7,0.421,0.0514,0.37,21281.3,127.3,127.3,126.7,3,3,3,695.9,693.9,699.7,610.9,608.9,85,85,85,0,0,0,0.122,0.121,0.122,610.9,608.9,614.7,990,990,990,966.7,966.7,966.7,23.3,23.3,23.3,0.297,0.296,0.299,0.209,0.208,0.212,0.009,0.0089,0.0091,0.724,0.72,0.73,0.031,0.031,0.031,22.59,22.57,22.6,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.09,42.96,43.31,42.22,42.1,42.45,0,0,0,0,0,0,0.704,0,0.051,0.12,0.88,0.12,50.5
1330293600000,2012,2,2011,5,22,7,0.437,0.059,0.378,21658.6,132.8,132.8,128.9,3,3,3,722.8,698.3,755.2,625.2,612.4,97.57,85,107,0,0,0,0.135,0.119,0.149,625.2,612.4,648.2,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.308,0.298,0.323,0.219,0.21,0.234,0.0094,0.009,0.01,0.751,0.728,0.791,0.032,0.031,0.034,22.46,22.29,22.58,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.85,42.99,45.16,42.97,42.13,44.25,0,0,0,0,0,0,0.716,0,0.059,0.14,0.86,0.14,49.6
1330898400000,2012,3,2011,6,23,7,0.493,0.0647,0.428,23696.5,144.6,144.6,141.1,3,3,3,814.5,770.2,869.3,707.5,663.2,107,107,107,0,0,0,0.132,0.123,0.139,707.5,663.2,762.3,990,990,990,967.2,967,967.4,22.8,22.6,23,0.359,0.332,0.399,0.273,0.244,0.308,0.012,0.011,0.014,0.893,0.817,0.99,0.039,0.035,0.044,21.95,21.63,22.2,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.55,46.05,51.56,47.02,45.13,48.2,0,0,0,0,0,0,0.784,0,0.065,0.13,0.87,0.13,48.1
1331503200000,2012,3,2011,6,24,7,0.578,0.0647,0.514,27708.9,175.8,175.8,164.9,4,4,4,956,888.4,1025,849,781.4,107,107,107,0,0,0,0.112,0.104,0.12,849,781.4,918.2,990,990,990,967.7,967.5,968,22.3,22,22.5,0.478,0.416,0.541,0.35,0.317,0.383,0.016,0.014,0.017,1.06,0.939,1.18,0.047,0.042,0.053,21.22,20.84,21.61,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.936,42.14,39.43,44.84,41.23,38.44,43.94,0,0,0,0,0,0,0.916,0,0.064,0.11,0.89,0.11,47.9
1332108000000,2012,3,2011,6,25,7,0.646,0.0742,0.572,30129.9,182.3,182.3,179.3,4,4,4,1068,1038,1096,945.4,929.6,122.7,107,129,0,0,0,0.115,0.102,0.122,945.4,929.6,966.5,990,990,990,968.1,968,968.2,21.9,21.8,22,0.57,0.553,0.591,0.397,0.389,0.407,0.018,0.018,0.019,1.23,1.2,1.27,0.056,0.055,0.058,20.66,20.53,20.78,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.75,45.11,46.5,44.84,44.21,45.57,0,0,0,0,0,0,0.996,0,0.074,0.11,0.89,0.11,46.6
1332712800000,2012,3,2011,6,26,7,0.688,0.0797,0.608,31485,190.7,190.7,187.4,4,4,4,1137,1104,1175,1006,974.6,131.7,129,148,0,0,0,0.116,0.111,0.126,1006,974.6,1032,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.645,0.598,0.688,0.448,0.411,0.495,0.021,0.019,0.023,1.37,1.28,1.46,0.063,0.059,0.068,20.3,20.09,20.49,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.81,46.79,48.66,46.85,45.86,47.68,0,0,0,0,0,0,1.04,0,0.08,0.12,0.88,0.12,45.8
1333317600000,2012,4,2011,7,27,7,0.733,0.0895,0.643,32285.8,192.8,192.8,192.2,4,4,4,1211,1183,1246,1063,1035,148,148,148,0,0,0,0.122,0.119,0.125,1063,1035,1098,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.741,0.7,0.792,0.565,0.502,0.644,0.026,0.023,0.03,1.6,1.49,1.74,0.075,0.069,0.081,19.84,19.59,20.03,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.36,48.57,50.32,48.04,47.6,48.2,0,0,0,0,0,0,1.07,0,0.09,0.12,0.88,0.12,44
1333922400000,2012,4,2011,7,28,7,0.794,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1313,1261,1368,1165,1113,148,148,148,64.86,13,120,0.113,0.108,0.117,1100,1100,1100,990,990,990,968.9,968.7,969.1,21.1,20.9,21.3,0.822,0.8,0.846,0.648,0.648,0.648,0.031,0.03,0.031,1.77,1.75,1.79,0.084,0.082,0.086,19.35,19.15,19.53,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.74,49.21,50.25,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.129,0.11,0.84,0.16,40.8
1334527200000,2012,4,2011,7,29,7,0.835,0.0895,0.665,32303.8,192.8,192.8,192.3,4,4,4,1380,1347,1395,1232,1199,148,148,148,132,99,147,0.107,0.106,0.11,1100,1100,1100,990,990,990,969.1,969,969.1,20.9,20.9,21,0.85,0.836,0.855,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.78,1.8,0.086,0.085,0.086,19.1,19.05,19.23,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.09,48.94,49.42,48.07,47.96,48.2,0,0,0,0,0,0,1.07,0,0.17,0.11,0.8,0.2,38.7
1335132000000,2012,4,2011,7,30,7,0.743,0.0895,0.643,32070.4,192.8,192.8,190.9,4,4,4,1229,1136,1320,1081,988.1,148,148,148,18.57,0,72,0.121,0.112,0.13,1062,988.1,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.747,0.631,0.825,0.566,0.417,0.648,0.027,0.019,0.031,1.61,1.32,1.77,0.075,0.061,0.084,19.77,19.32,20.35,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.12,47.1,50.25,47.72,46.16,48.2,0,0,0,0,0,0,1.06,0,0.1,0.12,0.87,0.13,43.2
1335736800000,2012,4,2011,7,31,7,0.624,0.089,0.535,28445.8,180.4,180.4,169.3,4,4,4,1032,963.6,1106,884.8,816.6,147.1,147,148,0,0,0,0.143,0.134,0.153,884.8,816.6,958.3,990,990,990,968,967.8,968.2,22,21.8,22.2,0.52,0.456,0.592,0.367,0.334,0.403,0.017,0.015,0.019,1.13,1.01,1.26,0.051,0.045,0.058,20.88,20.5,21.24,0.955,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,43.22,40.54,46.03,42.33,39.62,45.11,0,0,0,0,0,0,0.941,0,0.089,0.14,0.86,0.14,45.6
1336341600000,2012,5,2011,8,32,7,0.535,0.0889,0.446,24269.6,154.9,154.9,144.5,4,3,3.142857142857143,885,835.4,942.3,738,688.4,147,147,147,0,0,0,0.166,0.156,0.176,738,688.4,795.3,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.388,0.351,0.437,0.292,0.261,0.324,0.013,0.011,0.015,0.941,0.864,1.02,0.042,0.038,0.045,21.62,21.36,21.89,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.938,47.96,39.69,51.81,46.31,38.71,48.2,0,0,0,0,0,0,0.803,0,0.089,0.17,0.83,0.17,45.4
1336946400000,2012,5,2011,8,33,7,0.477,0.0889,0.388,21955,136.5,136.5,130.7,3,3,3,789.2,757.6,822.3,642.2,610.6,147,147,147,0,0,0,0.186,0.179,0.194,642.2,610.6,675.3,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.325,0.307,0.344,0.23,0.209,0.252,0.01,0.0091,0.011,0.786,0.733,0.842,0.034,0.032,0.037,22.16,21.97,22.34,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.45,42.57,46.41,43.56,41.71,45.48,0,0,0,0,0,0,0.726,0,0.089,0.19,0.81,0.19,46
1337551200000,2012,5,2011,8,34,7,0.426,0.0889,0.337,19259.3,122.6,122.6,114.6,3,3,3,704.1,667.1,743.7,557.1,520.1,147,147,147,0,0,0,0.209,0.198,0.22,557.1,520.1,596.7,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.277,0.256,0.299,0.173,0.148,0.2,0.0074,0.0063,0.0086,0.643,0.581,0.71,0.028,0.025,0.031,22.64,22.42,22.85,0.951,0.948,0.954,0.974,0.97,0.98,0.927,0.92,0.935,39.21,36.84,41.71,38.21,35.74,40.87,0,0,0,0,0,0,0.637,0,0.089,0.21,0.79,0.21,45.2
1338156000000,2012,5,2011,8,35,7,0.377,0.0816,0.295,16699.6,105,105,99.4,3,2,2.4285714285714284,623.2,593,655.4,488.2,474,135,119,147,0,0,0,0.216,0.194,0.236,488.2,474,508.4,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.237,0.227,0.249,0.13,0.123,0.141,0.0055,0.0052,0.006,0.59,0.534,0.636,0.025,0.023,0.027,23.02,22.92,23.12,0.952,0.946,0.957,0.976,0.97,0.98,0.929,0.917,0.937,44.83,35.24,52.29,42.32,34.18,48.2,0,0,0,0,0,0,0.552,0,0.082,0.22,0.78,0.22,44.3
1338760800000,2012,6,2011,9,36,7,0.337,0.072,0.265,15712.2,96.4,96.4,93.52,2,2,2,557.1,532,583.5,438.1,413,119,119,119,0,0,0,0.214,0.204,0.224,438.1,413,464.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.21,0.201,0.222,0.106,0.094,0.118,0.0044,0.0039,0.005,0.554,0.516,0.596,0.023,0.021,0.025,23.34,23.18,23.49,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.97,45.47,50.52,46.76,44.56,48.2,0,0,0,0,0,0,0.52,0,0.072,0.21,0.79,0.21,46.6
1339365600000,2012,6,2011,9,37,7,0.304,0.072,0.232,13955.9,87.54,87.54,83.07,2,2,2,502.7,481.5,524.1,383.7,362.5,119,119,119,0,0,0,0.237,0.227,0.247,383.7,362.5,405.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.19,0.183,0.198,0.0801,0.0701,0.0902,0.0033,0.0029,0.0038,0.472,0.44,0.504,0.02,0.018,0.021,23.67,23.54,23.79,0.953,0.95,0.955,0.979,0.976,0.98,0.933,0.928,0.936,42.42,40.18,44.66,41.54,39.23,43.77,0,0,0,0,0,0,0.462,0,0.072,0.24,0.76,0.24,45.9
1339970400000,2012,6,2011,9,38,7,0.276,0.072,0.204,12265.5,77.17,77.17,73.01,2,2,2,457.1,439.1,475.7,338.1,320.1,119,119,119,0,0,0,0.26,0.25,0.271,338.1,320.1,356.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.174,0.168,0.181,0.0586,0.0501,0.0674,0.0024,0.0021,0.0028,0.404,0.377,0.431,0.017,0.015,0.018,23.94,23.83,24.05,0.947,0.944,0.949,0.972,0.97,0.975,0.92,0.916,0.926,37.57,35.62,39.57,36.5,34.55,38.58,0,0,0,0,0,0,0.406,0,0.072,0.26,0.74,0.26,44.4
1340575200000,2012,6,2011,9,39,7,0.253,0.071,0.182,10927.6,67.9,67.9,65.05,2,2,2,418.2,402.7,433.3,300.8,288.9,117.4,108,119,0,0,0,0.281,0.268,0.292,300.8,288.9,314.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.157,0.166,0.041,0.0354,0.0474,0.0017,0.0014,0.0019,0.347,0.33,0.368,0.014,0.013,0.015,24.17,24.08,24.25,0.941,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.915,33.53,32.21,35,32.52,31.24,33.95,0,0,0,0,0,0,0.361,0,0.071,0.28,0.72,0.28,43.2
1341180000000,2012,7,2011,10,40,7,0.232,0.0653,0.166,10026.3,62.74,62.74,59.68,2,2,2,383.3,370.2,397.5,275.3,262.2,108,108,108,0,0,0,0.282,0.272,0.292,275.3,262.2,289.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.151,0.146,0.156,0.0289,0.0227,0.0356,0.0012,0.00092,0.0014,0.308,0.288,0.329,0.012,0.012,0.013,24.38,24.28,24.46,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,30.76,29.31,32.34,29.84,28.43,31.37,0,0,0,0,0,0,0.332,0,0.066,0.28,0.72,0.28,43.2
1341784800000,2012,7,2011,10,41,7,0.214,0.0653,0.149,8956.07,55.98,55.98,53.31,2,2,2,353.8,342,366.1,245.8,234,108,108,108,0,0,0,0.305,0.295,0.316,245.8,234,258.1,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.14,0.136,0.145,0.0173,0.0156,0.0208,0.0007,0.00063,0.00084,0.266,0.252,0.282,0.011,0.01,0.011,24.56,24.49,24.64,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,27.48,26.13,28.86,26.65,25.35,27.99,0,0,0,0,0,0,0.296,0,0.065,0.31,0.7,0.3,41.9
1342389600000,2012,7,2011,10,42,7,0.198,0.0653,0.133,8127.57,49.91,49.91,48.38,2,1,1.1428571428571428,328.2,318.8,338.4,220.2,210.8,108,108,108,0,0,0,0.329,0.319,0.339,220.2,210.8,230.4,990,990,990,965,965,965.1,25,24.9,25,0.131,0.128,0.135,0.0145,0.0137,0.0153,0.00058,0.00055,0.00062,0.363,0.248,0.397,0.015,0.01,0.016,24.6,24.53,24.66,0.953,0.923,0.959,0.979,0.97,0.98,0.933,0.895,0.94,46.92,25.72,52.33,44.81,24.95,48.2,0,0,0,0,0,0,0.269,0,0.065,0.33,0.67,0.33,41
1342994400000,2012,7,2011,10,43,7,0.186,0.0653,0.12,7567.7,47.07,47.07,45.05,1,1,1,306.7,297.7,315.8,198.7,189.7,108,108,108,0,0,0,0.352,0.342,0.363,198.7,189.7,207.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.12,0.127,0.0126,0.0119,0.0134,0.0005,0.00047,0.00054,0.347,0.331,0.363,0.014,0.013,0.015,24.72,24.66,24.78,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,45.97,43.87,48.03,45.05,42.99,47.07,0,0,0,0,0,0,0.25,0,0.066,0.35,0.65,0.35,40.7
1343599200000,2012,7,2011,10,44,7,0.172,0.0588,0.113,7141.47,44.48,44.48,42.51,1,1,1,284.6,273.9,294.7,187.3,180.9,97.29,93,108,0,0,0,0.342,0.322,0.37,187.3,180.9,195.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.118,0.116,0.121,0.0117,0.0111,0.0124,0.00046,0.00044,0.00049,0.325,0.313,0.34,0.013,0.012,0.014,24.84,24.8,24.89,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,43.38,41.9,45.38,42.51,41.06,44.48,0,0,0,0,0,0,0.236,0,0.059,0.34,0.66,0.34,41.5
1344204000000,2012,8,2011,11,45,7,0.159,0.0562,0.102,6416.89,40.45,40.45,38.2,1,1,1,262.4,253.4,271.5,169.4,160.4,93,93,93,0,0,0,0.354,0.343,0.367,169.4,160.4,178.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.112,0.108,0.115,0.0102,0.00938,0.0109,0.0004,0.00037,0.00043,0.293,0.277,0.309,0.012,0.011,0.012,24.96,24.91,25.01,0.945,0.942,0.948,0.974,0.97,0.979,0.921,0.914,0.928,39.2,37.08,41.32,38.2,35.96,40.45,0,0,0,0,0,0,0.212,0,0.057,0.35,0.64,0.36,40.4
1344808800000,2012,8,2011,11,46,7,0.147,0.0562,0.0907,5646,35.28,35.28,33.61,1,1,1,243,235.6,250.4,150,142.6,93,93,93,0,0,0,0.383,0.371,0.395,150,142.6,157.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.107,0.0085,0.00787,0.00913,0.00034,0.00031,0.00036,0.258,0.245,0.271,0.01,0.0097,0.011,25.08,25.03,25.14,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,34.65,32.91,36.37,33.61,31.93,35.28,0,0,0,0,0,0,0.187,0,0.0563,0.38,0.62,0.38,38.4
1345413600000,2012,8,2011,11,47,7,0.138,0.0562,0.0816,5067.46,31.37,31.37,30.16,1,1,1,227.9,222.2,233.2,134.9,129.2,93,93,93,0,0,0,0.408,0.399,0.418,134.9,129.2,140.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0994,0.0974,0.101,0.00722,0.00674,0.00767,0.00028,0.00026,0.0003,0.231,0.221,0.241,0.0091,0.0087,0.0095,25.2,25.16,25.25,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,31.1,29.77,32.34,30.16,28.87,31.37,0,0,0,0,0,0,0.168,0,0.0564,0.41,0.59,0.41,36.7
1346018400000,2012,8,2011,11,48,7,0.129,0.0526,0.0768,4771.95,30.94,30.94,28.4,1,1,1,214,206.1,220.3,127,119.7,87,72,93,0,0,0,0.406,0.343,0.437,127,119.7,137.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.096,0.094,0.0982,0.00655,0.00592,0.00745,0.00026,0.00023,0.00029,0.217,0.204,0.234,0.0085,0.008,0.0092,25.3,25.26,25.34,0.929,0.925,0.934,0.97,0.97,0.97,0.901,0.897,0.906,29.28,27.48,31.9,28.4,26.66,30.94,0,0,0,0,0,0,0.158,0,0.0522,0.41,0.6,0.4,37
1346623200000,2012,9,2011,12,49,7,0.118,0.0435,0.0743,4616.62,29.56,29.56,27.48,1,1,1,194.9,186.7,203.6,122.9,114.7,72,72,72,0,0,0,0.37,0.354,0.386,122.9,114.7,131.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0901,0.0961,0.00619,0.0055,0.00694,0.00024,0.00022,0.00027,0.208,0.193,0.223,0.0081,0.0075,0.0087,25.38,25.35,25.38,0.926,0.921,0.931,0.97,0.97,0.97,0.899,0.893,0.903,28.33,26.29,30.48,27.48,25.5,29.56,0,0,0,0,0,0,0.153,0,0.0437,0.37,0.63,0.37,39.1
1347228000000,2012,9,2011,12,50,7,0.108,0.0435,0.0644,3949.7,24.91,24.91,23.51,1,1,1,178.4,172.8,184.2,106.4,100.8,72,72,72,0,0,0,0.404,0.391,0.417,106.4,100.8,112.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0872,0.0852,0.0893,0.00479,0.00431,0.00529,0.00019,0.00017,0.00021,0.178,0.168,0.189,0.007,0.0066,0.0074,25.38,25.38,25.38,0.915,0.911,0.919,0.97,0.969,0.97,0.888,0.883,0.892,24.24,22.85,25.68,23.51,22.14,24.91,0,0,0,0,0,0,0.131,0,0.0436,0.4,0.6,0.4,36.6
1347832800000,2012,9,2011,12,51,7,0.1,0.0435,0.0564,3460.62,21.72,21.72,20.6,1,1,1,165.3,160.4,170.8,93.32,88.44,72,72,72,0,0,0,0.436,0.421,0.449,93.32,88.44,98.83,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0809,0.0845,0.00368,0.00327,0.00415,0.00014,0.00013,0.00016,0.155,0.146,0.165,0.0061,0.0057,0.0064,25.38,25.37,25.38,0.918,0.912,0.924,0.966,0.964,0.968,0.887,0.883,0.891,21.33,20.34,22.43,20.6,19.6,21.72,0,0,0,0,0,0,0.114,0,0.0436,0.43,0.56,0.44,34.6
1348437600000,2012,9,2011,12,52,7,0.094,0.0435,0.0504,3115.49,19.32,19.32,18.54,1,1,1,155.4,152.5,159.1,83.36,80.51,72,72,72,0,0,0,0.464,0.453,0.472,83.36,80.51,87.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0791,0.0781,0.0804,0.00284,0.00259,0.00315,0.00011,0.0001,0.00012,0.137,0.132,0.144,0.0054,0.0052,0.0056,25.37,25.37,25.37,0.93,0.926,0.933,0.961,0.96,0.963,0.894,0.891,0.896,19.29,18.69,20.06,18.54,17.95,19.32,0,0,0,0,0,0,0.103,0,0.0436,0.46,0.54,0.46,33.1
1349042400000,2012,10,2012,1,1,7,0.0896,0.0314,0.0581,3550.91,21.64,21.64,21.14,1,1,1,148.1,145.7,150.6,96.14,93.68,52,52,52,0,0,0,0.351,0.345,0.357,96.14,93.68,98.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0792,0.0809,0.00392,0.00371,0.00413,0.00015,0.00015,0.00016,0.156,0.152,0.161,0.0061,0.006,0.0063,25.34,25.34,25.35,0.915,0.912,0.917,0.967,0.966,0.968,0.885,0.883,0.886,21.86,21.36,22.35,21.14,20.63,21.64,0,0,0,0,0,0,0.117,0,0.0315,0.35,0.65,0.35,39.6
1349647200000,2012,10,2012,1,2,7,0.088,0.0314,0.0565,3458.29,20.91,20.91,20.59,1,1,1,145.4,144,147,93.44,92.04,52,52,52,0,0,0,0.358,0.354,0.361,93.44,92.04,95.04,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0791,0.0786,0.0797,0.00369,0.00357,0.00383,0.00014,0.00014,0.00015,0.151,0.149,0.154,0.0059,0.0058,0.0061,25.35,25.35,25.35,0.918,0.916,0.919,0.966,0.965,0.967,0.886,0.885,0.887,21.31,21.03,21.64,20.59,20.3,20.91,0,0,0,0,0,0,0.114,0,0.0315,0.36,0.64,0.36,39.3
1350252000000,2012,10,2012,1,3,7,0.0862,0.0314,0.0548,3360.49,20.63,20.63,20,1,1,1,142.6,139.7,145.7,90.59,87.66,52,52,52,0,0,0,0.365,0.357,0.372,90.59,87.66,93.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0781,0.0771,0.0792,0.00345,0.0032,0.00371,0.00014,0.00013,0.00015,0.146,0.141,0.152,0.0057,0.0055,0.006,25.35,25.35,25.36,0.921,0.917,0.924,0.965,0.963,0.966,0.888,0.886,0.89,20.74,20.14,21.36,20,19.4,20.63,0,0,0,0,0,0,0.111,0,0.0314,0.36,0.64,0.36,39
1350856800000,2012,10,2012,1,4,7,0.0853,0.0314,0.0539,3308.18,20.02,20.02,19.69,1,1,1,141.1,138.3,142.7,89.07,86.29,52,52,52,0,0,0,0.369,0.364,0.376,89.07,86.29,90.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0776,0.0766,0.0781,0.00332,0.00308,0.00346,0.00013,0.00012,0.00014,0.144,0.139,0.146,0.0056,0.0054,0.0057,25.36,25.35,25.36,0.922,0.921,0.926,0.964,0.963,0.965,0.889,0.888,0.891,20.43,19.87,20.75,19.69,19.13,20.02,0,0,0,0,0,0,0.109,0,0.0314,0.37,0.63,0.37,38.8
1351461600000,2012,10,2012,1,5,7,0.0835,0.0308,0.0527,3244.31,20.2,20.2,19.31,1,1,1,138.1,134.2,141.6,87.2,82.19,50.86,50,52,0,0,0,0.369,0.353,0.388,87.2,82.19,91.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0767,0.0751,0.0781,0.00316,0.00274,0.00353,0.00012,0.00011,0.00014,0.14,0.131,0.148,0.0055,0.0051,0.0058,25.36,25.35,25.37,0.925,0.92,0.931,0.963,0.961,0.965,0.891,0.887,0.894,20.05,19.03,20.94,19.31,18.29,20.2,0,0,0,0,0,0,0.107,0,0.0308,0.37,0.63,0.37,38.9
1352066400000,2012,11,2012,2,6,7,0.0863,0.0302,0.0561,3433.22,21.66,21.66,20.44,1,1,1,142.7,139.7,148.7,92.71,89.66,50,50,50,0,0,0,0.35,0.336,0.358,92.71,89.66,98.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.0774,0.0806,0.00363,0.00337,0.00414,0.00014,0.00013,0.00016,0.15,0.144,0.16,0.0059,0.0057,0.0063,25.35,25.34,25.36,0.918,0.912,0.922,0.966,0.964,0.968,0.887,0.883,0.889,21.16,20.55,22.37,20.44,19.81,21.66,0,0,0,0,0,0,0.114,0,0.0302,0.35,0.65,0.35,39.8
1352671200000,2012,11,2012,2,7,7,0.0897,0.0302,0.0594,3626.77,22.35,22.35,21.59,1,1,1,148.3,145.9,151.7,98.29,95.95,50,50,50,0,0,0,0.337,0.33,0.343,98.29,95.95,101.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0805,0.0796,0.0817,0.0041,0.00391,0.00439,0.00016,0.00015,0.00017,0.16,0.156,0.166,0.0063,0.0061,0.0065,25.34,25.34,25.34,0.913,0.911,0.915,0.968,0.967,0.97,0.884,0.883,0.885,22.3,21.82,23.05,21.59,21.1,22.35,0,0,0,0,0,0,0.12,0,0.0303,0.34,0.66,0.34,40.4
1353276000000,2012,11,2012,2,8,7,0.0927,0.0302,0.0625,3820.59,24.12,24.12,22.74,1,1,1,153.3,151.1,159.1,103.3,101.1,50,50,50,0,0,0,0.326,0.314,0.331,103.3,101.1,109.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0815,0.0843,0.00453,0.00435,0.00502,0.00018,0.00017,0.0002,0.169,0.165,0.179,0.0066,0.0065,0.007,25.34,25.34,25.34,0.913,0.912,0.917,0.97,0.969,0.97,0.886,0.884,0.89,23.45,22.91,24.86,22.74,22.21,24.12,0,0,0,0,0,0,0.126,0,0.0302,0.33,0.67,0.33,41.2
1353880800000,2012,11,2012,2,9,7,0.105,0.0318,0.073,4522.44,28.54,28.54,26.92,1,1,1,173.2,163.2,181.8,120.6,113.2,52.57,50,59,0,0,0,0.303,0.282,0.325,120.6,113.2,127.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0887,0.0857,0.0907,0.006,0.00537,0.00658,0.00024,0.00021,0.00026,0.2,0.186,0.212,0.0078,0.0073,0.0083,25.35,25.34,25.36,0.925,0.92,0.929,0.97,0.97,0.97,0.898,0.893,0.902,27.75,25.88,29.43,26.92,25.11,28.54,0,0,0,0,0,0,0.15,0,0.032,0.3,0.7,0.3,43.1
1354485600000,2012,12,2012,3,10,7,0.114,0.0357,0.0781,4869.17,30,30,28.98,1,1,1,188.2,182,192.4,129.2,123,59,59,59,0,0,0,0.314,0.307,0.324,129.2,123,133.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0906,0.0943,0.00673,0.00621,0.00709,0.00026,0.00024,0.00028,0.216,0.205,0.224,0.0085,0.008,0.0088,25.36,25.36,25.36,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.88,28.37,30.92,28.98,27.52,30,0,0,0,0,0,0,0.161,0,0.0359,0.31,0.69,0.31,42.7
1355090400000,2012,12,2012,3,11,7,0.12,0.0357,0.0842,5273.36,32.26,32.26,31.39,1,1,1,198.3,195.4,202,139.3,136.4,59,59,59,0,0,0,0.298,0.292,0.302,139.3,136.4,143,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0963,0.0953,0.0976,0.00759,0.00735,0.00791,0.0003,0.00029,0.00031,0.234,0.229,0.241,0.0092,0.009,0.0094,25.36,25.35,25.36,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,32.36,31.66,33.26,31.39,30.71,32.26,0,0,0,0,0,0,0.174,0,0.0358,0.3,0.7,0.3,43.9
1355695200000,2012,12,2012,3,12,7,0.127,0.0357,0.0912,5721,36.34,36.34,34.05,1,1,1,209.8,202.8,219.8,150.8,143.8,59,59,59,0,0,0,0.281,0.268,0.291,150.8,143.8,160.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0979,0.104,0.00857,0.00797,0.00942,0.00034,0.00031,0.00037,0.255,0.243,0.273,0.01,0.0095,0.011,25.29,25.21,25.34,0.939,0.936,0.942,0.97,0.97,0.971,0.911,0.908,0.914,35.1,33.45,37.44,34.05,32.45,36.34,0,0,0,0,0,0,0.189,0,0.0358,0.28,0.72,0.28,45
1356300000000,2012,12,2012,3,13,7,0.143,0.0357,0.107,6753.93,44.81,44.81,40.2,1,1,1,235.6,220.6,255.1,176.6,161.6,59,59,59,0,0,0,0.251,0.231,0.267,176.6,161.6,196.1,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.11,0.104,0.116,0.0108,0.00949,0.0124,0.00042,0.00037,0.00049,0.301,0.274,0.336,0.012,0.011,0.013,25.09,24.94,25.2,0.947,0.942,0.953,0.976,0.971,0.98,0.925,0.915,0.934,41.16,37.64,45.72,40.2,36.54,44.81,0,0,0,0,0,0,0.223,0,0.036,0.25,0.75,0.25,47.2
1356904800000,2012,12,2012,3,14,7,0.173,0.0429,0.13,8101.42,53.19,53.19,48.22,2,1,1.2857142857142858,286.6,263.5,316.6,215.6,196.8,71,59,73,0,0,0,0.248,0.224,0.271,215.6,196.8,243.6,990,990,990,964.8,964.8,965,25.2,25,25.2,0.125,0.118,0.135,0.0141,0.0125,0.0165,0.00056,0.00049,0.00066,0.326,0.247,0.382,0.013,0.0099,0.015,24.82,24.74,24.89,0.947,0.924,0.958,0.977,0.97,0.98,0.926,0.896,0.939,42,26.26,51.31,40.78,25.47,48.2,0,0,0,0,0,0,0.268,0,0.043,0.25,0.75,0.25,46.8
1357509600000,2013,1,2012,4,15,7,0.226,0.0442,0.182,11041.1,76.35,76.35,65.72,2,2,2,374.3,328.3,422.9,301.3,255.3,73,73,73,0,0,0,0.197,0.173,0.222,301.3,255.3,349.9,990,990,990,965.3,965,965.5,24.7,24.5,25,0.155,0.139,0.172,0.0412,0.0195,0.0642,0.0017,0.00078,0.0026,0.342,0.273,0.415,0.014,0.011,0.017,24.39,24.08,24.68,0.94,0.93,0.948,0.971,0.97,0.974,0.912,0.903,0.924,33.85,28.76,39.18,32.86,27.89,38.18,0,0,0,0,0,0,0.365,0,0.044,0.2,0.81,0.19,48.9
1358114400000,2013,1,2012,4,16,7,0.305,0.0442,0.261,15494.6,106.1,106.1,92.23,3,2,2.142857142857143,504.9,439.6,579.6,431.9,366.6,73,73,73,0,0,0,0.146,0.126,0.166,431.9,366.6,506.6,990,990,990,965.9,965.6,966.2,24.1,23.8,24.4,0.203,0.178,0.236,0.103,0.072,0.139,0.0043,0.003,0.0059,0.524,0.44,0.608,0.022,0.018,0.025,23.6,23.25,23.98,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.918,0.939,45.03,36.45,52.12,43.59,35.36,48.2,0,0,0,0,0,0,0.512,0,0.044,0.14,0.86,0.14,50.8
1358719200000,2013,1,2012,4,17,7,0.421,0.055,0.366,20981.5,140.3,140.3,124.9,3,3,3,696,609.4,780.5,605,518.4,91,91,91,0,0,0,0.132,0.117,0.149,605,518.4,689.5,990,990,990,966.7,966.3,967,23.3,23,23.7,0.295,0.246,0.343,0.205,0.147,0.262,0.0088,0.0062,0.011,0.715,0.569,0.857,0.031,0.024,0.037,22.6,22.12,23.09,0.954,0.948,0.957,0.977,0.97,0.98,0.932,0.92,0.938,42.58,37.11,47.72,41.63,35.99,46.77,0,0,0,0,0,0,0.694,0,0.055,0.13,0.87,0.13,49.8
1359324000000,2013,1,2012,4,18,7,0.536,0.067,0.469,25269.4,161.7,161.7,150.4,4,3,3.4285714285714284,885.6,803.2,970.8,774.9,712.2,110.7,91,137,0,0,0,0.124,0.103,0.15,774.9,712.2,833.8,990,990,990,967.4,967.1,967.8,22.6,22.2,22.9,0.41,0.356,0.469,0.313,0.277,0.343,0.014,0.012,0.015,0.974,0.895,1.04,0.043,0.039,0.047,21.58,21.18,21.99,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.931,0.938,46.41,40.09,52.03,44.48,39.13,48.2,0,0,0,0,0,0,0.836,0,0.067,0.13,0.87,0.13,47.1
1359928800000,2013,2,2012,5,19,7,0.641,0.0829,0.558,29478.9,180.1,180.1,175.5,4,4,4,1059,1003,1090,922.3,865.6,137,137,137,0,0,0,0.13,0.126,0.137,922.3,865.6,953.2,990,990,990,968.1,967.9,968.2,21.9,21.8,22.1,0.55,0.498,0.578,0.385,0.358,0.4,0.018,0.016,0.018,1.19,1.09,1.24,0.054,0.049,0.057,20.72,20.57,21,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.76,42.55,45.94,43.87,41.7,45.02,0,0,0,0,0,0,0.975,0,0.083,0.13,0.87,0.13,46
1360533600000,2013,2,2012,5,20,7,0.659,0.098,0.561,29488.1,176,176,175.5,4,4,4,1089,1085,1093,927.4,922.9,162,162,162,0,0,0,0.149,0.148,0.149,927.4,922.9,930.9,990,990,990,968.2,968.2,968.2,21.8,21.8,21.8,0.562,0.558,0.566,0.388,0.386,0.39,0.018,0.018,0.018,1.21,1.2,1.21,0.055,0.055,0.056,20.61,20.6,20.64,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.78,44.6,44.91,43.88,43.71,44.01,0,0,0,0,0,0,0.975,0,0.098,0.15,0.85,0.15,44.7
1361138400000,2013,2,2012,5,21,7,0.678,0.0893,0.589,30675.6,188.9,188.9,182.6,4,4,4,1121,1101,1155,973.7,938.9,147.7,137,162,0,0,0,0.132,0.119,0.147,973.7,938.9,1018,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.606,0.573,0.659,0.416,0.393,0.464,0.019,0.018,0.021,1.29,1.23,1.41,0.06,0.056,0.065,20.43,20.2,20.56,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.58,45.21,48.2,45.65,44.3,47.23,0,0,0,0,0,0,1.01,0,0.089,0.13,0.87,0.13,45.2
1361743200000,2013,2,2012,5,22,7,0.749,0.0948,0.652,32351.6,192.8,192.8,192.6,4,4,4,1239,1175,1308,1082,1038,156.7,137,183,4.143,0,25,0.126,0.111,0.145,1078,1038,1100,990,990,990,968.7,968.4,968.9,21.3,21.1,21.6,0.757,0.688,0.808,0.599,0.508,0.648,0.028,0.024,0.031,1.65,1.48,1.76,0.077,0.069,0.083,19.7,19.38,20.07,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.68,48.77,50.44,48.14,47.8,48.2,0,0,0,0,0,0,1.07,0,0.097,0.13,0.87,0.13,43.2
1362348000000,2013,3,2012,6,23,7,0.84,0.111,0.665,32240.9,192.8,192.8,191.9,4,4,4,1388,1329,1426,1205,1146,183,183,183,105.1,46,143,0.132,0.128,0.138,1100,1100,1100,990,990,990,969.1,968.9,969.2,20.9,20.8,21.1,0.84,0.814,0.855,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.76,1.8,0.086,0.084,0.087,19.09,18.95,19.3,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.05,48.68,49.63,47.98,47.7,48.2,0,0,0,0,0,0,1.07,0,0.175,0.13,0.79,0.21,38.4
1362952800000,2013,3,2012,6,24,7,0.89,0.111,0.665,31763.3,190.4,190.4,189.1,4,4,4,1472,1436,1524,1289,1253,183,183,183,189.1,153,241,0.124,0.12,0.127,1100,1100,1100,990,990,990,969.4,969.3,969.6,20.6,20.4,20.7,0.877,0.863,0.898,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.81,1.85,0.089,0.087,0.09,18.78,18.59,18.91,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.23,47.74,48.58,47.27,46.78,47.61,0,0,0,0,0,0,1.05,0,0.225,0.12,0.75,0.25,35.7
1363557600000,2013,3,2012,6,25,7,1.04,0.111,0.665,30283.6,186.1,186.1,180.3,4,4,4,1722,1553,1938,1539,1370,183,183,183,439,270,655,0.107,0.0944,0.118,1100,1100,1100,990,990,990,970.2,969.7,970.9,19.8,19.1,20.3,0.917,0.903,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.85,1.87,0.094,0.091,0.098,17.93,17.23,18.49,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.98,44.08,47.48,45.06,43.2,46.53,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.1
1364162400000,2013,3,2012,6,26,7,1.39,0.111,0.665,27395.8,169.8,169.8,163.1,4,4,4,2291,2034,2486,2108,1851,183,183,183,1008,751,1203,0.0802,0.0736,0.09,1100,1100,1100,990,990,990,971.8,971.2,972.3,18.2,17.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.32,15.85,16.94,0.946,0.944,0.948,0.979,0.977,0.98,0.926,0.923,0.929,41.65,40.38,43.31,40.77,39.44,42.45,0,0,0,0,0,0,0.906,0,0.725,0.08,0.48,0.52,19.7
