datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1364767200000,2013,4,2012,7,27,7,1.59,0.131,0.665,25856,156.4,156.4,153.9,4,4,4,2625,2536,2675,2408,2319,217,217,217,1308,1219,1358,0.0827,0.0811,0.0856,1100,1100,1100,990,990,990,972.6,972.4,972.7,17.4,17.3,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.52,15.4,15.73,0.943,0.943,0.944,0.975,0.974,0.976,0.919,0.918,0.921,39.47,39.14,40.05,38.48,38.13,39.1,0,0,0,0,0,0,0.855,0,0.925,0.082,0.42,0.58,16.3
1365372000000,2013,4,2012,7,28,7,1.59,0.131,0.665,25869,155.8,155.8,154,4,4,4,2622,2555,2672,2405,2338,217,217,217,1305,1238,1355,0.0828,0.0812,0.0849,1100,1100,1100,990,990,990,972.6,972.4,972.7,17.4,17.3,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.52,15.4,15.69,0.943,0.943,0.944,0.975,0.974,0.976,0.919,0.918,0.921,39.49,39.16,39.93,38.5,38.15,38.96,0,0,0,0,0,0,0.855,0,0.925,0.082,0.42,0.58,16.3
1365976800000,2013,4,2012,7,29,7,1.47,0.131,0.665,26733.5,161.9,161.9,159.1,4,4,4,2437,2338,2528,2220,2121,217,217,217,1120,1021,1211,0.0891,0.0858,0.0928,1100,1100,1100,990,990,990,972.2,971.9,972.4,17.8,17.6,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.97,15.75,16.21,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.922,0.926,40.7,40.1,41.34,39.78,39.15,40.47,0,0,0,0,0,0,0.884,0,0.805,0.089,0.45,0.55,18.2
1366581600000,2013,4,2012,7,30,7,1.31,0.131,0.665,27964,170.3,170.3,166.5,4,4,4,2164,2012,2304,1947,1795,217,217,217,847.3,695,987,0.1,0.0942,0.108,1100,1100,1100,990,990,990,971.5,971.1,971.8,18.5,18.2,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.63,16.29,17,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.47,41.56,43.45,41.61,40.7,42.58,0,0,0,0,0,0,0.925,0,0.645,0.1,0.51,0.49,21.3
1367186400000,2013,4,2012,7,31,7,1.11,0.12,0.665,29632.3,180.7,180.7,176.4,4,4,4,1834,1711,1966,1634,1519,199.1,192,217,534.4,419,649,0.109,0.102,0.113,1100,1100,1100,990,990,990,970.6,970.2,971,19.4,19,19.8,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.099,17.56,17.14,17.96,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,45,43.83,46.09,44.1,42.95,45.16,0,0,0,0,0,0,0.98,0,0.445,0.11,0.6,0.4,26.7
1367791200000,2013,5,2012,8,32,7,0.949,0.116,0.665,31177.1,189.1,189.1,185.6,4,4,4,1569,1473,1674,1377,1281,192,192,192,277.3,181,382,0.123,0.115,0.13,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.902,0.873,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.87,0.091,0.088,0.094,18.44,18.09,18.78,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.34,46.41,48.23,46.39,45.48,47.27,0,0,0,0,0,0,1.03,0,0.284,0.12,0.7,0.3,32.9
1368396000000,2013,5,2012,8,33,7,0.803,0.116,0.651,32028.8,192.8,192.8,190.6,4,4,4,1328,1195,1445,1136,1003,192,192,192,59.29,0,153,0.145,0.133,0.161,1077,1003,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.788,0.654,0.863,0.596,0.429,0.648,0.028,0.02,0.031,1.68,1.36,1.81,0.08,0.063,0.087,19.39,18.88,20.13,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.77,47.26,49.7,47.66,46.31,48.2,0,0,0,0,0,0,1.06,0,0.152,0.14,0.81,0.19,39.9
1369000800000,2013,5,2012,8,34,7,0.646,0.116,0.53,27972.7,180.3,180.3,166.5,4,4,4,1068,990.3,1158,875.9,798.3,192,192,192,0,0,0,0.18,0.166,0.194,875.9,798.3,966.1,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.518,0.447,0.601,0.363,0.325,0.407,0.017,0.015,0.019,1.12,0.984,1.28,0.051,0.044,0.059,20.77,20.33,21.15,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.53,39.45,46,41.63,38.46,45.08,0,0,0,0,0,0,0.925,0,0.116,0.18,0.82,0.18,43.3
1369605600000,2013,5,2012,8,35,7,0.554,0.104,0.451,24154.3,144.6,144.6,143.8,3,3,3,916.2,869.3,968.4,745.1,707.3,171.1,119,192,0,0,0,0.186,0.135,0.214,745.1,707.3,776.4,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.396,0.367,0.427,0.297,0.273,0.315,0.013,0.012,0.014,0.97,0.901,1.03,0.043,0.04,0.046,21.47,21.2,21.65,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,50.01,47.78,51.58,47.93,46.82,48.2,0,0,0,0,0,0,0.799,0,0.103,0.19,0.81,0.19,43.6
1370210400000,2013,6,2012,9,36,7,0.494,0.072,0.422,23603.3,144.6,144.6,140.5,3,3,3,817,784.6,855,698,665.6,119,119,119,0,0,0,0.146,0.139,0.152,698,665.6,736,990,990,990,967.2,967,967.3,22.8,22.7,23,0.355,0.336,0.379,0.267,0.246,0.293,0.012,0.011,0.013,0.879,0.824,0.945,0.038,0.036,0.042,21.95,21.73,22.14,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.92,46.09,50.04,46.83,45.17,48.2,0,0,0,0,0,0,0.781,0,0.072,0.15,0.85,0.15,47.8
1370815200000,2013,6,2012,9,37,7,0.451,0.0937,0.358,20341.2,134.3,134.3,121.1,3,3,3,746.3,711.7,778,591.3,550.7,155,119,161,0,0,0,0.208,0.153,0.226,591.3,550.7,659,990,990,990,966.9,966.7,967,23.1,23,23.3,0.298,0.276,0.332,0.196,0.169,0.241,0.0085,0.0073,0.01,0.703,0.635,0.812,0.03,0.027,0.035,22.41,22.18,22.62,0.953,0.951,0.957,0.977,0.973,0.98,0.932,0.925,0.937,41.29,38.71,45.69,40.36,37.67,44.78,0,0,0,0,0,0,0.673,0,0.093,0.21,0.79,0.21,45.1
1371420000000,2013,6,2012,9,38,7,0.405,0.0974,0.308,17430.5,110.8,110.8,103.8,3,2,2.7142857142857144,669.6,639.8,700.5,508.6,478.8,161,161,161,0,0,0,0.241,0.23,0.252,508.6,478.8,539.5,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.252,0.235,0.269,0.142,0.125,0.161,0.0061,0.0053,0.0069,0.596,0.546,0.641,0.025,0.023,0.027,22.83,22.68,22.92,0.95,0.946,0.956,0.973,0.97,0.98,0.925,0.918,0.937,41,35.29,52.28,39.17,34.23,48.2,0,0,0,0,0,0,0.576,0,0.097,0.24,0.76,0.24,43
1372024800000,2013,6,2012,9,39,7,0.365,0.0974,0.268,15716.8,96.4,96.4,93.55,2,2,2,603.4,577.7,630.2,442.4,416.7,161,161,161,0,0,0,0.267,0.255,0.279,442.4,416.7,469.2,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.216,0.205,0.23,0.108,0.0957,0.12,0.0046,0.004,0.0051,0.565,0.525,0.609,0.024,0.022,0.026,23.12,22.97,23.28,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48,45.47,50.57,46.78,44.56,48.2,0,0,0,0,0,0,0.52,0,0.097,0.27,0.73,0.27,43.1
1372629600000,2013,7,2012,10,40,7,0.33,0.0816,0.249,14858.9,93.03,93.03,88.45,2,2,2,546.1,523.8,569.2,411.1,388.8,135,135,135,0,0,0,0.248,0.237,0.258,411.1,388.8,434.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.201,0.194,0.21,0.0931,0.0825,0.104,0.0039,0.0034,0.0044,0.515,0.481,0.549,0.021,0.02,0.023,23.43,23.29,23.56,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.934,0.938,45.13,42.84,47.46,44.22,41.98,46.51,0,0,0,0,0,0,0.491,0,0.081,0.25,0.75,0.25,45
1373234400000,2013,7,2012,10,41,7,0.3,0.0816,0.219,13106.1,82.44,82.44,78.01,2,2,2,496.7,477.6,516.5,361.7,342.6,135,135,135,0,0,0,0.272,0.261,0.283,361.7,342.6,381.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.184,0.177,0.191,0.0697,0.0607,0.079,0.0029,0.0025,0.0033,0.44,0.412,0.47,0.018,0.017,0.02,23.72,23.61,23.84,0.95,0.947,0.953,0.976,0.972,0.98,0.927,0.92,0.934,39.97,37.94,42.06,39.01,36.87,41.22,0,0,0,0,0,0,0.433,0,0.081,0.27,0.73,0.27,43.7
1373839200000,2013,7,2012,10,42,7,0.275,0.0861,0.189,11263.9,72.31,72.31,67.05,2,2,2,454,438,471.3,311.8,252,142.3,135,186,0,0,0,0.314,0.286,0.425,311.8,252,336.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.167,0.149,0.175,0.0461,0.0179,0.0578,0.0019,0.00073,0.0024,0.366,0.279,0.402,0.015,0.011,0.017,23.99,23.88,24.15,0.942,0.93,0.946,0.97,0.97,0.97,0.914,0.903,0.918,34.56,27.76,37.27,33.52,26.93,36.16,0,0,0,0,0,0,0.372,0,0.086,0.31,0.69,0.31,41
1374444000000,2013,7,2012,10,43,7,0.253,0.112,0.14,8340.99,52.73,52.73,49.65,2,1,1.4285714285714286,417.7,403.3,432.8,231.7,217.3,186,186,186,0,0,0,0.446,0.43,0.461,231.7,217.3,246.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.137,0.147,0.0154,0.0142,0.0167,0.00063,0.00058,0.00068,0.342,0.261,0.412,0.014,0.011,0.017,24.18,24.11,24.24,0.945,0.925,0.958,0.976,0.97,0.98,0.922,0.898,0.939,40.47,26,52.33,38.6,25.22,48.2,0,0,0,0,0,0,0.276,0,0.113,0.44,0.55,0.45,33
1375048800000,2013,7,2012,10,44,7,0.233,0.102,0.131,7971.03,48.2,48.2,47.45,1,1,1,384.9,370.2,398.6,216.6,204.4,168.3,155,186,0,0,0,0.437,0.402,0.476,216.6,204.4,230.2,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.135,0.132,0.138,0.0142,0.0131,0.0153,0.00057,0.00053,0.00062,0.384,0.364,0.407,0.016,0.015,0.016,24.29,24.23,24.37,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.4,46.52,52.47,47.45,45.59,48.2,0,0,0,0,0,0,0.264,0,0.102,0.44,0.56,0.44,34.2
1375653600000,2013,8,2012,11,45,7,0.213,0.0903,0.122,7583.55,48.2,48.2,45.14,1,1,1,351.7,339.3,365,202.4,188.4,149.3,115,155,0,0,0,0.424,0.339,0.451,202.4,188.4,224.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.124,0.133,0.013,0.0118,0.0148,0.00052,0.00047,0.00059,0.357,0.332,0.393,0.014,0.013,0.016,24.48,24.4,24.55,0.955,0.951,0.959,0.98,0.98,0.98,0.936,0.932,0.94,46.42,43.15,51.69,45.14,42.29,48.2,0,0,0,0,0,0,0.251,0,0.091,0.42,0.57,0.43,35.6
1376258400000,2013,8,2012,11,46,7,0.196,0.0696,0.126,7877.01,48.2,48.2,46.89,1,1,1,323.6,312.8,335.2,208.6,197.8,115,115,115,0,0,0,0.356,0.343,0.368,208.6,197.8,220.2,990,990,990,965,965,965.1,25,24.9,25,0.127,0.123,0.131,0.0135,0.0126,0.0145,0.00054,0.0005,0.00058,0.365,0.345,0.385,0.015,0.014,0.015,24.62,24.54,24.69,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.17,45.69,50.77,46.89,44.77,48.2,0,0,0,0,0,0,0.26,0,0.07,0.36,0.64,0.36,40.2
1376863200000,2013,8,2012,11,47,7,0.181,0.0696,0.112,7031.59,43.96,43.96,41.85,1,1,1,300.1,291.1,309.2,185.1,176.1,115,115,115,0,0,0,0.383,0.372,0.395,185.1,176.1,194.2,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.119,0.116,0.122,0.0115,0.0107,0.0123,0.00046,0.00043,0.00049,0.323,0.307,0.339,0.013,0.012,0.014,24.77,24.72,24.83,0.95,0.947,0.953,0.979,0.977,0.98,0.931,0.926,0.934,42.73,40.63,44.86,41.85,39.72,43.96,0,0,0,0,0,0,0.233,0,0.069,0.38,0.62,0.38,38.8
1377468000000,2013,8,2012,11,48,7,0.169,0.0675,0.101,6322.77,40.62,40.62,37.64,1,1,1,279.2,270.1,288.1,167.6,158.6,111.6,91,115,0,0,0,0.399,0.337,0.42,167.6,158.6,179.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.11,0.115,0.01,0.00923,0.011,0.0004,0.00037,0.00044,0.291,0.275,0.31,0.012,0.011,0.012,24.89,24.85,24.93,0.945,0.942,0.948,0.973,0.97,0.979,0.92,0.914,0.928,38.66,36.53,41.48,37.64,35.44,40.62,0,0,0,0,0,0,0.209,0,0.068,0.4,0.6,0.4,37.4
1378072800000,2013,9,2012,12,49,7,0.154,0.055,0.099,6186.98,39.73,39.73,36.83,1,1,1,254.7,243.6,266.5,163.7,152.6,91,91,91,0,0,0,0.358,0.341,0.374,163.7,152.6,175.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.105,0.113,0.00966,0.00872,0.0107,0.00038,0.00034,0.00042,0.282,0.262,0.303,0.011,0.01,0.012,25,24.93,25.08,0.943,0.94,0.947,0.972,0.97,0.977,0.917,0.912,0.926,37.87,35.26,40.65,36.83,34.2,39.73,0,0,0,0,0,0,0.205,0,0.055,0.36,0.64,0.36,40.2
1378677600000,2013,9,2012,12,50,7,0.14,0.055,0.0854,5309.83,33.65,33.65,31.61,1,1,1,232.2,223.6,241.1,141.2,132.6,91,91,91,0,0,0,0.392,0.377,0.407,141.2,132.6,150.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.101,0.0979,0.104,0.00775,0.00702,0.00851,0.00031,0.00028,0.00034,0.242,0.226,0.258,0.0095,0.0089,0.01,25.17,25.1,25.23,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.58,30.57,34.69,31.61,29.66,33.65,0,0,0,0,0,0,0.176,0,0.0546,0.39,0.61,0.39,37.9
1379282400000,2013,9,2012,12,51,7,0.129,0.055,0.0743,4607.26,29.09,29.09,27.42,1,1,1,213.9,207.5,221.1,122.9,116.5,91,91,91,0,0,0,0.426,0.412,0.439,122.9,116.5,130.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0944,0.0922,0.097,0.0062,0.00565,0.00681,0.00024,0.00022,0.00027,0.209,0.198,0.222,0.0082,0.0077,0.0087,25.31,25.25,25.36,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.895,0.903,28.27,26.72,29.99,27.42,25.92,29.09,0,0,0,0,0,0,0.152,0,0.0547,0.43,0.58,0.42,35.7
1379887200000,2013,9,2012,12,52,7,0.121,0.055,0.0658,1211.56,25.47,25.47,7.212,1,1,1,199.8,194.1,205.6,108.8,103.1,91,91,91,0,0,0,0.456,0.443,0.469,108.8,103.1,114.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0874,0.0915,0.005,0.00451,0.00549,0.0002,0.00018,0.00021,0.184,0.174,0.194,0.0072,0.0068,0.0076,25.4,25.37,25.42,0.263,0,0.921,0.277,0,0.97,0.255,0,0.893,7.435,0,26.25,7.212,0,25.47,0,5,0,0,0.714,0,0.0401,0.714,0.0552,0.45,0.54,0.46,10
1380492000000,2013,9,2012,12,53,7,0.114,0.0457,0.0684,3681.28,26.39,26.39,21.91,1,1,1,188.6,184.5,192.7,113,101.7,75.57,73,91,0,0,0,0.401,0.382,0.472,113,101.7,118.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.087,0.0907,0.00536,0.0044,0.00581,0.00021,0.00017,0.00023,0.19,0.171,0.199,0.0074,0.0067,0.0078,25.39,25.38,25.41,0.79,0,0.924,0.831,0,0.97,0.766,0,0.896,22.59,0,27.21,21.91,0,26.39,0,1,0,0,0.143,0,0.122,0.143,0.0456,0.4,0.6,0.4,32.3
1381096800000,2013,10,2013,1,1,7,0.108,0.0442,0.0641,3935.13,24.41,24.41,23.42,1,1,1,179,174.9,183.1,106,101.9,73,73,73,0,0,0,0.408,0.399,0.417,106,101.9,110.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0864,0.0849,0.0878,0.00476,0.00441,0.00511,0.00019,0.00017,0.0002,0.177,0.169,0.184,0.0069,0.0066,0.0072,25.38,25.38,25.38,0.915,0.912,0.918,0.97,0.97,0.97,0.887,0.884,0.89,24.15,23.14,25.16,23.42,22.44,24.41,0,0,0,0,0,0,0.13,0,0.0439,0.41,0.59,0.41,36.4
1381701600000,2013,10,2013,1,2,7,0.103,0.0442,0.0584,3574.73,22.1,22.1,21.28,1,1,1,169.6,166.5,173.6,96.62,93.46,73,73,73,0,0,0,0.431,0.421,0.439,96.62,93.46,100.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0819,0.0844,0.00396,0.00369,0.0043,0.00016,0.00014,0.00017,0.16,0.154,0.167,0.0063,0.006,0.0065,25.38,25.38,25.38,0.915,0.911,0.918,0.967,0.966,0.969,0.885,0.883,0.887,22,21.36,22.8,21.28,20.63,22.1,0,0,0,0,0,0,0.118,0,0.0446,0.43,0.57,0.43,34.7
1382306400000,2013,10,2013,1,3,7,0.102,0.0442,0.0582,3562.12,21.85,21.85,21.2,1,1,1,169.3,165.4,172.5,96.27,92.36,73,73,73,0,0,0,0.431,0.423,0.441,96.27,92.36,99.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.0815,0.084,0.00393,0.0036,0.0042,0.00015,0.00014,0.00016,0.159,0.152,0.165,0.0062,0.006,0.0065,25.38,25.38,25.38,0.915,0.911,0.92,0.967,0.965,0.969,0.885,0.883,0.888,21.92,21.14,22.56,21.2,20.41,21.85,0,0,0,0,0,0,0.118,0,0.0438,0.43,0.57,0.43,34.9
1382911200000,2013,10,2013,1,4,7,0.102,0.0382,0.0636,3918.89,27.63,27.63,23.33,1,1,1,168.4,165.4,173.6,105.2,92.64,63.14,50,73,0,0,0,0.375,0.288,0.441,105.2,92.64,123.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0847,0.0816,0.0894,0.00469,0.00362,0.00625,0.00018,0.00014,0.00024,0.174,0.153,0.205,0.0068,0.006,0.008,25.36,25.34,25.38,0.92,0.914,0.927,0.968,0.966,0.97,0.891,0.885,0.9,24.09,21.2,28.48,23.33,20.47,27.63,0,0,0,0,0,0,0.13,0,0.0384,0.37,0.62,0.38,38.4
1383516000000,2013,11,2013,2,5,7,0.109,0.0302,0.0787,4904.35,30.04,30.04,29.19,1,1,1,180.1,173.8,183.7,130.1,123.8,50,50,50,0,0,0,0.278,0.272,0.288,130.1,123.8,133.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0917,0.0895,0.0929,0.00681,0.00628,0.00711,0.00027,0.00025,0.00028,0.217,0.205,0.223,0.0085,0.008,0.0087,25.34,25.34,25.34,0.93,0.928,0.932,0.97,0.97,0.97,0.903,0.9,0.904,30.1,28.55,30.96,29.19,27.7,30.04,0,0,0,0,0,0,0.162,0,0.0303,0.28,0.72,0.28,45
1384120800000,2013,11,2013,2,6,7,0.108,0.0405,0.067,4123.7,25.12,25.12,24.55,1,1,1,177.7,175.2,180.1,110.7,108.2,67,67,67,0,0,0,0.377,0.372,0.382,110.7,108.2,113.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.0861,0.0878,0.00516,0.00495,0.00537,0.0002,0.00019,0.00021,0.184,0.18,0.188,0.0072,0.007,0.0074,25.37,25.37,25.37,0.918,0.916,0.92,0.97,0.97,0.97,0.891,0.889,0.892,25.3,24.68,25.9,24.55,23.94,25.12,0,0,0,0,0,0,0.136,0,0.041,0.38,0.62,0.38,38.2
1384725600000,2013,11,2013,2,7,7,0.112,0.0346,0.0771,4798.6,31.99,31.99,28.56,1,1,1,184.8,177.7,191.9,127.5,110.7,57.29,50,67,0,0,0,0.311,0.261,0.377,127.5,110.7,141.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0869,0.0958,0.00659,0.00516,0.00781,0.00026,0.0002,0.00031,0.213,0.184,0.238,0.0083,0.0072,0.0093,25.36,25.34,25.37,0.928,0.918,0.935,0.97,0.97,0.97,0.9,0.891,0.907,29.45,25.29,32.98,28.56,24.53,31.99,0,0,0,0,0,0,0.159,0,0.0349,0.31,0.69,0.31,42.8
1385330400000,2013,11,2013,2,8,7,0.115,0.031,0.0843,5273.73,32.58,32.58,31.39,1,1,1,190.6,187.2,194.3,139.4,132.6,51.29,50,59,0,0,0,0.269,0.257,0.308,139.4,132.6,144.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.094,0.0967,0.00759,0.00702,0.00802,0.0003,0.00027,0.00031,0.233,0.223,0.242,0.0091,0.0087,0.0095,25.35,25.35,25.36,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.36,30.72,33.59,31.39,29.8,32.58,0,0,0,0,0,0,0.174,0,0.0307,0.27,0.73,0.27,45.9
1385935200000,2013,12,2013,3,9,7,0.122,0.0357,0.0867,5433.88,34.08,34.08,32.34,1,1,1,202.4,194.6,209.9,143.4,135.6,59,59,59,0,0,0,0.291,0.281,0.303,143.4,135.6,150.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0978,0.095,0.1,0.00794,0.00728,0.00858,0.00031,0.00028,0.00034,0.242,0.228,0.255,0.0095,0.0089,0.01,25.34,25.29,25.36,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,33.34,31.46,35.14,32.34,30.52,34.08,0,0,0,0,0,0,0.18,0,0.0353,0.29,0.71,0.29,44.5
1386540000000,2013,12,2013,3,10,7,0.136,0.0357,0.1,6324.42,39.12,39.12,37.65,1,1,1,225,215.1,231,166,156.1,59,59,59,0,0,0,0.262,0.255,0.274,166,156.1,172,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.102,0.108,0.00986,0.00902,0.0104,0.00039,0.00035,0.00041,0.282,0.265,0.293,0.011,0.01,0.012,25.17,25.12,25.24,0.944,0.941,0.946,0.973,0.97,0.976,0.919,0.912,0.923,38.67,36.36,40.07,37.65,35.27,39.12,0,0,0,0,0,0,0.209,0,0.036,0.26,0.74,0.26,46.5
1387144800000,2013,12,2013,3,11,7,0.15,0.0357,0.114,7226.87,45.13,45.13,43.02,1,1,1,247.3,236.2,256.4,188.3,177.2,59,59,59,0,0,0,0.239,0.23,0.25,188.3,177.2,197.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.114,0.11,0.117,0.0118,0.0108,0.0125,0.00046,0.00043,0.0005,0.322,0.302,0.338,0.013,0.012,0.013,25,24.94,25.08,0.951,0.947,0.954,0.98,0.979,0.98,0.932,0.927,0.935,43.9,41.29,46.05,43.02,40.41,45.13,0,0,0,0,0,0,0.239,0,0.036,0.24,0.76,0.24,48.2
1387749600000,2013,12,2013,3,12,7,0.167,0.0357,0.132,8145.89,51.76,51.76,48.49,2,1,1.2857142857142858,276.5,260,295.5,217.5,201,59,59,59,0,0,0,0.214,0.2,0.227,217.5,201,236.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.124,0.118,0.131,0.0142,0.0128,0.0159,0.00057,0.00051,0.00063,0.33,0.239,0.38,0.013,0.0095,0.015,24.86,24.8,24.92,0.947,0.922,0.959,0.977,0.97,0.98,0.926,0.895,0.939,42.74,25.63,51.44,41.24,24.86,48.2,0,0,0,0,0,0,0.269,0,0.035,0.21,0.79,0.21,48.8
1388354400000,2013,12,2013,3,13,7,0.207,0.0417,0.165,10001.6,65.9,65.9,59.53,2,2,2,341.5,304.5,375.1,272.5,245.5,69,59,73,0,0,0,0.202,0.186,0.221,272.5,245.5,302.1,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.145,0.134,0.156,0.0278,0.0166,0.0416,0.0011,0.00066,0.0017,0.299,0.259,0.344,0.012,0.01,0.014,24.59,24.38,24.82,0.934,0.928,0.941,0.97,0.97,0.97,0.906,0.9,0.912,30.69,27.72,33.97,29.77,26.89,32.95,0,0,0,0,0,0,0.331,0,0.042,0.2,0.8,0.2,48.3
1388959200000,2014,1,2013,4,14,7,0.259,0.0442,0.215,13033.4,87.02,87.02,77.58,2,2,2,428.4,385.8,471.6,355.4,312.8,73,73,73,0,0,0,0.171,0.155,0.189,355.4,312.8,398.6,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.174,0.159,0.19,0.0668,0.0466,0.0871,0.0027,0.0019,0.0036,0.424,0.36,0.488,0.017,0.015,0.02,24.05,23.79,24.31,0.949,0.942,0.955,0.975,0.97,0.98,0.925,0.914,0.936,39.76,35.13,44.4,38.79,34.08,43.51,0,0,0,0,0,0,0.431,0,0.044,0.17,0.83,0.17,50.3
1389564000000,2014,1,2013,4,15,7,0.33,0.0442,0.285,16756,111.6,111.6,99.74,3,2,2.4285714285714284,544.9,488.8,607,471.9,415.8,73,73,73,0,0,0,0.135,0.12,0.149,471.9,415.8,534,990,990,990,966.1,965.8,966.3,23.9,23.7,24.2,0.219,0.196,0.252,0.123,0.0953,0.158,0.0051,0.0039,0.0067,0.554,0.514,0.595,0.023,0.021,0.025,23.39,23.08,23.69,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,43.66,35.21,51.47,42.23,34.16,48.2,0,0,0,0,0,0,0.554,0,0.045,0.13,0.86,0.14,50.8
1390168800000,2014,1,2013,4,16,7,0.421,0.0535,0.367,21092.7,138.2,138.2,125.6,3,3,3,695.6,629.1,768,607.1,556.1,88.43,73,91,0,0,0,0.127,0.116,0.14,607.1,556.1,677,990,990,990,966.7,966.4,967,23.3,23,23.6,0.296,0.264,0.336,0.207,0.172,0.253,0.0089,0.0073,0.011,0.718,0.629,0.836,0.031,0.027,0.036,22.6,22.19,22.95,0.954,0.951,0.957,0.978,0.975,0.98,0.934,0.928,0.938,42.77,39.69,47.01,41.85,38.72,46.07,0,0,0,0,0,0,0.698,0,0.054,0.13,0.87,0.13,50.1
1390773600000,2014,1,2013,4,17,7,0.526,0.063,0.463,25234.9,162.6,162.6,150.2,4,3,3.4285714285714284,870,784.6,975.6,765.9,693.6,104.1,91,137,0,0,0,0.119,0.101,0.146,765.9,693.6,838.6,990,990,990,967.4,967,967.8,22.6,22.2,23,0.402,0.345,0.473,0.307,0.264,0.345,0.014,0.012,0.016,0.956,0.864,1.04,0.042,0.038,0.047,21.66,21.15,22.1,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.96,39.9,52.14,44.39,38.93,48.2,0,0,0,0,0,0,0.834,0,0.063,0.12,0.88,0.12,48
1391378400000,2014,2,2013,5,18,7,0.667,0.0829,0.584,30520.2,189.6,189.6,181.7,4,4,4,1103,1018,1161,965.8,880.6,137,137,137,0,0,0,0.125,0.118,0.135,965.8,880.6,1024,990,990,990,968.2,968,968.4,21.8,21.6,22,0.597,0.511,0.668,0.415,0.365,0.477,0.019,0.017,0.022,1.28,1.12,1.43,0.059,0.051,0.066,20.5,20.17,20.93,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.34,43.15,48.36,45.42,42.29,47.39,0,0,0,0,0,0,1.01,0,0.083,0.12,0.88,0.12,45.8
1391983200000,2014,2,2013,5,19,7,0.73,0.0958,0.634,32102.6,192.8,192.8,191.1,4,4,4,1207,1169,1237,1048,1016,158.4,137,162,0,0,0,0.131,0.117,0.138,1048,1016,1075,990,990,990,968.6,968.4,968.6,21.4,21.4,21.6,0.715,0.669,0.756,0.532,0.458,0.593,0.025,0.021,0.028,1.54,1.41,1.64,0.072,0.065,0.077,19.91,19.71,20.13,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.87,47.89,49.59,47.77,46.93,48.2,0,0,0,0,0,0,1.06,0,0.096,0.13,0.87,0.13,44
1392588000000,2014,2,2013,5,20,7,0.745,0.098,0.647,32355.1,192.8,192.8,192.6,4,4,4,1232,1212,1243,1070,1050,162,162,162,0,0,0,0.132,0.13,0.134,1070,1050,1081,990,990,990,968.6,968.6,968.7,21.4,21.3,21.4,0.748,0.718,0.765,0.58,0.535,0.606,0.027,0.025,0.028,1.62,1.54,1.67,0.076,0.072,0.078,19.75,19.67,19.89,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.43,48.88,49.75,48.15,47.9,48.2,0,0,0,0,0,0,1.07,0,0.098,0.13,0.87,0.13,43.4
1393192800000,2014,2,2013,5,21,7,0.701,0.102,0.6,30962,190,190,184.3,4,4,4,1159,1131,1197,991.5,947.6,168,162,183,0,0,0,0.145,0.135,0.162,991.5,947.6,1035,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.637,0.584,0.698,0.435,0.398,0.503,0.02,0.018,0.023,1.35,1.24,1.49,0.062,0.057,0.069,20.25,19.99,20.45,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.01,45.38,48.47,46.07,44.47,47.5,0,0,0,0,0,0,1.02,0,0.101,0.15,0.86,0.14,44.2
1393797600000,2014,3,2013,6,22,7,0.703,0.111,0.593,30625.8,189.8,189.8,182.3,4,4,4,1163,1133,1223,980.2,950.4,183,183,183,0,0,0,0.158,0.15,0.161,980.2,950.4,1040,990,990,990,968.4,968.3,968.6,21.6,21.4,21.7,0.624,0.586,0.709,0.426,0.399,0.513,0.02,0.018,0.024,1.32,1.25,1.51,0.061,0.058,0.071,20.26,19.89,20.43,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.5,45.48,48.42,45.57,44.57,47.45,0,0,0,0,0,0,1.01,0,0.11,0.16,0.84,0.16,43.6
1394402400000,2014,3,2013,6,23,7,0.829,0.111,0.663,32209.9,192.8,192.8,191.7,4,4,4,1371,1261,1461,1188,1078,183,183,183,91.14,0,178,0.134,0.125,0.145,1097,1078,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.83,0.764,0.87,0.641,0.598,0.648,0.031,0.028,0.031,1.77,1.66,1.82,0.085,0.078,0.088,19.16,18.82,19.62,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.1,48.35,49.92,47.93,47.38,48.2,0,0,0,0,0,0,1.07,0,0.166,0.13,0.8,0.2,38.9
1395007200000,2014,3,2013,6,24,7,0.963,0.111,0.665,31042.5,188.4,188.4,184.8,4,4,4,1592,1489,1718,1409,1306,183,183,183,309.3,206,435,0.115,0.107,0.123,1100,1100,1100,990,990,990,969.8,969.4,970.2,20.2,19.8,20.6,0.905,0.883,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.83,1.87,0.092,0.089,0.094,18.36,17.95,18.72,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.14,46.03,48.07,46.19,45.11,47.11,0,0,0,0,0,0,1.03,0,0.298,0.12,0.69,0.31,32.2
1395612000000,2014,3,2013,6,25,7,1.19,0.111,0.665,28924.5,178.6,178.6,172.2,4,4,4,1968,1768,2171,1785,1585,183,183,183,684.6,485,888,0.0934,0.0843,0.103,1100,1100,1100,990,990,990,971,970.4,971.5,19,18.5,19.6,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.17,16.61,17.78,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,43.92,42.42,45.57,43.04,41.57,44.66,0,0,0,0,0,0,0.956,0,0.525,0.093,0.56,0.44,24.3
1396216800000,2014,3,2013,6,26,7,1.42,0.128,0.665,27169.8,164.7,164.7,161.7,4,4,4,2343,2234,2421,2131,2051,212.1,183,217,1031,951,1104,0.0905,0.0819,0.0951,1100,1100,1100,990,990,990,971.9,971.7,972.1,18.1,17.9,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.2,16.01,16.46,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.927,41.31,40.8,42.02,40.43,39.9,41.18,0,0,0,0,0,0,0.898,0,0.755,0.09,0.47,0.53,19.1
1396821600000,2014,4,2013,7,27,7,1.48,0.131,0.665,26702.8,159.3,159.3,158.9,4,4,4,2444,2432,2451,2227,2215,217,217,217,1127,1115,1134,0.0888,0.0885,0.0892,1100,1100,1100,990,990,990,972.2,972.1,972.2,17.8,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.1,0.11,15.95,15.94,15.98,0.945,0.945,0.945,0.977,0.977,0.978,0.923,0.923,0.924,40.65,40.6,40.73,39.74,39.68,39.82,0,0,0,0,0,0,0.883,0,0.815,0.089,0.45,0.55,18
1397426400000,2014,4,2013,7,28,7,1.47,0.131,0.665,26786.8,159.7,159.7,159.4,4,4,4,2426,2417,2436,2209,2200,217,217,217,1109,1100,1119,0.0895,0.0891,0.0898,1100,1100,1100,990,990,990,972.1,972.1,972.2,17.9,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16,15.97,16.02,0.945,0.945,0.945,0.978,0.978,0.978,0.924,0.924,0.924,40.77,40.7,40.83,39.86,39.79,39.92,0,0,0,0,0,0,0.886,0,0.805,0.089,0.45,0.55,18.2
1398031200000,2014,4,2013,7,29,7,1.46,0.131,0.665,26844.8,160.1,160.1,159.8,4,4,4,2413,2402,2425,2196,2185,217,217,217,1096,1085,1108,0.0899,0.0895,0.0903,1100,1100,1100,990,990,990,972.1,972.1,972.1,17.9,17.9,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.03,16,16.06,0.945,0.945,0.945,0.978,0.978,0.978,0.924,0.924,0.924,40.85,40.78,40.93,39.95,39.87,40.03,0,0,0,0,0,0,0.888,0,0.795,0.09,0.46,0.54,18.4
1398636000000,2014,4,2013,7,30,7,1.43,0.152,0.665,27077.2,162.7,162.7,161.2,4,4,4,2363,2308,2398,2113,2032,250.7,217,276,1012,932,1081,0.106,0.0905,0.12,1100,1100,1100,990,990,990,972,971.8,972.1,18,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.15,16.06,16.28,0.945,0.945,0.946,0.979,0.978,0.979,0.925,0.924,0.926,41.18,40.95,41.53,40.29,40.05,40.68,0,0,0,0,0,0,0.895,0,0.765,0.11,0.47,0.53,18.9
1399240800000,2014,5,2013,8,31,7,1.31,0.167,0.665,27953.7,169.4,169.4,166.4,4,4,4,2167,2048,2282,1891,1772,276,276,276,791.1,672,906,0.128,0.121,0.135,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.62,16.35,16.91,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.45,41.7,43.22,41.6,40.86,42.36,0,0,0,0,0,0,0.924,0,0.645,0.13,0.51,0.49,21.3
1399845600000,2014,5,2013,8,32,7,1.14,0.167,0.665,29289.6,178.3,178.3,174.3,4,4,4,1893,1779,2009,1617,1503,276,276,276,517,403,633,0.146,0.137,0.155,1100,1100,1100,990,990,990,970.8,970.4,971.1,19.2,18.9,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.099,17.37,17,17.74,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.48,43.48,45.48,43.59,42.61,44.57,0,0,0,0,0,0,0.969,0,0.475,0.15,0.58,0.42,25.7
1400450400000,2014,5,2013,8,33,7,0.992,0.167,0.665,30753.8,186.3,186.3,183.1,4,4,4,1641,1550,1741,1365,1274,276,276,276,265.1,174,365,0.169,0.159,0.178,1100,1100,1100,990,990,990,969.9,969.6,970.3,20.1,19.7,20.4,0.914,0.893,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.093,0.09,0.095,18.2,17.86,18.51,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.7,45.81,47.53,45.76,44.9,46.58,0,0,0,0,0,0,1.02,0,0.327,0.17,0.67,0.33,31
1401055200000,2014,5,2013,8,34,7,0.864,0.157,0.665,31986.2,192.8,192.8,190.4,4,4,4,1429,1317,1521,1170,1092,259.6,161,276,71,0,145,0.181,0.122,0.202,1099,1092,1100,990,990,990,969.3,968.9,969.6,20.7,20.4,21.1,0.842,0.805,0.877,0.645,0.63,0.648,0.031,0.03,0.032,1.79,1.73,1.83,0.086,0.083,0.089,18.96,18.62,19.34,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.65,47.82,49.72,47.6,46.86,48.2,0,0,0,0,0,0,1.06,0,0.199,0.18,0.77,0.23,37
1401660000000,2014,6,2013,9,35,7,0.703,0.0974,0.605,30961.2,192.8,192.8,184.3,4,4,4,1162,1066,1272,1001,905.5,161,161,161,1.571,0,11,0.139,0.127,0.151,999.6,905.5,1100,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.654,0.542,0.795,0.473,0.377,0.648,0.022,0.017,0.031,1.4,1.17,1.74,0.065,0.053,0.082,20.19,19.5,20.72,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.18,43.95,50.16,46.07,43.07,48.2,0,0,0,0,0,0,1.02,0,0.098,0.14,0.86,0.14,44
1402264800000,2014,6,2013,9,36,7,0.589,0.0974,0.492,26205.1,167.9,167.9,156,4,3,3.7142857142857144,973.7,917.1,1038,812.7,756.1,161,161,161,0,0,0,0.166,0.155,0.176,812.7,756.1,877,990,990,990,967.8,967.6,968,22.2,22,22.4,0.458,0.406,0.516,0.332,0.305,0.363,0.015,0.014,0.017,1.03,0.964,1.12,0.046,0.043,0.051,21.18,20.86,21.44,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.938,43.92,39.29,51.53,42.44,38.29,48.2,0,0,0,0,0,0,0.867,0,0.097,0.17,0.84,0.16,44.5
1402869600000,2014,6,2013,9,37,7,0.519,0.0974,0.422,23399.2,144.6,144.6,139.3,3,3,3,858,816.9,901.5,697,655.9,161,161,161,0,0,0,0.188,0.179,0.197,697,655.9,740.5,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.36,0.336,0.391,0.267,0.239,0.296,0.012,0.01,0.013,0.883,0.812,0.963,0.039,0.036,0.043,21.78,21.53,22.02,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.47,45.15,49.86,46.43,44.25,48.2,0,0,0,0,0,0,0.774,0,0.097,0.19,0.81,0.19,45.1
1403474400000,2014,6,2013,9,38,7,0.469,0.0974,0.372,21080.3,130.6,130.6,125.5,3,3,3,775.9,745,804.8,614.9,584,161,161,161,0,0,0,0.208,0.2,0.216,614.9,584,643.8,990,990,990,967,966.9,967.1,23,22.9,23.1,0.312,0.295,0.329,0.212,0.191,0.231,0.0092,0.0083,0.01,0.743,0.691,0.792,0.032,0.03,0.035,22.25,22.09,22.43,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.932,0.937,42.7,40.81,44.44,41.83,39.91,43.55,0,0,0,0,0,0,0.697,0,0.097,0.21,0.79,0.21,44.9
1404079200000,2014,6,2013,9,39,7,0.423,0.11,0.313,17639.1,117.5,117.5,105,3,2,2.7142857142857144,699.4,666.6,733.8,517,480.6,182.4,161,186,0,0,0,0.261,0.219,0.279,517,480.6,572.8,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.259,0.239,0.288,0.147,0.126,0.184,0.0063,0.0054,0.0079,0.613,0.555,0.672,0.026,0.024,0.029,22.69,22.49,22.8,0.951,0.946,0.956,0.974,0.97,0.98,0.926,0.918,0.937,41.4,35.36,52.37,39.59,34.3,48.2,0,0,0,0,0,0,0.583,0,0.11,0.26,0.74,0.26,41.7
1404684000000,2014,7,2013,10,40,7,0.379,0.112,0.267,15622.6,96.4,96.4,92.99,2,2,2,627.2,599,655.9,441.2,413,186,186,186,0,0,0,0.297,0.284,0.31,441.2,413,469.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.218,0.206,0.233,0.107,0.094,0.121,0.0045,0.004,0.0051,0.565,0.521,0.613,0.024,0.022,0.026,23.03,22.86,23.18,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.66,44.87,50.41,46.5,43.98,48.2,0,0,0,0,0,0,0.517,0,0.112,0.3,0.7,0.3,41.2
1405288800000,2014,7,2013,10,41,7,0.342,0.112,0.23,13644.6,86.39,86.39,81.22,2,2,2,566.3,543,591.1,380.3,357,186,186,186,0,0,0,0.329,0.315,0.343,380.3,357,405.1,990,990,990,966.1,966,966.3,23.9,23.7,24,0.194,0.186,0.203,0.0785,0.0675,0.0902,0.0033,0.0028,0.0038,0.472,0.437,0.509,0.02,0.018,0.021,23.38,23.23,23.52,0.952,0.949,0.955,0.978,0.974,0.98,0.931,0.925,0.936,41.52,39.09,44.08,40.61,38.08,43.2,0,0,0,0,0,0,0.451,0,0.112,0.33,0.67,0.33,39.9
1405893600000,2014,7,2013,10,42,7,0.311,0.112,0.198,11747.2,74.52,74.52,69.92,2,2,2,514.1,494,535.6,328.1,308,186,186,186,0,0,0,0.362,0.347,0.376,328.1,308,349.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.176,0.169,0.183,0.0539,0.0444,0.064,0.0022,0.0018,0.0027,0.393,0.363,0.426,0.016,0.015,0.018,23.69,23.56,23.81,0.945,0.942,0.949,0.97,0.97,0.972,0.917,0.914,0.922,36.03,33.89,38.32,34.96,32.87,37.26,0,0,0,0,0,0,0.388,0,0.113,0.36,0.64,0.36,37.8
1406498400000,2014,7,2013,10,43,7,0.283,0.104,0.179,10640.3,66.04,66.04,63.34,2,2,2,468.5,448.4,487.8,295.8,282.9,172.7,155,186,0,0,0,0.368,0.335,0.397,295.8,282.9,307.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.163,0.16,0.166,0.0386,0.0325,0.0442,0.0016,0.0013,0.0018,0.344,0.326,0.36,0.014,0.013,0.015,23.95,23.85,24.04,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.909,0.914,32.65,31.16,34.04,31.67,30.22,33.02,0,0,0,0,0,0,0.352,0,0.104,0.37,0.63,0.37,37.6
1407103200000,2014,8,2013,11,44,7,0.257,0.0937,0.163,9726.78,61.81,61.81,57.9,2,2,2,424.4,407.6,442.6,269.4,252.6,155,155,155,0,0,0,0.365,0.35,0.38,269.4,252.6,287.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.152,0.146,0.159,0.0262,0.0182,0.0348,0.0011,0.00074,0.0014,0.303,0.277,0.33,0.012,0.011,0.014,24.19,24.08,24.29,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,29.84,27.99,31.86,28.95,27.15,30.9,0,0,0,0,0,0,0.322,0,0.094,0.36,0.63,0.37,37.8
1407708000000,2014,8,2013,11,45,7,0.234,0.0937,0.14,8409.75,53.17,53.17,50.06,2,1,1.5714285714285714,387.1,372.4,402.4,232.1,217.4,155,155,155,0,0,0,0.401,0.385,0.416,232.1,217.4,247.4,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.134,0.144,0.0155,0.0142,0.0168,0.00063,0.00058,0.00068,0.318,0.253,0.401,0.013,0.01,0.016,24.35,24.29,24.41,0.94,0.924,0.958,0.974,0.97,0.98,0.916,0.896,0.939,36.9,25.64,51.75,35.36,24.87,48.2,0,0,0,0,0,0,0.278,0,0.094,0.4,0.6,0.4,35.9
1408312800000,2014,8,2013,11,46,7,0.215,0.0937,0.121,7554.38,47.71,47.71,44.97,1,1,1,355.3,343.1,367.7,200.3,188.1,155,155,155,0,0,0,0.436,0.422,0.452,200.3,188.1,212.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.123,0.132,0.0128,0.0117,0.0138,0.00051,0.00047,0.00056,0.353,0.332,0.376,0.014,0.013,0.015,24.47,24.39,24.55,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.88,43.09,48.68,44.97,42.23,47.71,0,0,0,0,0,0,0.25,0,0.094,0.44,0.56,0.44,35.1
1408917600000,2014,8,2013,11,47,7,0.198,0.0937,0.105,6483.05,41.3,41.3,38.59,1,1,1,327.9,317.1,339,172.9,162.1,155,155,155,0,0,0,0.473,0.457,0.489,172.9,162.1,184,990,990,990,965,965,965.1,25,24.9,25,0.118,0.114,0.122,0.0104,0.00953,0.0114,0.00042,0.00038,0.00046,0.304,0.285,0.324,0.012,0.011,0.013,24.66,24.58,24.73,0.947,0.943,0.95,0.975,0.97,0.98,0.923,0.915,0.931,39.57,37.09,42.14,38.59,35.98,41.3,0,0,0,0,0,0,0.214,0,0.093,0.47,0.53,0.47,32.7
1409522400000,2014,9,2013,12,48,7,0.181,0.0714,0.11,6895.17,44.25,44.25,41.04,1,1,1,299.9,287.3,313.6,181.9,169.3,118,118,118,0,0,0,0.394,0.376,0.411,181.9,169.3,195.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.117,0.113,0.122,0.0112,0.0101,0.0124,0.00045,0.0004,0.00049,0.317,0.294,0.341,0.013,0.012,0.014,24.78,24.69,24.86,0.949,0.945,0.953,0.978,0.974,0.98,0.929,0.921,0.934,41.95,39.02,45.15,41.04,38,44.25,0,0,0,0,0,0,0.228,0,0.071,0.39,0.61,0.39,38.1
1410127200000,2014,9,2013,12,49,7,0.165,0.0714,0.0936,5805.25,36.99,36.99,34.56,1,1,1,272.8,262.4,283.2,154.8,144.4,118,118,118,0,0,0,0.433,0.417,0.45,154.8,144.4,165.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.104,0.111,0.00891,0.00803,0.00979,0.00035,0.00032,0.00039,0.268,0.25,0.287,0.011,0.0099,0.011,24.94,24.88,25,0.941,0.937,0.944,0.97,0.97,0.972,0.913,0.909,0.917,35.61,33.18,38.06,34.56,32.18,36.99,0,0,0,0,0,0,0.192,0,0.0714,0.43,0.57,0.43,35.2
1410732000000,2014,9,2013,12,50,7,0.152,0.0714,0.0804,4965.25,31.62,31.62,29.56,1,1,1,251,241.9,260,133,123.9,118,118,118,0,0,0,0.471,0.454,0.488,133,123.9,142,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.1,0.0969,0.103,0.00705,0.00628,0.00782,0.00028,0.00025,0.00031,0.229,0.213,0.245,0.0091,0.0084,0.0097,25.07,25.01,25.14,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,30.47,28.35,32.59,29.56,27.5,31.62,0,0,0,0,0,0,0.164,0,0.0716,0.47,0.53,0.47,32.7
1411336800000,2014,9,2013,12,51,7,0.14,0.0714,0.0687,4214.24,26.8,26.8,25.08,1,1,1,231.5,224.2,238.9,113.5,106.2,118,118,118,0,0,0,0.51,0.494,0.526,113.5,106.2,120.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0932,0.0906,0.0959,0.0054,0.00477,0.00603,0.00021,0.00019,0.00024,0.194,0.181,0.208,0.0077,0.0071,0.0082,25.22,25.16,25.27,0.921,0.916,0.926,0.97,0.97,0.97,0.893,0.888,0.898,25.86,24.09,27.63,25.08,23.37,26.8,0,0,0,0,0,0,0.139,0,0.0713,0.51,0.49,0.51,30.1
1411941600000,2014,9,2013,12,52,7,0.131,0.0623,0.0687,4233.04,26.91,26.91,25.2,1,1,1,216.7,213.5,221.7,113.7,101.2,103,97,118,0,0,0,0.475,0.445,0.538,113.7,101.2,120.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.092,0.0889,0.0941,0.00541,0.00435,0.00602,0.00021,0.00017,0.00024,0.193,0.172,0.206,0.0076,0.0068,0.0081,25.31,25.29,25.32,0.921,0.912,0.926,0.97,0.969,0.97,0.893,0.884,0.898,25.98,22.92,27.75,25.2,22.21,26.91,0,0,0,0,0,0,0.14,0,0.0623,0.48,0.52,0.48,32.3
1412546400000,2014,10,2014,1,1,7,0.125,0.0587,0.0663,2960.32,25.57,25.57,17.62,1,1,1,206.6,201.7,212.1,109.6,104.7,97,97,97,0,0,0,0.47,0.457,0.481,109.6,104.7,115.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0901,0.0884,0.092,0.00507,0.00465,0.00554,0.0002,0.00018,0.00022,0.186,0.177,0.195,0.0073,0.0069,0.0077,25.37,25.33,25.41,0.656,0,0.922,0.693,0,0.97,0.637,0,0.894,18.17,0,26.36,17.62,0,25.57,0,2,0,0,0.286,0,0.0979,0.286,0.0587,0.47,0.53,0.47,23.7
1413151200000,2014,10,2014,1,2,7,0.119,0.0587,0.06,0,0,0,0,1,1,1,196.2,192.2,199.8,99.18,95.16,97,97,97,0,0,0,0.494,0.485,0.505,99.18,95.16,102.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0864,0.085,0.0877,0.00418,0.00384,0.00449,0.00016,0.00015,0.00018,0.167,0.16,0.173,0.0065,0.0062,0.0068,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.059,0.49,0.5,0.5,0
1413756000000,2014,10,2014,1,3,7,0.112,0.0462,0.0657,3551.23,25.66,25.66,21.14,1,1,1,185.1,179.9,190.3,108.6,93.25,76.43,73,97,0,0,0,0.413,0.388,0.51,108.6,93.25,115.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0876,0.0843,0.0896,0.00498,0.00368,0.00555,0.00019,0.00014,0.00022,0.182,0.156,0.193,0.0071,0.0061,0.0076,25.39,25.38,25.42,0.787,0,0.922,0.831,0,0.97,0.764,0,0.894,21.79,0,26.46,21.14,0,25.66,0,1,0,0,0.143,0,0.117,0.143,0.0463,0.41,0.59,0.41,31.7
1414360800000,2014,10,2014,1,4,7,0.106,0.0431,0.0627,3841.16,23.54,23.54,22.86,1,1,1,175,172.8,178.5,103.7,100,71.29,67,73,0,0,0,0.407,0.386,0.422,103.7,100,106.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0852,0.0842,0.0862,0.00457,0.00425,0.00481,0.00018,0.00017,0.00019,0.172,0.166,0.177,0.0067,0.0065,0.0069,25.38,25.37,25.38,0.913,0.911,0.915,0.97,0.969,0.97,0.886,0.882,0.888,23.58,22.67,24.27,22.86,21.96,23.54,0,0,0,0,0,0,0.127,0,0.0433,0.41,0.59,0.41,36.2
1414965600000,2014,11,2014,2,5,7,0.11,0.0405,0.0691,4264.84,26.65,26.65,25.39,1,1,1,181.2,176.6,186.4,114.2,109.6,67,67,67,0,0,0,0.37,0.359,0.379,114.2,109.6,119.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0866,0.09,0.00546,0.00506,0.0059,0.00021,0.0002,0.00023,0.19,0.182,0.2,0.0074,0.0071,0.0078,25.37,25.37,25.37,0.921,0.917,0.924,0.97,0.97,0.97,0.893,0.89,0.897,26.17,25.01,27.47,25.39,24.26,26.65,0,0,0,0,0,0,0.141,0,0.0409,0.37,0.63,0.37,38.8
1415570400000,2014,11,2014,2,6,7,0.117,0.0405,0.0761,4741.7,28.76,28.76,28.22,1,1,1,192.9,191.1,195.2,125.9,124.1,67,67,67,0,0,0,0.347,0.343,0.351,125.9,124.1,128.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.0917,0.0931,0.00645,0.0063,0.00664,0.00025,0.00025,0.00026,0.211,0.208,0.215,0.0083,0.0081,0.0084,25.37,25.37,25.38,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.1,28.64,29.65,28.22,27.78,28.76,0,0,0,0,0,0,0.157,0,0.0409,0.35,0.65,0.35,40.5
1416175200000,2014,11,2014,2,7,7,0.114,0.0361,0.0782,4871.12,31.34,31.34,28.99,1,1,1,189,187.5,190.3,129.2,121.3,59.71,50,67,0,0,0,0.316,0.264,0.356,129.2,121.3,139.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0907,0.0949,0.00674,0.00606,0.00758,0.00026,0.00024,0.0003,0.216,0.203,0.233,0.0085,0.0079,0.0091,25.36,25.35,25.37,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,29.89,27.95,32.31,28.99,27.11,31.34,0,0,0,0,0,0,0.161,0,0.0358,0.32,0.69,0.31,42.7
1416780000000,2014,11,2014,2,8,7,0.114,0.0302,0.0835,5224.41,31.54,31.54,31.1,1,1,1,188.1,186.1,190,138.1,136.1,50,50,50,0,0,0,0.266,0.263,0.269,138.1,136.1,140,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0945,0.0938,0.0952,0.00749,0.00732,0.00765,0.00029,0.00029,0.0003,0.231,0.227,0.234,0.009,0.0089,0.0092,25.35,25.34,25.35,0.934,0.933,0.934,0.97,0.97,0.97,0.906,0.905,0.906,32.06,31.57,32.51,31.1,30.62,31.54,0,0,0,0,0,0,0.173,0,0.0305,0.26,0.73,0.27,45.8
1417384800000,2014,12,2014,3,9,7,0.12,0.0357,0.0841,5263.72,33.58,33.58,31.33,1,1,1,198.1,188.1,207.8,139.1,129.1,59,59,59,0,0,0,0.298,0.284,0.314,139.1,129.1,148.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0963,0.0927,0.0997,0.00757,0.00672,0.00839,0.0003,0.00026,0.00033,0.234,0.216,0.251,0.0092,0.0085,0.0098,25.35,25.3,25.36,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,32.3,29.85,34.62,31.33,28.96,33.58,0,0,0,0,0,0,0.174,0,0.0359,0.3,0.7,0.3,43.9
1417989600000,2014,12,2014,3,10,7,0.126,0.0357,0.0904,5672,34.27,34.27,33.76,1,1,1,208.5,206.1,210.8,149.5,147.1,59,59,59,0,0,0,0.283,0.28,0.286,149.5,147.1,151.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0991,0.101,0.00846,0.00825,0.00865,0.00033,0.00032,0.00034,0.253,0.248,0.257,0.0099,0.0097,0.01,25.3,25.28,25.31,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,34.81,34.23,35.33,33.76,33.21,34.27,0,0,0,0,0,0,0.188,0,0.0356,0.28,0.72,0.28,45
1418594400000,2014,12,2014,3,11,7,0.131,0.0357,0.0949,5957.35,37.29,37.29,35.46,1,1,1,215.9,208.3,223.6,156.9,149.3,59,59,59,0,0,0,0.273,0.264,0.283,156.9,149.3,164.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.103,0.0999,0.105,0.00909,0.00844,0.00974,0.00036,0.00033,0.00038,0.266,0.252,0.28,0.01,0.0099,0.011,25.24,25.18,25.3,0.941,0.938,0.943,0.97,0.97,0.972,0.913,0.91,0.917,36.54,34.75,38.34,35.46,33.71,37.29,0,0,0,0,0,0,0.197,0,0.0361,0.27,0.72,0.28,45.5
1419199200000,2014,12,2014,3,12,7,0.138,0.0357,0.102,6449.17,39.05,39.05,38.39,1,1,1,228.1,223.3,230.7,169.1,164.3,59,59,59,0,0,0,0.259,0.256,0.264,169.1,164.3,171.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.105,0.108,0.0101,0.00972,0.0103,0.0004,0.00038,0.00041,0.288,0.279,0.292,0.011,0.011,0.012,25.14,25.12,25.18,0.945,0.943,0.946,0.975,0.972,0.976,0.921,0.917,0.923,39.38,38.28,40.01,38.39,37.22,39.05,0,0,0,0,0,0,0.213,0,0.036,0.26,0.74,0.26,46.7
1419804000000,2014,12,2014,3,13,7,0.144,0.0405,0.103,6498.42,39.91,39.91,38.68,1,1,1,237.6,227.4,248.8,170.6,165.6,67,59,73,0,0,0,0.281,0.252,0.306,170.6,165.6,175.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.107,0.111,0.0102,0.00983,0.0107,0.0004,0.00039,0.00042,0.291,0.283,0.301,0.011,0.011,0.012,25.08,25.01,25.15,0.945,0.944,0.947,0.975,0.973,0.978,0.922,0.918,0.926,39.66,38.46,40.82,38.68,37.41,39.91,0,0,0,0,0,0,0.215,0,0.041,0.28,0.72,0.28,45.1
1420408800000,2015,1,2014,4,14,7,0.158,0.0442,0.114,7208.79,46.02,46.02,42.91,1,1,1,261.3,251.8,274.7,188.3,178.8,73,73,73,0,0,0,0.28,0.266,0.29,188.3,178.8,201.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.112,0.12,0.0118,0.0109,0.0129,0.00047,0.00043,0.00051,0.324,0.307,0.348,0.013,0.012,0.014,24.93,24.85,24.99,0.951,0.948,0.955,0.98,0.979,0.98,0.932,0.928,0.936,43.79,41.53,46.96,42.91,40.67,46.02,0,0,0,0,0,0,0.238,0,0.044,0.28,0.72,0.28,45.6
1421013600000,2015,1,2014,4,15,7,0.182,0.0442,0.138,8436.99,55.25,55.25,50.22,2,1,1.4285714285714286,301.1,279.9,325.9,228.1,206.9,73,73,73,0,0,0,0.243,0.224,0.261,228.1,206.9,252.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.122,0.138,0.0153,0.0133,0.0184,0.00061,0.00053,0.00074,0.325,0.249,0.393,0.013,0.0099,0.016,24.76,24.7,24.82,0.945,0.924,0.959,0.976,0.97,0.98,0.922,0.897,0.94,40.52,26.41,52.73,38.81,25.62,48.2,0,0,0,0,0,0,0.279,0,0.044,0.24,0.76,0.24,46.4
1421618400000,2015,1,2014,4,16,7,0.221,0.0442,0.177,10725,69.77,69.77,63.84,2,2,2,365.6,335.4,393.4,292.6,262.4,73,73,73,0,0,0,0.2,0.186,0.218,292.6,262.4,320.4,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.152,0.142,0.162,0.0371,0.0229,0.0502,0.0015,0.00092,0.002,0.329,0.284,0.371,0.013,0.011,0.015,24.44,24.26,24.64,0.938,0.932,0.944,0.97,0.97,0.97,0.91,0.904,0.915,32.91,29.55,35.97,31.92,28.66,34.89,0,0,0,0,0,0,0.355,0,0.044,0.2,0.8,0.2,48.5
1422223200000,2015,1,2014,4,17,7,0.274,0.0452,0.229,13855.6,92.7,92.7,82.47,2,2,2,453.2,403.5,512.9,378.5,330.5,74.71,73,85,0,0,0,0.166,0.149,0.181,378.5,330.5,427.9,990,990,990,965.6,965.4,965.9,24.4,24.1,24.6,0.183,0.166,0.201,0.0776,0.055,0.101,0.0032,0.0022,0.0042,0.458,0.386,0.533,0.019,0.016,0.022,23.9,23.56,24.2,0.952,0.945,0.957,0.977,0.97,0.98,0.93,0.917,0.938,42.19,37.07,47.3,41.24,35.96,46.35,0,0,0,0,0,0,0.458,0,0.045,0.16,0.84,0.16,50.6
1422828000000,2015,2,2014,5,18,7,0.37,0.0514,0.319,18437.9,126.4,126.4,109.7,3,2,2.7142857142857144,612.2,537.2,694.2,527.2,452.2,85,85,85,0,0,0,0.14,0.122,0.158,527.2,452.2,609.2,990,990,990,966.3,966,966.7,23.7,23.3,24,0.25,0.21,0.296,0.155,0.112,0.208,0.0066,0.0047,0.0089,0.615,0.536,0.721,0.026,0.023,0.031,23.05,22.6,23.41,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,42.62,35.92,51.88,41.17,34.84,48.2,0,0,0,0,0,0,0.61,0,0.051,0.14,0.86,0.14,49.8
1423432800000,2015,2,2014,5,19,7,0.484,0.06,0.424,23532.6,144.6,144.6,140.1,3,3,3,800.7,726.2,875.6,701.4,641.2,99.29,85,105,0,0,0,0.124,0.113,0.135,701.4,641.2,770.6,990,990,990,967.1,966.8,967.4,22.9,22.6,23.2,0.353,0.314,0.403,0.269,0.229,0.312,0.012,0.0099,0.014,0.88,0.775,1,0.038,0.033,0.044,22.02,21.6,22.42,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.27,44.93,52.02,46.69,44.03,48.2,0,0,0,0,0,0,0.778,0,0.06,0.12,0.88,0.12,48.6
1424037600000,2015,2,2014,5,20,7,0.596,0.069,0.527,28274.4,175.4,175.4,168.3,4,4,4,985.3,903.7,1059,871.2,798.7,114.1,105,137,0,0,0,0.116,0.104,0.132,871.2,798.7,921.6,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.498,0.429,0.549,0.361,0.326,0.385,0.016,0.014,0.018,1.09,0.967,1.19,0.049,0.043,0.054,21.08,20.73,21.52,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.936,42.96,40.17,44.75,42.08,39.22,43.86,0,0,0,0,0,0,0.935,0,0.069,0.12,0.88,0.12,47.4
1424642400000,2015,2,2014,5,21,7,0.668,0.0868,0.581,30417.5,184,184,181.1,4,4,4,1105,1077,1120,961.2,936.8,143.6,137,183,0,0,0,0.13,0.123,0.163,961.2,936.8,980,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.587,0.566,0.603,0.404,0.392,0.413,0.019,0.018,0.019,1.26,1.22,1.29,0.058,0.056,0.059,20.51,20.44,20.64,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.19,44.97,46.94,45.26,44.07,46,0,0,0,0,0,0,1.01,0,0.087,0.13,0.87,0.13,45.5
1425247200000,2015,3,2014,6,22,7,0.68,0.111,0.569,29711.7,177.5,177.5,176.9,4,4,4,1124,1120,1128,940.6,936.8,183,183,183,0,0,0,0.163,0.162,0.163,940.6,936.8,944.9,990,990,990,968.3,968.3,968.3,21.7,21.7,21.7,0.577,0.574,0.581,0.394,0.392,0.396,0.018,0.018,0.018,1.23,1.22,1.24,0.057,0.056,0.057,20.48,20.46,20.5,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.12,44.97,45.28,44.21,44.07,44.37,0,0,0,0,0,0,0.983,0,0.111,0.16,0.84,0.16,43.7
1425852000000,2015,3,2014,6,23,7,0.682,0.0874,0.594,30910,188.5,188.5,184,4,4,4,1127,1120,1142,982.7,936.8,144.4,129,183,0,0,0,0.128,0.113,0.163,982.7,936.8,1013,990,990,990,968.3,968.3,968.3,21.7,21.7,21.7,0.618,0.574,0.652,0.419,0.392,0.451,0.019,0.018,0.021,1.31,1.22,1.39,0.06,0.056,0.064,20.39,20.27,20.5,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.94,44.97,48.08,46,44.07,47.12,0,0,0,0,0,0,1.02,0,0.088,0.13,0.87,0.13,45.3
1426456800000,2015,3,2014,6,24,7,0.742,0.078,0.65,32298.8,192.8,192.8,192.3,4,4,4,1227,1155,1317,1098,1026,129,129,129,23.71,0,88,0.105,0.098,0.112,1075,1026,1100,990,990,990,968.6,968.4,968.9,21.4,21.1,21.6,0.754,0.673,0.819,0.591,0.482,0.648,0.028,0.022,0.031,1.64,1.44,1.77,0.077,0.067,0.084,19.75,19.34,20.17,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.64,48.49,50.35,48.06,47.52,48.2,0,0,0,0,0,0,1.07,0,0.092,0.11,0.88,0.12,43.5
1427061600000,2015,3,2014,6,25,7,0.856,0.078,0.665,32095.1,192.8,192.8,191,4,4,4,1415,1350,1448,1286,1221,129,129,129,186,121,219,0.0912,0.0891,0.0956,1100,1100,1100,990,990,990,969.2,969,969.3,20.8,20.7,21,0.859,0.832,0.873,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.78,1.82,0.087,0.085,0.088,18.98,18.86,19.22,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.77,48.45,49.4,47.76,47.48,48.2,0,0,0,0,0,0,1.06,0,0.191,0.091,0.78,0.22,37.5
1427666400000,2015,3,2014,6,26,7,0.867,0.0862,0.665,31991.9,191.1,191.1,190.4,4,4,4,1433,1414,1445,1290,1266,142.6,129,148,190.4,166,216,0.0995,0.0893,0.105,1100,1100,1100,990,990,990,969.3,969.2,969.3,20.7,20.7,20.8,0.871,0.866,0.876,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.81,1.82,0.088,0.087,0.088,18.91,18.87,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.58,48.48,48.76,47.61,47.51,47.78,0,0,0,0,0,0,1.06,0,0.202,0.099,0.77,0.23,36.9
