datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1428271200000,2015,4,2014,7,27,7,0.827,0.0895,0.665,32327.1,192.8,192.8,192.4,4,4,4,1368,1338,1405,1220,1190,148,148,148,119.7,90,157,0.108,0.105,0.111,1100,1100,1100,990,990,990,969.1,969,969.2,20.9,20.8,21,0.845,0.833,0.861,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.78,1.81,0.086,0.085,0.087,19.15,19.01,19.26,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.21,48.85,49.5,48.11,47.87,48.2,0,0,0,0,0,0,1.07,0,0.162,0.11,0.8,0.2,39.1
1428876000000,2015,4,2014,7,28,7,0.835,0.0895,0.665,32270.4,192.8,192.8,192.1,4,4,4,1381,1341,1426,1233,1193,148,148,148,133.1,93,178,0.107,0.104,0.11,1100,1100,1100,990,990,990,969.1,969,969.2,20.9,20.8,21,0.851,0.835,0.868,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.78,1.82,0.086,0.085,0.088,19.1,18.94,19.25,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.08,48.64,49.47,48.02,47.67,48.2,0,0,0,0,0,0,1.07,0,0.17,0.11,0.8,0.2,38.6
1429480800000,2015,4,2014,7,29,7,0.897,0.0895,0.665,31668,190.1,190.1,188.5,4,4,4,1483,1442,1511,1335,1294,148,148,148,234.7,194,263,0.0999,0.0979,0.103,1100,1100,1100,990,990,990,969.4,969.3,969.5,20.6,20.5,20.7,0.897,0.877,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.09,0.088,0.091,18.73,18.62,18.88,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.09,47.82,48.49,47.13,46.86,47.52,0,0,0,0,0,0,1.05,0,0.232,0.1,0.74,0.26,35.3
1430085600000,2015,4,2014,7,30,7,0.9,0.101,0.665,31645.2,189.9,189.9,188.4,4,4,4,1489,1451,1514,1322,1259,166.9,148,192,221.7,159,266,0.112,0.0977,0.132,1100,1100,1100,990,990,990,969.4,969.3,969.5,20.6,20.5,20.7,0.892,0.864,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.088,0.091,18.71,18.61,18.86,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.05,47.79,48.44,47.09,46.83,47.47,0,0,0,0,0,0,1.05,0,0.235,0.11,0.74,0.26,35.2
1430690400000,2015,5,2014,8,31,7,0.814,0.116,0.66,32233.9,192.8,192.8,191.9,4,4,4,1347,1243,1436,1155,1051,192,192,192,64.14,0,144,0.143,0.134,0.154,1091,1051,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.81,0.725,0.857,0.627,0.538,0.648,0.03,0.025,0.031,1.74,1.55,1.8,0.083,0.073,0.087,19.27,18.92,19.78,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,49.11,48.59,49.78,47.97,47.62,48.2,0,0,0,0,0,0,1.07,0,0.154,0.14,0.81,0.19,39.6
1431295200000,2015,5,2014,8,32,7,0.679,0.116,0.563,29384.2,187.2,187.2,174.9,4,4,4,1123,1043,1212,931.1,851.1,192,192,192,0,0,0,0.171,0.158,0.184,931.1,851.1,1020,990,990,990,968.3,968,968.6,21.7,21.4,22,0.574,0.495,0.679,0.395,0.351,0.467,0.018,0.016,0.022,1.23,1.08,1.43,0.056,0.049,0.067,20.49,20.01,20.89,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.62,41.59,47.76,43.73,40.73,46.81,0,0,0,0,0,0,0.972,0,0.116,0.17,0.83,0.17,43.3
1431900000000,2015,5,2014,8,33,7,0.58,0.101,0.479,25410.6,159,159,151.3,4,3,3.5714285714285716,959,905.9,1020,792.7,758.9,166.3,147,192,0,0,0,0.173,0.154,0.197,792.7,758.9,828.2,990,990,990,967.7,967.5,968,22.3,22,22.5,0.438,0.404,0.474,0.323,0.306,0.34,0.014,0.014,0.015,1.01,0.964,1.04,0.045,0.043,0.047,21.26,21,21.48,0.955,0.953,0.957,0.978,0.975,0.98,0.933,0.929,0.937,44.96,39.5,51.83,42.98,38.51,48.2,0,0,0,0,0,0,0.84,0,0.101,0.17,0.83,0.17,43.8
1432504800000,2015,5,2014,8,34,7,0.513,0.0889,0.424,23543.5,144.6,144.6,140.1,3,3,3,848.1,808.2,890.5,701.1,661.2,147,147,147,0,0,0,0.174,0.165,0.182,701.1,661.2,743.5,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.36,0.336,0.39,0.269,0.243,0.298,0.012,0.011,0.013,0.887,0.819,0.964,0.039,0.036,0.043,21.82,21.57,22.05,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.83,45.59,50.17,46.71,44.67,48.2,0,0,0,0,0,0,0.779,0,0.089,0.17,0.83,0.17,45.9
1433109600000,2015,6,2014,9,35,7,0.47,0.072,0.398,22546.5,138.1,138.1,134.2,3,3,3,777.3,752.4,799.9,658.3,633.4,119,119,119,0,0,0,0.153,0.149,0.158,658.3,633.4,680.9,990,990,990,967,966.9,967.1,23,22.9,23.1,0.332,0.318,0.345,0.241,0.224,0.256,0.01,0.0097,0.011,0.811,0.769,0.849,0.035,0.033,0.037,22.18,22.05,22.32,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.65,44.17,46.97,44.74,43.29,46.03,0,0,0,0,0,0,0.746,0,0.072,0.15,0.85,0.15,48
1433714400000,2015,6,2014,9,36,7,0.428,0.072,0.356,20420.9,127.8,127.8,121.6,3,3,3,707.7,676.1,740.7,588.7,557.1,119,119,119,0,0,0,0.168,0.161,0.176,588.7,557.1,621.7,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.292,0.274,0.311,0.194,0.173,0.216,0.0084,0.0074,0.0093,0.694,0.641,0.75,0.03,0.027,0.032,22.57,22.39,22.75,0.953,0.951,0.955,0.978,0.975,0.98,0.933,0.927,0.936,41.42,39.42,43.46,40.52,38.43,42.59,0,0,0,0,0,0,0.675,0,0.072,0.17,0.83,0.17,47.7
1434319200000,2015,6,2014,9,37,7,0.386,0.0756,0.31,17919.1,113.2,113.2,106.7,3,2,2.857142857142857,638,610.3,666,513,449.3,125,119,161,0,0,0,0.197,0.179,0.264,513,449.3,547,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.25,0.218,0.269,0.145,0.111,0.166,0.0062,0.0047,0.0071,0.583,0.545,0.624,0.025,0.023,0.027,22.96,22.81,23.08,0.95,0.946,0.958,0.972,0.97,0.98,0.924,0.918,0.939,38.89,35.71,48.72,37.83,34.64,47.75,0,0,0,0,0,0,0.593,0,0.076,0.2,0.8,0.2,46.4
1434924000000,2015,6,2014,9,38,7,0.349,0.0974,0.252,14961.7,93.94,93.94,89.06,2,2,2,577.5,554.2,602.3,416.5,393.2,161,161,161,0,0,0,0.279,0.267,0.291,416.5,393.2,441.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.205,0.197,0.214,0.0956,0.0846,0.107,0.004,0.0035,0.0045,0.524,0.489,0.562,0.022,0.02,0.024,23.28,23.13,23.42,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,45.44,43.07,47.93,44.53,42.21,46.97,0,0,0,0,0,0,0.495,0,0.097,0.28,0.72,0.28,42.9
1435528800000,2015,6,2014,9,39,7,0.317,0.0861,0.231,13850.3,85.64,85.64,82.44,2,2,2,524.7,503.1,546.8,382.3,368.1,142.4,135,161,0,0,0,0.271,0.254,0.298,382.3,368.1,397,990,990,990,966,965.9,966.1,24,23.9,24.1,0.192,0.186,0.196,0.0795,0.0727,0.0864,0.0033,0.003,0.0036,0.472,0.45,0.493,0.02,0.019,0.021,23.57,23.46,23.69,0.953,0.951,0.955,0.979,0.977,0.98,0.933,0.929,0.935,42.09,40.65,43.69,41.22,39.73,42.82,0,0,0,0,0,0,0.458,0,0.086,0.27,0.73,0.27,43.7
1436133600000,2015,7,2014,10,40,7,0.289,0.0816,0.207,12403.6,77.92,77.92,73.83,2,2,2,477.9,459.6,496.2,342.9,324.6,135,135,135,0,0,0,0.283,0.272,0.294,342.9,324.6,361.2,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.177,0.171,0.184,0.0608,0.0522,0.0695,0.0025,0.0021,0.0029,0.412,0.385,0.44,0.017,0.016,0.018,23.84,23.73,23.95,0.947,0.945,0.95,0.972,0.97,0.976,0.921,0.916,0.927,37.97,36,39.92,36.92,34.92,38.96,0,0,0,0,0,0,0.41,0,0.082,0.28,0.72,0.28,42.9
1436738400000,2015,7,2014,10,41,7,0.265,0.0816,0.183,10960.6,68.65,68.65,65.24,2,2,2,437.7,422.1,453.8,302.7,287.1,135,135,135,0,0,0,0.308,0.297,0.32,302.7,287.1,318.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.163,0.158,0.169,0.0419,0.0345,0.0495,0.0017,0.0014,0.002,0.352,0.329,0.376,0.014,0.013,0.015,24.08,23.98,24.17,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.915,33.63,31.92,35.38,32.62,30.96,34.32,0,0,0,0,0,0,0.362,0,0.082,0.31,0.69,0.31,41.4
1437343200000,2015,7,2014,10,42,7,0.243,0.0816,0.162,9694.72,60.8,60.8,57.71,2,2,2,402.5,388.5,416.9,267.5,253.5,135,135,135,0,0,0,0.335,0.324,0.347,267.5,253.5,281.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.151,0.146,0.156,0.0253,0.0186,0.0321,0.001,0.00076,0.0013,0.299,0.278,0.321,0.012,0.011,0.013,24.29,24.2,24.38,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.903,0.909,29.75,28.2,31.34,28.85,27.35,30.4,0,0,0,0,0,0,0.321,0,0.081,0.34,0.67,0.33,39.9
1437948000000,2015,7,2014,10,43,7,0.225,0.0782,0.147,8812.2,53.94,53.94,52.45,2,2,2,372.2,358.7,384.9,243,233.5,129.3,115,135,0,0,0,0.347,0.317,0.366,243,233.5,249.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.141,0.139,0.145,0.0164,0.0156,0.017,0.00066,0.00063,0.00069,0.264,0.255,0.273,0.011,0.01,0.011,24.47,24.4,24.54,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.902,27.04,25.93,27.8,26.23,25.15,26.97,0,0,0,0,0,0,0.291,0,0.078,0.35,0.65,0.35,39.2
1438552800000,2015,8,2014,11,44,7,0.206,0.0696,0.137,8278.18,51.74,51.74,49.27,2,1,1.4285714285714286,340.8,328.3,354,225.8,213.3,115,115,115,0,0,0,0.338,0.325,0.35,225.8,213.3,239,990,990,990,965.1,965,965.2,24.9,24.8,25,0.133,0.129,0.138,0.0149,0.0139,0.0161,0.0006,0.00056,0.00065,0.328,0.247,0.394,0.013,0.0099,0.016,24.57,24.51,24.63,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.11,25.61,51.88,38.41,24.84,48.2,0,0,0,0,0,0,0.274,0,0.069,0.34,0.67,0.33,40.2
1439157600000,2015,8,2014,11,45,7,0.189,0.0696,0.12,7532.67,47.34,47.34,44.84,1,1,1,313.1,302.4,324.2,198.1,187.4,115,115,115,0,0,0,0.367,0.355,0.38,198.1,187.4,209.2,990,990,990,965,964.9,965,25,25,25.1,0.123,0.12,0.127,0.0126,0.0117,0.0135,0.0005,0.00047,0.00054,0.346,0.327,0.366,0.014,0.013,0.015,24.69,24.61,24.76,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.75,43.26,48.3,44.84,42.4,47.34,0,0,0,0,0,0,0.249,0,0.069,0.37,0.63,0.37,39.9
1439762400000,2015,8,2014,11,46,7,0.176,0.0696,0.106,6634.2,41.58,41.58,39.49,1,1,1,290.2,281.3,298.8,175.2,166.3,115,115,115,0,0,0,0.396,0.385,0.409,175.2,166.3,183.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.118,0.0106,0.00989,0.0114,0.00042,0.00039,0.00045,0.305,0.289,0.32,0.012,0.011,0.013,24.83,24.78,24.89,0.947,0.944,0.95,0.977,0.972,0.98,0.925,0.918,0.931,40.43,38.33,42.43,39.49,37.27,41.58,0,0,0,0,0,0,0.219,0,0.07,0.4,0.6,0.4,37.7
1440367200000,2015,8,2014,11,47,7,0.163,0.0696,0.0938,5817.48,36.53,36.53,34.63,1,1,1,270.1,262.4,278.3,155.1,147.4,115,115,115,0,0,0,0.426,0.413,0.438,155.1,147.4,163.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.111,0.00893,0.00828,0.00963,0.00035,0.00033,0.00038,0.269,0.255,0.284,0.011,0.01,0.011,24.95,24.9,24.99,0.941,0.938,0.943,0.97,0.97,0.971,0.913,0.91,0.916,35.69,33.9,37.62,34.63,32.89,36.53,0,0,0,0,0,0,0.192,0,0.0692,0.43,0.58,0.42,35.7
1440972000000,2015,8,2014,11,48,7,0.15,0.0571,0.093,5787.55,37.21,37.21,34.45,1,1,1,248.1,236.5,260,153.7,145,94.43,91,115,0,0,0,0.38,0.355,0.442,153.7,145,165.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.102,0.109,0.00882,0.00807,0.00981,0.00035,0.00032,0.00039,0.264,0.249,0.285,0.01,0.0098,0.011,25.05,24.99,25.13,0.94,0.937,0.944,0.97,0.97,0.972,0.912,0.909,0.918,35.5,33.32,38.27,34.45,32.32,37.21,0,0,0,0,0,0,0.191,0,0.057,0.38,0.62,0.38,38.6
1441576800000,2015,9,2014,12,49,7,0.135,0.055,0.0803,4989.38,31.77,31.77,29.7,1,1,1,223.8,214.9,232.9,132.8,123.9,91,91,91,0,0,0,0.407,0.391,0.424,132.8,123.9,141.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0979,0.0948,0.101,0.00704,0.00628,0.00781,0.00028,0.00025,0.00031,0.227,0.211,0.243,0.0089,0.0083,0.0096,25.23,25.16,25.3,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.907,30.62,28.51,32.76,29.7,27.66,31.77,0,0,0,0,0,0,0.165,0,0.0547,0.41,0.59,0.41,37
1442181600000,2015,9,2014,12,50,7,0.123,0.055,0.0683,2494.21,26.95,26.95,14.85,1,1,1,204,196.5,211.8,113,105.5,91,91,91,0,0,0,0.446,0.43,0.463,113,105.5,120.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0909,0.0883,0.0937,0.00535,0.00472,0.00602,0.00021,0.00018,0.00024,0.191,0.178,0.205,0.0075,0.007,0.008,25.38,25.32,25.42,0.527,0,0.926,0.554,0,0.97,0.511,0,0.898,15.31,0,27.78,14.85,0,26.95,0,3,0,0,0.429,0,0.0825,0.429,0.0547,0.45,0.56,0.44,20.3
1442786400000,2015,9,2014,12,51,7,0.114,0.0435,0.0706,4371.33,27.3,27.3,26.02,1,1,1,188.8,183.1,194.1,116.8,111.1,72,72,72,0,0,0,0.381,0.371,0.393,116.8,111.1,122.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0889,0.0927,0.00568,0.0052,0.00613,0.00022,0.0002,0.00024,0.197,0.187,0.206,0.0077,0.0073,0.0081,25.38,25.38,25.38,0.923,0.919,0.926,0.97,0.97,0.97,0.895,0.891,0.899,26.82,25.41,28.15,26.02,24.65,27.3,0,0,0,0,0,0,0.145,0,0.0434,0.38,0.62,0.38,38.3
1443391200000,2015,9,2014,12,52,7,0.107,0.0366,0.07,4326.81,27.61,27.61,25.75,1,1,1,176.3,173,181.2,115.8,105.4,60.57,52,72,0,0,0,0.343,0.296,0.406,115.8,105.4,123.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0885,0.0868,0.0897,0.00559,0.00471,0.00625,0.00022,0.00018,0.00024,0.193,0.176,0.205,0.0075,0.0069,0.008,25.36,25.35,25.38,0.922,0.914,0.927,0.97,0.97,0.97,0.894,0.887,0.9,26.55,23.99,28.46,25.75,23.27,27.61,0,0,0,0,0,0,0.143,0,0.037,0.34,0.65,0.35,40.4
1443996000000,2015,10,2015,1,1,7,0.102,0.0314,0.0701,4327.43,26.94,26.94,25.76,1,1,1,167.9,163.4,172.8,115.9,111.5,52,52,52,0,0,0,0.31,0.301,0.318,115.9,111.5,120.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.087,0.0855,0.0887,0.0056,0.00522,0.00601,0.00022,0.0002,0.00024,0.192,0.184,0.2,0.0075,0.0072,0.0078,25.34,25.34,25.35,0.922,0.919,0.925,0.97,0.97,0.97,0.894,0.891,0.898,26.56,25.46,27.78,25.76,24.69,26.94,0,0,0,0,0,0,0.143,0,0.0319,0.31,0.69,0.31,42.4
1444600800000,2015,10,2015,1,2,7,0.0964,0.0314,0.0649,3984.44,24.36,24.36,23.72,1,1,1,159.4,156.6,162.1,107.4,104.6,52,52,52,0,0,0,0.326,0.321,0.332,107.4,104.6,110.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.084,0.083,0.085,0.00488,0.00464,0.00511,0.00019,0.00018,0.0002,0.176,0.171,0.181,0.0069,0.0067,0.0071,25.34,25.34,25.34,0.916,0.914,0.918,0.97,0.97,0.97,0.889,0.887,0.89,24.45,23.77,25.12,23.72,23.05,24.36,0,0,0,0,0,0,0.132,0,0.0315,0.33,0.67,0.33,41.3
1445205600000,2015,10,2015,1,3,7,0.0914,0.0314,0.06,3660.25,22.73,22.73,21.79,1,1,1,151.1,147,155.3,99.14,95.04,52,52,52,0,0,0,0.344,0.335,0.354,99.14,95.04,103.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0797,0.0826,0.00418,0.00383,0.00453,0.00016,0.00015,0.00018,0.162,0.154,0.169,0.0063,0.0061,0.0066,25.34,25.34,25.35,0.913,0.911,0.916,0.968,0.967,0.97,0.884,0.883,0.886,22.5,21.64,23.43,21.79,20.91,22.73,0,0,0,0,0,0,0.121,0,0.0314,0.34,0.66,0.34,40
1445810400000,2015,10,2015,1,4,7,0.0869,0.0313,0.0556,3405.13,20.71,20.71,20.27,1,1,1,143.6,141.6,145.7,91.89,89.57,51.71,50,52,0,0,0,0.36,0.347,0.367,91.89,89.57,94.04,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.0777,0.0792,0.00356,0.00336,0.00374,0.00014,0.00013,0.00015,0.149,0.145,0.152,0.0058,0.0057,0.006,25.35,25.35,25.36,0.919,0.917,0.922,0.965,0.964,0.966,0.887,0.886,0.889,21,20.53,21.43,20.27,19.79,20.71,0,0,0,0,0,0,0.113,0,0.0313,0.36,0.64,0.36,39.2
1446415200000,2015,11,2015,2,5,7,0.0911,0.0302,0.0608,3712.23,22.68,22.68,22.1,1,1,1,150.6,147.6,153.1,100.6,97.59,50,50,50,0,0,0,0.332,0.327,0.339,100.6,97.59,103.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0813,0.0802,0.0821,0.0043,0.00405,0.00451,0.00017,0.00016,0.00018,0.164,0.159,0.168,0.0064,0.0062,0.0066,25.34,25.34,25.34,0.912,0.911,0.913,0.969,0.968,0.97,0.884,0.883,0.886,22.8,22.15,23.38,22.1,21.43,22.68,0,0,0,0,0,0,0.123,0,0.0303,0.33,0.67,0.33,40.7
1447020000000,2015,11,2015,2,6,7,0.0946,0.0302,0.0643,3942.07,24.18,24.18,23.46,1,1,1,156.3,153.3,159.3,106.3,103.3,50,50,50,0,0,0,0.32,0.314,0.326,106.3,103.3,109.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0833,0.0822,0.0844,0.00479,0.00453,0.00504,0.00019,0.00018,0.0002,0.174,0.169,0.18,0.0068,0.0066,0.007,25.34,25.34,25.34,0.915,0.913,0.918,0.97,0.97,0.97,0.888,0.886,0.89,24.19,23.45,24.93,23.46,22.75,24.18,0,0,0,0,0,0,0.13,0,0.0303,0.32,0.68,0.32,41.7
1447624800000,2015,11,2015,2,7,7,0.102,0.0302,0.0717,4433.8,29,29,26.39,1,1,1,168.5,158,179.3,118.5,108,50,50,50,0,0,0,0.297,0.279,0.316,118.5,108,129.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0876,0.0839,0.0914,0.00582,0.00493,0.00674,0.00023,0.00019,0.00026,0.196,0.177,0.215,0.0077,0.0069,0.0084,25.34,25.34,25.34,0.924,0.917,0.93,0.97,0.97,0.97,0.896,0.889,0.902,27.21,24.59,29.9,26.39,23.86,29,0,0,0,0,0,0,0.147,0,0.0303,0.3,0.7,0.3,43.5
1448229600000,2015,11,2015,2,8,7,0.109,0.0302,0.079,4921.55,29.91,29.91,29.29,1,1,1,180.6,177.9,183.1,130.6,127.9,50,50,50,0,0,0,0.277,0.273,0.281,130.6,127.9,133.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0909,0.0928,0.00685,0.00662,0.00707,0.00027,0.00026,0.00028,0.217,0.213,0.222,0.0085,0.0083,0.0087,25.34,25.34,25.34,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.2,29.56,30.83,29.29,28.67,29.91,0,0,0,0,0,0,0.163,0,0.03,0.28,0.72,0.28,45.2
1448834400000,2015,11,2015,2,9,7,0.113,0.0349,0.0777,4838.37,30.91,30.91,28.8,1,1,1,186.1,179.3,196.3,128.4,121.4,57.71,50,59,0,0,0,0.31,0.279,0.327,128.4,121.4,137.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.09,0.0956,0.00667,0.00607,0.00742,0.00026,0.00024,0.00029,0.215,0.202,0.231,0.0084,0.0079,0.009,25.36,25.34,25.36,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.69,27.95,31.86,28.8,27.12,30.91,0,0,0,0,0,0,0.16,0,0.0353,0.31,0.69,0.31,42.8
1449439200000,2015,12,2015,3,10,7,0.123,0.0357,0.0878,5502.03,34.52,34.52,32.75,1,1,1,204.2,197.9,211.8,145.2,138.9,59,59,59,0,0,0,0.289,0.278,0.298,145.2,138.9,152.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0984,0.0962,0.101,0.00809,0.00756,0.00874,0.00032,0.0003,0.00034,0.245,0.234,0.259,0.0096,0.0091,0.01,25.33,25.27,25.36,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.76,32.27,35.59,32.75,31.3,34.52,0,0,0,0,0,0,0.182,0,0.0352,0.29,0.71,0.29,44.7
1450044000000,2015,12,2015,3,11,7,0.132,0.0357,0.0962,6044.97,37.82,37.82,35.98,1,1,1,218.1,210.5,225.8,159.1,151.5,59,59,59,0,0,0,0.271,0.261,0.28,159.1,151.5,166.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.101,0.106,0.00927,0.00863,0.00993,0.00036,0.00034,0.00039,0.27,0.256,0.284,0.011,0.01,0.011,25.22,25.16,25.28,0.942,0.939,0.944,0.971,0.97,0.974,0.914,0.911,0.919,37.05,35.27,38.85,35.98,34.21,37.82,0,0,0,0,0,0,0.2,0,0.0358,0.27,0.73,0.27,45.8
1450648800000,2015,12,2015,3,12,7,0.138,0.0357,0.103,6469.37,40.62,40.62,38.51,1,1,1,228.5,221.4,237,169.5,162.4,59,59,59,0,0,0,0.258,0.249,0.266,169.5,162.4,178,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.105,0.11,0.0102,0.00956,0.0109,0.0004,0.00038,0.00043,0.289,0.276,0.304,0.011,0.011,0.012,25.14,25.07,25.2,0.945,0.943,0.948,0.975,0.971,0.979,0.921,0.916,0.928,39.49,37.83,41.48,38.51,36.75,40.62,0,0,0,0,0,0,0.214,0,0.035,0.26,0.75,0.25,46.9
1451253600000,2015,12,2015,3,13,7,0.151,0.0393,0.111,7056.34,43.41,43.41,42,1,1,1,249.2,242.2,257.5,184.2,176.3,65,59,73,0,0,0,0.261,0.237,0.293,184.2,176.3,190,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.111,0.114,0.0114,0.0107,0.0119,0.00045,0.00042,0.00047,0.316,0.302,0.325,0.012,0.012,0.013,24.99,24.95,25.03,0.95,0.947,0.952,0.98,0.978,0.98,0.93,0.926,0.932,42.87,40.95,44.3,42,40.05,43.41,0,0,0,0,0,0,0.233,0,0.04,0.26,0.74,0.26,46.7
1451858400000,2016,1,2015,4,14,7,0.17,0.0442,0.126,7848.54,48.2,48.2,46.72,1,1,1,281.3,266,298.3,208.3,193,73,73,73,0,0,0,0.26,0.245,0.274,208.3,193,225.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.117,0.128,0.0135,0.0122,0.0149,0.00053,0.00048,0.00059,0.36,0.332,0.39,0.014,0.013,0.016,24.82,24.72,24.9,0.956,0.952,0.959,0.98,0.98,0.98,0.937,0.933,0.94,48.46,44.9,52.37,46.72,44,48.2,0,0,0,0,0,0,0.26,0,0.044,0.26,0.74,0.26,46.2
1452463200000,2016,1,2015,4,15,7,0.201,0.0442,0.157,9529.83,62.95,62.95,56.73,2,2,2,332.8,306.2,361.4,259.8,233.2,73,73,73,0,0,0,0.22,0.202,0.238,259.8,233.2,288.4,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.141,0.131,0.151,0.0231,0.0156,0.0351,0.00093,0.00062,0.0014,0.282,0.247,0.323,0.011,0.0098,0.013,24.65,24.47,24.82,0.931,0.924,0.938,0.97,0.97,0.97,0.903,0.896,0.91,29.24,26.22,32.45,28.36,25.44,31.48,0,0,0,0,0,0,0.315,0,0.044,0.22,0.78,0.22,47.4
1453068000000,2016,1,2015,4,16,7,0.236,0.0442,0.191,11588.8,72.96,72.96,68.98,2,2,2,389.6,371,408.2,316.6,298,73,73,73,0,0,0,0.188,0.179,0.197,316.6,298,335.2,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.161,0.154,0.167,0.0484,0.0397,0.0572,0.002,0.0016,0.0023,0.365,0.337,0.393,0.015,0.014,0.016,24.29,24.17,24.41,0.943,0.94,0.946,0.97,0.97,0.971,0.915,0.912,0.918,35.55,33.52,37.58,34.49,32.51,36.48,0,0,0,0,0,0,0.383,0,0.045,0.19,0.81,0.19,49.1
1453672800000,2016,1,2015,4,17,7,0.26,0.0442,0.216,13094.8,83.2,83.2,77.95,2,2,2,430,413.4,453.3,357,340.4,73,73,73,0,0,0,0.17,0.161,0.177,357,340.4,380.3,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.175,0.169,0.183,0.0675,0.0597,0.0785,0.0028,0.0024,0.0032,0.426,0.401,0.461,0.017,0.016,0.019,24.04,23.9,24.14,0.949,0.947,0.952,0.976,0.972,0.98,0.926,0.92,0.933,39.94,38.14,42.45,38.97,37.07,41.6,0,0,0,0,0,0,0.433,0,0.044,0.17,0.83,0.17,50.4
1454277600000,2016,2,2015,5,18,7,0.304,0.0514,0.253,15162.8,96.4,96.4,90.25,2,2,2,502.7,463.4,544.4,417.7,378.4,85,85,85,0,0,0,0.17,0.156,0.183,417.7,378.4,459.4,990,990,990,965.9,965.7,966,24.1,24,24.3,0.197,0.184,0.212,0.0962,0.0776,0.116,0.004,0.0032,0.0048,0.518,0.459,0.58,0.021,0.019,0.024,23.62,23.37,23.86,0.956,0.952,0.958,0.98,0.98,0.98,0.937,0.933,0.939,46.22,42.15,50.4,45.13,41.31,48.2,0,0,0,0,0,0,0.501,0,0.051,0.17,0.83,0.17,49.9
1454882400000,2016,2,2015,5,19,7,0.362,0.0514,0.311,17958.1,117.2,117.2,106.9,3,2,2.857142857142857,598.4,556.6,647.4,513.4,471.6,85,85,85,0,0,0,0.142,0.131,0.153,513.4,471.6,562.4,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.242,0.218,0.269,0.145,0.122,0.177,0.0061,0.0051,0.0075,0.576,0.513,0.642,0.024,0.022,0.027,23.14,22.87,23.32,0.949,0.945,0.956,0.973,0.97,0.98,0.924,0.916,0.937,39.3,34.89,51.53,37.93,33.85,48.2,0,0,0,0,0,0,0.594,0,0.051,0.14,0.86,0.14,49.6
1455487200000,2016,2,2015,5,20,7,0.44,0.0514,0.388,22197.8,141.5,141.5,132.1,3,3,3,727.2,666.3,780.5,642.2,581.3,85,85,85,0,0,0,0.118,0.109,0.128,642.2,581.3,695.5,990,990,990,966.8,966.6,967,23.2,23,23.4,0.315,0.28,0.345,0.23,0.189,0.266,0.0099,0.0081,0.012,0.776,0.674,0.866,0.033,0.029,0.038,22.41,22.11,22.76,0.956,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,44.95,41.22,48.12,44.04,40.34,47.15,0,0,0,0,0,0,0.734,0,0.052,0.12,0.88,0.12,50.4
1456092000000,2016,2,2015,5,21,7,0.525,0.0514,0.474,25851.9,167.3,167.3,153.9,4,3,3.5714285714285716,868.3,799.9,942.3,783.3,714.9,85,85,85,0,0,0,0.0981,0.0902,0.106,783.3,714.9,857.3,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.411,0.356,0.477,0.317,0.279,0.354,0.014,0.012,0.016,0.97,0.899,1.06,0.043,0.039,0.048,21.66,21.27,22,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.1,39.56,51.57,43.63,38.57,48.2,0,0,0,0,0,0,0.855,0,0.051,0.098,0.9,0.1,49.2
1456696800000,2016,2,2015,5,22,7,0.644,0.0742,0.57,30029,190.1,190.1,178.7,4,4,4,1066,973.2,1155,942.8,876.1,122.7,85,129,0,0,0,0.115,0.0873,0.128,942.8,876.1,1026,990,990,990,968.1,967.8,968.4,21.9,21.6,22.2,0.573,0.506,0.673,0.402,0.363,0.482,0.018,0.016,0.022,1.23,1.11,1.44,0.056,0.05,0.067,20.66,20.17,21.09,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.6,43.02,48.49,44.69,42.16,47.52,0,0,0,0,0,0,0.993,0,0.074,0.12,0.89,0.11,46.6
1457301600000,2016,3,2015,6,23,7,0.758,0.092,0.659,32390.4,192.8,192.8,192.8,4,4,4,1253,1180,1320,1101,1051,152.1,129,183,12.14,0,37,0.121,0.103,0.143,1089,1051,1100,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.776,0.709,0.811,0.623,0.539,0.648,0.029,0.025,0.031,1.7,1.54,1.76,0.08,0.071,0.083,19.61,19.34,19.99,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.94,49.23,50.54,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.099,0.12,0.87,0.13,42.7
1457906400000,2016,3,2015,6,24,7,0.865,0.111,0.665,32007.8,192.8,192.8,190.5,4,4,4,1430,1347,1521,1247,1164,183,183,183,147,64,238,0.128,0.12,0.136,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.859,0.823,0.898,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.77,1.85,0.087,0.084,0.09,18.94,18.6,19.24,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.64,47.76,49.45,47.63,46.81,48.2,0,0,0,0,0,0,1.06,0,0.2,0.13,0.77,0.23,37
1458511200000,2016,3,2015,6,25,7,1.03,0.111,0.665,30346,185.8,185.8,180.6,4,4,4,1711,1563,1858,1528,1380,183,183,183,428.3,280,575,0.107,0.0985,0.117,1100,1100,1100,990,990,990,970.2,969.7,970.6,19.8,19.4,20.3,0.918,0.906,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.85,1.87,0.094,0.091,0.097,17.97,17.49,18.46,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.08,44.78,47.39,45.16,43.89,46.44,0,0,0,0,0,0,1,0,0.365,0.11,0.65,0.35,29.5
1459116000000,2016,3,2015,6,26,7,1.2,0.119,0.665,28800.5,174.2,174.2,171.4,4,4,4,1980,1896,2037,1782,1713,197.6,183,217,682.4,613,720,0.0997,0.0919,0.108,1100,1100,1100,990,990,990,971,970.8,971.2,19,18.8,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.097,0.1,17.1,16.94,17.36,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.73,43.29,44.45,42.86,42.43,43.56,0,0,0,0,0,0,0.952,0,0.535,0.099,0.55,0.45,24
1459720800000,2016,4,2015,7,27,7,1.26,0.131,0.665,28325,169.4,169.4,168.6,4,4,4,2080,2048,2113,1863,1831,217,217,217,763.4,731,796,0.104,0.103,0.106,1100,1100,1100,990,990,990,971.3,971.2,971.4,18.7,18.6,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.83,16.75,16.91,0.947,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.01,42.8,43.22,42.15,41.94,42.36,0,0,0,0,0,0,0.937,0,0.595,0.1,0.53,0.47,22.5
1460325600000,2016,4,2015,7,28,7,1.3,0.0895,0.665,28039.3,167.5,167.5,166.9,4,4,4,2147,2124,2160,1999,1976,148,148,148,899.4,876,912,0.0689,0.0685,0.0697,1100,1100,1100,990,990,990,971.5,971.4,971.5,18.5,18.5,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.67,16.64,16.73,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.58,42.49,42.73,41.73,41.64,41.87,0,0,0,0,0,0,0.927,0,0.635,0.069,0.51,0.49,21.6
1460930400000,2016,4,2015,7,29,7,1.26,0.0895,0.665,28280.4,170.2,170.2,168.3,4,4,4,2091,2019,2149,1943,1871,148,148,148,842.7,771,901,0.0708,0.0689,0.0733,1100,1100,1100,990,990,990,971.3,971.1,971.5,18.7,18.5,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.81,16.67,16.98,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.94,42.56,43.41,42.08,41.71,42.54,0,0,0,0,0,0,0.935,0,0.595,0.071,0.53,0.47,22.4
1461535200000,2016,4,2015,7,30,7,1.14,0.0933,0.665,29288.7,177.6,177.6,174.3,4,4,4,1893,1799,1987,1738,1607,154.3,148,192,638.3,507,739,0.0818,0.0745,0.107,1100,1100,1100,990,990,990,970.8,970.5,971.1,19.2,18.9,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.099,17.37,17.07,17.67,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.47,43.64,45.3,43.58,42.77,44.39,0,0,0,0,0,0,0.969,0,0.475,0.082,0.58,0.42,25.7
1462140000000,2016,5,2015,8,31,7,1.01,0.116,0.665,30537.4,184.8,184.8,181.8,4,4,4,1678,1589,1768,1486,1397,192,192,192,386,297,476,0.115,0.109,0.121,1100,1100,1100,990,990,990,970.1,969.8,970.4,19.9,19.6,20.2,0.919,0.911,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,18.07,17.77,18.37,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.37,45.57,47.15,45.44,44.65,46.21,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.2
1462744800000,2016,5,2015,8,32,7,0.892,0.116,0.665,31754.7,192,192,189,4,4,4,1475,1395,1559,1283,1203,192,192,192,182.4,103,267,0.13,0.123,0.138,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.874,0.839,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.86,0.088,0.086,0.091,18.78,18.47,19.07,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.22,47.41,48.99,47.25,46.46,48.01,0,0,0,0,0,0,1.05,0,0.227,0.13,0.75,0.25,35.6
1463349600000,2016,5,2015,8,33,7,0.746,0.116,0.624,31427.5,192.8,192.8,187.1,4,4,4,1233,1131,1350,1041,938.6,192,192,192,10.14,0,58,0.156,0.142,0.17,1031,938.6,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.702,0.575,0.822,0.517,0.393,0.648,0.024,0.018,0.031,1.5,1.23,1.77,0.07,0.057,0.084,19.86,19.23,20.46,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.87,44.98,49.87,46.77,44.08,48.2,0,0,0,0,0,0,1.04,0,0.122,0.16,0.84,0.16,42.1
1463954400000,2016,5,2015,8,34,7,0.624,0.116,0.508,26879.7,171.9,171.9,160,4,3,3.857142857142857,1032,968.4,1101,839.8,776.4,192,192,192,0,0,0,0.186,0.174,0.198,839.8,776.4,908.9,990,990,990,968,967.8,968.2,22,21.8,22.2,0.485,0.427,0.548,0.345,0.315,0.379,0.016,0.014,0.017,1.07,0.976,1.18,0.049,0.044,0.054,20.94,20.61,21.2,0.954,0.953,0.956,0.978,0.974,0.98,0.934,0.928,0.937,42.96,39.25,51.45,41.72,38.25,48.2,0,0,0,0,0,0,0.889,0,0.116,0.19,0.81,0.19,43.1
1464559200000,2016,5,2015,8,35,7,0.547,0.103,0.444,24117.5,144.6,144.6,143.6,3,3,3,904.4,859,951.7,734.6,698,169.9,161,192,0,0,0,0.187,0.175,0.205,734.6,698,759.7,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.388,0.36,0.412,0.291,0.267,0.307,0.013,0.012,0.014,0.952,0.883,1,0.042,0.039,0.045,21.53,21.29,21.78,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.45,47.55,50.81,47.85,46.6,48.2,0,0,0,0,0,0,0.798,0,0.103,0.19,0.81,0.19,44.1
1465164000000,2016,6,2015,9,36,7,0.493,0.0974,0.395,22231.6,137.5,137.5,132.3,3,3,3,814.7,789,845.1,653.7,628,161,161,161,0,0,0,0.198,0.191,0.204,653.7,628,684.1,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.334,0.32,0.352,0.238,0.22,0.258,0.01,0.0096,0.011,0.809,0.765,0.86,0.035,0.033,0.038,22.03,21.86,22.18,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.01,43.49,46.77,44.11,42.62,45.84,0,0,0,0,0,0,0.735,0,0.098,0.2,0.8,0.2,45.1
1465768800000,2016,6,2015,9,37,7,0.455,0.0974,0.357,20317.4,126.6,126.6,120.9,3,3,3,751.7,718,781.9,590.7,557,161,161,161,0,0,0,0.214,0.206,0.224,590.7,557,620.9,990,990,990,966.9,966.8,967,23.1,23,23.2,0.299,0.279,0.316,0.196,0.173,0.216,0.0085,0.0075,0.0094,0.703,0.646,0.753,0.03,0.028,0.033,22.39,22.22,22.58,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.927,0.936,41.22,39.11,43.07,40.31,38.1,42.21,0,0,0,0,0,0,0.672,0,0.098,0.21,0.78,0.22,44.7
1466373600000,2016,6,2015,9,38,7,0.409,0.0974,0.311,17711.3,112,112,105.4,3,2,2.857142857142857,675.9,646.1,706.8,514.9,485.1,161,161,161,0,0,0,0.238,0.228,0.249,514.9,485.1,545.8,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.255,0.239,0.273,0.146,0.128,0.166,0.0062,0.0054,0.0071,0.591,0.541,0.636,0.025,0.023,0.027,22.81,22.65,22.94,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.917,0.937,38.91,35.04,52.03,37.44,33.99,48.2,0,0,0,0,0,0,0.586,0,0.098,0.24,0.76,0.24,43.3
1466978400000,2016,6,2015,9,39,7,0.369,0.0906,0.278,16155.5,96.4,96.4,96.16,2,2,2,609.7,584,636.5,459.8,447.9,149.9,135,161,0,0,0,0.246,0.225,0.264,459.8,447.9,475.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.223,0.215,0.233,0.116,0.11,0.123,0.0049,0.0047,0.0052,0.592,0.572,0.62,0.025,0.024,0.026,23.07,22.93,23.2,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.8,48.58,51.15,48.08,47.61,48.2,0,0,0,0,0,0,0.534,0,0.091,0.25,0.75,0.25,43.8
1467583200000,2016,7,2015,10,40,7,0.334,0.0816,0.252,15054,94.26,94.26,89.61,2,2,2,552,529.6,575.5,417,394.6,135,135,135,0,0,0,0.245,0.235,0.255,417,394.6,440.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.204,0.196,0.212,0.0958,0.0852,0.107,0.004,0.0035,0.0045,0.523,0.49,0.559,0.022,0.02,0.023,23.39,23.25,23.53,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,45.72,43.44,48.09,44.8,42.57,47.13,0,0,0,0,0,0,0.498,0,0.082,0.24,0.75,0.25,45.1
1468188000000,2016,7,2015,10,41,7,0.304,0.112,0.192,11349.1,71.57,71.57,67.55,2,2,2,502.8,483.9,522.2,316.8,297.9,186,186,186,0,0,0,0.37,0.356,0.384,316.8,297.9,336.2,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.172,0.165,0.179,0.0485,0.0396,0.0577,0.002,0.0016,0.0024,0.377,0.348,0.406,0.016,0.014,0.017,23.76,23.64,23.87,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,34.82,32.8,36.89,33.78,31.82,35.79,0,0,0,0,0,0,0.375,0,0.112,0.37,0.63,0.37,37.3
1468792800000,2016,7,2015,10,42,7,0.279,0.112,0.166,9864.84,62.3,62.3,58.72,2,2,2,460.8,444.8,477.6,274.8,258.8,186,186,186,0,0,0,0.404,0.389,0.418,274.8,258.8,291.6,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.157,0.151,0.163,0.0287,0.0212,0.0366,0.0012,0.00087,0.0015,0.314,0.29,0.339,0.013,0.012,0.014,24.01,23.91,24.11,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,30.27,28.51,32.11,29.36,27.66,31.15,0,0,0,0,0,0,0.326,0,0.113,0.4,0.59,0.41,35.4
1469397600000,2016,7,2015,10,43,7,0.257,0.112,0.144,8549.11,54.21,54.21,50.89,2,1,1.7142857142857142,424.5,410.1,439.6,238.5,224.1,186,186,186,0,0,0,0.438,0.423,0.454,238.5,224.1,253.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.144,0.139,0.149,0.0162,0.0148,0.0187,0.00066,0.0006,0.00077,0.307,0.258,0.407,0.013,0.011,0.017,24.18,24.13,24.25,0.936,0.924,0.959,0.973,0.97,0.98,0.911,0.897,0.939,33.81,25.66,51.84,32.33,24.89,48.2,0,0,0,0,0,0,0.283,0,0.113,0.44,0.56,0.44,33.3
1470002400000,2016,8,2015,11,44,7,0.236,0.0937,0.142,8461.83,53.84,53.84,50.37,2,1,1.5714285714285714,389.4,374.3,405.4,234.4,219.3,155,155,155,0,0,0,0.398,0.382,0.414,234.4,219.3,250.4,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.14,0.134,0.145,0.0157,0.0144,0.0172,0.00064,0.00058,0.0007,0.321,0.256,0.405,0.013,0.01,0.016,24.33,24.27,24.4,0.94,0.925,0.959,0.974,0.97,0.98,0.916,0.897,0.939,37.25,25.92,52.25,35.51,25.14,48.2,0,0,0,0,0,0,0.28,0,0.094,0.4,0.6,0.4,35.9
1470607200000,2016,8,2015,11,45,7,0.216,0.0937,0.122,7625.84,48.12,48.12,45.39,1,1,1,357.2,345,369.6,202.2,190,155,155,155,0,0,0,0.434,0.419,0.449,202.2,190,214.6,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.124,0.133,0.0129,0.0119,0.014,0.00052,0.00048,0.00057,0.357,0.335,0.379,0.014,0.013,0.015,24.46,24.37,24.54,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.32,43.53,49.11,45.39,42.66,48.12,0,0,0,0,0,0,0.252,0,0.094,0.43,0.56,0.44,35.3
1471212000000,2016,8,2015,11,46,7,0.199,0.0937,0.106,6560.62,41.73,41.73,39.05,1,1,1,329.8,319,340.9,174.8,164,155,155,155,0,0,0,0.47,0.455,0.486,174.8,164,185.9,990,990,990,965,965,965.1,25,24.9,25,0.119,0.115,0.123,0.0106,0.00969,0.0116,0.00043,0.00039,0.00046,0.308,0.289,0.328,0.012,0.012,0.013,24.64,24.57,24.72,0.947,0.944,0.951,0.976,0.971,0.98,0.924,0.916,0.932,40.01,37.53,42.58,39.05,36.43,41.73,0,0,0,0,0,0,0.217,0,0.093,0.47,0.53,0.47,33
1471816800000,2016,8,2015,11,47,7,0.186,0.0937,0.0919,5659.49,35.61,35.61,33.69,1,1,1,306.9,298,315.5,151.9,143,155,155,155,0,0,0,0.505,0.491,0.52,151.9,143,160.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.111,0.108,0.114,0.00866,0.0079,0.00939,0.00035,0.00031,0.00038,0.267,0.251,0.282,0.011,0.01,0.011,24.8,24.74,24.86,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.908,0.915,34.73,32.64,36.71,33.69,31.66,35.61,0,0,0,0,0,0,0.187,0,0.0941,0.5,0.49,0.51,30.4
1472421600000,2016,8,2015,11,48,7,0.172,0.081,0.0912,5638.78,37.39,37.39,33.56,1,1,1,284.6,273.1,295,150.8,134,133.9,118,155,0,0,0,0.469,0.414,0.536,150.8,134,166.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.108,0.104,0.112,0.00857,0.00714,0.00993,0.00034,0.00028,0.00039,0.263,0.235,0.29,0.01,0.0093,0.012,24.9,24.87,24.94,0.939,0.933,0.945,0.971,0.97,0.973,0.911,0.905,0.919,34.58,30.52,38.44,33.56,29.61,37.39,0,0,0,0,0,0,0.186,0,0.0808,0.47,0.53,0.47,32.8
1473026400000,2016,9,2015,12,49,7,0.156,0.069,0.0874,5415.6,35.5,35.5,32.24,1,1,1,258.7,249.3,269,144.6,134.3,114.1,91,118,0,0,0,0.441,0.365,0.468,144.6,134.3,158.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.00804,0.00717,0.00921,0.00032,0.00028,0.00036,0.25,0.232,0.272,0.0099,0.0092,0.011,25.02,24.96,25.06,0.937,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.913,33.23,30.79,36.6,32.24,29.86,35.5,0,0,0,0,0,0,0.179,0,0.0686,0.44,0.56,0.44,34.7
1473631200000,2016,9,2015,12,50,7,0.144,0.055,0.0888,5523.56,34.82,34.82,32.88,1,1,1,237.7,229.9,246.3,146.7,138.9,91,91,91,0,0,0,0.383,0.369,0.396,146.7,138.9,155.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.1,0.106,0.00822,0.00756,0.00895,0.00032,0.0003,0.00035,0.252,0.238,0.267,0.0099,0.0093,0.011,25.12,25.06,25.18,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.912,33.9,32.05,35.9,32.88,31.09,34.82,0,0,0,0,0,0,0.183,0,0.0552,0.38,0.62,0.38,38.4
1474236000000,2016,9,2015,12,51,7,0.133,0.055,0.0783,4860.66,30.53,30.53,28.93,1,1,1,220.4,214.3,227.4,129.4,123.3,91,91,91,0,0,0,0.413,0.4,0.425,129.4,123.3,136.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0967,0.0946,0.0992,0.00675,0.00623,0.00735,0.00027,0.00024,0.00029,0.221,0.21,0.233,0.0087,0.0082,0.0092,25.26,25.2,25.3,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.9,0.905,29.83,28.38,31.47,28.93,27.53,30.53,0,0,0,0,0,0,0.161,0,0.0547,0.41,0.59,0.41,36.5
1474840800000,2016,9,2015,12,52,7,0.125,0.0519,0.0732,4535.18,29.14,29.14,27,1,1,1,206.8,202,212.4,121,113.7,85.86,73,91,0,0,0,0.414,0.36,0.444,121,113.7,129.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0931,0.0912,0.0948,0.00603,0.00542,0.00678,0.00024,0.00021,0.00027,0.205,0.193,0.219,0.008,0.0075,0.0086,25.35,25.32,25.38,0.925,0.92,0.93,0.97,0.97,0.97,0.897,0.893,0.902,27.83,26.06,30.04,27,25.27,29.14,0,0,0,0,0,0,0.15,0,0.0518,0.42,0.59,0.41,36.3
1475445600000,2016,10,2016,1,1,7,0.118,0.0442,0.0742,4611.37,28.77,28.77,27.45,1,1,1,195.7,191.3,201.2,122.7,118.3,73,73,73,0,0,0,0.373,0.363,0.382,122.7,118.3,128.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0907,0.0942,0.00618,0.00581,0.00665,0.00024,0.00023,0.00026,0.207,0.199,0.216,0.0081,0.0078,0.0085,25.38,25.38,25.39,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.902,28.3,27.21,29.66,27.45,26.39,28.77,0,0,0,0,0,0,0.152,0,0.0438,0.37,0.63,0.37,39.1
1476050400000,2016,10,2016,1,2,7,0.111,0.0442,0.0672,4141.98,25.93,25.93,24.65,1,1,1,184.2,178.5,189.4,111.2,105.5,73,73,73,0,0,0,0.396,0.385,0.409,111.2,105.5,116.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0862,0.09,0.0052,0.00472,0.00565,0.0002,0.00018,0.00022,0.186,0.176,0.195,0.0073,0.0069,0.0076,25.38,25.38,25.38,0.919,0.914,0.922,0.97,0.97,0.97,0.891,0.887,0.895,25.42,24.01,26.73,24.65,23.29,25.93,0,0,0,0,0,0,0.137,0,0.0438,0.4,0.61,0.39,37.3
1476655200000,2016,10,2016,1,3,7,0.104,0.0442,0.0595,3636.72,22.83,22.83,21.65,1,1,1,171.3,166.7,176.6,98.3,93.73,73,73,73,0,0,0,0.426,0.413,0.438,98.3,93.73,103.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0836,0.082,0.0855,0.00411,0.00372,0.00455,0.00016,0.00015,0.00018,0.163,0.155,0.172,0.0064,0.0061,0.0067,25.38,25.38,25.38,0.914,0.911,0.918,0.968,0.966,0.97,0.885,0.882,0.887,22.36,21.42,23.54,21.65,20.69,22.83,0,0,0,0,0,0,0.12,0,0.0445,0.43,0.57,0.43,35
1477260000000,2016,10,2016,1,4,7,0.0979,0.0442,0.0537,3306.15,20.41,20.41,19.68,1,1,1,161.8,158.3,165.4,88.81,85.25,73,73,73,0,0,0,0.451,0.441,0.461,88.81,85.25,92.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0803,0.079,0.0815,0.0033,0.003,0.0036,0.00013,0.00012,0.00014,0.146,0.14,0.152,0.0057,0.0055,0.006,25.38,25.38,25.38,0.924,0.92,0.928,0.964,0.962,0.965,0.89,0.888,0.893,20.42,19.69,21.14,19.68,18.94,20.41,0,0,0,0,0,0,0.109,0,0.0442,0.45,0.55,0.45,33.8
1477864800000,2016,10,2016,1,5,7,0.0991,0.0322,0.0668,4125.66,27.83,27.83,24.56,1,1,1,163.8,156.9,174.4,110.5,83.89,53.29,50,73,0,0,0,0.327,0.287,0.465,110.5,83.89,124.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.0786,0.0897,0.00514,0.00288,0.00632,0.0002,0.00011,0.00025,0.182,0.137,0.206,0.0071,0.0054,0.0081,25.35,25.34,25.38,0.923,0.916,0.929,0.969,0.962,0.97,0.894,0.889,0.9,25.34,19.4,28.69,24.56,18.66,27.83,0,0,0,0,0,0,0.136,0,0.0323,0.32,0.67,0.33,41.6
1478469600000,2016,11,2016,2,6,7,0.11,0.0302,0.0795,4958.98,31.27,31.27,29.52,1,1,1,181.5,173.8,188.9,131.5,123.8,50,50,50,0,0,0,0.276,0.265,0.288,131.5,123.8,138.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0922,0.0895,0.0948,0.00693,0.00628,0.00755,0.00027,0.00025,0.0003,0.219,0.205,0.232,0.0086,0.008,0.0091,25.34,25.34,25.35,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,30.43,28.55,32.24,29.52,27.7,31.27,0,0,0,0,0,0,0.164,0,0.0305,0.27,0.72,0.28,45.1
1479074400000,2016,11,2016,2,7,7,0.113,0.0302,0.0826,5160.42,31.99,31.99,30.72,1,1,1,186.5,183.1,191.9,136.5,133.1,50,50,50,0,0,0,0.268,0.261,0.273,136.5,133.1,141.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0928,0.0958,0.00736,0.00707,0.00781,0.00029,0.00028,0.00031,0.228,0.222,0.238,0.0089,0.0087,0.0093,25.34,25.34,25.35,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,31.67,30.83,32.98,30.72,29.91,31.99,0,0,0,0,0,0,0.171,0,0.0304,0.27,0.73,0.27,45.7
1479679200000,2016,11,2016,2,8,7,0.119,0.0302,0.0885,5554.37,33.83,33.83,33.06,1,1,1,196.3,192.2,199.5,146.3,142.2,50,50,50,0,0,0,0.255,0.251,0.26,146.3,142.2,149.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0974,0.0959,0.0985,0.00819,0.00783,0.00846,0.00032,0.00031,0.00033,0.246,0.238,0.251,0.0096,0.0093,0.0098,25.35,25.35,25.35,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,34.08,33.05,34.88,33.06,32.06,33.83,0,0,0,0,0,0,0.184,0,0.0305,0.25,0.74,0.26,46.7
1480284000000,2016,11,2016,2,9,7,0.119,0.0334,0.0853,5341.49,33.31,33.31,31.79,1,1,1,196.1,194.1,197.6,141,137,55.14,50,59,0,0,0,0.281,0.253,0.301,141,137,147.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0963,0.0955,0.0978,0.00774,0.00739,0.00828,0.0003,0.00029,0.00032,0.237,0.23,0.247,0.0093,0.009,0.0097,25.36,25.35,25.36,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.78,31.8,34.34,31.79,30.84,33.31,0,0,0,0,0,0,0.177,0,0.0337,0.28,0.72,0.28,44.9
1480888800000,2016,12,2016,3,10,7,0.12,0.0357,0.0843,5279.24,32.89,32.89,31.42,1,1,1,198.4,194.6,204.7,139.4,135.6,59,59,59,0,0,0,0.297,0.288,0.303,139.4,135.6,145.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0964,0.095,0.0986,0.0076,0.00728,0.00814,0.0003,0.00028,0.00032,0.235,0.228,0.246,0.0092,0.0089,0.0096,25.36,25.33,25.36,0.934,0.933,0.937,0.97,0.97,0.97,0.906,0.905,0.909,32.4,31.46,33.91,31.42,30.52,32.89,0,0,0,0,0,0,0.175,0,0.0357,0.3,0.7,0.3,44
1481493600000,2016,12,2016,3,11,7,0.13,0.0357,0.0942,5911.13,36.88,36.88,35.19,1,1,1,214.7,207.8,222,155.7,148.8,59,59,59,0,0,0,0.275,0.266,0.284,155.7,148.8,163,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0997,0.105,0.00899,0.00839,0.0096,0.00035,0.00033,0.00038,0.264,0.251,0.277,0.01,0.0098,0.011,25.25,25.19,25.3,0.94,0.938,0.943,0.97,0.97,0.972,0.912,0.91,0.916,36.26,34.62,37.96,35.19,33.58,36.88,0,0,0,0,0,0,0.195,0,0.0358,0.27,0.72,0.28,45.5
1482098400000,2016,12,2016,3,12,7,0.141,0.0357,0.105,6666.95,41.66,41.66,39.68,1,1,1,233.3,225,241.4,174.3,166,59,59,59,0,0,0,0.253,0.244,0.262,174.3,166,182.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.109,0.106,0.112,0.0106,0.00986,0.0113,0.00042,0.00039,0.00044,0.297,0.282,0.312,0.012,0.011,0.012,25.1,25.04,25.17,0.946,0.944,0.949,0.977,0.973,0.98,0.925,0.918,0.93,40.61,38.66,42.51,39.68,37.62,41.66,0,0,0,0,0,0,0.22,0,0.036,0.25,0.74,0.26,47.3
1482703200000,2016,12,2016,3,13,7,0.149,0.0369,0.112,7126,43.66,43.66,42.42,1,1,1,246.8,240.6,256.4,185.8,181.6,61,59,73,0,0,0,0.247,0.236,0.285,185.8,181.6,191.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.111,0.115,0.0115,0.0112,0.012,0.00046,0.00044,0.00047,0.318,0.31,0.327,0.013,0.012,0.013,25,24.96,25.05,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,43.28,42.31,44.56,42.42,41.47,43.66,0,0,0,0,0,0,0.236,0,0.037,0.25,0.75,0.25,47.8
1483308000000,2017,1,2016,4,14,7,0.169,0.0442,0.125,7835.66,48.2,48.2,46.64,1,1,1,279.8,262.2,295.5,206.8,189.2,73,73,73,0,0,0,0.261,0.247,0.278,206.8,189.2,222.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.122,0.116,0.127,0.0133,0.0118,0.0147,0.00053,0.00047,0.00058,0.357,0.325,0.385,0.014,0.013,0.015,24.82,24.73,24.93,0.956,0.951,0.959,0.98,0.98,0.98,0.937,0.932,0.94,48.11,43.99,51.75,46.64,43.11,48.2,0,0,0,0,0,0,0.259,0,0.044,0.26,0.74,0.26,46.4
1483912800000,2017,1,2016,4,15,7,0.201,0.0442,0.156,9486.02,63.54,63.54,56.46,2,2,2,331.6,304,364.1,258.6,231,73,73,73,0,0,0,0.221,0.2,0.24,258.6,231,291.1,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.14,0.13,0.152,0.0229,0.0154,0.0364,0.00092,0.00061,0.0015,0.28,0.244,0.327,0.011,0.0097,0.013,24.66,24.45,24.84,0.931,0.923,0.938,0.97,0.97,0.97,0.903,0.896,0.91,29.11,25.97,32.75,28.23,25.19,31.77,0,0,0,0,0,0,0.314,0,0.045,0.22,0.78,0.22,47.2
1484517600000,2017,1,2016,4,16,7,0.245,0.0442,0.201,12171.5,78.99,78.99,72.45,2,2,2,405.3,373.7,434.4,332.3,300.7,73,73,73,0,0,0,0.181,0.168,0.195,332.3,300.7,361.4,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.166,0.155,0.177,0.0559,0.0409,0.0696,0.0023,0.0017,0.0028,0.389,0.342,0.433,0.016,0.014,0.018,24.19,24.01,24.39,0.945,0.94,0.95,0.972,0.97,0.977,0.919,0.912,0.928,37.26,33.82,40.43,36.22,32.81,39.49,0,0,0,0,0,0,0.402,0,0.044,0.18,0.82,0.18,49.7
1485122400000,2017,1,2016,4,17,7,0.281,0.0442,0.237,14381.9,89.95,89.95,85.61,2,2,2,465,444.5,486.1,392,371.5,73,73,73,0,0,0,0.157,0.15,0.164,392,371.5,413.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.187,0.18,0.195,0.084,0.0744,0.094,0.0035,0.003,0.0039,0.478,0.448,0.51,0.02,0.018,0.021,23.83,23.7,23.95,0.954,0.951,0.956,0.98,0.979,0.98,0.935,0.932,0.937,43.68,41.51,45.9,42.8,40.65,44.98,0,0,0,0,0,0,0.476,0,0.044,0.16,0.84,0.16,51.2
1485727200000,2017,1,2016,4,18,7,0.317,0.0493,0.268,15857.9,96.4,96.4,94.39,2,2,2,524.5,492.9,557.5,442.9,419.9,81.57,73,85,0,0,0,0.155,0.146,0.166,442.9,419.9,472.5,990,990,990,966,965.8,966.1,24,23.9,24.2,0.206,0.197,0.218,0.108,0.0972,0.122,0.0045,0.004,0.0051,0.556,0.52,0.602,0.023,0.022,0.025,23.48,23.29,23.66,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.8,46.6,51.6,47.2,45.66,48.2,0,0,0,0,0,0,0.524,0,0.049,0.16,0.85,0.15,50
1486332000000,2017,2,2016,5,19,7,0.363,0.0514,0.312,17966.8,113.8,113.8,106.9,3,2,2.857142857142857,600.4,567,631,515.4,482,85,85,85,0,0,0,0.142,0.135,0.15,515.4,482,546,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.243,0.224,0.26,0.146,0.127,0.166,0.0062,0.0053,0.007,0.579,0.527,0.618,0.024,0.022,0.026,23.12,22.96,23.27,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.917,0.937,39.47,35.51,52.48,37.94,34.45,48.2,0,0,0,0,0,0,0.594,0,0.051,0.14,0.86,0.14,49.5
1486936800000,2017,2,2016,5,20,7,0.412,0.0514,0.36,20762.8,133.1,133.1,123.6,3,3,3,680.6,641.1,731.9,595.6,556.1,85,85,85,0,0,0,0.125,0.116,0.133,595.6,556.1,646.9,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.288,0.266,0.317,0.199,0.173,0.233,0.0085,0.0073,0.01,0.698,0.631,0.784,0.03,0.027,0.034,22.68,22.39,22.9,0.954,0.951,0.956,0.978,0.975,0.98,0.933,0.928,0.937,42.1,39.61,45.28,41.2,38.63,44.37,0,0,0,0,0,0,0.687,0,0.052,0.12,0.87,0.13,50.4
1487541600000,2017,2,2016,5,21,7,0.496,0.0514,0.444,24606.4,160.7,160.7,146.5,4,3,3.2857142857142856,819.9,754.1,901.5,734.9,669.1,85,85,85,0,0,0,0.104,0.0943,0.113,734.9,669.1,816.5,990,990,990,967.2,966.9,967.5,22.8,22.5,23.1,0.374,0.33,0.44,0.289,0.248,0.334,0.013,0.011,0.015,0.911,0.822,0.992,0.04,0.036,0.044,21.91,21.5,22.26,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.43,39.73,51.37,45.06,38.76,48.2,0,0,0,0,0,0,0.814,0,0.052,0.1,0.9,0.1,49.6
1488146400000,2017,2,2016,5,22,7,0.648,0.0704,0.578,30132.6,192.8,192.8,179.4,4,4,4,1072,935.4,1235,955.7,850.4,116.4,85,129,0.8571,0,6,0.108,0.0871,0.127,955,850.4,1100,990,990,990,968.1,967.6,968.6,21.9,21.4,22.4,0.592,0.471,0.782,0.437,0.351,0.648,0.02,0.016,0.03,1.29,1.05,1.73,0.059,0.047,0.081,20.59,19.63,21.31,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,45.95,42.41,50.52,44.84,41.56,48.2,0,0,0,0,0,0,0.996,0,0.07,0.11,0.89,0.11,46.5
1488751200000,2017,3,2016,6,23,7,0.879,0.0874,0.665,31820.1,192.8,192.8,189.4,4,4,4,1453,1302,1595,1308,1173,144.4,129,183,208.1,73,312,0.0991,0.0865,0.119,1100,1100,1100,990,990,990,969.3,968.8,969.8,20.7,20.2,21.2,0.87,0.81,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.76,1.86,0.088,0.083,0.092,18.85,18.35,19.39,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.42,47.1,49.87,47.35,46.16,48.2,0,0,0,0,0,0,1.05,0,0.214,0.099,0.76,0.24,36.2
1489356000000,2017,3,2016,6,24,7,1.17,0.111,0.665,29116.2,182.5,182.5,173.3,4,4,4,1941,1658,2286,1758,1475,183,183,183,657.7,375,1003,0.0954,0.0801,0.11,1100,1100,1100,990,990,990,970.9,970,971.8,19.1,18.2,20,0.924,0.913,0.926,0.648,0.648,0.648,0.034,0.032,0.036,1.87,1.86,1.87,0.098,0.093,0.1,17.28,16.34,18.15,0.949,0.946,0.951,0.98,0.98,0.98,0.93,0.927,0.932,44.21,41.68,46.56,43.33,40.83,45.63,0,0,0,0,0,0,0.963,0,0.505,0.095,0.57,0.43,24.9
1489960800000,2017,3,2016,6,25,7,1.68,0.111,0.665,25187.1,160.5,160.5,149.9,4,4,4,2772,2387,3194,2589,2204,183,183,183,1489,1104,1911,0.0667,0.0573,0.0767,1100,1100,1100,990,990,990,973,972,974,17,16,18,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.04,1.87,1.87,1.87,0.11,0.1,0.12,15.16,14.15,16.09,0.941,0.936,0.945,0.973,0.97,0.978,0.916,0.908,0.925,38.5,35.72,41.02,37.48,34.65,40.13,0,0,0,0,0,0,0.833,0,1.015,0.066,0.4,0.6,15
1490565600000,2017,3,2016,6,26,7,2.16,0.13,0.665,21830.7,135.7,135.7,129.9,4,4,4,3579,3323,3774,3364,3140,215,183,295,2264,2040,2387,0.0598,0.0499,0.0792,1100,1100,1100,990,990,990,974.8,974.2,975.2,15.2,14.8,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.34,12.93,13.88,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,33.49,32.36,34.97,32.49,31.39,33.92,0,0,0,0,0,0,0.722,0,1.495,0.06,0.31,0.69,10.1
1491170400000,2017,4,2016,7,27,7,2.32,0.178,0.665,20847.7,124.9,124.9,124.1,4,4,4,3837,3804,3852,3542,3509,295,295,295,2442,2409,2457,0.0769,0.0766,0.0775,1100,1100,1100,990,990,990,975.3,975.3,975.4,14.7,14.6,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.79,12.76,12.86,0.927,0.927,0.928,0.97,0.97,0.97,0.899,0.899,0.9,31.98,31.89,32.18,31.02,30.94,31.21,0,0,0,0,0,0,0.689,0,1.655,0.077,0.29,0.71,8.99
