datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1491775200000,2017,4,2016,7,28,7,2.3,0.178,0.665,20960.9,126,126,124.8,4,4,4,3808,3757,3843,3513,3462,295,295,295,2413,2362,2448,0.0775,0.0768,0.0785,1100,1100,1100,990,990,990,975.3,975.2,975.3,14.7,14.7,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.85,12.78,12.96,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.899,0.901,32.16,31.95,32.46,31.19,30.99,31.49,0,0,0,0,0,0,0.693,0,1.635,0.077,0.29,0.71,9.11
1492380000000,2017,4,2016,7,29,7,2.19,0.178,0.665,21684,131.6,131.6,129.1,4,4,4,3618,3504,3726,3323,3209,295,295,295,2223,2109,2331,0.0816,0.0792,0.0842,1100,1100,1100,990,990,990,974.9,974.6,975.1,15.1,14.9,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.26,13.03,13.5,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,33.27,32.64,33.92,32.27,31.66,32.91,0,0,0,0,0,0,0.717,0,1.525,0.081,0.3,0.7,9.9
1492984800000,2017,4,2016,7,30,7,2,0.178,0.665,22839.7,139.7,139.7,136,4,4,4,3312,3149,3457,3017,2854,295,295,295,1917,1754,2062,0.0892,0.0853,0.0937,1100,1100,1100,990,990,990,974.2,973.9,974.5,15.8,15.5,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.9,13.6,14.25,0.934,0.933,0.937,0.97,0.97,0.97,0.906,0.905,0.908,35.04,34.19,36,33.99,33.17,34.92,0,0,0,0,0,0,0.755,0,1.335,0.089,0.33,0.67,11.4
1493589600000,2017,5,2016,8,31,7,1.78,0.194,0.665,24372.4,148.9,148.9,145.1,4,4,4,2945,2806,3096,2624,2485,321,321,321,1524,1385,1675,0.109,0.104,0.114,1100,1100,1100,990,990,990,973.4,973,973.7,16.6,16.3,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.74,14.38,15.08,0.939,0.937,0.941,0.971,0.97,0.972,0.912,0.909,0.915,37.36,36.35,38.29,36.27,35.26,37.23,0,0,0,0,0,0,0.806,0,1.115,0.11,0.37,0.63,13.7
1494194400000,2017,5,2016,8,32,7,1.61,0.194,0.665,25674,155.7,155.7,152.8,4,4,4,2664,2559,2770,2343,2238,321,321,321,1243,1138,1349,0.121,0.116,0.125,1100,1100,1100,990,990,990,972.7,972.4,973,17.3,17,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.42,15.17,15.68,0.943,0.942,0.944,0.974,0.973,0.976,0.918,0.916,0.921,39.21,38.52,39.9,38.21,37.47,38.93,0,0,0,0,0,0,0.849,0,0.945,0.12,0.41,0.59,15.9
1494799200000,2017,5,2016,8,33,7,1.46,0.194,0.665,26811.6,162.6,162.6,159.6,4,4,4,2420,2312,2524,2099,1991,321,321,321,999.3,891,1103,0.133,0.127,0.139,1100,1100,1100,990,990,990,972.1,971.9,972.4,17.9,17.6,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.01,15.76,16.27,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.922,0.926,40.81,40.13,41.51,39.9,39.18,40.65,0,0,0,0,0,0,0.887,0,0.795,0.13,0.46,0.54,18.4
1495404000000,2017,5,2016,8,34,7,1.28,0.194,0.665,28193.6,171.8,171.8,167.8,4,4,4,2113,1966,2271,1792,1645,321,321,321,691.7,545,850,0.152,0.141,0.163,1100,1100,1100,990,990,990,971.4,971,971.8,18.6,18.2,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.76,16.37,17.14,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.81,41.78,43.83,41.95,40.93,42.95,0,0,0,0,0,0,0.932,0,0.615,0.15,0.52,0.48,22
1496008800000,2017,5,2016,8,35,7,1.08,0.156,0.665,29872.7,181.9,181.9,177.8,4,4,4,1792,1674,1920,1534,1464,257.6,210,321,434.3,364,499,0.143,0.118,0.175,1100,1100,1100,990,990,990,970.4,970,970.8,19.6,19.2,20,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.7,17.28,18.08,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.36,44.23,46.4,44.45,43.35,45.47,0,0,0,0,0,0,0.988,0,0.415,0.14,0.62,0.38,27.7
1496613600000,2017,6,2016,9,36,7,0.929,0.131,0.665,31362.6,190.1,190.1,186.7,4,4,4,1536,1445,1638,1320,1188,216.7,210,257,219.9,88,328,0.142,0.128,0.178,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.9,0.866,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.81,1.87,0.091,0.088,0.093,18.55,18.2,18.88,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.62,46.72,48.49,46.67,45.78,47.52,0,0,0,0,0,0,1.04,0,0.264,0.14,0.72,0.28,33.8
1497218400000,2017,6,2016,9,37,7,0.778,0.155,0.615,30786.5,192.2,192.2,183.3,4,4,4,1287,1158,1417,1030,901.1,257,257,257,13.14,0,60,0.201,0.181,0.222,1017,901.1,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.715,0.56,0.854,0.507,0.375,0.648,0.024,0.017,0.031,1.5,1.18,1.8,0.071,0.055,0.087,19.7,18.98,20.42,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,46.75,43.08,49.04,45.81,42.21,48.06,0,0,0,0,0,0,1.02,0,0.163,0.2,0.79,0.21,39.6
1497823200000,2017,6,2016,9,38,7,0.631,0.135,0.496,26099.8,163.4,163.4,155.4,4,3,3.7142857142857144,1044,973.2,1122,820.2,763.2,223.4,210,257,0,0,0,0.214,0.197,0.235,820.2,763.2,865.5,990,990,990,968,967.8,968.3,22,21.7,22.2,0.479,0.424,0.528,0.336,0.308,0.358,0.015,0.014,0.016,1.06,1.01,1.12,0.048,0.046,0.052,20.91,20.59,21.19,0.954,0.953,0.957,0.978,0.975,0.98,0.934,0.93,0.937,43.77,39.7,51.71,42.28,38.72,48.2,0,0,0,0,0,0,0.863,0,0.135,0.21,0.79,0.21,41.4
1498428000000,2017,6,2016,9,39,7,0.547,0.13,0.417,22971,144.6,144.6,136.7,3,3,3,904.4,859,951.7,689.6,632,214.9,210,227,0,0,0,0.238,0.221,0.264,689.6,632,741.7,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.366,0.331,0.404,0.262,0.223,0.296,0.012,0.0098,0.013,0.88,0.781,0.977,0.039,0.034,0.044,21.6,21.32,21.88,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.54,43.18,49.44,45.58,42.32,48.2,0,0,0,0,0,0,0.76,0,0.13,0.24,0.76,0.24,42
1499032800000,2017,7,2016,10,40,7,0.49,0.137,0.353,19818.7,124.5,124.5,118,3,3,3,810.6,783.2,845.1,583.6,556.2,227,227,227,0,0,0,0.28,0.269,0.29,583.6,556.2,618.1,990,990,990,967.1,967,967.3,22.9,22.7,23,0.304,0.288,0.323,0.191,0.173,0.214,0.0084,0.0075,0.0094,0.7,0.653,0.758,0.031,0.028,0.033,22.16,21.96,22.31,0.953,0.951,0.955,0.976,0.973,0.98,0.93,0.925,0.936,40.27,38.59,42.36,39.32,37.54,41.51,0,0,0,0,0,0,0.655,0,0.137,0.28,0.72,0.28,40.4
1499637600000,2017,7,2016,10,41,7,0.451,0.137,0.313,17523.5,111.3,111.3,104.3,3,2,2.7142857142857144,745.2,710.9,776.7,518.2,483.9,227,227,227,0,0,0,0.305,0.292,0.319,518.2,483.9,549.7,990,990,990,966.9,966.7,967,23.1,23,23.3,0.266,0.247,0.284,0.148,0.127,0.168,0.0064,0.0055,0.0073,0.621,0.57,0.663,0.027,0.025,0.029,22.5,22.35,22.61,0.951,0.947,0.956,0.973,0.97,0.98,0.926,0.918,0.937,41.17,35.45,52.34,39.36,34.38,48.2,0,0,0,0,0,0,0.579,0,0.138,0.3,0.69,0.31,38.9
1500242400000,2017,7,2016,10,42,7,0.405,0.137,0.268,15563.4,96.4,96.4,92.64,2,2,2,669.9,640.6,700.8,442.9,413.6,227,227,227,0,0,0,0.339,0.324,0.354,442.9,413.6,473.8,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.224,0.21,0.241,0.108,0.0942,0.123,0.0046,0.004,0.0053,0.574,0.526,0.626,0.025,0.022,0.027,22.85,22.67,23.01,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.47,44.6,50.39,46.32,43.71,48.2,0,0,0,0,0,0,0.515,0,0.137,0.34,0.66,0.34,38.4
1500847200000,2017,7,2016,10,43,7,0.366,0.137,0.229,13471.2,85.53,85.53,80.19,2,2,2,605.6,580.7,631,378.6,353.7,227,227,227,0,0,0,0.375,0.36,0.391,378.6,353.7,404,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.197,0.189,0.206,0.0777,0.066,0.0897,0.0033,0.0028,0.0038,0.473,0.436,0.511,0.02,0.018,0.022,23.21,23.06,23.35,0.952,0.949,0.955,0.977,0.973,0.98,0.931,0.923,0.936,41.02,38.44,43.64,40.09,37.39,42.77,0,0,0,0,0,0,0.445,0,0.137,0.37,0.63,0.37,36.8
1501452000000,2017,7,2016,10,44,7,0.332,0.115,0.217,12837.6,81.48,81.48,76.41,2,2,2,548.6,525.2,572.8,358.5,341.2,190.1,184,227,0,0,0,0.346,0.326,0.396,358.5,341.2,380.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.188,0.181,0.195,0.0682,0.0601,0.0788,0.0029,0.0025,0.0033,0.44,0.414,0.473,0.018,0.017,0.02,23.49,23.38,23.62,0.95,0.947,0.952,0.974,0.971,0.979,0.925,0.919,0.933,39.21,37.44,41.6,38.21,36.33,40.74,0,0,0,0,0,0,0.425,0,0.115,0.35,0.65,0.35,38.7
1502056800000,2017,8,2016,11,45,7,0.3,0.111,0.189,11215.2,71.11,71.11,66.76,2,2,2,496.8,477.4,517.8,312.8,293.4,184,184,184,0,0,0,0.37,0.355,0.385,312.8,293.4,333.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.171,0.164,0.178,0.0467,0.0375,0.0566,0.0019,0.0015,0.0023,0.371,0.342,0.403,0.015,0.014,0.017,23.79,23.67,23.91,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.911,0.918,34.41,32.31,36.65,33.38,31.34,35.55,0,0,0,0,0,0,0.371,0,0.111,0.37,0.63,0.37,37.4
1502661600000,2017,8,2016,11,46,7,0.274,0.111,0.163,9665.82,61.35,61.35,57.53,2,2,2,453.1,436.6,471.1,269.1,252.6,184,184,184,0,0,0,0.406,0.391,0.421,269.1,252.6,287.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.156,0.15,0.162,0.026,0.0182,0.0345,0.0011,0.00075,0.0014,0.306,0.281,0.333,0.013,0.011,0.014,24.06,23.95,24.15,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,29.66,27.84,31.62,28.77,27.01,30.68,0,0,0,0,0,0,0.32,0,0.111,0.41,0.59,0.41,35.3
1503266400000,2017,8,2016,11,47,7,0.252,0.111,0.14,8352.3,52.89,52.89,49.72,2,1,1.4285714285714286,416.1,401.3,431.4,232.1,217.3,184,184,184,0,0,0,0.442,0.426,0.458,232.1,217.3,247.4,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.137,0.148,0.0155,0.0142,0.0168,0.00063,0.00058,0.00069,0.344,0.263,0.413,0.014,0.011,0.017,24.18,24.12,24.24,0.945,0.926,0.958,0.976,0.97,0.98,0.922,0.898,0.939,40.54,26.08,52.47,38.63,25.3,48.2,0,0,0,0,0,0,0.276,0,0.112,0.44,0.56,0.44,33.1
1503871200000,2017,8,2016,11,48,7,0.232,0.0994,0.132,8038,51.97,51.97,47.85,2,1,1.2857142857142858,383,367.2,396.7,218.7,200.4,164.3,138,184,0,0,0,0.428,0.364,0.479,218.7,200.4,241.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.131,0.141,0.0143,0.0128,0.0163,0.00058,0.00052,0.00066,0.342,0.256,0.404,0.014,0.01,0.016,24.34,24.24,24.48,0.948,0.925,0.958,0.977,0.97,0.98,0.926,0.897,0.939,41.89,26.07,52.46,40.52,25.29,48.2,0,0,0,0,0,0,0.266,0,0.1,0.43,0.57,0.43,34.6
1504476000000,2017,9,2016,12,49,7,0.21,0.0835,0.127,7837.56,48.2,48.2,46.65,1,1,1,347.4,333,362.5,209.4,195,138,138,138,0,0,0,0.398,0.381,0.414,209.4,195,224.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.13,0.125,0.136,0.0135,0.0123,0.0148,0.00055,0.00049,0.0006,0.369,0.343,0.396,0.015,0.014,0.016,24.49,24.39,24.59,0.956,0.953,0.959,0.98,0.98,0.98,0.937,0.934,0.94,48.1,44.83,51.49,46.65,43.93,48.2,0,0,0,0,0,0,0.259,0,0.083,0.4,0.6,0.4,37.3
1505080800000,2017,9,2016,12,50,7,0.192,0.0835,0.108,6761.62,43.13,43.13,40.25,1,1,1,317.2,305.4,329.4,179.2,167.4,138,138,138,0,0,0,0.435,0.419,0.452,179.2,167.4,191.4,990,990,990,965,964.9,965,25,25,25.1,0.12,0.115,0.124,0.011,0.00998,0.012,0.00044,0.0004,0.00048,0.315,0.294,0.337,0.013,0.012,0.014,24.7,24.62,24.78,0.949,0.945,0.952,0.977,0.973,0.98,0.927,0.919,0.933,41.17,38.43,44.01,40.25,37.38,43.13,0,0,0,0,0,0,0.224,0,0.084,0.43,0.56,0.44,35.2
1505685600000,2017,9,2016,12,51,7,0.177,0.0835,0.093,5750.14,36.51,36.51,34.23,1,1,1,291.8,282.7,301.8,153.8,144.7,138,138,138,0,0,0,0.473,0.457,0.488,153.8,144.7,163.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.107,0.114,0.00883,0.00805,0.00967,0.00035,0.00032,0.00039,0.27,0.253,0.287,0.011,0.01,0.011,24.86,24.8,24.92,0.94,0.937,0.944,0.97,0.97,0.971,0.912,0.909,0.916,35.28,33.13,37.6,34.23,32.13,36.51,0,0,0,0,0,0,0.19,0,0.084,0.47,0.53,0.47,32.5
1506290400000,2017,9,2016,12,52,7,0.164,0.081,0.0827,5096.73,33.99,33.99,30.34,1,1,1,270.7,262.2,279.7,136.7,126.6,134,110,138,0,0,0,0.495,0.42,0.522,136.7,126.6,152.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.104,0.101,0.107,0.00737,0.00651,0.00868,0.00029,0.00026,0.00034,0.239,0.221,0.264,0.0095,0.0088,0.01,24.98,24.93,25.02,0.934,0.93,0.94,0.97,0.97,0.97,0.906,0.902,0.912,31.28,28.88,35.05,30.34,28.01,33.99,0,0,0,0,0,0,0.169,0,0.0813,0.49,0.5,0.5,31.1
1506895200000,2017,10,2017,1,1,7,0.154,0.0665,0.0878,5443.16,33.68,33.68,32.4,1,1,1,255.2,250.4,260.8,145.2,140.4,110,110,110,0,0,0,0.431,0.422,0.439,145.2,140.4,150.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.107,0.00809,0.00768,0.00857,0.00032,0.0003,0.00034,0.251,0.243,0.261,0.0099,0.0096,0.01,25.03,25,25.06,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,33.4,32.26,34.73,32.4,31.29,33.68,0,0,0,0,0,0,0.18,0,0.0662,0.43,0.57,0.43,35.3
1507500000000,2017,10,2017,1,2,7,0.149,0.0609,0.0878,5451.04,33.79,33.79,32.45,1,1,1,245.9,240.3,251.2,145.2,139.3,100.7,97,110,0,0,0,0.409,0.391,0.441,145.2,139.3,150.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.102,0.105,0.00809,0.00759,0.00858,0.00032,0.0003,0.00034,0.25,0.241,0.26,0.0099,0.0095,0.01,25.08,25.05,25.11,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,33.45,32.01,34.84,32.45,31.05,33.79,0,0,0,0,0,0,0.18,0,0.0612,0.41,0.59,0.41,36.6
1508104800000,2017,10,2017,1,3,7,0.141,0.0587,0.082,5090.72,31.61,31.61,30.3,1,1,1,232.6,226.9,238.4,135.6,129.9,97,97,97,0,0,0,0.417,0.407,0.428,135.6,129.9,141.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0993,0.0973,0.101,0.00728,0.00679,0.00777,0.00029,0.00027,0.00031,0.232,0.222,0.242,0.0091,0.0087,0.0096,25.17,25.13,25.22,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.24,29.89,32.59,30.3,29,31.61,0,0,0,0,0,0,0.168,0,0.059,0.42,0.58,0.42,36.1
1508709600000,2017,10,2017,1,4,7,0.133,0.0587,0.0745,4611.71,28.56,28.56,27.45,1,1,1,220.2,217.3,225,123.2,120.3,97,97,97,0,0,0,0.441,0.431,0.446,123.2,120.3,128,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0949,0.0939,0.0966,0.00622,0.00598,0.00663,0.00024,0.00023,0.00026,0.21,0.205,0.218,0.0082,0.008,0.0086,25.27,25.23,25.29,0.927,0.925,0.93,0.97,0.97,0.97,0.899,0.898,0.902,28.3,27.61,29.44,27.45,26.79,28.56,0,0,0,0,0,0,0.153,0,0.0585,0.44,0.56,0.44,34.7
1509314400000,2017,10,2017,1,5,7,0.132,0.0569,0.0748,4635.72,28.88,28.88,27.59,1,1,1,217.9,214.9,222.2,123.7,118.7,94.14,93,97,0,0,0,0.432,0.418,0.45,123.7,118.7,129.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0948,0.0933,0.0967,0.00627,0.00584,0.00674,0.00025,0.00023,0.00026,0.211,0.202,0.22,0.0083,0.0079,0.0087,25.28,25.25,25.3,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.902,28.45,27.22,29.77,27.59,26.4,28.88,0,0,0,0,0,0,0.153,0,0.0572,0.43,0.57,0.43,35.1
1509919200000,2017,11,2017,2,6,7,0.136,0.0562,0.0798,4957.03,31.12,31.12,29.51,1,1,1,225,219.5,232.1,132,126.5,93,93,93,0,0,0,0.414,0.401,0.424,132,126.5,139.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0977,0.0957,0.1,0.00697,0.0065,0.00757,0.00027,0.00026,0.0003,0.225,0.215,0.238,0.0089,0.0085,0.0094,25.22,25.17,25.27,0.931,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.42,29.13,32.08,29.51,28.25,31.12,0,0,0,0,0,0,0.164,0,0.0562,0.41,0.59,0.41,36.4
1510524000000,2017,11,2017,2,7,7,0.138,0.0562,0.0813,5051.08,30.81,30.81,30.07,1,1,1,227.5,224.7,230.7,134.5,131.7,93,93,93,0,0,0,0.409,0.403,0.414,134.5,131.7,137.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0985,0.0975,0.0997,0.00718,0.00694,0.00746,0.00028,0.00027,0.00029,0.23,0.225,0.236,0.009,0.0088,0.0093,25.21,25.18,25.23,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,31,30.35,31.76,30.07,29.43,30.81,0,0,0,0,0,0,0.167,0,0.0567,0.41,0.59,0.41,36.6
1511128800000,2017,11,2017,2,8,7,0.137,0.0428,0.0947,5934.8,38.27,38.27,35.33,1,1,1,227.3,219.2,235.9,156.6,128.7,70.71,67,93,0,0,0,0.312,0.284,0.42,156.6,128.7,168.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.0965,0.107,0.00906,0.00669,0.0101,0.00036,0.00026,0.0004,0.267,0.219,0.288,0.01,0.0086,0.011,25.17,25.1,25.25,0.941,0.93,0.945,0.972,0.97,0.974,0.914,0.902,0.921,36.36,29.64,39.28,35.33,28.75,38.27,0,0,0,0,0,0,0.196,0,0.0423,0.31,0.69,0.31,43.3
1511733600000,2017,11,2017,2,9,7,0.137,0.0431,0.094,5884.57,37.53,37.53,35.03,1,1,1,226.7,223.1,232.9,155.4,146.1,71.29,67,77,0,0,0,0.315,0.288,0.345,155.4,146.1,165.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.101,0.106,0.00896,0.00817,0.00985,0.00035,0.00032,0.00039,0.265,0.249,0.283,0.01,0.0098,0.011,25.18,25.12,25.21,0.94,0.937,0.944,0.971,0.97,0.973,0.913,0.909,0.918,36.08,33.84,38.57,35.03,32.83,37.53,0,0,0,0,0,0,0.195,0,0.043,0.31,0.69,0.31,43
1512338400000,2017,12,2017,3,10,7,0.142,0.0466,0.0953,5960.49,37.6,37.6,35.48,1,1,1,234.6,225.5,243.6,157.6,148.5,77,77,77,0,0,0,0.328,0.316,0.341,157.6,148.5,166.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.105,0.102,0.108,0.00915,0.00837,0.00991,0.00036,0.00033,0.00039,0.269,0.253,0.285,0.011,0.0099,0.011,25.12,25.05,25.19,0.941,0.938,0.944,0.971,0.97,0.973,0.914,0.91,0.919,36.55,34.43,38.64,35.48,33.39,37.6,0,0,0,0,0,0,0.197,0,0.0467,0.33,0.67,0.33,42
1512943200000,2017,12,2017,3,11,7,0.15,0.0357,0.114,7263.43,44.49,44.49,43.23,1,1,1,248.3,244.9,253.7,189.3,185.9,59,59,59,0,0,0,0.238,0.233,0.241,189.3,185.9,194.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.113,0.116,0.0118,0.0116,0.0123,0.00047,0.00046,0.00049,0.324,0.318,0.334,0.013,0.013,0.013,24.99,24.95,25.01,0.951,0.95,0.953,0.98,0.98,0.98,0.932,0.931,0.934,44.12,43.34,45.4,43.23,42.47,44.49,0,0,0,0,0,0,0.24,0,0.036,0.24,0.76,0.24,48.4
1513548000000,2017,12,2017,3,12,7,0.161,0.0357,0.125,7926.92,48.2,48.2,47.18,1,1,1,266.3,257.2,275.8,207.3,198.2,59,59,59,0,0,0,0.222,0.214,0.229,207.3,198.2,216.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.117,0.124,0.0134,0.0126,0.0142,0.00053,0.0005,0.00056,0.356,0.34,0.373,0.014,0.013,0.015,24.88,24.82,24.93,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.34,46.24,50.56,47.18,45.32,48.2,0,0,0,0,0,0,0.262,0,0.036,0.22,0.78,0.22,49.2
1514152800000,2017,12,2017,3,13,7,0.182,0.0357,0.147,8903.14,57.14,57.14,52.99,2,1,1.8571428571428572,301.6,283.2,319.9,242.6,224.2,59,59,59,0,0,0,0.196,0.184,0.208,242.6,224.2,260.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.133,0.126,0.139,0.0173,0.0148,0.0221,0.00069,0.00059,0.00089,0.278,0.241,0.386,0.011,0.0096,0.015,24.81,24.72,24.9,0.932,0.923,0.959,0.971,0.97,0.98,0.905,0.895,0.94,31.23,25.92,52.26,29.94,25.14,48.2,0,0,0,0,0,0,0.294,0,0.035,0.2,0.81,0.19,48.9
1514757600000,2018,1,2017,4,14,7,0.215,0.0442,0.171,10379.1,67,67,61.78,2,2,2,356,329.4,380.3,283,256.4,73,73,73,0,0,0,0.205,0.192,0.222,283,256.4,307.3,990,990,990,965.2,965,965.3,24.8,24.7,25,0.149,0.139,0.157,0.0326,0.02,0.044,0.0013,0.0008,0.0018,0.315,0.275,0.351,0.013,0.011,0.014,24.5,24.35,24.68,0.936,0.931,0.941,0.97,0.97,0.97,0.908,0.903,0.913,31.85,28.88,34.54,30.89,28.01,33.5,0,0,0,0,0,0,0.343,0,0.044,0.21,0.8,0.2,48.3
1515362400000,2018,1,2017,4,15,7,0.255,0.0442,0.211,12768.2,82.74,82.74,76,2,2,2,421.2,388.2,451.1,348.2,315.2,73,73,73,0,0,0,0.174,0.162,0.188,348.2,315.2,378.1,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.172,0.16,0.182,0.0634,0.0478,0.0775,0.0026,0.0019,0.0032,0.413,0.363,0.458,0.017,0.015,0.019,24.09,23.91,24.3,0.948,0.943,0.952,0.974,0.97,0.98,0.924,0.914,0.933,38.99,35.4,42.21,38,34.34,41.37,0,0,0,0,0,0,0.422,0,0.044,0.17,0.83,0.17,50.1
1515967200000,2018,1,2017,4,16,7,0.295,0.0442,0.251,15171.7,94.39,94.39,90.31,2,2,2,488,460.7,508.3,415,387.7,73,73,73,0,0,0,0.15,0.144,0.158,415,387.7,435.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.195,0.186,0.203,0.0949,0.082,0.104,0.0039,0.0034,0.0043,0.513,0.472,0.543,0.021,0.019,0.023,23.69,23.57,23.86,0.956,0.953,0.957,0.98,0.98,0.98,0.937,0.934,0.938,46.08,43.24,48.16,45.15,42.37,47.19,0,0,0,0,0,0,0.502,0,0.044,0.15,0.85,0.15,51.4
1516572000000,2018,1,2017,4,17,7,0.323,0.0442,0.279,16182.2,96.4,96.4,96.32,2,2,2,533.7,515.6,550.1,460.7,442.6,73,73,73,0,0,0,0.137,0.133,0.142,460.7,442.6,477.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.212,0.205,0.219,0.116,0.108,0.124,0.0049,0.0045,0.0052,0.582,0.554,0.608,0.024,0.023,0.025,23.42,23.32,23.53,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.63,48.91,52.15,48.16,47.93,48.2,0,0,0,0,0,0,0.535,0,0.044,0.14,0.86,0.14,50.1
1517176800000,2018,1,2017,4,18,7,0.347,0.0552,0.292,16643.4,103.1,103.1,99.07,3,2,2.4285714285714284,574.5,554.7,597.4,483.2,468.6,91.29,73,105,0,0,0,0.158,0.129,0.183,483.2,468.6,492.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.226,0.22,0.233,0.127,0.12,0.131,0.0053,0.005,0.0055,0.574,0.514,0.626,0.024,0.022,0.026,23.24,23.12,23.37,0.951,0.945,0.957,0.976,0.97,0.98,0.928,0.916,0.938,44.83,35.1,52.57,42.2,34.05,48.2,0,0,0,0,0,0,0.55,0,0.055,0.16,0.84,0.16,48
1517781600000,2018,2,2017,5,19,7,0.394,0.0618,0.332,19139.7,126.6,126.6,113.9,3,3,3,650.8,608.6,695.6,548.7,503.6,102.1,85,105,0,0,0,0.158,0.122,0.173,548.7,503.6,610.6,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.265,0.239,0.297,0.168,0.137,0.209,0.0071,0.0058,0.009,0.621,0.546,0.723,0.026,0.023,0.031,22.88,22.59,23.12,0.95,0.947,0.955,0.974,0.97,0.98,0.926,0.918,0.936,38.98,36.03,43.06,37.98,34.95,42.2,0,0,0,0,0,0,0.633,0,0.062,0.16,0.84,0.16,48.6
1518386400000,2018,2,2017,5,20,7,0.466,0.0514,0.414,23262,144.6,144.6,138.5,3,3,3,770.2,710,837.3,685.2,625,85,85,85,0,0,0,0.111,0.102,0.12,685.2,625,752.3,990,990,990,967,966.7,967.2,23,22.8,23.3,0.34,0.305,0.381,0.259,0.219,0.303,0.011,0.0094,0.013,0.849,0.747,0.965,0.037,0.032,0.042,22.17,21.79,22.51,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.48,43.95,51.26,46.15,43.07,48.2,0,0,0,0,0,0,0.769,0,0.052,0.11,0.89,0.11,49.9
1518991200000,2018,2,2017,5,21,7,0.618,0.06,0.558,29363.1,192.8,192.8,174.8,4,4,4,1022,871.4,1203,922.3,786.4,99.29,85,105,0,0,0,0.0976,0.0873,0.11,922.3,786.4,1098,990,990,990,967.9,967.4,968.5,22.1,21.5,22.6,0.553,0.412,0.764,0.417,0.32,0.644,0.019,0.014,0.03,1.22,0.94,1.71,0.056,0.042,0.08,20.84,19.75,21.67,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.84,39.82,50.76,43.7,38.85,48.2,0,0,0,0,0,0,0.971,0,0.06,0.097,0.9,0.1,47.5
1519596000000,2018,2,2017,5,22,7,0.865,0.0905,0.665,31910.9,192.8,192.8,189.9,4,4,4,1431,1275,1553,1281,1170,149.6,105,183,181.4,70,270,0.103,0.0749,0.127,1100,1100,1100,990,990,990,969.3,968.8,969.7,20.7,20.3,21.2,0.86,0.797,0.903,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.74,1.85,0.087,0.082,0.091,18.93,18.49,19.49,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.63,47.48,50.13,47.49,46.53,48.2,0,0,0,0,0,0,1.06,0,0.2,0.1,0.77,0.23,36.9
1520200800000,2018,3,2017,6,23,7,1.02,0.111,0.665,30525.1,184.9,184.9,181.7,4,4,4,1681,1589,1782,1498,1406,183,183,183,398,306,499,0.109,0.103,0.115,1100,1100,1100,990,990,990,970.1,969.8,970.4,19.9,19.6,20.2,0.916,0.908,0.924,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.86,1.87,0.094,0.092,0.095,18.07,17.73,18.37,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.35,45.45,47.16,45.42,44.54,46.22,0,0,0,0,0,0,1.01,0,0.355,0.11,0.65,0.35,29.9
1520805600000,2018,3,2017,6,24,7,1.17,0.111,0.665,29054.3,176.9,176.9,172.9,4,4,4,1936,1820,2059,1753,1637,183,183,183,653,537,776,0.0947,0.0889,0.101,1100,1100,1100,990,990,990,970.9,970.5,971.2,19.1,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.24,16.88,17.61,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.12,43.15,45.12,43.24,42.29,44.21,0,0,0,0,0,0,0.961,0,0.505,0.095,0.57,0.43,24.8
1521410400000,2018,3,2017,6,25,7,1.34,0.111,0.665,27744.8,168.1,168.1,165.1,4,4,4,2215,2098,2304,2032,1915,183,183,183,932,815,1021,0.0827,0.0794,0.0872,1100,1100,1100,990,990,990,971.6,971.3,971.8,18.4,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.51,16.29,16.79,0.947,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42.14,41.56,42.89,41.29,40.7,42.04,0,0,0,0,0,0,0.917,0,0.675,0.083,0.5,0.5,20.7
1522015200000,2018,3,2017,6,26,7,1.45,0.114,0.665,26910.8,162.3,162.3,160.2,4,4,4,2399,2323,2490,2211,2140,187.9,183,217,1111,1040,1173,0.0783,0.0745,0.0872,1100,1100,1100,990,990,990,972.1,971.9,972.3,17.9,17.7,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.06,15.84,16.25,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.922,0.926,40.94,40.35,41.44,40.05,39.42,40.57,0,0,0,0,0,0,0.89,0,0.785,0.079,0.46,0.54,18.6
1522620000000,2018,4,2017,7,27,7,1.62,0.131,0.665,25644.5,156.7,156.7,152.6,4,4,4,2670,2524,2829,2453,2307,217,217,217,1354,1207,1512,0.0814,0.0767,0.086,1100,1100,1100,990,990,990,972.7,972.4,973.1,17.3,16.9,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.41,15.02,15.76,0.943,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.922,39.17,38.13,40.13,38.16,37.06,39.18,0,0,0,0,0,0,0.848,0,0.955,0.081,0.41,0.59,15.8
1523224800000,2018,4,2017,7,28,7,1.85,0.131,0.665,23855.5,146.6,146.6,142,4,4,4,3061,2889,3215,2844,2672,217,217,217,1744,1572,1898,0.071,0.0675,0.0751,1100,1100,1100,990,990,990,973.7,973.2,974,16.3,16,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.47,14.11,14.88,0.938,0.936,0.94,0.97,0.97,0.971,0.91,0.908,0.913,36.59,35.6,37.73,35.5,34.53,36.64,0,0,0,0,0,0,0.789,0,1.185,0.071,0.36,0.64,12.9
1523829600000,2018,4,2017,7,29,7,1.99,0.145,0.665,22896.5,137.3,137.3,136.3,4,4,4,3297,3252,3319,3058,3020,239.3,217,295,1958,1920,1994,0.0725,0.0655,0.089,1100,1100,1100,990,990,990,974.2,974.1,974.2,15.8,15.8,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.94,13.89,14.03,0.935,0.934,0.935,0.97,0.97,0.97,0.907,0.906,0.907,35.13,35,35.39,34.07,33.95,34.32,0,0,0,0,0,0,0.757,0,1.325,0.073,0.33,0.67,11.5
1524434400000,2018,4,2017,7,30,7,2,0.178,0.665,22858.1,136.6,136.6,136.1,4,4,4,3307,3281,3323,3012,2986,295,295,295,1912,1886,1928,0.0892,0.0888,0.0899,1100,1100,1100,990,990,990,974.2,974.2,974.2,15.8,15.8,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.91,13.88,13.97,0.934,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.907,35.07,34.97,35.22,34.02,33.92,34.16,0,0,0,0,0,0,0.756,0,1.335,0.089,0.33,0.67,11.4
1525039200000,2018,4,2017,7,31,7,1.94,0.192,0.665,23226.7,140,140,138.3,4,4,4,3210,3137,3269,2893,2816,317.3,295,321,1793,1716,1874,0.0987,0.0902,0.102,1100,1100,1100,990,990,990,974,973.8,974.1,16,15.9,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.12,13.99,14.28,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,35.63,35.29,36.08,34.56,34.23,35,0,0,0,0,0,0,0.768,0,1.275,0.099,0.34,0.66,12
1525644000000,2018,5,2017,8,32,7,1.8,0.194,0.665,24216.5,147.7,147.7,144.1,4,4,4,2979,2849,3100,2658,2528,321,321,321,1558,1428,1679,0.108,0.104,0.113,1100,1100,1100,990,990,990,973.5,973.2,973.8,16.5,16.2,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.66,14.37,14.98,0.939,0.937,0.941,0.97,0.97,0.972,0.911,0.909,0.914,37.13,36.32,38,36.04,35.23,36.92,0,0,0,0,0,0,0.801,0,1.135,0.11,0.37,0.63,13.5
1526248800000,2018,5,2017,8,33,7,1.61,0.194,0.665,25691.4,156.9,156.9,152.9,4,4,4,2660,2516,2806,2339,2195,321,321,321,1239,1095,1385,0.121,0.114,0.128,1100,1100,1100,990,990,990,972.7,972.3,973,17.3,17,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.43,15.08,15.78,0.943,0.941,0.944,0.974,0.972,0.976,0.919,0.915,0.922,39.24,38.29,40.18,38.23,37.23,39.23,0,0,0,0,0,0,0.85,0,0.945,0.12,0.41,0.59,16
1526853600000,2018,5,2017,8,34,7,1.42,0.194,0.665,27151.7,165.5,165.5,161.6,4,4,4,2347,2204,2474,2026,1883,321,321,321,925.4,783,1053,0.137,0.13,0.146,1100,1100,1100,990,990,990,971.9,971.6,972.2,18.1,17.8,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.19,15.88,16.53,0.946,0.945,0.947,0.979,0.977,0.98,0.925,0.923,0.928,41.28,40.45,42.21,40.4,39.52,41.36,0,0,0,0,0,0,0.898,0,0.755,0.14,0.47,0.53,19.1
1527458400000,2018,5,2017,8,35,7,1.2,0.178,0.665,28816.5,176.3,176.3,171.5,4,4,4,1984,1837,2142,1691,1580,293.6,257,321,590.7,480,721,0.148,0.133,0.162,1100,1100,1100,990,990,990,971,970.6,971.4,19,18.6,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.11,16.68,17.55,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.76,42.61,44.96,42.88,41.76,44.06,0,0,0,0,0,0,0.953,0,0.535,0.15,0.55,0.45,24
1528063200000,2018,6,2017,9,36,7,1.01,0.155,0.665,30570.2,185.8,185.8,182,4,4,4,1671,1559,1792,1414,1302,257,257,257,314,202,435,0.154,0.143,0.165,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.921,0.913,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.09,17.7,18.46,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.42,45.36,47.39,45.49,44.45,46.45,0,0,0,0,0,0,1.01,0,0.345,0.15,0.66,0.34,30.3
1528668000000,2018,6,2017,9,37,7,0.863,0.155,0.662,31894.9,192.8,192.8,189.9,4,4,4,1427,1314,1524,1170,1057,257,257,257,76.29,0,167,0.181,0.169,0.196,1094,1057,1100,990,990,990,969.2,968.9,969.6,20.8,20.4,21.1,0.852,0.764,0.908,0.634,0.551,0.648,0.031,0.026,0.032,1.78,1.61,1.86,0.086,0.076,0.091,18.97,18.58,19.51,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.44,47.71,49.28,47.46,46.75,48.2,0,0,0,0,0,0,1.05,0,0.201,0.18,0.77,0.23,37
1529272800000,2018,6,2017,9,38,7,0.698,0.155,0.542,28161.8,183.5,183.5,167.6,4,4,4,1154,1059,1264,896.9,801.6,257,257,257,0,0,0,0.223,0.203,0.243,896.9,801.6,1007,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.563,0.469,0.69,0.375,0.327,0.438,0.017,0.015,0.021,1.18,1.01,1.41,0.055,0.046,0.066,20.43,19.86,20.91,0.954,0.953,0.955,0.979,0.974,0.98,0.934,0.928,0.936,42.82,39.15,46.8,41.91,38.14,45.86,0,0,0,0,0,0,0.931,0,0.156,0.22,0.78,0.22,40.3
1529877600000,2018,6,2017,9,39,7,0.587,0.153,0.435,23441,144.6,144.6,139.5,3,3,3,971.3,914.8,1035,718.6,673.7,252.7,227,257,0,0,0,0.26,0.248,0.276,718.6,673.7,778.4,990,990,990,967.8,967.6,968,22.2,22,22.4,0.394,0.359,0.448,0.28,0.251,0.316,0.013,0.011,0.014,0.939,0.856,1.05,0.042,0.038,0.048,21.28,20.94,21.57,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,47.79,45.33,50.95,46.51,44.42,48.2,0,0,0,0,0,0,0.775,0,0.152,0.26,0.74,0.26,39.9
1530482400000,2018,7,2017,10,40,7,0.518,0.137,0.38,21221.8,133.8,133.8,126.3,3,3,3,856,815.2,899.3,629,588.2,227,227,227,0,0,0,0.265,0.252,0.278,629,588.2,672.3,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.329,0.306,0.354,0.221,0.194,0.25,0.0098,0.0085,0.011,0.776,0.707,0.849,0.034,0.031,0.038,21.9,21.65,22.13,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.932,0.937,42.99,40.56,45.51,42.11,39.64,44.6,0,0,0,0,0,0,0.702,0,0.138,0.26,0.73,0.27,41
1531087200000,2018,7,2017,10,41,7,0.472,0.137,0.335,18830.8,116.6,116.6,112.1,3,3,3,780.5,755.2,803.2,553.5,528.2,227,227,227,0,0,0,0.291,0.283,0.301,553.5,528.2,576.2,990,990,990,967,966.9,967.1,23,22.9,23.1,0.287,0.272,0.299,0.171,0.154,0.186,0.0074,0.0067,0.0081,0.649,0.606,0.687,0.028,0.026,0.03,22.33,22.2,22.47,0.951,0.949,0.952,0.973,0.97,0.976,0.925,0.92,0.929,38.41,36.82,39.82,37.36,35.72,38.85,0,0,0,0,0,0,0.623,0,0.137,0.29,0.71,0.29,39.9
1531692000000,2018,7,2017,10,42,7,0.43,0.137,0.292,16515,105.1,105.1,98.3,3,2,2.2857142857142856,710.2,677.8,744,483.2,450.8,227,227,227,0,0,0,0.32,0.305,0.335,483.2,450.8,517,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.247,0.228,0.266,0.128,0.112,0.146,0.0055,0.0048,0.0063,0.61,0.567,0.66,0.026,0.024,0.028,22.65,22.54,22.8,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.08,35.34,52.19,44.2,34.28,48.2,0,0,0,0,0,0,0.546,0,0.138,0.32,0.68,0.32,38.4
1532296800000,2018,7,2017,10,43,7,0.387,0.137,0.25,14654.5,92.69,92.69,87.23,2,2,2,639.8,613,667.7,412.8,386,227,227,227,0,0,0,0.355,0.34,0.37,412.8,386,440.7,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.21,0.2,0.222,0.0938,0.0812,0.107,0.004,0.0034,0.0046,0.525,0.484,0.569,0.022,0.02,0.024,23.02,22.86,23.16,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.51,41.78,47.29,43.61,40.94,46.34,0,0,0,0,0,0,0.485,0,0.137,0.35,0.65,0.35,37.9
1532901600000,2018,7,2017,10,44,7,0.35,0.119,0.231,13696.1,86.12,86.12,81.52,2,2,2,578.7,553.1,604.5,382.4,369,196.3,184,227,0,0,0,0.339,0.313,0.381,382.4,369,403.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.196,0.191,0.203,0.0795,0.0732,0.0895,0.0033,0.0031,0.0038,0.477,0.456,0.507,0.02,0.019,0.021,23.32,23.21,23.46,0.953,0.951,0.955,0.979,0.976,0.98,0.932,0.928,0.936,41.66,40.03,43.94,40.76,39.07,43.06,0,0,0,0,0,0,0.453,0,0.119,0.34,0.66,0.34,39.1
1533506400000,2018,8,2017,11,45,7,0.316,0.111,0.205,12143.2,77.11,77.11,72.28,2,2,2,523,501.4,545.2,339,317.4,184,184,184,0,0,0,0.352,0.338,0.367,339,317.4,361.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.18,0.173,0.188,0.059,0.0488,0.0695,0.0025,0.002,0.0029,0.411,0.378,0.444,0.017,0.016,0.019,23.64,23.5,23.77,0.947,0.944,0.95,0.971,0.97,0.975,0.92,0.915,0.926,37.2,34.9,39.54,36.14,33.86,38.56,0,0,0,0,0,0,0.402,0,0.111,0.35,0.65,0.35,38.4
1534111200000,2018,8,2017,11,46,7,0.288,0.111,0.177,10490.5,66.3,66.3,62.44,2,2,2,476.3,457.9,494.6,292.3,273.9,184,184,184,0,0,0,0.387,0.372,0.402,292.3,273.9,310.6,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.164,0.157,0.17,0.0369,0.0283,0.0456,0.0015,0.0012,0.0019,0.34,0.313,0.368,0.014,0.013,0.015,23.92,23.81,24.03,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.914,32.19,30.19,34.17,31.22,29.28,33.15,0,0,0,0,0,0,0.347,0,0.111,0.39,0.61,0.39,36.4
1534716000000,2018,8,2017,11,47,7,0.264,0.111,0.153,9067.1,57.34,57.34,53.97,2,2,2,436.5,421,452.2,252.5,237,184,184,184,0,0,0,0.422,0.407,0.437,252.5,237,268.2,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.15,0.144,0.155,0.0195,0.0159,0.0256,0.0008,0.00065,0.0011,0.282,0.263,0.304,0.012,0.011,0.012,24.15,24.06,24.24,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,27.82,26.08,29.55,26.99,25.3,28.67,0,0,0,0,0,0,0.3,0,0.111,0.42,0.58,0.42,34.3
1535320800000,2018,8,2017,11,48,7,0.243,0.103,0.14,8370.58,54.9,54.9,49.82,2,1,1.2857142857142858,401.7,386.3,415.8,230.8,213.2,170.9,138,184,0,0,0,0.425,0.352,0.463,230.8,213.2,254.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.141,0.136,0.146,0.0156,0.0139,0.0192,0.00064,0.00056,0.00078,0.362,0.271,0.413,0.015,0.011,0.017,24.23,24.12,24.4,0.95,0.929,0.958,0.977,0.97,0.98,0.928,0.901,0.939,44.07,27.6,52.47,42.08,26.77,48.2,0,0,0,0,0,0,0.277,0,0.103,0.42,0.58,0.42,34.4
1535925600000,2018,9,2017,12,49,7,0.221,0.0835,0.138,8304.98,52.27,52.27,49.43,2,1,1.4285714285714286,365.5,350.5,380.6,227.5,212.5,138,138,138,0,0,0,0.378,0.363,0.394,227.5,212.5,242.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.137,0.131,0.142,0.0151,0.0138,0.0164,0.00061,0.00056,0.00066,0.333,0.254,0.401,0.013,0.01,0.016,24.44,24.37,24.49,0.944,0.924,0.958,0.976,0.97,0.98,0.921,0.896,0.939,40.14,25.82,52.12,38.46,25.05,48.2,0,0,0,0,0,0,0.275,0,0.083,0.38,0.62,0.38,37.6
1536530400000,2018,9,2017,12,50,7,0.202,0.0835,0.118,7396.89,46.8,46.8,44.03,1,1,1,333.4,321.2,345.8,195.4,183.2,138,138,138,0,0,0,0.414,0.399,0.43,195.4,183.2,207.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.121,0.13,0.0124,0.0113,0.0134,0.0005,0.00045,0.00054,0.344,0.322,0.366,0.014,0.013,0.015,24.59,24.5,24.67,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.93,42.1,47.76,44.03,41.26,46.8,0,0,0,0,0,0,0.245,0,0.084,0.41,0.58,0.42,36.6
1537135200000,2018,9,2017,12,51,7,0.185,0.0835,0.102,6333.26,40.27,40.27,37.7,1,1,1,306.6,296.9,317.1,168.6,158.9,138,138,138,0,0,0,0.45,0.435,0.465,168.6,158.9,179.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.112,0.12,0.0101,0.00926,0.011,0.0004,0.00037,0.00044,0.296,0.279,0.315,0.012,0.011,0.013,24.77,24.7,24.83,0.945,0.942,0.949,0.974,0.97,0.979,0.92,0.914,0.928,38.72,36.46,41.15,37.7,35.37,40.27,0,0,0,0,0,0,0.209,0,0.083,0.45,0.55,0.45,34.2
1537740000000,2018,9,2017,12,52,7,0.172,0.0835,0.0888,5482.23,34.69,34.69,32.63,1,1,1,284.9,275.8,293.9,146.9,137.8,138,138,138,0,0,0,0.485,0.47,0.5,146.9,137.8,155.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.108,0.105,0.111,0.00823,0.00747,0.009,0.00033,0.0003,0.00036,0.257,0.241,0.273,0.01,0.0096,0.011,24.9,24.85,24.96,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.64,31.51,35.76,32.63,30.57,34.69,0,0,0,0,0,0,0.181,0,0.0832,0.49,0.52,0.48,31.9
1538344800000,2018,10,2018,1,1,7,0.16,0.0665,0.0937,5818.73,36.44,36.44,34.64,1,1,1,265,257.5,272.8,155,147.5,110,110,110,0,0,0,0.415,0.403,0.427,155,147.5,162.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.111,0.00892,0.00829,0.00959,0.00035,0.00033,0.00038,0.269,0.256,0.283,0.011,0.01,0.011,24.97,24.93,25.01,0.941,0.938,0.943,0.97,0.97,0.971,0.913,0.91,0.916,35.7,33.95,37.54,34.64,32.93,36.44,0,0,0,0,0,0,0.192,0,0.0663,0.42,0.59,0.41,36.4
1538949600000,2018,10,2018,1,2,7,0.15,0.0665,0.0835,5171.39,32.36,32.36,30.78,1,1,1,248.1,241.9,255.1,138.1,131.9,110,110,110,0,0,0,0.443,0.431,0.455,138.1,131.9,145.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.1,0.105,0.00749,0.00696,0.00808,0.0003,0.00027,0.00032,0.239,0.228,0.251,0.0094,0.009,0.0099,25.07,25.03,25.12,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,31.73,30.28,33.36,30.78,29.37,32.36,0,0,0,0,0,0,0.171,0,0.0665,0.44,0.56,0.44,34.5
1539554400000,2018,10,2018,1,3,7,0.143,0.0665,0.0766,4730.64,29.43,29.43,28.16,1,1,1,236.6,230.7,242.2,126.6,120.7,110,110,110,0,0,0,0.465,0.454,0.477,126.6,120.7,132.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0982,0.0961,0.1,0.00651,0.00601,0.00699,0.00026,0.00024,0.00028,0.218,0.208,0.228,0.0086,0.0082,0.009,25.16,25.12,25.21,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.03,27.63,30.34,28.16,26.8,29.43,0,0,0,0,0,0,0.156,0,0.0664,0.47,0.54,0.46,33.1
1540159200000,2018,10,2018,1,4,7,0.135,0.0665,0.0684,4202.44,26.35,26.35,25.01,1,1,1,223.1,217.3,228.8,113.1,107.3,110,110,110,0,0,0,0.493,0.481,0.506,113.1,107.3,118.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0934,0.0914,0.0955,0.00536,0.00487,0.00585,0.00021,0.00019,0.00023,0.194,0.184,0.204,0.0076,0.0072,0.008,25.27,25.22,25.31,0.92,0.916,0.924,0.97,0.97,0.97,0.893,0.889,0.897,25.79,24.41,27.17,25.01,23.68,26.35,0,0,0,0,0,0,0.139,0,0.0666,0.49,0.51,0.49,31.1
1540764000000,2018,10,2018,1,5,7,0.129,0.0607,0.0681,4193.31,27.17,27.17,24.96,1,1,1,212.9,210.8,215.4,112.6,101.6,100.3,93,110,0,0,0,0.471,0.433,0.52,112.6,101.6,121.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0919,0.0894,0.0941,0.00532,0.00438,0.00611,0.00021,0.00017,0.00024,0.192,0.173,0.207,0.0075,0.0068,0.0081,25.33,25.3,25.36,0.92,0.912,0.926,0.97,0.97,0.97,0.892,0.884,0.899,25.73,23.03,28.01,24.96,22.33,27.17,0,0,0,0,0,0,0.139,0,0.0609,0.47,0.53,0.47,32.5
1541368800000,2018,11,2018,2,6,7,0.134,0.0562,0.0775,4807.55,29.25,29.25,28.62,1,1,1,221.1,216.8,223.9,128.1,123.8,93,93,93,0,0,0,0.421,0.415,0.429,128.1,123.8,130.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0963,0.0947,0.0973,0.00664,0.00627,0.00687,0.00026,0.00025,0.00027,0.218,0.211,0.223,0.0086,0.0083,0.0088,25.26,25.23,25.29,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,29.5,28.48,30.15,28.62,27.62,29.25,0,0,0,0,0,0,0.159,0,0.0565,0.42,0.58,0.42,35.9
1541973600000,2018,11,2018,2,7,7,0.134,0.0562,0.0776,4818.1,29.25,29.25,28.68,1,1,1,221.4,219.2,223.9,128.4,126.2,93,93,93,0,0,0,0.42,0.415,0.424,128.4,126.2,130.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0964,0.0956,0.0973,0.00666,0.00648,0.00687,0.00026,0.00025,0.00027,0.219,0.215,0.223,0.0086,0.0084,0.0088,25.25,25.23,25.27,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.57,29.06,30.15,28.68,28.19,29.25,0,0,0,0,0,0,0.159,0,0.0564,0.42,0.58,0.42,36
1542578400000,2018,11,2018,2,8,7,0.133,0.045,0.0876,5474.11,35,35,32.58,1,1,1,219.3,217.9,222.2,144.9,125.7,74.43,67,93,0,0,0,0.339,0.301,0.425,144.9,125.7,155.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0999,0.0954,0.103,0.00806,0.00643,0.00895,0.00032,0.00025,0.00035,0.246,0.214,0.264,0.0097,0.0084,0.01,25.24,25.2,25.27,0.936,0.929,0.94,0.97,0.97,0.97,0.908,0.901,0.912,33.59,28.93,36.08,32.58,28.07,35,0,0,0,0,0,0,0.181,0,0.0454,0.34,0.66,0.34,41.2
1543183200000,2018,11,2018,2,9,7,0.138,0.0391,0.0986,6194.07,39.18,39.18,36.87,1,1,1,227.8,224.2,231.3,163.1,157.2,64.71,59,67,0,0,0,0.284,0.255,0.299,163.1,157.2,172.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.103,0.108,0.00961,0.00911,0.0104,0.00038,0.00036,0.00041,0.277,0.267,0.293,0.011,0.01,0.012,25.16,25.12,25.19,0.943,0.941,0.946,0.972,0.97,0.976,0.916,0.913,0.923,37.93,36.53,40.13,36.87,35.43,39.18,0,0,0,0,0,0,0.205,0,0.0394,0.28,0.71,0.29,44.9
1543788000000,2018,12,2018,3,10,7,0.146,0.0357,0.11,6980.82,43.03,43.03,41.55,1,1,1,241,233.2,247.4,182,174.2,59,59,59,0,0,0,0.245,0.238,0.253,182,174.2,188.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.109,0.114,0.0112,0.0106,0.0118,0.00044,0.00042,0.00046,0.311,0.297,0.322,0.012,0.012,0.013,25.04,24.99,25.1,0.949,0.946,0.951,0.979,0.977,0.98,0.929,0.925,0.932,42.42,40.58,43.91,41.55,39.66,43.03,0,0,0,0,0,0,0.231,0,0.036,0.24,0.75,0.25,47.8
1544392800000,2018,12,2018,3,11,7,0.146,0.0357,0.11,6991.15,42.72,42.72,41.61,1,1,1,241.2,237.3,246,182.2,178.3,59,59,59,0,0,0,0.245,0.24,0.249,182.2,178.3,187,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.11,0.113,0.0112,0.0109,0.0116,0.00044,0.00043,0.00046,0.311,0.304,0.32,0.012,0.012,0.013,25.04,25,25.07,0.949,0.948,0.951,0.98,0.979,0.98,0.93,0.928,0.932,42.47,41.54,43.59,41.61,40.69,42.72,0,0,0,0,0,0,0.231,0,0.036,0.24,0.75,0.25,47.9
1544997600000,2018,12,2018,3,12,7,0.143,0.0357,0.108,6815.06,41.15,41.15,40.57,1,1,1,236.8,234.3,239.2,177.8,175.3,59,59,59,0,0,0,0.249,0.247,0.252,177.8,175.3,180.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.11,0.109,0.111,0.0109,0.0106,0.0111,0.00043,0.00042,0.00044,0.303,0.299,0.308,0.012,0.012,0.012,25.08,25.06,25.1,0.948,0.947,0.948,0.979,0.978,0.98,0.928,0.926,0.929,41.43,40.84,41.99,40.57,39.93,41.15,0,0,0,0,0,0,0.225,0,0.035,0.25,0.76,0.24,47.7
1545602400000,2018,12,2018,3,13,7,0.147,0.0357,0.111,7055.21,43.35,43.35,42,1,1,1,242.9,238.6,248.8,183.9,179.6,59,59,59,0,0,0,0.243,0.237,0.247,183.9,179.6,189.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.111,0.114,0.0114,0.011,0.0119,0.00045,0.00043,0.00047,0.314,0.307,0.325,0.012,0.012,0.013,25.03,24.98,25.06,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,42.85,41.86,44.23,42,41.03,43.35,0,0,0,0,0,0,0.233,0,0.036,0.24,0.76,0.24,48
1546207200000,2018,12,2018,3,14,7,0.154,0.0429,0.111,6995.29,43.92,43.92,41.64,1,1,1,253.8,250.1,258.3,182.8,177.1,71,59,73,0,0,0,0.28,0.235,0.292,182.8,177.1,192.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.111,0.115,0.0113,0.0108,0.0121,0.00045,0.00043,0.00048,0.314,0.304,0.329,0.012,0.012,0.013,24.97,24.95,25,0.949,0.947,0.952,0.98,0.978,0.98,0.93,0.927,0.933,42.51,41.14,44.81,41.64,40.25,43.92,0,0,0,0,0,0,0.231,0,0.043,0.28,0.72,0.28,45.4
1546812000000,2019,1,2018,4,15,7,0.159,0.0442,0.115,7293.99,44.82,44.82,43.42,1,1,1,263.5,260.3,269.5,190.5,187.3,73,73,73,0,0,0,0.277,0.271,0.28,190.5,187.3,196.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.115,0.118,0.0119,0.0117,0.0125,0.00047,0.00046,0.00049,0.328,0.322,0.339,0.013,0.013,0.013,24.92,24.88,24.94,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.935,44.3,43.54,45.74,43.42,42.66,44.82,0,0,0,0,0,0,0.241,0,0.044,0.28,0.72,0.28,45.9
1547416800000,2019,1,2018,4,16,7,0.168,0.0442,0.124,7865.31,48.2,48.2,46.82,1,1,1,278.4,273.6,285.1,205.4,200.6,73,73,73,0,0,0,0.262,0.256,0.267,205.4,200.6,212.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.121,0.12,0.124,0.0132,0.0128,0.0138,0.00052,0.00051,0.00055,0.354,0.346,0.366,0.014,0.014,0.015,24.83,24.79,24.86,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.8,46.7,49.36,46.82,45.77,48.2,0,0,0,0,0,0,0.26,0,0.044,0.26,0.74,0.26,46.8
1548021600000,2019,1,2018,4,17,7,0.185,0.0442,0.141,8535.92,54.54,54.54,50.81,2,1,1.7142857142857142,305.8,290.9,322.6,232.8,217.9,73,73,73,0,0,0,0.239,0.226,0.251,232.8,217.9,249.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.126,0.137,0.0155,0.0143,0.017,0.00062,0.00057,0.00068,0.289,0.241,0.388,0.012,0.0096,0.015,24.78,24.72,24.86,0.935,0.922,0.959,0.973,0.97,0.98,0.91,0.895,0.94,33.78,25.6,52.13,32.29,24.83,48.2,0,0,0,0,0,0,0.282,0,0.044,0.24,0.76,0.24,46.1
1548626400000,2019,1,2018,4,18,7,0.22,0.0473,0.173,10484.5,67.31,67.31,62.41,2,2,2,364.4,333.3,394.5,286.2,260.3,78.14,73,85,0,0,0,0.214,0.2,0.228,286.2,260.3,309.5,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.15,0.141,0.159,0.0341,0.0218,0.0451,0.0014,0.00088,0.0018,0.32,0.281,0.356,0.013,0.011,0.014,24.46,24.27,24.65,0.937,0.931,0.942,0.97,0.97,0.97,0.909,0.904,0.914,32.17,29.31,34.69,31.2,28.43,33.65,0,0,0,0,0,0,0.347,0,0.047,0.21,0.79,0.21,47.7
1549231200000,2019,2,2018,5,19,7,0.264,0.0514,0.212,12832.1,83.24,83.24,76.38,2,2,2,435.8,405.2,466.4,350.8,320.2,85,85,85,0,0,0,0.195,0.182,0.21,350.8,320.2,381.4,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.174,0.163,0.185,0.0646,0.0501,0.079,0.0026,0.002,0.0033,0.418,0.372,0.464,0.017,0.015,0.019,24.02,23.84,24.21,0.948,0.944,0.953,0.975,0.97,0.98,0.924,0.915,0.934,39.18,35.86,42.47,38.19,34.78,41.62,0,0,0,0,0,0,0.424,0,0.052,0.19,0.8,0.2,48.6
1549836000000,2019,2,2018,5,20,7,0.312,0.0514,0.26,15514.1,96.4,96.4,92.35,2,2,2,515.7,477.6,553.1,430.7,392.6,85,85,85,0,0,0,0.165,0.154,0.178,430.7,392.6,468.1,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.202,0.189,0.216,0.102,0.0843,0.12,0.0043,0.0035,0.005,0.538,0.48,0.594,0.022,0.02,0.025,23.54,23.32,23.77,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.54,43.66,51.2,46.17,42.79,48.2,0,0,0,0,0,0,0.513,0,0.052,0.16,0.83,0.17,49.7
1550440800000,2019,2,2018,5,21,7,0.37,0.0514,0.319,18375.1,118.2,118.2,109.4,3,2,2.857142857142857,612.6,568.7,652.4,527.6,483.7,85,85,85,0,0,0,0.139,0.13,0.149,527.6,483.7,567.4,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.25,0.225,0.272,0.154,0.127,0.18,0.0065,0.0053,0.0077,0.599,0.538,0.65,0.025,0.023,0.028,23.05,22.84,23.23,0.95,0.946,0.956,0.974,0.97,0.98,0.925,0.918,0.937,40.28,35.99,52.63,38.75,34.91,48.2,0,0,0,0,0,0,0.608,0,0.051,0.14,0.86,0.14,49.7
1551045600000,2019,2,2018,5,22,7,0.415,0.0571,0.358,20630.4,125.1,125.1,122.8,3,3,3,685.9,661.4,712.2,591.4,576.4,94.43,85,107,0,0,0,0.137,0.124,0.154,591.4,576.4,605.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.288,0.277,0.299,0.196,0.186,0.205,0.0084,0.0079,0.0088,0.693,0.665,0.719,0.03,0.028,0.031,22.66,22.53,22.79,0.954,0.953,0.955,0.979,0.978,0.98,0.934,0.932,0.936,41.79,40.91,42.56,40.93,40.01,41.71,0,0,0,0,0,0,0.682,0,0.057,0.14,0.86,0.14,49.7
1551650400000,2019,3,2018,6,23,7,0.453,0.0647,0.389,22142.9,135.3,135.3,131.8,3,3,3,749.8,721.3,769.9,642.8,614.3,107,107,107,0,0,0,0.143,0.139,0.148,642.8,614.3,662.9,990,990,990,966.9,966.8,967,23.1,23,23.2,0.32,0.304,0.332,0.23,0.211,0.244,0.01,0.0091,0.011,0.782,0.734,0.816,0.034,0.032,0.035,22.32,22.2,22.48,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.83,43.11,46.04,43.93,42.25,45.12,0,0,0,0,0,0,0.732,0,0.064,0.14,0.86,0.14,48.9
1552255200000,2019,3,2018,6,24,7,0.469,0.0647,0.404,22877.4,136.7,136.7,136.2,3,3,3,774.7,770.2,778,667.7,663.2,107,107,107,0,0,0,0.138,0.138,0.139,667.7,663.2,671,990,990,990,967,967,967,23,23,23,0.334,0.332,0.336,0.247,0.244,0.249,0.011,0.011,0.011,0.824,0.817,0.83,0.036,0.035,0.036,22.18,22.16,22.2,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.32,46.05,46.51,45.39,45.13,45.58,0,0,0,0,0,0,0.757,0,0.065,0.14,0.86,0.14,48.8
1552860000000,2019,3,2018,6,25,7,0.452,0.0647,0.388,22092.3,135.3,135.3,131.5,3,3,3,748.1,723.5,769.9,641.1,616.5,107,107,107,0,0,0,0.143,0.139,0.148,641.1,616.5,662.9,990,990,990,966.9,966.8,967,23.1,23,23.2,0.319,0.305,0.332,0.229,0.213,0.244,0.0099,0.0092,0.011,0.78,0.738,0.816,0.034,0.032,0.035,22.33,22.2,22.47,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.73,43.24,46.04,43.83,42.38,45.12,0,0,0,0,0,0,0.731,0,0.064,0.14,0.86,0.14,48.9
1553464800000,2019,3,2018,6,26,7,0.428,0.0647,0.363,20877.2,125.9,125.9,124.3,3,3,3,707.6,702.9,716.6,600.6,595.9,107,107,107,0,0,0,0.151,0.149,0.152,600.6,595.9,609.6,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.296,0.294,0.301,0.202,0.199,0.208,0.0087,0.0085,0.009,0.711,0.703,0.726,0.031,0.03,0.031,22.56,22.51,22.58,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,42.27,41.98,42.82,41.42,41.14,41.97,0,0,0,0,0,0,0.69,0,0.065,0.15,0.85,0.15,48.8
1554069600000,2019,4,2018,7,27,7,0.436,0.0756,0.36,20636.2,125.9,125.9,122.8,3,3,3,720.5,708.1,737.1,595.5,583.1,125,125,125,0,0,0,0.174,0.17,0.177,595.5,583.1,612.1,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.298,0.291,0.307,0.199,0.191,0.21,0.0086,0.0082,0.0091,0.707,0.686,0.735,0.03,0.029,0.032,22.51,22.42,22.58,0.954,0.953,0.955,0.979,0.978,0.98,0.934,0.932,0.936,41.8,41.03,42.83,40.94,40.14,41.97,0,0,0,0,0,0,0.682,0,0.076,0.17,0.83,0.17,47.3
1554674400000,2019,4,2018,7,28,7,0.456,0.0756,0.381,21669.5,130,130,129,3,3,3,754.4,742.9,760.4,629.4,617.9,125,125,125,0,0,0,0.166,0.164,0.168,629.4,617.9,635.4,990,990,990,966.9,966.9,966.9,23.1,23.1,23.1,0.317,0.311,0.321,0.221,0.214,0.225,0.0096,0.0092,0.0098,0.764,0.745,0.774,0.033,0.032,0.034,22.32,22.28,22.38,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.87,43.18,44.23,43,42.31,43.35,0,0,0,0,0,0,0.717,0,0.075,0.17,0.84,0.16,47.5
