datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1619992800000,2021,5,2020,8,31,7,1.4,0.167,0.665,27301.8,165.5,165.5,162.5,4,4,4,2314,2204,2413,2038,1928,276,276,276,938.1,828,1037,0.119,0.114,0.125,1100,1100,1100,990,990,990,971.9,971.6,972.1,18.1,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.27,16.03,16.53,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.49,40.85,42.21,40.63,39.95,41.36,0,0,0,0,0,0,0.903,0,0.735,0.12,0.48,0.52,19.5
1620597600000,2021,5,2020,8,32,7,1.22,0.167,0.665,28629.7,174.3,174.3,170.4,4,4,4,2020,1892,2157,1744,1616,276,276,276,643.6,516,781,0.137,0.128,0.146,1100,1100,1100,990,990,990,971.1,970.8,971.5,18.9,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17,16.65,17.37,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.47,42.52,44.48,42.6,41.67,43.59,0,0,0,0,0,0,0.947,0,0.555,0.14,0.55,0.45,23.5
1621202400000,2021,5,2020,8,33,7,1.05,0.167,0.665,30159.7,183.2,183.2,179.5,4,4,4,1743,1638,1854,1467,1362,276,276,276,366.9,262,478,0.159,0.149,0.169,1100,1100,1100,990,990,990,970.3,969.9,970.6,19.7,19.4,20.1,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.097,17.86,17.5,18.21,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.8,44.81,46.72,44.88,43.92,45.79,0,0,0,0,0,0,0.997,0,0.385,0.16,0.63,0.37,28.7
1621807200000,2021,5,2020,8,34,7,0.92,0.167,0.665,31483.1,190.6,190.6,187.4,4,4,4,1521,1436,1608,1245,1160,276,276,276,145.4,60,232,0.182,0.172,0.192,1100,1100,1100,990,990,990,969.6,969.3,969.8,20.4,20.2,20.7,0.88,0.844,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.092,18.62,18.3,18.93,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.81,46.98,48.63,46.85,46.04,47.66,0,0,0,0,0,0,1.04,0,0.255,0.18,0.72,0.28,34.2
1622412000000,2021,5,2020,8,35,7,0.777,0.133,0.635,31644.8,192.8,192.8,188.4,4,4,4,1285,1166,1408,1065,956.5,219.4,210,276,15.57,0,64,0.171,0.153,0.196,1050,956.5,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.745,0.601,0.838,0.548,0.402,0.648,0.026,0.019,0.031,1.58,1.27,1.79,0.075,0.059,0.085,19.62,19.04,20.31,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.12,45.49,49.68,47.09,44.58,48.2,0,0,0,0,0,0,1.05,0,0.142,0.17,0.82,0.18,40.7
1623016800000,2021,6,2020,9,36,7,0.639,0.114,0.525,27800.7,173.9,173.9,165.5,4,4,4,1057,985.4,1136,867.6,824.4,189,161,210,0,0,0,0.178,0.156,0.199,867.6,824.4,926.1,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.514,0.468,0.573,0.359,0.338,0.387,0.016,0.015,0.018,1.11,1.03,1.22,0.051,0.046,0.056,20.82,20.46,21.13,0.954,0.954,0.955,0.979,0.978,0.98,0.935,0.932,0.936,42.24,40.73,44.36,41.37,39.82,43.47,0,0,0,0,0,0,0.919,0,0.114,0.18,0.82,0.18,43.5
1623621600000,2021,6,2020,9,37,7,0.556,0.0974,0.459,24731.3,156.4,156.4,147.2,4,3,3.2857142857142856,920,873.5,968.4,759,712.5,161,161,161,0,0,0,0.175,0.166,0.184,759,712.5,807.4,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.409,0.368,0.453,0.305,0.277,0.33,0.014,0.012,0.015,0.971,0.908,1.02,0.043,0.04,0.046,21.45,21.23,21.7,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.06,39.39,51.65,45.38,38.39,48.2,0,0,0,0,0,0,0.818,0,0.097,0.18,0.83,0.17,44.5
1624226400000,2021,6,2020,9,38,7,0.499,0.127,0.372,20873.3,130.3,130.3,124.2,3,3,3,824.7,796.7,859,614.7,586.7,210,210,210,0,0,0,0.255,0.244,0.264,614.7,586.7,649,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.32,0.304,0.339,0.212,0.193,0.235,0.0093,0.0084,0.01,0.75,0.703,0.808,0.033,0.031,0.036,22.05,21.86,22.21,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.932,0.937,42.29,40.6,44.32,41.42,39.68,43.43,0,0,0,0,0,0,0.69,0,0.127,0.25,0.75,0.25,41.8
1624831200000,2021,6,2020,9,39,7,0.462,0.119,0.343,19422.3,118.9,118.9,115.6,3,3,3,764,732.5,789,567.7,546.5,196.3,186,210,0,0,0,0.257,0.242,0.271,567.7,546.5,582.8,990,990,990,967,966.8,967.1,23,22.9,23.2,0.29,0.276,0.299,0.18,0.166,0.19,0.0078,0.0072,0.0083,0.668,0.631,0.692,0.029,0.027,0.03,22.38,22.25,22.54,0.952,0.95,0.953,0.975,0.972,0.977,0.928,0.924,0.931,39.52,38.26,40.55,38.54,37.2,39.62,0,0,0,0,0,0,0.642,0,0.119,0.26,0.74,0.26,42
1625436000000,2021,7,2020,10,40,7,0.416,0.112,0.303,17118,109.3,109.3,101.9,3,2,2.5714285714285716,687.8,656.2,720.7,501.8,470.2,186,186,186,0,0,0,0.271,0.258,0.283,501.8,470.2,534.7,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.251,0.233,0.27,0.138,0.121,0.158,0.0059,0.0052,0.0068,0.603,0.555,0.649,0.026,0.024,0.028,22.75,22.61,22.86,0.952,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.83,35.37,52.34,40.85,34.31,48.2,0,0,0,0,0,0,0.566,0,0.113,0.27,0.73,0.27,41.1
1626040800000,2021,7,2020,10,41,7,0.375,0.112,0.262,15420.9,96.4,96.4,91.79,2,2,2,619.3,593,647.2,433.3,407,186,186,186,0,0,0,0.301,0.287,0.314,433.3,407,461.2,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.214,0.204,0.228,0.104,0.0911,0.117,0.0044,0.0038,0.005,0.553,0.512,0.598,0.023,0.022,0.025,23.07,22.91,23.22,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.89,44.27,49.61,45.9,43.38,48.2,0,0,0,0,0,0,0.51,0,0.113,0.3,0.7,0.3,41.1
1626645600000,2021,7,2020,10,42,7,0.339,0.13,0.209,12319.5,85.09,85.09,73.33,2,2,2,561,538.6,584.5,345.7,311.6,215.3,186,227,0,0,0,0.385,0.318,0.421,345.7,311.6,398.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.185,0.174,0.201,0.0622,0.0461,0.0871,0.0026,0.0019,0.0037,0.423,0.373,0.499,0.018,0.016,0.021,23.45,23.27,23.6,0.948,0.943,0.955,0.973,0.97,0.98,0.922,0.914,0.936,37.67,34,43.41,36.67,32.98,42.54,0,0,0,0,0,0,0.407,0,0.13,0.38,0.62,0.38,36.3
1627250400000,2021,7,2020,10,43,7,0.309,0.134,0.175,10336.1,65.5,65.5,61.52,2,2,2,510.8,490.8,531.2,289.9,271.1,220.9,184,227,0,0,0,0.432,0.375,0.456,289.9,271.1,306.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.166,0.159,0.171,0.0358,0.027,0.0438,0.0015,0.0011,0.0018,0.34,0.312,0.362,0.014,0.013,0.015,23.76,23.65,23.85,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,31.71,29.64,33.76,30.76,28.75,32.75,0,0,0,0,0,0,0.342,0,0.134,0.43,0.57,0.43,33.5
1627855200000,2021,8,2020,11,44,7,0.28,0.111,0.169,10016.4,64.08,64.08,59.62,2,2,2,462.9,443.4,483.9,278.9,259.4,184,184,184,0,0,0,0.398,0.38,0.415,278.9,259.4,299.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.152,0.166,0.0307,0.0215,0.0406,0.0013,0.00088,0.0017,0.32,0.291,0.352,0.013,0.012,0.015,24,23.87,24.11,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.913,30.73,28.59,33.03,29.81,27.74,32.04,0,0,0,0,0,0,0.331,0,0.111,0.4,0.6,0.4,35.8
1628460000000,2021,8,2020,11,45,7,0.254,0.111,0.143,8477.26,54.13,54.13,50.46,2,1,1.5714285714285714,420.2,404.4,437.2,236.2,220.3,184,184,184,0,0,0,0.438,0.421,0.455,236.2,220.3,253.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.144,0.138,0.15,0.016,0.0145,0.0185,0.00065,0.00059,0.00076,0.327,0.261,0.411,0.013,0.011,0.017,24.18,24.12,24.25,0.941,0.925,0.959,0.974,0.97,0.98,0.917,0.897,0.939,37.3,25.89,52.26,35.56,25.12,48.2,0,0,0,0,0,0,0.28,0,0.111,0.44,0.56,0.44,33.4
1629064800000,2021,8,2020,11,46,7,0.233,0.106,0.126,7803.53,48.2,48.2,46.45,1,1,1,384.5,371.3,399.1,208.8,195.5,175.7,155,184,0,0,0,0.457,0.414,0.485,208.8,195.5,219.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.133,0.13,0.137,0.0135,0.0124,0.0144,0.00055,0.0005,0.00058,0.371,0.348,0.388,0.015,0.014,0.016,24.31,24.22,24.36,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.59,44.52,50.26,46.45,43.63,48.2,0,0,0,0,0,0,0.258,0,0.107,0.45,0.54,0.46,33.5
1629669600000,2021,8,2020,11,47,7,0.215,0.0937,0.121,7536.82,47.59,47.59,44.86,1,1,1,354.9,342.6,367.2,199.9,187.6,155,155,155,0,0,0,0.437,0.422,0.452,199.9,187.6,212.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.123,0.132,0.0127,0.0117,0.0138,0.00051,0.00047,0.00056,0.353,0.331,0.375,0.014,0.013,0.015,24.47,24.39,24.56,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.78,42.96,48.56,44.86,42.1,47.59,0,0,0,0,0,0,0.249,0,0.094,0.44,0.56,0.44,35.1
1630274400000,2021,8,2020,11,48,7,0.197,0.0778,0.119,7484.49,48.2,48.2,44.55,1,1,1,326.1,311.6,339,197.5,180.4,128.6,118,155,0,0,0,0.394,0.356,0.462,197.5,180.4,213.9,990,990,990,965,965,965.1,25,24.9,25,0.124,0.121,0.129,0.0125,0.0111,0.0139,0.0005,0.00044,0.00056,0.346,0.318,0.374,0.014,0.013,0.015,24.62,24.57,24.7,0.954,0.949,0.957,0.98,0.979,0.98,0.934,0.929,0.938,45.49,41.32,49.33,44.55,40.45,48.2,0,0,0,0,0,0,0.248,0,0.078,0.39,0.6,0.4,38
1630879200000,2021,9,2020,12,49,7,0.179,0.0714,0.107,6710.22,42.75,42.75,39.94,1,1,1,295.2,283.5,307,177.2,165.5,118,118,118,0,0,0,0.4,0.384,0.416,177.2,165.5,189,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.112,0.12,0.0108,0.00982,0.0118,0.00043,0.00039,0.00047,0.308,0.287,0.329,0.012,0.011,0.013,24.81,24.74,24.88,0.948,0.944,0.951,0.977,0.972,0.98,0.926,0.918,0.932,40.87,38.12,43.62,39.94,37.05,42.75,0,0,0,0,0,0,0.222,0,0.072,0.4,0.6,0.4,37.5
1631484000000,2021,9,2020,12,50,7,0.164,0.0714,0.0921,5711.16,36.18,36.18,33.99,1,1,1,270.4,261.3,279.9,152.4,143.3,118,118,118,0,0,0,0.437,0.422,0.452,152.4,143.3,161.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.11,0.0087,0.00793,0.00951,0.00035,0.00031,0.00038,0.264,0.248,0.281,0.01,0.0098,0.011,24.95,24.9,25.01,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,35.05,32.92,37.29,33.99,31.93,36.18,0,0,0,0,0,0,0.189,0,0.0719,0.44,0.56,0.44,34.8
1632088800000,2021,9,2020,12,51,7,0.151,0.0714,0.0797,4920.32,31.24,31.24,29.29,1,1,1,249.8,241.9,258.3,131.8,123.9,118,118,118,0,0,0,0.473,0.457,0.488,131.8,123.9,140.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0997,0.0969,0.103,0.00695,0.00628,0.00768,0.00027,0.00025,0.0003,0.227,0.213,0.242,0.009,0.0084,0.0096,25.08,25.02,25.14,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,30.19,28.35,32.21,29.29,27.5,31.24,0,0,0,0,0,0,0.163,0,0.0713,0.47,0.53,0.47,32.6
1632693600000,2021,9,2020,12,52,7,0.142,0.0659,0.0759,4687.31,30.74,30.74,27.9,1,1,1,234.5,230.7,239.5,125.5,114.1,109,97,118,0,0,0,0.465,0.414,0.508,125.5,114.1,137.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0967,0.0934,0.1,0.00642,0.00545,0.00744,0.00025,0.00021,0.00029,0.215,0.195,0.236,0.0085,0.0077,0.0093,25.18,25.15,25.21,0.928,0.921,0.934,0.97,0.97,0.97,0.9,0.894,0.906,28.76,25.99,31.69,27.9,25.21,30.74,0,0,0,0,0,0,0.155,0,0.0661,0.46,0.53,0.47,33
1633298400000,2021,10,2021,1,1,7,0.139,0.0587,0.0802,4975.73,30.67,30.67,29.62,1,1,1,229.6,223.3,234.3,132.6,126.3,97,97,97,0,0,0,0.423,0.414,0.434,132.6,126.3,137.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0982,0.096,0.0999,0.00702,0.00649,0.00742,0.00028,0.00025,0.00029,0.227,0.216,0.235,0.0089,0.0085,0.0093,25.2,25.16,25.24,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.53,29.06,31.62,29.62,28.19,30.67,0,0,0,0,0,0,0.165,0,0.0588,0.42,0.58,0.42,35.8
1633903200000,2021,10,2021,1,2,7,0.13,0.0587,0.0711,4392.16,27.62,27.62,26.14,1,1,1,214.6,208.8,220.9,117.6,111.8,97,97,97,0,0,0,0.452,0.439,0.464,117.6,111.8,123.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0929,0.0909,0.0951,0.00574,0.00526,0.00628,0.00023,0.00021,0.00025,0.2,0.19,0.211,0.0078,0.0074,0.0083,25.31,25.26,25.36,0.923,0.919,0.928,0.97,0.97,0.97,0.896,0.892,0.9,26.95,25.56,28.47,26.14,24.8,27.62,0,0,0,0,0,0,0.145,0,0.0589,0.45,0.55,0.45,33.8
1634508000000,2021,10,2021,1,3,7,0.124,0.0587,0.0652,2891.13,24.48,24.48,17.21,1,1,1,204.8,201.5,207.5,107.8,104.5,97,97,97,0,0,0,0.474,0.468,0.481,107.8,104.5,110.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0883,0.0904,0.00491,0.00463,0.00514,0.00019,0.00018,0.0002,0.182,0.176,0.187,0.0071,0.0069,0.0073,25.39,25.37,25.41,0.655,0,0.918,0.693,0,0.97,0.635,0,0.891,17.74,0,25.23,17.21,0,24.48,0,2,0,0,0.286,0,0.0956,0.286,0.0588,0.47,0.53,0.47,23.3
1635112800000,2021,10,2021,1,4,7,0.124,0.0587,0.0653,4016.89,24.41,24.41,23.91,1,1,1,205.1,203.6,207.2,108.1,106.6,97,97,97,0,0,0,0.473,0.468,0.476,108.1,106.6,110.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.089,0.0903,0.00493,0.00481,0.00512,0.00019,0.00019,0.0002,0.183,0.18,0.187,0.0072,0.0071,0.0073,25.39,25.37,25.4,0.916,0.915,0.918,0.97,0.97,0.97,0.889,0.888,0.89,24.65,24.31,25.17,23.91,23.58,24.41,0,0,0,0,0,0,0.133,0,0.0587,0.47,0.53,0.47,32.4
1635717600000,2021,11,2021,2,5,7,0.128,0.0562,0.0717,3855.54,28,28,22.95,1,1,1,211.6,202,218.4,118.6,109,93,93,93,0,0,0,0.44,0.426,0.46,118.6,109,125.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0929,0.0895,0.0953,0.00583,0.00502,0.00641,0.00023,0.0002,0.00025,0.201,0.184,0.214,0.0079,0.0072,0.0084,25.33,25.28,25.4,0.793,0,0.929,0.831,0,0.97,0.769,0,0.901,23.66,0,28.87,22.95,0,28,0,1,0,0,0.143,0,0.127,0.143,0.0563,0.44,0.56,0.44,30.1
1636322400000,2021,11,2021,2,6,7,0.128,0.0473,0.0804,5006.4,34.32,34.32,29.8,1,1,1,211.1,206.9,219.2,132.9,115.8,78.14,67,93,0,0,0,0.371,0.306,0.445,132.9,115.8,152.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0962,0.0919,0.102,0.00705,0.0056,0.00869,0.00028,0.00022,0.00034,0.225,0.196,0.258,0.0088,0.0077,0.01,25.31,25.23,25.35,0.931,0.922,0.939,0.97,0.97,0.97,0.903,0.894,0.911,30.72,26.55,35.38,29.8,25.76,34.32,0,0,0,0,0,0,0.166,0,0.0476,0.37,0.63,0.37,39.1
1636927200000,2021,11,2021,2,7,7,0.132,0.0405,0.0911,5702.47,34.87,34.87,33.94,1,1,1,217.6,214.3,221.7,150.6,147.3,67,67,67,0,0,0,0.308,0.302,0.313,150.6,147.3,154.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0999,0.102,0.00855,0.00827,0.0089,0.00034,0.00032,0.00035,0.255,0.25,0.263,0.01,0.0098,0.01,25.24,25.21,25.26,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.909,0.912,34.99,34.22,35.95,33.94,33.19,34.87,0,0,0,0,0,0,0.189,0,0.0409,0.31,0.69,0.31,43.2
1637532000000,2021,11,2021,2,8,7,0.13,0.0405,0.0893,5589.46,34.56,34.56,33.27,1,1,1,214.7,210.8,220.3,147.7,143.8,67,67,67,0,0,0,0.312,0.304,0.318,147.7,143.8,153.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.1,0.0986,0.102,0.0083,0.00797,0.00878,0.00033,0.00031,0.00034,0.25,0.243,0.26,0.0098,0.0095,0.01,25.26,25.22,25.29,0.938,0.936,0.94,0.97,0.97,0.97,0.909,0.908,0.912,34.3,33.38,35.63,33.27,32.37,34.56,0,0,0,0,0,0,0.185,0,0.0407,0.31,0.69,0.31,43
1638136800000,2021,11,2021,2,9,7,0.126,0.0371,0.0887,5559.88,33.65,33.65,33.09,1,1,1,208,205.8,212.4,146.7,142.4,61.29,59,67,0,0,0,0.295,0.284,0.32,146.7,142.4,149,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0992,0.0981,0.0998,0.00822,0.00785,0.00842,0.00032,0.00031,0.00033,0.248,0.241,0.252,0.0097,0.0094,0.0099,25.3,25.28,25.32,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,34.12,33.05,34.69,33.09,32.06,33.65,0,0,0,0,0,0,0.184,0,0.0373,0.29,0.7,0.3,44.1
1638741600000,2021,12,2021,3,10,7,0.131,0.0357,0.0952,5974.22,36.88,36.88,35.56,1,1,1,216.4,207.8,222,157.4,148.8,59,59,59,0,0,0,0.273,0.266,0.284,157.4,148.8,163,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.103,0.0997,0.105,0.00913,0.00839,0.0096,0.00036,0.00033,0.00038,0.267,0.251,0.277,0.01,0.0098,0.011,25.23,25.19,25.3,0.941,0.938,0.943,0.97,0.97,0.972,0.913,0.91,0.916,36.65,34.62,37.96,35.56,33.58,36.88,0,0,0,0,0,0,0.198,0,0.0358,0.27,0.73,0.27,45.6
1639346400000,2021,12,2021,3,11,7,0.139,0.0357,0.103,6521.28,41.03,41.03,38.82,1,1,1,229.8,223.3,238.6,170.8,164.3,59,59,59,0,0,0,0.257,0.247,0.264,170.8,164.3,179.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.105,0.111,0.0103,0.00972,0.011,0.0004,0.00038,0.00043,0.291,0.279,0.307,0.011,0.011,0.012,25.13,25.06,25.18,0.945,0.943,0.948,0.976,0.972,0.98,0.922,0.917,0.929,39.79,38.28,41.86,38.82,37.22,41.03,0,0,0,0,0,0,0.216,0,0.036,0.26,0.74,0.26,46.9
1639951200000,2021,12,2021,3,12,7,0.151,0.0357,0.115,7309.17,44.49,44.49,43.51,1,1,1,249.4,241.7,253.7,190.4,182.7,59,59,59,0,0,0,0.237,0.233,0.244,190.4,182.7,194.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.114,0.112,0.116,0.0119,0.0113,0.0123,0.00047,0.00044,0.00049,0.326,0.312,0.334,0.013,0.012,0.013,24.98,24.95,25.04,0.952,0.949,0.953,0.98,0.98,0.98,0.933,0.93,0.934,44.39,42.57,45.4,43.51,41.72,44.49,0,0,0,0,0,0,0.242,0,0.036,0.24,0.76,0.24,48.4
1640556000000,2021,12,2021,3,13,7,0.159,0.0381,0.12,7642.09,47.19,47.19,45.49,1,1,1,262.1,254.8,270.9,199.1,195.4,63,59,73,0,0,0,0.24,0.222,0.272,199.1,195.4,206.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.116,0.12,0.0127,0.0124,0.0133,0.0005,0.00049,0.00053,0.342,0.335,0.355,0.014,0.013,0.014,24.91,24.88,24.95,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,46.42,45.48,48.16,45.49,44.57,47.19,0,0,0,0,0,0,0.253,0,0.039,0.24,0.75,0.25,48.1
1641160800000,2022,1,2021,4,14,7,0.18,0.0442,0.136,8321.09,53.56,53.56,49.53,2,1,1.4285714285714286,297.2,277.2,318.2,224.2,204.2,73,73,73,0,0,0,0.246,0.229,0.263,224.2,204.2,245.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.121,0.135,0.0148,0.0131,0.0166,0.00059,0.00052,0.00066,0.319,0.244,0.388,0.013,0.0097,0.015,24.79,24.72,24.84,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.94,39.91,25.97,52.13,38.4,25.19,48.2,0,0,0,0,0,0,0.275,0,0.044,0.25,0.76,0.24,46.2
1641765600000,2022,1,2021,4,15,7,0.204,0.0442,0.16,9726.22,59.34,59.34,57.89,2,2,2,338.1,325.1,344.7,265.1,252.1,73,73,73,0,0,0,0.216,0.212,0.225,265.1,252.1,271.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.142,0.138,0.145,0.0241,0.018,0.0273,0.00097,0.00072,0.0011,0.288,0.269,0.298,0.012,0.011,0.012,24.62,24.58,24.71,0.933,0.93,0.934,0.97,0.97,0.97,0.905,0.902,0.906,29.84,28.39,30.59,28.95,27.54,29.67,0,0,0,0,0,0,0.322,0,0.044,0.22,0.78,0.22,47.7
1642370400000,2022,1,2021,4,16,7,0.216,0.0442,0.171,10395.6,64.61,64.61,61.88,2,2,2,356.5,342.3,369.1,283.5,269.3,73,73,73,0,0,0,0.205,0.198,0.213,283.5,269.3,296.1,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.149,0.144,0.153,0.0328,0.0261,0.0387,0.0013,0.001,0.0016,0.316,0.294,0.335,0.013,0.012,0.014,24.5,24.42,24.59,0.937,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,31.9,30.31,33.3,30.94,29.4,32.3,0,0,0,0,0,0,0.344,0,0.045,0.2,0.79,0.21,48.1
1642975200000,2022,1,2021,4,17,7,0.242,0.0442,0.198,11964.1,78.36,78.36,71.21,2,2,2,399.6,372.6,431.7,326.6,299.6,73,73,73,0,0,0,0.183,0.169,0.196,326.6,299.6,358.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.164,0.155,0.176,0.0532,0.0404,0.0683,0.0022,0.0016,0.0028,0.38,0.34,0.428,0.015,0.014,0.018,24.23,24.03,24.4,0.944,0.94,0.95,0.972,0.97,0.976,0.918,0.912,0.927,36.64,33.7,40.13,35.61,32.69,39.18,0,0,0,0,0,0,0.396,0,0.044,0.18,0.82,0.18,49.4
1643580000000,2022,1,2021,4,18,7,0.286,0.0504,0.235,14246.3,90.41,90.41,84.8,2,2,2,472.4,441.8,501.4,389.1,366.9,83.29,73,85,0,0,0,0.176,0.165,0.188,389.1,366.9,416.4,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.187,0.179,0.197,0.0827,0.0722,0.0956,0.0034,0.003,0.004,0.475,0.442,0.516,0.02,0.018,0.021,23.8,23.63,23.97,0.953,0.951,0.956,0.98,0.978,0.98,0.934,0.93,0.937,43.29,40.92,46.13,42.4,40.02,45.2,0,0,0,0,0,0,0.471,0,0.051,0.18,0.82,0.18,49.8
1644184800000,2022,2,2021,5,19,7,0.322,0.0514,0.271,15983.7,96.4,96.4,95.14,2,2,2,532.4,509.9,555.8,447.4,424.9,85,85,85,0,0,0,0.16,0.153,0.167,447.4,424.9,470.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.208,0.2,0.217,0.11,0.0995,0.121,0.0046,0.0041,0.0051,0.563,0.529,0.599,0.023,0.022,0.025,23.44,23.3,23.58,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.22,46.99,51.45,47.57,46.05,48.2,0,0,0,0,0,0,0.529,0,0.051,0.16,0.84,0.16,49.6
1644789600000,2022,2,2021,5,20,7,0.367,0.0514,0.316,18203.8,118.3,118.3,108.4,3,2,2.857142857142857,607,565.4,652.9,522,480.4,85,85,85,0,0,0,0.14,0.13,0.15,522,480.4,567.9,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.246,0.223,0.273,0.15,0.126,0.18,0.0064,0.0053,0.0077,0.59,0.526,0.651,0.025,0.022,0.028,23.09,22.84,23.27,0.95,0.945,0.956,0.973,0.97,0.98,0.925,0.917,0.937,39.9,35.48,52.33,38.41,34.41,48.2,0,0,0,0,0,0,0.602,0,0.051,0.14,0.86,0.14,49.6
1645394400000,2022,2,2021,5,21,7,0.45,0.0514,0.399,22618.6,144.6,144.6,134.6,3,3,3,743.9,671.8,815.2,658.9,586.8,85,85,85,0,0,0,0.115,0.104,0.127,658.9,586.8,730.2,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.324,0.283,0.365,0.241,0.193,0.289,0.01,0.0082,0.013,0.804,0.683,0.925,0.035,0.029,0.04,22.32,21.91,22.73,0.956,0.953,0.957,0.98,0.979,0.98,0.937,0.934,0.938,45.92,41.57,50.06,44.88,40.72,48.2,0,0,0,0,0,0,0.748,0,0.051,0.11,0.89,0.11,50.3
1645999200000,2022,2,2021,5,22,7,0.548,0.0742,0.474,25384,163.4,163.4,151.1,4,3,3.4285714285714284,905.9,839.2,970.8,783.2,732.1,122.7,85,129,0,0,0,0.135,0.101,0.15,783.2,732.1,841.8,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.421,0.376,0.477,0.318,0.29,0.346,0.014,0.013,0.016,0.993,0.938,1.05,0.044,0.041,0.047,21.48,21.17,21.77,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.69,40,52.22,44.66,39.04,48.2,0,0,0,0,0,0,0.839,0,0.074,0.14,0.86,0.14,46.3
1646604000000,2022,3,2021,6,23,7,0.646,0.078,0.568,29937.1,186.8,186.8,178.2,4,4,4,1069,997.7,1128,939.7,868.7,129,129,129,0,0,0,0.121,0.114,0.129,939.7,868.7,998.9,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.569,0.501,0.632,0.394,0.359,0.422,0.018,0.016,0.019,1.22,1.1,1.33,0.056,0.05,0.062,20.66,20.36,21.01,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.46,42.73,47.66,44.55,41.88,46.71,0,0,0,0,0,0,0.99,0,0.078,0.12,0.88,0.12,46.3
1647208800000,2022,3,2021,6,24,7,0.707,0.078,0.629,32114.4,192.8,192.8,191.2,4,4,4,1169,1142,1197,1040,1013,129,129,129,0,0,0,0.11,0.108,0.113,1040,1013,1068,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.693,0.652,0.734,0.513,0.451,0.577,0.024,0.021,0.027,1.49,1.39,1.6,0.069,0.064,0.075,20.08,19.87,20.27,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,48.89,48.08,49.7,47.79,47.12,48.2,0,0,0,0,0,0,1.06,0,0.078,0.11,0.89,0.11,45.4
1647813600000,2022,3,2021,6,25,7,0.789,0.078,0.664,32338.7,192.8,192.8,192.5,4,4,4,1305,1212,1414,1176,1083,129,129,129,79,0,185,0.0991,0.0912,0.106,1098,1083,1100,990,990,990,968.9,968.6,969.2,21.1,20.8,21.4,0.81,0.755,0.86,0.642,0.609,0.648,0.03,0.028,0.031,1.75,1.66,1.81,0.083,0.077,0.087,19.39,18.99,19.77,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.74,48.77,50.54,48.12,47.8,48.2,0,0,0,0,0,0,1.07,0,0.125,0.099,0.84,0.16,41
1648418400000,2022,3,2021,6,26,7,0.924,0.0829,0.665,31416.2,190.2,190.2,187,4,4,4,1528,1442,1615,1391,1313,137.1,129,148,290.6,213,367,0.0897,0.0845,0.0951,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.898,0.868,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.09,0.088,0.093,18.58,18.28,18.89,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.7,46.92,48.51,46.75,45.98,47.54,0,0,0,0,0,0,1.04,0,0.259,0.09,0.72,0.28,34
1649023200000,2022,4,2021,7,27,7,1.04,0.0895,0.665,30248.7,182.9,182.9,180.1,4,4,4,1727,1644,1820,1579,1496,148,148,148,479.1,396,572,0.0858,0.0813,0.09,1100,1100,1100,990,990,990,970.2,970,970.5,19.8,19.5,20,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.093,0.096,17.91,17.61,18.18,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.932,45.93,45.12,46.66,45.01,44.21,45.73,0,0,0,0,0,0,1,0,0.375,0.086,0.64,0.36,29.1
1649628000000,2022,4,2021,7,28,7,1.19,0.0895,0.665,28867.6,175.3,175.3,171.8,4,4,4,1969,1864,2062,1821,1716,148,148,148,721.3,616,814,0.0752,0.0718,0.0794,1100,1100,1100,990,990,990,971,970.7,971.3,19,18.7,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.14,16.88,17.46,0.948,0.948,0.95,0.98,0.98,0.98,0.929,0.929,0.931,43.83,43.13,44.72,42.96,42.27,43.83,0,0,0,0,0,0,0.955,0,0.525,0.075,0.56,0.44,24.3
1650232800000,2022,4,2021,7,29,7,1.29,0.0895,0.665,28119.2,168.4,168.4,167.4,4,4,4,2129,2088,2153,1981,1940,148,148,148,880.7,840,905,0.0695,0.0687,0.0709,1100,1100,1100,990,990,990,971.4,971.3,971.5,18.6,18.5,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.72,16.66,16.81,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.7,42.54,42.96,41.84,41.69,42.1,0,0,0,0,0,0,0.93,0,0.625,0.069,0.52,0.48,21.8
1650837600000,2022,4,2021,7,30,7,1.32,0.0933,0.665,27912.1,166.7,166.7,166.1,4,4,4,2177,2157,2193,2023,2001,154.3,148,192,922.7,901,942,0.0708,0.0676,0.0875,1100,1100,1100,990,990,990,971.5,971.5,971.6,18.5,18.4,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.6,16.56,16.65,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.38,42.28,42.52,41.54,41.43,41.67,0,0,0,0,0,0,0.923,0,0.655,0.071,0.5,0.5,21.1
1651442400000,2022,5,2021,8,31,7,1.3,0.116,0.665,28047.9,168.4,168.4,167,4,4,4,2145,2088,2190,1953,1896,192,192,192,853.4,796,898,0.0895,0.0877,0.092,1100,1100,1100,990,990,990,971.5,971.3,971.6,18.5,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.68,16.57,16.81,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.59,42.3,42.96,41.74,41.46,42.1,0,0,0,0,0,0,0.928,0,0.635,0.089,0.51,0.49,21.6
1652047200000,2022,5,2021,8,32,7,1.19,0.152,0.665,28917.1,175.8,175.8,172.1,4,4,4,1960,1851,2062,1708,1575,252,192,276,608.4,475,770,0.129,0.0931,0.149,1100,1100,1100,990,990,990,971,970.6,971.3,19,18.7,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.097,0.1,17.16,16.88,17.51,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,43.91,43.13,44.84,43.03,42.27,43.95,0,0,0,0,0,0,0.956,0,0.525,0.13,0.56,0.44,24.3
1652652000000,2022,5,2021,8,33,7,1.03,0.167,0.665,30398.5,184.7,184.7,180.9,4,4,4,1701,1592,1813,1425,1316,276,276,276,325.6,216,437,0.162,0.152,0.173,1100,1100,1100,990,990,990,970.1,969.8,970.5,19.9,19.5,20.2,0.921,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18,17.63,18.36,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.16,45.18,47.12,45.24,44.27,46.18,0,0,0,0,0,0,1.01,0,0.365,0.16,0.65,0.35,29.5
1653256800000,2022,5,2021,8,34,7,0.893,0.167,0.665,31765.6,192.3,192.3,189.1,4,4,4,1477,1392,1563,1201,1116,276,276,276,100.9,16,187,0.187,0.177,0.198,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.86,0.823,0.903,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.77,1.85,0.088,0.085,0.091,18.78,18.46,19.09,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.23,47.39,49.06,47.27,46.45,48.08,0,0,0,0,0,0,1.05,0,0.228,0.19,0.74,0.26,35.6
1653861600000,2022,5,2021,8,35,7,0.732,0.117,0.615,31257.4,192.8,192.8,186.1,4,4,4,1211,1101,1341,1017,939.9,193.9,161,276,0,0,0,0.158,0.129,0.214,1017,939.9,1085,990,990,990,968.6,968.2,969,21.4,21,21.8,0.68,0.574,0.77,0.485,0.394,0.614,0.023,0.018,0.029,1.45,1.23,1.68,0.068,0.056,0.079,19.99,19.4,20.56,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.56,45.25,49.87,46.51,44.35,48.2,0,0,0,0,0,0,1.03,0,0.117,0.16,0.84,0.16,42.7
1654466400000,2022,6,2021,9,36,7,0.604,0.0974,0.507,26985.3,173.1,173.1,160.6,4,3,3.857142857142857,999.3,933,1072,838.3,772,161,161,161,0,0,0,0.161,0.15,0.173,838.3,772,910.7,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.481,0.42,0.547,0.345,0.313,0.38,0.016,0.014,0.017,1.06,0.973,1.18,0.048,0.044,0.054,21.06,20.7,21.35,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.12,39.48,51.53,41.88,38.49,48.2,0,0,0,0,0,0,0.892,0,0.097,0.16,0.84,0.16,44.7
1655071200000,2022,6,2021,9,37,7,0.528,0.0974,0.43,23683.7,144.6,144.6,141,3,3,3,872.3,829.7,917.1,711.3,668.7,161,161,161,0,0,0,0.185,0.176,0.194,711.3,668.7,756.1,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.37,0.343,0.406,0.276,0.248,0.305,0.012,0.011,0.014,0.909,0.834,0.992,0.04,0.037,0.044,21.7,21.44,21.95,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.26,45.9,50.69,46.99,44.98,48.2,0,0,0,0,0,0,0.783,0,0.098,0.18,0.81,0.19,44.9
1655676000000,2022,6,2021,9,38,7,0.475,0.0974,0.377,21358.1,132.7,132.7,127.1,3,3,3,785,754.6,816.9,624,593.6,161,161,161,0,0,0,0.205,0.197,0.213,624,593.6,655.9,990,990,990,967,966.9,967.2,23,22.8,23.1,0.318,0.3,0.336,0.218,0.198,0.239,0.0095,0.0086,0.01,0.759,0.707,0.812,0.033,0.031,0.036,22.2,22.02,22.37,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.25,41.41,45.15,42.38,40.54,44.25,0,0,0,0,0,0,0.706,0,0.098,0.21,0.79,0.21,45
1656280800000,2022,6,2021,9,39,7,0.428,0.104,0.324,18392.1,119.2,119.2,109.5,3,2,2.857142857142857,708.1,675,742.3,536.4,489.1,171.7,161,186,0,0,0,0.243,0.217,0.276,536.4,489.1,581.3,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.269,0.244,0.293,0.16,0.13,0.189,0.0069,0.0055,0.0082,0.628,0.551,0.687,0.027,0.024,0.03,22.64,22.44,22.81,0.951,0.946,0.956,0.974,0.97,0.98,0.926,0.918,0.937,40.22,35.21,52.17,38.79,34.16,48.2,0,0,0,0,0,0,0.608,0,0.104,0.24,0.76,0.24,43
1656885600000,2022,7,2021,10,40,7,0.384,0.112,0.271,15771.6,96.4,96.4,93.88,2,2,2,634.3,605.3,664.4,448.3,419.3,186,186,186,0,0,0,0.294,0.28,0.307,448.3,419.3,478.4,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.221,0.208,0.238,0.111,0.0969,0.125,0.0047,0.0041,0.0053,0.577,0.53,0.628,0.024,0.022,0.027,22.99,22.81,23.15,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.34,45.51,51.19,46.94,44.6,48.2,0,0,0,0,0,0,0.522,0,0.113,0.29,0.71,0.29,41.1
1657490400000,2022,7,2021,10,41,7,0.346,0.112,0.233,13831.4,87.41,87.41,82.33,2,2,2,571.6,547.1,596.3,385.6,361.1,186,186,186,0,0,0,0.326,0.312,0.34,385.6,361.1,410.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.196,0.187,0.205,0.081,0.0694,0.0927,0.0034,0.0029,0.0039,0.48,0.443,0.517,0.02,0.019,0.022,23.35,23.2,23.5,0.953,0.95,0.955,0.979,0.975,0.98,0.933,0.926,0.936,42.06,39.52,44.6,41.16,38.53,43.71,0,0,0,0,0,0,0.457,0,0.113,0.32,0.67,0.33,40
1658095200000,2022,7,2021,10,42,7,0.313,0.112,0.201,11898.8,75.55,75.55,70.83,2,2,2,518.3,497,540.3,332.3,311,186,186,186,0,0,0,0.359,0.344,0.374,332.3,311,354.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.177,0.17,0.185,0.0559,0.0458,0.0662,0.0023,0.0019,0.0028,0.4,0.368,0.433,0.017,0.015,0.018,23.67,23.54,23.8,0.946,0.943,0.949,0.971,0.97,0.973,0.918,0.914,0.924,36.48,34.21,38.8,35.41,33.18,37.77,0,0,0,0,0,0,0.393,0,0.112,0.36,0.64,0.36,38
1658700000000,2022,7,2021,10,43,7,0.286,0.112,0.173,10288.3,65.18,65.18,61.24,2,2,2,472.7,454.7,491.3,286.7,268.7,186,186,186,0,0,0,0.394,0.379,0.409,286.7,268.7,305.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.155,0.168,0.0343,0.0258,0.0431,0.0014,0.0011,0.0018,0.331,0.304,0.359,0.014,0.012,0.015,23.94,23.83,24.05,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,31.57,29.6,33.6,30.62,28.71,32.59,0,0,0,0,0,0,0.34,0,0.113,0.39,0.6,0.4,36
1659304800000,2022,8,2021,11,44,7,0.26,0.0937,0.166,9939.1,63.15,63.15,59.16,2,2,2,430.3,412.3,448.9,275.3,257.3,155,155,155,0,0,0,0.36,0.345,0.376,275.3,257.3,293.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.154,0.148,0.161,0.0289,0.0204,0.0377,0.0012,0.00083,0.0015,0.311,0.284,0.339,0.013,0.012,0.014,24.15,24.04,24.26,0.935,0.931,0.94,0.97,0.97,0.97,0.907,0.903,0.911,30.5,28.51,32.55,29.58,27.65,31.58,0,0,0,0,0,0,0.329,0,0.094,0.36,0.64,0.36,38.2
1659909600000,2022,8,2021,11,45,7,0.237,0.0937,0.143,8505.22,54.07,54.07,50.63,2,1,1.5714285714285714,391.5,376.5,406.5,236.5,221.5,155,155,155,0,0,0,0.396,0.381,0.412,236.5,221.5,251.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.141,0.135,0.146,0.0159,0.0146,0.0177,0.00065,0.00059,0.00072,0.324,0.259,0.409,0.013,0.01,0.017,24.32,24.26,24.38,0.941,0.925,0.959,0.974,0.97,0.98,0.917,0.897,0.939,37.59,26.16,52.69,35.64,25.38,48.2,0,0,0,0,0,0,0.281,0,0.094,0.4,0.6,0.4,35.9
1660514400000,2022,8,2021,11,46,7,0.217,0.0937,0.123,7680.25,48.2,48.2,45.72,1,1,1,359,346.6,371.8,204,191.7,155,155,155,0,0,0,0.432,0.417,0.447,204,191.7,216.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.129,0.125,0.134,0.0131,0.012,0.0142,0.00053,0.00048,0.00057,0.36,0.338,0.383,0.015,0.014,0.015,24.45,24.36,24.53,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.938,46.71,43.91,49.59,45.72,43.03,48.2,0,0,0,0,0,0,0.254,0,0.094,0.43,0.57,0.43,35.4
1661119200000,2022,8,2021,11,47,7,0.2,0.0937,0.106,6610.99,42.1,42.1,39.35,1,1,1,331,320.1,342.6,176,165.1,155,155,155,0,0,0,0.469,0.452,0.484,176,165.1,187.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.119,0.115,0.123,0.0107,0.00979,0.0117,0.00043,0.00039,0.00047,0.31,0.291,0.331,0.012,0.012,0.013,24.63,24.56,24.71,0.948,0.944,0.951,0.976,0.971,0.98,0.925,0.917,0.932,40.3,37.78,42.96,39.35,36.7,42.1,0,0,0,0,0,0,0.219,0,0.094,0.47,0.53,0.47,33.1
1661724000000,2022,8,2021,11,48,7,0.185,0.081,0.104,6454.86,42.63,42.63,38.42,1,1,1,305.2,292,316.6,171.3,155.6,133.9,118,155,0,0,0,0.438,0.385,0.499,171.3,155.6,188.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.112,0.12,0.0103,0.00897,0.0118,0.00041,0.00036,0.00047,0.299,0.273,0.328,0.012,0.011,0.013,24.77,24.73,24.83,0.946,0.941,0.951,0.975,0.97,0.98,0.922,0.913,0.932,39.39,35.57,43.5,38.42,34.51,42.63,0,0,0,0,0,0,0.213,0,0.081,0.44,0.56,0.44,34.9
1662328800000,2022,9,2021,12,49,7,0.167,0.0714,0.0958,5946.12,38.27,38.27,35.39,1,1,1,276.3,264.9,288.4,158.3,146.9,118,118,118,0,0,0,0.427,0.409,0.445,158.3,146.9,170.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.105,0.113,0.00921,0.00824,0.0102,0.00037,0.00033,0.00041,0.275,0.254,0.296,0.011,0.01,0.012,24.92,24.85,24.99,0.942,0.938,0.946,0.971,0.97,0.974,0.915,0.91,0.921,36.45,33.76,39.27,35.39,32.75,38.27,0,0,0,0,0,0,0.197,0,0.0712,0.43,0.57,0.43,35.6
1662933600000,2022,9,2021,12,50,7,0.153,0.0714,0.0815,5035.69,31.93,31.93,29.97,1,1,1,252.8,243.8,261.3,134.8,125.8,118,118,118,0,0,0,0.467,0.452,0.484,134.8,125.8,143.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0976,0.104,0.00721,0.00645,0.00793,0.00028,0.00025,0.00031,0.232,0.216,0.248,0.0092,0.0085,0.0098,25.06,25.01,25.12,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,30.9,28.8,32.92,29.97,27.94,31.93,0,0,0,0,0,0,0.167,0,0.0715,0.47,0.53,0.47,32.9
1663538400000,2022,9,2021,12,51,7,0.141,0.0714,0.0695,4270.54,27.24,27.24,25.42,1,1,1,233,225.5,240.8,115,107.5,118,118,118,0,0,0,0.507,0.49,0.523,115,107.5,122.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0938,0.0911,0.0965,0.00552,0.00489,0.00619,0.00022,0.00019,0.00024,0.197,0.184,0.211,0.0078,0.0072,0.0083,25.21,25.14,25.26,0.922,0.917,0.927,0.97,0.97,0.97,0.894,0.889,0.9,26.21,24.42,28.09,25.42,23.69,27.24,0,0,0,0,0,0,0.141,0,0.0715,0.51,0.49,0.51,30.3
1664143200000,2022,9,2021,12,52,7,0.131,0.0636,0.0673,4139.26,31.33,31.33,24.64,1,1,1,216.4,210.5,223.1,111.2,96.31,105.1,73,118,0,0,0,0.485,0.344,0.551,111.2,96.31,139.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0912,0.0872,0.0981,0.00521,0.00394,0.0076,0.0002,0.00015,0.0003,0.189,0.164,0.236,0.0074,0.0064,0.0093,25.31,25.28,25.35,0.919,0.911,0.934,0.969,0.967,0.97,0.891,0.883,0.906,25.42,21.9,32.3,24.64,21.18,31.33,0,0,0,0,0,0,0.137,0,0.0637,0.49,0.51,0.49,31.6
1664748000000,2022,10,2022,1,1,7,0.123,0.0442,0.0788,4913.78,30.46,30.46,29.25,1,1,1,203.3,198.7,208.6,130.3,125.7,73,73,73,0,0,0,0.359,0.35,0.367,130.3,125.7,135.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0949,0.0933,0.0968,0.00682,0.00644,0.00727,0.00027,0.00025,0.00028,0.22,0.212,0.23,0.0086,0.0083,0.009,25.36,25.32,25.39,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.15,29.07,31.4,29.25,28.2,30.46,0,0,0,0,0,0,0.162,0,0.0442,0.36,0.64,0.36,39.9
1665352800000,2022,10,2022,1,2,7,0.117,0.0442,0.0727,4512.95,27.87,27.87,26.86,1,1,1,193.3,189.2,197.4,120.3,116.2,73,73,73,0,0,0,0.378,0.37,0.386,120.3,116.2,124.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0899,0.0928,0.00597,0.00562,0.00632,0.00023,0.00022,0.00025,0.202,0.195,0.21,0.0079,0.0076,0.0082,25.38,25.38,25.39,0.925,0.922,0.928,0.97,0.97,0.97,0.897,0.894,0.9,27.69,26.66,28.73,26.86,25.86,27.87,0,0,0,0,0,0,0.149,0,0.0443,0.38,0.62,0.38,38.6
1665957600000,2022,10,2022,1,3,7,0.111,0.0442,0.067,4129.14,25.53,25.53,24.58,1,1,1,183.8,180.7,187.8,110.8,107.7,73,73,73,0,0,0,0.397,0.389,0.404,110.8,107.7,114.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.0869,0.0895,0.00517,0.0049,0.00551,0.0002,0.00019,0.00022,0.185,0.18,0.192,0.0073,0.007,0.0075,25.38,25.38,25.38,0.918,0.916,0.921,0.97,0.97,0.97,0.891,0.889,0.893,25.34,24.55,26.32,24.58,23.82,25.53,0,0,0,0,0,0,0.137,0,0.044,0.4,0.6,0.4,37.2
1666562400000,2022,10,2022,1,4,7,0.108,0.0442,0.0638,3910,23.62,23.62,23.27,1,1,1,178.4,176.8,179.9,105.4,103.8,73,73,73,0,0,0,0.409,0.406,0.413,105.4,103.8,106.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0861,0.0856,0.0867,0.00471,0.00458,0.00483,0.00018,0.00018,0.00019,0.176,0.173,0.178,0.0069,0.0068,0.007,25.38,25.38,25.38,0.914,0.913,0.915,0.97,0.97,0.97,0.887,0.886,0.888,23.99,23.61,24.35,23.27,22.9,23.62,0,0,0,0,0,0,0.129,0,0.0442,0.41,0.59,0.41,36.2
1667167200000,2022,10,2022,1,5,7,0.111,0.041,0.0704,4353.49,28.57,28.57,25.91,1,1,1,184.2,177.1,194.3,116.4,104.9,67.86,67,73,0,0,0,0.369,0.345,0.41,116.4,104.9,127.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.086,0.0928,0.00564,0.00467,0.00657,0.00022,0.00018,0.00026,0.194,0.175,0.214,0.0076,0.0068,0.0084,25.37,25.37,25.38,0.922,0.914,0.929,0.97,0.97,0.97,0.895,0.887,0.901,26.72,23.88,29.45,25.91,23.16,28.57,0,0,0,0,0,0,0.144,0,0.0406,0.37,0.63,0.37,39.2
1667772000000,2022,11,2022,2,6,7,0.127,0.0405,0.086,5378.89,34.44,34.44,32.02,1,1,1,209.2,200.6,219.8,142.2,133.6,67,67,67,0,0,0,0.321,0.305,0.334,142.2,133.6,152.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0981,0.095,0.102,0.00784,0.00711,0.00874,0.00031,0.00028,0.00034,0.24,0.225,0.259,0.0094,0.0088,0.01,25.3,25.22,25.37,0.935,0.932,0.94,0.97,0.97,0.97,0.907,0.904,0.911,33.01,30.99,35.51,32.02,30.06,34.44,0,0,0,0,0,0,0.178,0,0.041,0.32,0.68,0.32,42.4
1668376800000,2022,11,2022,2,7,7,0.132,0.0405,0.0913,5716.62,35.31,35.31,34.03,1,1,1,218,209.7,223.6,151,142.7,67,67,67,0,0,0,0.308,0.3,0.32,151,142.7,156.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0982,0.103,0.00858,0.00788,0.00906,0.00034,0.00031,0.00036,0.256,0.241,0.266,0.01,0.0094,0.01,25.24,25.19,25.3,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,35.08,33.12,36.4,34.03,32.12,35.31,0,0,0,0,0,0,0.189,0,0.0407,0.31,0.69,0.31,43.3
1668981600000,2022,11,2022,2,8,7,0.132,0.0405,0.0913,5718.03,36.18,36.18,34.04,1,1,1,218,208.8,227.4,151,141.8,67,67,67,0,0,0,0.308,0.295,0.321,151,141.8,160.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0979,0.105,0.00859,0.00781,0.00939,0.00034,0.00031,0.00037,0.256,0.24,0.273,0.01,0.0094,0.011,25.24,25.16,25.31,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,35.09,32.92,37.29,34.04,31.94,36.18,0,0,0,0,0,0,0.189,0,0.0407,0.31,0.69,0.31,43.3
1669586400000,2022,11,2022,2,9,7,0.137,0.0378,0.0994,6246.27,38.1,38.1,37.18,1,1,1,226.7,224.4,228.5,164.3,160.7,62.43,59,67,0,0,0,0.275,0.26,0.294,164.3,160.7,167.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.105,0.106,0.00972,0.00941,0.01,0.00038,0.00037,0.00039,0.279,0.273,0.286,0.011,0.011,0.011,25.16,25.15,25.17,0.943,0.942,0.944,0.972,0.97,0.974,0.917,0.914,0.92,38.24,37.36,39.11,37.18,36.25,38.1,0,0,0,0,0,0,0.207,0,0.0376,0.28,0.73,0.27,45.6
1670191200000,2022,12,2022,3,10,7,0.145,0.0357,0.109,6893.36,44.75,44.75,41.03,1,1,1,239,223.6,254.8,180,164.6,59,59,59,0,0,0,0.247,0.232,0.264,180,164.6,195.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.111,0.105,0.116,0.0111,0.00974,0.0124,0.00044,0.00038,0.00049,0.307,0.28,0.335,0.012,0.011,0.013,25.06,24.95,25.18,0.948,0.943,0.953,0.978,0.972,0.98,0.927,0.917,0.934,41.96,38.34,45.66,41.03,37.29,44.75,0,0,0,0,0,0,0.228,0,0.036,0.25,0.75,0.25,47.5
1670796000000,2022,12,2022,3,11,7,0.164,0.0357,0.129,7996.78,48.2,48.2,47.6,1,1,1,271.8,260,284.6,212.8,201,59,59,59,0,0,0,0.217,0.207,0.227,212.8,201,225.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.122,0.118,0.127,0.0138,0.0128,0.0149,0.00055,0.00051,0.00059,0.366,0.345,0.389,0.015,0.014,0.015,24.85,24.77,24.92,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.63,46.89,52.57,47.6,45.95,48.2,0,0,0,0,0,0,0.264,0,0.035,0.22,0.79,0.21,48.8
1671400800000,2022,12,2022,3,12,7,0.184,0.0357,0.149,9039.22,57.5,57.5,53.8,2,2,2,304.7,290.9,321.5,245.7,231.9,59,59,59,0,0,0,0.194,0.184,0.203,245.7,231.9,262.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.134,0.129,0.14,0.0178,0.0155,0.0229,0.00071,0.00061,0.00092,0.26,0.243,0.282,0.01,0.0097,0.011,24.81,24.71,24.89,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,27.73,26.14,29.64,26.9,25.35,28.75,0,0,0,0,0,0,0.299,0,0.035,0.19,0.81,0.19,49.1
1672005600000,2022,12,2022,3,13,6,0.177,0.0306,0.146,8887.87,66.97,66.97,61.72,2,2,2,341,325.1,365.3,282,266.1,59,59,59,0,0,0,0.173,0.162,0.182,282,266.1,306.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.147,0.141,0.155,0.0321,0.0246,0.0436,0.0013,0.00098,0.0018,0.312,0.288,0.348,0.013,0.012,0.014,24.58,24.43,24.69,0.936,0.933,0.941,0.97,0.97,0.97,0.908,0.905,0.913,31.82,30.04,34.52,30.86,29.14,33.48,0,0,0,0,0,0,0.343,0,0.031,0.17,0.82,0.18,50.2