datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
857340000000,1997,3,1996,6,22,7,0.521,0.078,0.443,24193.4,144.6,144.6,144,3,3,3,862,831.6,877.8,733,702.6,129,129,129,0,0,0,0.15,0.147,0.155,733,702.6,748.8,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.379,0.358,0.392,0.291,0.27,0.301,0.013,0.012,0.013,0.942,0.887,0.972,0.042,0.039,0.043,21.71,21.62,21.89,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.77,48.11,50.63,48,47.14,48.2,0,0,0,0,0,0,0.8,0,0.078,0.15,0.85,0.15,46.4
857944800000,1997,3,1996,6,23,7,0.521,0.078,0.443,24284.9,144.6,144.6,144.6,3,3,3,862.1,849,873.5,733.1,720,129,129,129,0,0,0,0.15,0.148,0.152,733.1,720,744.5,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.378,0.368,0.388,0.291,0.282,0.298,0.013,0.012,0.013,0.941,0.916,0.964,0.042,0.04,0.043,21.71,21.64,21.79,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.78,49.07,50.4,48.18,48.09,48.2,0,0,0,0,0,0,0.803,0,0.078,0.15,0.85,0.15,46.6
858549600000,1997,3,1996,6,24,7,0.5,0.0723,0.427,23915.5,143.8,143.8,142.4,3,3,3,826.3,810,843.1,706.7,697,119.6,107,129,0,0,0,0.144,0.13,0.156,706.7,697,714.1,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.358,0.354,0.364,0.273,0.267,0.278,0.012,0.012,0.012,0.892,0.877,0.906,0.039,0.038,0.04,21.9,21.82,21.98,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.42,47.79,48.92,47.45,46.84,47.94,0,0,0,0,0,0,0.791,0,0.073,0.14,0.85,0.15,47.8
859154400000,1997,3,1996,6,25,7,0.484,0.0647,0.419,23580.5,141.8,141.8,140.4,3,3,3,799.5,793.6,808.3,692.5,686.6,107,107,107,0,0,0,0.134,0.132,0.135,692.5,686.6,701.3,990,990,990,967.1,967.1,967.1,22.9,22.9,22.9,0.348,0.345,0.353,0.264,0.26,0.269,0.012,0.011,0.012,0.866,0.856,0.881,0.038,0.037,0.039,22.04,21.99,22.07,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.74,47.4,48.23,46.79,46.46,47.27,0,0,0,0,0,0,0.78,0,0.065,0.13,0.87,0.13,48.7
859759200000,1997,3,1996,6,26,7,0.514,0.074,0.44,24060.4,144.6,144.6,143.2,3,3,3,849.1,810,901.5,726.7,693.8,122.4,107,125,0,0,0,0.144,0.132,0.153,726.7,693.8,776.5,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.376,0.354,0.419,0.286,0.264,0.315,0.013,0.012,0.014,0.931,0.873,1.02,0.041,0.038,0.045,21.77,21.47,21.98,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.47,47.64,52.12,47.74,46.69,48.2,0,0,0,0,0,0,0.796,0,0.074,0.14,0.86,0.14,46.8
860364000000,1997,4,1996,7,27,7,0.612,0.0756,0.537,28609,185.2,185.2,170.3,4,4,4,1013,921.6,1112,887.7,796.6,125,125,125,0,0,0,0.124,0.112,0.136,887.7,796.6,986.7,990,990,990,967.9,967.6,968.3,22.1,21.7,22.4,0.522,0.437,0.617,0.369,0.325,0.417,0.017,0.014,0.019,1.13,0.973,1.31,0.051,0.043,0.06,20.95,20.44,21.44,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,43.48,39.92,47.25,42.57,38.95,46.31,0,0,0,0,0,0,0.946,0,0.075,0.12,0.88,0.12,46.7
860968800000,1997,4,1996,7,28,7,0.759,0.0756,0.655,32315.7,192.8,192.8,192.4,4,4,4,1256,1147,1356,1131,1022,125,125,125,48.43,0,131,0.0999,0.0922,0.109,1082,1022,1100,990,990,990,968.7,968.4,969,21.3,21,21.6,0.778,0.669,0.839,0.608,0.473,0.648,0.029,0.022,0.031,1.68,1.43,1.79,0.079,0.066,0.085,19.61,19.19,20.21,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.63,48.39,50.47,48.09,47.42,48.2,0,0,0,0,0,0,1.07,0,0.104,0.1,0.86,0.14,42.6
861573600000,1997,4,1996,7,29,7,0.809,0.0895,0.665,32386.3,192.8,192.8,192.8,4,4,4,1338,1275,1374,1190,1127,148,148,148,90,27,126,0.111,0.108,0.116,1100,1100,1100,990,990,990,969,968.8,969.1,21,20.9,21.2,0.833,0.807,0.848,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.75,1.8,0.085,0.083,0.086,19.26,19.13,19.48,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.5,49.15,50.1,48.19,48.17,48.2,0,0,0,0,0,0,1.07,0,0.144,0.11,0.82,0.18,40
862178400000,1997,4,1996,7,30,7,0.699,0.105,0.595,30469.5,192.8,192.8,181.4,4,4,4,1156,1067,1249,983.3,874.5,173.1,148,192,0.1429,0,1,0.151,0.118,0.18,983.2,874.5,1100,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.64,0.517,0.795,0.467,0.362,0.648,0.022,0.017,0.03,1.38,1.12,1.74,0.064,0.051,0.082,20.23,19.57,20.77,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.48,42.52,50.36,45.34,41.67,48.2,0,0,0,0,0,0,1.01,0,0.104,0.15,0.85,0.15,43.6
862783200000,1997,5,1996,8,31,7,0.591,0.112,0.478,25330.2,162.9,162.9,150.8,4,3,3.4285714285714284,976.7,912.6,1043,791.1,741.1,185.6,147,192,0,0,0,0.19,0.161,0.206,791.1,741.1,851.1,990,990,990,967.8,967.6,968,22.2,22,22.4,0.439,0.395,0.495,0.322,0.296,0.351,0.014,0.013,0.016,1.02,0.967,1.08,0.046,0.043,0.049,21.18,20.89,21.45,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,46.5,39.75,51.83,44.58,38.77,48.2,0,0,0,0,0,0,0.838,0,0.113,0.19,0.81,0.19,42.9
863388000000,1997,5,1996,8,32,7,0.512,0.0889,0.423,23506.6,144.6,144.6,139.9,3,3,3,846.8,806.5,892.8,699.8,659.5,147,147,147,0,0,0,0.174,0.165,0.182,699.8,659.5,745.8,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.359,0.335,0.392,0.268,0.242,0.299,0.012,0.011,0.013,0.885,0.816,0.969,0.039,0.036,0.043,21.83,21.56,22.06,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.76,45.49,50.29,46.64,44.58,48.2,0,0,0,0,0,0,0.777,0,0.089,0.17,0.83,0.17,45.9
863992800000,1997,5,1996,8,33,7,0.461,0.0889,0.373,21164.3,131.7,131.7,126,3,3,3,762.9,725.4,795.1,615.9,578.4,147,147,147,0,0,0,0.193,0.185,0.203,615.9,578.4,648.1,990,990,990,967,966.8,967.1,23,22.9,23.2,0.31,0.289,0.328,0.212,0.187,0.234,0.0092,0.0081,0.01,0.742,0.679,0.796,0.032,0.029,0.035,22.31,22.12,22.52,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,42.87,40.57,44.81,41.99,39.64,43.92,0,0,0,0,0,0,0.7,0,0.088,0.19,0.81,0.19,45.9
864597600000,1997,5,1996,8,34,7,0.409,0.0865,0.322,18463.9,116.4,116.4,109.9,3,3,3,676.1,640.9,713.1,533.1,505.1,143,119,147,0,0,0,0.211,0.186,0.225,533.1,505.1,566.1,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.263,0.247,0.282,0.157,0.138,0.179,0.0067,0.0059,0.0077,0.602,0.555,0.658,0.026,0.024,0.028,22.79,22.59,22.96,0.949,0.947,0.952,0.972,0.97,0.976,0.922,0.918,0.929,37.7,35.86,39.79,36.63,34.78,38.82,0,0,0,0,0,0,0.611,0,0.087,0.21,0.79,0.21,45.1
865202400000,1997,6,1996,9,35,7,0.362,0.072,0.29,16738.1,105.9,105.9,99.63,3,2,2.4285714285714284,599.3,570.1,629.7,480.3,451.1,119,119,119,0,0,0,0.199,0.189,0.209,480.3,451.1,510.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.231,0.214,0.248,0.126,0.112,0.142,0.0053,0.0047,0.006,0.575,0.529,0.621,0.024,0.022,0.026,23.13,23.02,23.26,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.22,35.02,51.87,42.39,33.97,48.2,0,0,0,0,0,0,0.554,0,0.072,0.2,0.8,0.2,46.2
865807200000,1997,6,1996,9,36,7,0.324,0.072,0.252,15099.8,94.76,94.76,89.88,2,2,2,535.9,512.4,560.5,416.9,393.4,119,119,119,0,0,0,0.222,0.212,0.232,416.9,393.4,441.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.202,0.194,0.211,0.0958,0.0847,0.107,0.004,0.0035,0.0045,0.522,0.486,0.559,0.022,0.02,0.023,23.47,23.32,23.61,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,45.86,43.45,48.34,44.94,42.58,47.38,0,0,0,0,0,0,0.499,0,0.072,0.22,0.78,0.22,46.6
866412000000,1997,6,1996,9,37,7,0.293,0.072,0.221,13274.5,83.63,83.63,79.01,2,2,2,484,464.5,505,365,345.5,119,119,119,0,0,0,0.246,0.236,0.256,365,345.5,386,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.184,0.177,0.191,0.0713,0.0621,0.0812,0.0029,0.0026,0.0034,0.444,0.415,0.475,0.018,0.017,0.02,23.78,23.65,23.9,0.95,0.948,0.953,0.977,0.973,0.98,0.928,0.922,0.934,40.45,38.37,42.67,39.51,37.31,41.82,0,0,0,0,0,0,0.439,0,0.072,0.25,0.75,0.25,45.3
867016800000,1997,6,1996,9,38,7,0.266,0.072,0.194,11662.6,73.2,73.2,69.42,2,2,2,440.5,424.3,458.2,321.5,305.3,119,119,119,0,0,0,0.27,0.26,0.28,321.5,305.3,339.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.168,0.163,0.175,0.0508,0.0431,0.0591,0.0021,0.0018,0.0024,0.379,0.354,0.405,0.016,0.014,0.017,24.04,23.93,24.14,0.944,0.941,0.947,0.97,0.97,0.971,0.916,0.913,0.919,35.78,34.02,37.69,34.71,33,36.6,0,0,0,0,0,0,0.386,0,0.072,0.27,0.73,0.27,43.8
867621600000,1997,6,1996,9,39,7,0.245,0.0663,0.178,10726.9,66.26,66.26,63.85,2,2,2,404.3,390.1,419.1,294.7,282.1,109.6,108,119,0,0,0,0.271,0.261,0.284,294.7,282.1,305.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.158,0.153,0.161,0.0381,0.0322,0.0434,0.0016,0.0013,0.0018,0.337,0.318,0.354,0.014,0.013,0.014,24.24,24.17,24.33,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.908,0.913,32.91,31.53,34.15,31.93,30.58,33.13,0,0,0,0,0,0,0.355,0,0.067,0.27,0.73,0.27,43.8
868226400000,1997,7,1996,10,40,7,0.226,0.0653,0.161,9701.89,60.4,60.4,57.75,2,2,2,374.3,362,386.6,266.3,254,108,108,108,0,0,0,0.289,0.279,0.298,266.3,254,278.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.148,0.143,0.152,0.0247,0.0189,0.0305,0.001,0.00076,0.0012,0.294,0.276,0.313,0.012,0.011,0.013,24.43,24.35,24.51,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.77,28.4,31.13,28.87,27.55,30.2,0,0,0,0,0,0,0.321,0,0.065,0.29,0.71,0.29,42.9
868831200000,1997,7,1996,10,41,7,0.21,0.0653,0.145,8679.75,54.22,54.22,51.67,2,1,1.8571428571428572,347.2,336.5,357.9,239.2,228.5,108,108,108,0,0,0,0.311,0.302,0.321,239.2,228.5,249.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.138,0.134,0.142,0.0161,0.0152,0.017,0.00065,0.00061,0.00068,0.28,0.25,0.4,0.011,0.01,0.016,24.58,24.52,24.65,0.931,0.924,0.959,0.971,0.97,0.98,0.905,0.896,0.939,30.61,25.91,52.67,29.28,25.14,48.2,0,0,0,0,0,0,0.287,0,0.065,0.31,0.69,0.31,41.3
869436000000,1997,7,1996,10,42,7,0.196,0.0653,0.131,8056.78,48.2,48.2,47.96,1,1,1,324.4,315.5,333,216.4,207.5,108,108,108,0,0,0,0.333,0.324,0.342,216.4,207.5,225,990,990,990,965,965,965.1,25,24.9,25,0.13,0.127,0.133,0.0141,0.0134,0.0149,0.00057,0.00053,0.0006,0.379,0.363,0.394,0.015,0.014,0.016,24.6,24.54,24.66,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,50,47.98,51.93,47.96,47.02,48.2,0,0,0,0,0,0,0.266,0,0.065,0.33,0.67,0.33,41.1
870040800000,1997,7,1996,10,43,7,0.183,0.0614,0.122,7668.43,46.91,46.91,45.65,1,1,1,302.7,291.7,312.5,201.1,195.5,101.6,93,108,0,0,0,0.335,0.311,0.356,201.1,195.5,206.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.122,0.126,0.0128,0.0124,0.0133,0.00051,0.00049,0.00053,0.351,0.341,0.359,0.014,0.014,0.014,24.73,24.68,24.79,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,46.58,45.21,47.86,45.65,44.31,46.91,0,0,0,0,0,0,0.254,0,0.061,0.34,0.67,0.33,41.9
870645600000,1997,8,1996,11,44,7,0.167,0.0562,0.111,7007.47,44.23,44.23,41.71,1,1,1,276.9,267.4,287.6,183.9,174.4,93,93,93,0,0,0,0.336,0.323,0.348,183.9,174.4,194.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.113,0.12,0.0114,0.0106,0.0123,0.00045,0.00042,0.00049,0.319,0.302,0.338,0.013,0.012,0.013,24.87,24.81,24.93,0.95,0.947,0.953,0.979,0.977,0.98,0.93,0.925,0.934,42.59,40.36,45.13,41.71,39.42,44.23,0,0,0,0,0,0,0.232,0,0.056,0.34,0.66,0.34,42
871250400000,1997,8,1996,11,45,7,0.155,0.0562,0.0983,6135.73,38.67,38.67,36.52,1,1,1,255.6,247.4,264.4,162.6,154.4,93,93,93,0,0,0,0.364,0.352,0.376,162.6,154.4,171.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.106,0.112,0.00957,0.00887,0.0103,0.00038,0.00035,0.00041,0.281,0.266,0.296,0.011,0.011,0.012,25,24.95,25.05,0.943,0.94,0.946,0.972,0.97,0.975,0.916,0.912,0.922,37.58,35.67,39.65,36.52,34.6,38.67,0,0,0,0,0,0,0.203,0,0.0567,0.36,0.63,0.37,39.6
871855200000,1997,8,1996,11,46,7,0.144,0.0562,0.0875,5443.34,34.05,34.05,32.4,1,1,1,237.7,231.3,244.9,144.7,138.3,93,93,93,0,0,0,0.391,0.38,0.402,144.7,138.3,151.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.105,0.00805,0.0075,0.00866,0.00032,0.0003,0.00034,0.249,0.237,0.262,0.0098,0.0093,0.01,25.12,25.07,25.18,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.911,33.4,31.89,35.1,32.4,30.93,34.05,0,0,0,0,0,0,0.18,0,0.0565,0.39,0.61,0.39,37.8
872460000000,1997,8,1996,11,47,7,0.135,0.0562,0.079,4906.38,30.49,30.49,29.2,1,1,1,223.7,218.4,229.3,130.7,125.4,93,93,93,0,0,0,0.416,0.405,0.426,130.7,125.4,136.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0979,0.096,0.0999,0.00686,0.00641,0.00734,0.00027,0.00025,0.00029,0.224,0.214,0.234,0.0088,0.0084,0.0092,25.23,25.19,25.28,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.11,28.87,31.44,29.2,28.01,30.49,0,0,0,0,0,0,0.162,0,0.056,0.42,0.59,0.41,36.3
873064800000,1997,9,1996,12,48,7,0.127,0.0435,0.083,5180.39,32.63,32.63,30.84,1,1,1,209.2,201.7,217.1,137.2,129.7,72,72,72,0,0,0,0.344,0.332,0.357,137.2,129.7,145.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0981,0.0954,0.101,0.00741,0.00678,0.00808,0.00029,0.00026,0.00032,0.233,0.22,0.247,0.0091,0.0086,0.0097,25.31,25.25,25.37,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.79,30.03,33.64,30.84,29.13,32.63,0,0,0,0,0,0,0.171,0,0.044,0.34,0.65,0.35,40.8
873669600000,1997,9,1996,12,49,7,0.117,0.0435,0.0739,4590.16,28.56,28.56,27.32,1,1,1,194.2,189.4,199.3,122.2,117.4,72,72,72,0,0,0,0.371,0.361,0.38,122.2,117.4,127.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0911,0.0946,0.00613,0.00573,0.00657,0.00024,0.00022,0.00026,0.206,0.198,0.215,0.0081,0.0077,0.0084,25.38,25.38,25.38,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.901,28.17,26.98,29.44,27.32,26.17,28.56,0,0,0,0,0,0,0.152,0,0.0431,0.37,0.63,0.37,39.2
874274400000,1997,9,1996,12,50,7,0.111,0.0435,0.0679,4187.08,26.1,26.1,24.92,1,1,1,184.3,178.8,189.2,112.3,106.8,72,72,72,0,0,0,0.391,0.381,0.403,112.3,106.8,117.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0873,0.091,0.00529,0.00483,0.00571,0.00021,0.00019,0.00022,0.189,0.179,0.197,0.0074,0.007,0.0077,25.38,25.38,25.38,0.919,0.915,0.923,0.97,0.97,0.97,0.892,0.888,0.895,25.69,24.33,26.91,24.92,23.6,26.1,0,0,0,0,0,0,0.138,0,0.0431,0.39,0.61,0.39,37.7
874879200000,1997,9,1996,12,51,7,0.104,0.0435,0.0607,3708.08,23.14,23.14,22.07,1,1,1,172.3,168.1,176.8,100.3,96.1,72,72,72,0,0,0,0.418,0.407,0.428,100.3,96.1,104.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.085,0.0836,0.0867,0.00427,0.00392,0.00466,0.00017,0.00015,0.00018,0.167,0.16,0.175,0.0065,0.0063,0.0069,25.38,25.38,25.38,0.913,0.911,0.915,0.969,0.967,0.97,0.884,0.882,0.887,22.78,21.89,23.85,22.07,21.17,23.14,0,0,0,0,0,0,0.123,0,0.0433,0.42,0.58,0.42,35.7
875484000000,1997,9,1996,12,52,7,0.0985,0.0349,0.0636,3905.55,24.82,24.82,23.25,1,1,1,162.9,159.1,166.7,105.2,93.37,57.71,52,72,0,0,0,0.354,0.317,0.435,105.2,93.37,112,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0842,0.0826,0.0856,0.00469,0.00369,0.00527,0.00018,0.00014,0.00021,0.173,0.155,0.185,0.0068,0.0061,0.0072,25.35,25.34,25.38,0.918,0.916,0.919,0.969,0.966,0.97,0.889,0.886,0.892,23.99,21.34,25.59,23.25,20.61,24.82,0,0,0,0,0,0,0.129,0,0.0349,0.35,0.65,0.35,39.7
876088800000,1997,10,1997,1,1,7,0.0955,0.0314,0.064,3921.94,23.71,23.71,23.34,1,1,1,157.8,156.6,159.3,105.8,104.6,52,52,52,0,0,0,0.329,0.326,0.332,105.8,104.6,107.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.083,0.084,0.00475,0.00464,0.00487,0.00019,0.00018,0.00019,0.174,0.171,0.176,0.0068,0.0067,0.0069,25.34,25.34,25.34,0.915,0.914,0.916,0.97,0.97,0.97,0.888,0.887,0.889,24.07,23.77,24.44,23.34,23.06,23.71,0,0,0,0,0,0,0.13,0,0.0315,0.33,0.67,0.33,41.1
876693600000,1997,10,1997,1,2,7,0.0944,0.0314,0.0629,3851.11,23.77,23.77,22.92,1,1,1,156.1,152.5,159.6,104.1,100.5,52,52,52,0,0,0,0.333,0.326,0.341,104.1,100.5,107.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.0816,0.0841,0.0046,0.00429,0.0049,0.00018,0.00017,0.00019,0.17,0.164,0.177,0.0067,0.0064,0.0069,25.34,25.34,25.34,0.914,0.911,0.916,0.97,0.969,0.97,0.886,0.883,0.889,23.64,22.77,24.51,22.92,22.06,23.77,0,0,0,0,0,0,0.127,0,0.0315,0.33,0.67,0.33,40.8
877298400000,1997,10,1997,1,3,7,0.089,0.0314,0.0576,3518.85,21.75,21.75,20.95,1,1,1,147.2,144,151.2,95.2,92.04,52,52,52,0,0,0,0.353,0.344,0.361,95.2,92.04,99.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0797,0.0786,0.0811,0.00384,0.00357,0.00418,0.00015,0.00014,0.00016,0.155,0.149,0.162,0.0061,0.0058,0.0063,25.35,25.34,25.35,0.916,0.912,0.919,0.967,0.965,0.968,0.885,0.883,0.887,21.67,21.03,22.47,20.95,20.3,21.75,0,0,0,0,0,0,0.116,0,0.0314,0.35,0.65,0.35,39.5
877903200000,1997,10,1997,1,4,7,0.0877,0.0311,0.0566,3462.02,21.19,21.19,20.61,1,1,1,145,141.8,148.4,93.55,89.85,51.43,50,52,0,0,0,0.355,0.342,0.367,93.55,89.85,96.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.079,0.0778,0.0801,0.0037,0.00339,0.00395,0.00015,0.00013,0.00015,0.152,0.145,0.157,0.0059,0.0057,0.0061,25.35,25.34,25.35,0.917,0.914,0.921,0.966,0.964,0.967,0.886,0.884,0.889,21.33,20.59,21.91,20.61,19.85,21.19,0,0,0,0,0,0,0.114,0,0.0311,0.35,0.65,0.35,39.5
878508000000,1997,11,1997,2,5,7,0.0912,0.0302,0.061,3726.07,23.2,23.2,22.18,1,1,1,150.8,145.1,155.3,100.8,95.13,50,50,50,0,0,0,0.332,0.322,0.345,100.8,95.13,105.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0813,0.0793,0.0829,0.00432,0.00384,0.0047,0.00017,0.00015,0.00018,0.164,0.154,0.172,0.0064,0.006,0.0068,25.34,25.34,25.35,0.914,0.912,0.916,0.969,0.967,0.97,0.885,0.883,0.887,22.89,21.65,23.92,22.18,20.93,23.2,0,0,0,0,0,0,0.123,0,0.0302,0.33,0.67,0.33,40.9
879112800000,1997,11,1997,2,6,7,0.0989,0.0302,0.0686,4231.39,26.89,26.89,25.19,1,1,1,163.5,154.2,170.6,113.5,104.2,50,50,50,0,0,0,0.306,0.293,0.324,113.5,104.2,120.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0858,0.0825,0.0883,0.0054,0.0046,0.006,0.00021,0.00018,0.00023,0.187,0.17,0.2,0.0073,0.0067,0.0078,25.34,25.34,25.34,0.92,0.914,0.925,0.97,0.97,0.97,0.893,0.886,0.898,25.97,23.65,27.73,25.19,22.94,26.89,0,0,0,0,0,0,0.14,0,0.0303,0.31,0.69,0.31,42.8
879717600000,1997,11,1997,2,7,7,0.101,0.0302,0.0706,4362.25,27.09,27.09,25.97,1,1,1,166.7,163.7,171.4,116.7,113.7,50,50,50,0,0,0,0.3,0.292,0.305,116.7,113.7,121.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.087,0.0859,0.0886,0.00567,0.00542,0.00607,0.00022,0.00021,0.00024,0.193,0.187,0.201,0.0075,0.0073,0.0079,25.34,25.34,25.34,0.923,0.921,0.926,0.97,0.97,0.97,0.895,0.893,0.898,26.77,26.02,27.93,25.97,25.24,27.09,0,0,0,0,0,0,0.144,0,0.0304,0.3,0.7,0.3,43.2
880322400000,1997,11,1997,2,8,7,0.1,0.0302,0.0702,4332.05,26.36,26.36,25.79,1,1,1,166,162.9,168.4,116,112.9,50,50,50,0,0,0,0.301,0.297,0.307,116,112.9,118.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0867,0.0856,0.0875,0.00561,0.00535,0.00581,0.00022,0.00021,0.00023,0.191,0.186,0.196,0.0075,0.0073,0.0077,25.34,25.34,25.34,0.922,0.92,0.924,0.97,0.97,0.97,0.894,0.892,0.896,26.58,25.81,27.18,25.79,25.04,26.36,0,0,0,0,0,0,0.143,0,0.0298,0.3,0.7,0.3,43.3
880927200000,1997,12,1997,3,9,7,0.101,0.0357,0.0653,4013.22,25.85,25.85,23.89,1,1,1,167,162.9,175.2,108,103.9,59,59,59,0,0,0,0.353,0.337,0.362,108,103.9,116.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0853,0.0839,0.0882,0.00493,0.00458,0.00563,0.00019,0.00018,0.00022,0.179,0.171,0.193,0.007,0.0067,0.0076,25.36,25.35,25.36,0.916,0.914,0.922,0.97,0.97,0.97,0.889,0.886,0.895,24.63,23.6,26.65,23.89,22.9,25.85,0,0,0,0,0,0,0.133,0,0.0357,0.35,0.65,0.35,39.7
881532000000,1997,12,1997,3,10,7,0.104,0.0357,0.0679,4181.7,26.05,26.05,24.89,1,1,1,171.2,167.3,176,112.2,108.3,59,59,59,0,0,0,0.345,0.335,0.353,112.2,108.3,117,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0868,0.0854,0.0885,0.00529,0.00495,0.0057,0.00021,0.00019,0.00022,0.186,0.179,0.195,0.0073,0.007,0.0076,25.36,25.36,25.36,0.919,0.917,0.923,0.97,0.97,0.97,0.892,0.889,0.895,25.66,24.68,26.86,24.89,23.94,26.05,0,0,0,0,0,0,0.138,0,0.0361,0.34,0.65,0.35,40.2
882136800000,1997,12,1997,3,11,7,0.102,0.0357,0.066,4053.95,25.26,25.26,24.13,1,1,1,168.1,163.5,172.8,109.1,104.5,59,59,59,0,0,0,0.351,0.342,0.361,109.1,104.5,113.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0857,0.084,0.0873,0.00502,0.00463,0.00542,0.0002,0.00018,0.00021,0.18,0.172,0.189,0.0071,0.0067,0.0074,25.36,25.35,25.36,0.917,0.914,0.921,0.97,0.97,0.97,0.89,0.887,0.893,24.88,23.74,26.04,24.13,23.03,25.26,0,0,0,0,0,0,0.134,0,0.036,0.35,0.65,0.35,39.7
882741600000,1997,12,1997,3,12,7,0.109,0.0357,0.0735,4560.26,28.57,28.57,27.14,1,1,1,180.5,174.9,186.4,121.5,115.9,59,59,59,0,0,0,0.327,0.316,0.337,121.5,115.9,127.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0901,0.0881,0.0921,0.00608,0.0056,0.00658,0.00024,0.00022,0.00026,0.203,0.193,0.213,0.0079,0.0075,0.0083,25.36,25.36,25.36,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.902,27.98,26.58,29.45,27.14,25.79,28.57,0,0,0,0,0,0,0.151,0,0.0355,0.33,0.67,0.33,41.8
883346400000,1997,12,1997,3,13,7,0.116,0.0405,0.0757,4707.85,29.15,29.15,28.02,1,1,1,192.1,186.2,202.6,125.1,115.1,67,59,73,0,0,0,0.348,0.312,0.388,125.1,115.1,129.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.0896,0.0947,0.00639,0.00553,0.00679,0.00025,0.00022,0.00027,0.21,0.193,0.219,0.0082,0.0075,0.0086,25.37,25.36,25.39,0.928,0.921,0.93,0.97,0.97,0.97,0.9,0.894,0.902,28.89,26.39,30.05,28.02,25.6,29.15,0,0,0,0,0,0,0.156,0,0.0403,0.35,0.65,0.35,40.6
883951200000,1998,1,1997,4,14,7,0.131,0.0442,0.0871,5441.4,34.52,34.52,32.39,1,1,1,217,207.2,226.3,144,134.2,73,73,73,0,0,0,0.337,0.323,0.352,144,134.2,153.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0998,0.0963,0.103,0.00799,0.00716,0.00878,0.00031,0.00028,0.00035,0.245,0.227,0.261,0.0096,0.0089,0.01,25.25,25.18,25.33,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,33.39,31.08,35.59,32.39,30.14,34.52,0,0,0,0,0,0,0.18,0,0.0439,0.34,0.66,0.34,41.5
884556000000,1998,1,1997,4,15,7,0.152,0.0442,0.108,6823.16,44.51,44.51,40.61,1,1,1,251.8,233.2,268.2,178.8,160.2,73,73,73,0,0,0,0.291,0.272,0.313,178.8,160.2,195.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.105,0.118,0.0109,0.00937,0.0123,0.00043,0.00037,0.00049,0.307,0.274,0.336,0.012,0.011,0.013,24.99,24.89,25.13,0.948,0.942,0.953,0.977,0.97,0.98,0.926,0.914,0.934,41.55,37.18,45.41,40.61,36.07,44.51,0,0,0,0,0,0,0.226,0,0.044,0.29,0.71,0.29,44.9
885160800000,1998,1,1997,4,16,7,0.178,0.0442,0.134,8215.76,52.83,52.83,48.9,2,1,1.2857142857142858,294.4,275,314.9,221.4,202,73,73,73,0,0,0,0.248,0.232,0.265,221.4,202,241.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.127,0.12,0.134,0.0146,0.0129,0.0163,0.00058,0.00051,0.00065,0.337,0.248,0.392,0.013,0.0099,0.016,24.78,24.71,24.85,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.32,26.32,52.67,41.48,25.53,48.2,0,0,0,0,0,0,0.272,0,0.044,0.25,0.75,0.25,46.2
885765600000,1998,1,1997,4,17,7,0.212,0.0452,0.167,10135,64.61,64.61,60.33,2,2,2,351.1,324.5,377.6,276.4,251.5,74.71,73,85,0,0,0,0.213,0.198,0.225,276.4,251.5,296.1,990,990,990,965.2,965,965.3,24.8,24.7,25,0.147,0.138,0.153,0.0295,0.0177,0.0387,0.0012,0.00071,0.0016,0.305,0.268,0.335,0.012,0.011,0.014,24.54,24.38,24.71,0.935,0.93,0.939,0.97,0.97,0.97,0.907,0.902,0.911,31.1,28.33,33.3,30.16,27.48,32.3,0,0,0,0,0,0,0.335,0,0.045,0.21,0.79,0.21,47.8
886370400000,1998,2,1997,5,18,7,0.25,0.0514,0.199,12002.7,79.36,79.36,71.44,2,2,2,413.4,384.4,448.9,328.4,299.4,85,85,85,0,0,0,0.206,0.189,0.221,328.4,299.4,363.9,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.166,0.156,0.178,0.054,0.0403,0.0708,0.0022,0.0016,0.0029,0.384,0.341,0.437,0.016,0.014,0.018,24.16,23.94,24.34,0.945,0.94,0.95,0.972,0.97,0.977,0.918,0.912,0.929,36.75,33.59,40.6,35.72,32.58,39.68,0,0,0,0,0,0,0.397,0,0.051,0.21,0.8,0.2,48
886975200000,1998,2,1997,5,19,7,0.311,0.0514,0.26,15450.4,101.8,101.8,91.97,3,2,2.142857142857143,514.7,462.9,570.6,429.7,377.9,85,85,85,0,0,0,0.166,0.149,0.184,429.7,377.9,485.6,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.202,0.183,0.226,0.102,0.0774,0.128,0.0042,0.0032,0.0054,0.521,0.458,0.595,0.022,0.019,0.025,23.56,23.32,23.86,0.954,0.945,0.958,0.979,0.97,0.98,0.934,0.916,0.939,44.83,34.97,51.23,43.56,33.92,48.2,0,0,0,0,0,0,0.511,0,0.051,0.17,0.84,0.16,49.7
887580000000,1998,2,1997,5,20,7,0.384,0.0514,0.332,19246.5,121,121,114.6,3,3,3,634.7,589.5,666,549.7,504.5,85,85,85,0,0,0,0.134,0.128,0.144,549.7,504.5,581,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.262,0.237,0.28,0.168,0.138,0.189,0.0071,0.0058,0.0081,0.62,0.544,0.673,0.026,0.023,0.029,22.94,22.76,23.2,0.951,0.947,0.953,0.975,0.97,0.979,0.926,0.918,0.933,39.18,36.22,41.21,38.19,35.14,40.33,0,0,0,0,0,0,0.636,0,0.052,0.13,0.86,0.14,50.1
888184800000,1998,2,1997,5,21,7,0.408,0.0533,0.354,20483.2,123.5,123.5,121.9,3,3,3,674.2,669.3,679.4,586.1,572.4,88.14,85,107,0,0,0,0.131,0.125,0.157,586.1,572.4,593.6,990,990,990,966.6,966.6,966.6,23.4,23.4,23.4,0.284,0.28,0.287,0.193,0.183,0.198,0.0082,0.0078,0.0084,0.682,0.664,0.694,0.029,0.028,0.03,22.72,22.69,22.74,0.953,0.952,0.954,0.979,0.977,0.98,0.934,0.931,0.935,41.5,40.49,42.01,40.64,39.56,41.17,0,0,0,0,0,0,0.677,0,0.054,0.13,0.87,0.13,50.2
888789600000,1998,3,1997,6,22,7,0.411,0.0647,0.346,19917,118.8,118.8,118.6,3,3,3,678.8,678.1,680.3,571.8,571.1,107,107,107,0,0,0,0.158,0.157,0.158,571.8,571.1,573.3,990,990,990,966.6,966.6,966.6,23.4,23.4,23.4,0.28,0.279,0.281,0.183,0.182,0.184,0.0078,0.0078,0.0079,0.663,0.661,0.665,0.028,0.028,0.028,22.72,22.71,22.73,0.952,0.952,0.952,0.977,0.977,0.977,0.93,0.93,0.931,40.45,40.4,40.54,39.52,39.47,39.62,0,0,0,0,0,0,0.659,0,0.065,0.16,0.84,0.16,48.5
889394400000,1998,3,1997,6,23,7,0.428,0.0647,0.363,20844.4,130.3,130.3,124.1,3,3,3,707.4,682.2,741.2,600.4,575.2,107,107,107,0,0,0,0.151,0.144,0.157,600.4,575.2,634.2,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.296,0.282,0.315,0.202,0.185,0.225,0.0087,0.0079,0.0097,0.711,0.668,0.768,0.031,0.029,0.033,22.56,22.37,22.7,0.954,0.953,0.956,0.979,0.977,0.98,0.934,0.931,0.937,42.24,40.66,44.32,41.36,39.75,43.43,0,0,0,0,0,0,0.689,0,0.065,0.15,0.85,0.15,48.7
889999200000,1998,3,1997,6,24,7,0.483,0.0647,0.418,23474.2,144.6,144.6,139.7,3,3,3,798.2,756.8,839.3,691.2,649.8,107,107,107,0,0,0,0.134,0.127,0.141,691.2,649.8,732.3,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.348,0.324,0.371,0.263,0.235,0.29,0.011,0.01,0.013,0.864,0.794,0.933,0.038,0.034,0.041,22.04,21.81,22.28,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.64,45.26,49.96,46.58,44.35,48.2,0,0,0,0,0,0,0.776,0,0.065,0.13,0.87,0.13,48.6
890604000000,1998,3,1997,6,25,7,0.534,0.0647,0.47,25211.4,159.6,159.6,150.1,4,3,3.4285714285714284,883.5,849,921.6,776.5,742,107,107,107,0,0,0,0.121,0.116,0.126,776.5,742,814.6,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.412,0.38,0.446,0.315,0.297,0.333,0.014,0.013,0.015,0.978,0.951,1.01,0.043,0.042,0.045,21.59,21.42,21.75,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.58,39.7,52.12,44.4,38.73,48.2,0,0,0,0,0,0,0.834,0,0.064,0.12,0.88,0.12,47.2
891208800000,1998,3,1997,6,26,7,0.602,0.0725,0.53,28372.4,177.9,177.9,168.9,4,4,4,995.7,937.7,1061,875.8,830.7,119.9,107,125,0,0,0,0.12,0.112,0.129,875.8,830.7,936.3,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.508,0.461,0.565,0.363,0.341,0.392,0.016,0.015,0.018,1.11,1.03,1.22,0.05,0.046,0.055,21.02,20.69,21.32,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,43.09,41.44,45.39,42.22,40.57,44.48,0,0,0,0,0,0,0.938,0,0.072,0.12,0.88,0.12,47.1
891813600000,1998,4,1997,7,27,7,0.697,0.0756,0.622,31768.8,192.8,192.8,189.1,4,4,4,1153,1085,1212,1028,960,125,125,125,0,0,0,0.108,0.103,0.115,1028,960,1087,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.679,0.587,0.764,0.501,0.404,0.618,0.023,0.018,0.029,1.46,1.26,1.68,0.068,0.058,0.078,20.15,19.76,20.58,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.5,46.28,50.23,47.28,45.35,48.2,0,0,0,0,0,0,1.05,0,0.075,0.11,0.89,0.11,45.6
892418400000,1998,4,1997,7,28,7,0.739,0.0756,0.662,32390.4,192.8,192.8,192.8,4,4,4,1222,1203,1232,1097,1078,125,125,125,2.286,0,7,0.102,0.101,0.104,1095,1078,1100,990,990,990,968.6,968.5,968.6,21.4,21.4,21.5,0.777,0.751,0.786,0.637,0.599,0.648,0.03,0.028,0.03,1.71,1.65,1.73,0.08,0.077,0.081,19.69,19.64,19.82,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.935,50.44,50,50.59,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.077,0.1,0.9,0.1,43.8
893023200000,1998,4,1997,7,29,7,0.681,0.0756,0.606,31339.8,192.8,192.8,186.5,4,4,4,1127,1059,1189,1002,933.7,125,125,125,0,0,0,0.111,0.105,0.118,1002,933.7,1064,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.644,0.563,0.731,0.459,0.391,0.567,0.021,0.018,0.026,1.38,1.21,1.59,0.064,0.055,0.074,20.32,19.92,20.7,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.65,45.29,49.61,46.64,44.38,48.2,0,0,0,0,0,0,1.04,0,0.075,0.11,0.89,0.11,46
893628000000,1998,4,1997,7,30,7,0.592,0.0813,0.511,27255.9,174.1,174.1,162.2,4,3,3.857142857142857,979.4,928.5,1035,845,781.5,134.4,125,147,0,0,0,0.138,0.121,0.158,845,781.5,910.5,990,990,990,967.8,967.6,968,22.2,22,22.4,0.482,0.424,0.541,0.348,0.317,0.38,0.016,0.014,0.017,1.07,0.976,1.17,0.048,0.044,0.053,21.12,20.82,21.36,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,43.61,39.79,52.17,42.28,38.82,48.2,0,0,0,0,0,0,0.901,0,0.081,0.14,0.86,0.14,46
894232800000,1998,5,1997,8,31,7,0.525,0.0889,0.436,23890.1,144.6,144.6,142.2,3,3,3,868.2,826,912.6,721.2,679,147,147,147,0,0,0,0.169,0.161,0.178,721.2,679,765.6,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.374,0.346,0.41,0.282,0.255,0.31,0.012,0.011,0.014,0.923,0.849,1,0.041,0.037,0.045,21.7,21.45,21.95,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.94,46.62,51.34,47.4,45.69,48.2,0,0,0,0,0,0,0.79,0,0.089,0.17,0.83,0.17,45.5
894837600000,1998,5,1997,8,32,7,0.472,0.0889,0.383,21711.4,134.9,134.9,129.2,3,3,3,780.9,746.4,813.4,633.9,599.4,147,147,147,0,0,0,0.188,0.181,0.197,633.9,599.4,666.4,990,990,990,967,966.9,967.2,23,22.8,23.1,0.32,0.301,0.339,0.224,0.201,0.246,0.0098,0.0087,0.011,0.772,0.714,0.827,0.034,0.031,0.036,22.2,22.02,22.4,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,43.96,41.88,45.89,43.08,41.05,44.97,0,0,0,0,0,0,0.718,0,0.089,0.19,0.81,0.19,46
895442400000,1998,5,1997,8,33,7,0.419,0.0889,0.331,18905,120.5,120.5,112.5,3,3,3,693.5,655.4,733,546.5,508.4,147,147,147,0,0,0,0.212,0.201,0.224,546.5,508.4,586,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.271,0.249,0.293,0.166,0.141,0.192,0.0071,0.006,0.0083,0.625,0.561,0.692,0.027,0.024,0.03,22.7,22.48,22.92,0.95,0.947,0.953,0.973,0.97,0.978,0.925,0.919,0.933,38.53,36.07,41.05,37.51,34.99,40.16,0,0,0,0,0,0,0.625,0,0.088,0.21,0.79,0.21,45.1
896047200000,1998,5,1997,8,34,7,0.369,0.0889,0.281,16204.2,102.8,102.8,96.45,3,2,2.142857142857143,610.8,579.1,644.2,463.8,432.1,147,147,147,0,0,0,0.241,0.228,0.254,463.8,432.1,497.2,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.224,0.209,0.243,0.118,0.103,0.134,0.005,0.0043,0.0057,0.582,0.542,0.634,0.025,0.023,0.027,23.08,22.94,23.25,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.61,35.33,52.19,45.78,34.27,48.2,0,0,0,0,0,0,0.536,0,0.088,0.24,0.76,0.24,43.9
896652000000,1998,6,1997,9,35,7,0.328,0.072,0.256,15325,96.4,96.4,91.22,2,2,2,542.8,517,570.1,423.8,398,119,119,119,0,0,0,0.219,0.209,0.23,423.8,398,451.1,990,990,990,966,965.9,966.2,24,23.8,24.1,0.205,0.195,0.214,0.099,0.0869,0.112,0.0041,0.0036,0.0047,0.532,0.493,0.573,0.022,0.02,0.024,23.43,23.26,23.58,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.56,43.93,49.3,45.61,43.06,48.2,0,0,0,0,0,0,0.507,0,0.072,0.22,0.78,0.22,46.7
897256800000,1998,6,1997,9,36,7,0.294,0.072,0.222,13361.8,84.36,84.36,79.53,2,2,2,486.4,464.8,508.5,367.4,345.8,119,119,119,0,0,0,0.245,0.234,0.256,367.4,345.8,389.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.185,0.177,0.192,0.0724,0.0622,0.0829,0.003,0.0026,0.0034,0.447,0.415,0.481,0.018,0.017,0.02,23.76,23.63,23.89,0.951,0.948,0.954,0.977,0.973,0.98,0.929,0.922,0.935,40.7,38.4,43.04,39.77,37.34,42.18,0,0,0,0,0,0,0.442,0,0.072,0.24,0.76,0.24,45.4
897861600000,1998,6,1997,9,37,7,0.266,0.072,0.194,11636.3,73.14,73.14,69.26,2,2,2,439.8,421.9,457.9,320.8,302.9,119,119,119,0,0,0,0.271,0.26,0.282,320.8,302.9,338.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.168,0.162,0.175,0.0504,0.0419,0.059,0.0021,0.0017,0.0024,0.378,0.351,0.405,0.015,0.014,0.017,24.04,23.93,24.15,0.944,0.941,0.947,0.97,0.97,0.971,0.916,0.913,0.919,35.7,33.75,37.66,34.63,32.74,36.57,0,0,0,0,0,0,0.385,0,0.072,0.27,0.73,0.27,43.7
898466400000,1998,6,1997,9,38,7,0.243,0.072,0.171,10250.6,64.25,64.25,61.02,2,2,2,401.1,386,416.1,282.1,267,119,119,119,0,0,0,0.297,0.286,0.308,282.1,267,297.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.154,0.149,0.16,0.0321,0.025,0.0392,0.0013,0.001,0.0016,0.32,0.297,0.342,0.013,0.012,0.014,24.28,24.19,24.37,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,31.45,29.79,33.12,30.51,28.89,32.13,0,0,0,0,0,0,0.339,0,0.072,0.3,0.7,0.3,42.2
899071200000,1998,6,1997,9,39,7,0.223,0.0672,0.156,9374.38,57.28,57.28,55.8,2,2,2,368.5,356.2,381.4,257.4,248.2,111.1,108,119,0,0,0,0.301,0.29,0.316,257.4,248.2,264.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.145,0.141,0.148,0.0206,0.0168,0.0237,0.00083,0.00068,0.00096,0.282,0.268,0.291,0.011,0.011,0.012,24.48,24.4,24.55,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,28.76,27.76,29.53,27.9,26.93,28.64,0,0,0,0,0,0,0.31,0,0.067,0.3,0.7,0.3,42
899676000000,1998,7,1997,10,40,7,0.206,0.0653,0.14,8421.54,52.94,52.94,50.13,2,1,1.5714285714285714,340.3,329.2,352.1,232.3,221.2,108,108,108,0,0,0,0.318,0.307,0.328,232.3,221.2,244.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.136,0.132,0.14,0.0155,0.0145,0.0165,0.00062,0.00058,0.00066,0.315,0.25,0.4,0.013,0.01,0.016,24.58,24.52,24.65,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.41,25.88,52.62,35.39,25.1,48.2,0,0,0,0,0,0,0.278,0,0.066,0.32,0.68,0.32,40.9
900280800000,1998,7,1997,10,41,7,0.191,0.0653,0.126,7886.63,48.2,48.2,46.94,1,1,1,316,307,325.6,208,199,108,108,108,0,0,0,0.342,0.332,0.352,208,199,217.6,990,990,990,965,964.9,965,25,25,25.1,0.127,0.124,0.13,0.0134,0.0127,0.0142,0.00054,0.00051,0.00057,0.364,0.348,0.381,0.015,0.014,0.015,24.66,24.59,24.72,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.1,46.04,50.26,46.94,45.12,48.2,0,0,0,0,0,0,0.261,0,0.065,0.34,0.66,0.34,41.3
900885600000,1998,7,1997,10,42,7,0.178,0.0653,0.113,7114.93,44.43,44.43,42.35,1,1,1,295,286,304,187,178,108,108,108,0,0,0,0.366,0.355,0.378,187,178,196,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.116,0.123,0.0116,0.0109,0.0124,0.00046,0.00043,0.00049,0.326,0.31,0.342,0.013,0.012,0.014,24.79,24.74,24.85,0.951,0.948,0.954,0.98,0.978,0.98,0.932,0.927,0.934,43.23,41.11,45.34,42.35,40.22,44.43,0,0,0,0,0,0,0.235,0,0.065,0.37,0.63,0.37,40
901490400000,1998,7,1997,10,43,7,0.167,0.0627,0.104,6525.11,40.38,40.38,38.84,1,1,1,276,268.2,283.5,172.3,165.7,103.7,93,108,0,0,0,0.376,0.343,0.395,172.3,165.7,178.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.112,0.115,0.0104,0.00983,0.0109,0.00041,0.00039,0.00043,0.299,0.288,0.309,0.012,0.011,0.012,24.9,24.86,24.92,0.946,0.944,0.948,0.976,0.972,0.979,0.923,0.918,0.928,39.81,38.22,41.26,38.84,37.15,40.38,0,0,0,0,0,0,0.216,0,0.063,0.38,0.62,0.38,39.1
902095200000,1998,8,1997,11,44,7,0.155,0.0562,0.0988,6168.67,38.87,38.87,36.72,1,1,1,256.4,248.2,265.2,163.4,155.2,93,93,93,0,0,0,0.363,0.351,0.375,163.4,155.2,172.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.107,0.113,0.00964,0.00894,0.0104,0.00038,0.00035,0.00041,0.282,0.268,0.298,0.011,0.011,0.012,24.99,24.94,25.04,0.943,0.941,0.946,0.972,0.97,0.976,0.917,0.912,0.923,37.78,35.86,39.84,36.72,34.79,38.87,0,0,0,0,0,0,0.204,0,0.0562,0.36,0.64,0.36,39.8
902700000000,1998,8,1997,11,45,7,0.144,0.0562,0.0882,5483.7,34.23,34.23,32.64,1,1,1,238.8,232.6,245.8,145.8,139.6,93,93,93,0,0,0,0.39,0.378,0.4,145.8,139.6,152.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.106,0.00814,0.00762,0.00873,0.00032,0.0003,0.00034,0.251,0.24,0.263,0.0099,0.0094,0.01,25.12,25.06,25.16,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,33.65,32.21,35.29,32.64,31.24,34.23,0,0,0,0,0,0,0.181,0,0.0558,0.39,0.61,0.39,38.1
903304800000,1998,8,1997,11,46,7,0.136,0.0562,0.0798,4955.63,30.8,30.8,29.5,1,1,1,225,219.2,230.7,132,126.2,93,93,93,0,0,0,0.413,0.403,0.424,132,126.2,137.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0983,0.0963,0.1,0.00697,0.00648,0.00746,0.00027,0.00025,0.00029,0.226,0.216,0.236,0.0089,0.0085,0.0093,25.22,25.18,25.27,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.41,29.06,31.76,29.5,28.19,30.8,0,0,0,0,0,0,0.164,0,0.0562,0.41,0.59,0.41,36.4
903909600000,1998,8,1997,11,47,7,0.128,0.0562,0.0717,4435.31,27.75,27.75,26.4,1,1,1,211.6,205.8,217.3,118.6,112.8,93,93,93,0,0,0,0.44,0.428,0.452,118.6,112.8,124.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0936,0.0916,0.0956,0.00583,0.00534,0.00632,0.00023,0.00021,0.00025,0.202,0.192,0.212,0.0079,0.0075,0.0083,25.33,25.28,25.37,0.924,0.92,0.928,0.97,0.97,0.97,0.896,0.892,0.9,27.22,25.83,28.61,26.4,25.05,27.75,0,0,0,0,0,0,0.147,0,0.0563,0.44,0.56,0.44,34.7
904514400000,1998,8,1997,11,48,7,0.119,0.0454,0.0735,4564.01,29.19,29.19,27.17,1,1,1,196.5,188.6,204.5,121.5,111.5,75,72,93,0,0,0,0.381,0.356,0.455,121.5,111.5,130,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0908,0.0955,0.00608,0.00522,0.0068,0.00024,0.0002,0.00027,0.206,0.189,0.22,0.008,0.0074,0.0086,25.38,25.37,25.38,0.926,0.919,0.93,0.97,0.97,0.97,0.898,0.891,0.903,28.01,25.49,30.09,27.17,24.73,29.19,0,0,0,0,0,0,0.151,0,0.0455,0.38,0.62,0.38,38.4
905119200000,1998,9,1997,12,49,7,0.109,0.0435,0.0659,4052.79,25.64,25.64,24.12,1,1,1,181,175.2,187.2,109,103.2,72,72,72,0,0,0,0.398,0.385,0.411,109,103.2,115.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.0861,0.0903,0.00501,0.00452,0.00555,0.0002,0.00018,0.00022,0.183,0.172,0.194,0.0071,0.0067,0.0076,25.38,25.38,25.38,0.917,0.913,0.921,0.97,0.97,0.97,0.889,0.886,0.894,24.87,23.45,26.43,24.12,22.75,25.64,0,0,0,0,0,0,0.134,0,0.0431,0.4,0.6,0.4,37.2
905724000000,1998,9,1997,12,50,7,0.101,0.0435,0.0579,3546.51,22.28,22.28,21.11,1,1,1,167.8,162.9,173.3,95.79,90.91,72,72,72,0,0,0,0.429,0.415,0.442,95.79,90.91,101.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0817,0.0854,0.00389,0.00348,0.00436,0.00015,0.00014,0.00017,0.159,0.15,0.169,0.0062,0.0059,0.0066,25.38,25.38,25.38,0.916,0.911,0.921,0.967,0.965,0.969,0.886,0.883,0.889,21.83,20.84,22.98,21.11,20.11,22.28,0,0,0,0,0,0,0.117,0,0.0431,0.43,0.57,0.43,35.1
906328800000,1998,9,1997,12,51,7,0.096,0.0435,0.0525,3234.3,20.05,20.05,19.25,1,1,1,158.8,155.5,162.6,86.77,83.53,72,72,72,0,0,0,0.454,0.443,0.463,86.77,83.53,90.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0803,0.0791,0.0816,0.00313,0.00285,0.00345,0.00012,0.00011,0.00014,0.143,0.137,0.15,0.0056,0.0054,0.0059,25.37,25.37,25.38,0.926,0.922,0.93,0.963,0.962,0.965,0.892,0.889,0.894,19.99,19.32,20.78,19.25,18.58,20.05,0,0,0,0,0,0,0.107,0,0.0435,0.45,0.55,0.45,33.7
906933600000,1998,9,1997,12,52,7,0.093,0.0366,0.0563,3453.16,22.26,22.26,20.55,1,1,1,153.7,150.3,156.1,93.16,83.25,60.57,52,72,0,0,0,0.393,0.339,0.464,93.16,83.25,101.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0805,0.079,0.0819,0.00367,0.00283,0.00436,0.00014,0.00011,0.00017,0.152,0.137,0.166,0.006,0.0054,0.0065,25.36,25.34,25.37,0.919,0.911,0.93,0.966,0.961,0.969,0.888,0.883,0.894,21.28,19.27,22.97,20.55,18.52,22.26,0,0,0,0,0,0,0.114,0,0.0367,0.39,0.61,0.39,37.1
907538400000,1998,10,1998,1,1,7,0.0876,0.0314,0.0562,3438.38,21.3,21.3,20.47,1,1,1,144.9,140.8,149,92.86,88.76,52,52,52,0,0,0,0.359,0.349,0.369,92.86,88.76,96.96,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0789,0.0774,0.0803,0.00364,0.00329,0.00399,0.00014,0.00013,0.00016,0.15,0.143,0.158,0.0059,0.0056,0.0062,25.35,25.34,25.36,0.918,0.914,0.923,0.966,0.964,0.967,0.887,0.884,0.889,21.2,20.37,22.02,20.47,19.63,21.3,0,0,0,0,0,0,0.114,0,0.0314,0.36,0.64,0.36,39.3
908143200000,1998,10,1998,1,2,7,0.0823,0.0314,0.0509,3139.63,19.35,19.35,18.69,1,1,1,136.2,133.4,139.4,84.15,81.38,52,52,52,0,0,0,0.382,0.373,0.39,84.15,81.38,87.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0758,0.0748,0.077,0.0029,0.00267,0.00318,0.00011,0.0001,0.00012,0.135,0.13,0.141,0.0053,0.0051,0.0055,25.37,25.36,25.37,0.928,0.924,0.932,0.962,0.961,0.963,0.893,0.89,0.895,19.43,18.87,20.09,18.69,18.12,19.35,0,0,0,0,0,0,0.104,0,0.0314,0.38,0.62,0.38,38.1
908748000000,1998,10,1998,1,3,7,0.078,0.0314,0.0465,2894.17,17.74,17.74,17.23,1,1,1,128.9,126.5,131.5,76.92,74.54,52,52,52,0,0,0,0.404,0.396,0.411,76.92,74.54,79.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0733,0.0724,0.0742,0.00229,0.00209,0.0025,0.00009,0.000082,0.000098,0.122,0.118,0.126,0.0048,0.0046,0.005,25.38,25.37,25.38,0.937,0.934,0.94,0.96,0.96,0.96,0.9,0.897,0.902,17.95,17.4,18.47,17.23,16.71,17.74,0,0,0,0,0,0,0.0957,0,0.0315,0.4,0.6,0.4,37.1
909352800000,1998,10,1998,1,4,7,0.0755,0.0313,0.0443,2734.92,16.62,16.62,16.28,1,1,1,124.9,124.1,126.3,73.19,72.35,51.71,50,52,0,0,0,0.414,0.403,0.418,73.19,72.35,74.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0717,0.0723,0.00197,0.0019,0.00206,0.000077,0.000074,0.000081,0.115,0.114,0.117,0.0045,0.0045,0.0046,25.38,25.38,25.39,0.931,0.926,0.937,0.96,0.96,0.96,0.893,0.889,0.899,16.96,16.68,17.32,16.28,16.02,16.62,0,0,0,0,0,0,0.0904,0,0.0312,0.41,0.59,0.41,36.2
909957600000,1998,11,1998,2,5,7,0.0787,0.0302,0.0484,3003.02,19.7,19.7,17.88,1,1,1,130.1,124.9,139.1,80.1,74.9,50,50,50,0,0,0,0.385,0.359,0.4,80.1,74.9,89.12,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.074,0.0722,0.0772,0.00256,0.00212,0.00333,0.0001,0.000083,0.00013,0.127,0.118,0.143,0.005,0.0046,0.0056,25.37,25.36,25.38,0.934,0.922,0.94,0.961,0.96,0.964,0.897,0.889,0.902,18.6,17.53,20.44,17.88,16.82,19.7,0,0,0,0,0,0,0.0993,0,0.0303,0.38,0.61,0.39,38.2
910562400000,1998,11,1998,2,6,7,0.0869,0.0302,0.0566,3465.99,22.01,22.01,20.63,1,1,1,143.7,138,150.3,93.65,88.03,50,50,50,0,0,0,0.349,0.333,0.362,93.65,88.03,100.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0768,0.0812,0.00371,0.00323,0.00428,0.00015,0.00013,0.00017,0.151,0.141,0.163,0.0059,0.0055,0.0064,25.35,25.34,25.36,0.918,0.911,0.924,0.966,0.963,0.969,0.886,0.883,0.89,21.36,20.22,22.72,20.63,19.48,22.01,0,0,0,0,0,0,0.115,0,0.0303,0.35,0.65,0.35,39.9
911167200000,1998,11,1998,2,7,7,0.0934,0.0302,0.0632,3867.07,23.27,23.27,23.02,1,1,1,154.5,153.6,155.5,104.5,103.6,50,50,50,0,0,0,0.324,0.321,0.325,104.5,103.6,105.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0823,0.083,0.00463,0.00456,0.00472,0.00018,0.00018,0.00019,0.171,0.169,0.173,0.0067,0.0066,0.0068,25.34,25.34,25.34,0.914,0.913,0.915,0.97,0.97,0.97,0.887,0.886,0.887,23.73,23.52,23.99,23.02,22.81,23.27,0,0,0,0,0,0,0.128,0,0.0302,0.32,0.68,0.32,41.4
911772000000,1998,11,1998,2,8,7,0.0947,0.0302,0.0644,3950.21,24.38,24.38,23.51,1,1,1,156.5,153.3,160.2,106.5,103.3,50,50,50,0,0,0,0.319,0.312,0.326,106.5,103.3,110.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.0822,0.0846,0.00481,0.00453,0.00511,0.00019,0.00018,0.0002,0.175,0.169,0.181,0.0068,0.0066,0.0071,25.34,25.34,25.34,0.916,0.913,0.918,0.97,0.97,0.97,0.888,0.886,0.891,24.24,23.45,25.13,23.51,22.75,24.38,0,0,0,0,0,0,0.131,0,0.0303,0.32,0.68,0.32,41.7
912376800000,1998,11,1998,2,9,7,0.1,0.0349,0.0656,4026.88,25.59,25.59,23.97,1,1,1,166.1,160.4,174.1,108.4,102.8,57.71,50,59,0,0,0,0.348,0.312,0.365,108.4,102.8,115.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.0835,0.0878,0.00496,0.00449,0.00554,0.00019,0.00018,0.00022,0.179,0.169,0.191,0.007,0.0066,0.0075,25.35,25.34,25.36,0.917,0.913,0.921,0.97,0.97,0.97,0.889,0.885,0.894,24.71,23.33,26.38,23.97,22.63,25.59,0,0,0,0,0,0,0.133,0,0.0344,0.35,0.66,0.34,40.3
912981600000,1998,12,1998,3,10,7,0.109,0.0357,0.0732,4538.29,27.85,27.85,27.01,1,1,1,180,176,183.4,121,117,59,59,59,0,0,0,0.328,0.322,0.335,121,117,124.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0885,0.0911,0.00603,0.0057,0.00633,0.00024,0.00022,0.00025,0.202,0.195,0.208,0.0079,0.0076,0.0081,25.36,25.36,25.36,0.926,0.923,0.928,0.97,0.97,0.97,0.898,0.895,0.9,27.85,26.86,28.72,27.01,26.05,27.85,0,0,0,0,0,0,0.15,0,0.0358,0.33,0.67,0.33,41.6
913586400000,1998,12,1998,3,11,7,0.113,0.0357,0.0777,4840.19,29.93,29.93,28.81,1,1,1,187.4,183.4,192.2,128.4,124.4,59,59,59,0,0,0,0.315,0.307,0.322,128.4,124.4,133.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0911,0.0942,0.00667,0.00633,0.00707,0.00026,0.00025,0.00028,0.215,0.208,0.224,0.0084,0.0081,0.0087,25.36,25.36,25.36,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.7,28.72,30.86,28.81,27.85,29.93,0,0,0,0,0,0,0.16,0,0.0353,0.32,0.69,0.31,42.8
914191200000,1998,12,1998,3,12,7,0.126,0.0357,0.0902,5658.46,38.1,38.1,33.68,1,1,1,208.2,193,226.9,149.2,134,59,59,59,0,0,0,0.284,0.26,0.306,149.2,134,167.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0998,0.0945,0.106,0.00843,0.00714,0.01,0.00033,0.00028,0.00039,0.252,0.225,0.286,0.0099,0.0088,0.011,25.29,25.15,25.36,0.938,0.932,0.944,0.971,0.97,0.974,0.91,0.904,0.92,34.7,31.06,39.11,33.68,30.13,38.1,0,0,0,0,0,0,0.187,0,0.0358,0.28,0.72,0.28,44.9
914796000000,1998,12,1998,3,13,7,0.152,0.0393,0.113,7156.64,45.9,45.9,42.6,1,1,1,251.7,233.7,274.2,186.7,174.7,65,59,73,0,0,0,0.258,0.236,0.284,186.7,174.7,201.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.109,0.12,0.0116,0.0106,0.0129,0.00046,0.00042,0.00051,0.32,0.298,0.347,0.013,0.012,0.014,24.98,24.86,25.1,0.95,0.947,0.955,0.98,0.978,0.98,0.931,0.925,0.936,43.48,40.71,46.83,42.6,39.8,45.9,0,0,0,0,0,0,0.237,0,0.039,0.26,0.74,0.26,47.1
915400800000,1999,1,1998,4,14,7,0.185,0.0442,0.14,8583.63,57.27,57.27,51.09,2,1,1.5714285714285714,305.2,281.6,335.2,232.2,208.6,73,73,73,0,0,0,0.24,0.218,0.259,232.2,208.6,262.2,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.131,0.123,0.141,0.0162,0.0135,0.0227,0.00065,0.00054,0.00091,0.309,0.242,0.386,0.012,0.0097,0.015,24.76,24.64,24.85,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.895,0.94,37.23,25.75,51.81,35.83,24.98,48.2,0,0,0,0,0,0,0.284,0,0.045,0.24,0.76,0.24,46.4
916005600000,1999,1,1998,4,15,7,0.235,0.0442,0.191,11558.7,78.23,78.23,68.8,2,2,2,388.5,347.5,431.1,315.5,274.5,73,73,73,0,0,0,0.189,0.169,0.21,315.5,274.5,358.1,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.16,0.146,0.175,0.0479,0.0286,0.068,0.0019,0.0011,0.0028,0.364,0.302,0.428,0.015,0.012,0.017,24.3,24.03,24.56,0.942,0.935,0.949,0.971,0.97,0.976,0.915,0.907,0.927,35.41,30.89,40.07,34.4,29.97,39.12,0,0,0,0,0,0,0.382,0,0.044,0.19,0.81,0.19,49.2
916610400000,1999,1,1998,4,16,7,0.288,0.0442,0.244,14776.2,95.1,95.1,87.95,2,2,2,476.6,441.3,511.8,403.6,368.3,73,73,73,0,0,0,0.153,0.143,0.165,403.6,368.3,438.8,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.191,0.179,0.204,0.0895,0.0728,0.106,0.0037,0.003,0.0044,0.496,0.443,0.549,0.02,0.018,0.023,23.76,23.55,23.97,0.955,0.951,0.958,0.98,0.979,0.98,0.935,0.93,0.938,44.88,41.16,48.52,43.98,40.28,47.55,0,0,0,0,0,0,0.489,0,0.044,0.15,0.85,0.15,51.3
917215200000,1999,1,1998,4,17,7,0.338,0.0442,0.294,17072.4,109.6,109.6,101.6,3,2,2.5714285714285716,559.5,524.7,597.4,486.5,451.7,73,73,73,0,0,0,0.131,0.122,0.139,486.5,451.7,524.4,990,990,990,966.1,966,966.3,23.9,23.7,24,0.225,0.208,0.246,0.13,0.112,0.151,0.0054,0.0047,0.0064,0.561,0.513,0.605,0.023,0.021,0.025,23.32,23.14,23.47,0.951,0.945,0.958,0.974,0.97,0.98,0.927,0.916,0.939,42.54,35.03,51.97,40.76,33.98,48.2,0,0,0,0,0,0,0.565,0,0.044,0.13,0.87,0.13,50.5
917820000000,1999,2,1998,5,18,7,0.423,0.0635,0.36,20605.6,138.3,138.3,122.7,3,3,3,699.8,617.4,784.7,594.8,512.4,105,105,105,0,0,0,0.151,0.134,0.17,594.8,512.4,679.7,990,990,990,966.7,966.4,967,23.3,23,23.6,0.291,0.244,0.339,0.198,0.143,0.255,0.0085,0.0061,0.011,0.7,0.561,0.843,0.03,0.024,0.037,22.6,22.12,23.07,0.953,0.947,0.957,0.977,0.97,0.98,0.931,0.919,0.938,41.84,36.61,47.04,40.88,35.51,46.1,0,0,0,0,0,0,0.681,0,0.063,0.15,0.85,0.15,48.7
918424800000,1999,2,1998,5,19,7,0.547,0.0746,0.472,25368.5,163.8,163.8,151,4,3,3.4285714285714284,903.9,811.7,983,780.6,706.7,123.3,105,137,0,0,0,0.136,0.12,0.15,780.6,706.7,846,990,990,990,967.5,967.1,967.8,22.5,22.2,22.9,0.418,0.355,0.48,0.315,0.273,0.348,0.014,0.012,0.016,0.986,0.888,1.06,0.044,0.039,0.048,21.5,21.11,21.96,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.931,0.938,46.52,40.09,52.14,44.61,39.14,48.2,0,0,0,0,0,0,0.839,0,0.075,0.14,0.86,0.14,46.4
919029600000,1999,2,1998,5,20,7,0.631,0.0829,0.548,29059.3,178.2,178.2,173,4,4,4,1043,1005,1077,905.6,868.2,137,137,137,0,0,0,0.131,0.127,0.136,905.6,868.2,940,990,990,990,968,967.9,968.1,22,21.9,22.1,0.534,0.5,0.566,0.377,0.359,0.394,0.017,0.016,0.018,1.16,1.09,1.22,0.053,0.05,0.056,20.81,20.64,20.99,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.13,42.65,45.45,43.24,41.8,44.54,0,0,0,0,0,0,0.961,0,0.083,0.13,0.87,0.13,46.1
919634400000,1999,2,1998,5,21,7,0.673,0.0829,0.59,30800.8,187.6,187.6,183.3,4,4,4,1113,1085,1144,976,948,137,137,137,0,0,0,0.123,0.12,0.126,976,948,1007,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.603,0.573,0.643,0.413,0.398,0.44,0.019,0.018,0.02,1.29,1.23,1.36,0.059,0.056,0.063,20.46,20.28,20.6,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.77,45.75,47.87,45.83,44.83,46.91,0,0,0,0,0,0,1.02,0,0.083,0.12,0.88,0.12,45.8
920239200000,1999,3,1998,6,22,7,0.74,0.111,0.628,31693.3,192.8,192.8,188.7,4,4,4,1223,1158,1290,1040,975.2,183,183,183,1,0,7,0.15,0.142,0.158,1039,975.2,1100,990,990,990,968.6,968.4,968.8,21.4,21.2,21.6,0.707,0.614,0.8,0.519,0.411,0.648,0.024,0.019,0.031,1.51,1.3,1.75,0.071,0.06,0.082,19.89,19.44,20.31,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.32,46.38,50,47.16,45.45,48.2,0,0,0,0,0,0,1.05,0,0.112,0.15,0.85,0.15,42.8
