datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
984348000000,2001,3,2000,6,24,7,1.4,0.111,0.665,27271.9,165.9,165.9,162.3,4,4,4,2320,2186,2432,2137,2003,183,183,183,1037,903,1149,0.079,0.0752,0.0837,1100,1100,1100,990,990,990,971.9,971.5,972.1,18.1,17.9,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.25,15.98,16.58,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.45,40.73,42.33,40.58,39.82,41.48,0,0,0,0,0,0,0.902,0,0.735,0.079,0.48,0.52,19.5
984952800000,2001,3,2000,6,25,7,1.55,0.111,0.665,26160.3,158.3,158.3,155.7,4,4,4,2560,2467,2644,2377,2284,183,183,183,1277,1184,1361,0.0715,0.0692,0.0742,1100,1100,1100,990,990,990,972.5,972.2,972.7,17.5,17.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.67,15.47,15.9,0.944,0.943,0.945,0.976,0.975,0.977,0.921,0.919,0.923,39.89,39.34,40.5,38.93,38.34,39.58,0,0,0,0,0,0,0.865,0,0.885,0.072,0.43,0.57,16.9
985557600000,2001,3,2000,6,26,7,1.66,0.114,0.665,25285.8,152.6,152.6,150.5,4,4,4,2748,2672,2814,2560,2489,187.9,183,217,1460,1389,1511,0.0683,0.0655,0.0771,1100,1100,1100,990,990,990,972.9,972.7,973.1,17.1,16.9,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.22,15.06,15.4,0.942,0.941,0.943,0.973,0.972,0.974,0.917,0.915,0.918,38.67,38.23,39.16,37.63,37.17,38.15,0,0,0,0,0,0,0.836,0,0.995,0.069,0.4,0.6,15.2
986162400000,2001,4,2000,7,27,7,1.75,0.131,0.665,24604,148.1,148.1,146.5,4,4,4,2894,2833,2954,2677,2616,217,217,217,1576,1516,1637,0.075,0.0735,0.0766,1100,1100,1100,990,990,990,973.3,973.1,973.4,16.7,16.6,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.87,14.72,15.01,0.94,0.939,0.941,0.971,0.97,0.972,0.913,0.911,0.915,37.7,37.3,38.1,36.61,36.19,37.04,0,0,0,0,0,0,0.814,0,1.085,0.075,0.38,0.62,14.1
986767200000,2001,4,2000,7,28,7,1.82,0.131,0.665,24097,144.2,144.2,143.4,4,4,4,3003,2974,3023,2786,2757,217,217,217,1686,1657,1706,0.0723,0.0718,0.073,1100,1100,1100,990,990,990,973.5,973.5,973.6,16.5,16.4,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.6,14.56,14.67,0.939,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.911,36.97,36.84,37.16,35.86,35.73,36.05,0,0,0,0,0,0,0.797,0,1.155,0.072,0.37,0.63,13.2
987372000000,2001,4,2000,7,29,7,1.81,0.131,0.665,24166.3,145,145,143.8,4,4,4,2988,2946,3019,2771,2729,217,217,217,1671,1629,1702,0.0727,0.0719,0.0737,1100,1100,1100,990,990,990,973.5,973.4,973.6,16.5,16.4,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.64,14.57,14.74,0.939,0.938,0.939,0.97,0.97,0.97,0.911,0.91,0.912,37.07,36.87,37.35,35.96,35.76,36.25,0,0,0,0,0,0,0.799,0,1.145,0.072,0.37,0.63,13.4
987976800000,2001,4,2000,7,30,7,1.71,0.131,0.665,24878.7,150.9,150.9,148.1,4,4,4,2835,2734,2926,2618,2517,217,217,217,1518,1417,1609,0.0766,0.0742,0.0794,1100,1100,1100,990,990,990,973.1,972.9,973.3,16.9,16.7,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.01,14.79,15.25,0.941,0.94,0.942,0.972,0.971,0.973,0.914,0.912,0.917,38.09,37.49,38.75,37.02,36.39,37.72,0,0,0,0,0,0,0.823,0,1.045,0.077,0.39,0.61,14.5
988581600000,2001,4,2000,7,31,7,1.56,0.162,0.665,26030.8,158.3,158.3,154.9,4,4,4,2587,2467,2699,2320,2191,267.6,217,276,1220,1091,1382,0.104,0.0804,0.112,1100,1100,1100,990,990,990,972.5,972.2,972.8,17.5,17.2,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.61,15.34,15.9,0.943,0.942,0.945,0.975,0.974,0.977,0.92,0.918,0.923,39.71,38.98,40.5,38.74,37.96,39.58,0,0,0,0,0,0,0.861,0,0.895,0.1,0.43,0.57,16.7
989186400000,2001,5,2000,8,32,7,1.39,0.167,0.665,27386.4,166.8,166.8,163,4,4,4,2295,2149,2425,2019,1873,276,276,276,918.9,773,1049,0.12,0.114,0.128,1100,1100,1100,990,990,990,971.8,971.5,972.1,18.2,17.9,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.31,16,16.67,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.62,40.78,42.56,40.75,39.87,41.71,0,0,0,0,0,0,0.906,0,0.725,0.12,0.48,0.52,19.7
989791200000,2001,5,2000,8,33,7,1.19,0.167,0.665,28910.3,176.4,176.4,172.1,4,4,4,1964,1833,2102,1688,1557,276,276,276,588.4,457,726,0.141,0.131,0.151,1100,1100,1100,990,990,990,971,970.6,971.3,19,18.7,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.16,16.78,17.56,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.9,42.87,44.99,43.02,42.01,44.09,0,0,0,0,0,0,0.956,0,0.525,0.14,0.56,0.44,24.3
990396000000,2001,5,2000,8,34,7,1.02,0.167,0.665,30490.3,185.1,185.1,181.5,4,4,4,1686,1582,1796,1410,1306,276,276,276,309.7,206,420,0.164,0.154,0.174,1100,1100,1100,990,990,990,970.1,969.7,970.4,19.9,19.6,20.3,0.919,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.05,17.69,18.39,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.3,45.33,47.21,45.37,44.42,46.26,0,0,0,0,0,0,1.01,0,0.355,0.16,0.65,0.35,29.9
991000800000,2001,5,2000,8,35,7,0.887,0.15,0.665,31814.7,192.7,192.7,189.4,4,4,4,1467,1377,1553,1219,1167,247.7,210,276,118.9,67,177,0.168,0.146,0.188,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.865,0.839,0.895,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.79,1.84,0.088,0.085,0.091,18.81,18.5,19.13,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.31,47.5,49.15,47.34,46.55,48.16,0,0,0,0,0,0,1.05,0,0.222,0.17,0.75,0.25,35.9
991605600000,2001,6,2000,9,36,7,0.732,0.127,0.604,30712.5,192.8,192.8,182.8,4,4,4,1210,1109,1326,1000,899,210,210,210,2.286,0,16,0.174,0.158,0.189,998.2,899,1100,990,990,990,968.6,968.2,968.9,21.4,21.1,21.8,0.67,0.548,0.817,0.474,0.374,0.648,0.022,0.017,0.031,1.42,1.17,1.77,0.066,0.054,0.084,20.02,19.31,20.59,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.7,43.34,49.65,45.7,42.47,48.2,0,0,0,0,0,0,1.02,0,0.128,0.17,0.83,0.17,42
992210400000,2001,6,2000,9,37,7,0.616,0.127,0.489,25805.4,166.2,166.2,153.6,4,3,3.5714285714285716,1018,958.9,1085,808.1,748.9,210,210,210,0,0,0,0.207,0.194,0.219,808.1,748.9,875,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.465,0.411,0.526,0.33,0.301,0.362,0.015,0.014,0.017,1.05,0.992,1.13,0.047,0.045,0.052,21.01,20.71,21.27,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.16,39.6,51.59,43.57,38.61,48.2,0,0,0,0,0,0,0.853,0,0.127,0.21,0.79,0.21,41.9
992815200000,2001,6,2000,9,38,7,0.542,0.127,0.415,22910.6,143.9,143.9,136.4,3,3,3,895.7,851,942.4,685.7,641,210,210,210,0,0,0,0.235,0.223,0.247,685.7,641,732.4,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.362,0.335,0.396,0.259,0.229,0.29,0.012,0.01,0.013,0.872,0.795,0.958,0.039,0.035,0.043,21.65,21.37,21.9,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.937,46.39,43.85,48.95,45.46,42.98,47.97,0,0,0,0,0,0,0.758,0,0.127,0.23,0.77,0.23,42.3
993420000000,2001,6,2000,9,39,7,0.492,0.125,0.367,20679.6,127.2,127.2,123.1,3,3,3,814.2,789,841.2,607.6,586.7,206.6,186,210,0,0,0,0.254,0.236,0.264,607.6,586.7,631.2,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.315,0.304,0.329,0.207,0.193,0.223,0.0091,0.0084,0.0098,0.738,0.703,0.778,0.032,0.031,0.034,22.11,21.96,22.22,0.954,0.953,0.955,0.979,0.977,0.98,0.935,0.932,0.936,41.9,40.6,43.28,41.03,39.68,42.41,0,0,0,0,0,0,0.684,0,0.125,0.25,0.75,0.25,42
994024800000,2001,7,2000,10,40,7,0.457,0.112,0.344,19515.1,121.5,121.5,116.2,3,3,3,755.3,722.4,781.9,569.3,536.4,186,186,186,0,0,0,0.246,0.238,0.257,569.3,536.4,595.9,990,990,990,966.9,966.8,967,23.1,23,23.2,0.289,0.271,0.304,0.181,0.159,0.199,0.0079,0.0069,0.0087,0.669,0.614,0.714,0.029,0.026,0.031,22.41,22.26,22.6,0.952,0.95,0.954,0.975,0.971,0.979,0.929,0.922,0.934,39.69,37.62,41.36,38.72,36.53,40.49,0,0,0,0,0,0,0.645,0,0.113,0.25,0.75,0.25,42.7
994629600000,2001,7,2000,10,41,7,0.412,0.13,0.281,16273.9,107.4,107.4,96.87,3,2,2.2857142857142856,680.5,651,711.1,465.2,424,215.3,186,227,0,0,0,0.317,0.262,0.349,465.2,424,525.1,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.235,0.213,0.264,0.12,0.0991,0.152,0.0051,0.0042,0.0065,0.577,0.541,0.608,0.025,0.023,0.026,22.8,22.66,22.95,0.955,0.948,0.958,0.977,0.97,0.98,0.933,0.919,0.939,44.39,36.25,49.44,43.37,35.16,48.2,0,0,0,0,0,0,0.538,0,0.131,0.32,0.68,0.32,39.5
995234400000,2001,7,2000,10,42,7,0.372,0.137,0.235,13822.9,87.58,87.58,82.28,2,2,2,615.5,590.6,641.4,388.5,363.6,227,227,227,0,0,0,0.369,0.354,0.384,388.5,363.6,414.4,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.201,0.192,0.21,0.0824,0.0706,0.0946,0.0035,0.003,0.004,0.488,0.451,0.527,0.021,0.019,0.022,23.15,23.01,23.29,0.953,0.95,0.956,0.979,0.975,0.98,0.933,0.926,0.937,42.04,39.46,44.68,41.14,38.47,43.79,0,0,0,0,0,0,0.457,0,0.137,0.37,0.63,0.37,37.2
995839200000,2001,7,2000,10,43,7,0.339,0.137,0.202,11862.1,75.2,75.2,70.61,2,2,2,561,539.4,582.6,334,312.4,227,227,227,0,0,0,0.405,0.39,0.421,334,312.4,355.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.182,0.174,0.189,0.0567,0.0465,0.0669,0.0024,0.0019,0.0028,0.406,0.374,0.439,0.017,0.016,0.018,23.47,23.34,23.6,0.946,0.943,0.949,0.971,0.97,0.973,0.918,0.915,0.924,36.37,34.09,38.64,35.3,33.07,37.6,0,0,0,0,0,0,0.392,0,0.137,0.4,0.6,0.4,35
996444000000,2001,7,2000,10,44,7,0.309,0.119,0.19,11252.8,71.33,71.33,66.98,2,2,2,510.9,488.9,532.6,314.6,298.8,196.3,184,227,0,0,0,0.384,0.355,0.432,314.6,298.8,334.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.173,0.168,0.179,0.0475,0.04,0.0571,0.002,0.0017,0.0024,0.375,0.353,0.404,0.016,0.015,0.017,23.73,23.64,23.84,0.943,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.918,34.53,32.64,36.77,33.49,31.66,35.67,0,0,0,0,0,0,0.372,0,0.119,0.39,0.61,0.39,36.4
997048800000,2001,8,2000,11,45,7,0.28,0.111,0.169,10020.8,63.68,63.68,59.65,2,2,2,463.1,444.3,482,279.1,260.3,184,184,184,0,0,0,0.398,0.382,0.414,279.1,260.3,298,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.152,0.166,0.0307,0.0219,0.0397,0.0013,0.0009,0.0016,0.321,0.292,0.349,0.013,0.012,0.014,24,23.88,24.11,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.912,30.75,28.68,32.82,29.82,27.82,31.84,0,0,0,0,0,0,0.331,0,0.111,0.4,0.6,0.4,35.8
997653600000,2001,8,2000,11,46,7,0.256,0.111,0.144,8569.3,54.42,54.42,51.01,2,1,1.7142857142857142,422.9,407.4,438.5,238.9,223.4,184,184,184,0,0,0,0.435,0.42,0.452,238.9,223.4,254.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.145,0.139,0.15,0.0163,0.0147,0.0191,0.00067,0.0006,0.00078,0.309,0.259,0.407,0.013,0.011,0.017,24.19,24.14,24.26,0.936,0.924,0.958,0.973,0.97,0.98,0.911,0.897,0.939,33.85,25.71,51.82,32.39,24.93,48.2,0,0,0,0,0,0,0.283,0,0.112,0.43,0.56,0.44,33.5
998258400000,2001,8,2000,11,47,7,0.235,0.111,0.124,7683.95,48.2,48.2,45.74,1,1,1,389.3,377,402.2,205.3,193,184,184,184,0,0,0,0.473,0.458,0.488,205.3,193,218.2,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.133,0.129,0.138,0.0132,0.0122,0.0143,0.00054,0.00049,0.00058,0.366,0.344,0.389,0.015,0.014,0.016,24.29,24.2,24.37,0.956,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,46.73,43.96,49.59,45.74,43.08,48.2,0,0,0,0,0,0,0.254,0,0.111,0.47,0.53,0.47,32.7
998863200000,2001,8,2000,11,48,7,0.221,0.103,0.117,7252.94,48.2,48.2,43.17,1,1,1,364.7,352.1,375.1,193.8,176.9,170.9,138,184,0,0,0,0.468,0.386,0.51,193.8,176.9,219.3,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.128,0.123,0.134,0.0122,0.0108,0.0144,0.00049,0.00043,0.00058,0.344,0.315,0.387,0.014,0.013,0.016,24.43,24.38,24.48,0.953,0.948,0.958,0.979,0.977,0.98,0.933,0.926,0.939,44.25,40.26,50.33,43.17,39.32,48.2,0,0,0,0,0,0,0.24,0,0.104,0.47,0.53,0.47,32.8
999468000000,2001,9,2000,12,49,7,0.202,0.0835,0.118,7402.84,47.04,47.04,44.06,1,1,1,333.6,321.2,346.9,195.6,183.2,138,138,138,0,0,0,0.414,0.398,0.43,195.6,183.2,208.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.121,0.13,0.0124,0.0113,0.0135,0.0005,0.00045,0.00054,0.344,0.322,0.368,0.014,0.013,0.015,24.59,24.5,24.67,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.96,42.11,48,44.06,41.26,47.04,0,0,0,0,0,0,0.245,0,0.084,0.41,0.58,0.42,36.6
1000072800000,2001,9,2000,12,50,7,0.187,0.0835,0.103,6421.64,40.41,40.41,38.22,1,1,1,308.8,300.7,317.7,170.8,162.7,138,138,138,0,0,0,0.447,0.434,0.459,170.8,162.7,179.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.114,0.12,0.0103,0.00958,0.011,0.00041,0.00038,0.00044,0.3,0.286,0.316,0.012,0.011,0.013,24.76,24.7,24.81,0.946,0.943,0.949,0.974,0.97,0.979,0.922,0.915,0.929,39.23,37.35,41.28,38.22,36.24,40.41,0,0,0,0,0,0,0.212,0,0.084,0.45,0.55,0.45,34.3
1000677600000,2001,9,2000,12,51,7,0.177,0.0835,0.0933,5766.29,35.68,35.68,34.32,1,1,1,292.3,285.1,298.3,154.3,147.1,138,138,138,0,0,0,0.472,0.463,0.484,154.3,147.1,160.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.108,0.113,0.00886,0.00826,0.00937,0.00035,0.00033,0.00037,0.27,0.258,0.281,0.011,0.01,0.011,24.86,24.83,24.9,0.941,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.914,35.38,33.71,36.78,34.32,32.7,35.68,0,0,0,0,0,0,0.191,0,0.0837,0.47,0.53,0.47,32.6
1001282400000,2001,9,2000,12,52,7,0.166,0.0835,0.083,5115.14,32.13,32.13,30.45,1,1,1,275.3,267.9,282.7,137.3,129.9,138,138,138,0,0,0,0.501,0.488,0.515,137.3,129.9,144.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.102,0.107,0.00742,0.00679,0.00805,0.00029,0.00027,0.00032,0.24,0.227,0.253,0.0095,0.009,0.01,24.96,24.92,25,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.39,29.65,33.13,30.45,28.76,32.13,0,0,0,0,0,0,0.169,0,0.083,0.5,0.5,0.5,30.8
1001887200000,2001,10,2001,1,1,7,0.16,0.0665,0.0933,5790.1,35.49,35.49,34.46,1,1,1,264.2,258.3,268.7,154.2,148.3,110,110,110,0,0,0,0.416,0.409,0.426,154.2,148.3,158.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.11,0.00886,0.00836,0.00924,0.00035,0.00033,0.00037,0.268,0.257,0.276,0.011,0.01,0.011,24.98,24.95,25.01,0.941,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.53,34.15,36.58,34.46,33.12,35.49,0,0,0,0,0,0,0.191,0,0.0667,0.42,0.58,0.42,36.2
1002492000000,2001,10,2001,1,2,7,0.15,0.0665,0.0838,5185.2,32.55,32.55,30.86,1,1,1,248.5,241.1,255.9,138.5,131.1,110,110,110,0,0,0,0.443,0.43,0.456,138.5,131.1,145.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0998,0.105,0.00752,0.00689,0.00815,0.0003,0.00027,0.00032,0.239,0.226,0.253,0.0095,0.0089,0.01,25.07,25.02,25.13,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.82,30.09,33.56,30.86,29.18,32.55,0,0,0,0,0,0,0.171,0,0.0662,0.44,0.56,0.44,34.6
1003096800000,2001,10,2001,1,3,7,0.143,0.0654,0.0779,4818.22,31.05,31.05,28.68,1,1,1,237,234,239.7,128.8,124,108.1,97,110,0,0,0,0.456,0.411,0.47,128.8,124,138.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0987,0.0973,0.1,0.0067,0.00629,0.00756,0.00026,0.00025,0.0003,0.222,0.213,0.238,0.0087,0.0084,0.0094,25.16,25.14,25.18,0.93,0.928,0.934,0.97,0.97,0.97,0.902,0.9,0.906,29.57,28.42,32.01,28.68,27.57,31.05,0,0,0,0,0,0,0.159,0,0.0651,0.46,0.54,0.46,33.7
1003701600000,2001,10,2001,1,4,7,0.143,0.0587,0.0839,5210.34,31.36,31.36,31.01,1,1,1,235.8,233.2,237.3,138.8,136.2,97,97,97,0,0,0,0.412,0.409,0.416,138.8,136.2,140.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0995,0.101,0.00754,0.00733,0.00767,0.0003,0.00029,0.0003,0.238,0.233,0.24,0.0094,0.0092,0.0095,25.15,25.14,25.17,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,31.97,31.37,32.33,31.01,30.43,31.36,0,0,0,0,0,0,0.172,0,0.0591,0.41,0.59,0.41,36.4
1004306400000,2001,10,2001,1,5,7,0.144,0.0573,0.0862,5359.14,32.05,32.05,31.9,1,1,1,237.3,235.4,240.3,142.6,140.6,94.71,93,97,0,0,0,0.399,0.394,0.408,142.6,140.6,143.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.101,0.102,0.00787,0.0077,0.00793,0.00031,0.0003,0.00031,0.244,0.241,0.246,0.0096,0.0095,0.0097,25.13,25.11,25.14,0.936,0.935,0.936,0.97,0.97,0.97,0.908,0.907,0.908,32.89,32.4,33.05,31.9,31.42,32.05,0,0,0,0,0,0,0.177,0,0.0578,0.4,0.6,0.4,37.2
1004911200000,2001,11,2001,2,6,7,0.145,0.0562,0.0884,5500.55,33.43,33.43,32.74,1,1,1,239.2,235.1,242.2,146.2,142.1,93,93,93,0,0,0,0.389,0.384,0.396,146.2,142.1,149.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.104,0.00818,0.00783,0.00843,0.00032,0.00031,0.00033,0.251,0.243,0.256,0.0099,0.0096,0.01,25.11,25.09,25.15,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,33.75,32.79,34.46,32.74,31.8,33.43,0,0,0,0,0,0,0.182,0,0.0566,0.39,0.61,0.39,37.9
1005516000000,2001,11,2001,2,7,7,0.151,0.0562,0.0947,5894.81,36.09,36.09,35.09,1,1,1,249.5,244.1,254,156.5,151.1,93,93,93,0,0,0,0.373,0.366,0.381,156.5,151.1,161,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.104,0.108,0.00906,0.0086,0.00943,0.00036,0.00034,0.00037,0.269,0.26,0.277,0.011,0.01,0.011,25.04,25.01,25.08,0.941,0.939,0.943,0.97,0.97,0.97,0.913,0.911,0.914,36.17,34.91,37.21,35.09,33.86,36.09,0,0,0,0,0,0,0.195,0,0.0563,0.37,0.63,0.37,39
1006120800000,2001,11,2001,2,8,7,0.158,0.0562,0.101,6339.66,38.6,38.6,37.74,1,1,1,260.6,255.9,264.1,167.6,162.9,93,93,93,0,0,0,0.357,0.352,0.363,167.6,162.9,171.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.109,0.111,0.01,0.00959,0.0103,0.0004,0.00038,0.00041,0.289,0.281,0.295,0.011,0.011,0.012,24.97,24.95,25,0.945,0.943,0.946,0.973,0.971,0.975,0.919,0.916,0.922,38.77,37.66,39.59,37.74,36.56,38.6,0,0,0,0,0,0,0.21,0,0.057,0.36,0.64,0.36,40.1
1006725600000,2001,11,2001,2,9,7,0.163,0.0581,0.105,6560,40.24,40.24,39.05,1,1,1,269.1,267.6,270.6,172.9,165,96.14,93,104,0,0,0,0.357,0.344,0.387,172.9,165,177.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.11,0.114,0.0104,0.00978,0.0108,0.00041,0.00039,0.00043,0.299,0.285,0.307,0.012,0.011,0.012,24.92,24.91,24.94,0.946,0.944,0.948,0.976,0.972,0.978,0.924,0.917,0.927,40,38.09,41.13,39.05,37.02,40.24,0,0,0,0,0,0,0.217,0,0.058,0.36,0.64,0.36,40.2
1007330400000,2001,12,2001,3,10,7,0.164,0.0629,0.101,6289.38,38.51,38.51,37.44,1,1,1,270.7,267.1,275,166.7,163.1,104,104,104,0,0,0,0.384,0.378,0.389,166.7,163.1,171,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.11,0.112,0.00992,0.00961,0.0103,0.00039,0.00038,0.00041,0.288,0.282,0.296,0.011,0.011,0.012,24.93,24.9,24.95,0.944,0.943,0.946,0.973,0.971,0.975,0.919,0.916,0.922,38.48,37.64,39.5,37.44,36.55,38.51,0,0,0,0,0,0,0.208,0,0.063,0.38,0.62,0.38,38.3
1007935200000,2001,12,2001,3,11,7,0.166,0.0489,0.117,7422.19,46.69,46.69,44.18,1,1,1,275,271.5,281.9,194.2,169.1,80.86,77,104,0,0,0,0.294,0.273,0.381,194.2,169.1,204.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.118,0.112,0.122,0.0123,0.0101,0.0132,0.00049,0.0004,0.00052,0.335,0.293,0.354,0.013,0.012,0.014,24.86,24.82,24.91,0.953,0.945,0.956,0.979,0.974,0.98,0.933,0.921,0.936,45.12,39.05,47.65,44.18,38.04,46.69,0,0,0,0,0,0,0.245,0,0.049,0.29,0.7,0.3,44.7
1008540000000,2001,12,2001,3,12,7,0.17,0.0419,0.128,7997.48,48.2,48.2,47.6,1,1,1,280.9,275,285.1,211.6,205.4,69.29,59,77,0,0,0,0.246,0.211,0.273,211.6,205.4,220.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.122,0.125,0.0137,0.0132,0.0145,0.00055,0.00052,0.00058,0.365,0.355,0.379,0.014,0.014,0.015,24.81,24.8,24.83,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.27,47.77,51.38,47.6,46.82,48.2,0,0,0,0,0,0,0.264,0,0.042,0.25,0.75,0.25,47
1009144800000,2001,12,2001,3,13,7,0.166,0.0357,0.131,8097.6,48.2,48.2,48.2,1,1,1,274.9,272.3,280.2,215.9,213.3,59,59,59,0,0,0,0.215,0.211,0.217,215.9,213.3,221.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.122,0.125,0.0141,0.0139,0.0146,0.00056,0.00055,0.00058,0.372,0.367,0.381,0.015,0.015,0.015,24.83,24.8,24.84,0.958,0.957,0.959,0.98,0.98,0.98,0.938,0.938,0.939,50.35,49.74,51.57,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.035,0.22,0.79,0.21,48.8
1009749600000,2001,12,2001,3,14,7,0.172,0.0429,0.129,8083.52,48.2,48.2,48.12,1,1,1,284.4,282.7,286.5,213.4,209.7,71,59,73,0,0,0,0.25,0.209,0.258,213.4,209.7,223.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.124,0.123,0.126,0.0139,0.0136,0.0148,0.00055,0.00054,0.00059,0.369,0.362,0.385,0.015,0.014,0.015,24.79,24.78,24.81,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.67,48.79,52.14,48.12,47.81,48.2,0,0,0,0,0,0,0.267,0,0.043,0.25,0.75,0.25,47
1010354400000,2002,1,2001,4,15,7,0.178,0.0442,0.134,8218.77,51.3,51.3,48.92,2,1,1.2857142857142858,294.9,285.1,308.1,221.9,212.1,73,73,73,0,0,0,0.248,0.237,0.256,221.9,212.1,235.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.127,0.124,0.132,0.0146,0.0138,0.0157,0.00058,0.00055,0.00063,0.339,0.243,0.392,0.013,0.0097,0.016,24.78,24.71,24.84,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,43.64,25.85,52.61,41.67,25.07,48.2,0,0,0,0,0,0,0.272,0,0.044,0.25,0.75,0.25,46.2
1010959200000,2002,1,2001,4,16,7,0.19,0.0442,0.146,8838.26,55.02,55.02,52.61,2,2,2,314,309.5,324.8,241,236.5,73,73,73,0,0,0,0.233,0.225,0.236,241,236.5,251.8,990,990,990,965,964.9,965,25,25,25.1,0.134,0.132,0.138,0.0163,0.0158,0.0178,0.00065,0.00063,0.00071,0.255,0.25,0.268,0.01,0.01,0.011,24.77,24.71,24.8,0.926,0.925,0.93,0.97,0.97,0.97,0.899,0.897,0.902,27.12,26.6,28.36,26.3,25.8,27.51,0,0,0,0,0,0,0.292,0,0.044,0.23,0.77,0.23,46.5
1011564000000,2002,1,2001,4,17,7,0.206,0.0442,0.161,9797.53,60.17,60.17,58.32,2,2,2,340,329.4,348.6,267,256.4,73,73,73,0,0,0,0.215,0.209,0.222,267,256.4,275.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.143,0.139,0.146,0.025,0.02,0.0291,0.001,0.0008,0.0012,0.291,0.275,0.304,0.012,0.011,0.012,24.61,24.55,24.68,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,30.06,28.88,31.02,29.16,28.01,30.09,0,0,0,0,0,0,0.324,0,0.045,0.21,0.78,0.22,47.6
1012168800000,2002,1,2001,4,18,7,0.217,0.0473,0.17,10303.4,62.1,62.1,61.33,2,2,2,359.4,351.6,370.2,281.2,275.3,78.14,73,85,0,0,0,0.217,0.204,0.236,281.2,275.3,285.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.149,0.147,0.151,0.0317,0.029,0.0336,0.0013,0.0012,0.0014,0.313,0.304,0.319,0.013,0.012,0.013,24.49,24.43,24.53,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,31.61,30.92,32.01,30.66,29.99,31.05,0,0,0,0,0,0,0.341,0,0.047,0.22,0.78,0.22,47.5
1012773600000,2002,2,2001,5,19,7,0.231,0.0514,0.18,10862,67.19,67.19,64.65,2,2,2,382,372.6,394,297,287.6,85,85,85,0,0,0,0.223,0.216,0.228,297,287.6,309,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.155,0.152,0.159,0.0392,0.0348,0.0448,0.0016,0.0014,0.0018,0.337,0.323,0.355,0.014,0.013,0.014,24.35,24.28,24.41,0.94,0.938,0.942,0.97,0.97,0.97,0.911,0.909,0.914,33.33,32.28,34.64,32.33,31.32,33.6,0,0,0,0,0,0,0.359,0,0.051,0.22,0.78,0.22,47
1013378400000,2002,2,2001,5,20,7,0.259,0.0514,0.207,12522.5,81.36,81.36,74.54,2,2,2,427.6,399.7,457.7,342.6,314.7,85,85,85,0,0,0,0.199,0.186,0.213,342.6,314.7,372.7,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.171,0.161,0.182,0.0607,0.0475,0.0749,0.0025,0.0019,0.0031,0.405,0.364,0.45,0.017,0.015,0.019,24.07,23.89,24.24,0.947,0.943,0.951,0.973,0.97,0.979,0.922,0.914,0.932,38.29,35.26,41.54,37.27,34.2,40.68,0,0,0,0,0,0,0.414,0,0.052,0.2,0.8,0.2,48.3
1013983200000,2002,2,2001,5,21,7,0.3,0.0514,0.248,14987.7,95.37,95.37,89.21,2,2,2,495.6,466.7,526.3,410.6,381.7,85,85,85,0,0,0,0.172,0.162,0.182,410.6,381.7,441.3,990,990,990,965.8,965.7,966,24.2,24,24.3,0.195,0.185,0.206,0.0928,0.0792,0.107,0.0038,0.0033,0.0045,0.507,0.464,0.553,0.021,0.019,0.023,23.66,23.48,23.84,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,45.52,42.5,48.66,44.61,41.65,47.68,0,0,0,0,0,0,0.496,0,0.052,0.17,0.83,0.17,50
1014588000000,2002,2,2001,5,22,7,0.349,0.0571,0.292,16737.6,105.3,105.3,99.63,3,2,2.4285714285714284,576.5,535.9,613,482.1,450.9,94.43,85,107,0,0,0,0.164,0.147,0.182,482.1,450.9,506,990,990,990,966.2,966,966.4,23.8,23.6,24,0.226,0.209,0.242,0.127,0.112,0.139,0.0053,0.0047,0.0059,0.573,0.527,0.624,0.024,0.022,0.026,23.23,23.1,23.42,0.952,0.946,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.63,35.46,52.43,42.39,34.4,48.2,0,0,0,0,0,0,0.553,0,0.057,0.16,0.84,0.16,48
1015192800000,2002,3,2001,6,23,7,0.387,0.0647,0.322,18563.4,114.6,114.6,110.5,3,3,3,639.3,620.9,659.2,532.3,513.9,107,107,107,0,0,0,0.167,0.162,0.172,532.3,513.9,552.2,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.257,0.247,0.269,0.157,0.144,0.17,0.0067,0.0061,0.0072,0.596,0.565,0.63,0.025,0.024,0.027,22.95,22.83,23.05,0.949,0.948,0.951,0.972,0.97,0.974,0.922,0.919,0.926,37.9,36.7,39.19,36.83,35.6,38.19,0,0,0,0,0,0,0.614,0,0.065,0.17,0.83,0.17,48
1015797600000,2002,3,2001,6,24,7,0.408,0.0647,0.343,19753.9,118.4,118.4,117.6,3,3,3,674,664.4,678.1,567,557.4,107,107,107,0,0,0,0.159,0.158,0.161,567,557.4,571.1,990,990,990,966.6,966.6,966.6,23.4,23.4,23.4,0.277,0.272,0.279,0.18,0.173,0.182,0.0077,0.0074,0.0078,0.655,0.638,0.661,0.028,0.027,0.028,22.75,22.73,22.8,0.952,0.951,0.952,0.976,0.975,0.977,0.929,0.927,0.93,40.14,39.53,40.4,39.19,38.54,39.47,0,0,0,0,0,0,0.653,0,0.065,0.16,0.84,0.16,48.4
1016402400000,2002,3,2001,6,25,7,0.415,0.0647,0.35,20174.6,121.6,121.6,120.1,3,3,3,686.3,677.8,693.6,579.3,570.8,107,107,107,0,0,0,0.156,0.154,0.158,579.3,570.8,586.6,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.284,0.279,0.288,0.188,0.182,0.193,0.0081,0.0078,0.0083,0.675,0.661,0.688,0.029,0.028,0.029,22.68,22.64,22.73,0.953,0.952,0.953,0.978,0.977,0.979,0.932,0.93,0.933,40.93,40.38,41.39,40.03,39.45,40.52,0,0,0,0,0,0,0.667,0,0.065,0.16,0.84,0.16,48.6
1017007200000,2002,3,2001,6,26,7,0.428,0.0647,0.363,20855.7,125.5,125.5,124.1,3,3,3,707,695.6,714.2,600,588.6,107,107,107,0,0,0,0.151,0.15,0.154,600,588.6,607.2,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.296,0.289,0.3,0.202,0.194,0.207,0.0087,0.0083,0.0089,0.71,0.691,0.722,0.031,0.03,0.031,22.56,22.52,22.63,0.954,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.23,41.51,42.67,41.38,40.65,41.82,0,0,0,0,0,0,0.69,0,0.065,0.15,0.85,0.15,48.7
1017612000000,2002,4,2001,7,27,7,0.441,0.0756,0.365,20908.6,127.7,127.7,124.5,3,3,3,729.2,716.1,747.2,604.2,591.1,125,125,125,0,0,0,0.172,0.167,0.175,604.2,591.1,622.2,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.303,0.295,0.313,0.205,0.196,0.217,0.0088,0.0084,0.0094,0.722,0.7,0.752,0.031,0.03,0.033,22.46,22.36,22.54,0.954,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.34,41.53,43.44,41.49,40.67,42.57,0,0,0,0,0,0,0.691,0,0.076,0.17,0.83,0.17,47.4
1018216800000,2002,4,2001,7,28,7,0.486,0.0756,0.41,23004,144.6,144.6,136.9,3,3,3,803,756.3,863.2,678,631.3,125,125,125,0,0,0,0.156,0.145,0.165,678,631.3,738.2,990,990,990,967.1,966.9,967.4,22.9,22.6,23.1,0.345,0.318,0.384,0.254,0.223,0.294,0.011,0.0097,0.013,0.847,0.767,0.953,0.037,0.033,0.042,22.04,21.69,22.31,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.7,43.99,50.09,45.64,43.11,48.2,0,0,0,0,0,0,0.761,0,0.076,0.16,0.84,0.16,47.3
1018821600000,2002,4,2001,7,29,7,0.562,0.0756,0.486,26256.5,160.5,160.5,156.3,4,3,3.857142857142857,928.8,886.3,949.4,803.8,761.3,125,125,125,0,0,0,0.135,0.132,0.141,803.8,761.3,824.4,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.444,0.405,0.463,0.328,0.307,0.338,0.015,0.014,0.015,0.998,0.954,1.02,0.045,0.042,0.046,21.39,21.28,21.56,0.954,0.953,0.957,0.977,0.975,0.98,0.932,0.929,0.937,42.03,39.45,51.32,40.79,38.46,48.2,0,0,0,0,0,0,0.868,0,0.076,0.13,0.86,0.14,46.7
1019426400000,2002,4,2001,7,30,7,0.579,0.0756,0.503,27181,164.9,164.9,161.8,4,4,4,956.9,947.1,975.7,831.9,822.1,125,125,125,0,0,0,0.131,0.128,0.132,831.9,822.1,850.7,990,990,990,967.7,967.7,967.8,22.3,22.2,22.3,0.47,0.461,0.487,0.342,0.337,0.351,0.015,0.015,0.016,1.03,1.02,1.07,0.046,0.046,0.048,21.24,21.13,21.29,0.954,0.954,0.954,0.979,0.978,0.98,0.934,0.933,0.935,41.32,40.94,42.06,40.45,40.04,41.22,0,0,0,0,0,0,0.899,0,0.076,0.13,0.87,0.13,46.9
1020031200000,2002,4,2001,7,31,7,0.641,0.0851,0.556,29350.1,185.3,185.3,174.7,4,4,4,1059,987.9,1139,918.6,862.9,140.7,125,147,0,0,0,0.133,0.124,0.143,918.6,862.9,991.9,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.551,0.498,0.627,0.384,0.357,0.419,0.018,0.016,0.019,1.19,1.09,1.32,0.054,0.049,0.061,20.73,20.34,21.06,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.57,42.54,47.27,43.68,41.68,46.32,0,0,0,0,0,0,0.971,0,0.085,0.13,0.87,0.13,45.8
1020636000000,2002,5,2001,8,32,7,0.697,0.0889,0.609,31413.6,189.7,189.7,187,4,4,4,1153,1114,1175,1006,967.4,147,147,147,0,0,0,0.128,0.125,0.132,1006,967.4,1028,990,990,990,968.4,968.3,968.4,21.6,21.6,21.7,0.648,0.594,0.679,0.449,0.407,0.486,0.021,0.019,0.023,1.38,1.27,1.45,0.064,0.058,0.067,20.24,20.1,20.47,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,47.7,46.39,48.39,46.75,45.46,47.42,0,0,0,0,0,0,1.04,0,0.088,0.13,0.87,0.13,45.1
1021240800000,2002,5,2001,8,33,7,0.617,0.0889,0.528,28148.8,178.3,178.3,167.6,4,4,4,1020,949.4,1090,873.4,802.4,147,147,147,0,0,0,0.144,0.135,0.155,873.4,802.4,943.3,990,990,990,968,967.7,968.2,22,21.8,22.3,0.508,0.443,0.572,0.362,0.327,0.396,0.016,0.015,0.018,1.11,0.984,1.23,0.05,0.044,0.056,20.94,20.59,21.32,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.93,0.936,42.78,39.98,45.49,41.89,39.02,44.58,0,0,0,0,0,0,0.931,0,0.089,0.14,0.86,0.14,45.6
1021845600000,2002,5,2001,8,34,7,0.527,0.0889,0.438,23830.8,144.6,144.6,141.9,3,3,3,870.9,817,928.5,723.9,670,147,147,147,0,0,0,0.169,0.158,0.18,723.9,670,781.5,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.377,0.341,0.424,0.283,0.249,0.317,0.013,0.011,0.014,0.928,0.833,1.03,0.041,0.036,0.046,21.69,21.36,22,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.07,46.1,52.17,47.28,45.18,48.2,0,0,0,0,0,0,0.788,0,0.089,0.17,0.83,0.17,45.2
1022450400000,2002,5,2001,8,35,7,0.459,0.0841,0.375,21334.1,132.9,132.9,127,3,3,3,759.2,711.7,801.5,620.2,592.7,139,119,147,0,0,0,0.183,0.163,0.197,620.2,592.7,654.5,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.312,0.295,0.332,0.215,0.197,0.238,0.0093,0.0085,0.01,0.749,0.701,0.807,0.032,0.03,0.035,22.31,22.09,22.55,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.937,43.2,41.68,45.19,42.33,40.83,44.29,0,0,0,0,0,0,0.705,0,0.084,0.18,0.82,0.18,46.5
1023055200000,2002,6,2001,9,36,7,0.395,0.072,0.323,18564.2,119.3,119.3,110.5,3,3,3,652.3,611.4,696.1,533.3,492.4,119,119,119,0,0,0,0.183,0.171,0.195,533.3,492.4,577.1,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.261,0.238,0.286,0.157,0.131,0.187,0.0067,0.0056,0.008,0.601,0.533,0.674,0.026,0.023,0.029,22.89,22.64,23.12,0.949,0.945,0.953,0.973,0.97,0.978,0.923,0.917,0.931,37.87,35.18,40.69,36.83,34.13,39.78,0,0,0,0,0,0,0.614,0,0.072,0.18,0.82,0.18,47
1023660000000,2002,6,2001,9,37,7,0.342,0.072,0.27,15806.3,96.4,96.4,94.09,2,2,2,564.9,532.9,598.5,445.9,413.9,119,119,119,0,0,0,0.211,0.199,0.223,445.9,413.9,479.5,990,990,990,966.1,966,966.3,23.9,23.7,24,0.214,0.201,0.23,0.109,0.0943,0.125,0.0046,0.0039,0.0053,0.567,0.517,0.622,0.024,0.022,0.026,23.29,23.09,23.48,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.72,45.56,51.9,47.04,44.64,48.2,0,0,0,0,0,0,0.523,0,0.072,0.21,0.79,0.21,46.2
1024264800000,2002,6,2001,9,38,7,0.3,0.072,0.228,13732.8,87.49,87.49,81.74,2,2,2,496.6,470.8,523.9,377.6,351.8,119,119,119,0,0,0,0.24,0.227,0.253,377.6,351.8,404.9,990,990,990,965.8,965.7,966,24.2,24,24.3,0.188,0.179,0.198,0.0772,0.065,0.0901,0.0032,0.0027,0.0037,0.463,0.424,0.504,0.019,0.017,0.021,23.7,23.54,23.86,0.952,0.949,0.955,0.978,0.974,0.98,0.931,0.924,0.936,41.78,39.04,44.64,40.87,38.03,43.75,0,0,0,0,0,0,0.454,0,0.072,0.24,0.76,0.24,45.8
1024869600000,2002,6,2001,9,39,7,0.267,0.072,0.195,11710.8,74.26,74.26,69.71,2,2,2,441.8,421.9,462.9,322.8,302.9,119,119,119,0,0,0,0.27,0.257,0.282,322.8,302.9,343.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.169,0.162,0.176,0.0514,0.0419,0.0613,0.0021,0.0017,0.0025,0.381,0.351,0.412,0.016,0.014,0.017,24.03,23.9,24.15,0.944,0.941,0.948,0.97,0.97,0.972,0.916,0.913,0.921,35.92,33.75,38.19,34.85,32.74,37.13,0,0,0,0,0,0,0.387,0,0.072,0.27,0.73,0.27,43.9
1025474400000,2002,7,2001,10,40,7,0.24,0.0653,0.174,10494.5,66.61,66.61,62.47,2,2,2,396.2,377.8,415.6,288.2,269.8,108,108,108,0,0,0,0.273,0.26,0.286,288.2,269.8,307.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.155,0.149,0.162,0.035,0.0264,0.0442,0.0014,0.0011,0.0018,0.327,0.3,0.356,0.013,0.012,0.015,24.29,24.17,24.41,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,32.2,30.16,34.33,31.23,29.26,33.3,0,0,0,0,0,0,0.347,0,0.066,0.27,0.72,0.28,43.7
1026079200000,2002,7,2001,10,41,7,0.216,0.0653,0.151,9079.1,57.28,57.28,54.04,2,2,2,357.2,342.6,372.1,249.2,234.6,108,108,108,0,0,0,0.302,0.29,0.315,249.2,234.6,264.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.141,0.136,0.147,0.0185,0.0157,0.0237,0.00074,0.00063,0.00096,0.271,0.253,0.291,0.011,0.01,0.012,24.54,24.45,24.63,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.897,0.905,27.86,26.19,29.53,27.02,25.41,28.64,0,0,0,0,0,0,0.3,0,0.065,0.3,0.7,0.3,42
1026684000000,2002,7,2001,10,42,7,0.197,0.0653,0.132,8083.22,49.79,49.79,48.11,2,1,1.1428571428571428,326.1,313.9,337.9,218.1,205.8,108,108,108,0,0,0,0.331,0.32,0.344,218.1,205.8,229.9,990,990,990,965,965,965.1,25,24.9,25,0.13,0.126,0.135,0.0143,0.0132,0.0153,0.00057,0.00053,0.00061,0.36,0.248,0.396,0.014,0.0099,0.016,24.61,24.53,24.67,0.953,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.45,25.66,52.22,44.56,24.89,48.2,0,0,0,0,0,0,0.267,0,0.065,0.33,0.67,0.33,41
1027288800000,2002,7,2001,10,43,7,0.181,0.0653,0.116,7280.59,45.74,45.74,43.34,1,1,1,299.2,289.5,309.7,191.2,181.5,108,108,108,0,0,0,0.361,0.349,0.373,191.2,181.5,201.7,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.118,0.125,0.012,0.0112,0.0129,0.00048,0.00044,0.00051,0.334,0.316,0.352,0.013,0.013,0.014,24.77,24.7,24.83,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.22,41.94,46.67,43.34,41.1,45.74,0,0,0,0,0,0,0.241,0,0.065,0.36,0.64,0.36,40.2
1027893600000,2002,7,2001,10,44,7,0.167,0.0601,0.107,6723.37,41.63,41.63,40.02,1,1,1,276.4,265.7,286.5,177,172.5,99.43,93,108,0,0,0,0.359,0.336,0.385,177,172.5,183.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.113,0.117,0.0108,0.0104,0.0113,0.00043,0.00041,0.00045,0.307,0.299,0.318,0.012,0.012,0.013,24.89,24.84,24.94,0.948,0.946,0.95,0.978,0.976,0.98,0.927,0.923,0.931,40.93,39.82,42.48,40.02,38.85,41.63,0,0,0,0,0,0,0.222,0,0.06,0.36,0.64,0.36,40.3
1028498400000,2002,8,2001,11,45,7,0.154,0.0562,0.0975,6082.98,38.39,38.39,36.21,1,1,1,254.2,245.2,263.3,161.2,152.2,93,93,93,0,0,0,0.366,0.353,0.379,161.2,152.2,170.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.105,0.112,0.00946,0.00869,0.0102,0.00037,0.00034,0.0004,0.278,0.262,0.294,0.011,0.01,0.012,25.01,24.95,25.07,0.943,0.94,0.945,0.971,0.97,0.975,0.916,0.912,0.922,37.27,35.16,39.39,36.21,34.11,38.39,0,0,0,0,0,0,0.201,0,0.0565,0.36,0.63,0.37,39.5
1029103200000,2002,8,2001,11,46,7,0.142,0.0562,0.0858,5332.54,33.43,33.43,31.74,1,1,1,234.8,227.4,242.2,141.8,134.4,93,93,93,0,0,0,0.396,0.384,0.409,141.8,134.4,149.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0992,0.104,0.0078,0.00718,0.00843,0.00031,0.00028,0.00033,0.244,0.23,0.257,0.0096,0.0091,0.01,25.15,25.09,25.2,0.936,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.72,30.99,34.46,31.74,30.06,33.43,0,0,0,0,0,0,0.176,0,0.0562,0.4,0.6,0.4,37.6
1029708000000,2002,8,2001,11,47,7,0.133,0.0562,0.0767,4758.94,29.75,29.75,28.33,1,1,1,219.9,214,226.1,126.9,121,93,93,93,0,0,0,0.423,0.411,0.434,126.9,121,133.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0965,0.0945,0.0987,0.00653,0.00604,0.00706,0.00026,0.00024,0.00028,0.217,0.206,0.228,0.0085,0.0081,0.009,25.26,25.22,25.31,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.2,27.81,30.67,28.33,26.98,29.75,0,0,0,0,0,0,0.157,0,0.0563,0.42,0.58,0.42,35.8
1030312800000,2002,8,2001,11,48,7,0.125,0.0544,0.0705,4360.55,28.88,28.88,25.96,1,1,1,206.6,200.6,212.1,116.6,110.7,90,72,93,0,0,0,0.435,0.359,0.457,116.6,110.7,128.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0926,0.0908,0.095,0.00566,0.00516,0.00668,0.00022,0.0002,0.00026,0.198,0.188,0.218,0.0078,0.0073,0.0085,25.36,25.32,25.39,0.922,0.918,0.93,0.97,0.97,0.97,0.895,0.891,0.902,26.76,25.3,29.77,25.96,24.54,28.88,0,0,0,0,0,0,0.144,0,0.0545,0.44,0.56,0.44,34.9
1030917600000,2002,9,2001,12,49,7,0.115,0.0435,0.0717,4440.15,28.3,28.3,26.43,1,1,1,190.5,184,198.2,118.5,112,72,72,72,0,0,0,0.378,0.363,0.391,118.5,112,126.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0892,0.0942,0.00582,0.00527,0.00648,0.00023,0.00021,0.00025,0.2,0.188,0.213,0.0078,0.0074,0.0083,25.38,25.38,25.38,0.924,0.919,0.929,0.97,0.97,0.97,0.896,0.892,0.901,27.25,25.61,29.18,26.43,24.84,28.3,0,0,0,0,0,0,0.147,0,0.0433,0.38,0.62,0.38,38.6
1031522400000,2002,9,2001,12,50,7,0.107,0.0435,0.0634,3884.19,24.38,24.38,23.12,1,1,1,176.8,171.1,182.1,104.8,99.11,72,72,72,0,0,0,0.407,0.395,0.421,104.8,99.11,110,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0866,0.0846,0.0885,0.00466,0.00417,0.0051,0.00018,0.00016,0.0002,0.175,0.165,0.185,0.0069,0.0065,0.0072,25.38,25.38,25.38,0.914,0.911,0.918,0.97,0.968,0.97,0.887,0.883,0.89,23.84,22.49,25.14,23.12,21.78,24.38,0,0,0,0,0,0,0.128,0,0.0436,0.41,0.59,0.41,36.3
1032127200000,2002,9,2001,12,51,7,0.0993,0.0435,0.0558,3423.36,21.39,21.39,20.38,1,1,1,164.2,159.9,169.2,92.24,87.9,72,72,72,0,0,0,0.438,0.426,0.45,92.24,87.9,97.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0807,0.084,0.00359,0.00322,0.00401,0.00014,0.00013,0.00016,0.153,0.145,0.162,0.006,0.0057,0.0063,25.38,25.37,25.38,0.92,0.914,0.925,0.965,0.963,0.968,0.888,0.884,0.891,21.11,20.23,22.11,20.38,19.49,21.39,0,0,0,0,0,0,0.113,0,0.0435,0.44,0.56,0.44,34.5
1032732000000,2002,9,2001,12,52,7,0.0946,0.0435,0.0511,3154.03,19.43,19.43,18.77,1,1,1,156.5,153.1,159.6,84.46,81.06,72,72,72,0,0,0,0.46,0.451,0.47,84.46,81.06,87.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0795,0.0783,0.0806,0.00293,0.00264,0.0032,0.00011,0.0001,0.00013,0.139,0.133,0.145,0.0054,0.0052,0.0057,25.37,25.37,25.37,0.929,0.925,0.932,0.962,0.96,0.963,0.893,0.891,0.896,19.52,18.81,20.17,18.77,18.06,19.43,0,0,0,0,0,0,0.104,0,0.0435,0.46,0.54,0.46,33.3
1033336800000,2002,9,2001,12,53,7,0.0933,0.0332,0.0601,3679.19,23.12,23.12,21.9,1,1,1,154.2,151.4,156.9,99.38,79.7,54.86,52,72,0,0,0,0.356,0.331,0.475,99.38,79.7,104.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0817,0.0778,0.0831,0.0042,0.00252,0.00467,0.00016,0.000099,0.00018,0.163,0.13,0.172,0.0064,0.0051,0.0067,25.35,25.34,25.37,0.916,0.911,0.934,0.968,0.96,0.97,0.887,0.883,0.897,22.61,18.52,23.84,21.9,17.78,23.12,0,0,0,0,0,0,0.122,0,0.0332,0.36,0.64,0.36,39.4
1033941600000,2002,10,2002,1,1,7,0.0905,0.0314,0.059,3601.45,22.06,22.06,21.44,1,1,1,149.6,146,152.5,97.59,93.96,52,52,52,0,0,0,0.348,0.341,0.356,97.59,93.96,100.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0806,0.0793,0.0816,0.00405,0.00374,0.00429,0.00016,0.00015,0.00017,0.159,0.152,0.164,0.0062,0.006,0.0064,25.34,25.34,25.35,0.913,0.911,0.917,0.968,0.966,0.969,0.884,0.883,0.886,22.15,21.42,22.77,21.44,20.69,22.06,0,0,0,0,0,0,0.119,0,0.0315,0.35,0.65,0.35,39.8
1034546400000,2002,10,2002,1,2,7,0.085,0.0314,0.0535,3288.3,20.41,20.41,19.57,1,1,1,140.5,136.4,144.6,88.49,84.38,52,52,52,0,0,0,0.37,0.36,0.381,88.49,84.38,92.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0773,0.0759,0.0788,0.00327,0.00292,0.00362,0.00013,0.00011,0.00014,0.143,0.135,0.15,0.0056,0.0053,0.0059,25.36,25.35,25.36,0.923,0.918,0.928,0.964,0.962,0.965,0.89,0.887,0.893,20.31,19.48,21.14,19.57,18.74,20.41,0,0,0,0,0,0,0.109,0,0.0315,0.37,0.63,0.37,38.7
1035151200000,2002,10,2002,1,3,7,0.081,0.0314,0.0495,3061.9,18.68,18.68,18.23,1,1,1,133.9,132.3,136.1,81.88,80.28,52,52,52,0,0,0,0.388,0.382,0.393,81.88,80.28,84.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.075,0.0745,0.0758,0.00271,0.00257,0.0029,0.00011,0.0001,0.00011,0.131,0.128,0.135,0.0051,0.005,0.0053,25.37,25.37,25.37,0.931,0.928,0.933,0.961,0.96,0.962,0.895,0.893,0.896,18.97,18.64,19.42,18.23,17.9,18.68,0,0,0,0,0,0,0.101,0,0.0315,0.39,0.61,0.39,37.8
1035756000000,2002,10,2002,1,4,7,0.0791,0.0309,0.0482,2986.83,18.36,18.36,17.78,1,1,1,130.8,129,132.6,79.66,77,51.14,50,52,0,0,0,0.391,0.377,0.403,79.66,77,82.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0741,0.0733,0.0749,0.00252,0.0023,0.00277,0.000099,0.00009,0.00011,0.127,0.122,0.132,0.005,0.0048,0.0052,25.37,25.37,25.38,0.934,0.93,0.938,0.96,0.96,0.961,0.897,0.894,0.9,18.51,17.97,19.11,17.78,17.25,18.36,0,0,0,0,0,0,0.0988,0,0.0309,0.39,0.61,0.39,37.8
1036360800000,2002,11,2002,2,5,7,0.0839,0.0302,0.0537,3299.38,20.04,20.04,19.64,1,1,1,138.8,134.5,140.8,88.81,84.47,50,50,50,0,0,0,0.36,0.355,0.372,88.81,84.47,90.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.0756,0.0778,0.0033,0.00293,0.00346,0.00013,0.00011,0.00014,0.143,0.135,0.146,0.0056,0.0053,0.0057,25.36,25.35,25.36,0.923,0.92,0.928,0.964,0.962,0.965,0.889,0.888,0.893,20.38,19.5,20.77,19.64,18.75,20.04,0,0,0,0,0,0,0.109,0,0.0302,0.36,0.64,0.36,39.3
1036965600000,2002,11,2002,2,6,7,0.085,0.0302,0.0547,3356.96,20.09,20.09,19.98,1,1,1,140.5,139.9,141,90.49,89.94,50,50,50,0,0,0,0.356,0.355,0.357,90.49,89.94,91.03,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0777,0.0775,0.0779,0.00344,0.00339,0.00349,0.00013,0.00013,0.00014,0.146,0.145,0.147,0.0057,0.0057,0.0058,25.35,25.35,25.36,0.921,0.92,0.921,0.965,0.964,0.965,0.888,0.888,0.888,20.72,20.61,20.83,19.98,19.87,20.09,0,0,0,0,0,0,0.111,0,0.0303,0.36,0.64,0.36,39.5
1037570400000,2002,11,2002,2,7,7,0.0828,0.0302,0.0526,3235.14,19.87,19.87,19.26,1,1,1,136.9,133.7,139.9,86.93,83.65,50,50,50,0,0,0,0.365,0.357,0.374,86.93,83.65,89.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0764,0.0753,0.0775,0.00314,0.00286,0.00339,0.00012,0.00011,0.00013,0.139,0.134,0.145,0.0055,0.0052,0.0057,25.36,25.36,25.37,0.925,0.921,0.929,0.963,0.962,0.964,0.891,0.888,0.893,20,19.33,20.61,19.26,18.59,19.87,0,0,0,0,0,0,0.107,0,0.0302,0.36,0.64,0.36,39.1
1038175200000,2002,11,2002,2,8,7,0.0844,0.031,0.0533,3278.02,19.93,19.93,19.51,1,1,1,139.5,138.8,140.2,88.19,80.67,51.29,50,59,0,0,0,0.368,0.357,0.422,88.19,80.67,90.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.0756,0.0776,0.00325,0.00261,0.00342,0.00013,0.0001,0.00013,0.142,0.13,0.145,0.0056,0.0051,0.0057,25.36,25.35,25.37,0.923,0.921,0.933,0.964,0.96,0.964,0.89,0.888,0.896,20.25,18.72,20.66,19.51,17.97,19.93,0,0,0,0,0,0,0.108,0,0.0311,0.37,0.63,0.37,38.8
1038780000000,2002,12,2002,3,9,7,0.0865,0.0357,0.0508,3133.05,20.83,20.83,18.65,1,1,1,142.9,137.2,153.6,83.95,78.21,59,59,59,0,0,0,0.413,0.384,0.43,83.95,78.21,94.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0748,0.0806,0.00289,0.0024,0.00379,0.00011,0.000094,0.00015,0.136,0.125,0.155,0.0053,0.0049,0.0061,25.37,25.35,25.37,0.929,0.916,0.936,0.962,0.96,0.966,0.893,0.886,0.898,19.38,18.21,21.56,18.65,17.49,20.83,0,0,0,0,0,0,0.104,0,0.0357,0.41,0.59,0.41,36.2
1039384800000,2002,12,2002,3,10,7,0.0981,0.0357,0.0624,3818.72,23.29,23.29,22.73,1,1,1,162.2,157.7,164.6,103.2,98.71,59,59,59,0,0,0,0.364,0.359,0.374,103.2,98.71,105.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.082,0.0844,0.00452,0.00414,0.00472,0.00018,0.00016,0.00018,0.17,0.162,0.174,0.0067,0.0063,0.0068,25.35,25.35,25.35,0.913,0.912,0.915,0.97,0.968,0.97,0.886,0.883,0.887,23.44,22.39,24.01,22.73,21.67,23.29,0,0,0,0,0,0,0.126,0,0.0357,0.36,0.64,0.36,38.9
1039989600000,2002,12,2002,3,11,7,0.105,0.0357,0.0696,4296.33,26.98,26.98,25.57,1,1,1,174,165.6,179.9,115,106.6,59,59,59,0,0,0,0.339,0.328,0.356,115,106.6,120.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0878,0.0848,0.0898,0.00553,0.00481,0.00602,0.00022,0.00019,0.00024,0.191,0.176,0.202,0.0075,0.0069,0.0079,25.36,25.36,25.36,0.921,0.915,0.926,0.97,0.97,0.97,0.894,0.888,0.898,26.36,24.28,27.82,25.57,23.55,26.98,0,0,0,0,0,0,0.142,0,0.0354,0.34,0.66,0.34,40.9
1040594400000,2002,12,2002,3,12,7,0.115,0.0357,0.0791,4933.31,31.5,31.5,29.36,1,1,1,189.8,181.2,198.7,130.8,122.2,59,59,59,0,0,0,0.311,0.297,0.326,130.8,122.2,139.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0903,0.0965,0.00687,0.00614,0.00763,0.00027,0.00024,0.0003,0.219,0.204,0.235,0.0086,0.008,0.0092,25.36,25.36,25.36,0.931,0.926,0.934,0.97,0.97,0.97,0.903,0.899,0.906,30.27,28.16,32.47,29.36,27.32,31.5,0,0,0,0,0,0,0.163,0,0.0359,0.31,0.69,0.31,42.9
1041199200000,2002,12,2002,3,13,7,0.123,0.0417,0.0812,5071.38,32.14,32.14,30.19,1,1,1,203.3,201.2,205.8,134.3,128.7,69,59,73,0,0,0,0.339,0.293,0.362,134.3,128.7,142.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0958,0.0944,0.0975,0.00716,0.00669,0.00786,0.00028,0.00026,0.00031,0.227,0.217,0.24,0.0089,0.0085,0.0094,25.35,25.34,25.37,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,31.12,29.79,33.13,30.19,28.9,32.14,0,0,0,0,0,0,0.168,0,0.0418,0.34,0.66,0.34,41.2
1041804000000,2003,1,2002,4,14,7,0.13,0.0442,0.0858,5355.42,35.08,35.08,31.88,1,1,1,214.8,206.9,228.8,141.8,133.9,73,73,73,0,0,0,0.34,0.319,0.353,141.8,133.9,155.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.099,0.0962,0.104,0.0078,0.00713,0.00899,0.00031,0.00028,0.00035,0.241,0.227,0.266,0.0094,0.0089,0.01,25.27,25.16,25.33,0.935,0.932,0.941,0.97,0.97,0.97,0.907,0.904,0.912,32.86,31.01,36.16,31.88,30.08,35.08,0,0,0,0,0,0,0.177,0,0.0442,0.34,0.66,0.34,41.2
1042408800000,2003,1,2002,4,15,7,0.155,0.0442,0.111,6983.31,47.69,47.69,41.57,1,1,1,255.9,234.6,282.1,182.9,161.6,73,73,73,0,0,0,0.286,0.259,0.311,182.9,161.6,209.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.106,0.123,0.0113,0.00948,0.0135,0.00045,0.00037,0.00054,0.314,0.276,0.361,0.012,0.011,0.014,24.97,24.81,25.12,0.949,0.942,0.956,0.977,0.971,0.98,0.928,0.915,0.937,42.52,37.5,48.67,41.57,36.4,47.69,0,0,0,0,0,0,0.231,0,0.044,0.29,0.72,0.28,45.1
1043013600000,2003,1,2002,4,16,7,0.192,0.0442,0.147,8942.55,58.51,58.51,53.23,2,1,1.7142857142857142,316.7,289,340.9,243.7,216,73,73,73,0,0,0,0.231,0.214,0.253,243.7,216,267.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.125,0.144,0.0183,0.0141,0.0255,0.00073,0.00056,0.001,0.303,0.249,0.39,0.012,0.01,0.016,24.71,24.6,24.81,0.938,0.925,0.959,0.973,0.97,0.98,0.912,0.897,0.94,35.01,26.51,52.43,33.5,25.71,48.2,0,0,0,0,0,0,0.296,0,0.045,0.23,0.77,0.23,46.6
1043618400000,2003,1,2002,4,17,7,0.222,0.0462,0.175,10630.2,65.08,65.08,63.27,2,2,2,366.5,348.9,382.8,290.1,275.9,76.43,73,85,0,0,0,0.208,0.197,0.226,290.1,275.9,298.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.152,0.146,0.155,0.0359,0.0292,0.0398,0.0015,0.0012,0.0016,0.326,0.304,0.338,0.013,0.012,0.014,24.44,24.35,24.55,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,32.62,31.05,33.55,31.64,30.12,32.54,0,0,0,0,0,0,0.352,0,0.047,0.21,0.79,0.21,47.9
1044223200000,2003,2,2002,5,18,7,0.239,0.0514,0.187,11312.2,69.85,69.85,67.33,2,2,2,394.6,386.9,406.5,309.6,301.9,85,85,85,0,0,0,0.216,0.209,0.22,309.6,301.9,321.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.159,0.157,0.163,0.0451,0.0415,0.0508,0.0018,0.0017,0.0021,0.356,0.344,0.374,0.014,0.014,0.015,24.27,24.2,24.32,0.942,0.941,0.944,0.97,0.97,0.97,0.914,0.912,0.915,34.71,33.86,36.01,33.67,32.85,34.93,0,0,0,0,0,0,0.374,0,0.052,0.22,0.78,0.22,47.3
1044828000000,2003,2,2002,5,19,7,0.262,0.0514,0.21,12704.6,81.73,81.73,75.62,2,2,2,432.5,410.6,459.3,347.5,325.6,85,85,85,0,0,0,0.197,0.185,0.207,347.5,325.6,374.3,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.173,0.165,0.182,0.063,0.0527,0.0757,0.0026,0.0021,0.0031,0.413,0.38,0.453,0.017,0.015,0.019,24.04,23.88,24.17,0.948,0.944,0.952,0.974,0.97,0.98,0.923,0.916,0.932,38.82,36.45,41.71,37.81,35.36,40.87,0,0,0,0,0,0,0.42,0,0.052,0.2,0.8,0.2,48.5
1045432800000,2003,2,2002,5,20,7,0.301,0.0514,0.25,15075.5,96.02,96.02,89.73,2,2,2,498.2,470,529.6,413.2,385,85,85,85,0,0,0,0.171,0.161,0.181,413.2,385,444.6,990,990,990,965.8,965.7,966,24.2,24,24.3,0.196,0.186,0.207,0.094,0.0807,0.109,0.0039,0.0033,0.0045,0.511,0.469,0.558,0.021,0.019,0.023,23.65,23.46,23.82,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,45.78,42.85,48.99,44.87,41.99,48.01,0,0,0,0,0,0,0.499,0,0.051,0.17,0.83,0.17,50.1
1046037600000,2003,2,2002,5,21,7,0.347,0.0552,0.292,16908.1,106,106,100.6,3,2,2.5714285714285716,574.3,537.5,616.8,483,452.5,91.29,85,107,0,0,0,0.159,0.145,0.179,483,452.5,509.8,990,990,990,966.2,966,966.4,23.8,23.6,24,0.226,0.21,0.245,0.127,0.113,0.142,0.0053,0.0047,0.006,0.558,0.519,0.607,0.023,0.022,0.025,23.26,23.07,23.41,0.951,0.945,0.958,0.974,0.97,0.98,0.926,0.917,0.939,42.16,35.15,51.88,40.43,34.1,48.2,0,0,0,0,0,0,0.559,0,0.055,0.16,0.84,0.16,48.7
1046642400000,2003,3,2002,6,22,7,0.412,0.0647,0.347,19952.2,127.5,127.5,118.8,3,3,3,680.4,633.5,725.4,573.4,526.5,107,107,107,0,0,0,0.158,0.148,0.169,573.4,526.5,618.4,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.281,0.254,0.306,0.184,0.153,0.214,0.0079,0.0065,0.0092,0.665,0.586,0.741,0.028,0.025,0.032,22.71,22.46,22.98,0.952,0.949,0.955,0.977,0.971,0.98,0.93,0.921,0.936,40.53,37.53,43.36,39.59,36.43,42.49,0,0,0,0,0,0,0.66,0,0.065,0.16,0.84,0.16,48.4
1047247200000,2003,3,2002,6,23,7,0.458,0.0647,0.393,22364.1,135.3,135.3,133.1,3,3,3,757.2,738.2,769.4,650.2,631.2,107,107,107,0,0,0,0.141,0.139,0.145,650.2,631.2,662.4,990,990,990,966.9,966.9,967,23.1,23,23.1,0.324,0.314,0.331,0.235,0.223,0.243,0.01,0.0096,0.011,0.795,0.763,0.815,0.034,0.033,0.035,22.28,22.21,22.38,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.28,44.14,46,44.37,43.25,45.08,0,0,0,0,0,0,0.74,0,0.065,0.14,0.86,0.14,48.8
